%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%  EIRGrid - Summer Night Valley 2013
%
%  Based on data from:
%    "Ten Year Transmission Forecast Statement 2013"
%    http://www.eirgrid.com/transmission/transmissionforecaststatement/
%    Accessed: 25/8/2014
%  
%  WARNING: This is a preliminary translation from a PSS/E-30 file.
%    The network produces AC Power Flow solutions, but has not been 
%    validated to PSS/E.  See the end of this file for detailed 
%    translation notes.
%
function mpc = nesta_case1394sop_eir
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10	 1	 21.13	 3.71	 0.0	 0.0	 2	    1.02101	   -9.23796	 38.0	 1	    1.15000	    0.85000;
	11	 1	 11.99	 5.26	 0.0	 0.0	 2	    1.01971	   -8.49993	 38.0	 1	    1.15000	    0.85000;
	12	 1	 21.13	 3.04	 0.0	 0.0	 1	    1.02940	   -9.44916	 38.0	 1	    1.15000	    0.85000;
	13	 1	 25.89	 2.2	 0.0	 0.0	 1	    1.03127	   -9.91148	 38.0	 1	    1.15000	    0.85000;
	14	 1	 19.41	 6.38	 0.0	 0.0	 2	    1.02113	   -8.72051	 38.0	 1	    1.15000	    0.85000;
	15	 1	 16.59	 5.46	 0.0	 0.0	 2	    1.02335	   -8.32350	 38.0	 1	    1.15000	    0.85000;
	1021	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05113	   -0.48156	 110.0	 1	    1.15000	    0.85000;
	1041	 1	 0.47	 0.1	 0.0	 0.0	 3	    1.06786	    2.54189	 110.0	 1	    1.15000	    0.85000;
	1042	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06950	    3.29617	 220.0	 1	    1.15000	    0.85000;
	1052	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07023	    4.30342	 220.0	 1	    1.15000	    0.85000;
	1061	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98715	   -4.16335	 110.0	 1	    1.15000	    0.85000;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06950	    3.29617	 220.0	 1	    1.15000	    0.85000;
	1071	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03603	   -2.31073	 110.0	 1	    1.15000	    0.85000;
	1072	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06947	    3.28935	 220.0	 1	    1.15000	    0.85000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05437	    0.04288	 110.0	 1	    1.15000	    0.85000;
	1101	 1	 16.62	 4.98	 0.0	 0.0	 5	    1.02626	   -3.04083	 110.0	 1	    1.15000	    0.85000;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01668	   -5.58283	 110.0	 1	    1.15000	    0.85000;
	1122	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01410	   -5.23234	 220.0	 1	    1.15000	    0.85000;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02005	   -3.50713	 110.0	 1	    1.15000	    0.85000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06457	    3.09064	 110.0	 1	    1.15000	    0.85000;
	1181	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96910	   -5.80176	 110.0	 1	    1.15000	    0.85000;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00132	   -7.56646	 110.0	 1	    1.15000	    0.85000;
	1221	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.02534	   -5.46432	 110.0	 1	    1.15000	    0.85000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03028	   -3.80505	 110.0	 1	    1.15000	    0.85000;
	1251	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04340	   -1.26371	 110.0	 1	    1.15000	    0.85000;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98612	   -7.64512	 110.0	 1	    1.15000	    0.85000;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06068	    1.97704	 110.0	 1	    1.15000	    0.85000;
	1301	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01028	   -5.98146	 110.0	 1	    1.15000	    0.85000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00647	   -6.93800	 110.0	 1	    1.15000	    0.85000;
	1341	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94012	   -4.79163	 110.0	 1	    1.15000	    0.85000;
	1351	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00814	   -6.69220	 110.0	 1	    1.15000	    0.85000;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02710	   -3.17441	 110.0	 1	    1.15000	    0.85000;
	1381	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06919	    2.63383	 110.0	 1	    1.15000	    0.85000;
	1391	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06655	    2.58810	 110.0	 1	    1.15000	    0.85000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01968	   -4.14300	 110.0	 1	    1.15000	    0.85000;
	1421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00091	   -6.49560	 110.0	 1	    1.15000	    0.85000;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05882	    2.04427	 110.0	 1	    1.15000	    0.85000;
	1451	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98992	   -8.06093	 110.0	 1	    1.15000	    0.85000;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05326	    0.58229	 110.0	 1	    1.15000	    0.85000;
	1481	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03051	   -3.54727	 110.0	 1	    1.15000	    0.85000;
	1501	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05863	    2.03205	 110.0	 1	    1.15000	    0.85000;
	1541	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02112	   -4.98400	 110.0	 1	    1.15000	    0.85000;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06771	    2.76753	 110.0	 1	    1.15000	    0.85000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00120	   -7.58088	 110.0	 1	    1.15000	    0.85000;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06723	    2.88713	 110.0	 1	    1.15000	    0.85000;
	1602	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06714	    2.76487	 220.0	 1	    1.15000	    0.85000;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07552	    4.33521	 110.0	 1	    1.15000	    0.85000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06332	    2.16234	 110.0	 1	    1.15000	    0.85000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98662	   -3.85122	 110.0	 1	    1.15000	    0.85000;
	1641	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03363	   -3.87548	 110.0	 1	    1.15000	    0.85000;
	1642	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03295	   -3.60688	 220.0	 1	    1.15000	    0.85000;
	1651	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06084	    2.22789	 110.0	 1	    1.15000	    0.85000;
	1661	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03140	   -5.04433	 110.0	 1	    1.15000	    0.85000;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06548	    2.62067	 110.0	 1	    1.15000	    0.85000;
	1691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00141	   -6.42709	 110.0	 1	    1.15000	    0.85000;
	1701	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95535	   -3.73606	 110.0	 1	    1.15000	    0.85000;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00216	   -8.16793	 110.0	 1	    1.15000	    0.85000;
	1721	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03023	   -2.21437	 110.0	 1	    1.15000	    0.85000;
	1731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00216	   -8.16793	 110.0	 1	    1.15000	    0.85000;
	1741	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00117	   -6.40644	 110.0	 1	    1.15000	    0.85000;
	1742	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00293	   -5.86060	 220.0	 1	    1.15000	    0.85000;
	1761	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95537	   -3.73638	 110.0	 1	    1.15000	    0.85000;
	1781	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06418	    3.07029	 110.0	 1	    1.15000	    0.85000;
	1801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00156	   -6.46111	 110.0	 1	    1.15000	    0.85000;
	1821	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02964	   -4.18161	 110.0	 1	    1.15000	    0.85000;
	1841	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02616	   -4.29940	 110.0	 1	    1.15000	    0.85000;
	1861	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99233	   -4.47415	 110.0	 1	    1.15000	    0.85000;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99195	   -7.88333	 110.0	 1	    1.15000	    0.85000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05394	    0.29867	 110.0	 1	    1.15000	    0.85000;
	1901	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02826	   -5.58155	 110.0	 1	    1.15000	    0.85000;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06751	    2.43337	 110.0	 1	    1.15000	    0.85000;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00157	   -3.63341	 110.0	 1	    1.15000	    0.85000;
	1941	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.02616	   -4.11595	 110.0	 1	    1.15000	    0.85000;
	1951	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03012	   -5.39889	 110.0	 1	    1.15000	    0.85000;
	1961	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06432	    2.06052	 110.0	 1	    1.15000	    0.85000;
	1971	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07619	    4.58092	 110.0	 1	    1.15000	    0.85000;
	1981	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94245	   -5.56946	 110.0	 1	    1.15000	    0.85000;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02509	   -4.32479	 110.0	 1	    1.15000	    0.85000;
	2001	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03349	   -3.09043	 110.0	 1	    1.15000	    0.85000;
	2002	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03503	   -2.53358	 220.0	 1	    1.15000	    0.85000;
	2021	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99050	   -8.29990	 110.0	 1	    1.15000	    0.85000;
	2041	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99226	   -7.82261	 110.0	 1	    1.15000	    0.85000;
	2042	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99886	   -7.07392	 220.0	 1	    1.15000	    0.85000;
	2052	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99886	   -7.07403	 220.0	 1	    1.15000	    0.85000;
	2081	 4	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 110.0	 1	    1.15000	    0.85000;
	2101	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98017	   -5.42464	 110.0	 1	    1.15000	    0.85000;
	2121	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04388	   -1.31824	 110.0	 1	    1.15000	    0.85000;
	2131	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05985	    2.15920	 110.0	 1	    1.15000	    0.85000;
	2141	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04900	   -1.43680	 110.0	 1	    1.15000	    0.85000;
	2161	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02709	   -2.98683	 110.0	 1	    1.15000	    0.85000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97975	   -7.30633	 110.0	 1	    1.15000	    0.85000;
	2202	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.01136	   -6.89601	 220.0	 1	    1.15000	    0.85000;
	2204	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.03454	   -7.06080	 380.0	 1	    1.15000	    0.85000;
	2221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05992	    2.14210	 110.0	 1	    1.15000	    0.85000;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03606	   -2.31166	 110.0	 1	    1.15000	    0.85000;
	2241	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02692	   -3.46116	 110.0	 1	    1.15000	    0.85000;
	2251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00232	   -8.15255	 110.0	 1	    1.15000	    0.85000;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.99487	   -8.54748	 110.0	 1	    1.15000	    0.85000;
	2281	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03091	   -4.85696	 110.0	 1	    1.15000	    0.85000;
	2301	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.99532	   -8.49188	 110.0	 1	    1.15000	    0.85000;
	2321	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94662	   -1.45168	 110.0	 1	    1.15000	    0.85000;
	2361	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04010	   -1.77744	 110.0	 1	    1.15000	    0.85000;
	2481	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99988	   -6.49574	 110.0	 1	    1.15000	    0.85000;
	2491	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99983	   -6.49541	 110.0	 1	    1.15000	    0.85000;
	2521	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99385	   -4.42433	 110.0	 1	    1.15000	    0.85000;
	2522	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99976	   -4.14869	 220.0	 1	    1.15000	    0.85000;
	2541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00778	   -7.78286	 110.0	 1	    1.15000	    0.85000;
	2551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00662	   -7.22586	 110.0	 1	    1.15000	    0.85000;
	2561	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00138	   -7.50393	 110.0	 1	    1.15000	    0.85000;
	2562	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99923	   -6.95820	 220.0	 1	    1.15000	    0.85000;
	2563	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99930	   -6.96470	 220.0	 1	    1.15000	    0.85000;
	2571	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00225	   -8.01659	 110.0	 1	    1.15000	    0.85000;
	2581	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99124	   -7.96633	 110.0	 1	    1.15000	    0.85000;
	2671	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98558	   -3.66582	 110.0	 1	    1.15000	    0.85000;
	2681	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99084	   -4.61474	 110.0	 1	    1.15000	    0.85000;
	2701	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99981	   -8.50814	 110.0	 1	    1.15000	    0.85000;
	2721	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00153	   -7.34927	 110.0	 1	    1.15000	    0.85000;
	2731	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07628	    4.60099	 110.0	 1	    1.15000	    0.85000;
	2741	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02927	   -3.89165	 110.0	 1	    1.15000	    0.85000;
	2742	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02886	   -3.69751	 220.0	 1	    1.15000	    0.85000;
	2761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00234	   -8.17182	 110.0	 1	    1.15000	    0.85000;
	2771	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07834	    4.62086	 110.0	 1	    1.15000	    0.85000;
	2780	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03199	   -4.17946	 110.0	 1	    1.15000	    0.85000;
	2781	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03199	   -4.17946	 110.0	 1	    1.15000	    0.85000;
	2801	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94650	   -2.56005	 110.0	 1	    1.15000	    0.85000;
	2821	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94520	   -5.99905	 110.0	 1	    1.15000	    0.85000;
	2841	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97951	   -6.74616	 110.0	 1	    1.15000	    0.85000;
	2842	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98447	   -5.82456	 220.0	 1	    1.15000	    0.85000;
	2852	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07045	    4.40944	 220.0	 1	    1.15000	    0.85000;
	2861	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98923	   -8.28513	 110.0	 1	    1.15000	    0.85000;
	2881	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05245	    0.03740	 110.0	 1	    1.15000	    0.85000;
	2941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00801	   -7.77838	 110.0	 1	    1.15000	    0.85000;
	2951	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00669	   -7.21701	 110.0	 1	    1.15000	    0.85000;
	2962	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99874	   -6.87136	 220.0	 1	    1.15000	    0.85000;
	2972	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99898	   -7.07463	 220.0	 1	    1.15000	    0.85000;
	3061	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06342	    2.22375	 110.0	 1	    1.15000	    0.85000;
	3081	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00669	   -7.19534	 110.0	 1	    1.15000	    0.85000;
	3082	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00611	   -6.82764	 220.0	 1	    1.15000	    0.85000;
	3091	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99226	   -8.14093	 110.0	 1	    1.15000	    0.85000;
	3101	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02267	   -4.01412	 110.0	 1	    1.15000	    0.85000;
	3122	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00426	   -5.84804	 220.0	 1	    1.15000	    0.85000;
	3200	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06563	    2.73870	 110.0	 1	    1.15000	    0.85000;
	3201	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06402	    2.00884	 110.0	 1	    1.15000	    0.85000;
	3202	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06563	    2.73870	 220.0	 1	    1.15000	    0.85000;
	3203	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06562	    2.73415	 220.0	 1	    1.15000	    0.85000;
	3209	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06402	    2.01091	 110.0	 1	    1.15000	    0.85000;
	3221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06355	    1.97371	 110.0	 1	    1.15000	    0.85000;
	3241	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00378	   -7.10320	 110.0	 1	    1.15000	    0.85000;
	3261	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02340	   -5.45844	 110.0	 1	    1.15000	    0.85000;
	3281	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05437	    0.04777	 110.0	 1	    1.15000	    0.85000;
	3282	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.04873	    0.46808	 220.0	 1	    1.15000	    0.85000;
	3301	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06910	    3.47234	 110.0	 1	    1.15000	    0.85000;
	3321	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97195	   -7.17014	 110.0	 1	    1.15000	    0.85000;
	3341	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02946	   -5.58000	 110.0	 1	    1.15000	    0.85000;
	3342	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01675	   -5.48010	 220.0	 1	    1.15000	    0.85000;
	3361	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94518	   -1.07824	 110.0	 1	    1.15000	    0.85000;
	3381	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.99299	   -8.73602	 110.0	 1	    1.15000	    0.85000;
	3401	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03034	   -3.60622	 110.0	 1	    1.15000	    0.85000;
	3421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00215	   -8.16754	 110.0	 1	    1.15000	    0.85000;
	3431	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98894	   -8.30439	 110.0	 1	    1.15000	    0.85000;
	3501	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01365	   -3.29078	 110.0	 1	    1.15000	    0.85000;
	3521	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98735	   -5.27763	 110.0	 1	    1.15000	    0.85000;
	3522	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97462	   -4.23134	 220.0	 1	    1.15000	    0.85000;
	3541	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05203	    0.04973	 110.0	 1	    1.15000	    0.85000;
	3561	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97384	   -5.73183	 110.0	 1	    1.15000	    0.85000;
	3581	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94517	   -1.07792	 110.0	 1	    1.15000	    0.85000;
	3601	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06419	    2.04877	 110.0	 1	    1.15000	    0.85000;
	3611	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06423	    2.05213	 110.0	 1	    1.15000	    0.85000;
	3621	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.01884	   -4.57231	 110.0	 1	    1.15000	    0.85000;
	3641	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02503	   -4.32339	 110.0	 1	    1.15000	    0.85000;
	3642	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02297	   -4.47354	 220.0	 1	    1.15000	    0.85000;
	3651	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02503	   -4.32309	 110.0	 1	    1.15000	    0.85000;
	3751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00826	   -7.76513	 110.0	 1	    1.15000	    0.85000;
	3761	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99072	   -7.99202	 110.0	 1	    1.15000	    0.85000;
	3781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00120	   -7.58217	 110.0	 1	    1.15000	    0.85000;
	3801	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06422	    2.06921	 110.0	 1	    1.15000	    0.85000;
	3821	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97910	   -5.60915	 110.0	 1	    1.15000	    0.85000;
	3841	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00210	   -7.30288	 110.0	 1	    1.15000	    0.85000;
	3842	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00335	   -6.92506	 220.0	 1	    1.15000	    0.85000;
	3851	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00036	   -7.85857	 110.0	 1	    1.15000	    0.85000;
	3852	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00420	   -6.94870	 220.0	 1	    1.15000	    0.85000;
	3861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00854	   -7.75669	 110.0	 1	    1.15000	    0.85000;
	3871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00606	   -7.25480	 110.0	 1	    1.15000	    0.85000;
	3881	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06584	    2.67366	 110.0	 1	    1.15000	    0.85000;
	3901	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05243	    0.49183	 110.0	 1	    1.15000	    0.85000;
	3934	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04605	   -7.44717	 380.0	 1	    1.15000	    0.85000;
	3941	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04567	   -0.83481	 110.0	 1	    1.15000	    0.85000;
	3942	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.06262	    4.31476	 220.0	 1	    1.15000	    0.85000;
	3944	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04607	   -7.44752	 380.0	 1	    1.15000	    0.85000;
	3954	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05092	    7.19275	 380.0	 1	    1.15000	    0.85000;
	3961	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06427	    2.05619	 110.0	 1	    1.15000	    0.85000;
	3981	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05221	    0.47893	 110.0	 1	    1.15000	    0.85000;
	3991	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05222	    0.47954	 110.0	 1	    1.15000	    0.85000;
	4001	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00056	   -5.75629	 110.0	 1	    1.15000	    0.85000;
	4021	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05694	    0.86599	 110.0	 1	    1.15000	    0.85000;
	4041	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01420	   -3.45241	 110.0	 1	    1.15000	    0.85000;
	4061	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98186	   -5.43491	 110.0	 1	    1.15000	    0.85000;
	4071	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94663	   -1.45204	 110.0	 1	    1.15000	    0.85000;
	4081	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00576	   -6.95237	 110.0	 1	    1.15000	    0.85000;
	4101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00209	   -8.17799	 110.0	 1	    1.15000	    0.85000;
	4111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00033	   -6.46036	 110.0	 1	    1.15000	    0.85000;
	4201	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.01024	   -6.42643	 110.0	 1	    1.15000	    0.85000;
	4211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00864	   -7.73609	 110.0	 1	    1.15000	    0.85000;
	4221	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97737	   -6.86444	 110.0	 1	    1.15000	    0.85000;
	4242	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00039	   -6.92547	 220.0	 1	    1.15000	    0.85000;
	4261	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.04757	   -0.05009	 110.0	 1	    1.15000	    0.85000;
	4281	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98903	   -8.29852	 110.0	 1	    1.15000	    0.85000;
	4341	 1	 1.3	 0.39	 0.0	 0.0	 3	    1.06745	    2.42885	 110.0	 1	    1.15000	    0.85000;
	4351	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06752	    2.43328	 110.0	 1	    1.15000	    0.85000;
	4361	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06159	    2.44722	 110.0	 1	    1.15000	    0.85000;
	4371	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01297	   -2.89523	 110.0	 1	    1.15000	    0.85000;
	4382	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03385	   -6.12824	 220.0	 1	    1.15000	    0.85000;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03666	   -7.07031	 380.0	 1	    1.15000	    0.85000;
	4401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00219	   -8.09167	 110.0	 1	    1.15000	    0.85000;
	4441	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02773	   -5.76412	 110.0	 1	    1.15000	    0.85000;
	4461	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00866	   -7.68983	 110.0	 1	    1.15000	    0.85000;
	4462	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00019	   -6.90448	 220.0	 1	    1.15000	    0.85000;
	4471	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00867	   -7.69092	 110.0	 1	    1.15000	    0.85000;
	4472	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00745	   -7.02546	 220.0	 1	    1.15000	    0.85000;
	4481	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.02297	   -5.16805	 110.0	 1	    1.15000	    0.85000;
	4491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00124	   -7.55863	 110.0	 1	    1.15000	    0.85000;
	4501	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97757	   -7.49061	 110.0	 1	    1.15000	    0.85000;
	4511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00114	   -6.44696	 110.0	 1	    1.15000	    0.85000;
	4522	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06063	    3.06165	 220.0	 1	    1.15000	    0.85000;
	4621	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.98465	   -8.76149	 110.0	 1	    1.15000	    0.85000;
	4651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00865	   -7.73038	 110.0	 1	    1.15000	    0.85000;
	4681	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05110	    0.97821	 110.0	 1	    1.15000	    0.85000;
	4701	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01197	   -3.36843	 110.0	 1	    1.15000	    0.85000;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01197	   -3.36820	 110.0	 1	    1.15000	    0.85000;
	4721	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06942	    2.65399	 110.0	 1	    1.15000	    0.85000;
	4722	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07030	    3.65686	 220.0	 1	    1.15000	    0.85000;
	4731	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06716	    2.63100	 110.0	 1	    1.15000	    0.85000;
	4741	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99726	   -8.14238	 110.0	 1	    1.15000	    0.85000;
	4761	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06712	    2.62756	 110.0	 1	    1.15000	    0.85000;
	4781	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97697	   -5.77923	 110.0	 1	    1.15000	    0.85000;
	4901	 1	 2.29	 0.8	 0.0	 0.0	 6	    1.01641	   -5.59955	 110.0	 1	    1.15000	    0.85000;
	4941	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02855	   -2.89595	 110.0	 1	    1.15000	    0.85000;
	4942	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02990	   -2.89514	 220.0	 1	    1.15000	    0.85000;
	4943	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02988	   -2.89951	 220.0	 1	    1.15000	    0.85000;
	4951	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03180	   -4.23465	 110.0	 1	    1.15000	    0.85000;
	4961	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97101	   -5.92392	 110.0	 1	    1.15000	    0.85000;
	4981	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98917	   -4.12002	 110.0	 1	    1.15000	    0.85000;
	4991	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94799	    0.50180	 110.0	 1	    1.15000	    0.85000;
	5001	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02975	   -3.09660	 110.0	 1	    1.15000	    0.85000;
	5022	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00016	   -6.89972	 220.0	 1	    1.15000	    0.85000;
	5031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00163	   -8.43814	 110.0	 1	    1.15000	    0.85000;
	5041	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98620	   -4.04677	 110.0	 1	    1.15000	    0.85000;
	5042	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99272	   -4.07203	 220.0	 1	    1.15000	    0.85000;
	5051	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06492	    3.11066	 110.0	 1	    1.15000	    0.85000;
	5061	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02728	   -5.77504	 110.0	 1	    1.15000	    0.85000;
	5071	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06515	    3.13648	 110.0	 1	    1.15000	    0.85000;
	5091	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05291	   -0.18712	 110.0	 1	    1.15000	    0.85000;
	5122	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00426	   -5.77457	 220.0	 1	    1.15000	    0.85000;
	5131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00152	   -6.44179	 110.0	 1	    1.15000	    0.85000;
	5141	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06058	    2.39580	 110.0	 1	    1.15000	    0.85000;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06012	    2.60068	 220.0	 1	    1.15000	    0.85000;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03319	   -5.38845	 220.0	 1	    1.15000	    0.85000;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06487	    2.09917	 110.0	 1	    1.15000	    0.85000;
	5202	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00464	   -7.74497	 220.0	 1	    1.15000	    0.85000;
	5221	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04593	   -0.76898	 110.0	 1	    1.15000	    0.85000;
	5222	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00424	   -5.76549	 220.0	 1	    1.15000	    0.85000;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01417	   -3.45752	 110.0	 1	    1.15000	    0.85000;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01417	   -3.45747	 110.0	 1	    1.15000	    0.85000;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06031	    2.15316	 110.0	 1	    1.15000	    0.85000;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04854	   -0.27135	 110.0	 1	    1.15000	    0.85000;
	5281	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06094	    2.35103	 110.0	 1	    1.15000	    0.85000;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02102	   -4.17444	 110.0	 1	    1.15000	    0.85000;
	5321	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.99155	   -8.85499	 110.0	 1	    1.15000	    0.85000;
	5341	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98629	   -4.66746	 110.0	 1	    1.15000	    0.85000;
	5361	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94766	    0.51088	 110.0	 1	    1.15000	    0.85000;
	5381	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03946	   -1.16673	 110.0	 1	    1.15000	    0.85000;
	5441	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03033	   -3.62590	 110.0	 1	    1.15000	    0.85000;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99970	   -7.27711	 220.0	 1	    1.15000	    0.85000;
	5464	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.01225	   -8.17206	 380.0	 1	    1.15000	    0.85000;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06663	    2.42719	 110.0	 1	    1.15000	    0.85000;
	5501	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02396	   -4.44143	 110.0	 1	    1.15000	    0.85000;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00113	   -7.58753	 110.0	 1	    1.15000	    0.85000;
	10204	 1	 6.86	 0.39	 0.0	 0.0	 4	    1.07156	   -1.73417	 38.0	 1	    1.15000	    0.85000;
	10205	 1	 6.86	 0.39	 0.0	 0.0	 4	    1.07225	   -1.67464	 38.0	 1	    1.15000	    0.85000;
	10210	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05114	   -0.47988	 110.0	 1	    1.15000	    0.85000;
	10212	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05833	   -1.73417	 20.0	 1	    1.15000	    0.85000;
	10213	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05833	   -1.73417	 20.0	 1	    1.15000	    0.85000;
	10261	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05113	   -0.48156	 110.0	 1	    1.15000	    0.85000;
	10271	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.05113	   -0.48156	 10.5	 1	    1.15000	    0.85000;
	10272	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.05113	   -0.48156	 10.5	 1	    1.15000	    0.85000;
	10273	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.05113	   -0.48156	 10.5	 1	    1.15000	    0.85000;
	10274	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.05113	   -0.48156	 10.5	 1	    1.15000	    0.85000;
	10275	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.05833	   -1.73417	 0.69	 1	    1.15000	    0.85000;
	10276	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.05833	   -1.73418	 0.69	 1	    1.15000	    0.85000;
	10401	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06786	    2.54189	 10.0	 1	    1.15000	    0.85000;
	10421	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06825	    2.64875	 10.5	 1	    1.15000	    0.85000;
	10470	 2	 5.55	 1.99	 0.0	 0.0	 3	    1.08236	    3.19942	 21.0	 1	    1.15000	    0.85000;
	10471	 2	 11.99	 4.31	 0.0	 0.0	 3	    1.06752	    3.01467	 20.0	 1	    1.15000	    0.85000;
	10472	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.07023	    4.30342	 10.5	 1	    1.15000	    0.85000;
	10473	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.07023	    4.30342	 10.5	 1	    1.15000	    0.85000;
	10474	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06950	    3.29617	 10.5	 1	    1.15000	    0.85000;
	10602	 1	 5.2	 0.08	 0.0	 0.0	 9	    1.02330	   -6.09613	 20.0	 1	    1.15000	    0.85000;
	10604	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98715	   -4.16335	 38.0	 1	    1.15000	    0.85000;
	10619	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98721	   -4.16206	 110.0	 1	    1.15000	    0.85000;
	10671	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00314	   -6.05824	 0.69	 1	    1.15000	    0.85000;
	10672	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00675	   -6.06499	 0.69	 1	    1.15000	    0.85000;
	10673	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00336	   -6.05890	 0.69	 1	    1.15000	    0.85000;
	10674	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.02330	   -6.09613	 0.4	 1	    1.15000	    0.85000;
	10801	 1	 0.75	 0.07	 0.0	 0.0	 7	    1.07989	   -0.10448	 11.0	 1	    1.15000	    0.85000;
	11201	 1	 1.8	 0.59	 0.0	 0.0	 6	    1.04352	   -6.61119	 10.0	 1	    1.15000	    0.85000;
	11202	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01296	   -6.85235	 20.0	 1	    1.15000	    0.85000;
	11204	 2	 11.92	 3.92	 0.0	 0.0	 6	    1.03828	   -6.85235	 38.0	 1	    1.15000	    0.85000;
	11214	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.06409	   -5.58626	 38.0	 1	    1.15000	    0.85000;
	11221	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01645	   -5.54603	 10.5	 1	    1.15000	    0.85000;
	11222	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01637	   -5.53074	 10.5	 1	    1.15000	    0.85000;
	11224	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.06506	   -5.60499	 38.0	 1	    1.15000	    0.85000;
	11234	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.04443	   -7.17654	 38.0	 1	    1.15000	    0.85000;
	11242	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.06506	   -5.60499	 20.0	 1	    1.15000	    0.85000;
	11244	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.04732	   -7.24444	 38.0	 1	    1.15000	    0.85000;
	11252	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00805	   -7.22392	 20.0	 1	    1.15000	    0.85000;
	11254	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.04534	   -7.22392	 38.0	 1	    1.15000	    0.85000;
	11271	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.01296	   -6.85235	 3.3	 1	    1.15000	    0.85000;
	11404	 1	 18.49	 3.9	 0.0	 0.0	 9	    1.04624	   -5.21662	 38.0	 1	    1.15000	    0.85000;
	11461	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02005	   -3.50713	 110.0	 1	    1.15000	    0.85000;
	12001	 1	 4.22	 0.72	 0.0	 0.0	 1	    0.99946	   -8.17047	 10.0	 1	    1.15000	    0.85000;
	12201	 1	 3.14	 0.22	 0.0	 0.0	 8	    1.04466	   -6.36830	 10.0	 1	    1.15000	    0.85000;
	12302	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02406	    0.51172	 20.0	 1	    1.15000	    0.85000;
	12370	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02406	    0.51172	 0.4	 1	    1.15000	    0.85000;
	12371	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02331	    3.32196	 0.4	 1	    1.15000	    0.85000;
	12372	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02406	    0.51172	 0.4	 1	    1.15000	    0.85000;
	12502	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04347	   -1.26382	 20.0	 1	    1.15000	    0.85000;
	12571	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.04347	   -1.26382	 0.69	 1	    1.15000	    0.85000;
	12572	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.04355	   -1.26398	 0.69	 1	    1.15000	    0.85000;
	12573	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.04355	   -1.26399	 0.69	 1	    1.15000	    0.85000;
	12702	 1	 3.38	 1.29	 0.0	 0.0	 10	    0.99864	   -8.69779	 20.0	 1	    1.15000	    0.85000;
	12802	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06291	    1.55058	 20.0	 1	    1.15000	    0.85000;
	12804	 1	 2.53	 0.9	 0.0	 0.0	 3	    1.11125	    1.57180	 38.0	 1	    1.15000	    0.85000;
	12812	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07108	    1.57180	 20.0	 1	    1.15000	    0.85000;
	12814	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.11237	    1.54709	 38.0	 1	    1.15000	    0.85000;
	12872	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.05980	    1.57201	 0.4	 1	    1.15000	    0.85000;
	12873	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06291	    1.55058	 0.4	 1	    1.15000	    0.85000;
	12874	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.07108	    1.57180	 0.69	 1	    1.15000	    0.85000;
	13001	 1	 2.6	 0.75	 0.0	 0.0	 6	    1.04182	   -6.32126	 10.0	 1	    1.15000	    0.85000;
	13011	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.04182	   -6.32126	 10.0	 1	    1.15000	    0.85000;
	13204	 1	 6.52	 1.4	 0.0	 0.0	 8	    1.04494	   -8.29927	 38.0	 1	    1.15000	    0.85000;
	13219	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00654	   -6.93226	 110.0	 1	    1.15000	    0.85000;
	13402	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94256	   -6.47513	 20.0	 1	    1.15000	    0.85000;
	13404	 1	 23.71	 4.17	 0.0	 0.0	 9	    0.99444	   -6.46378	 38.0	 1	    1.15000	    0.85000;
	13412	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95850	   -6.46379	 20.0	 1	    1.15000	    0.85000;
	13415	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94750	    0.21457	 20.0	 1	    1.15000	    0.85000;
	13416	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94741	   -6.47649	 20.0	 1	    1.15000	    0.85000;
	13417	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94738	   -6.47514	 20.0	 1	    1.15000	    0.85000;
	13422	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99444	   -6.46378	 20.0	 1	    1.15000	    0.85000;
	13424	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99475	   -6.47514	 38.0	 1	    1.15000	    0.85000;
	13432	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94720	   -6.46631	 20.0	 1	    1.15000	    0.85000;
	13434	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00120	   -5.61769	 38.0	 1	    1.15000	    0.85000;
	13442	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95506	   -4.65465	 20.0	 1	    1.15000	    0.85000;
	13444	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99455	   -6.46611	 38.0	 1	    1.15000	    0.85000;
	13454	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99456	   -6.46631	 38.0	 1	    1.15000	    0.85000;
	13464	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00134	   -5.62251	 38.0	 1	    1.15000	    0.85000;
	13471	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95850	   -6.46379	 0.69	 1	    1.15000	    0.85000;
	13472	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94256	   -6.47511	 0.4	 1	    1.15000	    0.85000;
	13473	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94720	   -6.46631	 0.69	 1	    1.15000	    0.85000;
	13475	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94819	    3.24569	 0.69	 1	    1.15000	    0.85000;
	13476	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94741	   -6.47649	 0.4	 1	    1.15000	    0.85000;
	13477	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.94738	   -6.47514	 0.4	 1	    1.15000	    0.85000;
	13479	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95506	   -4.65465	 0.69	 1	    1.15000	    0.85000;
	13484	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99478	   -6.47649	 38.0	 1	    1.15000	    0.85000;
	13494	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99444	   -6.46378	 38.0	 1	    1.15000	    0.85000;
	13501	 1	 9.5	 2.85	 0.0	 0.0	 8	    1.03725	   -7.06472	 10.0	 1	    1.15000	    0.85000;
	13601	 1	 9.21	 2.76	 0.0	 0.0	 5	    1.06445	   -5.56679	 10.0	 1	    1.15000	    0.85000;
	13604	 1	 3.01	 0.78	 0.0	 0.0	 5	    1.06077	   -3.67558	 38.0	 1	    1.15000	    0.85000;
	13614	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.06085	   -3.67950	 38.0	 1	    1.15000	    0.85000;
	13802	 1	 15.76	 4.7	 0.0	 0.0	 3	    1.10068	    0.81623	 20.0	 1	    1.15000	    0.85000;
	13804	 1	 7.21	 0.8	 0.0	 0.0	 3	    1.11456	    1.96962	 38.0	 1	    1.15000	    0.85000;
	14002	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03096	   -4.14368	 20.0	 1	    1.15000	    0.85000;
	14004	 1	 1.56	 0.55	 0.0	 0.0	 9	    1.02903	   -4.34944	 38.0	 1	    1.15000	    0.85000;
	14022	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02957	   -4.37147	 20.0	 1	    1.15000	    0.85000;
	14024	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02941	   -4.36287	 38.0	 1	    1.15000	    0.85000;
	14034	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02957	   -4.37147	 38.0	 1	    1.15000	    0.85000;
	14061	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01968	   -4.14300	 110.0	 1	    1.15000	    0.85000;
	14073	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.01543	   -4.11478	 0.69	 1	    1.15000	    0.85000;
	14204	 1	 18.97	 0.42	 0.0	 0.0	 1	    1.06619	   -8.18943	 38.0	 1	    1.15000	    0.85000;
	14401	 1	 1.82	 0.7	 0.0	 0.0	 3	    1.10887	    1.62482	 10.0	 1	    1.15000	    0.85000;
	14402	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05861	    0.59349	 20.0	 1	    1.15000	    0.85000;
	14404	 1	 8.39	 1.88	 0.0	 0.0	 3	    1.08835	    0.60657	 38.0	 1	    1.15000	    0.85000;
	14412	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05874	    0.58920	 20.0	 1	    1.15000	    0.85000;
	14414	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08853	    0.59500	 38.0	 1	    1.15000	    0.85000;
	14461	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05882	    2.04427	 110.0	 1	    1.15000	    0.85000;
	14471	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.05874	    0.58921	 0.69	 1	    1.15000	    0.85000;
	14472	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.05874	    0.58920	 0.69	 1	    1.15000	    0.85000;
	14502	 1	 23.75	 7.8	 0.0	 0.0	 1	    1.04154	  -10.28759	 20.0	 1	    1.15000	    0.85000;
	14604	 2	 7.82	 2.73	 0.0	 0.0	 5	    1.08932	   -0.91433	 38.0	 1	    1.15000	    0.85000;
	14614	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.08944	   -0.91645	 38.0	 1	    1.15000	    0.85000;
	14619	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05332	    0.58614	 110.0	 1	    1.15000	    0.85000;
	14802	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03384	   -4.79492	 20.0	 1	    1.15000	    0.85000;
	14804	 1	 10.13	 1.22	 0.0	 0.0	 5	    1.07261	   -4.79492	 38.0	 1	    1.15000	    0.85000;
	14871	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.03384	   -4.79492	 0.4	 1	    1.15000	    0.85000;
	15001	 1	 6.17	 1.85	 0.0	 0.0	 3	    1.10289	    0.53183	 10.0	 1	    1.15000	    0.85000;
	15010	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05863	    2.03264	 110.0	 1	    1.15000	    0.85000;
	15402	 1	 4.15	 1.37	 0.0	 0.0	 6	    1.07857	   -6.09086	 20.0	 1	    1.15000	    0.85000;
	15502	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06191	    2.76743	 20.0	 1	    1.15000	    0.85000;
	15504	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.13933	    2.76745	 38.0	 1	    1.15000	    0.85000;
	15512	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06190	    2.76743	 20.0	 1	    1.15000	    0.85000;
	15534	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.13934	    2.76724	 38.0	 1	    1.15000	    0.85000;
	15542	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08509	    2.76724	 20.0	 1	    1.15000	    0.85000;
	15573	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08509	    2.76724	 0.4	 1	    1.15000	    0.85000;
	15702	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.96099	   -3.17808	 20.0	 1	    1.15000	    0.85000;
	15704	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98328	   -3.22953	 38.0	 1	    1.15000	    0.85000;
	15771	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95312	   -3.16251	 0.69	 1	    1.15000	    0.85000;
	15772	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92644	   -3.10889	 0.69	 1	    1.15000	    0.85000;
	15801	 1	 2.71	 0.27	 0.0	 0.0	 1	    1.00034	   -8.05684	 10.0	 1	    1.15000	    0.85000;
	16011	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06801	    2.76424	 110.0	 1	    1.15000	    0.85000;
	16021	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06788	    2.76488	 10.5	 1	    1.15000	    0.85000;
	16022	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06717	    2.85647	 10.5	 1	    1.15000	    0.85000;
	16110	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07559	    4.36391	 110.0	 1	    1.15000	    0.85000;
	16202	 1	 5.75	 0.74	 0.0	 0.0	 3	    1.09884	    1.48673	 20.0	 1	    1.15000	    0.85000;
	16302	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.04058	   -2.19045	 20.0	 1	    1.15000	    0.85000;
	16312	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98662	   -3.85122	 20.0	 1	    1.15000	    0.85000;
	16371	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.04058	   -2.19045	 0.69	 1	    1.15000	    0.85000;
	16372	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.04058	   -2.19045	 0.69	 1	    1.15000	    0.85000;
	16373	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.04058	   -2.19045	 0.69	 1	    1.15000	    0.85000;
	16374	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.98662	   -3.85122	 0.69	 1	    1.15000	    0.85000;
	16375	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.98662	   -3.85121	 0.69	 1	    1.15000	    0.85000;
	16376	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.04080	    0.73591	 0.69	 1	    1.15000	    0.85000;
	16377	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.98662	   -3.85122	 0.4	 1	    1.15000	    0.85000;
	16379	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.04058	   -2.19046	 0.69	 1	    1.15000	    0.85000;
	16411	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03363	   -3.87510	 110.0	 1	    1.15000	    0.85000;
	16421	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03354	   -3.80588	 10.5	 1	    1.15000	    0.85000;
	16422	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03354	   -3.80588	 10.5	 1	    1.15000	    0.85000;
	16424	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03358	   -3.83847	 10.5	 1	    1.15000	    0.85000;
	16461	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03363	   -3.87548	 110.0	 1	    1.15000	    0.85000;
	16462	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03363	   -3.87548	 110.0	 1	    1.15000	    0.85000;
	16502	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06084	    2.22789	 20.0	 1	    1.15000	    0.85000;
	16571	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06084	    2.22789	 0.4	 1	    1.15000	    0.85000;
	16601	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02984	   -5.95202	 10.0	 1	    1.15000	    0.85000;
	16602	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01067	   -5.92048	 20.0	 1	    1.15000	    0.85000;
	16604	 1	 9.02	 1.07	 0.0	 0.0	 9	    1.03809	   -5.97846	 38.0	 1	    1.15000	    0.85000;
	16612	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01145	   -5.93021	 20.0	 1	    1.15000	    0.85000;
	16614	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03809	   -5.97846	 20.0	 1	    1.15000	    0.85000;
	16618	 1	 0.0	 0.0	 0.0	 17.08	 9	    1.12142	   -5.16776	 18.0	 1	    1.15000	    0.85000;
	16622	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03809	   -5.97846	 20.0	 1	    1.15000	    0.85000;
	16632	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99976	   -5.90625	 20.0	 1	    1.15000	    0.85000;
	16661	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03140	   -5.04433	 110.0	 1	    1.15000	    0.85000;
	16662	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03331	   -5.04456	 110.0	 1	    1.15000	    0.85000;
	16670	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.96143	   -5.62810	 0.4	 1	    1.15000	    0.85000;
	16671	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.01067	   -5.92048	 0.69	 1	    1.15000	    0.85000;
	16672	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.99494	   -5.88507	 0.69	 1	    1.15000	    0.85000;
	16674	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.03809	   -5.97846	 0.69	 1	    1.15000	    0.85000;
	16675	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.99382	   -5.80332	 0.4	 1	    1.15000	    0.85000;
	16873	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06548	    2.62067	 10.5	 1	    1.15000	    0.85000;
	16901	 1	 1.89	 0.0	 0.0	 0.0	 1	    1.03427	   -6.98374	 10.0	 1	    1.15000	    0.85000;
	17004	 1	 3.83	 1.33	 0.0	 0.0	 9	    0.97894	   -4.65464	 38.0	 1	    1.15000	    0.85000;
	17010	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95537	   -3.73611	 110.0	 1	    1.15000	    0.85000;
	17012	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95845	   -4.60557	 20.0	 1	    1.15000	    0.85000;
	17032	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95506	   -4.65465	 20.0	 1	    1.15000	    0.85000;
	17044	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97894	   -4.65464	 38.0	 1	    1.15000	    0.85000;
	17061	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95535	   -3.73606	 110.0	 1	    1.15000	    0.85000;
	17073	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95535	   -3.73606	 10.5	 1	    1.15000	    0.85000;
	17074	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95537	   -3.73611	 10.5	 1	    1.15000	    0.85000;
	17075	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93711	   -4.56321	 0.69	 1	    1.15000	    0.85000;
	17077	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95506	   -4.65465	 0.4	 1	    1.15000	    0.85000;
	17204	 1	 11.37	 1.88	 0.0	 0.0	 5	    1.06216	   -3.23105	 38.0	 1	    1.15000	    0.85000;
	17261	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03023	   -2.21437	 110.0	 1	    1.15000	    0.85000;
	17302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00216	   -8.16793	 20.0	 1	    1.15000	    0.85000;
	17404	 1	 21.57	 12.88	 0.0	 -20.0	 2	    1.05845	   -8.26020	 38.0	 1	    1.15000	    0.85000;
	17411	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00117	   -6.40671	 110.0	 1	    1.15000	    0.85000;
	17421	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00177	   -6.27053	 10.5	 1	    1.15000	    0.85000;
	17422	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00177	   -6.27053	 10.5	 1	    1.15000	    0.85000;
	17423	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00177	   -6.27073	 10.5	 1	    1.15000	    0.85000;
	17431	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00709	   -7.29400	 220.0	 1	    1.15000	    0.85000;
	17462	 1	 0.0	 0.0	 0.0	 -100.0	 2	    1.00283	   -5.86060	 220.0	 1	    1.15000	    0.85000;
	17671	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95537	   -3.73638	 10.5	 1	    1.15000	    0.85000;
	17672	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95537	   -3.73638	 10.5	 1	    1.15000	    0.85000;
	17802	 1	 49.0	 14.7	 0.0	 0.0	 7	    1.09563	   -0.03328	 20.0	 1	    1.15000	    0.85000;
	17810	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06417	    3.06905	 110.0	 1	    1.15000	    0.85000;
	18001	 1	 1.06	 0.34	 0.0	 0.0	 1	    1.03273	   -6.77172	 10.0	 1	    1.15000	    0.85000;
	18004	 1	 12.8	 0.11	 0.0	 0.0	 1	    1.03345	   -9.50288	 38.0	 1	    1.15000	    0.85000;
	18010	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99100	   -8.28515	 110.0	 1	    1.15000	    0.85000;
	18204	 1	 5.5	 1.11	 0.0	 0.0	 9	    1.04652	   -5.31865	 38.0	 1	    1.15000	    0.85000;
	18402	 1	 5.17	 1.07	 0.0	 0.0	 6	    1.04985	   -5.63645	 20.0	 1	    1.15000	    0.85000;
	18404	 1	 3.31	 0.55	 0.0	 0.0	 6	    1.06902	   -4.96190	 38.0	 1	    1.15000	    0.85000;
	18412	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02508	   -4.96190	 20.0	 1	    1.15000	    0.85000;
	18471	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02508	   -4.96190	 0.69	 1	    1.15000	    0.85000;
	18601	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99434	   -5.36929	 10.0	 1	    1.15000	    0.85000;
	18604	 1	 7.95	 0.53	 0.0	 0.0	 9	    1.01258	   -5.36178	 38.0	 1	    1.15000	    0.85000;
	18614	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01273	   -5.36929	 38.0	 1	    1.15000	    0.85000;
	18701	 1	 11.58	 2.32	 0.0	 0.0	 2	    1.00369	   -8.97670	 10.0	 1	    1.15000	    0.85000;
	18802	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06564	   -0.78050	 20.0	 1	    1.15000	    0.85000;
	18804	 1	 5.2	 1.6	 0.0	 0.0	 3	    1.08087	   -0.78050	 38.0	 1	    1.15000	    0.85000;
	18812	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06572	   -0.78443	 20.0	 1	    1.15000	    0.85000;
	18834	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08095	   -0.78443	 38.0	 1	    1.15000	    0.85000;
	19002	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.01696	   -3.19772	 20.0	 1	    1.15000	    0.85000;
	19004	 1	 5.84	 0.06	 0.0	 0.0	 6	    1.09216	   -5.66780	 38.0	 1	    1.15000	    0.85000;
	19014	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.09899	   -5.01195	 38.0	 1	    1.15000	    0.85000;
	19071	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02573	   -5.01195	 20.0	 1	    1.15000	    0.85000;
	19072	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02558	   -1.98801	 20.0	 1	    1.15000	    0.85000;
	19073	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02195	   -5.62496	 20.0	 1	    1.15000	    0.85000;
	19081	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02573	   -5.01195	 0.69	 1	    1.15000	    0.85000;
	19082	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02573	   -5.01195	 0.69	 1	    1.15000	    0.85000;
	19083	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02976	    0.15929	 0.4	 1	    1.15000	    0.85000;
	19084	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00787	   -1.86163	 0.4	 1	    1.15000	    0.85000;
	19085	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00403	   -5.49206	 0.66	 1	    1.15000	    0.85000;
	19204	 1	 3.16	 0.54	 0.0	 0.0	 3	    1.11583	    1.85578	 38.0	 1	    1.15000	    0.85000;
	19302	 1	 0.0	 0.0	 0.0	 4.0	 9	    1.01923	   -3.63425	 20.0	 1	    1.15000	    0.85000;
	19312	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02131	   -3.72905	 20.0	 1	    1.15000	    0.85000;
	19317	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00596	   -3.41825	 2.0	 1	    1.15000	    0.85000;
	19318	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01566	   -3.47253	 20.0	 1	    1.15000	    0.85000;
	19322	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01566	   -3.47253	 20.0	 1	    1.15000	    0.85000;
	19371	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.02131	   -3.72905	 0.66	 1	    1.15000	    0.85000;
	19372	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.01566	   -3.47251	 0.69	 1	    1.15000	    0.85000;
	19471	 2	 5.4	 1.94	 0.0	 0.0	 8	    1.04294	   -1.34964	 11.0	 1	    1.15000	    0.85000;
	19472	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.02616	   -4.11595	 11.5	 1	    1.15000	    0.85000;
	19473	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.02616	   -4.11595	 11.5	 1	    1.15000	    0.85000;
	19504	 1	 7.19	 0.85	 0.0	 0.0	 9	    1.02542	   -6.95248	 38.0	 1	    1.15000	    0.85000;
	19601	 2	 9.9	 1.46	 0.0	 0.0	 3	    1.09893	    0.53102	 10.0	 1	    1.15000	    0.85000;
	19702	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07619	    4.58092	 20.0	 1	    1.15000	    0.85000;
	19712	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07215	    5.58992	 20.0	 1	    1.15000	    0.85000;
	19771	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.07619	    4.58092	 1.0	 1	    1.15000	    0.85000;
	19772	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06979	    7.97085	 0.69	 1	    1.15000	    0.85000;
	19773	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.07066	    5.60045	 0.66	 1	    1.15000	    0.85000;
	19902	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02265	   -4.31944	 20.0	 1	    1.15000	    0.85000;
	19970	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02265	   -4.31944	 0.4	 1	    1.15000	    0.85000;
	19971	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.01962	   -4.31377	 0.4	 1	    1.15000	    0.85000;
	19972	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02265	   -4.31944	 0.4	 1	    1.15000	    0.85000;
	19973	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02265	   -4.31944	 0.4	 1	    1.15000	    0.85000;
	19974	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02185	   -4.31377	 0.4	 1	    1.15000	    0.85000;
	20021	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03406	   -2.95062	 10.5	 1	    1.15000	    0.85000;
	20201	 1	 13.77	 5.07	 0.0	 0.0	 1	    1.02585	  -10.15119	 10.0	 1	    1.15000	    0.85000;
	20411	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99225	   -7.82576	 110.0	 1	    1.15000	    0.85000;
	20421	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99421	   -7.63228	 10.5	 1	    1.15000	    0.85000;
	20422	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99423	   -7.63137	 10.5	 1	    1.15000	    0.85000;
	21002	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96105	   -7.06282	 20.0	 1	    1.15000	    0.85000;
	21004	 1	 15.97	 2.33	 0.0	 0.0	 10	    0.99635	   -7.04883	 38.0	 1	    1.15000	    0.85000;
	21012	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96033	   -7.04883	 20.0	 1	    1.15000	    0.85000;
	21014	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99664	   -7.06446	 38.0	 1	    1.15000	    0.85000;
	21024	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99660	   -7.06282	 38.0	 1	    1.15000	    0.85000;
	21071	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.99635	   -7.04883	 0.69	 1	    1.15000	    0.85000;
	21204	 1	 9.72	 1.16	 0.0	 0.0	 4	    1.07431	   -2.33741	 38.0	 1	    1.15000	    0.85000;
	21261	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04388	   -1.31824	 110.0	 1	    1.15000	    0.85000;
	21302	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.14078	    2.15909	 20.0	 1	    1.15000	    0.85000;
	21371	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.13429	    2.17038	 0.69	 1	    1.15000	    0.85000;
	21402	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05484	   -2.55917	 20.0	 1	    1.15000	    0.85000;
	21404	 1	 10.77	 0.29	 0.0	 0.0	 5	    1.08498	   -2.55917	 38.0	 1	    1.15000	    0.85000;
	21412	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.06532	   -2.55928	 20.0	 1	    1.15000	    0.85000;
	21414	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.08499	   -2.55928	 38.0	 1	    1.15000	    0.85000;
	21601	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03700	   -3.86612	 10.0	 1	    1.15000	    0.85000;
	21604	 1	 4.05	 0.58	 0.0	 0.0	 5	    1.07382	   -3.79333	 38.0	 1	    1.15000	    0.85000;
	21611	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03700	   -3.86612	 10.0	 1	    1.15000	    0.85000;
	21614	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.07536	   -3.86612	 38.0	 1	    1.15000	    0.85000;
	21624	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.07574	   -3.88282	 38.0	 1	    1.15000	    0.85000;
	21661	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02709	   -2.98683	 110.0	 1	    1.15000	    0.85000;
	21801	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95986	   -9.30760	 10.0	 1	    1.15000	    0.85000;
	21802	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95467	   -8.66029	 20.0	 1	    1.15000	    0.85000;
	21804	 1	 19.51	 1.68	 0.0	 0.0	 10	    0.99525	   -9.30081	 38.0	 1	    1.15000	    0.85000;
	21812	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95054	   -8.50497	 20.0	 1	    1.15000	    0.85000;
	21814	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99510	   -9.29767	 38.0	 1	    1.15000	    0.85000;
	21822	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96865	   -9.31319	 20.0	 1	    1.15000	    0.85000;
	21824	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98298	   -8.69406	 38.0	 1	    1.15000	    0.85000;
	21834	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99532	   -9.30233	 38.0	 1	    1.15000	    0.85000;
	21842	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96891	   -9.32299	 20.0	 1	    1.15000	    0.85000;
	21844	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99549	   -9.31122	 38.0	 1	    1.15000	    0.85000;
	21854	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99481	   -9.29059	 38.0	 1	    1.15000	    0.85000;
	21864	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99537	   -9.30760	 38.0	 1	    1.15000	    0.85000;
	21871	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.95054	   -8.50497	 0.69	 1	    1.15000	    0.85000;
	21872	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.92923	   -8.34250	 0.4	 1	    1.15000	    0.85000;
	22021	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.02124	   -6.99946	 17.5	 1	    1.15000	    0.85000;
	22201	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08715	    1.87763	 10.0	 1	    1.15000	    0.85000;
	22204	 1	 9.76	 1.7	 0.0	 0.0	 3	    1.09670	    1.50971	 38.0	 1	    1.15000	    0.85000;
	22211	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07519	    3.60180	 10.0	 1	    1.15000	    0.85000;
	22215	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07378	    1.74462	 20.0	 1	    1.15000	    0.85000;
	22221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08724	    1.87459	 10.0	 1	    1.15000	    0.85000;
	22222	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07520	    1.50971	 20.0	 1	    1.15000	    0.85000;
	22224	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.10257	    1.87813	 38.0	 1	    1.15000	    0.85000;
	22232	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.10691	    5.06637	 20.0	 1	    1.15000	    0.85000;
	22234	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.10563	    2.13553	 38.0	 1	    1.15000	    0.85000;
	22242	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08125	    1.50971	 20.0	 1	    1.15000	    0.85000;
	22244	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.09803	    1.72585	 38.0	 1	    1.15000	    0.85000;
	22252	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.12357	    6.53319	 20.0	 1	    1.15000	    0.85000;
	22254	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08979	    1.85070	 38.0	 1	    1.15000	    0.85000;
	22261	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05992	    2.14210	 110.0	 1	    1.15000	    0.85000;
	22262	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08303	    1.95288	 20.0	 1	    1.15000	    0.85000;
	22264	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.09672	    1.50865	 38.0	 1	    1.15000	    0.85000;
	22271	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08162	    1.50470	 20.0	 1	    1.15000	    0.85000;
	22273	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08723	    1.87459	 0.4	 1	    1.15000	    0.85000;
	22274	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06404	    1.98630	 0.69	 1	    1.15000	    0.85000;
	22275	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.12435	    8.05310	 0.69	 1	    1.15000	    0.85000;
	22276	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08162	    1.50470	 0.69	 1	    1.15000	    0.85000;
	22278	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06371	    1.76268	 0.69	 1	    1.15000	    0.85000;
	22282	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08149	    1.50895	 20.0	 1	    1.15000	    0.85000;
	22292	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08127	    1.50865	 20.0	 1	    1.15000	    0.85000;
	22302	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03606	   -2.31166	 20.0	 1	    1.15000	    0.85000;
	22371	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.03606	   -2.31166	 0.69	 1	    1.15000	    0.85000;
	22404	 1	 4.02	 0.44	 0.0	 0.0	 5	    1.07013	   -4.23961	 38.0	 1	    1.15000	    0.85000;
	22412	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04402	   -4.23961	 20.0	 1	    1.15000	    0.85000;
	22419	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02778	   -3.37241	 110.0	 1	    1.15000	    0.85000;
	22422	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04402	   -4.23961	 20.0	 1	    1.15000	    0.85000;
	22471	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.04402	   -4.23961	 0.69	 1	    1.15000	    0.85000;
	22472	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.04402	   -4.23961	 0.69	 1	    1.15000	    0.85000;
	22501	 1	 10.45	 3.434	 0.0	 0.0	 1	    1.01457	  -11.27554	 10.0	 1	    1.15000	    0.85000;
	22610	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.99487	   -8.54752	 110.0	 1	    1.15000	    0.85000;
	22671	 2	 0.3	 0.1	 0.0	 0.0	 8	    0.99458	   -8.59460	 10.5	 1	    1.15000	    0.85000;
	22672	 2	 0.3	 0.1	 0.0	 0.0	 8	    0.98056	   -8.59596	 10.5	 1	    1.15000	    0.85000;
	22802	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00619	   -6.12645	 20.0	 1	    1.15000	    0.85000;
	22804	 1	 6.2	 0.74	 0.0	 0.0	 9	    1.04560	   -6.14842	 38.0	 1	    1.15000	    0.85000;
	22814	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03570	   -4.86827	 38.0	 1	    1.15000	    0.85000;
	22824	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03627	   -4.88158	 38.0	 1	    1.15000	    0.85000;
	22861	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03091	   -4.85696	 110.0	 1	    1.15000	    0.85000;
	22871	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.98172	   -5.94881	 0.4	 1	    1.15000	    0.85000;
	23001	 1	 2.53	 0.08	 0.0	 0.0	 8	    1.01609	   -9.33386	 10.0	 1	    1.15000	    0.85000;
	23019	 1	 0.0	 0.0	 0.0	 0.0	 8	    0.99532	   -8.49159	 110.0	 1	    1.15000	    0.85000;
	23601	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05702	   -1.77744	 10.0	 1	    1.15000	    0.85000;
	23604	 1	 16.8	 2.45	 0.0	 0.0	 4	    1.05819	   -3.49009	 38.0	 1	    1.15000	    0.85000;
	23611	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03910	   -3.49208	 10.0	 1	    1.15000	    0.85000;
	23612	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04060	   -3.50821	 20.0	 1	    1.15000	    0.85000;
	23614	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05825	   -3.49131	 38.0	 1	    1.15000	    0.85000;
	23621	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03910	   -3.49208	 10.0	 1	    1.15000	    0.85000;
	23622	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04060	   -3.50821	 20.0	 1	    1.15000	    0.85000;
	23632	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04067	   -3.51058	 20.0	 1	    1.15000	    0.85000;
	24804	 1	 13.87	 4.01	 0.0	 0.0	 2	    1.03641	   -7.79991	 38.0	 1	    1.15000	    0.85000;
	25221	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99472	   -4.38886	 10.5	 1	    1.15000	    0.85000;
	25222	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99470	   -4.39074	 10.5	 1	    1.15000	    0.85000;
	25404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03017	   -9.44276	 38.0	 1	    1.15000	    0.85000;
	25604	 1	 21.27	 4.32	 0.0	 -20.0	 2	    1.02496	   -9.62968	 38.0	 1	    1.15000	    0.85000;
	25611	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99923	   -6.95820	 110.0	 1	    1.15000	    0.85000;
	25621	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00099	   -7.36556	 10.5	 1	    1.15000	    0.85000;
	25622	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00176	   -7.74844	 10.5	 1	    1.15000	    0.85000;
	25623	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99923	   -6.95820	 10.5	 1	    1.15000	    0.85000;
	25624	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00100	   -7.36491	 10.5	 1	    1.15000	    0.85000;
	25625	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00179	   -7.74730	 10.5	 1	    1.15000	    0.85000;
	26700	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00155	   -2.46410	 20.0	 1	    1.15000	    0.85000;
	26701	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00056	   -2.52604	 11.0	 1	    1.15000	    0.85000;
	26702	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00154	   -2.46341	 20.0	 1	    1.15000	    0.85000;
	26703	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00153	   -2.46239	 20.0	 1	    1.15000	    0.85000;
	26705	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00262	   -2.38236	 20.0	 1	    1.15000	    0.85000;
	26709	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00159	   -2.46609	 20.0	 1	    1.15000	    0.85000;
	26710	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00154	   -2.46341	 20.0	 1	    1.15000	    0.85000;
	26711	 1	 0.0	 0.0	 0.0	 1.54	 9	    1.01185	   -2.55642	 0.48	 1	    1.15000	    0.85000;
	26712	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00153	   -2.46273	 20.0	 1	    1.15000	    0.85000;
	26722	 1	 0.0	 0.0	 0.0	 1.5	 9	    1.01245	   -2.55746	 20.0	 1	    1.15000	    0.85000;
	26771	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.99449	   -2.37066	 0.69	 1	    1.15000	    0.85000;
	26772	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00195	    1.73797	 0.69	 1	    1.15000	    0.85000;
	26773	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.98199	   -2.43172	 0.69	 1	    1.15000	    0.85000;
	26774	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00084	    1.66701	 0.69	 1	    1.15000	    0.85000;
	26802	 1	 10.5	 3.15	 0.0	 0.0	 9	    1.01234	   -6.64663	 20.0	 1	    1.15000	    0.85000;
	27002	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97613	  -10.34631	 20.0	 1	    1.15000	    0.85000;
	27004	 1	 19.63	 2.0	 0.0	 0.0	 1	    1.03888	  -10.34631	 38.0	 1	    1.15000	    0.85000;
	27071	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97613	  -10.34631	 0.4	 1	    1.15000	    0.85000;
	27204	 2	 17.39	 4.16	 0.0	 0.0	 2	    1.03759	   -8.97273	 38.0	 1	    1.15000	    0.85000;
	27219	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00175	   -7.33414	 110.0	 1	    1.15000	    0.85000;
	27281	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00164	   -7.34242	 110.0	 1	    1.15000	    0.85000;
	27302	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09107	    7.46760	 20.0	 1	    1.15000	    0.85000;
	27361	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.09107	    7.46758	 20.0	 1	    1.15000	    0.85000;
	27371	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.09191	    9.49331	 0.69	 1	    1.15000	    0.85000;
	27372	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.09107	    7.46760	 1.0	 1	    1.15000	    0.85000;
	27402	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03015	   -5.02707	 20.0	 1	    1.15000	    0.85000;
	27404	 1	 5.22	 1.36	 0.0	 0.0	 6	    1.05958	   -5.02707	 38.0	 1	    1.15000	    0.85000;
	27410	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02927	   -3.89195	 110.0	 1	    1.15000	    0.85000;
	27412	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.04038	   -5.02707	 20.0	 1	    1.15000	    0.85000;
	27421	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02925	   -3.86516	 10.5	 1	    1.15000	    0.85000;
	27422	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02924	   -3.86336	 10.5	 1	    1.15000	    0.85000;
	27471	 2	 2.99	 1.07	 0.0	 0.0	 6	    1.02764	   -4.12510	 10.5	 1	    1.15000	    0.85000;
	27472	 2	 2.72	 0.98	 0.0	 0.0	 6	    1.02777	   -4.10651	 10.5	 1	    1.15000	    0.85000;
	27473	 2	 7.98	 2.87	 0.0	 0.0	 6	    1.00931	   -4.13509	 13.8	 1	    1.15000	    0.85000;
	27604	 1	 15.67	 2.93	 0.0	 0.0	 1	    1.01824	   -9.58853	 38.0	 1	    1.15000	    0.85000;
	27702	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07323	    7.49474	 20.0	 1	    1.15000	    0.85000;
	27703	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10193	    8.01875	 20.0	 1	    1.15000	    0.85000;
	27712	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.14296	    4.64695	 20.0	 1	    1.15000	    0.85000;
	27722	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.13690	    4.83698	 20.0	 1	    1.15000	    0.85000;
	27771	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10614	    9.18830	 0.69	 1	    1.15000	    0.85000;
	27772	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.12777	    4.89686	 0.66	 1	    1.15000	    0.85000;
	27773	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.12633	    4.90499	 0.4	 1	    1.15000	    0.85000;
	27774	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.07074	   10.14019	 0.69	 1	    1.15000	    0.85000;
	27801	 1	 7.73	 1.41	 0.0	 0.0	 9	    1.04312	   -5.51382	 10.0	 1	    1.15000	    0.85000;
	27804	 1	 21.6	 -1.8	 0.0	 0.0	 9	    1.05528	   -6.15477	 38.0	 1	    1.15000	    0.85000;
	27805	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.05981	   -4.17946	 38.0	 1	    1.15000	    0.85000;
	27812	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01713	   -6.15477	 20.0	 1	    1.15000	    0.85000;
	27813	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01277	   -6.11622	 20.0	 1	    1.15000	    0.85000;
	27871	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00219	   -6.09607	 0.69	 1	    1.15000	    0.85000;
	28002	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93520	   -2.56189	 22.0	 1	    1.15000	    0.85000;
	28019	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94741	   -2.58476	 110.0	 1	    1.15000	    0.85000;
	28071	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91333	   -2.51762	 0.69	 1	    1.15000	    0.85000;
	28201	 1	 20.89	 6.27	 0.0	 0.0	 9	    0.96759	  -12.40232	 11.0	 1	    1.15000	    0.85000;
	28202	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94603	   -6.64005	 20.0	 1	    1.15000	    0.85000;
	28204	 1	 3.16	 1.07	 0.0	 0.0	 9	    0.97717	   -6.71471	 38.0	 1	    1.15000	    0.85000;
	28261	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94520	   -5.99905	 110.0	 1	    1.15000	    0.85000;
	28271	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92470	   -6.59525	 0.69	 1	    1.15000	    0.85000;
	28421	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98102	   -6.51640	 10.5	 1	    1.15000	    0.85000;
	28571	 2	 1.8	 0.64	 0.0	 0.0	 3	    1.10839	   10.59833	 19.0	 1	    1.15000	    0.85000;
	28601	 1	 14.52	 3.26	 0.0	 0.0	 1	    1.03525	  -12.07820	 10.0	 1	    1.15000	    0.85000;
	28604	 1	 12.1	 0.95	 0.0	 0.0	 1	    1.05152	  -10.50312	 38.0	 1	    1.15000	    0.85000;
	28611	 1	 9.0	 2.7	 0.0	 0.0	 1	    1.04065	  -13.33049	 10.0	 1	    1.15000	    0.85000;
	28804	 1	 4.63	 1.2	 0.0	 0.0	 3	    1.09346	   -0.83779	 38.0	 1	    1.15000	    0.85000;
	28810	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05245	    0.03740	 110.0	 1	    1.15000	    0.85000;
	28812	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.05819	   -0.83779	 20.0	 1	    1.15000	    0.85000;
	28814	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.12847	    0.00941	 38.0	 1	    1.15000	    0.85000;
	28815	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.12737	    0.03347	 20.0	 1	    1.15000	    0.85000;
	28824	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.12737	    0.03353	 38.0	 1	    1.15000	    0.85000;
	28834	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.12737	    0.03347	 38.0	 1	    1.15000	    0.85000;
	28872	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.12737	    0.03347	 0.69	 1	    1.15000	    0.85000;
	28873	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.11849	    0.04841	 0.69	 1	    1.15000	    0.85000;
	28874	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.05819	   -0.83779	 0.69	 1	    1.15000	    0.85000;
	29401	 1	 5.85	 3.17	 0.0	 0.0	 1	    1.03210	   -8.55296	 10.0	 1	    1.15000	    0.85000;
	29501	 1	 1.51	 0.48	 0.0	 0.0	 1	    1.02051	   -7.62845	 10.0	 1	    1.15000	    0.85000;
	29671	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.96613	   -4.42609	 10.5	 1	    1.15000	    0.85000;
	29672	 2	 4.2	 1.51	 0.0	 0.0	 2	    0.91532	    0.05270	 16.0	 1	    1.15000	    0.85000;
	29673	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.97342	   -7.07463	 20.0	 1	    1.15000	    0.85000;
	30671	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06342	    2.22375	 10.5	 1	    1.15000	    0.85000;
	30804	 1	 25.25	 8.33	 0.0	 -40.0	 2	    1.04560	  -10.30565	 38.0	 1	    1.15000	    0.85000;
	30820	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00621	   -6.84220	 220.0	 1	    1.15000	    0.85000;
	30821	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00667	   -7.09572	 10.5	 1	    1.15000	    0.85000;
	30822	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00664	   -7.09153	 10.5	 1	    1.15000	    0.85000;
	30824	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99636	   -7.80189	 10.5	 1	    1.15000	    0.85000;
	30826	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99638	   -7.80592	 10.5	 1	    1.15000	    0.85000;
	31001	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03321	   -5.53786	 10.0	 1	    1.15000	    0.85000;
	31002	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03727	   -5.52751	 20.0	 1	    1.15000	    0.85000;
	31004	 1	 8.23	 1.82	 0.0	 0.0	 5	    1.05209	   -5.52750	 38.0	 1	    1.15000	    0.85000;
	31014	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05232	   -5.53786	 38.0	 1	    1.15000	    0.85000;
	31019	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02270	   -4.01159	 110.0	 1	    1.15000	    0.85000;
	31071	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.03727	   -5.52751	 0.69	 1	    1.15000	    0.85000;
	31074	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.03727	   -5.52751	 0.69	 1	    1.15000	    0.85000;
	31271	 2	 3.36	 1.21	 0.0	 0.0	 2	    1.02472	   -2.60783	 21.0	 1	    1.15000	    0.85000;
	32021	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06463	    2.19125	 10.5	 1	    1.15000	    0.85000;
	32022	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06462	    2.19053	 10.5	 1	    1.15000	    0.85000;
	32023	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06563	    2.73870	 10.5	 1	    1.15000	    0.85000;
	32201	 1	 4.87	 1.96	 0.0	 0.0	 3	    1.10628	    0.84351	 10.0	 1	    1.15000	    0.85000;
	32204	 1	 21.56	 1.36	 0.0	 0.0	 3	    1.10696	    0.19019	 38.0	 1	    1.15000	    0.85000;
	32210	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06355	    1.97428	 110.0	 1	    1.15000	    0.85000;
	32404	 2	 9.18	 4.22	 0.0	 0.0	 8	    1.04827	   -7.56068	 38.0	 1	    1.15000	    0.85000;
	32461	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00378	   -7.10320	 110.0	 1	    1.15000	    0.85000;
	32502	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10715	    1.48012	 20.0	 1	    1.15000	    0.85000;
	32504	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10717	    1.48033	 38.0	 1	    1.15000	    0.85000;
	32514	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10718	    1.48004	 38.0	 1	    1.15000	    0.85000;
	32532	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10715	    1.48012	 20.0	 1	    1.15000	    0.85000;
	32576	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10714	    1.48018	 0.4	 1	    1.15000	    0.85000;
	32577	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10712	    1.48035	 0.4	 1	    1.15000	    0.85000;
	32578	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10715	    1.48012	 0.69	 1	    1.15000	    0.85000;
	32604	 2	 15.78	 2.47	 0.0	 0.0	 6	    1.06401	   -6.77120	 38.0	 1	    1.15000	    0.85000;
	32661	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02340	   -5.45844	 110.0	 1	    1.15000	    0.85000;
	32810	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05438	    0.04788	 110.0	 1	    1.15000	    0.85000;
	32821	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05398	    0.08161	 10.5	 1	    1.15000	    0.85000;
	32822	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05397	    0.08110	 10.5	 1	    1.15000	    0.85000;
	32823	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05307	    0.16104	 10.5	 1	    1.15000	    0.85000;
	32824	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05365	    0.11225	 10.5	 1	    1.15000	    0.85000;
	33002	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10410	    5.36536	 20.0	 1	    1.15000	    0.85000;
	33004	 1	 12.18	 0.18	 0.0	 0.0	 7	    1.11281	    3.17115	 38.0	 1	    1.15000	    0.85000;
	33012	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10404	   12.59558	 20.0	 1	    1.15000	    0.85000;
	33014	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.12010	    5.36496	 38.0	 1	    1.15000	    0.85000;
	33024	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.13619	    6.36786	 38.0	 1	    1.15000	    0.85000;
	33034	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.15000	    7.33454	 38.0	 1	    1.15000	    0.85000;
	33071	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10381	    5.36726	 0.4	 1	    1.15000	    0.85000;
	33072	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10489	   14.82712	 0.69	 1	    1.15000	    0.85000;
	33201	 1	 29.44	 8.83	 0.0	 0.0	 10	    0.98491	  -12.34915	 6.6	 1	    1.15000	    0.85000;
	33421	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02764	   -5.55759	 10.5	 1	    1.15000	    0.85000;
	33422	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02765	   -5.55721	 10.5	 1	    1.15000	    0.85000;
	33601	 4	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	33801	 1	 11.73	 3.51	 0.0	 0.0	 8	    1.00896	  -11.46721	 6.0	 1	    1.15000	    0.85000;
	34001	 1	 6.43	 1.41	 0.0	 0.0	 5	    1.06760	   -5.20411	 10.0	 1	    1.15000	    0.85000;
	34201	 1	 8.31	 2.88	 0.0	 0.0	 1	    1.00628	   -9.86050	 10.0	 1	    1.15000	    0.85000;
	34301	 1	 23.75	 7.12	 0.0	 0.0	 1	    1.04801	  -12.30750	 10.0	 1	    1.15000	    0.85000;
	35002	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02452	   -3.89222	 20.0	 1	    1.15000	    0.85000;
	35004	 1	 2.81	 0.56	 0.0	 0.0	 9	    1.03976	   -3.92436	 38.0	 1	    1.15000	    0.85000;
	35071	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00510	   -3.75351	 0.4	 1	    1.15000	    0.85000;
	35074	 2	 6.3	 2.26	 0.0	 0.0	 9	    1.03781	    0.02759	 11.5	 1	    1.15000	    0.85000;
	35211	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98199	   -4.88325	 110.0	 1	    1.15000	    0.85000;
	35221	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98579	   -5.13010	 10.5	 1	    1.15000	    0.85000;
	35222	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98110	   -4.79080	 10.5	 1	    1.15000	    0.85000;
	35223	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98578	   -5.12947	 10.5	 1	    1.15000	    0.85000;
	35224	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98030	   -4.71130	 10.5	 1	    1.15000	    0.85000;
	35231	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96906	   -3.45949	 275.0	 1	    1.15000	    0.85000;
	35232	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96893	   -3.39671	 275.0	 1	    1.15000	    0.85000;
	35236	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97123	   -3.81158	 10.5	 1	    1.15000	    0.85000;
	35237	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97249	   -3.96042	 10.5	 1	    1.15000	    0.85000;
	35238	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97122	   -3.80930	 10.5	 1	    1.15000	    0.85000;
	35261	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98735	   -5.27763	 110.0	 1	    1.15000	    0.85000;
	35404	 1	 26.12	 2.45	 0.0	 0.0	 7	    1.09275	   -2.04569	 38.0	 1	    1.15000	    0.85000;
	35604	 1	 7.87	 1.12	 0.0	 0.0	 10	    1.00540	   -6.68520	 38.0	 1	    1.15000	    0.85000;
	35661	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97384	   -5.73183	 110.0	 1	    1.15000	    0.85000;
	35662	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97384	   -5.73183	 110.0	 1	    1.15000	    0.85000;
	35771	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06949	    3.29508	 220.0	 1	    1.15000	    0.85000;
	35802	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93014	   -3.22953	 20.0	 1	    1.15000	    0.85000;
	35804	 1	 21.57	 7.09	 0.0	 0.0	 9	    0.98329	   -3.22953	 38.0	 1	    1.15000	    0.85000;
	35812	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.88415	    9.93773	 20.0	 1	    1.15000	    0.85000;
	35813	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92878	   -3.12740	 20.0	 1	    1.15000	    0.85000;
	35814	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98475	   -3.30168	 38.0	 1	    1.15000	    0.85000;
	35815	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93646	   -3.22953	 20.0	 1	    1.15000	    0.85000;
	35818	 1	 0.0	 0.0	 0.0	 23.92	 9	    1.06202	   -1.25656	 18.0	 1	    1.15000	    0.85000;
	35822	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93309	   -3.30168	 20.0	 1	    1.15000	    0.85000;
	35824	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98330	   -3.23004	 38.0	 1	    1.15000	    0.85000;
	35861	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94517	   -1.07792	 110.0	 1	    1.15000	    0.85000;
	35862	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.94771	   -1.07840	 110.0	 1	    1.15000	    0.85000;
	35871	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93014	   -3.22953	 0.69	 1	    1.15000	    0.85000;
	35872	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93014	   -3.22953	 0.69	 1	    1.15000	    0.85000;
	35873	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93014	   -3.22953	 0.4	 1	    1.15000	    0.85000;
	35875	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.86476	   13.14974	 0.69	 1	    1.15000	    0.85000;
	35876	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90649	   -3.08167	 0.69	 1	    1.15000	    0.85000;
	35877	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93646	   -3.22952	 0.4	 1	    1.15000	    0.85000;
	36001	 1	 7.23	 2.56	 0.0	 0.0	 3	    1.10849	    0.93993	 10.0	 1	    1.15000	    0.85000;
	36201	 1	 18.99	 5.7	 0.0	 0.0	 5	    1.00300	   -9.76897	 10.0	 1	    1.15000	    0.85000;
	36202	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.01346	   -4.65557	 20.0	 1	    1.15000	    0.85000;
	36271	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.02692	   -4.67449	 1.0	 1	    1.15000	    0.85000;
	36272	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.02554	   -4.67449	 1.0	 1	    1.15000	    0.85000;
	36402	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00736	   -3.37166	 20.0	 1	    1.15000	    0.85000;
	36412	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00797	   -3.39890	 20.0	 1	    1.15000	    0.85000;
	36421	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02446	   -4.35943	 10.5	 1	    1.15000	    0.85000;
	36422	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.01019	   -3.20479	 20.0	 1	    1.15000	    0.85000;
	36432	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00429	   -3.23710	 20.0	 1	    1.15000	    0.85000;
	36442	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00825	   -2.91330	 20.0	 1	    1.15000	    0.85000;
	36452	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00231	   -3.16659	 20.0	 1	    1.15000	    0.85000;
	36462	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00429	   -3.23728	 20.0	 1	    1.15000	    0.85000;
	36471	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00797	   -3.39890	 0.4	 1	    1.15000	    0.85000;
	36472	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.98651	   -3.05121	 0.4	 1	    1.15000	    0.85000;
	36473	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00429	   -3.23728	 0.4	 1	    1.15000	    0.85000;
	36474	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.98645	    0.90686	 1.0	 1	    1.15000	    0.85000;
	36475	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.99252	   -2.74728	 0.4	 1	    1.15000	    0.85000;
	36476	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00961	   -2.82091	 0.66	 1	    1.15000	    0.85000;
	36482	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00848	   -2.87099	 20.0	 1	    1.15000	    0.85000;
	36492	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00691	   -2.85185	 20.0	 1	    1.15000	    0.85000;
	37501	 1	 7.5	 0.79	 0.0	 0.0	 1	    1.01784	  -10.02919	 10.0	 1	    1.15000	    0.85000;
	37601	 1	 8.3	 0.63	 0.0	 0.0	 1	    1.00267	   -9.35397	 10.0	 1	    1.15000	    0.85000;
	37602	 1	 10.44	 3.13	 0.0	 0.0	 1	    1.00201	   -9.46961	 20.0	 1	    1.15000	    0.85000;
	38001	 1	 4.89	 1.14	 0.0	 0.0	 3	    1.09288	    0.63758	 10.0	 1	    1.15000	    0.85000;
	38002	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.10574	    1.67266	 20.0	 1	    1.15000	    0.85000;
	38004	 1	 2.26	 0.41	 0.0	 0.0	 3	    1.11337	    1.65014	 38.0	 1	    1.15000	    0.85000;
	38012	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07463	    1.63704	 20.0	 1	    1.15000	    0.85000;
	38014	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.11397	    1.63704	 38.0	 1	    1.15000	    0.85000;
	38071	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08873	    1.78513	 0.4	 1	    1.15000	    0.85000;
	38201	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94987	   -5.90451	 10.0	 1	    1.15000	    0.85000;
	38202	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94436	   -5.86794	 20.0	 1	    1.15000	    0.85000;
	38203	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01688	   -5.86794	 38.0	 1	    1.15000	    0.85000;
	38204	 1	 6.69	 2.59	 0.0	 0.0	 10	    1.01684	   -5.86574	 38.0	 1	    1.15000	    0.85000;
	38211	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96303	   -5.63445	 20.0	 1	    1.15000	    0.85000;
	38212	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95787	   -3.94533	 20.0	 1	    1.15000	    0.85000;
	38213	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95667	   -1.69301	 20.0	 1	    1.15000	    0.85000;
	38214	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01766	   -5.90425	 38.0	 1	    1.15000	    0.85000;
	38215	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94736	   -5.94405	 20.0	 1	    1.15000	    0.85000;
	38224	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01792	   -5.63225	 38.0	 1	    1.15000	    0.85000;
	38231	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.94987	   -5.90482	 10.0	 1	    1.15000	    0.85000;
	38232	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96292	   -5.63334	 20.0	 1	    1.15000	    0.85000;
	38233	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01794	   -5.63334	 38.0	 1	    1.15000	    0.85000;
	38234	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01792	   -5.63225	 38.0	 1	    1.15000	    0.85000;
	38241	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95037	   -5.93611	 10.0	 1	    1.15000	    0.85000;
	38242	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.96311	   -5.63743	 20.0	 1	    1.15000	    0.85000;
	38244	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.01795	   -5.63394	 38.0	 1	    1.15000	    0.85000;
	38254	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.04168	   -3.94533	 38.0	 1	    1.15000	    0.85000;
	38264	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01826	   -5.93611	 38.0	 1	    1.15000	    0.85000;
	38271	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.95787	   -3.94533	 0.69	 1	    1.15000	    0.85000;
	38272	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.95707	    1.39197	 0.69	 1	    1.15000	    0.85000;
	38273	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.94736	   -5.94405	 0.69	 1	    1.15000	    0.85000;
	38284	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.01841	   -5.94406	 38.0	 1	    1.15000	    0.85000;
	38421	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00233	   -7.25271	 10.5	 1	    1.15000	    0.85000;
	38422	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00253	   -7.20817	 10.5	 1	    1.15000	    0.85000;
	38423	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00103	   -7.73667	 10.5	 1	    1.15000	    0.85000;
	38424	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00158	   -7.63080	 10.5	 1	    1.15000	    0.85000;
	38601	 1	 2.84	 0.63	 0.0	 0.0	 1	    1.01783	   -9.31750	 10.0	 1	    1.15000	    0.85000;
	38701	 1	 2.77	 0.73	 0.0	 0.0	 1	    1.03078	   -8.73800	 10.0	 1	    1.15000	    0.85000;
	38802	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.08206	   14.34855	 20.0	 1	    1.15000	    0.85000;
	38804	 1	 6.34	 0.47	 0.0	 0.0	 3	    1.09527	    5.23272	 38.0	 1	    1.15000	    0.85000;
	38812	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.07984	    5.23272	 20.0	 1	    1.15000	    0.85000;
	38870	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08651	   16.47219	 0.4	 1	    1.15000	    0.85000;
	38871	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08206	   14.34855	 0.69	 1	    1.15000	    0.85000;
	39401	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04567	   -0.83481	 6.6	 1	    1.15000	    0.85000;
	39421	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05869	    5.52721	 17.5	 1	    1.15000	    0.85000;
	39471	 2	 20.03	 7.21	 0.0	 0.0	 4	    0.97790	   -8.05327	 17.0	 1	    1.15000	    0.85000;
	39472	 2	 11.94	 4.29	 0.0	 0.0	 4	    1.07127	   14.90177	 17.0	 1	    1.15000	    0.85000;
	39473	 2	 20.03	 7.21	 0.0	 0.0	 4	    0.97667	   -8.06809	 17.0	 1	    1.15000	    0.85000;
	39601	 1	 4.69	 0.75	 0.0	 0.0	 3	    1.09653	    1.50059	 10.0	 1	    1.15000	    0.85000;
	39610	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06427	    2.05582	 110.0	 1	    1.15000	    0.85000;
	39670	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06427	    2.05593	 110.0	 1	    1.15000	    0.85000;
	39675	 2	 5.0	 1.8	 0.0	 0.0	 3	    1.06232	    1.78207	 10.5	 1	    1.15000	    0.85000;
	39801	 1	 23.5	 7.05	 0.0	 0.0	 7	    1.07212	   -1.83391	 6.0	 1	    1.15000	    0.85000;
	40001	 1	 3.77	 1.19	 0.0	 0.0	 9	    1.02670	   -6.86940	 10.0	 1	    1.15000	    0.85000;
	40004	 1	 7.32	 -0.85	 0.0	 0.0	 9	    1.02359	   -6.55814	 38.0	 1	    1.15000	    0.85000;
	40204	 1	 8.91	 2.69	 0.0	 0.0	 3	    1.09826	    0.02332	 38.0	 1	    1.15000	    0.85000;
	40404	 1	 6.77	 0.85	 0.0	 0.0	 9	    1.03440	   -4.10696	 38.0	 1	    1.15000	    0.85000;
	40412	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02163	   -4.10696	 20.0	 1	    1.15000	    0.85000;
	40461	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01420	   -3.45241	 110.0	 1	    1.15000	    0.85000;
	40462	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01420	   -3.45241	 110.0	 1	    1.15000	    0.85000;
	40471	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.02163	   -4.10696	 0.4	 1	    1.15000	    0.85000;
	40601	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98186	   -5.43491	 10.0	 1	    1.15000	    0.85000;
	40602	 1	 7.6	 2.28	 0.0	 0.0	 10	    0.97495	   -6.73145	 20.0	 1	    1.15000	    0.85000;
	40761	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93127	   -1.45203	 20.0	 1	    1.15000	    0.85000;
	40771	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93127	   -1.45203	 0.69	 1	    1.15000	    0.85000;
	40772	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93127	   -1.45203	 0.69	 1	    1.15000	    0.85000;
	40773	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93127	   -1.45203	 0.69	 1	    1.15000	    0.85000;
	40801	 1	 3.18	 0.26	 0.0	 0.0	 8	    1.03805	   -7.37332	 10.0	 1	    1.15000	    0.85000;
	41002	 1	 18.0	 5.9	 0.0	 0.0	 1	    1.03767	  -10.51553	 20.0	 1	    1.15000	    0.85000;
	41102	 1	 24.0	 11.63	 0.0	 0.0	 1	    1.06916	   -8.24169	 20.0	 1	    1.15000	    0.85000;
	42001	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.01983	   -7.63545	 10.0	 1	    1.15000	    0.85000;
	42004	 1	 11.67	 2.79	 0.0	 0.0	 8	    1.04897	   -7.63545	 38.0	 1	    1.15000	    0.85000;
	42102	 1	 4.68	 0.26	 0.0	 0.0	 1	    1.02702	   -9.12989	 20.0	 1	    1.15000	    0.85000;
	42204	 1	 13.36	 0.51	 0.0	 0.0	 10	    0.99689	   -8.22918	 38.0	 1	    1.15000	    0.85000;
	42214	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99713	   -8.24250	 38.0	 1	    1.15000	    0.85000;
	42224	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99698	   -8.23078	 38.0	 1	    1.15000	    0.85000;
	42234	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99707	   -8.23551	 38.0	 1	    1.15000	    0.85000;
	42244	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.99709	   -8.23685	 38.0	 1	    1.15000	    0.85000;
	42404	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.01972	   -8.50014	 38.0	 1	    1.15000	    0.85000;
	42474	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00039	   -6.92547	 10.5	 1	    1.15000	    0.85000;
	42475	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00039	   -6.92547	 10.5	 1	    1.15000	    0.85000;
	42602	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.08065	    1.05437	 20.0	 1	    1.15000	    0.85000;
	42604	 1	 7.54	 2.49	 0.0	 0.0	 7	    1.09985	   -0.73404	 38.0	 1	    1.15000	    0.85000;
	42672	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06614	    1.08491	 0.69	 1	    1.15000	    0.85000;
	42673	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.07079	    3.45087	 0.4	 1	    1.15000	    0.85000;
	42674	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.08065	    1.05437	 0.69	 1	    1.15000	    0.85000;
	42802	 1	 26.0	 7.8	 0.0	 0.0	 1	    1.02740	  -10.73528	 20.0	 1	    1.15000	    0.85000;
	43401	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.10192	    2.43106	 6.0	 1	    1.15000	    0.85000;
	43602	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07488	    0.76523	 20.0	 1	    1.15000	    0.85000;
	43604	 1	 8.99	 0.57	 0.0	 0.0	 7	    1.10559	    0.76523	 38.0	 1	    1.15000	    0.85000;
	43619	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06326	    2.61468	 110.0	 1	    1.15000	    0.85000;
	43671	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.07488	    0.76523	 0.4	 1	    1.15000	    0.85000;
	43672	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.07488	    0.76523	 0.4	 1	    1.15000	    0.85000;
	43704	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.06911	    3.42061	 38.0	 1	    1.15000	    0.85000;
	43712	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.08601	    9.11031	 20.0	 1	    1.15000	    0.85000;
	43724	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.08096	    5.43457	 38.0	 1	    1.15000	    0.85000;
	43774	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.09549	   11.53113	 0.4	 1	    1.15000	    0.85000;
	43821	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03474	   -6.58246	 17.5	 1	    1.15000	    0.85000;
	44001	 1	 6.23	 0.38	 0.0	 0.0	 1	    0.99883	  -10.05092	 10.0	 1	    1.15000	    0.85000;
	44471	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.01325	   -5.76412	 10.5	 1	    1.15000	    0.85000;
	44623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00852	   -7.50881	 10.5	 1	    1.15000	    0.85000;
	44624	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00853	   -7.51414	 10.5	 1	    1.15000	    0.85000;
	44681	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00865	   -7.73061	 110.0	 1	    1.15000	    0.85000;
	44804	 1	 10.72	 0.85	 0.0	 0.0	 8	    1.09006	   -6.20032	 38.0	 1	    1.15000	    0.85000;
	44812	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.03288	   -6.20055	 20.0	 1	    1.15000	    0.85000;
	44814	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.09007	   -6.20055	 38.0	 1	    1.15000	    0.85000;
	44901	 1	 4.1	 0.0	 0.0	 0.0	 1	    1.00053	   -8.84847	 10.0	 1	    1.15000	    0.85000;
	45001	 1	 32.29	 9.68	 0.0	 0.0	 10	    0.95142	  -11.43139	 15.0	 1	    1.15000	    0.85000;
	45101	 1	 3.82	 0.33	 0.0	 0.0	 1	    1.03187	   -7.57308	 10.0	 1	    1.15000	    0.85000;
	46210	 1	 34.84	 10.45	 0.0	 0.0	 2	    1.00467	  -12.63071	 10.0	 1	    1.15000	    0.85000;
	46214	 1	 34.84	 10.45	 0.0	 0.0	 2	    1.00960	  -12.59387	 10.0	 1	    1.15000	    0.85000;
	46224	 1	 34.84	 10.45	 0.0	 0.0	 2	    1.00960	  -12.59387	 10.0	 1	    1.15000	    0.85000;
	46501	 1	 2.53	 0.98	 0.0	 0.0	 1	    1.02272	   -8.00704	 10.0	 1	    1.15000	    0.85000;
	46504	 1	 0.0	 0.0	 0.0	 -20.0	 1	    1.02957	   -9.34468	 38.0	 1	    1.15000	    0.85000;
	46801	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.09969	   -0.04623	 10.0	 1	    1.15000	    0.85000;
	46802	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05942	    0.22544	 20.0	 1	    1.15000	    0.85000;
	46804	 1	 10.09	 2.93	 0.0	 0.0	 7	    1.06863	   -0.04372	 38.0	 1	    1.15000	    0.85000;
	46812	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05434	    0.19090	 20.0	 1	    1.15000	    0.85000;
	46814	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06890	   -0.05729	 38.0	 1	    1.15000	    0.85000;
	46822	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.04290	   -0.06106	 20.0	 1	    1.15000	    0.85000;
	46824	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06897	   -0.06106	 38.0	 1	    1.15000	    0.85000;
	46834	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05561	    0.19399	 38.0	 1	    1.15000	    0.85000;
	46844	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05498	    0.22610	 38.0	 1	    1.15000	    0.85000;
	46854	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06868	   -0.04623	 38.0	 1	    1.15000	    0.85000;
	46870	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.04806	    0.30388	 0.4	 1	    1.15000	    0.85000;
	46873	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.04290	   -0.06106	 0.69	 1	    1.15000	    0.85000;
	46874	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.03782	    0.30872	 0.66	 1	    1.15000	    0.85000;
	46875	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.09969	   -0.04623	 0.4	 1	    1.15000	    0.85000;
	47004	 1	 7.5	 4.18	 0.0	 0.0	 9	    1.04826	   -4.14459	 38.0	 1	    1.15000	    0.85000;
	47221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06994	    2.90784	 10.5	 1	    1.15000	    0.85000;
	47222	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06840	    2.91866	 10.5	 1	    1.15000	    0.85000;
	47261	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.06716	    2.63100	 110.0	 1	    1.15000	    0.85000;
	47402	 1	 15.2	 4.56	 0.0	 0.0	 2	    1.01182	  -10.22806	 20.0	 1	    1.15000	    0.85000;
	47601	 1	 0.99	 0.15	 0.0	 0.0	 3	    1.10006	    2.23424	 10.0	 1	    1.15000	    0.85000;
	47802	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.98113	   -5.78475	 20.0	 1	    1.15000	    0.85000;
	47871	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.98434	   -5.79204	 0.69	 1	    1.15000	    0.85000;
	47872	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.95782	   -5.77923	 0.69	 1	    1.15000	    0.85000;
	47873	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.98113	   -5.78475	 0.69	 1	    1.15000	    0.85000;
	47902	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.95782	   -5.77923	 20.0	 1	    1.15000	    0.85000;
	49001	 1	 2.29	 0.68	 0.0	 0.0	 6	    1.05143	   -6.07312	 6.0	 1	    1.15000	    0.85000;
	49421	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02874	   -2.89698	 10.5	 1	    1.15000	    0.85000;
	49422	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02875	   -2.89669	 10.5	 1	    1.15000	    0.85000;
	49474	 2	 4.72	 1.7	 0.0	 0.0	 5	    1.05164	   -1.09090	 11.5	 1	    1.15000	    0.85000;
	49501	 1	 7.34	 0.87	 0.0	 0.0	 9	    1.05892	   -4.97812	 10.0	 1	    1.15000	    0.85000;
	49504	 1	 10.58	 3.17	 0.0	 0.0	 9	    1.04480	   -6.42381	 38.0	 1	    1.15000	    0.85000;
	49514	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.04527	   -6.43484	 38.0	 1	    1.15000	    0.85000;
	49524	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.04528	   -6.43552	 38.0	 1	    1.15000	    0.85000;
	49604	 2	 14.62	 3.39	 0.0	 0.0	 10	    1.00673	   -7.35421	 38.0	 1	    1.15000	    0.85000;
	49613	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97034	   -7.35420	 20.0	 1	    1.15000	    0.85000;
	49662	 1	 0.0	 0.0	 0.0	 0.0	 10	    0.97101	   -5.92392	 110.0	 1	    1.15000	    0.85000;
	49672	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.97034	   -7.35420	 0.69	 1	    1.15000	    0.85000;
	49802	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01035	   -5.58599	 20.0	 1	    1.15000	    0.85000;
	49804	 1	 14.98	 0.1	 0.0	 0.0	 9	    1.00978	   -5.55864	 38.0	 1	    1.15000	    0.85000;
	49814	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01028	   -5.58580	 38.0	 1	    1.15000	    0.85000;
	49832	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.01036	   -5.58639	 20.0	 1	    1.15000	    0.85000;
	49861	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98917	   -4.12002	 110.0	 1	    1.15000	    0.85000;
	49902	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.95275	    0.49171	 20.0	 1	    1.15000	    0.85000;
	49912	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97163	    0.48863	 20.0	 1	    1.15000	    0.85000;
	49922	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93593	    0.50123	 20.0	 1	    1.15000	    0.85000;
	49932	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97164	    0.48863	 20.0	 1	    1.15000	    0.85000;
	49942	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.97163	    0.48863	 20.0	 1	    1.15000	    0.85000;
	49952	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93593	    0.50123	 20.0	 1	    1.15000	    0.85000;
	49962	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93594	    0.50107	 20.0	 1	    1.15000	    0.85000;
	49971	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95275	    0.49171	 0.4	 1	    1.15000	    0.85000;
	49972	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93594	    0.50095	 0.4	 1	    1.15000	    0.85000;
	49973	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.96426	    0.40354	 0.4	 1	    1.15000	    0.85000;
	49974	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93594	    0.50107	 0.4	 1	    1.15000	    0.85000;
	49975	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95442	    0.61824	 0.4	 1	    1.15000	    0.85000;
	49976	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.98373	    0.39753	 0.4	 1	    1.15000	    0.85000;
	49980	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.93593	    0.50123	 0.4	 1	    1.15000	    0.85000;
	49982	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93594	    0.50095	 20.0	 1	    1.15000	    0.85000;
	50004	 1	 6.16	 0.14	 0.0	 0.0	 9	    1.09407	   -2.89682	 38.0	 1	    1.15000	    0.85000;
	50012	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.05999	    5.85245	 20.0	 1	    1.15000	    0.85000;
	50014	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.14334	    1.18154	 38.0	 1	    1.15000	    0.85000;
	50019	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.02980	   -3.10278	 110.0	 1	    1.15000	    0.85000;
	50071	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.06085	    8.27376	 0.69	 1	    1.15000	    0.85000;
	50274	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.91861	   -4.93741	 11.0	 1	    1.15000	    0.85000;
	50275	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.98102	   -4.02884	 11.0	 1	    1.15000	    0.85000;
	50276	 2	 9.99	 3.59	 0.0	 0.0	 2	    0.98048	   -0.92930	 15.75	 1	    1.15000	    0.85000;
	50301	 1	 3.44	 1.13	 0.0	 0.0	 1	    1.01122	   -9.48442	 10.0	 1	    1.15000	    0.85000;
	50421	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.98785	   -4.05974	 10.5	 1	    1.15000	    0.85000;
	50573	 2	 0.47	 0.17	 0.0	 0.0	 7	    1.08127	    8.04987	 11.5	 1	    1.15000	    0.85000;
	50574	 2	 0.47	 0.17	 0.0	 0.0	 7	    1.07822	    5.45404	 11.5	 1	    1.15000	    0.85000;
	50604	 1	 4.94	 0.18	 0.0	 0.0	 6	    1.04783	   -6.76745	 38.0	 1	    1.15000	    0.85000;
	50619	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02744	   -5.75692	 110.0	 1	    1.15000	    0.85000;
	50901	 1	 3.25	 0.77	 0.0	 0.0	 7	    1.08335	   -1.05216	 10.0	 1	    1.15000	    0.85000;
	51301	 1	 2.86	 0.25	 0.0	 0.0	 1	    1.03351	   -7.20621	 10.0	 1	    1.15000	    0.85000;
	51319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00120	   -6.40861	 110.0	 1	    1.15000	    0.85000;
	51410	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06058	    2.39691	 110.0	 1	    1.15000	    0.85000;
	51421	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06052	    2.45458	 10.5	 1	    1.15000	    0.85000;
	51422	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06052	    2.45538	 10.5	 1	    1.15000	    0.85000;
	51471	 2	 3.0	 1.08	 0.0	 0.0	 7	    1.05900	    2.17581	 10.5	 1	    1.15000	    0.85000;
	51472	 2	 3.0	 1.08	 0.0	 0.0	 7	    1.05900	    2.17693	 10.5	 1	    1.15000	    0.85000;
	51473	 2	 15.3	 5.5	 0.0	 0.0	 7	    1.04306	    2.20151	 20.0	 1	    1.15000	    0.85000;
	51474	 2	 15.3	 5.5	 0.0	 0.0	 7	    1.04306	    2.20157	 20.0	 1	    1.15000	    0.85000;
	51771	 2	 4.68	 1.68	 0.0	 0.0	 4	    0.99840	   -5.48983	 15.75	 1	    1.15000	    0.85000;
	51772	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.02061	   -5.42432	 15.0	 1	    1.15000	    0.85000;
	51801	 1	 5.24	 0.24	 0.0	 0.0	 3	    1.09953	    1.33730	 10.0	 1	    1.15000	    0.85000;
	51804	 1	 17.5	 3.26	 0.0	 0.0	 3	    1.09430	    0.39173	 38.0	 1	    1.15000	    0.85000;
	52071	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.02519	  -16.48977	 10.5	 1	    1.15000	    0.85000;
	52072	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00464	  -16.54061	 10.5	 1	    1.15000	    0.85000;
	52073	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.97137	   -2.05934	 10.5	 1	    1.15000	    0.85000;
	52074	 2	 0.0	 0.0	 0.0	 0.0	 2	    0.99207	   -5.81994	 10.5	 1	    1.15000	    0.85000;
	52201	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03748	    3.21786	 10.0	 1	    1.15000	    0.85000;
	52204	 1	 1.12	 0.36	 0.0	 0.0	 4	    1.05518	    3.29581	 38.0	 1	    1.15000	    0.85000;
	52211	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.03754	    3.21597	 10.0	 1	    1.15000	    0.85000;
	52212	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.02379	    8.78647	 20.0	 1	    1.15000	    0.85000;
	52214	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05519	    3.29573	 38.0	 1	    1.15000	    0.85000;
	52219	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.04565	   -0.83416	 110.0	 1	    1.15000	    0.85000;
	52224	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05569	    3.26971	 38.0	 1	    1.15000	    0.85000;
	52234	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.05669	    3.21818	 38.0	 1	    1.15000	    0.85000;
	52271	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.02418	   11.71387	 0.4	 1	    1.15000	    0.85000;
	52404	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.03593	   -3.45752	 38.0	 1	    1.15000	    0.85000;
	52476	 2	 0.3	 0.1	 0.0	 0.0	 9	    1.01373	   -3.53175	 10.5	 1	    1.15000	    0.85000;
	52477	 2	 0.3	 0.1	 0.0	 0.0	 9	    1.01382	   -3.51631	 10.5	 1	    1.15000	    0.85000;
	52602	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07293	    1.24343	 20.0	 1	    1.15000	    0.85000;
	52604	 1	 11.02	 3.24	 0.0	 0.0	 7	    1.09832	    1.16588	 38.0	 1	    1.15000	    0.85000;
	52605	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09865	    1.14951	 38.0	 1	    1.15000	    0.85000;
	52610	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06032	    2.15316	 110.0	 1	    1.15000	    0.85000;
	52612	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.05895	    1.14915	 20.0	 1	    1.15000	    0.85000;
	52614	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09620	    2.15251	 38.0	 1	    1.15000	    0.85000;
	52615	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09866	    1.14914	 38.0	 1	    1.15000	    0.85000;
	52624	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09987	    2.07031	 38.0	 1	    1.15000	    0.85000;
	52625	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09900	    1.13533	 38.0	 1	    1.15000	    0.85000;
	52632	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06072	    2.06832	 20.0	 1	    1.15000	    0.85000;
	52634	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09996	    2.06832	 38.0	 1	    1.15000	    0.85000;
	52642	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06072	    2.06832	 20.0	 1	    1.15000	    0.85000;
	52644	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09996	    2.06832	 38.0	 1	    1.15000	    0.85000;
	52654	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09838	    1.16483	 38.0	 1	    1.15000	    0.85000;
	52661	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06031	    2.15316	 110.0	 1	    1.15000	    0.85000;
	52664	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09893	    1.13743	 38.0	 1	    1.15000	    0.85000;
	52671	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.05862	    1.26890	 0.69	 1	    1.15000	    0.85000;
	52673	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.05895	    1.14915	 0.69	 1	    1.15000	    0.85000;
	52674	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09899	    1.13560	 38.0	 1	    1.15000	    0.85000;
	52675	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06072	    2.06832	 0.66	 1	    1.15000	    0.85000;
	52676	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06072	    2.06832	 0.69	 1	    1.15000	    0.85000;
	52677	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.04986	    1.29237	 0.69	 1	    1.15000	    0.85000;
	52684	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09900	    1.13522	 38.0	 1	    1.15000	    0.85000;
	52694	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.09856	    1.15380	 38.0	 1	    1.15000	    0.85000;
	52700	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.06592	    0.31390	 0.66	 1	    1.15000	    0.85000;
	52702	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.06592	    0.31390	 20.0	 1	    1.15000	    0.85000;
	52704	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04314	    4.74575	 38.0	 1	    1.15000	    0.85000;
	52705	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.06592	    0.31390	 38.0	 1	    1.15000	    0.85000;
	52712	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.09949	    1.49992	 20.0	 1	    1.15000	    0.85000;
	52714	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.06082	    0.17716	 38.0	 1	    1.15000	    0.85000;
	52724	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.06592	    0.31390	 38.0	 1	    1.15000	    0.85000;
	52732	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04350	   10.42491	 20.0	 1	    1.15000	    0.85000;
	52734	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04854	   -0.27135	 38.0	 1	    1.15000	    0.85000;
	52772	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.04878	   13.12341	 0.66	 1	    1.15000	    0.85000;
	52773	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.04717	   12.18198	 0.66	 1	    1.15000	    0.85000;
	52774	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.04350	   10.42491	 0.66	 1	    1.15000	    0.85000;
	52778	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.10861	    2.76718	 1.0	 1	    1.15000	    0.85000;
	52794	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05877	    7.17745	 38.0	 1	    1.15000	    0.85000;
	52802	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 20.0	 1	    1.15000	    0.85000;
	52804	 1	 15.09	 2.49	 0.0	 0.0	 7	    1.10634	    1.49871	 38.0	 1	    1.15000	    0.85000;
	52812	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.08010	    6.11037	 20.0	 1	    1.15000	    0.85000;
	52813	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.07216	    1.57142	 20.0	 1	    1.15000	    0.85000;
	52814	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 20.0	 1	    1.15000	    0.85000;
	52815	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 20.0	 1	    1.15000	    0.85000;
	52816	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 20.0	 1	    1.15000	    0.85000;
	52817	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 20.0	 1	    1.15000	    0.85000;
	52861	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.06094	    2.35103	 110.0	 1	    1.15000	    0.85000;
	52871	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.05343	    1.60490	 0.69	 1	    1.15000	    0.85000;
	52872	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 0.69	 1	    1.15000	    0.85000;
	52873	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06881	    8.61432	 0.69	 1	    1.15000	    0.85000;
	52874	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 0.4	 1	    1.15000	    0.85000;
	52875	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 0.69	 1	    1.15000	    0.85000;
	52876	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 0.69	 1	    1.15000	    0.85000;
	52878	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.10634	    1.49871	 0.4	 1	    1.15000	    0.85000;
	53002	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02780	   -5.31239	 20.0	 1	    1.15000	    0.85000;
	53004	 1	 11.68	 2.76	 0.0	 0.0	 5	    1.08471	   -5.30688	 38.0	 1	    1.15000	    0.85000;
	53014	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.08482	   -5.31239	 38.0	 1	    1.15000	    0.85000;
	53024	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.08498	   -5.31162	 38.0	 1	    1.15000	    0.85000;
	53034	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.08502	   -5.31242	 38.0	 1	    1.15000	    0.85000;
	53042	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02799	   -5.31242	 20.0	 1	    1.15000	    0.85000;
	53052	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02802	   -5.31251	 20.0	 1	    1.15000	    0.85000;
	53061	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02102	   -4.17444	 110.0	 1	    1.15000	    0.85000;
	53072	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02803	   -5.31267	 20.0	 1	    1.15000	    0.85000;
	53204	 1	 8.26	 1.27	 0.0	 0.0	 8	    1.01473	   -9.62706	 38.0	 1	    1.15000	    0.85000;
	53401	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99909	   -5.80152	 10.0	 1	    1.15000	    0.85000;
	53404	 1	 5.62	 1.96	 0.0	 0.0	 9	    1.01308	   -5.80152	 38.0	 1	    1.15000	    0.85000;
	53412	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.99639	   -5.73397	 20.0	 1	    1.15000	    0.85000;
	53471	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.97567	   -5.69436	 0.69	 1	    1.15000	    0.85000;
	53604	 1	 5.62	 0.76	 0.0	 0.0	 9	    0.98854	    1.39992	 38.0	 1	    1.15000	    0.85000;
	53612	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92543	    1.52219	 20.0	 1	    1.15000	    0.85000;
	53613	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92201	   11.83344	 20.0	 1	    1.15000	    0.85000;
	53614	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.96258	    3.38046	 38.0	 1	    1.15000	    0.85000;
	53615	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.93529	    1.44301	 20.0	 1	    1.15000	    0.85000;
	53616	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.92431	    6.73625	 20.0	 1	    1.15000	    0.85000;
	53624	 1	 0.0	 0.0	 0.0	 0.0	 9	    0.96701	    4.34127	 38.0	 1	    1.15000	    0.85000;
	53671	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.91339	    1.48731	 0.4	 1	    1.15000	    0.85000;
	53672	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.90535	    1.56421	 0.69	 1	    1.15000	    0.85000;
	53673	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92224	   15.20314	 0.69	 1	    1.15000	    0.85000;
	53674	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.92417	   10.47787	 0.69	 1	    1.15000	    0.85000;
	53801	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.06611	   -2.29590	 10.0	 1	    1.15000	    0.85000;
	53802	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05664	   -2.24569	 20.0	 1	    1.15000	    0.85000;
	53804	 1	 6.3	 1.32	 0.0	 0.0	 5	    1.07559	   -2.34522	 38.0	 1	    1.15000	    0.85000;
	53871	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.04537	   -2.16762	 0.4	 1	    1.15000	    0.85000;
	54401	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03335	   -4.70823	 10.0	 1	    1.15000	    0.85000;
	54402	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02227	   -1.94054	 20.0	 1	    1.15000	    0.85000;
	54404	 1	 14.51	 2.61	 0.0	 0.0	 5	    1.05180	   -4.70723	 38.0	 1	    1.15000	    0.85000;
	54411	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03335	   -4.70823	 10.0	 1	    1.15000	    0.85000;
	54412	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03421	   -3.66242	 20.0	 1	    1.15000	    0.85000;
	54414	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05181	   -4.70822	 38.0	 1	    1.15000	    0.85000;
	54422	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02146	   -3.21948	 20.0	 1	    1.15000	    0.85000;
	54424	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.05069	   -3.69244	 38.0	 1	    1.15000	    0.85000;
	54425	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.02762	   -0.51201	 20.0	 1	    1.15000	    0.85000;
	54426	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.01218	   -2.89274	 20.0	 1	    1.15000	    0.85000;
	54471	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.01037	    2.62594	 0.4	 1	    1.15000	    0.85000;
	54472	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.99171	   -2.74516	 0.4	 1	    1.15000	    0.85000;
	54621	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00468	   -7.68237	 17.5	 1	    1.15000	    0.85000;
	54622	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.02355	   -8.18200	 220.0	 1	    1.15000	    0.85000;
	54623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.01816	   -8.16145	 17.5	 1	    1.15000	    0.85000;
	54624	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00468	   -7.68237	 17.5	 1	    1.15000	    0.85000;
	54630	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.02907	  -30.93989	 260.0	 1	    1.15000	    0.85000;
	54640	 1	 0.0	 0.0	 0.0	 0.0	 2	    0.99820	  -12.14657	 380.0	 1	    1.15000	    0.85000;
	54801	 1	 13.0	 3.9	 0.0	 0.0	 3	    1.07870	   -0.69525	 10.75	 1	    1.15000	    0.85000;
	55001	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02580	   -5.38179	 10.0	 1	    1.15000	    0.85000;
	55002	 1	 1.76	 0.4	 0.0	 0.0	 6	    1.05094	   -5.43721	 20.0	 1	    1.15000	    0.85000;
	55004	 1	 11.25	 2.73	 0.0	 0.0	 6	    1.06976	   -5.38179	 38.0	 1	    1.15000	    0.85000;
	55012	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03109	   -5.38179	 20.0	 1	    1.15000	    0.85000;
	55013	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03109	   -5.38179	 20.0	 1	    1.15000	    0.85000;
	55014	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.03109	   -5.38179	 20.0	 1	    1.15000	    0.85000;
	55061	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.02396	   -4.44143	 110.0	 1	    1.15000	    0.85000;
	55071	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.03109	   -5.38179	 0.69	 1	    1.15000	    0.85000;
	55072	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.03109	   -5.38179	 0.69	 1	    1.15000	    0.85000;
	55073	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.03109	   -5.38179	 0.69	 1	    1.15000	    0.85000;
	55201	 1	 8.72	 3.05	 0.0	 0.0	 1	    1.01069	   -8.55984	 10.0	 1	    1.15000	    0.85000;
	67045	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.06506	   -5.60499	 0.66	 1	    1.15000	    0.85000;
	67102	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.05718	    2.78464	 1.0	 1	    1.15000	    0.85000;
	68222	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.06291	    1.55058	 0.4	 1	    1.15000	    0.85000;
	68223	 2	 0.0	 0.0	 0.0	 0.0	 9	    0.95506	   -4.65465	 0.4	 1	    1.15000	    0.85000;
	68230	 2	 3.0	 1.08	 0.0	 0.0	 10	    0.95336	   -9.27126	 10.0	 1	    1.15000	    0.85000;
	68282	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.05874	    0.58920	 0.69	 1	    1.15000	    0.85000;
	68298	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06619	   -8.18943	 38.0	 1	    1.15000	    0.85000;
	68300	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06619	   -8.18943	 38.0	 1	    1.15000	    0.85000;
	68306	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00797	   -3.39887	 0.4	 1	    1.15000	    0.85000;
	68307	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00429	   -3.23728	 0.4	 1	    1.15000	    0.85000;
	68313	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.96871	   -9.31530	 20.0	 1	    1.15000	    0.85000;
	68314	 2	 0.0	 0.0	 0.0	 0.0	 10	    0.96871	   -9.31530	 20.0	 1	    1.15000	    0.85000;
	68325	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.02580	   -5.38179	 0.69	 1	    1.15000	    0.85000;
	68408	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.01218	   -2.89274	 0.4	 1	    1.15000	    0.85000;
	68413	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03335	   -4.70823	 0.69	 1	    1.15000	    0.85000;
	68414	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.03335	   -4.70823	 0.69	 1	    1.15000	    0.85000;
	68536	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.04182	   -6.32126	 0.69	 1	    1.15000	    0.85000;
	68547	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.06863	   -0.04372	 38.0	 1	    1.15000	    0.85000;
	68563	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.04468	   -6.37015	 10.0	 1	    1.15000	    0.85000;
	68564	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.12009	    5.36496	 38.0	 1	    1.15000	    0.85000;
	68566	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03888	  -10.34631	 38.0	 1	    1.15000	    0.85000;
	70010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95308	   -0.33781	 110.0	 1	    1.15000	    0.85000;
	70030	 1	 6.715	 1.959	 0.0	 0.0	 20	    0.93732	   -0.16868	 33.0	 1	    1.15000	    0.85000;
	70031	 1	 0.8	 0.233	 0.0	 0.0	 20	    0.93709	   -0.19264	 33.0	 1	    1.15000	    0.85000;
	70032	 1	 1.6	 0.467	 0.0	 0.0	 20	    0.93622	   -0.32003	 33.0	 1	    1.15000	    0.85000;
	70033	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93622	   -0.32003	 33.0	 1	    1.15000	    0.85000;
	70080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94515	    0.55999	 33.0	 1	    1.15000	    0.85000;
	70090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93731	   -0.16781	 33.0	 1	    1.15000	    0.85000;
	70091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.95069	    1.27766	 33.0	 1	    1.15000	    0.85000;
	70093	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93561	   -0.12614	 33.0	 1	    1.15000	    0.85000;
	70094	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93589	   -0.13290	 33.0	 1	    1.15000	    0.85000;
	70311	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96211	   -0.80382	 110.0	 1	    1.15000	    0.85000;
	70312	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95870	   -0.74172	 110.0	 1	    1.15000	    0.85000;
	70330	 1	 15.859	 4.625	 0.0	 0.0	 20	    0.93816	   -2.03193	 33.0	 1	    1.15000	    0.85000;
	70390	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	70504	 4	 13.65	 4.55	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70505	 4	 13.7	 4.6	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70506	 4	 13.7	 4.6	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70507	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	70508	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	70510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96322	   -0.04721	 110.0	 1	    1.15000	    0.85000;
	70513	 4	 3.41	 1.14	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70514	 4	 3.41	 1.14	 0.0	 0.0	 20	    1.00000	    0.00000	 15.0	 1	    1.15000	    0.85000;
	70515	 4	 3.41	 1.14	 0.0	 0.0	 20	    1.00000	    0.00000	 18.0	 1	    1.15000	    0.85000;
	70516	 2	 3.41	 1.121	 0.0	 0.0	 20	    0.92920	    5.44494	 15.0	 1	    1.15000	    0.85000;
	70520	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95589	   -0.01942	 275.0	 1	    1.15000	    0.85000;
	70561	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96038	   -0.03738	 22.0	 1	    1.15000	    0.85000;
	70562	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 22.0	 1	    1.15000	    0.85000;
	70580	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96322	   -0.04721	 6.95	 1	    1.15000	    0.85000;
	71011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95934	   -0.85655	 110.0	 1	    1.15000	    0.85000;
	71012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95905	   -0.88347	 110.0	 1	    1.15000	    0.85000;
	71031	 1	 13.505	 3.939	 0.0	 0.0	 20	    0.93707	   -2.12171	 33.0	 1	    1.15000	    0.85000;
	71032	 1	 5.655	 1.649	 0.0	 0.0	 20	    0.94293	   -1.55414	 33.0	 1	    1.15000	    0.85000;
	71033	 1	 0.837	 0.244	 0.0	 0.0	 20	    0.93972	   -1.68377	 33.0	 1	    1.15000	    0.85000;
	71034	 1	 1.2	 0.35	 0.0	 0.0	 20	    0.93224	   -1.90834	 33.0	 1	    1.15000	    0.85000;
	71035	 1	 1.014	 0.296	 0.0	 0.0	 20	    0.93452	   -1.92025	 33.0	 1	    1.15000	    0.85000;
	71080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93162	   -1.85695	 33.0	 1	    1.15000	    0.85000;
	71090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.94293	   -1.55434	 33.0	 1	    1.15000	    0.85000;
	71091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93151	   -1.84869	 33.0	 1	    1.15000	    0.85000;
	71511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95694	   -2.29067	 110.0	 1	    1.15000	    0.85000;
	71512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95726	   -2.25762	 110.0	 1	    1.15000	    0.85000;
	71530	 1	 10.362	 3.022	 0.0	 0.0	 20	    0.95324	   -2.94013	 33.0	 1	    1.15000	    0.85000;
	71590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	72010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96121	   -0.43833	 110.0	 1	    1.15000	    0.85000;
	72511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95252	   -2.40567	 110.0	 1	    1.15000	    0.85000;
	72512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95251	   -2.40637	 110.0	 1	    1.15000	    0.85000;
	72530	 1	 15.607	 4.552	 0.0	 0.0	 20	    0.93043	   -3.63972	 33.0	 1	    1.15000	    0.85000;
	72590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	74011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95668	   -1.25221	 110.0	 1	    1.15000	    0.85000;
	74012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95855	   -1.29054	 110.0	 1	    1.15000	    0.85000;
	74030	 1	 6.985	 2.037	 0.0	 0.0	 20	    0.93179	   -1.99134	 33.0	 1	    1.15000	    0.85000;
	74090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93179	   -1.99134	 33.0	 1	    1.15000	    0.85000;
	74511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95639	   -2.09219	 110.0	 1	    1.15000	    0.85000;
	74512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95640	   -2.09300	 110.0	 1	    1.15000	    0.85000;
	74520	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95607	   -1.11882	 275.0	 1	    1.15000	    0.85000;
	74561	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95620	   -1.71488	 22.0	 1	    1.15000	    0.85000;
	74562	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95621	   -1.70956	 22.0	 1	    1.15000	    0.85000;
	74563	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95620	   -1.70203	 22.0	 1	    1.15000	    0.85000;
	74711	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95608	   -2.15442	 110.0	 1	    1.15000	    0.85000;
	74712	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95608	   -2.15442	 110.0	 1	    1.15000	    0.85000;
	74730	 1	 19.672	 5.738	 0.0	 0.0	 20	    0.93545	   -3.30664	 33.0	 1	    1.15000	    0.85000;
	75010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94348	    0.87447	 110.0	 1	    1.15000	    0.85000;
	75011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94348	    0.87447	 110.0	 1	    1.15000	    0.85000;
	75030	 1	 6.967	 2.032	 0.0	 0.0	 20	    0.93232	   -0.01910	 33.0	 1	    1.15000	    0.85000;
	75031	 1	 4.753	 1.386	 0.0	 0.0	 20	    0.91920	   -0.50753	 33.0	 1	    1.15000	    0.85000;
	75032	 1	 1.395	 0.407	 0.0	 0.0	 20	    0.92700	    0.04698	 33.0	 1	    1.15000	    0.85000;
	75080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93227	    0.22018	 33.0	 1	    1.15000	    0.85000;
	75090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93231	   -0.01937	 33.0	 1	    1.15000	    0.85000;
	75091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93749	    0.68587	 33.0	 1	    1.15000	    0.85000;
	75092	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.90835	   -0.23595	 33.0	 1	    1.15000	    0.85000;
	75093	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.91638	   -0.43561	 33.0	 1	    1.15000	    0.85000;
	75508	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	75510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95560	    2.81491	 110.0	 1	    1.15000	    0.85000;
	75514	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95560	    2.81491	 110.0	 1	    1.15000	    0.85000;
	75515	 2	 3.41	 1.121	 0.0	 0.0	 20	    0.87935	   11.94949	 15.8	 1	    1.15000	    0.85000;
	75516	 2	 5.69	 1.87	 0.0	 0.0	 20	    0.91769	   11.27992	 15.8	 1	    1.15000	    0.85000;
	75520	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95993	    2.32288	 275.0	 1	    1.15000	    0.85000;
	75521	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95994	    2.32023	 275.0	 1	    1.15000	    0.85000;
	75522	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95994	    2.32023	 275.0	 1	    1.15000	    0.85000;
	75530	 1	 19.579	 5.711	 0.0	 0.0	 20	    0.93083	    1.18607	 33.0	 1	    1.15000	    0.85000;
	75561	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95696	    2.66306	 22.0	 1	    1.15000	    0.85000;
	75562	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95731	    2.62129	 22.0	 1	    1.15000	    0.85000;
	75810	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95988	   -1.07981	 110.0	 1	    1.15000	    0.85000;
	75830	 1	 5.013	 1.462	 0.0	 0.0	 20	    0.94204	   -1.48183	 33.0	 1	    1.15000	    0.85000;
	75890	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	76011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95619	   -2.13470	 110.0	 1	    1.15000	    0.85000;
	76012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95619	   -2.13467	 110.0	 1	    1.15000	    0.85000;
	76031	 1	 9.208	 2.686	 0.0	 0.0	 20	    0.93354	   -3.53774	 33.0	 1	    1.15000	    0.85000;
	76032	 1	 3.832	 1.118	 0.0	 0.0	 20	    0.93038	   -3.97351	 33.0	 1	    1.15000	    0.85000;
	76511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95763	   -1.86102	 110.0	 1	    1.15000	    0.85000;
	76512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95799	   -1.85544	 110.0	 1	    1.15000	    0.85000;
	76513	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95736	   -1.86783	 110.0	 1	    1.15000	    0.85000;
	76514	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95676	   -1.85746	 110.0	 1	    1.15000	    0.85000;
	76531	 1	 15.282	 4.457	 0.0	 0.0	 20	    0.93955	   -3.62838	 33.0	 1	    1.15000	    0.85000;
	76532	 1	 16.91	 4.932	 0.0	 0.0	 20	    0.94146	   -3.69233	 33.0	 1	    1.15000	    0.85000;
	76533	 1	 2.948	 0.86	 0.0	 0.0	 20	    0.94146	   -3.69329	 33.0	 1	    1.15000	    0.85000;
	77010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95827	   -2.10454	 110.0	 1	    1.15000	    0.85000;
	77030	 1	 24.211	 7.062	 0.0	 0.0	 20	    0.94804	   -3.94216	 33.0	 1	    1.15000	    0.85000;
	77090	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	77510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95893	   -1.40707	 110.0	 1	    1.15000	    0.85000;
	77530	 1	 26.713	 7.791	 0.0	 0.0	 20	    0.94488	   -3.64915	 33.0	 1	    1.15000	    0.85000;
	77531	 1	 1.032	 0.301	 0.0	 0.0	 20	    0.94326	   -3.66271	 33.0	 1	    1.15000	    0.85000;
	77590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.94488	   -3.64922	 33.0	 1	    1.15000	    0.85000;
	77591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93991	   -3.57701	 33.0	 1	    1.15000	    0.85000;
	78030	 1	 8.539	 2.49	 0.0	 0.0	 20	    0.93304	   -3.84100	 33.0	 1	    1.15000	    0.85000;
	78511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95915	   -0.74419	 110.0	 1	    1.15000	    0.85000;
	78512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96010	   -0.75523	 110.0	 1	    1.15000	    0.85000;
	78530	 1	 7.46	 2.176	 0.0	 0.0	 20	    0.94047	   -1.17814	 33.0	 1	    1.15000	    0.85000;
	78590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.94047	   -1.17798	 33.0	 1	    1.15000	    0.85000;
	79010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95790	   -0.52574	 110.0	 1	    1.15000	    0.85000;
	79015	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96122	   -4.95700	 110.0	 1	    1.15000	    0.85000;
	79016	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.92633	   -4.98153	 110.0	 1	    1.15000	    0.85000;
	79030	 1	 12.092	 3.527	 0.0	 0.0	 20	    0.93105	   -1.22919	 33.0	 1	    1.15000	    0.85000;
	79031	 1	 2.874	 0.838	 0.0	 0.0	 20	    0.92652	   -1.31308	 33.0	 1	    1.15000	    0.85000;
	79032	 1	 0.577	 0.168	 0.0	 0.0	 20	    0.90975	   -1.32660	 33.0	 1	    1.15000	    0.85000;
	79080	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93207	   -1.12684	 33.0	 1	    1.15000	    0.85000;
	79081	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93342	   -0.96284	 33.0	 1	    1.15000	    0.85000;
	79082	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.91182	   -1.23056	 33.0	 1	    1.15000	    0.85000;
	79090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93105	   -1.22942	 33.0	 1	    1.15000	    0.85000;
	79091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.91110	   -1.21244	 33.0	 1	    1.15000	    0.85000;
	80011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95760	   -1.81488	 110.0	 1	    1.15000	    0.85000;
	80012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95773	   -1.81645	 110.0	 1	    1.15000	    0.85000;
	80030	 1	 9.385	 2.737	 0.0	 0.0	 20	    0.93783	   -2.58224	 33.0	 1	    1.15000	    0.85000;
	80511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96162	   -0.76972	 110.0	 1	    1.15000	    0.85000;
	80512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96303	   -0.66448	 110.0	 1	    1.15000	    0.85000;
	80531	 1	 2.828	 0.825	 0.0	 0.0	 20	    0.93868	   -1.25695	 33.0	 1	    1.15000	    0.85000;
	80532	 1	 1.897	 0.553	 0.0	 0.0	 20	    0.93140	   -2.00121	 33.0	 1	    1.15000	    0.85000;
	81010	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95785	   -1.79200	 110.0	 1	    1.15000	    0.85000;
	81020	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95531	   -0.94235	 275.0	 1	    1.15000	    0.85000;
	81061	 1	 0.0	 0.0	 0.0	 -30.0	 20	    0.94600	   -1.52880	 22.0	 1	    1.15000	    0.85000;
	81062	 1	 0.0	 0.0	 0.0	 -30.0	 20	    0.94600	   -1.52880	 22.0	 1	    1.15000	    0.85000;
	81063	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95681	   -1.45868	 22.0	 1	    1.15000	    0.85000;
	81510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96213	   -0.64313	 110.0	 1	    1.15000	    0.85000;
	81520	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95357	   -0.16344	 275.0	 1	    1.15000	    0.85000;
	81561	 1	 0.0	 0.0	 0.0	 -30.0	 20	    0.94825	   -0.49432	 22.0	 1	    1.15000	    0.85000;
	81562	 1	 0.0	 0.0	 0.0	 -30.0	 20	    0.94820	   -0.49783	 22.0	 1	    1.15000	    0.85000;
	81810	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96879	    2.18342	 110.0	 1	    1.15000	    0.85000;
	81830	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93741	    2.18646	 33.0	 1	    1.15000	    0.85000;
	81832	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93596	    2.22167	 33.0	 1	    1.15000	    0.85000;
	82001	 2	 13.65	 4.487	 0.0	 0.0	 20	    0.91429	    2.98065	 17.0	 1	    1.15000	    0.85000;
	82002	 4	 13.65	 4.55	 0.0	 0.0	 20	    1.00000	    0.00000	 17.0	 1	    1.15000	    0.85000;
	82003	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.5	 1	    1.15000	    0.85000;
	82004	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.5	 1	    1.15000	    0.85000;
	82011	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	82012	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 11.0	 1	    1.15000	    0.85000;
	82020	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95550	   -0.23151	 275.0	 1	    1.15000	    0.85000;
	82511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95577	   -2.11798	 110.0	 1	    1.15000	    0.85000;
	82512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95578	   -2.11750	 110.0	 1	    1.15000	    0.85000;
	82530	 1	 16.919	 4.935	 0.0	 0.0	 20	    0.93092	   -3.94059	 33.0	 1	    1.15000	    0.85000;
	83011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96009	   -0.52735	 110.0	 1	    1.15000	    0.85000;
	83012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96009	   -0.52757	 110.0	 1	    1.15000	    0.85000;
	83030	 1	 8.669	 2.528	 0.0	 0.0	 20	    0.94281	   -1.73254	 33.0	 1	    1.15000	    0.85000;
	83031	 1	 5.088	 1.484	 0.0	 0.0	 20	    0.93095	   -2.35029	 33.0	 1	    1.15000	    0.85000;
	83090	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.94280	   -1.73287	 33.0	 1	    1.15000	    0.85000;
	83091	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92559	   -2.17094	 33.0	 1	    1.15000	    0.85000;
	83510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94551	    1.49594	 110.0	 1	    1.15000	    0.85000;
	83530	 1	 5.227	 1.525	 0.0	 0.0	 20	    0.92838	    0.88784	 33.0	 1	    1.15000	    0.85000;
	83531	 1	 1.553	 0.453	 0.0	 0.0	 20	    0.92303	    0.81903	 33.0	 1	    1.15000	    0.85000;
	83590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92838	    0.88774	 33.0	 1	    1.15000	    0.85000;
	83591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92322	    1.01589	 33.0	 1	    1.15000	    0.85000;
	83592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92115	    0.86672	 33.0	 1	    1.15000	    0.85000;
	84011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95722	   -1.95178	 110.0	 1	    1.15000	    0.85000;
	84012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95729	   -1.95188	 110.0	 1	    1.15000	    0.85000;
	84030	 1	 15.273	 4.455	 0.0	 0.0	 20	    0.95097	   -3.16678	 33.0	 1	    1.15000	    0.85000;
	84411	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95400	    2.70161	 110.0	 1	    1.15000	    0.85000;
	84412	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95400	    2.70131	 110.0	 1	    1.15000	    0.85000;
	84430	 1	 13.756	 4.012	 0.0	 0.0	 20	    0.93125	    1.56924	 33.0	 1	    1.15000	    0.85000;
	84490	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93125	    1.56924	 33.0	 1	    1.15000	    0.85000;
	84491	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92895	    1.65155	 33.0	 1	    1.15000	    0.85000;
	84511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94211	    0.76682	 110.0	 1	    1.15000	    0.85000;
	84512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94213	    0.76905	 110.0	 1	    1.15000	    0.85000;
	84530	 1	 13.701	 3.996	 0.0	 0.0	 20	    0.91958	   -0.49026	 33.0	 1	    1.15000	    0.85000;
	84590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	85020	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95653	    0.08134	 275.0	 1	    1.15000	    0.85000;
	85510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95495	    0.06442	 110.0	 1	    1.15000	    0.85000;
	85530	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93552	    0.06791	 33.0	 1	    1.15000	    0.85000;
	85590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93552	    0.06791	 33.0	 1	    1.15000	    0.85000;
	85591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93535	    0.07431	 33.0	 1	    1.15000	    0.85000;
	85592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93430	    0.09939	 33.0	 1	    1.15000	    0.85000;
	86030	 1	 12.975	 3.784	 0.0	 0.0	 20	    0.93287	   -3.58138	 33.0	 1	    1.15000	    0.85000;
	86220	 1	 0.0	 0.0	 0.0	 59.0	 20	    0.95585	   -0.00005	 275.0	 1	    1.15000	    0.85000;
	86221	 3	 0.0	 0.0	 0.0	 0.0	 22	    0.95585	   -0.00000	 275.0	 1	    1.15000	    0.85000;
	86280	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95585	   -0.00005	 110.0	 1	    1.15000	    0.85000;
	86311	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95609	   -2.25337	 110.0	 1	    1.15000	    0.85000;
	86312	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95604	   -2.27346	 110.0	 1	    1.15000	    0.85000;
	86330	 1	 11.478	 3.348	 0.0	 0.0	 20	    0.93531	   -3.19098	 33.0	 1	    1.15000	    0.85000;
	86511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95307	   -2.57673	 110.0	 1	    1.15000	    0.85000;
	86512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95307	   -2.57807	 110.0	 1	    1.15000	    0.85000;
	86530	 1	 20.779	 6.061	 0.0	 0.0	 20	    0.93987	   -4.18821	 33.0	 1	    1.15000	    0.85000;
	86590	 4	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 33.0	 1	    1.15000	    0.85000;
	87510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95752	    0.02681	 110.0	 1	    1.15000	    0.85000;
	87530	 1	 8.25	 2.406	 0.0	 0.0	 20	    0.92791	    0.77391	 33.0	 1	    1.15000	    0.85000;
	87531	 1	 1.125	 0.328	 0.0	 0.0	 20	    0.91026	    0.42412	 33.0	 1	    1.15000	    0.85000;
	87532	 1	 1.404	 0.41	 0.0	 0.0	 20	    0.92650	    2.03456	 33.0	 1	    1.15000	    0.85000;
	87533	 1	 1.972	 0.575	 0.0	 0.0	 20	    0.97168	    5.00880	 33.0	 1	    1.15000	    0.85000;
	87534	 1	 1.125	 0.328	 0.0	 0.0	 20	    0.92035	    0.58570	 33.0	 1	    1.15000	    0.85000;
	87535	 1	 3.237	 0.944	 0.0	 0.0	 20	    0.92774	    0.84754	 33.0	 1	    1.15000	    0.85000;
	87580	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.92919	    2.12638	 33.0	 1	    1.15000	    0.85000;
	87581	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.92824	    0.91332	 33.0	 1	    1.15000	    0.85000;
	87582	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.97830	    5.22453	 33.0	 1	    1.15000	    0.85000;
	87583	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.92083	    0.60702	 33.0	 1	    1.15000	    0.85000;
	87584	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.91311	    0.55098	 33.0	 1	    1.15000	    0.85000;
	87590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92790	    0.77506	 33.0	 1	    1.15000	    0.85000;
	87591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93568	    4.42533	 33.0	 1	    1.15000	    0.85000;
	87592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92183	    0.93031	 33.0	 1	    1.15000	    0.85000;
	87593	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93298	    2.08128	 33.0	 1	    1.15000	    0.85000;
	87594	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.98379	    5.68255	 33.0	 1	    1.15000	    0.85000;
	87595	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.91199	    0.57959	 33.0	 1	    1.15000	    0.85000;
	87596	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.92238	    0.91669	 33.0	 1	    1.15000	    0.85000;
	88011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95251	   -2.40235	 110.0	 1	    1.15000	    0.85000;
	88012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95227	   -2.41528	 110.0	 1	    1.15000	    0.85000;
	88030	 1	 17.747	 5.176	 0.0	 0.0	 20	    0.94478	   -3.79581	 33.0	 1	    1.15000	    0.85000;
	88511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95635	   -2.09784	 110.0	 1	    1.15000	    0.85000;
	88512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95635	   -2.09791	 110.0	 1	    1.15000	    0.85000;
	88530	 1	 8.594	 2.507	 0.0	 0.0	 20	    0.93682	   -2.80440	 33.0	 1	    1.15000	    0.85000;
	89030	 1	 8.659	 2.526	 0.0	 0.0	 20	    0.93303	   -3.84087	 33.0	 1	    1.15000	    0.85000;
	89201	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.13930	    3.46516	 20.0	 1	    1.15000	    0.85000;
	89202	 2	 0.0	 0.0	 0.0	 13.0	 20	    1.15000	    3.46313	 20.0	 1	    1.15000	    0.85000;
	89210	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.98007	    2.16350	 110.0	 1	    1.15000	    0.85000;
	89231	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.06547	    4.49968	 33.0	 1	    1.15000	    0.85000;
	89232	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.06368	    4.42149	 33.0	 1	    1.15000	    0.85000;
	89311	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95435	    2.70129	 110.0	 1	    1.15000	    0.85000;
	89312	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95436	    2.70051	 110.0	 1	    1.15000	    0.85000;
	89330	 1	 13.682	 3.991	 0.0	 0.0	 20	    0.93293	    1.60016	 33.0	 1	    1.15000	    0.85000;
	89510	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96224	    1.49843	 110.0	 1	    1.15000	    0.85000;
	89515	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96462	    0.40291	 110.0	 1	    1.15000	    0.85000;
	89516	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94193	    0.15010	 110.0	 1	    1.15000	    0.85000;
	89530	 1	 8.529	 2.488	 0.0	 0.0	 20	    0.93732	    0.78339	 33.0	 1	    1.15000	    0.85000;
	89531	 1	 2.158	 0.629	 0.0	 0.0	 20	    0.93739	    1.80535	 33.0	 1	    1.15000	    0.85000;
	89532	 1	 2.372	 0.692	 0.0	 0.0	 20	    0.94548	    3.23954	 33.0	 1	    1.15000	    0.85000;
	89533	 1	 1.721	 0.502	 0.0	 0.0	 20	    0.91450	    0.17066	 33.0	 1	    1.15000	    0.85000;
	89534	 1	 1.079	 0.315	 0.0	 0.0	 20	    0.91428	    0.36044	 33.0	 1	    1.15000	    0.85000;
	89535	 1	 0.651	 0.19	 0.0	 0.0	 20	    0.93586	    1.26294	 33.0	 1	    1.15000	    0.85000;
	89580	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.92337	    0.48751	 33.0	 1	    1.15000	    0.85000;
	89581	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.91539	    0.40939	 33.0	 1	    1.15000	    0.85000;
	89582	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.94619	    3.27015	 33.0	 1	    1.15000	    0.85000;
	89583	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95168	    4.55759	 33.0	 1	    1.15000	    0.85000;
	89590	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.93731	    0.78336	 33.0	 1	    1.15000	    0.85000;
	89591	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.91424	    0.46710	 33.0	 1	    1.15000	    0.85000;
	89592	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.95166	    4.55830	 33.0	 1	    1.15000	    0.85000;
	89593	 2	 0.0	 0.0	 0.0	 0.0	 20	    0.95224	    4.61935	 33.0	 1	    1.15000	    0.85000;
	90011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95901	   -2.11092	 110.0	 1	    1.15000	    0.85000;
	90012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95902	   -2.11185	 110.0	 1	    1.15000	    0.85000;
	90020	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95821	   -1.55371	 275.0	 1	    1.15000	    0.85000;
	90061	 1	 0.0	 0.0	 0.0	 -30.0	 20	    0.93589	   -1.89053	 22.0	 1	    1.15000	    0.85000;
	90062	 1	 0.0	 0.0	 0.0	 -30.0	 20	    0.93589	   -1.89053	 22.0	 1	    1.15000	    0.85000;
	90063	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95867	   -1.88951	 22.0	 1	    1.15000	    0.85000;
	90310	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.96208	   -1.28702	 110.0	 1	    1.15000	    0.85000;
	90320	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95673	   -0.78933	 275.0	 1	    1.15000	    0.85000;
	90361	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95996	   -1.09247	 22.0	 1	    1.15000	    0.85000;
	90511	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95633	   -2.35010	 110.0	 1	    1.15000	    0.85000;
	90512	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95634	   -2.34951	 110.0	 1	    1.15000	    0.85000;
	90530	 1	 19.821	 5.781	 0.0	 0.0	 20	    0.94801	   -3.89896	 33.0	 1	    1.15000	    0.85000;
	91011	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95699	   -1.90322	 110.0	 1	    1.15000	    0.85000;
	91012	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.95733	   -1.89729	 110.0	 1	    1.15000	    0.85000;
	91031	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93674	   -3.09476	 33.0	 1	    1.15000	    0.85000;
	91032	 1	 0.0	 0.0	 0.0	 0.0	 20	    0.93677	   -3.09183	 33.0	 1	    1.15000	    0.85000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10271	 21.0	 0.0	 15.0	 -7.0	 1.05113	 34.0	 0	 21.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10272	 22.0	 0.0	 15.0	 -7.0	 1.05113	 34.0	 0	 22.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10273	 19.0	 0.0	 15.0	 -7.0	 1.05113	 34.0	 0	 19.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10274	 24.0	 0.0	 15.0	 -7.0	 1.05113	 34.0	 0	 24.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10275	 0.0	 0.0	 0.0	 0.0	 1.05833	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10276	 0.0	 0.0	 0.0	 0.0	 1.05833	 0.85	 1	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10470	 222.0	 -49.849	 270.0	 -170.0	 1.08236	 500.0	 0	 443.0	 222.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	10471	 270.0	 0.0	 159.0	 -75.0	 1.06752	 318.8	 0	 270.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10472	 90.0	 0.0	 60.0	 -30.0	 1.07023	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10473	 90.0	 0.0	 60.0	 -30.0	 1.07023	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10474	 90.0	 0.0	 60.0	 -30.0	 1.0695	 100.9	 0	 90.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10671	 0.0	 -1.94	 -1.94	 -1.94	 1.00314	 4.8	 1	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10672	 0.0	 -2.0	 -2.0	 -2.0	 1.00675	 6.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	10673	 0.0	 -0.48	 -0.48	 -0.48	 1.00336	 1.2	 1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	10674	 1.38	 -1.77	 -1.77	 -2.3	 1.0233	 4.6	 0	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	11204	 1.0	 0.0	 0.0	 0.0	 1.03828	 1.6	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	11271	 0.0	 0.0	 0.0	 0.0	 1.01296	 28.0	 1	 25.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12371	 31.5	 -0.666	 7.0	 -7.0	 1.02331	 32.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	12372	 0.0	 0.0	 0.0	 0.0	 1.02406	 10.0	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12571	 0.0	 0.0	 0.0	 0.0	 1.04347	 25.05	 1	 19.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12572	 0.0	 0.006	 0.99	 -0.99	 1.04355	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12573	 0.0	 0.016	 2.96	 -2.96	 1.04355	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12872	 0.0	 -0.555	 0.0	 -2.76	 1.0598	 9.2	 1	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	12873	 0.0	 0.0	 0.0	 0.0	 1.06291	 20.7	 1	 19.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	12874	 0.0	 0.0	 0.0	 0.0	 1.07108	 8.5	 1	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13434	 4.3	 0.0	 0.0	 0.0	 1.0012	 4.5	 0	 4.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13471	 0.0	 0.0	 0.0	 0.0	 0.9585	 0.66	 1	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13472	 0.0	 -0.0	 0.0	 -0.84	 0.94256	 2.7	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13473	 0.0	 0.0	 0.0	 0.0	 0.9472	 10.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13475	 7.65	 0.0	 0.0	 0.0	 0.94819	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13476	 0.0	 0.0	 0.0	 0.0	 0.94741	 11.5	 1	 11.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	13477	 0.0	 0.0	 0.0	 0.0	 0.94738	 2.7	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	13479	 0.0	 0.0	 0.0	 0.0	 0.95506	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	14073	 0.0	 -2.4	 -2.4	 -2.4	 1.01543	 7.611	 1	 6.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14471	 0.0	 0.0	 0.0	 0.0	 1.05874	 4.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14472	 0.0	 0.0	 0.0	 0.0	 1.05874	 0.85	 1	 0.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14604	 4.8	 0.0	 0.0	 0.0	 1.08932	 7.0	 0	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	14871	 0.0	 0.0	 0.0	 0.0	 1.03384	 4.6	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15573	 0.0	 0.0	 0.0	 0.0	 1.08509	 23.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15771	 0.0	 -0.3	 -0.3	 -0.3	 0.95312	 1.98	 1	 1.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	15772	 0.0	 -1.92	 -1.92	 -1.92	 0.92644	 3.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16371	 0.0	 0.0	 0.0	 0.0	 1.04058	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16372	 0.0	 0.0	 0.0	 0.0	 1.04058	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16373	 0.0	 0.0	 0.0	 0.0	 1.04058	 6.8	 1	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16374	 0.0	 0.0	 0.0	 0.0	 0.98662	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16375	 0.0	 0.0	 0.0	 0.0	 0.98662	 4.25	 1	 3.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16376	 4.95	 0.0	 0.0	 0.0	 1.0408	 5.1	 1	 4.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16377	 0.0	 0.0	 0.0	 0.0	 0.98662	 9.2	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16379	 0.0	 0.0	 0.0	 0.0	 1.04058	 0.323	 1	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16571	 0.0	 0.0	 0.0	 0.0	 1.06084	 40.0	 1	 37.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16670	 0.0	 -3.07	 0.0	 -3.07	 0.96143	 4.5	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16671	 0.0	 0.0	 0.0	 0.0	 1.01067	 3.4	 1	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16672	 0.0	 -0.56	 -0.56	 -0.56	 0.99494	 1.7	 1	 1.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	16674	 0.0	 0.0	 0.0	 0.0	 1.03809	 18.7	 1	 18.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16675	 0.0	 -2.65	 -2.65	 -2.65	 0.99382	 8.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16873	 8.0	 0.0	 7.0	 -1.0	 1.06548	 11.5	 0	 8.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17073	 22.5	 0.0	 15.0	 -5.0	 0.95535	 30.0	 0	 22.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17074	 22.5	 0.0	 23.0	 -25.0	 0.95537	 35.5	 0	 22.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	17075	 0.0	 -0.8	 -0.8	 -0.8	 0.93711	 1.98	 1	 1.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17077	 0.0	 0.0	 0.0	 0.0	 0.95506	 1.2	 1	 0.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17671	 10.0	 0.0	 7.0	 -3.0	 0.95537	 12.5	 0	 10.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17672	 10.0	 0.0	 7.0	 -3.0	 0.95537	 12.5	 0	 10.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	18471	 0.0	 0.0	 0.0	 0.0	 1.02508	 5.2	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19081	 0.0	 0.0	 0.0	 0.0	 1.02573	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19082	 0.0	 0.0	 0.0	 0.0	 1.02573	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19083	 4.99	 0.0	 0.0	 0.0	 1.02976	 6.9	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19084	 0.0	 -1.5	 -1.5	 -1.5	 1.00787	 4.6	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19085	 0.0	 -7.0	 -7.0	 -7.0	 1.00403	 23.824	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19317	 0.0	 -1.18	 6.0	 -6.0	 1.00596	 6.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	19371	 0.0	 0.0	 0.0	 0.0	 1.02131	 29.78	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19372	 0.0	 0.0	 0.0	 0.0	 1.01566	 11.05	 1	 11.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19471	 60.0	 5.2	 94.0	 -50.0	 1.04294	 153.0	 1	 133.5	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19472	 58.274	 0.0	 38.0	 -23.0	 1.02616	 66.625	 0	 58.274	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19473	 58.274	 0.0	 40.0	 -23.0	 1.02616	 66.625	 0	 58.274	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19601	 0.0	 0.0	 0.0	 0.0	 1.09893	 6.5	 1	 5.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	19771	 0.0	 0.0	 0.0	 0.0	 1.07619	 46.875	 1	 42.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19772	 8.5	 -0.608	 2.79	 -2.79	 1.06979	 8.5	 1	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19773	 0.0	 -1.004	 9.86	 -9.86	 1.07066	 38.714	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	19971	 0.0	 -1.16	 6.7	 -6.7	 1.01962	 20.7	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19972	 0.0	 0.0	 0.0	 0.0	 1.02265	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19973	 0.0	 0.0	 0.0	 0.0	 1.02265	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	19974	 0.0	 -0.24	 4.0	 -4.0	 1.02185	 16.1	 1	 16.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	21071	 0.0	 0.0	 0.0	 0.0	 0.99635	 0.85	 1	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21371	 0.0	 -4.25	 9.5	 -9.5	 1.13429	 31.73	 1	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	21871	 0.0	 0.0	 0.0	 0.0	 0.95054	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	21872	 0.0	 -0.99	 -0.99	 -1.28	 0.92923	 2.7	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22273	 0.0	 -0.0	 0.0	 -1.48	 1.08723	 4.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22274	 0.0	 -2.4	 -2.4	 -2.4	 1.06404	 5.94	 1	 5.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22275	 2.997	 0.0	 0.0	 0.0	 1.12435	 4.25	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22276	 0.0	 0.0	 0.0	 0.0	 1.08162	 6.68	 1	 5.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22278	 0.0	 -1.0	 -1.0	 -1.0	 1.06371	 4.62	 1	 4.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22292	 6.0	 0.0	 0.0	 0.0	 1.08127	 6.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22371	 0.0	 0.0	 0.0	 0.0	 1.03606	 59.5	 1	 59.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22471	 0.0	 0.0	 0.0	 0.0	 1.04402	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22472	 0.0	 0.0	 0.0	 0.0	 1.04402	 4.25	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22671	 52.1	 0.0	 32.6	 -22.7	 0.99458	 62.0	 0	 52.1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	22672	 52.1	 0.0	 32.6	 -22.7	 0.98056	 62.0	 0	 52.1	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	22871	 0.0	 -1.09	 -0.84	 -1.09	 0.98172	 2.4	 1	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26771	 0.0	 -2.909	 10.0	 -10.0	 0.99449	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26772	 6.0	 0.0	 0.0	 0.0	 1.00195	 6.0	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26773	 0.0	 -5.85	 10.0	 -10.0	 0.98199	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	26774	 6.0	 0.0	 0.0	 0.0	 1.00084	 6.0	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27071	 0.0	 0.0	 0.0	 0.0	 0.97613	 0.8	 1	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27204	 4.0	 0.0	 1.0	 -1.0	 1.03759	 5.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27361	 0.0	 0.426	 12.3	 -12.3	 1.09107	 12.3	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	27371	 12.8	 0.0	 0.0	 0.0	 1.09191	 14.45	 1	 12.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27372	 0.0	 0.0	 0.0	 0.0	 1.09107	 18.75	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27471	 57.0	 0.0	 42.0	 -3.0	 1.02764	 75.0	 0	 57.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27472	 51.8	 0.0	 40.0	 -3.0	 1.02777	 75.0	 0	 51.8	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	27473	 121.0	 0.0	 82.0	 -48.0	 1.00931	 150.0	 0	 121.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27771	 19.589	 1.081	 13.0	 -13.61	 1.10614	 41.4	 1	 41.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27772	 0.0	 -2.0	 -2.0	 -2.0	 1.12777	 11.912	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27773	 0.0	 -1.0	 -1.0	 -1.0	 1.12633	 4.6	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27774	 18.0	 -3.0	 -3.0	 -3.0	 1.07074	 18.4	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27871	 0.0	 -0.7	 -0.7	 -0.7	 1.00219	 3.3	 1	 3.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28071	 0.0	 -6.0	 -6.0	 -6.0	 0.91333	 15.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28271	 0.0	 -1.2	 -1.2	 -1.2	 0.9247	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28571	 450.5	 2.775	 282.1	 -190.0	 1.10839	 535.5	 1	 450.5	 110.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	28872	 0.0	 0.0	 0.0	 0.0	 1.12737	 13.8	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	28873	 0.0	 -3.653	 5.42	 -5.42	 1.11849	 18.4	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28874	 0.0	 0.0	 0.0	 0.0	 1.05819	 27.6	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	29671	 123.0	 0.0	 107.0	 -53.0	 0.96613	 150.0	 0	 123.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29672	 236.2	 -86.999	 181.0	 -87.0	 0.91532	 288.0	 1	 236.2	 138.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29673	 400.0	 -170.0	 255.0	 -170.0	 0.97342	 473.0	 0	 400.0	 194.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	30671	 15.0	 0.0	 13.0	 -4.0	 1.06342	 21.4	 0	 15.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	30671	 4.0	 0.0	 3.0	 -1.0	 1.06342	 5.7	 0	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	31071	 0.0	 0.0	 0.0	 0.0	 1.03727	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31074	 0.0	 0.0	 0.0	 0.0	 1.03727	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	31271	 163.0	 -27.402	 295.0	 -100.0	 1.02472	 500.0	 1	 409.9	 163.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32404	 4.26	 0.999	 1.0	 -1.0	 1.04827	 4.8	 1	 4.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32576	 0.0	 -0.002	 0.0	 -5.03	 1.10714	 11.2	 1	 11.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32577	 0.0	 -0.003	 0.0	 -5.03	 1.10712	 3.6	 1	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	32578	 1.25	 0.0	 0.0	 0.0	 1.10715	 1.25	 0	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	32604	 7.5	 0.0	 1.0	 -1.0	 1.06401	 8.5	 0	 7.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	32604	 0.18	 0.0	 0.0	 0.0	 1.06401	 0.2	 0	 0.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	33071	 0.0	 -0.025	 0.0	 -1.48	 1.10381	 4.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	33072	 9.35	 0.0	 0.0	 0.0	 1.10489	 9.35	 1	 9.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	35071	 0.0	 -1.64	 -1.64	 -2.13	 1.0051	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35074	 70.0	 0.088	 60.0	 -39.0	 1.03781	 121.1	 1	 103.3	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35871	 0.0	 0.0	 0.0	 0.0	 0.93014	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	35872	 0.0	 0.0	 0.0	 0.0	 0.93014	 2.55	 1	 2.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	35873	 0.0	 0.0	 0.0	 0.0	 0.93014	 3.2	 1	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35875	 15.0	 -6.0	 -6.0	 -6.0	 0.86476	 17.7	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	35876	 0.0	 -4.8	 -4.8	 -4.8	 0.90649	 11.88	 1	 11.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	35877	 0.0	 0.0	 0.0	 0.0	 0.93646	 5.4	 1	 4.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36271	 0.0	 6.875	 12.0	 -12.0	 1.02692	 36.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36272	 0.0	 3.433	 7.5	 -75.0	 1.02554	 20.0	 1	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36471	 0.0	 0.0	 0.0	 0.0	 1.00797	 15.0	 1	 14.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36472	 0.0	 -1.31	 -1.31	 -1.7	 0.98651	 4.6	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36473	 0.0	 0.0	 0.0	 0.0	 1.00429	 4.6	 1	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36474	 3.6	 -1.18	 -1.18	 -1.53	 0.98645	 4.0	 1	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	36475	 0.0	 -1.2	 -1.2	 -1.2	 0.99252	 4.6	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	36476	 1.878	 -0.406	 4.0	 -4.0	 1.00961	 17.868	 1	 14.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38071	 0.0	 -0.56	 -0.56	 -0.56	 1.08873	 1.6	 1	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38244	 1.0	 0.0	 0.0	 0.0	 1.01795	 6.5	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	38271	 0.0	 0.0	 0.0	 0.0	 0.95787	 11.69	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38272	 4.5	 0.0	 0.0	 0.0	 0.95707	 5.01	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38273	 0.0	 0.0	 0.0	 0.0	 0.94736	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38870	 20.169	 0.0	 0.0	 0.0	 1.08651	 25.3	 1	 25.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	38871	 0.0	 -0.0	 0.0	 -2.88	 1.08206	 10.0	 1	 8.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39471	 302.0	 -54.306	 176.0	 -112.0	 0.9779	 359.0	 0	 302.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39472	 303.0	 62.586	 176.0	 -112.0	 1.07127	 359.0	 1	 303.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39473	 302.0	 0.0	 176.0	 -112.0	 0.97667	 359.0	 0	 302.0	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	39675	 90.0	 0.0	 60.0	 -19.0	 1.06232	 100.9	 0	 90.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40471	 0.0	 0.0	 0.0	 0.0	 1.02163	 6.9	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	40771	 0.0	 0.0	 0.0	 0.0	 0.93127	 52.9	 1	 52.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40772	 0.0	 0.0	 0.0	 0.0	 0.93127	 19.5	 1	 18.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	40773	 0.0	 0.0	 0.0	 0.0	 0.93127	 16.1	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42404	 15.0	 0.0	 5.0	 0.0	 1.01972	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42404	 15.0	 0.0	 5.0	 0.0	 1.01972	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	42404	 15.0	 0.0	 5.0	 0.0	 1.01972	 20.0	 0	 15.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42474	 118.0	 0.0	 55.0	 -20.0	 1.00039	 132.1	 0	 118.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42475	 109.5	 0.0	 55.0	 -20.0	 1.00039	 132.1	 0	 109.5	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42672	 0.0	 -0.83	 -0.83	 -1.07	 1.06614	 2.55	 1	 2.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	42673	 3.9	 -1.3	 -1.3	 -1.3	 1.07079	 4.6	 1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42674	 0.0	 0.0	 0.0	 0.0	 1.08065	 2.55	 1	 2.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43671	 0.0	 0.0	 0.0	 0.0	 1.07488	 6.9	 1	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43672	 0.0	 0.0	 0.0	 0.0	 1.07488	 2.3	 1	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	43774	 34.15	 3.324	 10.0	 -10.0	 1.09549	 36.8	 1	 34.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	44471	 15.0	 0.0	 9.0	 -10.0	 1.01325	 18.8	 0	 15.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	44471	 15.0	 0.0	 9.0	 -10.0	 1.01325	 18.8	 0	 15.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44471	 4.0	 0.0	 3.0	 -1.0	 1.01325	 5.0	 0	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	46801	 6.5	 0.0	 0.0	 0.0	 1.09969	 6.75	 0	 6.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46854	 3.2	 0.0	 0.0	 0.0	 1.06868	 3.2	 0	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46870	 0.0	 -1.0	 -1.0	 -1.0	 1.04806	 4.6	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	46873	 0.0	 0.0	 0.0	 0.0	 1.0429	 15.0	 1	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	46874	 0.0	 -5.0	 -5.0	 -5.0	 1.03782	 17.868	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	46875	 2.4	 0.0	 0.0	 0.0	 1.09969	 3.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	47871	 0.0	 3.07	 16.0	 -16.0	 0.98434	 53.44	 1	 48.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	47872	 0.0	 0.0	 0.0	 0.0	 0.95782	 28.39	 1	 30.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	47873	 0.0	 0.0	 0.0	 0.0	 0.98113	 6.68	 1	 5.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49474	 55.0	 -2.483	 93.0	 -59.0	 1.05164	 181.7	 1	 154.3	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49604	 0.7	 0.0	 0.0	 0.0	 1.00673	 1.0	 0	 0.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49672	 0.0	 0.0	 0.0	 0.0	 0.97034	 3.34	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49971	 0.0	 0.0	 0.0	 0.0	 0.95275	 32.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	49973	 0.0	 1.4	 1.4	 -1.4	 0.96426	 6.9	 1	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49975	 0.0	 -1.38	 -1.38	 -1.79	 0.95442	 4.6	 1	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49976	 0.0	 2.0	 2.0	 -2.0	 0.98373	 9.2	 1	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	49980	 0.0	 0.0	 0.0	 0.0	 0.93593	 2.3	 1	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	50071	 7.65	 0.0	 0.0	 0.0	 1.06085	 7.65	 1	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	50274	 50.0	 -53.031	 80.0	 -60.0	 0.91861	 170.0	 1	 150.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50275	 50.0	 -11.432	 100.0	 -63.0	 0.98102	 170.0	 1	 150.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50276	 170.0	 -5.818	 130.0	 -90.0	 0.98048	 230.0	 1	 170.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50573	 81.4	 17.581	 46.5	 -29.5	 1.08127	 96.0	 1	 81.4	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	50574	 39.0	 12.563	 46.5	 -29.52	 1.07822	 96.0	 1	 81.4	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51471	 57.0	 0.0	 25.0	 -10.0	 1.059	 75.0	 0	 57.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	51472	 57.0	 0.0	 25.0	 -10.0	 1.059	 75.0	 0	 57.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51473	 256.0	 0.0	 110.0	 -45.0	 1.04306	 294.0	 0	 256.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	51474	 256.0	 0.0	 110.0	 -45.0	 1.04306	 294.0	 0	 256.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	51771	 200.0	 -91.0	 143.0	 -91.0	 0.9984	 327.0	 0	 272.4	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	51772	 145.0	 0.0	 95.0	 -61.0	 1.02061	 163.7	 0	 145.0	 111.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52071	 -87.5	 27.167	 47.0	 -36.0	 1.02519	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52072	 -87.5	 0.912	 47.0	 -36.0	 1.00464	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52073	 73.0	 -22.337	 47.0	 -36.0	 0.97137	 87.5	 1	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52074	 73.0	 -5.507	 47.0	 -36.0	 0.99207	 87.5	 0	 73.0	 -87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52271	 12.6	 0.0	 0.0	 0.0	 1.02418	 12.6	 1	 12.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52476	 52.3	 0.0	 32.0	 -7.0	 1.01373	 62.0	 0	 52.3	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52477	 52.3	 0.0	 32.0	 -7.0	 1.01382	 62.0	 0	 52.3	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52671	 0.0	 -0.5	 -0.5	 -0.5	 1.05862	 1.65	 1	 1.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52673	 0.0	 0.0	 0.0	 0.0	 1.05895	 8.35	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52675	 0.0	 0.0	 0.0	 0.0	 1.06072	 26.802	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52676	 0.0	 0.0	 0.0	 0.0	 1.06072	 20.04	 1	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52677	 0.0	 -1.3	 -1.3	 -1.3	 1.04986	 2.55	 1	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52700	 0.0	 0.0	 0.0	 0.0	 1.06592	 46.75	 1	 36.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52772	 22.5	 0.0	 0.0	 0.0	 1.04878	 26.802	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52773	 6.506	 0.0	 0.0	 0.0	 1.04717	 11.912	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52778	 2.668	 0.827	 2.96	 -2.96	 1.10861	 9.375	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52871	 0.0	 -6.0	 -6.0	 -6.0	 1.05343	 15.18	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52872	 0.0	 0.0	 0.0	 0.0	 1.10634	 6.8	 1	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52873	 3.96	 -1.0	 -1.0	 -1.0	 1.06881	 3.96	 1	 3.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52874	 0.0	 0.0	 0.0	 0.0	 1.10634	 4.5	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	52875	 0.0	 0.0	 0.0	 0.0	 1.10634	 5.1	 1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	52876	 0.0	 0.0	 0.0	 0.0	 1.10634	 1.7	 1	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	52878	 0.0	 0.0	 0.0	 0.0	 1.10634	 8.8	 1	 8.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53471	 0.0	 -2.4	 -2.4	 -2.4	 0.97567	 5.94	 1	 5.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53671	 0.0	 -2.0	 -2.0	 -2.0	 0.91339	 5.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53672	 0.0	 -1.92	 -1.92	 -1.92	 0.90535	 5.28	 1	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53673	 14.0	 0.0	 0.0	 0.0	 0.92224	 14.0	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	53674	 9.99	 0.0	 0.0	 0.0	 0.92417	 10.2	 1	 9.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	53871	 0.0	 -0.99	 -0.99	 -1.28	 1.04537	 4.6	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	54471	 4.22	 -1.33	 -1.33	 -1.33	 1.01037	 4.0	 1	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	54472	 0.0	 -2.56	 -2.56	 -2.56	 0.99171	 6.9	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	54630	 -243.686	 40.327	 124.61	 -203.99	 1.02907	 580.0	 1	 500.0	 -530.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55071	 0.0	 0.0	 0.0	 0.0	 1.03109	 11.9	 1	 11.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	55072	 0.0	 0.0	 0.0	 0.0	 1.03109	 23.38	 1	 20.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	55073	 0.0	 0.0	 0.0	 0.0	 1.03109	 6.68	 1	 6.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	67102	 0.0	 -3.064	 18.73	 -18.73	 1.05718	 59.375	 1	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68222	 0.0	 0.0	 0.0	 0.0	 1.06291	 13.8	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68223	 0.0	 0.0	 0.0	 0.0	 0.95506	 0.9	 1	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68230	 3.0	 0.0	 0.0	 0.0	 0.95336	 22.47	 1	 20.22	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68282	 0.0	 0.0	 0.0	 0.0	 1.05874	 6.0	 1	 5.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68298	 0.22	 0.0	 0.0	 0.0	 1.06619	 0.242	 0	 0.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68300	 0.33	 0.0	 0.0	 0.0	 1.06619	 0.363	 0	 0.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68306	 0.0	 0.0	 0.0	 0.0	 1.00797	 11.5	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68307	 0.0	 0.0	 0.0	 0.0	 1.00429	 4.6	 1	 3.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68313	 3.525	 0.0	 0.0	 0.0	 0.96871	 4.8	 0	 3.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68314	 1.43	 0.0	 0.0	 0.0	 0.96871	 1.6	 0	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68325	 0.15	 0.0	 0.0	 0.0	 1.0258	 0.165	 0	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68408	 0.0	 0.0	 0.0	 0.0	 1.01218	 8.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	68536	 0.75	 0.0	 0.0	 0.0	 1.04182	 0.825	 0	 0.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68547	 0.44	 0.0	 0.0	 0.0	 1.06863	 0.484	 0	 0.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68564	 0.0	 -0.586	 1.6	 -1.1	 1.12009	 3.3	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	68566	 1.7	 0.0	 0.0	 0.0	 1.03888	 2.5	 0	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70090	 0.0	 0.0	 0.0	 0.0	 0.93731	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70091	 13.5	 -0.82	 -0.82	 -0.82	 0.95069	 15.03	 1	 13.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70093	 0.0	 -1.64	 -1.64	 -1.64	 0.93561	 28.13	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70094	 0.0	 -1.64	 -1.64	 -1.64	 0.93589	 28.13	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70390	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	70504	 0.0	 11.303	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70505	 0.0	 51.332	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70506	 0.0	 51.332	 92.0	 -46.0	 1.0	 250.0	 0	 180.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70507	 0.0	 0.0	 42.0	 -2.0	 1.0	 72.5	 0	 58.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70508	 0.0	 0.0	 42.0	 -2.0	 1.0	 72.5	 0	 58.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	70513	 0.0	 8.283	 130.0	 -76.0	 1.0	 217.0	 0	 161.0	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70514	 0.0	 8.283	 130.0	 -76.0	 1.0	 217.0	 0	 161.0	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70515	 0.0	 9.544	 150.0	 -100.0	 1.0	 250.0	 0	 178.0	 47.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	70516	 65.0	 13.691	 81.0	 -54.0	 0.9292	 135.0	 1	 100.0	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71090	 0.0	 0.0	 0.0	 0.0	 0.94293	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	71091	 0.0	 -0.3	 -0.3	 -0.3	 0.93151	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	71590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	72590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	74090	 0.0	 -0.84	 -0.84	 -0.84	 0.93179	 13.8	 1	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75090	 0.0	 0.0	 0.0	 0.0	 0.93231	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	75091	 2.093	 -0.3	 -0.3	 -0.3	 0.93749	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75092	 0.0	 -1.52	 -1.52	 -1.52	 0.90835	 29.78	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	75093	 0.0	 -0.91	 -0.91	 -0.91	 0.91638	 15.63	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	75508	 0.0	 0.375	 50.0	 -16.0	 1.0	 72.5	 0	 53.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	75515	 170.0	 -27.827	 105.0	 -62.0	 0.87935	 167.0	 1	 170.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	75516	 260.0	 3.648	 165.0	 -98.0	 0.91769	 292.0	 1	 260.0	 168.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	75890	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77090	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77590	 0.0	 0.0	 0.0	 0.0	 0.94488	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	77591	 0.0	 -1.07	 -1.07	 -1.07	 0.93991	 20.85	 1	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	78590	 2.5	 -0.15	 -0.15	 -0.15	 0.94047	 2.98	 1	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	79090	 0.0	 0.0	 0.0	 0.0	 0.93105	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	79091	 0.0	 -1.03	 -1.03	 -1.03	 0.9111	 16.9	 1	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	81832	 0.0	 -1.26	 -1.26	 -1.26	 0.93596	 20.7	 1	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	82001	 110.0	 -2.554	 150.0	 -50.0	 0.91429	 353.0	 1	 195.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82002	 0.0	 -22.832	 150.0	 -50.0	 1.0	 353.0	 0	 195.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82003	 0.0	 2.695	 27.0	 -2.0	 1.0	 72.5	 0	 42.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82004	 0.0	 2.695	 27.0	 -2.0	 1.0	 72.5	 0	 42.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	82011	 0.0	 8.205	 21.75	 -3.2	 1.0	 36.25	 0	 29.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	82012	 0.0	 8.156	 21.75	 -3.2	 1.0	 36.25	 0	 29.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	83090	 0.0	 0.0	 0.0	 0.0	 0.9428	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83091	 0.0	 -0.3	 -0.3	 -0.3	 0.92559	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83091	 0.0	 -0.61	 -0.61	 -0.61	 0.92559	 10.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	83590	 0.0	 0.0	 0.0	 0.0	 0.92838	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	83591	 0.0	 -1.58	 -1.58	 -1.58	 0.92322	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	83592	 0.0	 -0.71	 -0.71	 -0.71	 0.92115	 11.7	 1	 11.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	84491	 0.0	 -0.91	 -0.91	 -0.91	 0.92895	 17.87	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	84590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85590	 0.0	 0.0	 0.0	 0.0	 0.93552	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	85591	 0.0	 -1.12	 -1.12	 -1.12	 0.93535	 18.4	 1	 18.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	85592	 0.0	 -1.96	 -1.96	 -1.96	 0.9343	 32.2	 1	 32.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	86221	 167.521	 -86.946	 9999.0	 -9999.0	 0.95585	 500.0	 1	 500.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	86590	 0.0	 0.0	 0.0	 0.0	 1.0	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87590	 0.0	 0.0	 0.0	 0.0	 0.9279	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	87591	 0.0	 -1.19	 -1.19	 -1.19	 0.93568	 21.71	 1	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87591	 9.0	 -0.55	 -0.55	 -0.55	 0.93568	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	87592	 0.0	 -1.22	 -1.22	 -1.22	 0.92183	 23.82	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87593	 5.0	 -0.3	 -0.3	 -0.3	 0.93298	 5.2	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87593	 0.0	 -0.55	 -0.55	 -0.55	 0.93298	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87594	 13.2	 -0.8	 -0.8	 -0.8	 0.98379	 14.3	 1	 13.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	87595	 0.0	 -1.83	 -1.83	 -1.83	 0.91199	 35.74	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	87596	 0.0	 -1.22	 -1.22	 -1.22	 0.92238	 23.82	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	89202	 0.0	 -1.68	 -1.68	 -1.68	 1.15	 27.6	 1	 27.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89202	 0.0	 0.0	 0.0	 0.0	 1.15	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89231	 0.0	 -1.68	 -1.68	 -1.68	 1.06547	 27.6	 1	 27.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89231	 18.4	 -1.12	 -1.12	 -1.12	 1.06547	 18.4	 1	 18.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	89590	 0.0	 0.0	 0.0	 0.0	 0.93731	 100.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	89591	 0.0	 -0.34	 -0.34	 -0.34	 0.91424	 6.5	 1	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89591	 0.0	 -0.31	 -0.31	 -0.31	 0.91424	 5.1	 1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89592	 0.0	 -0.55	 -0.55	 -0.55	 0.95166	 10.02	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	89593	 7.8	 -0.48	 -0.48	 -0.48	 0.95224	 7.8	 1	 7.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   6.705772	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.772304	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.102916	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.529801	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.987836	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.065571	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.731229	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.868435	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.310791	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.029123	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.769455	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.409602	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.192949	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.647226	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.875859	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.091964	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.420246	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.787263	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.039979	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.108238	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.927958	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.275032	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.162355	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.713898	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.281454	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.124515	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.678135	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.705985	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.125291	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.663376	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.177870	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.432097	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.694058	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.280592	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.940723	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.250777	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.962257	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.005345	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.517350	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.997547	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.191985	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.475277	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.374840	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.194453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.225400	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.037024	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.405182	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.141187	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.008430	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.633995	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.072361	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.947406	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.817148	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.966577	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.155131	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.303670	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.865308	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.805960	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.455197	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.881799	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.980462	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.029919	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.228166	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.927709	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.919956	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.759011	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.172854	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.119278	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.221331	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.903735	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.063945	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.967847	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.039919	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.388681	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.033905	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.805743	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.141638	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.030594	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.610447	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.331500	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.150889	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.056868	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.912271	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.415364	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.338133	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.180430	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.010379	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.817841	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.166509	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.922434	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.381410	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.848013	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.584401	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.672683	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.651334	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.226720	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.648268	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.131771	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.082005	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.953552	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.072836	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.396655	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.191793	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.421518	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.259057	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.937303	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.997530	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.053643	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.801435	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.965035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.149117	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.825890	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.348884	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.414237	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.919459	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.582786	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.824631	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.002012	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.007134	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.911719	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.687332	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.258238	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.316270	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.615844	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.966947	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.668267	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.983129	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.823339	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.545300	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.240720	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.518180	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.748153	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.876191	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.053782	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.438078	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.632386	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.212122	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.083414	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.798543	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.218276	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.825765	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.083146	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.015007	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.634967	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.868203	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.118175	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.210870	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.474980	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.574892	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.060462	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.901130	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   5.818735	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.340145	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.231079	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.809809	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.114238	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.842322	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.328013	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.176455	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.769402	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.242298	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.001568	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.009657	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.919235	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.687497	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.937065	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.140277	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.366980	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.159031	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.922167	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.671776	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.074159	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.676459	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.738815	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.241445	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.472714	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.452572	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.489514	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.993641	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.817406	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.901627	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.029975	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.046501	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.834992	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.080094	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.645704	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.859937	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.894054	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.300743	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.420839	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.769218	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.106376	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.116984	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.048553	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.158786	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.229945	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.213575	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.722605	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.204156	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.064846	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.655402	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.663852	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.197925	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.018102	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.959754	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.784843	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.844426	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.005304	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.968874	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.662912	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.018175	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.825649	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.376086	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.561504	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.261908	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.005577	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.062011	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.947704	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.041392	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.925292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.012094	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.456071	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.818943	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.833172	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.874267	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.976889	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.991169	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.793683	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.321775	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.177817	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.334706	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.111550	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.469784	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.877151	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.955996	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.515326	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.688788	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.981249	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.744198	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.158126	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.063961	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.513464	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.075578	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.838771	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.352650	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.203815	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.653294	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.681564	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.301024	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.826082	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.168709	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.913504	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.660189	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.114603	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.405510	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.161311	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.032668	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.351487	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.938199	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.353549	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.952187	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.653359	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.101511	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.718143	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.114402	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.974562	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.103927	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.084724	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.474442	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.011043	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.587410	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.019082	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.101726	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.140664	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.074446	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.871925	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.495424	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.013116	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.828624	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.452316	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.655785	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.033340	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.722386	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.052627	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.692965	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.048302	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.872435	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.778207	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.431850	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.452623	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.541430	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.076370	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.501393	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.341302	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.943569	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.105629	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.702403	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.057525	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.890165	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.796765	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.382630	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.021729	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.850443	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.207164	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.671776	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.868071	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.794398	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.079741	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.034105	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.728411	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.208149	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.113915	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.185537	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.740619	   0.000000; % COW
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	11	 42404	 0.0036	 0.00391	 0.00207	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00534	 0.00795	 0.00407	 3605	 3605	 3605	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 25404	 0.00594	 0.00866	 0.00435	 3288	 3288	 3288	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.02132	 0.02114	 0.00329	 1150	 1150	 1150	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 46504	 0.01937	 0.01703	 0.00256	 1339	 1339	 1339	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2121	 0.0286	 0.067	 0.0059	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 2361	 0.0513	 0.1172	 0.0106	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 3541	 0.0071	 0.037	 0.0116	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 10261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 5481	 0.0049	 0.0107	 0.001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1052	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1042	 1062	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1072	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 3202	 0.003	 0.0222	 0.0335	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 4722	 0.0012	 0.0078	 0.2591	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 35771	 0.0001	 0.0004	 0.0265	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1062	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1052	 2852	 0.0002	 0.0015	 0.1035	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 3202	 0.003	 0.0222	 0.0335	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 10619	 0.0004	 0.0008	 0.0001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1072	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1071	 2231	 0.0125	 0.0276	 0.0026	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 2361	 0.0594	 0.1314	 0.0123	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 4941	 0.0718	 0.1589	 0.0148	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 32810	 0.0039	 0.0123	 0.0035	 68.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 2161	 0.0031	 0.0069	 0.0006	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1301	 0.0102	 0.0787	 0.0071	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1541	 0.0207	 0.0952	 0.0102	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 4901	 0.0035	 0.0077	 0.0008	 34.0	 34.0	 37.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1742	 0.0062	 0.0462	 0.0697	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 3642	 0.0046	 0.0338	 0.051	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 3501	 0.054	 0.123	 0.0116	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 4941	 0.0135	 0.0696	 0.0113	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 11461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1781	 0.001	 0.002	 0.0011	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 3901	 0.0173	 0.0894	 0.0097	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5051	 0.0006	 0.0012	 0.0061	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 5071	 0.0006	 0.0012	 0.0061	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 17810	 0.001	 0.0021	 0.0012	 96.0	 96.0	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 51410	 0.0214	 0.1105	 0.012	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1861	 0.0644	 0.1424	 0.0133	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 2821	 0.0193	 0.0994	 0.0108	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4221	 0.0381	 0.1969	 0.0214	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0292	 0.0645	 0.006	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 4961	 0.0148	 0.0763	 0.0097	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 2561	 0.0047	 0.0101	 0.0548	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 3781	 0.0026	 0.0055	 0.0298	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1901	 0.0389	 0.086	 0.008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 4481	 0.0414	 0.0915	 0.0086	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1841	 0.0111	 0.03	 0.1366	 68.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 2361	 0.0373	 0.0826	 0.0077	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 52219	 0.0305	 0.0674	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2041	 0.0106	 0.0546	 0.006	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2181	 0.0126	 0.065	 0.0071	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 2221	 0.0426	 0.0943	 0.0098	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 17411	 0.0148	 0.1159	 0.0104	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 13219	 0.0006	 0.0017	 0.0002	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1701	 0.0533	 0.1178	 0.011	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4081	 0.0121	 0.0367	 0.031	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 4201	 0.0073	 0.0214	 0.0295	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2001	 0.0312	 0.0751	 0.0073	 187.0	 187.0	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 2161	 0.0176	 0.0389	 0.0037	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1391	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 0	 -30.0	 30.0;
	1381	 4721	 0.0027	 0.0059	 0.0006	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 4731	 0.0021	 0.0061	 0.0007	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1661	 0.0579	 0.1281	 0.013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 4041	 0.042	 0.0929	 0.0087	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 14061	 0.0	 0.001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4511	 0.002	 0.0041	 0.092	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 4651	 0.003	 0.006	 0.1362	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	1441	 1501	 0.004	 0.009	 0.0009	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 2221	 0.0402	 0.089	 0.0083	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 4731	 0.0413	 0.0914	 0.0115	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 14461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 15010	 0.0039	 0.0086	 0.0008	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 2581	 0.0049	 0.0156	 0.0084	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 3761	 0.0034	 0.0109	 0.0039	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 14619	 0.0004	 0.0011	 0.0002	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 2001	 0.018	 0.0398	 0.0037	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 3401	 0.0042	 0.0093	 0.0009	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1841	 0.0179	 0.0811	 0.0087	 137.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 16011	 0.008	 0.0395	 0.0394	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 4491	 0.0024	 0.0072	 0.0053	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 5521	 0.0025	 0.0053	 0.0286	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1611	 0.0188	 0.0968	 0.0105	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 3881	 0.0036	 0.0184	 0.002	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 16011	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	1602	 3202	 0.0053	 0.039	 0.0589	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 5142	 0.0113	 0.0843	 0.1272	 406	 406	 406	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 3301	 0.0128	 0.066	 0.0072	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 16110	 0.0	 0.001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3061	 0.0018	 0.0089	 0.001	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 3221	 0.0094	 0.0468	 0.0054	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 2671	 0.0046	 0.0238	 0.0026	 91.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 5041	 0.0197	 0.0435	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 10619	 0.0143	 0.0457	 0.0047	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1821	 0.0144	 0.0741	 0.0081	 161.0	 161.0	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2281	 0.0809	 0.1788	 0.0167	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2361	 0.0336	 0.1737	 0.0189	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0214	 0.0474	 0.0044	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 2781	 0.0176	 0.0388	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 4951	 0.0331	 0.0727	 0.0672	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16411	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 16462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 50019	 0.0698	 0.1544	 0.0144	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 2522	 0.0103	 0.0763	 0.1152	 405.0	 405.0	 445.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 4522	 0.0103	 0.0768	 0.1159	 434.0	 434.0	 446	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 5172	 0.0046	 0.0289	 0.0459	 730.0	 761.0	 837.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5261	 0.014	 0.031	 0.0029	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 5281	 0.0199	 0.0445	 0.0251	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1821	 0.0893	 0.1978	 0.0195	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1951	 0.0375	 0.0825	 0.0518	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 2281	 0.0432	 0.0955	 0.0089	 93.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 16662	 0.0	 0.01	 0.0	 3453	 3453	 3453	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 3881	 0.0038	 0.0083	 0.0008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 32210	 0.0202	 0.1043	 0.0113	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 5131	 0.0029	 0.0056	 0.0725	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 51319	 0.0018	 0.0037	 0.0247	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1761	 0.0058	 0.0184	 0.0019	 68.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1981	 0.0385	 0.1992	 0.0216	 171	 171	 171	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 2321	 0.0768	 0.1757	 0.0166	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 5041	 0.0649	 0.1787	 0.021	 137.0	 182	 182	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17010	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 17061	 0.0	 0.001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 28019	 0.0363	 0.0929	 0.0085	 137.0	 187.0	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 2161	 0.0099	 0.0511	 0.0056	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5301	 0.0406	 0.1302	 0.0133	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 5381	 0.0282	 0.0625	 0.0058	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 14619	 0.0653	 0.1497	 0.0141	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 17261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 3421	 0.001	 0.0021	 0.0136	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 4511	 0.0013	 0.0025	 0.0566	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 17411	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 51319	 0.0002	 0.0004	 0.0001	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 2202	 0.0049	 0.0361	 0.0544	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 3122	 0.0004	 0.0045	 0.3148	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 0	 -30.0	 30.0;
	1742	 17462	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 4111	 0.0136	 0.045	 0.0272	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 17411	 0.0134	 0.0417	 0.0604	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 3501	 0.0951	 0.2216	 0.021	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 3641	 0.0051	 0.026	 0.0029	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 5501	 0.0222	 0.0711	 0.0073	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0053	 0.0117	 0.0011	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 2521	 0.0052	 0.0114	 0.0011	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 10619	 0.0216	 0.0693	 0.0071	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 2581	 0.0034	 0.0127	 0.0382	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 20411	 0.0009	 0.0043	 0.0196	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 2881	 0.0467	 0.1032	 0.0096	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 3281	 0.0385	 0.1231	 0.0126	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 4021	 0.035	 0.0774	 0.0072	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0084	 0.0186	 0.0018	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 3341	 0.0082	 0.0186	 0.0017	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 50619	 0.0274	 0.0606	 0.0057	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1961	 0.0245	 0.0543	 0.0182	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4341	 0.0035	 0.0079	 0.0008	 31.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4351	 0.0033	 0.0076	 0.0007	 31.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 4721	 0.01	 0.0236	 0.0033	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 5481	 0.0272	 0.0615	 0.0058	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4371	 0.0402	 0.0891	 0.0083	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 4981	 0.0311	 0.0688	 0.0064	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4201	 0.0325	 0.1041	 0.0107	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 4481	 0.0436	 0.1396	 0.0143	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2081	 0.0006	 0.0013	 0.0002	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	1961	 3201	 0.0117	 0.0259	 0.0035	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2731	 0.0007	 0.0032	 0.0147	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 16110	 0.004	 0.0205	 0.0023	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 2821	 0.0069	 0.0355	 0.0039	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 79016	 0.0472	 0.1068	 0.0102	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 3641	 0.0034	 0.0091	 0.0412	 91.0	 116.0	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2141	 0.0526	 0.1162	 0.0155	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 5441	 0.0064	 0.0326	 0.0547	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 2742	 0.0027	 0.02	 0.0302	 248.0	 248.0	 272.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 3203	 0.0117	 0.0735	 0.1168	 464	 464	 464	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 3091	 0.0111	 0.0301	 0.003	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 18010	 0.0043	 0.01	 0.001	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4001	 0.0884	 0.237	 0.0413	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4501	 0.0233	 0.1202	 0.0131	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 4621	 0.0119	 0.0394	 0.0209	 130.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 20411	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2052	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2562	 0.0005	 0.0033	 0.0049	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 2972	 0.0002	 0.0018	 0.1232	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 5462	 0.0022	 0.016	 0.0241	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 2563	 0.0005	 0.0033	 0.0049	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 5462	 0.0021	 0.0155	 0.0234	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 4061	 0.0117	 0.0258	 0.0025	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 35211	 0.0262	 0.0582	 0.0054	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2361	 0.027	 0.0601	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 21261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 5261	 0.0107	 0.0437	 0.0571	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 3201	 0.0338	 0.1745	 0.019	 178.0	 178.0	 195	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 21661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2841	 0.0293	 0.0669	 0.0063	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 3521	 0.0201	 0.1037	 0.0113	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 4501	 0.0082	 0.0182	 0.0017	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3342	 0.0069	 0.0513	 0.0774	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3842	 0.0043	 0.0317	 0.0479	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 3852	 0.0036	 0.0265	 0.04	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 5202	 0.003	 0.0221	 0.1443	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 3944	 0.004	 0.0465	 1.0489	 740	 740	 740	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 3881	 0.0374	 0.0958	 0.0087	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 22261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 22419	 0.019	 0.042	 0.004	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2571	 0.0017	 0.0144	 0.1108	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 3421	 0.0023	 0.0048	 0.0321	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3381	 0.0123	 0.0498	 0.0053	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 3841	 0.0271	 0.1393	 0.0179	 90.0	 90.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 5321	 0.0308	 0.0681	 0.0064	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 22610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 22861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 23019	 0.0001	 0.0002	 0.0001	 57.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 3581	 0.0125	 0.0276	 0.0026	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 4071	 0.0078	 0.0172	 0.0016	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2491	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	2481	 17411	 0.011	 0.0257	 0.0025	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 17411	 0.0117	 0.0258	 0.0024	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2681	 0.0165	 0.0365	 0.0034	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 3501	 0.0476	 0.1053	 0.0098	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 4981	 0.0785	 0.1737	 0.0162	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 5341	 0.0502	 0.1111	 0.0104	 76.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 3522	 0.0128	 0.0954	 0.144	 359	 359	 359	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 5042	 0.0064	 0.0477	 0.0719	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2551	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	2541	 2941	 0.0018	 0.004	 0.03	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 3751	 0.003	 0.0063	 0.0422	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2951	 0.0017	 0.0036	 0.0241	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 3081	 0.0044	 0.0098	 0.0727	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2571	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 2581	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2561	 3781	 0.003	 0.0069	 0.1412	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 4491	 0.0033	 0.0099	 0.0061	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2563	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2962	 0.0001	 0.0006	 0.0384	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 5022	 0.0005	 0.0053	 0.3668	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 4242	 0.0006	 0.0036	 0.6798	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2701	 0.0218	 0.0482	 0.0047	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2761	 0.005	 0.0115	 0.2359	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 4401	 0.0023	 0.0048	 0.0262	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 5031	 0.0394	 0.104	 0.0564	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 25611	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2581	 25611	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 0	 -30.0	 30.0;
	2701	 5031	 0.0173	 0.0552	 0.0517	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 27219	 0.0016	 0.0035	 0.0004	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 3261	 0.0765	 0.1692	 0.0158	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0074	 0.0381	 0.0042	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5441	 0.0082	 0.042	 0.0046	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 5501	 0.0537	 0.1187	 0.0111	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 27410	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3342	 0.0081	 0.0601	 0.0906	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 3642	 0.0056	 0.0415	 0.0626	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2761	 4101	 0.002	 0.0046	 0.0887	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2771	 16110	 0.0079	 0.0142	 0.15	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2780	 2781	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2781	 4951	 0.0047	 0.0097	 0.0652	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2801	 28019	 0.0061	 0.0135	 0.0013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2821	 28261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 3821	 0.0282	 0.0904	 0.0125	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0079	 0.0187	 0.0018	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0089	 0.0219	 0.0021	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4221	 0.0068	 0.0217	 0.0023	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 4501	 0.0302	 0.0681	 0.0064	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3522	 0.0038	 0.0281	 0.0424	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 3842	 0.0049	 0.0366	 0.0552	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2852	 4722	 0.00031	 0.00489	 0.41386	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0079	 0.0246	 0.0091	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3091	 0.0047	 0.0044	 0.0044	 124.0	 124.0	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 3431	 0.0015	 0.0032	 0.0211	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.001	 0.0021	 0.0111	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 4281	 0.0009	 0.002	 0.0106	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 27219	 0.009	 0.0286	 0.0058	 103.0	 103.0	 113.3	 0.0	 0.0	 0	 -30.0	 30.0;
	2881	 28810	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2941	 4651	 0.0045	 0.0098	 0.0728	 107.0	 107.0	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2951	 3081	 0.0026	 0.0054	 0.0362	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3061	 3881	 0.0282	 0.0628	 0.0059	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3081	 3091	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3081	 3871	 0.0044	 0.0094	 0.0511	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3122	 0.0004	 0.0047	 0.3301	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3852	 0.0023	 0.0166	 0.025	 323.0	 323.0	 355.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 30820	 0.0	 0.0001	 0.0	 761.0	 761.0	 837.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3091	 18010	 0.0055	 0.0155	 0.0293	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3101	 31019	 0.0002	 0.0006	 0.0001	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 5122	 0.0001	 0.0006	 0.0359	 548.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3200	 3201	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3201	 3209	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 14619	 0.0203	 0.0649	 0.0067	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 32210	 0.0135	 0.0401	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3203	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3282	 0.0145	 0.0732	 0.107	 366.0	 463	 463	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 4722	 0.0028	 0.0203	 0.0306	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3221	 0.0182	 0.0428	 0.0041	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3209	 3801	 0.0167	 0.0368	 0.0035	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 3961	 0.0041	 0.0134	 0.0028	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 4021	 0.0304	 0.0974	 0.01	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 32210	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 3841	 0.0223	 0.0716	 0.0073	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 4081	 0.0093	 0.0297	 0.0031	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3241	 32461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 3341	 0.0534	 0.118	 0.011	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 32661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 3541	 0.014	 0.031	 0.0029	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 4261	 0.0523	 0.1156	 0.0108	 76.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 5091	 0.0026	 0.0131	 0.0026	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 32810	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 4942	 0.0144	 0.0795	 0.1147	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 5142	 0.0082	 0.0612	 0.0923	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 43619	 0.0142	 0.0735	 0.008	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3321	 4221	 0.0095	 0.021	 0.002	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3361	 3581	 0.0064	 0.0167	 0.0017	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3381	 23019	 0.0213	 0.0957	 0.0103	 104.0	 104.0	 114.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 5441	 0.0036	 0.0075	 0.0502	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4101	 0.0006	 0.0012	 0.0199	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 4401	 0.0031	 0.0067	 0.0365	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4001	 0.0719	 0.1595	 0.0149	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4701	 0.0242	 0.0535	 0.0068	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 4711	 0.0195	 0.043	 0.0051	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4061	 0.0203	 0.0447	 0.0042	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 4781	 0.0583	 0.129	 0.012	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3521	 35211	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3521	 35261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3522	 5462	 0.0071	 0.053	 0.08	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 3901	 0.0053	 0.0245	 0.0027	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 4681	 0.0438	 0.1006	 0.0123	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3541	 32810	 0.0179	 0.0396	 0.0089	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 4961	 0.0611	 0.1352	 0.0126	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35211	 0.0628	 0.1389	 0.013	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 35662	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 5361	 0.0541	 0.1196	 0.0127	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 28019	 0.0578	 0.1317	 0.0124	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 35862	 0.0	 0.01	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3581	 89516	 0.03449	 0.07653	 0.00709	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3601	 39610	 0.0014	 0.0031	 0.0165	 68.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3611	 39610	 0.0015	 0.0031	 0.0167	 68.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3621	 5301	 0.0162	 0.0358	 0.0034	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3641	 3651	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3751	 4651	 0.0022	 0.0045	 0.0301	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3761	 20411	 0.0027	 0.0099	 0.0163	 125.0	 130.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3781	 4211	 0.0008	 0.0018	 0.0358	 119.0	 119.0	 130.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3781	 5521	 0.0008	 0.0016	 0.0086	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3801	 5481	 0.0303	 0.0691	 0.0065	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3821	 35211	 0.0235	 0.052	 0.0049	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 3851	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3841	 27219	 0.0022	 0.0069	 0.0019	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3841	 27281	 0.003	 0.0087	 0.0008	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 3852	 0.0	 0.0001	 0.0	 434.0	 434.0	 477.4	 0.0	 0.0	 0	 -30.0	 30.0;
	3842	 5202	 0.0058	 0.0442	 0.1839	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 30820	 0.0023	 0.0166	 0.025	 323.0	 323.0	 355.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4621	 0.0093	 0.0298	 0.0031	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 4741	 0.0082	 0.0239	 0.0024	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 13219	 0.0322	 0.1031	 0.0106	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 4943	 0.0169	 0.0936	 0.135	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3852	 5462	 0.0027	 0.0195	 0.0295	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 3871	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 0	 -30.0	 30.0;
	3861	 4651	 0.0026	 0.0047	 0.0746	 100.0	 100.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 4651	 0.0029	 0.0062	 0.0338	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3871	 5131	 0.0029	 0.0056	 0.0703	 100.0	 100.0	 110.0	 0.0	 0.0	 0	 -30.0	 30.0;
	3901	 3981	 0.0011	 0.0025	 0.0003	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3901	 3991	 0.0011	 0.0024	 0.0002	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3944	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3934	 4384	 0.002	 0.0234	 0.53	 997.0	 1471	 1471	 0.0	 0.0	 1	 -30.0	 30.0;
	3941	 52219	 0.0103	 0.0227	 0.0022	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3942	 4522	 0.0007	 0.0085	 0.0205	 700.0	 825.0	 907.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3944	 3954	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 0	 -30.0	 30.0;
	3961	 5181	 0.004	 0.0051	 0.044	 79.0	 79.0	 86.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 5181	 0.0023	 0.0034	 0.0276	 79.0	 79.0	 86.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 32210	 0.0041	 0.0134	 0.0028	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39610	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 39670	 0.0	 0.0001	 0.0	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 4371	 0.0216	 0.048	 0.0045	 99.0	 99.0	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5241	 0.0131	 0.0289	 0.0027	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 5251	 0.0129	 0.0286	 0.0027	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40461	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 40462	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4111	 17411	 0.0022	 0.0047	 0.0311	 140.0	 140.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 4481	 0.0553	 0.146	 0.0143	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 13219	 0.0128	 0.0407	 0.0042	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4211	 4651	 0.0008	 0.0019	 0.0376	 119.0	 119.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4242	 4462	 0.0003	 0.0013	 0.2612	 332.0	 332.0	 365.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4361	 43619	 0.0171	 0.0379	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4382	 5172	 0.0017	 0.0126	 0.019	 434.0	 434.0	 477.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4384	 5464	 0.0024	 0.0278	 0.6309	 997.0	 1238	 1238	 0.0	 0.0	 1	 -30.0	 30.0;
	4441	 50619	 0.0349	 0.0771	 0.0072	 68.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4461	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 4472	 0.0	 0.0366	 0.0	 450.0	 450.0	 495.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4462	 5022	 0.0001	 0.0001	 0.0033	 593.0	 593.0	 652.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4471	 4651	 0.0002	 0.002	 0.0463	 269.0	 269.0	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 17431	 0.0012	 0.0049	 0.6184	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.001	 0.0043	 0.5037	 267.0	 267.0	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 30820	 0.0005	 0.0032	 0.7216	 351.0	 351.0	 386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4481	 22419	 0.0403	 0.1789	 0.0191	 187.0	 187.0	 189	 0.0	 0.0	 1	 -30.0	 30.0;
	4522	 5142	 0.0011	 0.0074	 0.173	 381.0	 381.0	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4651	 44681	 0.0005	 0.0011	 0.0157	 45.0	 112.0	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4681	 5141	 0.035	 0.1123	 0.0115	 136.0	 136.0	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4701	 4711	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4721	 4731	 0.0	 0.0001	 0.0	 136.0	 136.0	 149.6	 0.0	 0.0	 0	 -30.0	 30.0;
	4721	 5181	 0.0163	 0.036	 0.0045	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 4761	 0.0033	 0.0073	 0.0007	 63.0	 63.0	 69.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 5181	 0.006	 0.0306	 0.0047	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4731	 47261	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4741	 23019	 0.0201	 0.085	 0.009	 103.0	 103.0	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4781	 4961	 0.0226	 0.0499	 0.0047	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 22419	 0.0075	 0.0388	 0.0069	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 31019	 0.0338	 0.1745	 0.019	 178.0	 178.0	 195	 0.0	 0.0	 1	 -30.0	 30.0;
	4941	 50019	 0.0212	 0.0468	 0.0062	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4942	 4943	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4961	 49662	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0173	 0.0382	 0.0036	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 5041	 0.0187	 0.0413	 0.0039	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4981	 49861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4991	 5361	 0.0069	 0.0152	 0.0015	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5001	 50019	 0.0032	 0.0069	 0.0007	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5022	 5222	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 0	 -30.0	 30.0;
	5041	 17010	 0.0616	 0.1662	 0.0164	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5061	 50619	 0.0032	 0.0069	 0.0007	 45.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5091	 10210	 0.0035	 0.0179	 0.004	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5122	 5222	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5261	 0.0214	 0.0689	 0.007	 120.0	 120.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 5281	 0.0629	 0.1474	 0.0136	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5141	 51410	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5221	 52219	 0.0046	 0.01	 0.001	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52610	 0.0	 0.0001	 0.0	 1577.0	 1577.0	 1734.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 52661	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 5381	 0.0205	 0.0463	 0.0043	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 32810	 0.0436	 0.0975	 0.009	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 43619	 0.0071	 0.0368	 0.004	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 51410	 0.028	 0.1481	 0.0243	 178.0	 178.0	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5281	 52861	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 31019	 0.027	 0.0865	 0.0089	 80.0	 80.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5301	 53061	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5462	 54622	 0.0	 0.0001	 0.0	 593.0	 593.0	 652.3	 0.0	 0.0	 0	 -30.0	 30.0;
	5464	 54640	 0.0	 0.02874	 0.0	 1202	 1202	 1202	 0.0	 0.0	 1	 -30.0	 30.0;
	5501	 55061	 0.0	 0.0001	 0.0	 105.0	 105.0	 115.5	 0.0	 0.0	 1	 -30.0	 30.0;
	10204	 10205	 0.0	 0.0001	 0.0	 107.0	 107.0	 117.7	 0.0	 0.0	 0	 -30.0	 30.0;
	11204	 11234	 0.15499	 0.16288	 0.00025	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	11214	 11224	 0.0787	 0.2182	 0.0083	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11244	 0.0765	 0.1786	 0.0309	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	11234	 11254	 0.3178	 0.334	 0.0052	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	12201	 68563	 0.646	 0.3656	 0.0001	 47	 47	 47	 0.0	 0.0	 1	 -30.0	 30.0;
	12804	 12814	 0.0586	 0.1368	 0.0237	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13001	 13011	 1e-05	 1e-05	 1e-05	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13424	 0.2088	 0.3321	 0.0007	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13434	 0.1128	 0.1794	 0.0004	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 13494	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13404	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 0	 -30.0	 30.0;
	13424	 13484	 0.0785	 0.0838	 0.0006	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	13434	 13464	 0.0765	 0.1254	 0.0022	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13454	 0.0364	 0.106	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13494	 0.0193	 0.0509	 0.0038	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	13604	 13614	 0.2739	 0.2878	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 14024	 0.1874	 0.2982	 0.0011	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	14024	 14034	 0.4288	 0.4507	 0.0007	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68298	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14204	 68300	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14402	 14412	 0.4992	 0.7924	 0.0003	 13.2	 13.2	 14.52	 0.0	 0.0	 1	 -30.0	 30.0;
	14404	 14414	 0.5266	 0.424	 0.0002	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	14604	 14614	 0.11575	 0.33776	 0.00064	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15502	 15512	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15504	 15534	 0.0364	 0.106	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15704	 35804	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17004	 17044	 0.0	 0.0001	 0.0	 10.0	 10.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18604	 18614	 0.374	 0.3976	 0.0007	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	18804	 18834	 0.2739	 0.2878	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	19002	 19072	 0.28397	 0.365	 0.00642	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19004	 19014	 0.2144	 0.22532	 0.00035	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19312	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19302	 19322	 0.3885	 0.4804	 0.0085	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	19318	 19322	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21014	 0.6148	 0.6461	 0.001	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21024	 0.3455	 0.3651	 0.0005	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21014	 21024	 0.1097	 0.1746	 0.0004	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	21404	 21414	 0.0195	 0.0567	 0.0002	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21601	 21611	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21604	 21614	 0.17339	 0.19575	 0.00383	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	21614	 21624	 0.1079	 0.1299	 0.0054	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	21802	 21812	 0.2462	 0.3899	 0.0002	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21814	 0.0163	 0.0442	 0.0024	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21824	 1.0332	 1.182	 0.0	 12.4	 12.4	 13.64	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21834	 0.0212	 0.0617	 0.0002	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21864	 0.3388	 0.3564	 0.0007	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	21814	 21854	 0.0159	 0.037	 0.0064	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 21842	 0.4888	 0.77	 0.0007	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21822	 68313	 0.3686	 0.5863	 0.0002	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21844	 0.155	 0.1629	 0.0003	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	22201	 22221	 1.1	 1.75	 0.0001	 7.1	 7.1	 7.81	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22224	 0.744	 0.7819	 0.0013	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22244	 0.1499	 0.1575	 0.0003	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22254	 0.2894	 0.3041	 0.0005	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22204	 22264	 0.3689	 0.2864	 0.0001	 17.1	 17.1	 18.81	 0.0	 0.0	 1	 -30.0	 30.0;
	22224	 22234	 0.4624	 0.486	 0.0008	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	22232	 22252	 0.66	 1.05	 0.0003	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22234	 22244	 0.4185	 0.4398	 0.0007	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	22271	 22282	 0.495	 0.7876	 0.0003	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22814	 22824	 0.0339	 0.0791	 0.0137	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23604	 23614	 0.0098	 0.0228	 0.004	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	23611	 23621	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23612	 23622	 0.0	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23622	 23632	 0.4345	 0.69125	 0.00019	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26700	 26702	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26709	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26710	 0.003	 0.003	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26702	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26703	 26712	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26712	 0.02266	 0.01801	 0.00517	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26722	 0.194	 0.62238	 0.0012	 53	 53	 53	 0.0	 0.0	 1	 -30.0	 30.0;
	27004	 68566	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27302	 27361	 0.0001	 0.0001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27702	 27703	 0.16	 0.061	 0.00013	 202	 202	 202	 0.0	 0.0	 1	 -30.0	 30.0;
	27712	 27722	 0.143	 0.2276	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27804	 27805	 0.0	 0.0001	 0.0	 137.0	 137.0	 150.7	 0.0	 0.0	 0	 -30.0	 30.0;
	28814	 28834	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	28824	 28834	 0.0521	 0.1216	 0.0211	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	31004	 31014	 0.09791	 0.11422	 0.00369	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	32502	 32532	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 32514	 0.005	 0.0117	 0.0021	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	32504	 52804	 0.035	 0.0818	 0.0142	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	33004	 33014	 0.1727	 0.5036	 0.001	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 33024	 0.217	 0.2281	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	33014	 68564	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	33024	 33034	 0.193	 0.2192	 0.0055	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	35231	 35232	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	35231	 90020	 0.0026	 0.021	 0.1269	 710.0	 710.0	 781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35232	 90020	 0.0026	 0.021	 0.1269	 710.0	 710.0	 781.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35814	 0.5848	 0.6921	 0.0043	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	35804	 35824	 0.1765	 0.3539	 0.0001	 30.2	 30.2	 33.22	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36412	 0.1022	 0.1313	 0.0093	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36422	 0.1343	 0.1726	 0.0122	 28.4	 28.4	 31.24	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36432	 0.2334	 0.3	 0.00527	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36402	 36442	 0.121	 0.1497	 0.0027	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36452	 0.0935	 0.14875	 4e-05	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	36432	 36462	 0.0156	 0.02	 0.0004	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36482	 0.0128	 0.0158	 0.0003	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 36492	 0.0987	 0.1221	 0.0022	 18.1	 18.1	 19.91	 0.0	 0.0	 1	 -30.0	 30.0;
	38004	 38014	 0.0336	 0.0783	 0.0136	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	38201	 38231	 0.11	 0.175	 0.0001	 7.1	 7.1	 7.81	 0.0	 0.0	 1	 -30.0	 30.0;
	38203	 38204	 0.1912	 0.2009	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38214	 0.2451	 0.2954	 0.0005	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38224	 0.0335	 0.0936	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	38211	 38242	 1.0406	 1.64	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	38214	 38264	 0.2584	 0.2715	 0.0005	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38234	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 38254	 0.6148	 0.6461	 0.001	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	38233	 38234	 0.1266	 0.1331	 0.0003	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	38234	 38244	 0.3297	 0.3574	 0.0	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	38264	 38284	 0.146	 0.1585	 0.0019	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42214	 0.5167	 0.543	 0.0009	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	42204	 42224	 0.0431	 0.1364	 0.0001	 29.2	 29.2	 32.12	 0.0	 0.0	 1	 -30.0	 30.0;
	42224	 42234	 0.1835	 0.1928	 0.0003	 38.1	 38.1	 41.91	 0.0	 0.0	 1	 -30.0	 30.0;
	42234	 42244	 0.155	 0.1629	 0.0003	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	43704	 43724	 0.041	 0.1196	 0.0003	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	44804	 44814	 0.0397	 0.0631	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46814	 0.3382	 0.3586	 0.0004	 16.4	 16.4	 18.04	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46834	 0.0761	 0.2219	 0.0005	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 46854	 0.2194	 0.2305	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	46804	 68547	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	46814	 46824	 0.2635	 0.2769	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	46834	 46844	 0.062	 0.0652	 0.0002	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	49504	 49514	 0.0303	 0.0707	 0.0123	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	49514	 49524	 0.1189	 0.1249	 0.0002	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	49802	 49832	 0.1376	 0.2188	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49804	 49814	 0.6768	 0.7114	 0.0012	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49932	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49912	 49942	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49922	 49952	 0.0	 0.0001	 0.0	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49962	 0.055	 0.0876	 0.0001	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	49952	 49982	 0.0324	 0.0385	 0.0003	 11.0	 11.0	 12.1	 0.0	 0.0	 1	 -30.0	 30.0;
	50004	 50014	 0.8985	 1.071	 0.0018	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	52201	 52211	 1.65	 2.625	 4e-05	 12	 12	 12	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52214	 0.0027	 0.0062	 0.0011	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52204	 52224	 0.08266	 0.08687	 0.00013	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	52224	 52234	 0.3281	 0.3448	 0.0054	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52654	 0.0127	 0.037	 0.0001	 51.0	 51.0	 56.1	 0.0	 0.0	 1	 -30.0	 30.0;
	52604	 52694	 0.248	 0.2607	 0.0005	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52615	 0.0646	 0.0679	 0.0002	 15.8	 15.8	 17.38	 0.0	 0.0	 1	 -30.0	 30.0;
	52605	 52694	 0.1873	 0.1969	 0.0004	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52614	 52624	 0.0619	 0.1444	 0.025	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52634	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52624	 52644	 0.0131	 0.0304	 0.0053	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52625	 52674	 0.0473	 0.0752	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52654	 52664	 0.4779	 0.5023	 0.0008	 25.3	 25.3	 27.83	 0.0	 0.0	 1	 -30.0	 30.0;
	52664	 52674	 0.064	 0.1019	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52674	 52684	 0.0656	 0.1043	 0.0002	 33.6	 33.6	 36.96	 0.0	 0.0	 1	 -30.0	 30.0;
	52704	 52794	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52714	 0.0684	 0.1596	 0.0276	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	52705	 52724	 0.0	 0.0001	 0.0	 999.0	 999.0	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53014	 0.34355	 0.36105	 0.00056	 10.2	 10.2	 11.22	 0.0	 0.0	 1	 -30.0	 30.0;
	53004	 53024	 0.11575	 0.33776	 0.00064	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	53024	 53034	 0.06337	 0.1849	 0.00035	 38.0	 38.0	 41.8	 0.0	 0.0	 1	 -30.0	 30.0;
	53052	 53072	 0.11	 0.175	 5e-05	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	53614	 53624	 0.0456	 0.1064	 0.0184	 44.1	 44.1	 48.51	 0.0	 0.0	 1	 -30.0	 30.0;
	54401	 54411	 1e-05	 1e-05	 1e-05	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	54402	 54425	 0.32262	 0.50375	 0.00083	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54414	 0.13949	 0.14659	 0.00023	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	54404	 54424	 0.22731	 0.23889	 0.00037	 19.7	 19.7	 21.67	 0.0	 0.0	 1	 -30.0	 30.0;
	54412	 54422	 0.32262	 0.50375	 0.00083	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54422	 54426	 0.22778	 0.36	 0.00027	 14.27	 14.27	 15.7	 0.0	 0.0	 1	 -30.0	 30.0;
	68313	 68314	 0.0	 0.001	 0.0	 9999.0	 9999.0	 10998.9	 0.0	 0.0	 1	 -30.0	 30.0;
	70010	 79010	 0.03948	 0.09468	 0.01902	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70031	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70032	 0.04361	 0.0964	 0.0017	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 70033	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79080	 0.3014	 0.75351	 0.00097	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 79081	 0.23436	 0.5859	 0.00075	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70090	 0.06125	 0.07971	 0.00105	 344	 344	 344	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70091	 0.04435	 0.0807	 0.00018	 375	 375	 375	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70093	 0.03903	 0.0975	 0.00013	 329	 329	 329	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70094	 0.03269	 0.0816	 0.00011	 393	 393	 393	 0.0	 0.0	 1	 -30.0	 30.0;
	70311	 81510	 0.01162	 0.02994	 0.00303	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70312	 81510	 0.01162	 0.02994	 0.00303	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70330	 70390	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 72010	 0.02259	 0.0582	 0.00589	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78511	 0.02283	 0.05361	 0.00487	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70510	 78512	 0.02271	 0.05291	 0.0049	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81020	 0.00204	 0.01913	 0.11407	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 81520	 0.00155	 0.01445	 0.08889	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 85020	 0.00294	 0.02743	 0.16876	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70520	 86220	 4e-05	 0.00034	 0.00201	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71011	 81510	 0.01306	 0.03455	 0.00332	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71012	 81510	 0.01502	 0.03973	 0.00381	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71032	 71090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71034	 0.5256	 0.5256	 0.00059	 47	 47	 47	 0.0	 0.0	 1	 -30.0	 30.0;
	71033	 71090	 0.1203	 0.1456	 0.00014	 183	 183	 183	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71035	 0.4605	 0.4605	 0.00052	 54	 54	 54	 0.0	 0.0	 1	 -30.0	 30.0;
	71034	 71080	 0.2674	 0.1979	 0.00016	 104	 104	 104	 0.0	 0.0	 1	 -30.0	 30.0;
	71035	 71090	 0.3885	 0.617	 0.0006	 48	 48	 48	 0.0	 0.0	 1	 -30.0	 30.0;
	71080	 71091	 0.0418	 0.0336	 2e-05	 644	 644	 644	 0.0	 0.0	 1	 -30.0	 30.0;
	71511	 90012	 0.02403	 0.06239	 0.00622	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71512	 90012	 0.01855	 0.04902	 0.00471	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71530	 71590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	72010	 81510	 0.02769	 0.073	 0.00705	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 81510	 0.02651	 0.06989	 0.00675	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83011	 0.0071	 0.02336	 0.00249	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72010	 83012	 0.0071	 0.02336	 0.00249	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72511	 74512	 0.02769	 0.07132	 0.00722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72512	 74512	 0.02769	 0.07132	 0.00722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72530	 72590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	74011	 74511	 0.03714	 0.0875	 0.00798	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74011	 78511	 0.01865	 0.04345	 0.00402	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 74511	 0.03695	 0.08641	 0.00803	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 78512	 0.01875	 0.04402	 0.004	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 74090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 80532	 0.0351	 0.0207	 0.0033	 17.1	 17.1	 17.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 74512	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76011	 0.00118	 0.00363	 0.06079	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 76012	 0.00118	 0.00364	 0.06093	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82511	 0.00532	 0.00448	 0.0442	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74511	 82512	 0.00524	 0.00442	 0.04353	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86311	 0.01516	 0.04027	 0.07135	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 86312	 0.0177	 0.04614	 0.07049	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88011	 0.02468	 0.06358	 0.00644	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88012	 0.02468	 0.06358	 0.00644	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88511	 0.00092	 0.00184	 0.02573	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74512	 88512	 0.00092	 0.00184	 0.02573	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 81020	 0.00082	 0.00774	 0.04613	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 82020	 0.00299	 0.028	 0.17101	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74520	 90020	 0.00204	 0.01917	 0.11432	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74711	 76011	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74712	 76012	 0.00113	 0.00437	 0.03032	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 86030	 0.0129	 0.2689	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 0	 -30.0	 30.0;
	74730	 91031	 0.013	 0.26699	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91031	 0.01245	 0.26627	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01925	 0.26296	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74730	 91032	 0.01171	 0.2653	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75011	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 75510	 0.06086	 0.16057	 0.01549	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 81510	 0.06726	 0.20105	 0.01988	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 83510	 0.02433	 0.06431	 0.00618	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84511	 0.01058	 0.02725	 0.00276	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75010	 84512	 0.01058	 0.02725	 0.00276	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75030	 75090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1608	 0.402	 0.00053	 80	 80	 80	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75090	 0.1929	 0.4823	 0.00063	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75092	 0.2699	 0.6714	 0.0013	 48	 48	 48	 0.0	 0.0	 1	 -30.0	 30.0;
	75031	 75093	 0.123	 0.3011	 0.0012	 107	 107	 107	 0.0	 0.0	 1	 -30.0	 30.0;
	75032	 75080	 0.2831	 0.2601	 0.00112	 90	 90	 90	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75090	 0.2633	 0.3073	 0.00037	 86	 86	 86	 0.0	 0.0	 1	 -30.0	 30.0;
	75080	 75091	 0.2766	 0.3015	 0.00029	 85	 85	 85	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 75514	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 81810	 0.01077	 0.04817	 0.00513	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 83510	 0.03853	 0.10139	 0.00983	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84411	 0.01175	 0.03028	 0.00307	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 84412	 0.01175	 0.03028	 0.00307	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89311	 0.01069	 0.02893	 0.01157	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89312	 0.01073	 0.02908	 0.01263	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 89510	 0.01813	 0.05288	 0.01685	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75521	 0.0	 3e-05	 0.0398	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 75522	 0.0	 3e-05	 0.03383	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 85020	 0.00586	 0.02451	 0.15119	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75522	 85020	 0.00586	 0.02451	 0.15119	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 77510	 0.04735	 0.12509	 0.01741	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 81510	 0.02933	 0.07667	 0.01292	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75830	 75890	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 76032	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 50.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76031	 86030	 0.0067	 0.0119	 0.0062	 46.0	 50.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 82530	 0.02	 0.03	 0.004	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 81010	 0.00163	 0.00451	 0.13972	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 91011	 0.00592	 0.00571	 0.0656	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 81010	 0.00163	 0.00451	 0.13972	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 91012	 0.00592	 0.00571	 0.0656	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76513	 80012	 0.0044	 0.01101	 0.00755	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76514	 80011	 0.00449	 0.01117	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76531	 76533	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	76532	 76533	 0.0	 0.001	 0.0	 34.2	 34.2	 34.2	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0333	 0.08663	 0.0086	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77510	 0.0367	 0.0952	 0.0095	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.0044	 0.01448	 0.00154	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 90011	 0.00478	 0.0136	 0.00142	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77030	 77090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	77510	 87510	 0.04195	 0.12375	 0.01197	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 87510	 0.04657	 0.13508	 0.01303	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 90310	 0.00428	 0.01712	 0.00501	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77530	 77590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.2179	 0.2723	 0.00032	 99	 99	 99	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77590	 0.0839	 0.1199	 0.00147	 236	 236	 236	 0.0	 0.0	 1	 -30.0	 30.0;
	77531	 77591	 0.1382	 0.3286	 0.0025	 97	 97	 97	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0178	 0.012	 0.004	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 89030	 0.0135	 0.0127	 0.0055	 31.3	 31.3	 31.3	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91031	 0.0212	 0.2719	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78030	 91032	 0.0203	 0.2709	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78530	 78590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79010	 87510	 0.04401	 0.11337	 0.01148	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79080	 0.06514	 0.09471	 7e-05	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79081	 0.16314	 0.23719	 0.00017	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79030	 79090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79082	 0.5815	 0.9052	 0.0013	 33	 33	 33	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.1078	 0.1078	 0.00012	 227	 227	 227	 0.0	 0.0	 1	 -30.0	 30.0;
	79031	 79090	 0.2892	 0.292	 0.00082	 85	 85	 85	 0.0	 0.0	 1	 -30.0	 30.0;
	79032	 79082	 0.2448	 0.3061	 0.00035	 89	 89	 89	 0.0	 0.0	 1	 -30.0	 30.0;
	79082	 79091	 0.0256	 0.064	 9e-05	 501	 501	 501	 0.0	 0.0	 1	 -30.0	 30.0;
	80011	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80012	 81010	 0.00084	 0.00322	 0.02238	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80511	 81510	 0.02726	 0.06833	 0.02722	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80512	 81510	 0.02726	 0.06834	 0.02732	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80531	 80532	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	81010	 84011	 0.00974	 0.02647	 0.0182	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81010	 84012	 0.00864	 0.0263	 0.01795	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81020	 86220	 0.002	 0.0188	 0.11206	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 82020	 0.0013	 0.01214	 0.07472	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81520	 85020	 0.00139	 0.01302	 0.08013	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89210	 0.01057	 0.02205	 0.0002	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81810	 89510	 0.00818	 0.03674	 0.00394	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81830	 81832	 0.043	 0.108	 0.00014	 297	 297	 297	 0.0	 0.0	 1	 -30.0	 30.0;
	82011	 82012	 0.0001	 0.0001	 0.0	 244123	 244123	 244123	 0.0	 0.0	 0	 -30.0	 30.0;
	82020	 90020	 0.00362	 0.03389	 0.2061	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83030	 83090	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83090	 0.2167	 0.4705	 0.00038	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	83031	 83091	 0.3034	 0.5579	 0.00049	 55	 55	 55	 0.0	 0.0	 1	 -30.0	 30.0;
	83530	 83590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.3483	 0.35859	 0.0003	 70	 70	 70	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83590	 0.41479	 0.41479	 0.00047	 59	 59	 59	 0.0	 0.0	 1	 -30.0	 30.0;
	83531	 83592	 0.10689	 0.26098	 0.00113	 123	 123	 123	 0.0	 0.0	 1	 -30.0	 30.0;
	83590	 83591	 0.1235	 0.3068	 0.00065	 105	 105	 105	 0.0	 0.0	 1	 -30.0	 30.0;
	84011	 90011	 0.04049	 0.10592	 0.0104	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84012	 90011	 0.03393	 0.10022	 0.0087	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84430	 84490	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	84490	 84491	 0.1537	 0.2634	 0.00235	 114	 114	 114	 0.0	 0.0	 1	 -30.0	 30.0;
	84530	 84590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	85020	 90020	 0.00231	 0.02171	 0.12943	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85020	 90320	 0.00117	 0.01098	 0.06543	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85510	 87510	 0.02777	 0.11322	 0.0146	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85530	 85590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85591	 0.00909	 0.01469	 0.00103	 1999	 1999	 1999	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05115	 0.12149	 0.00097	 262	 262	 262	 0.0	 0.0	 1	 -30.0	 30.0;
	85590	 85592	 0.05133	 0.12196	 0.00099	 261	 261	 261	 0.0	 0.0	 1	 -30.0	 30.0;
	86511	 86512	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	86511	 90012	 0.03121	 0.0804	 0.00814	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86512	 90012	 0.03121	 0.0804	 0.00814	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86530	 86590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 0	 -30.0	 30.0;
	87510	 89510	 0.04636	 0.12265	 0.01177	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87510	 89510	 0.04715	 0.12469	 0.01197	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87530	 87590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	87531	 87584	 0.1708	 0.2118	 0.00025	 127	 127	 127	 0.0	 0.0	 1	 -30.0	 30.0;
	87532	 87580	 0.1379	 0.1379	 0.00015	 178	 178	 178	 0.0	 0.0	 1	 -30.0	 30.0;
	87533	 87582	 0.2538	 0.2538	 0.00028	 97	 97	 97	 0.0	 0.0	 1	 -30.0	 30.0;
	87534	 87583	 0.0292	 0.0365	 4e-05	 739	 739	 739	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0144	 0.0231	 0.0016	 1269	 1269	 1269	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87581	 0.0743	 0.0743	 8e-05	 329	 329	 329	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.031	 0.05	 0.00351	 587	 587	 587	 0.0	 0.0	 1	 -30.0	 30.0;
	87535	 87590	 0.1734	 0.1734	 0.00048	 141	 141	 141	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87590	 0.0978	 0.2409	 0.00036	 133	 133	 133	 0.0	 0.0	 1	 -30.0	 30.0;
	87580	 87591	 0.144	 0.36	 0.00048	 90	 90	 90	 0.0	 0.0	 1	 -30.0	 30.0;
	87581	 87593	 0.1467	 0.3287	 0.00046	 96	 96	 96	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87590	 0.5387	 0.5643	 0.00096	 45	 45	 45	 0.0	 0.0	 1	 -30.0	 30.0;
	87582	 87594	 0.0445	 0.0556	 7e-05	 485	 485	 485	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87584	 0.1113	 0.2783	 0.00037	 116	 116	 116	 0.0	 0.0	 1	 -30.0	 30.0;
	87583	 87590	 0.0798	 0.1955	 0.00026	 164	 164	 164	 0.0	 0.0	 1	 -30.0	 30.0;
	87584	 87595	 0.023	 0.0562	 0.00053	 569	 569	 569	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87592	 0.2114	 0.5099	 0.00291	 63	 63	 63	 0.0	 0.0	 1	 -30.0	 30.0;
	87590	 87596	 0.1939	 0.4656	 0.00303	 69	 69	 69	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91031	 0.026	 0.2676	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89030	 91032	 0.0182	 0.2688	 0.003	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89201	 89202	 0.0003	 0.0793	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.0054	 0.0208	 0.1444	 1607	 1607	 1607	 0.0	 0.0	 1	 -30.0	 30.0;
	89231	 89232	 0.0054	 0.0208	 0.1444	 1607	 1607	 1607	 0.0	 0.0	 1	 -30.0	 30.0;
	89530	 89590	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89535	 0.2657	 0.2657	 0.00031	 92	 92	 92	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89582	 0.2694	 0.3367	 0.00038	 81	 81	 81	 0.0	 0.0	 1	 -30.0	 30.0;
	89531	 89590	 0.6266	 0.6852	 0.00078	 38	 38	 38	 0.0	 0.0	 1	 -30.0	 30.0;
	89532	 89582	 0.0208	 0.0261	 0.0003	 1035	 1035	 1035	 0.0	 0.0	 1	 -30.0	 30.0;
	89533	 89580	 0.3651	 0.3742	 0.00041	 67	 67	 67	 0.0	 0.0	 1	 -30.0	 30.0;
	89534	 89581	 0.0692	 0.0862	 0.0001	 313	 313	 313	 0.0	 0.0	 1	 -30.0	 30.0;
	89535	 89590	 0.2612	 0.3001	 0.00034	 87	 87	 87	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89581	 0.3427	 0.3954	 0.00077	 66	 66	 66	 0.0	 0.0	 1	 -30.0	 30.0;
	89580	 89590	 0.3068	 0.3068	 4e-05	 80	 80	 80	 0.0	 0.0	 1	 -30.0	 30.0;
	89581	 89591	 0.1313	 0.1643	 0.00019	 165	 165	 165	 0.0	 0.0	 1	 -30.0	 30.0;
	89582	 89583	 0.0993	 0.2478	 0.00037	 130	 130	 130	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89592	 0.0021	 0.0033	 0.00024	 8827	 8827	 8827	 0.0	 0.0	 1	 -30.0	 30.0;
	89583	 89593	 0.0075	 0.0121	 0.00085	 2426	 2426	 2426	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90012	 0.0	 0.0001	 0.0	 345242	 345242	 345242	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90511	 0.0129	 0.04244	 0.00452	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90011	 90512	 0.0129	 0.04244	 0.00452	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90020	 90320	 0.00116	 0.01085	 0.0647	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91031	 91032	 0.004	 0.2126	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524178	 34524178	 34524178	 0.0	 0.0	 1	 -30.0	 30.0;
	86221	 86220	 0.0	 1e-06	 0.0	 34524178	 34524178	 34524178	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 10	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 0.97139	 0.0	 1	 -30.0	 30.0;
	3781	 10	 0.00663	 0.29198	 0.0	 119	 119	 63.0	 0.97737	 0.0	 1	 -30.0	 30.0;
	2561	 11	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 0.97139	 0.0	 1	 -30.0	 30.0;
	3781	 11	 0.00663	 0.29198	 0.0	 119	 119	 63.0	 0.97737	 0.0	 1	 -30.0	 30.0;
	3861	 13	 0.01149	 0.32091	 0.0	 108	 108	 63.0	 0.97512	 0.0	 1	 -30.0	 30.0;
	4651	 13	 0.0081	 0.3058	 0.0	 113	 113	 63.0	 0.97101	 0.0	 1	 -30.0	 30.0;
	2551	 14	 0.00657	 0.30124	 0.0	 115	 115	 50.0	 0.97601	 0.0	 1	 -30.0	 30.0;
	3081	 14	 0.01099	 0.27769	 0.0	 125	 125	 63.0	 0.97606	 0.0	 1	 -30.0	 30.0;
	3081	 15	 0.01099	 0.27769	 0.0	 125	 125	 63.0	 0.97606	 0.0	 1	 -30.0	 30.0;
	3871	 15	 0.01099	 0.222	 0.0	 156	 156	 63.0	 0.97606	 0.0	 1	 -30.0	 30.0;
	1021	 10204	 0.007	 0.367	 0.0	 95	 95	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	1021	 10205	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.97852	 0.0	 1	 -30.0	 30.0;
	1021	 10271	 0.00826	 0.3327	 0.0	 104	 104	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1021	 10272	 0.00826	 0.3752	 0.0	 92	 92	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1021	 10273	 0.01	 0.3171	 0.0	 109	 109	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1021	 10274	 0.0141	 0.3245	 0.0	 107	 107	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 10401	 0.0141	 0.64	 0.0	 54	 54	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1042	 10471	 0.0006	 0.047	 0.0	 735	 735	 310.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1052	 10472	 0.002	 0.1227	 0.0	 282	 282	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1052	 10473	 0.002	 0.123	 0.0	 281	 281	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1061	 10602	 0.0	 0.7	 0.0	 50	 50	 15.0	 0.93548	 0.0	 1	 -30.0	 30.0;
	1061	 10604	 0.00714	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1062	 10474	 0.002	 0.124	 0.0	 279	 279	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1072	 1041	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 10421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10421	 1072	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1081	 10801	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.97613	 0.0	 1	 -30.0	 30.0;
	1121	 11201	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1121	 11204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1121	 11214	 0.00714	 0.338	 0.0	 103	 103	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.007	 0.18	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 11221	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11221	 1122	 0.0065	 0.175	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 0.0021	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.985	 0.0	 1	 -30.0	 30.0;
	1121	 11222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11222	 1122	 0.0016	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 103	 103	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	11404	 1141	 0.014	 0.336	 0.0	 103	 103	 63.0	 1.034	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1201	 12001	 0.0	 0.5	 0.0	 70	 70	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1221	 12201	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1231	 12302	 0.007	 0.252	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1251	 12502	 0.01	 0.333	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1271	 12702	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1281	 12804	 0.01	 0.338	 0.0	 103	 103	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1301	 13001	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.9681	 0.0	 1	 -30.0	 30.0;
	1321	 13204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 96	 96	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1341	 13404	 0.0	 0.36	 0.0	 96	 96	 63.0	 0.9368	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 232	 232	 40.0	 0.9698	 0.0	 1	 -30.0	 30.0;
	1351	 13501	 0.0047	 0.149	 0.0	 232	 232	 40.0	 0.9698	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	1361	 13601	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	13604	 1361	 0.0	 0.3059	 0.0	 113	 113	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1381	 13804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1391	 13802	 0.0	 1.1	 0.0	 32	 32	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	1401	 14002	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.966	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.02708	 0.52	 0.0	 67	 67	 25.0	 1.035	 0.0	 1	 -30.0	 30.0;
	1401	 14004	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1421	 14204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1441	 14401	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.95215	 0.0	 1	 -30.0	 30.0;
	14404	 1441	 0.014	 0.336	 0.0	 103	 103	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 95	 95	 31.5	 0.936	 0.0	 1	 -30.0	 30.0;
	1451	 14502	 0.014	 0.365	 0.0	 95	 95	 31.5	 0.936	 0.0	 1	 -30.0	 30.0;
	1461	 14604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 70	 70	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1481	 14804	 0.0	 0.496	 0.0	 70	 70	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1501	 15001	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 32	 32	 20.0	 0.94	 0.0	 1	 -30.0	 30.0;
	1541	 15402	 0.02802	 1.1	 0.0	 32	 32	 20.0	 0.94	 0.0	 1	 -30.0	 30.0;
	1551	 15502	 0.0	 0.2	 0.0	 173	 173	 120.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1551	 15504	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 57	 57	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1581	 15801	 0.0	 0.614	 0.0	 57	 57	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 16011	 0.001	 0.124	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16011	 16021	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16021	 1602	 0.0005	 0.119	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 1601	 0.0013	 0.0647	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1601	 16022	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16022	 1602	 0.0008	 0.0597	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.96923	 0.0	 1	 -30.0	 30.0;
	1621	 16202	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.96308	 0.0	 1	 -30.0	 30.0;
	1631	 16302	 0.0143	 0.635	 0.0	 31.5	 31.5	 31.5	 0.94696	 0.0	 1	 -30.0	 30.0;
	1631	 16312	 0.0	 1.155	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16421	 1642	 0.0	 0.0581	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 1641	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 16422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16422	 1642	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1642	 16411	 0.0021	 0.1332	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16411	 16424	 0.002	 0.02	 0.0	 999.0	 999.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16424	 1642	 0.0016	 0.1282	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1651	 16502	 0.0187	 0.3057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1661	 16604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.97933	 0.0	 1	 -30.0	 30.0;
	1681	 16873	 0.0476	 0.78788	 0.0	 44	 44	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1691	 16901	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1701	 17073	 0.0082	 0.322	 0.0	 108	 108	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1711	 17302	 0.02	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 104	 104	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	17204	 1721	 0.014	 0.3323	 0.0	 104	 104	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	1731	 17302	 0.02	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.89533	 0.0	 1	 -30.0	 30.0;
	1741	 17404	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.89533	 0.0	 1	 -30.0	 30.0;
	1742	 17431	 0.0	 0.029	 0.0	 350.0	 350.0	 476.3	 1.0	 2.967	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17421	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17421	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 1741	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1741	 17422	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17422	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 17411	 0.001	 0.0646	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17411	 17423	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17423	 1742	 0.0005	 0.0596	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1761	 17671	 0.05066	 0.66	 0.0	 53	 53	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1761	 17672	 0.05022	 0.66	 0.0	 53	 53	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1781	 17802	 0.0	 0.27	 0.0	 128	 128	 66.7	 0.95409	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1801	 18001	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	1821	 18204	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1841	 18402	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.97245	 0.0	 1	 -30.0	 30.0;
	1841	 18404	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1861	 18604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	1871	 18701	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	18804	 1881	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.92935	 0.0	 1	 -30.0	 30.0;
	1901	 19004	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.92935	 0.0	 1	 -30.0	 30.0;
	1921	 19204	 0.0	 0.3979	 0.0	 87	 87	 31.5	 0.955	 0.0	 1	 -30.0	 30.0;
	1931	 19302	 0.0	 0.3809	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1941	 19471	 0.00154	 0.096	 0.0	 360	 360	 146.0	 0.98636	 0.0	 1	 -30.0	 30.0;
	1941	 19473	 0.00357	 0.132	 0.0	 42.0	 42.0	 146.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19473	 19472	 0.00667	 0.27619	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19472	 1941	 0.00357	 0.14929	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1951	 19504	 0.0143	 0.4	 0.0	 87	 87	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 53	 53	 30.0	 0.96435	 0.0	 1	 -30.0	 30.0;
	1961	 19601	 0.0	 0.654	 0.0	 53	 53	 30.0	 0.96435	 0.0	 1	 -30.0	 30.0;
	1971	 19702	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1971	 19712	 0.0062	 0.238	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1991	 19902	 0.007	 0.178	 0.0	 194	 194	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2002	 2001	 0.0005	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2001	 20021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20021	 2002	 0.0	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	2021	 20201	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	2042	 2041	 0.00093	 0.06152	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20421	 2042	 0.00043	 0.05652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2052	 2041	 0.00066	 0.061	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 20422	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20422	 2052	 0.00016	 0.056	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2101	 21004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 87	 87	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	21204	 2121	 0.0	 0.3979	 0.0	 87	 87	 31.5	 1.0315	 0.0	 1	 -30.0	 30.0;
	2131	 21302	 0.0	 0.3	 0.0	 116	 116	 50.0	 0.92	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	21404	 2141	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2161	 21604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2181	 21804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2204	 2202	 0.0002	 0.0317	 0.0	 500.0	 500.0	 750.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	2202	 22021	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22021	 2204	 0.0	 0.0267	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2221	 22204	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2231	 22302	 0.006	 0.28	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2241	 22404	 0.01109	 0.389	 0.0	 89	 89	 31.5	 0.95773	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	2251	 22501	 0.0141	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	2281	 22804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2281	 22814	 0.0143	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2301	 23001	 0.0	 0.6	 0.0	 58	 58	 20.0	 0.979	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 32	 32	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2361	 23601	 0.0141	 1.1	 0.0	 32	 32	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2361	 23604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	2481	 24804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2491	 24804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0027	 0.128	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25221	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25221	 2522	 0.0022	 0.123	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2522	 2521	 0.0008	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 25222	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25222	 2522	 0.0003	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2541	 25404	 0.00657	 0.30124	 0.0	 115	 115	 50.0	 0.94702	 0.0	 1	 -30.0	 30.0;
	2562	 2561	 0.0013	 0.0651	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25621	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25621	 2562	 0.0008	 0.0601	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 2571	 0.0013	 0.0648	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25622	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25622	 2562	 0.0008	 0.0598	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 25611	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25611	 25623	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25623	 2562	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 2561	 0.001	 0.0638	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 25624	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25624	 2563	 0.0005	 0.0588	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 2571	 0.001	 0.064	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25625	 0.002	 0.02	 0.0	 999.0	 999.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25625	 2563	 0.0005	 0.059	 0.0	 250.0	 250.0	 304.8	 1.0	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 0.94278	 0.0	 1	 -30.0	 30.0;
	2571	 25604	 0.0082	 0.29818	 0.0	 116	 116	 63.0	 0.94278	 0.0	 1	 -30.0	 30.0;
	2671	 26700	 0.007	 0.345	 0.0	 101	 101	 40.0	 0.95022	 0.0	 1	 -30.0	 30.0;
	26700	 26701	 0.002	 0.02	 0.0	 999.0	 999.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26701	 2671	 0.0065	 0.34	 0.0	 102	 102	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2681	 26802	 0.0	 0.35	 0.0	 99	 99	 31.5	 0.96774	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2701	 27004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2721	 27204	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	2731	 27302	 0.046	 0.464	 0.0	 31.5	 31.5	 31.5	 0.99	 0.0	 1	 -30.0	 30.0;
	27404	 2741	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	2742	 27473	 0.002	 0.0985	 0.0	 351	 351	 140.0	 1.01636	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0026	 0.1331	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27421	 2742	 0.0021	 0.1281	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2742	 2741	 0.0023	 0.1237	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 27422	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27422	 2742	 0.0018	 0.1187	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.0069	 0.3447	 0.0	 101	 101	 63.0	 0.97893	 0.0	 1	 -30.0	 30.0;
	2761	 27604	 0.007	 0.317	 0.0	 109	 109	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2771	 27702	 0.00327	 0.1569	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2771	 27712	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 0.496	 0.0	 70	 70	 20.0	 0.98405	 0.0	 1	 -30.0	 30.0;
	2781	 27801	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.98405	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	2781	 27804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	2781	 27805	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.97375	 0.0	 1	 -30.0	 30.0;
	2801	 28002	 0.0	 0.6176	 0.0	 56	 56	 17.0	 0.97	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 34	 34	 25.0	 0.93806	 0.0	 1	 -30.0	 30.0;
	2821	 28201	 0.0	 1.041	 0.0	 34	 34	 25.0	 0.93806	 0.0	 1	 -30.0	 30.0;
	2821	 28204	 0.011	 0.389	 0.0	 89	 89	 31.5	 0.95773	 0.0	 1	 -30.0	 30.0;
	2842	 2841	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2841	 28421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28421	 2842	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2852	 28571	 0.00053	 0.02962	 0.0	 1166	 1166	 560.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.9396	 0.0	 1	 -30.0	 30.0;
	2861	 28601	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.936	 0.0	 1	 -30.0	 30.0;
	2861	 28604	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	2861	 28611	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	2881	 28804	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.97073	 0.0	 1	 -30.0	 30.0;
	2941	 29401	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.9681	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2951	 29501	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	2962	 29672	 0.0	 0.0547	 0.0	 433.0	 433.0	 20.0	 1.03975	 0.0	 1	 -30.0	 30.0;
	29672	 29671	 0.001	 0.18	 0.0	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	29671	 2962	 0.001	 0.107	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2972	 29673	 0.00052	 0.03326	 0.0	 1038	 1038	 460.0	 1.02625	 0.0	 1	 -30.0	 30.0;
	3061	 30671	 0.01735	 0.36529	 0.0	 95	 95	 27.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30822	 0.002	 0.02	 0.0	 999.0	 999.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30822	 3082	 0.0005	 0.0514	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30824	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30824	 3082	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.8744	 0.0	 1	 -30.0	 30.0;
	3091	 30804	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.8744	 0.0	 1	 -30.0	 30.0;
	31004	 3101	 0.014	 0.336	 0.0	 103	 103	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3122	 31271	 0.0005	 0.0375	 0.0	 921	 921	 480.0	 0.9693	 0.0	 1	 -30.0	 30.0;
	3202	 3201	 0.0013	 0.0647	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 32021	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32021	 3202	 0.0008	 0.0597	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3202	 3200	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3200	 32023	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32023	 3202	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3203	 3209	 0.0013	 0.0652	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3209	 32022	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32022	 3203	 0.0008	 0.0602	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3221	 32204	 0.0	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3241	 32404	 0.0105	 0.338	 0.0	 103	 103	 31.5	 0.9475	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 105	 105	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3261	 32604	 0.0	 0.33	 0.0	 105	 105	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0065	 0.2453	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32821	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32821	 3282	 0.006	 0.2403	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0095	 0.2473	 0.0	 63.0	 63.0	 81.9	 0.968	 0.0	 1	 -30.0	 30.0;
	3281	 32822	 0.002	 0.02	 0.0	 999.0	 999.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	32822	 3282	 0.009	 0.2423	 0.0	 63.0	 63.0	 81.9	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 3281	 0.0004	 0.0631	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3281	 32823	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32823	 3282	 0.0	 0.0581	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3282	 32810	 0.001	 0.123	 0.0	 120.0	 120.0	 187.5	 0.968	 0.0	 1	 -30.0	 30.0;
	32810	 32824	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	32824	 3282	 0.0005	 0.118	 0.0	 120.0	 120.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3301	 33004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 57	 57	 20.8	 0.95609	 0.0	 1	 -30.0	 30.0;
	3321	 33201	 0.0	 0.614	 0.0	 57	 57	 20.8	 0.95609	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.00132	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33421	 3342	 0.00082	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3342	 3341	 0.0008	 0.1237	 0.0	 125.0	 125.0	 187.5	 0.9683	 0.0	 1	 -30.0	 30.0;
	3341	 33422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	33422	 3342	 0.0003	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 57	 57	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 57	 57	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3361	 33601	 0.0	 0.614	 0.0	 57	 57	 14.0	 1.0	 0.0	 0	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 42	 42	 12.5	 0.96903	 0.0	 1	 -30.0	 30.0;
	3381	 33801	 0.0	 0.84	 0.0	 42	 42	 12.5	 0.96903	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.95826	 0.0	 1	 -30.0	 30.0;
	3401	 34001	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.95826	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3421	 34201	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	3431	 34301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.92	 0.0	 1	 -30.0	 30.0;
	35004	 3501	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3501	 35074	 0.0025	 0.098	 0.0	 353	 353	 120.0	 0.97459	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0022	 0.1331	 0.0	 125.0	 125.0	 137.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35221	 0.002	 0.02	 0.0	 999.0	 999.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35221	 3522	 0.0017	 0.1281	 0.0	 125.0	 125.0	 137.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.0022	 0.1324	 0.0	 125.0	 125.0	 152.0	 0.967	 0.0	 1	 -30.0	 30.0;
	35211	 35222	 0.002	 0.02	 0.0	 999.0	 999.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35222	 3522	 0.0017	 0.1274	 0.0	 125.0	 125.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 3521	 0.0023	 0.1324	 0.0	 125.0	 125.0	 162.5	 0.967	 0.0	 1	 -30.0	 30.0;
	3521	 35223	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	35223	 3522	 0.0018	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35211	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35211	 35224	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35224	 3522	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.03	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35236	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35236	 3522	 0.0003	 0.025	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35232	 0.0008	 0.015	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35232	 35237	 0.002	 0.02	 0.0	 999.0	 999.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35237	 3522	 0.0003	 0.01	 0.0	 600.0	 600.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 35231	 0.0008	 0.0303	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35231	 35238	 0.002	 0.02	 0.0	 999.0	 999.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35238	 3522	 0.0003	 0.0253	 0.0	 300.0	 300.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 103	 103	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	3541	 35404	 0.0062	 0.3365	 0.0	 103	 103	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	35604	 3561	 0.0	 0.4	 0.0	 87	 87	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.93664	 0.0	 1	 -30.0	 30.0;
	3581	 35804	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.93506	 0.0	 1	 -30.0	 30.0;
	3581	 35812	 0.025	 1.1	 0.0	 32	 32	 20.0	 0.9596	 0.0	 1	 -30.0	 30.0;
	3601	 36001	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.95385	 0.0	 1	 -30.0	 30.0;
	3611	 36001	 0.0	 1.0	 0.0	 35	 35	 20.0	 0.95215	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 35	 35	 18.0	 0.98173	 0.0	 1	 -30.0	 30.0;
	3621	 36201	 0.0225	 0.9997	 0.0	 35	 35	 18.0	 0.98173	 0.0	 1	 -30.0	 30.0;
	3621	 36202	 0.01429	 0.21	 0.0	 165	 165	 60.0	 1.02667	 0.0	 1	 -30.0	 30.0;
	3642	 3641	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3641	 36421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36421	 3642	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3651	 36402	 0.0062	 0.31	 0.0	 112	 112	 63.0	 1.01413	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3751	 37501	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.9849	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 60	 60	 20.0	 0.986	 0.0	 1	 -30.0	 30.0;
	3761	 37601	 0.0	 0.577	 0.0	 60	 60	 20.0	 0.98604	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.9799	 0.0	 1	 -30.0	 30.0;
	3761	 37602	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.98164	 0.0	 1	 -30.0	 30.0;
	3801	 38001	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9678	 0.0	 1	 -30.0	 30.0;
	3801	 38004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3821	 38204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.0021	 0.1339	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38421	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38421	 3842	 0.0016	 0.1289	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3842	 3841	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 38422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38422	 3842	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.0021	 0.1324	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 38423	 0.002	 0.02	 0.0	 999.0	 999.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38423	 3852	 0.0016	 0.1274	 0.0	 125.0	 125.0	 162.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3852	 3851	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 0.9856	 0.0	 1	 -30.0	 30.0;
	3851	 38424	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38424	 3852	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3861	 38601	 0.0	 1.0	 0.0	 35	 35	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	3871	 38701	 0.0	 1.0	 0.0	 35	 35	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	3881	 38804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	3934	 39471	 0.00054	 0.0509	 0.0	 679	 679	 330.0	 1.06542	 0.0	 1	 -30.0	 30.0;
	3941	 39401	 0.0	 0.317	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	3944	 39473	 0.00058	 0.052	 0.0	 664	 664	 330.0	 1.06667	 0.0	 1	 -30.0	 30.0;
	3954	 39472	 0.00057	 0.052	 0.0	 664	 664	 330.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3954	 3942	 0.0002	 0.0329	 0.0	 500.0	 500.0	 750.0	 0.977	 0.0	 1	 -30.0	 30.0;
	3942	 39421	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39421	 3954	 0.0	 0.0279	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	3961	 39601	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.96903	 0.0	 1	 -30.0	 30.0;
	3981	 39801	 0.0	 0.4	 0.0	 87	 87	 35.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	3991	 39801	 0.0	 0.4	 0.0	 87	 87	 35.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4001	 40001	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4001	 40004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4021	 40204	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4041	 40404	 0.0	 0.33	 0.0	 105	 105	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	4061	 40601	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 61	 61	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4061	 40602	 0.0	 0.57	 0.0	 61	 61	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4071	 40761	 0.0049	 0.24	 0.0	 88.0	 88.0	 88.0	 1.0165	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 69	 69	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4081	 40801	 0.02	 0.5	 0.0	 69	 69	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 70	 70	 28.0	 0.952	 0.0	 1	 -30.0	 30.0;
	4101	 41002	 0.0	 0.495	 0.0	 70	 70	 28.0	 0.952	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 113	 113	 38.0	 0.92	 0.0	 1	 -30.0	 30.0;
	4111	 41102	 0.009	 0.3055	 0.0	 113	 113	 38.0	 0.92	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4201	 42004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	4211	 42102	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.98	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	4221	 42204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	4242	 42474	 0.0	 0.077	 0.0	 300.0	 300.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42474	 42475	 0.0	 0.1877	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42475	 4242	 0.0	 0.0827	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4261	 42604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 99	 99	 67.0	 0.9495	 0.0	 1	 -30.0	 30.0;
	4281	 42802	 0.0	 0.35	 0.0	 99	 99	 67.0	 0.9495	 0.0	 1	 -30.0	 30.0;
	4341	 43401	 0.0	 0.4	 0.0	 87	 87	 20.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	4351	 43401	 0.0	 0.4	 0.0	 87	 87	 20.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	4361	 43604	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4371	 43704	 0.0	 0.38	 0.0	 91	 91	 63.0	 0.9372	 0.0	 1	 -30.0	 30.0;
	4384	 4382	 0.0003	 0.027	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4382	 43821	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43821	 4384	 0.0	 0.022	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 44001	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4441	 44471	 0.0	 0.4	 0.0	 87	 87	 35.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	4472	 4461	 0.0013	 0.059	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4461	 44623	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44623	 4472	 0.0008	 0.054	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4472	 4471	 0.0013	 0.0609	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4471	 44624	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44624	 4472	 0.0008	 0.0559	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4481	 44804	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4491	 44901	 0.022	 1.1	 0.0	 32	 32	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 44	 44	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.792	 0.0	 44	 44	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 43	 43	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4501	 45001	 0.04	 0.816	 0.0	 43	 43	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4511	 45101	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4621	 46210	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 87	 87	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4621	 46214	 0.0	 0.4	 0.0	 87	 87	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 87	 87	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4621	 46224	 0.0	 0.4	 0.0	 87	 87	 40.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 87	 87	 20.0	 0.98438	 0.0	 1	 -30.0	 30.0;
	4651	 46501	 0.0	 0.4	 0.0	 87	 87	 20.0	 0.98438	 0.0	 1	 -30.0	 30.0;
	4651	 46504	 0.00782	 0.30661	 0.0	 113	 113	 63.0	 0.94702	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 87	 87	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	46804	 4681	 0.02	 0.4	 0.0	 87	 87	 30.0	 1.035	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4701	 47004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	4722	 4721	 0.001	 0.064	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4721	 47221	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47221	 4722	 0.0005	 0.059	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4722	 4731	 0.00045	 0.0558	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4731	 47222	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47222	 4722	 0.0	 0.0508	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.97419	 0.0	 1	 -30.0	 30.0;
	4741	 47402	 0.0	 0.496	 0.0	 70	 70	 20.0	 0.97419	 0.0	 1	 -30.0	 30.0;
	4761	 47601	 0.0	 0.84	 0.0	 42	 42	 12.5	 0.96903	 0.0	 1	 -30.0	 30.0;
	4781	 47802	 0.003	 0.1333	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4781	 47902	 0.003	 0.286	 0.0	 42.0	 42.0	 42.0	 1.02	 0.0	 1	 -30.0	 30.0;
	4901	 49001	 0.0	 0.4	 0.0	 87	 87	 10.0	 0.96429	 0.0	 1	 -30.0	 30.0;
	4941	 49474	 0.0	 0.0695	 0.0	 497	 497	 175.0	 0.975	 0.0	 1	 -30.0	 30.0;
	4942	 4941	 0.00131	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49422	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49422	 4942	 0.00081	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4943	 4941	 0.00574	 0.1237	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4941	 49421	 0.002	 0.02	 0.0	 999.0	 999.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49421	 4943	 0.00524	 0.1187	 0.0	 125.0	 125.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 87	 87	 31.5	 0.97209	 0.0	 1	 -30.0	 30.0;
	4951	 49501	 0.022	 0.4	 0.0	 87	 87	 31.5	 0.97209	 0.0	 1	 -30.0	 30.0;
	4951	 49504	 0.0143	 0.4	 0.0	 87	 87	 63.0	 0.979	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4961	 49604	 0.007	 0.35	 0.0	 99	 99	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 101	 101	 63.0	 0.97893	 0.0	 1	 -30.0	 30.0;
	4981	 49804	 0.0056	 0.342	 0.0	 101	 101	 63.0	 0.97893	 0.0	 1	 -30.0	 30.0;
	4991	 49902	 0.011	 0.328	 0.0	 106	 106	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4991	 49912	 0.025	 1.155	 0.0	 30	 30	 20.0	 0.98252	 0.0	 1	 -30.0	 30.0;
	4991	 49922	 0.025	 1.1	 0.0	 32	 32	 20.0	 1.01333	 0.0	 1	 -30.0	 30.0;
	5001	 50004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5022	 50274	 0.00106	 0.0588	 0.0	 588	 588	 180.0	 1.05	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	5031	 50301	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.984	 0.0	 1	 -30.0	 30.0;
	5042	 5041	 0.001	 0.064	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5041	 50421	 0.002	 0.02	 0.0	 999.0	 999.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	50421	 5042	 0.0005	 0.059	 0.0	 250.0	 250.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5051	 50574	 0.00047	 0.122	 0.0	 283	 283	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5061	 50604	 0.014	 0.386	 0.0	 90	 90	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5071	 50573	 0.00052	 0.122	 0.0	 283	 283	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	5091	 50901	 0.022	 1.1	 0.0	 32	 32	 20.0	 0.968	 0.0	 1	 -30.0	 30.0;
	5122	 50275	 0.00106	 0.0588	 0.0	 588	 588	 180.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.9698	 0.0	 1	 -30.0	 30.0;
	5131	 51301	 0.022	 1.0	 0.0	 35	 35	 20.0	 0.9653	 0.0	 1	 -30.0	 30.0;
	5141	 51471	 0.0035	 0.145	 0.0	 239	 239	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 51473	 0.00091	 0.05	 0.0	 691	 691	 280.0	 1.01364	 0.0	 1	 -30.0	 30.0;
	5142	 51474	 0.00093	 0.05	 0.0	 691	 691	 280.0	 1.01364	 0.0	 1	 -30.0	 30.0;
	5142	 5141	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5141	 51421	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51421	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 51410	 0.00099	 0.0554	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51422	 0.002	 0.02	 0.0	 999.0	 999.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	51422	 5142	 0.00049	 0.0504	 0.0	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5172	 51771	 0.0	 0.0434	 0.0	 495.0	 495.0	 280.0	 1.03956	 0.0	 1	 -30.0	 30.0;
	51771	 51772	 0.0	 0.1836	 0.0	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	51772	 5172	 0.0	 0.104	 0.0	 170.0	 170.0	 170.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9678	 0.0	 1	 -30.0	 30.0;
	5181	 51801	 0.0	 0.614	 0.0	 57	 57	 20.0	 0.9678	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	51804	 5181	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5202	 52071	 0.0045	 0.1773	 0.0	 175.0	 175.0	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52071	 52072	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52072	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5202	 52073	 0.0045	 0.1773	 0.0	 195	 195	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52073	 52074	 0.00077	 0.3342	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	52074	 5202	 0.00077	 0.1769	 0.0	 87.5	 87.5	 87.5	 1.0	 0.0	 1	 -30.0	 30.0;
	5221	 52204	 0.0	 0.7	 0.0	 50	 50	 15.0	 0.97968	 0.0	 1	 -30.0	 30.0;
	5222	 50276	 0.0006	 0.051	 0.0	 677	 677	 677	 1.01653	 0.0	 1	 -30.0	 30.0;
	5241	 52404	 0.0143	 0.4	 0.0	 87	 87	 31.5	 0.979	 0.0	 1	 -30.0	 30.0;
	5241	 52476	 0.0	 0.444	 0.0	 78	 78	 25.4	 1.0	 0.0	 1	 -30.0	 30.0;
	5251	 52477	 0.0	 0.352	 0.0	 99	 99	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 91	 91	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5261	 52604	 0.0	 0.38	 0.0	 91	 91	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5271	 52704	 0.00714	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5271	 52714	 0.00714	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5271	 52734	 0.00714	 0.338	 0.0	 103	 103	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.9475	 0.0	 1	 -30.0	 30.0;
	5281	 52804	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.9475	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5301	 53004	 0.0	 0.4	 0.0	 87	 87	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5321	 53204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	53204	 5321	 0.009	 0.305	 0.0	 114	 114	 63.0	 1.03013	 0.0	 1	 -30.0	 30.0;
	5341	 53404	 0.0	 0.367	 0.0	 95	 95	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	5361	 53604	 0.007	 0.35	 0.0	 99	 99	 31.5	 0.937	 0.0	 1	 -30.0	 30.0;
	5361	 53614	 0.0	 0.338	 0.0	 103	 103	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	5381	 53804	 0.014	 0.386	 0.0	 90	 90	 31.5	 0.958	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	54404	 5441	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	5462	 54624	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54624	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 5462	 0.0002	 0.0316	 0.0	 500.0	 500.0	 750.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	5462	 54621	 0.002	 0.02	 0.0	 999.0	 999.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54621	 5464	 0.0	 0.0266	 0.0	 500.0	 500.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 54622	 0.0002	 0.027	 0.0	 550.0	 550.0	 550.0	 0.982	 0.0	 1	 -30.0	 30.0;
	54622	 54623	 0.002	 0.02	 0.0	 999.0	 999.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54623	 5464	 0.0	 0.022	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	5481	 54801	 0.02	 1.0	 0.0	 35	 35	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	5501	 55002	 0.02	 1.1	 0.0	 32	 32	 20.0	 0.97	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.958	 0.0	 1	 -30.0	 30.0;
	5501	 55004	 0.0105	 0.338	 0.0	 103	 103	 63.0	 0.9475	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 87	 87	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	5521	 55201	 0.0	 0.4	 0.0	 87	 87	 20.0	 0.98452	 0.0	 1	 -30.0	 30.0;
	10204	 10212	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	10204	 10213	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	10212	 10275	 0.024	 0.689	 0.0	 51	 51	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	10213	 10276	 0.222	 5.589	 0.0	 7	 7	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	35771	 10470	 0.00038	 0.0354	 0.0	 976	 976	 500.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	10602	 10671	 0.035	 1.042	 0.0	 34	 34	 5.76	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10672	 0.028	 0.833	 0.0	 42	 42	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10673	 0.139	 4.167	 0.0	 9	 9	 1.44	 1.0	 0.0	 1	 -30.0	 30.0;
	10602	 10674	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11204	 11202	 0.01667	 0.4	 0.0	 30.0	 30.0	 30.0	 1.025	 0.0	 1	 -30.0	 30.0;
	11202	 11271	 0.007	 0.25	 0.0	 139	 139	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11224	 11242	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11242	 67045	 0.018	 0.137	 0.0	 250	 250	 43.36	 1.0	 0.0	 1	 -30.0	 30.0;
	11254	 11252	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	12302	 12370	 0.016	 0.123	 0.0	 279	 279	 48.3	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12371	 0.005	 0.163	 0.0	 212	 212	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	12302	 12372	 0.066	 0.517	 0.0	 67	 67	 11.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12571	 0.008	 0.219	 0.0	 158	 158	 26.25	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12572	 0.057	 1.643	 0.0	 22	 22	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12502	 12573	 0.02	 0.574	 0.0	 61	 61	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12814	 12802	 0.0125	 0.2975	 0.0	 116	 116	 40.0	 1.045	 0.0	 1	 -30.0	 30.0;
	12802	 12872	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 12873	 0.034	 0.264	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12802	 68222	 0.051	 0.397	 0.0	 87	 87	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	12804	 12812	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	12812	 12874	 0.02	 0.67	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13011	 68536	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13424	 13402	 0.088	 1.48399	 0.0	 24	 24	 5.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	13402	 13472	 0.253	 2.0	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13404	 13412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	13412	 13471	 0.25	 7.5	 0.0	 5	 5	 0.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13434	 13415	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13415	 13475	 0.025	 0.621	 0.0	 56	 56	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13416	 13476	 0.061	 0.476	 0.0	 72	 72	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13484	 13416	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13424	 13417	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13417	 13477	 0.067	 2.0	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13494	 13422	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13454	 13432	 0.033	 0.8	 0.0	 15.0	 15.0	 15.0	 1.05	 0.0	 1	 -30.0	 30.0;
	13432	 13473	 0.017	 0.809	 0.0	 43	 43	 11.75	 1.0	 0.0	 1	 -30.0	 30.0;
	13442	 13479	 0.056	 1.397	 0.0	 25	 25	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 13442	 0.1	 2.4	 0.0	 15	 15	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	14002	 14073	 0.022	 0.657	 0.0	 53	 53	 9.13	 1.0	 0.0	 1	 -30.0	 30.0;
	14034	 14022	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14414	 14402	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	14412	 14471	 0.043	 2.021	 0.0	 4.7	 4.7	 4.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 14472	 0.2	 6.7	 0.0	 6	 6	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14412	 68282	 0.028	 1.348	 0.0	 26	 26	 7.05	 1.0	 0.0	 1	 -30.0	 30.0;
	14804	 14802	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	14802	 14871	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15010	 15001	 0.0	 1.041	 0.0	 34	 34	 10.0	 0.952	 0.0	 1	 -30.0	 30.0;
	15512	 67102	 0.011	 0.163	 0.0	 59.66	 59.66	 59.66	 1.0	 0.0	 1	 -30.0	 30.0;
	15534	 15542	 0.01	 0.4	 0.0	 25.0	 25.0	 25.0	 1.05	 0.0	 1	 -30.0	 30.0;
	15542	 15573	 0.03	 0.238	 0.0	 144	 144	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15704	 15702	 0.038	 0.934	 0.0	 37	 37	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15771	 0.083	 2.5	 0.0	 14	 14	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	15702	 15772	 0.056	 1.667	 0.0	 21	 21	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16371	 0.056	 1.397	 0.0	 25	 25	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16372	 0.056	 1.397	 0.0	 25	 25	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16373	 0.028	 0.699	 0.0	 50	 50	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16376	 0.033	 1.117	 0.0	 31	 31	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16302	 16379	 0.625	 18.75	 0.0	 2	 2	 0.32	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16374	 0.022	 0.744	 0.0	 47	 47	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16375	 0.04	 1.34	 0.0	 26	 26	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16312	 16377	 0.076	 0.595	 0.0	 58	 58	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16502	 16571	 0.017	 0.129	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16601	 16602	 0.1	 1.0	 0.0	 35	 35	 5.0	 1.01333	 0.0	 1	 -30.0	 30.0;
	16604	 16601	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16671	 0.056	 1.397	 0.0	 3.6	 3.6	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16602	 16672	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16612	 0.035	 0.999	 0.0	 35	 35	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16614	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16622	 0.034	 0.9728	 0.0	 36	 36	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	16604	 16632	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	16612	 16675	 0.084	 0.661	 0.0	 52	 52	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16614	 16674	 0.01	 0.254	 0.0	 136	 136	 19.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16662	 16618	 0.0116	 0.46	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16632	 16670	 0.152	 1.2	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17004	 17010	 0.014	 0.386	 0.0	 90	 90	 31.5	 1.035	 0.0	 1	 -30.0	 30.0;
	17010	 17074	 0.008	 0.3222	 0.0	 108	 108	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 17012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17012	 17075	 0.083	 2.5	 0.0	 14	 14	 2.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17044	 17032	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	17032	 17077	 0.143	 4.286	 0.0	 9	 9	 1.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17032	 68223	 0.76	 6.0	 0.0	 6	 6	 1.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17810	 17802	 0.0	 0.27	 0.0	 128	 128	 66.7	 0.95409	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	18010	 18004	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	18404	 18412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	18412	 18471	 0.032	 0.962	 0.0	 36	 36	 6.24	 1.0	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	18614	 18601	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	18804	 18802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	18834	 18812	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	19014	 19002	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.07397	 0.0	 1	 -30.0	 30.0;
	19004	 19073	 0.0128	 0.6	 0.0	 58	 58	 25.0	 1.02667	 0.0	 1	 -30.0	 30.0;
	19014	 19071	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	19071	 19081	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19071	 19082	 0.111	 2.794	 0.0	 13	 13	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19083	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19072	 19084	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19073	 19085	 0.034	 0.257	 0.0	 134	 134	 23.13	 1.0	 0.0	 1	 -30.0	 30.0;
	19312	 19371	 0.027	 0.206	 0.0	 167	 167	 28.91	 1.0	 0.0	 1	 -30.0	 30.0;
	19317	 19318	 0.082	 0.826	 0.0	 42	 42	 6.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19322	 19372	 0.017	 0.43	 0.0	 81	 81	 11.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19702	 19771	 0.014	 0.206	 0.0	 168	 168	 47.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19772	 0.022	 0.559	 0.0	 62	 62	 9.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19712	 19773	 0.021	 0.158	 0.0	 217	 217	 37.58	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19970	 0.017	 0.132	 0.0	 260	 260	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19971	 0.00889	 0.26667	 0.0	 22.5	 22.5	 22.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19972	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19973	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19902	 19974	 0.043	 0.34	 0.0	 101	 101	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21024	 21002	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	21004	 21012	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	21004	 21071	 0.222	 5.589	 0.0	 7	 7	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	21302	 21371	 0.006	 0.173	 0.0	 200	 200	 33.25	 1.0	 0.0	 1	 -30.0	 30.0;
	21404	 21402	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01846	 0.0	 1	 -30.0	 30.0;
	21414	 21412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01846	 0.0	 1	 -30.0	 30.0;
	21614	 21601	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	21864	 21801	 0.12	 2.0	 0.0	 18	 18	 5.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	21824	 21802	 0.06	 1.0	 0.0	 35	 35	 10.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	21812	 21871	 0.111	 2.794	 0.0	 1.8	 1.8	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21812	 21872	 0.253	 2.0	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21844	 21822	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	21854	 68230	 0.02857	 0.50476	 0.0	 21.0	 21.0	 21.0	 1.03726	 0.0	 1	 -30.0	 30.0;
	22224	 22201	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22204	 22222	 0.0333	 0.6658	 0.0	 52	 52	 15.0	 1.02	 0.0	 1	 -30.0	 30.0;
	22204	 22242	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22204	 22282	 0.044	 0.742	 0.0	 47	 47	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22232	 22211	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	22234	 22211	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	22244	 22215	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22215	 22278	 0.036	 1.071	 0.0	 33	 33	 5.6	 1.0	 0.0	 1	 -30.0	 30.0;
	22221	 22273	 0.044	 1.333	 0.0	 26	 26	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22252	 22275	 0.044	 1.118	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22254	 22262	 0.088	 1.0	 0.0	 35	 35	 10.0	 0.98571	 0.0	 1	 -30.0	 30.0;
	22262	 22274	 0.028	 0.842	 0.0	 41	 41	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22264	 22292	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22271	 22276	 0.03	 0.861	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22302	 22371	 0.013	 0.095	 0.0	 361	 361	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22404	 22412	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	22404	 22422	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	22412	 22471	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22422	 22472	 0.044	 1.118	 0.0	 31	 31	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22610	 22671	 0.005	 0.2727	 0.0	 127	 127	 55.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22610	 22672	 0.005	 0.2727	 0.0	 127	 127	 47.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	22804	 22802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	22802	 22871	 0.281	 2.204	 0.0	 16	 16	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 24	 24	 5.0	 1.01857	 0.0	 1	 -30.0	 30.0;
	23614	 23611	 0.14	 1.4934	 0.0	 24	 24	 5.0	 1.01857	 0.0	 1	 -30.0	 30.0;
	23612	 23621	 1.48	 7.6	 0.0	 5	 5	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26773	 0.009	 0.328	 0.0	 106	 106	 23.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26703	 26774	 0.032	 1.203	 0.0	 29	 29	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26771	 0.007	 0.278	 0.0	 27.3	 27.3	 27.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26705	 26772	 0.032	 1.203	 0.0	 29	 29	 6.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26709	 26711	 0.10133	 0.65892	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	27004	 27002	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.06429	 0.0	 1	 -30.0	 30.0;
	27002	 27071	 0.844	 6.611	 0.0	 0.9	 0.9	 0.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27281	 27204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.958	 0.0	 1	 -30.0	 30.0;
	27302	 27371	 0.013	 0.329	 0.0	 105	 105	 15.3	 1.0	 0.0	 1	 -30.0	 30.0;
	27302	 27372	 0.035	 0.516	 0.0	 67	 67	 18.84	 1.0	 0.0	 1	 -30.0	 30.0;
	27404	 27402	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	27404	 27412	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01846	 0.0	 1	 -30.0	 30.0;
	27410	 27471	 0.0035	 0.1452	 0.0	 238	 238	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27410	 27472	 0.0035	 0.1469	 0.0	 235	 235	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27702	 27774	 0.04	 0.288	 0.0	 119	 119	 20.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27703	 27771	 0.018	 0.128	 0.0	 268	 268	 46.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27772	 0.067	 0.515	 0.0	 67	 67	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	27722	 27773	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27804	 27812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	27804	 27813	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.025	 0.0	 1	 -30.0	 30.0;
	27813	 27871	 0.051	 1.515	 0.0	 23	 23	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28002	 28071	 0.011	 0.333	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28204	 28202	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28202	 28271	 0.057	 1.643	 0.0	 22	 22	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28804	 28812	 0.0167	 0.333	 0.0	 104	 104	 30.0	 1.03333	 0.0	 1	 -30.0	 30.0;
	28810	 28824	 0.006	 0.35	 0.0	 99	 99	 63.0	 0.937	 0.0	 1	 -30.0	 30.0;
	28812	 28874	 0.006	 0.192	 0.0	 180	 180	 31.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28815	 0.0333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28872	 0.012	 0.362	 0.0	 96	 96	 16.56	 1.0	 0.0	 1	 -30.0	 30.0;
	28834	 28873	 0.009	 0.272	 0.0	 127	 127	 22.08	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3081	 0.001	 0.0564	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 30821	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30821	 30820	 0.0005	 0.0514	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30820	 3091	 0.0001	 0.06	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 30826	 0.002	 0.02	 0.0	 999.0	 999.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30826	 30820	 0.0	 0.055	 0.0	 250.0	 250.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	31014	 31001	 0.14	 1.49345	 0.0	 24	 24	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	31004	 31002	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	31002	 31071	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	31002	 31074	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	32210	 32201	 0.0	 0.5	 0.0	 70	 70	 20.0	 0.95355	 0.0	 1	 -30.0	 30.0;
	32210	 32204	 0.007	 0.355	 0.0	 98	 98	 63.0	 0.95813	 0.0	 1	 -30.0	 30.0;
	32502	 32578	 0.3	 3.0	 0.0	 12	 12	 2.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32514	 32532	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32532	 32576	 0.06	 0.472	 0.0	 73	 73	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	32532	 32577	 0.19	 1.5	 0.0	 23	 23	 4.0	 1.0	 0.0	 1	 -30.0	 30.0;
	33014	 33002	 0.034	 0.9728	 0.0	 36	 36	 10.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	33002	 33071	 0.165	 1.293	 0.0	 27	 27	 4.6	 1.0	 0.0	 1	 -30.0	 30.0;
	33034	 33012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	33012	 33072	 0.02	 0.508	 0.0	 68	 68	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	35004	 35002	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35002	 35071	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	35802	 35871	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35872	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	35802	 35873	 0.211	 1.653	 0.0	 21	 21	 3.6	 1.0	 0.0	 1	 -30.0	 30.0;
	35804	 35813	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	35804	 35815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.05	 0.0	 1	 -30.0	 30.0;
	35812	 35875	 0.009	 0.282	 0.0	 123	 123	 21.24	 1.0	 0.0	 1	 -30.0	 30.0;
	35813	 35876	 0.014	 0.421	 0.0	 82	 82	 14.4	 1.0	 0.0	 1	 -30.0	 30.0;
	35814	 35822	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.05536	 0.0	 1	 -30.0	 30.0;
	35815	 35877	 0.033	 1.0	 0.0	 35	 35	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35862	 35818	 0.0116	 0.45	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36202	 36271	 0.005	 0.201	 0.0	 172	 172	 37.8	 1.0	 0.0	 1	 -30.0	 30.0;
	36202	 36272	 0.01	 0.361	 0.0	 96	 96	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 36471	 0.043	 0.34	 0.0	 101	 101	 17.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36412	 68306	 0.06	 0.472	 0.0	 73	 73	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	36422	 36476	 0.046	 0.354	 0.0	 97	 97	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	36452	 36472	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 36473	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36462	 68307	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36482	 36474	 0.048	 1.805	 0.0	 20	 20	 4.2	 1.0	 0.0	 1	 -30.0	 30.0;
	36492	 36475	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38004	 38002	 0.088	 1.484	 0.0	 24	 24	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38002	 38071	 0.422	 3.306	 0.0	 11	 11	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	38014	 38012	 0.0095	 0.2335	 0.0	 148	 148	 20.0	 1.0366	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38214	 38201	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38203	 38202	 0.038	 0.934	 0.0	 37	 37	 20.0	 1.0768	 0.0	 1	 -30.0	 30.0;
	38244	 38211	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38254	 38212	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	38212	 38271	 0.017	 0.492	 0.0	 71	 71	 12.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38254	 38213	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	38213	 38272	 0.038	 1.095	 0.0	 32	 32	 5.25	 1.0	 0.0	 1	 -30.0	 30.0;
	38215	 38273	 0.024	 0.689	 0.0	 51	 51	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	38284	 38215	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	38233	 38232	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05714	 0.0	 1	 -30.0	 30.0;
	38264	 38241	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.07143	 0.0	 1	 -30.0	 30.0;
	38804	 38802	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38802	 38870	 0.028	 0.216	 0.0	 159	 159	 27.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38802	 38871	 0.019	 0.722	 0.0	 48	 48	 10.5	 1.0	 0.0	 1	 -30.0	 30.0;
	38804	 38812	 0.015	 0.333	 0.0	 104	 104	 30.0	 1.01429	 0.0	 1	 -30.0	 30.0;
	39670	 39675	 0.002	 0.1088	 0.0	 318	 318	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40404	 40412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	40412	 40471	 0.101	 0.793	 0.0	 44	 44	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40771	 0.003	 0.1	 0.0	 346	 346	 59.8	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40772	 0.009	 0.256	 0.0	 135	 135	 23.4	 1.0	 0.0	 1	 -30.0	 30.0;
	40761	 40773	 0.046	 0.33	 0.0	 104	 104	 18.2	 1.0	 0.0	 1	 -30.0	 30.0;
	42004	 42001	 0.088	 1.0	 0.0	 35	 35	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	42604	 42602	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42672	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42673	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 42674	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	43604	 43602	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.02857	 0.0	 1	 -30.0	 30.0;
	43602	 43671	 0.101	 0.793	 0.0	 44	 44	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43602	 43672	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	43724	 43712	 0.0111	 0.2222	 0.0	 156	 156	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43712	 43774	 0.019	 0.149	 0.0	 230	 230	 40.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44814	 44812	 0.038	 0.934	 0.0	 37	 37	 10.0	 1.05537	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 23	 23	 5.0	 0.9718	 0.0	 1	 -30.0	 30.0;
	46854	 46801	 0.14	 1.5	 0.0	 23	 23	 5.0	 0.9718	 0.0	 1	 -30.0	 30.0;
	46801	 46875	 0.25	 2.0	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46844	 46802	 0.0	 0.935	 0.0	 10.0	 10.0	 10.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	46802	 46870	 0.152	 1.19	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46834	 46812	 0.0	 0.588	 0.0	 17.0	 17.0	 17.0	 0.975	 0.0	 1	 -30.0	 30.0;
	46812	 46874	 0.045	 0.343	 0.0	 100	 100	 17.35	 1.0	 0.0	 1	 -30.0	 30.0;
	46824	 46822	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.025	 0.0	 1	 -30.0	 30.0;
	46822	 46873	 0.014	 0.429	 0.0	 81	 81	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47871	 0.004	 0.103	 0.0	 335	 335	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47802	 47873	 0.029	 0.821	 0.0	 43	 43	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	47902	 47872	 0.007	 0.193	 0.0	 179	 179	 29.75	 1.0	 0.0	 1	 -30.0	 30.0;
	49604	 49613	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	49613	 49672	 0.057	 1.643	 0.0	 22	 22	 3.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49814	 49802	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49971	 0.02	 0.157	 0.0	 219	 219	 36.8	 1.0	 0.0	 1	 -30.0	 30.0;
	49902	 49973	 0.101	 0.793	 0.0	 44	 44	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49932	 49976	 0.076	 0.595	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49942	 49975	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49952	 49980	 0.304	 2.38	 0.0	 15	 15	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	49962	 49974	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	49982	 49972	 0.304	 2.38	 0.0	 2.5	 2.5	 2.5	 1.0	 0.0	 1	 -30.0	 30.0;
	50014	 50012	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.075	 0.0	 1	 -30.0	 30.0;
	50012	 50071	 0.025	 0.621	 0.0	 56	 56	 8.1	 1.0	 0.0	 1	 -30.0	 30.0;
	51410	 51472	 0.0035	 0.145	 0.0	 239	 239	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52234	 52201	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.01857	 0.0	 1	 -30.0	 30.0;
	52204	 52212	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.025	 0.0	 1	 -30.0	 30.0;
	52212	 52271	 0.014	 0.425	 0.0	 82	 82	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52604	 52602	 0.088	 1.484	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52602	 52671	 0.101	 3.03	 0.0	 12	 12	 1.98	 1.0	 0.0	 1	 -30.0	 30.0;
	52602	 52677	 0.074	 1.863	 0.0	 19	 19	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	52610	 52614	 0.0	 0.338	 0.0	 103	 103	 63.0	 0.97907	 0.0	 1	 -30.0	 30.0;
	52615	 52612	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	52612	 52673	 0.024	 0.689	 0.0	 51	 51	 8.75	 1.0	 0.0	 1	 -30.0	 30.0;
	52634	 52632	 0.015	 0.33	 0.0	 105	 105	 30.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	52632	 52676	 0.01	 0.287	 0.0	 121	 121	 21.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52644	 52642	 0.015	 0.33	 0.0	 105	 105	 30.0	 1.03699	 0.0	 1	 -30.0	 30.0;
	52642	 52675	 0.03	 0.229	 0.0	 150	 150	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52702	 52700	 0.015	 0.117	 0.0	 293	 293	 51.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52705	 52702	 0.01489	 0.2217	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52705	 52712	 0.0	 0.934	 0.0	 37	 37	 10.0	 0.975	 0.0	 1	 -30.0	 30.0;
	52712	 52778	 0.07	 1.032	 0.0	 34	 34	 9.42	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52772	 0.03	 0.229	 0.0	 150	 150	 26.02	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52773	 0.067	 0.515	 0.0	 67	 67	 11.56	 1.0	 0.0	 1	 -30.0	 30.0;
	52732	 52774	 0.257	 1.983	 0.0	 18	 18	 3.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52794	 52732	 0.0074	 0.214	 0.0	 162	 162	 35.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	52804	 52802	 0.038	 0.934	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52812	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52813	 0.025	 0.6	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52814	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52815	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52816	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52804	 52817	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52812	 52873	 0.042	 1.263	 0.0	 28	 28	 4.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52813	 52871	 0.011	 0.329	 0.0	 105	 105	 18.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52814	 52875	 0.037	 0.931	 0.0	 38	 38	 5.4	 1.0	 0.0	 1	 -30.0	 30.0;
	52815	 52876	 0.111	 2.794	 0.0	 13	 13	 1.8	 1.0	 0.0	 1	 -30.0	 30.0;
	52816	 52872	 0.028	 0.699	 0.0	 50	 50	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52874	 0.152	 1.2	 0.0	 29	 29	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	52817	 52878	 0.077	 0.601	 0.0	 57	 57	 9.9	 1.0	 0.0	 1	 -30.0	 30.0;
	53014	 53002	 0.06	 0.9982	 0.0	 35	 35	 10.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	53034	 53042	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	53034	 53052	 0.03333	 0.66583	 0.0	 52	 52	 15.0	 1.05548	 0.0	 1	 -30.0	 30.0;
	53404	 53401	 0.14	 2.2	 0.0	 16	 16	 5.0	 1.014	 0.0	 1	 -30.0	 30.0;
	53404	 53412	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	53412	 53471	 0.028	 0.842	 0.0	 41	 41	 7.2	 1.0	 0.0	 1	 -30.0	 30.0;
	53604	 53612	 0.1	 2.4	 0.0	 5.0	 5.0	 5.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	53604	 53615	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	53604	 53616	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	53612	 53672	 0.032	 0.947	 0.0	 37	 37	 6.4	 1.0	 0.0	 1	 -30.0	 30.0;
	53624	 53613	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	53613	 53673	 0.012	 0.357	 0.0	 97	 97	 16.8	 1.0	 0.0	 1	 -30.0	 30.0;
	53615	 53671	 0.033	 1.0	 0.0	 35	 35	 6.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53616	 53674	 0.017	 0.558	 0.0	 62	 62	 12.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53801	 53802	 0.1	 1.0	 0.0	 35	 35	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53804	 53801	 0.1	 1.0	 0.0	 35	 35	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	53802	 53871	 0.152	 1.19	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 52	 52	 15.0	 1.01726	 0.0	 1	 -30.0	 30.0;
	54414	 54401	 0.0333	 0.667	 0.0	 52	 52	 15.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54424	 54402	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.01849	 0.0	 1	 -30.0	 30.0;
	54411	 68413	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54411	 68414	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	54424	 54412	 0.0333	 0.667	 0.0	 52	 52	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	54425	 54471	 0.044	 1.333	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 54472	 0.101	 0.793	 0.0	 7.5	 7.5	 7.5	 1.0	 0.0	 1	 -30.0	 30.0;
	54426	 68408	 0.083	 0.647	 0.0	 53	 53	 9.2	 1.0	 0.0	 1	 -30.0	 30.0;
	54640	 54630	 0.0	 0.14	 0.0	 247	 247	 247	 0.97	 0.0	 1	 -30.0	 30.0;
	55004	 55001	 0.14	 1.5	 0.0	 23	 23	 5.0	 1.04286	 0.0	 1	 -30.0	 30.0;
	55001	 68325	 0.0	 2.857	 0.0	 13	 13	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	55004	 55012	 0.03333	 0.8	 0.0	 15.0	 15.0	 15.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	55004	 55013	 0.02	 0.48	 0.0	 25.0	 25.0	 25.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	55004	 55014	 0.05	 1.2	 0.0	 10.0	 10.0	 10.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	55012	 55071	 0.016	 0.399	 0.0	 87	 87	 12.6	 1.0	 0.0	 1	 -30.0	 30.0;
	55013	 55072	 0.008	 0.235	 0.0	 147	 147	 24.5	 1.0	 0.0	 1	 -30.0	 30.0;
	55014	 55073	 0.029	 0.821	 0.0	 43	 43	 7.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70010	 70030	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70311	 70330	 0.0039	 0.2464	 0.0	 90.0	 90.0	 90.0	 1.0334	 0.0	 1	 -30.0	 30.0;
	70312	 70330	 0.0039	 0.2473	 0.0	 90.0	 90.0	 90.0	 1.00006	 0.0	 1	 -30.0	 30.0;
	70520	 70504	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70505	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70506	 0.0012	 0.0729	 0.0	 240.0	 240.0	 240.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70510	 70507	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70510	 70508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.04	 0.0	 0	 -30.0	 30.0;
	70510	 70516	 0.0037	 0.13259	 0.0	 135.0	 135.0	 135.0	 1.055	 0.0	 1	 -30.0	 30.0;
	70510	 70580	 0.0088	 0.214	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 0.99997	 0.0	 1	 -30.0	 30.0;
	70520	 70561	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	70561	 70510	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70510	 70520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.0166	 0.0	 0	 -30.0	 30.0;
	70520	 70562	 0.0018	 0.2059	 0.0	 168	 168	 168	 1.0	 0.0	 0	 -30.0	 30.0;
	70562	 70510	 0.0	 0.128	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 0	 -30.0	 30.0;
	70520	 70513	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70514	 0.0023	 0.08157	 0.0	 217.0	 217.0	 217.0	 1.03	 0.0	 0	 -30.0	 30.0;
	70520	 70515	 0.002	 0.0712	 0.0	 250.0	 250.0	 250.0	 1.03	 0.0	 0	 -30.0	 30.0;
	71011	 71031	 0.0065	 0.2893	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	71011	 71032	 0.0039	 0.2447	 0.0	 90.0	 90.0	 90.0	 1.01323	 0.0	 1	 -30.0	 30.0;
	71012	 71031	 0.0065	 0.2867	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	71012	 71032	 0.0039	 0.2463	 0.0	 90.0	 90.0	 90.0	 1.01323	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.0171	 0.4133	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	71511	 71530	 0.019	 0.414	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.4167	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	71512	 71530	 0.019	 0.415	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	72511	 72530	 0.0037	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	72512	 72530	 0.0038	 0.2413	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	74011	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	74012	 74030	 0.0039	 0.248	 0.0	 90.0	 90.0	 90.0	 1.0299	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	74520	 74561	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	74561	 74511	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74511	 74520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	74520	 74562	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	74562	 74511	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74512	 74520	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	74520	 74563	 0.0018	 0.2375	 0.0	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	74563	 74512	 0.0	 0.1593	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74711	 74730	 0.0037	 0.2422	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	74712	 74730	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0074	 0.2512	 0.0	 60.0	 60.0	 60.0	 1.00957	 0.0	 1	 -30.0	 30.0;
	75010	 75030	 0.0075	 0.2508	 0.0	 60.0	 60.0	 60.0	 0.99527	 0.0	 1	 -30.0	 30.0;
	75510	 75508	 0.0068	 0.2	 0.0	 75.0	 75.0	 75.0	 1.05	 0.0	 0	 -30.0	 30.0;
	75510	 75515	 0.00302	 0.07574	 0.0	 175.0	 175.0	 175.0	 1.05	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2559	 0.0	 90.0	 90.0	 90.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75510	 75530	 0.0087	 0.2573	 0.0	 90.0	 90.0	 90.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.00023	 0.0	 1	 -30.0	 30.0;
	75520	 75561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75561	 75510	 0.0	 0.057	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75510	 75520	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.00023	 0.0	 1	 -30.0	 30.0;
	75520	 75562	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	75562	 75510	 0.0	 0.1449	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75520	 75516	 0.00178	 0.05187	 0.0	 300.0	 300.0	 300.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2515	 0.0	 60.0	 60.0	 60.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	75810	 75830	 0.0074	 0.2508	 0.0	 60.0	 60.0	 60.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76011	 76031	 0.0091	 0.1953	 0.0	 75.0	 75.0	 75.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76012	 76031	 0.0091	 0.1967	 0.0	 75.0	 75.0	 75.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	76511	 76532	 0.004	 0.2403	 0.0	 90.0	 90.0	 90.0	 0.99996	 0.0	 1	 -30.0	 30.0;
	76512	 76532	 0.0119	 0.3658	 0.0	 60.0	 60.0	 60.0	 1.01666	 0.0	 1	 -30.0	 30.0;
	76513	 76531	 0.0119	 0.3607	 0.0	 60.0	 60.0	 60.0	 1.01603	 0.0	 1	 -30.0	 30.0;
	76514	 76531	 0.0119	 0.3658	 0.0	 60.0	 60.0	 60.0	 0.99973	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2423	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	77010	 77030	 0.0061	 0.2426	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2566	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	77510	 77530	 0.0087	 0.2599	 0.0	 90.0	 90.0	 90.0	 1.00003	 0.0	 1	 -30.0	 30.0;
	78511	 78530	 0.0125	 0.2733	 0.0	 45.0	 45.0	 45.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	78512	 78530	 0.0123	 0.2738	 0.0	 45.0	 45.0	 45.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	79015	 79010	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -4.388	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.272	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0126	 0.2733	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	79010	 79030	 0.0078	 0.2512	 0.0	 60.0	 60.0	 60.0	 1.03326	 0.0	 1	 -30.0	 30.0;
	79016	 79015	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 0.96035	 0.0	 1	 -30.0	 30.0;
	80011	 80030	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80012	 80030	 0.0076	 0.2549	 0.0	 45.0	 45.0	 45.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	80511	 80531	 0.0119	 0.2692	 0.0	 60.0	 60.0	 60.0	 1.02143	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	81020	 81061	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81061	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0018	 0.0591	 0.0	 240.0	 240.0	 240.0	 1.0001	 0.0	 1	 -30.0	 30.0;
	81020	 81062	 0.0018	 0.1261	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81062	 81010	 0.0	 0.056	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81010	 81020	 0.0014	 0.0639	 0.0	 240.0	 240.0	 240.0	 1.02	 0.0	 1	 -30.0	 30.0;
	81020	 81063	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	81063	 81010	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0607	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81562	 0.0018	 0.1317	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81562	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81510	 81520	 0.0018	 0.0609	 0.0	 240.0	 240.0	 240.0	 1.03344	 0.0	 1	 -30.0	 30.0;
	81520	 81561	 0.0018	 0.1273	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81561	 81510	 0.0	 0.057	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	81810	 81830	 0.0039	 0.2461	 0.0	 90.0	 90.0	 90.0	 1.02987	 0.0	 1	 -30.0	 30.0;
	82001	 82011	 0.01508	 0.34728	 0.0	 40.0	 40.0	 40.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82001	 0.0007	 0.0488	 0.0	 708	 708	 708	 1.04	 0.0	 1	 -30.0	 30.0;
	82002	 82012	 0.01508	 0.35287	 0.0	 40.0	 40.0	 40.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82002	 0.0007	 0.0488	 0.0	 340.0	 340.0	 340.0	 1.04	 0.0	 0	 -30.0	 30.0;
	82020	 82003	 0.0	 0.1635	 0.0	 110.0	 212	 212	 1.0	 0.0	 0	 -30.0	 30.0;
	82003	 82004	 0.0	 0.304	 0.0	 55.0	 114	 114	 1.0	 0.0	 0	 -30.0	 30.0;
	82004	 82020	 0.0	 0.1635	 0.0	 55.0	 212	 212	 1.0	 0.0	 0	 -30.0	 30.0;
	82511	 82530	 0.0111	 0.271	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	82512	 82530	 0.0111	 0.2715	 0.0	 60.0	 60.0	 60.0	 1.0163	 0.0	 1	 -30.0	 30.0;
	83011	 83030	 0.0116	 0.2778	 0.0	 45.0	 45.0	 45.0	 1.00947	 0.0	 1	 -30.0	 30.0;
	83012	 83030	 0.0116	 0.2771	 0.0	 45.0	 45.0	 45.0	 1.00947	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0125	 0.2809	 0.0	 45.0	 45.0	 45.0	 1.02143	 0.0	 1	 -30.0	 30.0;
	83510	 83530	 0.0122	 0.2764	 0.0	 45.0	 45.0	 45.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	84011	 84030	 0.0087	 0.254	 0.0	 90.0	 90.0	 90.0	 0.99936	 0.0	 1	 -30.0	 30.0;
	84012	 84030	 0.0086	 0.2569	 0.0	 90.0	 90.0	 90.0	 0.99936	 0.0	 1	 -30.0	 30.0;
	84411	 84430	 0.0076	 0.254	 0.0	 45.0	 45.0	 45.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	84412	 84430	 0.0076	 0.2533	 0.0	 45.0	 45.0	 45.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	84511	 84530	 0.0126	 0.2738	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	84512	 84530	 0.0128	 0.28	 0.0	 45.0	 45.0	 45.0	 1.01657	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	85510	 85530	 0.0039	 0.2502	 0.0	 90.0	 90.0	 90.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 493	 493	 493	 1.0	 0.0	 1	 -30.0	 30.0;
	86220	 86280	 0.0	 0.0701	 0.0	 493	 493	 493	 1.0	 0.0	 1	 -30.0	 30.0;
	86311	 86330	 0.0075	 0.2505	 0.0	 60.0	 60.0	 60.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	86312	 86330	 0.0073	 0.25	 0.0	 60.0	 60.0	 60.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	86511	 86530	 0.0038	 0.2427	 0.0	 90.0	 90.0	 90.0	 1.00483	 0.0	 1	 -30.0	 30.0;
	86512	 86530	 0.0038	 0.2419	 0.0	 90.0	 90.0	 90.0	 1.00486	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 1.01327	 0.0	 1	 -30.0	 30.0;
	87510	 87530	 0.0039	 0.249	 0.0	 90.0	 90.0	 90.0	 1.01327	 0.0	 1	 -30.0	 30.0;
	88011	 88030	 0.0087	 0.2549	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	88012	 88030	 0.0046	 0.2402	 0.0	 90.0	 90.0	 90.0	 0.99993	 0.0	 1	 -30.0	 30.0;
	88511	 88530	 0.0087	 0.2576	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	88512	 88530	 0.0087	 0.2533	 0.0	 90.0	 90.0	 90.0	 1.01663	 0.0	 1	 -30.0	 30.0;
	89210	 89201	 0.0035	 0.16	 0.0	 100.0	 100.0	 100.0	 0.91	 0.0	 1	 -30.0	 30.0;
	89201	 89232	 0.0	 0.1	 0.0	 52.0	 52.0	 52.0	 1.1	 0.0	 1	 -30.0	 30.0;
	89311	 89330	 0.0039	 0.247	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89312	 89330	 0.0039	 0.2471	 0.0	 90.0	 90.0	 90.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89515	 89510	 0.00197	 0.0213	 0.0	 125.0	 125.0	 125.0	 1.0	 -0.826	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2522	 0.0	 45.0	 45.0	 45.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89510	 89530	 0.0076	 0.2516	 0.0	 45.0	 45.0	 45.0	 1.0167	 0.0	 1	 -30.0	 30.0;
	89516	 89515	 0.0	 0.0213	 0.0	 125.0	 125.0	 125.0	 0.97366	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90061	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	90061	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90011	 90020	 0.0018	 0.0641	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90062	 0.0018	 0.2092	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	90062	 90011	 0.0	 0.1325	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90012	 90020	 0.0018	 0.0656	 0.0	 240.0	 240.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90020	 90063	 0.0018	 0.2375	 0.0	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	90063	 90012	 0.0	 0.1575	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90310	 90320	 0.0014	 0.0639	 0.0	 240.0	 264.0	 240.0	 1.01677	 0.0	 1	 -30.0	 30.0;
	90320	 90361	 0.0014	 0.2236	 0.0	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	90361	 90310	 0.0	 0.1449	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90511	 90530	 0.0039	 0.2481	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	90512	 90530	 0.0039	 0.2488	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	91011	 91031	 0.0063	 0.1671	 0.0	 75.0	 75.0	 75.0	 1.01667	 0.0	 1	 -30.0	 30.0;
	91012	 91032	 0.0063	 0.1659	 0.0	 75.0	 75.0	 75.0	 1.01663	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Line Capacity Model:         ub
% INFO    : Gen Active Cost Model:       stat
% INFO    : AC OPF Solution File:        nesta_case1394sop_eir.m.opf.sol
% INFO    : Line Capacity PAB:           15.0 (deg.)
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    109 -     9.99
% INFO    : SYNC   20  -     0.00
% INFO    : COW    32  -    24.07
% INFO    : NG     173 -    65.94
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.70577195414 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.77230409134 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.102916424 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.52980092989 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.98783627073 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.06557144253 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.731228510507 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.868434952674 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.31079143912 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0291227016 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.769454705637 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.40960208316 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.19294947257 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.64722601079 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.8758593352 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.09196380219 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.4202460598 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.787263036283 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0399791551 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10823818095 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.927957611982 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.2750318184 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.16235526511 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.71389830087 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.28145361931 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12451459377 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.67813526439 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.70598515323 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.12529111147 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.663376098582 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.17786971017 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.43209696492 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.6940584436 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.28059192188 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.94072329816 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.25077744618 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.96225747386 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.005344628 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.51735008132 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.99754739729 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.1919850927 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.47527735654 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.37484018493 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.19445330763 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22539957117 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03702410195 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.405181807591 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14118736577 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.00843035388 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.63399477774 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07236050879 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.9474060075 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.81714824407 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.966576973893 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15513135971 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.30367032947 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.86530795876 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.805959801222 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.45519692865 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.88179905601 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.980461514371 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02991926387 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22816576701 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.92770869342 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.91995579967 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.7590112582 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.17285381804 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11927783688 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22133147117 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.903734978278 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06394501309 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.96784683733 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.0399186455 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.38868051712 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03390513004 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.805742985649 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14163847095 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.03059445282 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.6104467172 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.33149999416 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15088916654 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.05686849827 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.912271164568 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.41536366431 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.33813283671 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.18042995237 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01037899863 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.817841320342 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1665093732 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.922434108017 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.38141048325 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.84801315935 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.58440143294 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.67268314803 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.651333674552 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22672027231 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.64826768694 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.13177126007 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08200486508 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.95355229643 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07283616173 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.39665481292 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1917931789 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.421518480522 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.25905652574 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.937302670929 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.99752991025 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.05364335141 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.801434670017 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.965035498437 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14911700784 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.825889508938 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.34888352238 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.4142370242 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.91945936174 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.582785885288 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.82463076177 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00201206874 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.00713367747 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.911719285167 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.687332119457 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.25823795084 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.31626986485 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.61584379251 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.96694695113 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.66826714124 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.983129298188 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.823339021604 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.5452996224 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.24071990371 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.51818020381 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.748152500944 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.87619062514 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.05378239705 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.43807791396 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.63238591321 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21212243427 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.08341356888 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.79854280422 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21827631092 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.825764710456 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08314647763 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0150066061 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.63496728274 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.86820296102 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11817512269 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.21087009941 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.4749797212 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.574891823262 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.06046188579 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.90112969048 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 5.81873502465 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.34014460033 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.23107944616 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.809808705369 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11423805481 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.842321600703 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.32801348485 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.17645499631 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.769402440354 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.24229808579 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00156786602 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.0096572789 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.91923506609 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.68749658105 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.937065111716 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14027671654 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.36698018751 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15903088666 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.922167184966 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.67177621773 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.07415932863 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.676458973978 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.73881494038 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.24144548124 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.47271416264 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.452572020823 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.489513612355 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.993641476991 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.81740567961 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.901627058545 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02997450019 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.04650128282 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.83499150328 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08009354187 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.64570435477 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.8599366931 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.89405403351 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.30074334474 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.42083943664 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.76921796722 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10637614241 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.11698366674 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04855297258 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.15878634085 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.22994451318 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.21357512219 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.722605257326 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.20415612568 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06484587287 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.655401532523 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.663851871676 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.19792460232 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.01810151286 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.959754321975 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.784843415136 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.84442635995 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00530376227 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.968873524007 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.66291186731 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01817480723 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.825648728193 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.37608559304 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.561503533495 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.2619082047 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.00557663161 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.06201135294 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.947704093433 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04139236051 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.925291536854 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01209394392 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.45607125528 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.818943397937 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.833171846381 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.874266957939 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.9768886533 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.99116904847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.793682663339 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.32177490212 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.17781722634 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.33470578994 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11154982199 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.4697836517 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.877150826154 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.955996072955 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.515325687672 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.688788162965 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.981248685875 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.744197835978 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.1581262763 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.06396086913 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.51346445657 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.07557844415 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.83877111931 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.35265031052 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.20381471879 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.65329432327 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.68156411174 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.30102438665 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.8260816328 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.16870943139 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.913504019977 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.66018909382 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11460320689 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.40550993226 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.16131120681 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03266802068 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.35148740732 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.93819854794 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.35354855234 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.95218684427 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.653358948534 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10151134877 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.71814251582 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11440164405 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.974562112927 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10392748265 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.08472425717 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.47444229696 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.01104328582 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.587410406668 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.01908230648 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10172600435 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.14066402561 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07444635714 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.871924522485 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.49542439737 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.01311635846 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.828624358852 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.452315659367 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.655784746455 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03334037918 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.722386175839 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 7.05262656025 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.69296486037 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.04830172246 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.872434966637 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.77820735789 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.43185021277 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.45262320819 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.54142955283 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07636970372 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.501392547 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.34130177831 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.943568677758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.10562892294 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.70240253264 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.0575249031 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.890164605979 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.79676510059 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.382629594325 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.02172865997 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.850442899608 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.20716406157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.671776220994 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.86807110009 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 6.79439757448 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.07974090507 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.03410483352 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.728410894823 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.20814942828 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.11391523213 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 1.18553669217 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.740619025915 0
% INFO    : 
% INFO    : === Line Capacity UB Model Notes ===
% INFO    : Updated Thermal Rating: on line 12-25404 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3605
% INFO    : Updated Thermal Rating: on line 12-25404 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3288
% INFO    : Updated Thermal Rating: on line 12-46504 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 1150
% INFO    : Updated Thermal Rating: on line 12-46504 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 1339
% INFO    : Updated Thermal Rating: on line 1602-5142 : Rate A, Rate B, Rate C , 434.0, 434.0, 477.4 -> 406
% INFO    : Updated Thermal Rating: on line 1642-4522 : Rate C , 477.4 -> 446
% INFO    : Updated Thermal Rating: on line 1661-16662 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 3453
% INFO    : Updated Thermal Rating: on line 1701-1981 : Rate A, Rate B, Rate C , 178.0, 178.0, 195.8 -> 171
% INFO    : Updated Thermal Rating: on line 1701-5041 : Rate B, Rate C , 187.0, 205.7 -> 182
% INFO    : Updated Thermal Rating: on line 2002-3203 : Rate A, Rate B, Rate C , 761.0, 761.0, 837.1 -> 464
% INFO    : Updated Thermal Rating: on line 2141-3201 : Rate C , 195.8 -> 195
% INFO    : Updated Thermal Rating: on line 2204-3944 : Rate A, Rate B, Rate C , 997.0, 1577.0, 1734.7 -> 740
% INFO    : Updated Thermal Rating: on line 2522-3522 : Rate A, Rate B, Rate C , 434.0, 434.0, 477.4 -> 359
% INFO    : Updated Thermal Rating: on line 3202-3282 : Rate B, Rate C , 512.0, 563.2 -> 463
% INFO    : Updated Thermal Rating: on line 3934-4384 : Rate B, Rate C , 1577.0, 1734.7 -> 1471
% INFO    : Updated Thermal Rating: on line 4384-5464 : Rate B, Rate C , 1577.0, 1734.7 -> 1238
% INFO    : Updated Thermal Rating: on line 4481-22419 : Rate C , 205.7 -> 189
% INFO    : Updated Thermal Rating: on line 4941-31019 : Rate C , 195.8 -> 195
% INFO    : Updated Thermal Rating: on line 5464-54640 : Rate A, Rate B, Rate C , 1424.0, 1424.0, 1566.4 -> 1202
% INFO    : Updated Thermal Rating: on line 12201-68563 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on line 26705-26722 : Rate A, Rate B, Rate C , 999.0, 999.0, 1098.9 -> 53
% INFO    : Updated Thermal Rating: on line 27702-27703 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 202
% INFO    : Updated Thermal Rating: on line 35231-35232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 52201-52211 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 10998.9 -> 12
% INFO    : Updated Thermal Rating: on line 70030-70090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 70032-70033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 70080-70090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on line 70080-70091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 375
% INFO    : Updated Thermal Rating: on line 70090-70093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 329
% INFO    : Updated Thermal Rating: on line 70090-70094 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 393
% INFO    : Updated Thermal Rating: on line 70330-70390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 71032-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 71033-71034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on line 71033-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 183
% INFO    : Updated Thermal Rating: on line 71034-71035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 54
% INFO    : Updated Thermal Rating: on line 71034-71080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on line 71035-71090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48
% INFO    : Updated Thermal Rating: on line 71080-71091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 644
% INFO    : Updated Thermal Rating: on line 71530-71590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 72530-72590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 74030-74090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 74511-74512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 74511-74512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75010-75011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75030-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75031-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 80
% INFO    : Updated Thermal Rating: on line 75031-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 75031-75092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48
% INFO    : Updated Thermal Rating: on line 75031-75093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on line 75032-75080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 90
% INFO    : Updated Thermal Rating: on line 75080-75090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 75080-75091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 75510-75514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 75830-75890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 76031-76032 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 76531-76533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 77030-77090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 77530-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 77531-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on line 77531-77590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 77531-77591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 78530-78590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 79030-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 79031-79082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 33
% INFO    : Updated Thermal Rating: on line 79031-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on line 79031-79090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 79032-79082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on line 79082-79091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 501
% INFO    : Updated Thermal Rating: on line 80531-80532 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 81830-81832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 82011-82012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244123
% INFO    : Updated Thermal Rating: on line 83030-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 83031-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 83031-83090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 83031-83091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 55
% INFO    : Updated Thermal Rating: on line 83530-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 83531-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70
% INFO    : Updated Thermal Rating: on line 83531-83590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59
% INFO    : Updated Thermal Rating: on line 83531-83592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123
% INFO    : Updated Thermal Rating: on line 83590-83591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on line 84430-84490 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 84490-84491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on line 84530-84590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 85530-85590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 85590-85591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1999
% INFO    : Updated Thermal Rating: on line 85590-85592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on line 85590-85592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on line 86511-86512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 86530-86590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 87530-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 87531-87584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127
% INFO    : Updated Thermal Rating: on line 87532-87580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 178
% INFO    : Updated Thermal Rating: on line 87533-87582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 87534-87583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 739
% INFO    : Updated Thermal Rating: on line 87535-87581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1269
% INFO    : Updated Thermal Rating: on line 87535-87581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 329
% INFO    : Updated Thermal Rating: on line 87535-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 587
% INFO    : Updated Thermal Rating: on line 87535-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on line 87580-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 133
% INFO    : Updated Thermal Rating: on line 87580-87591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 90
% INFO    : Updated Thermal Rating: on line 87581-87593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 87582-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45
% INFO    : Updated Thermal Rating: on line 87582-87594 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 485
% INFO    : Updated Thermal Rating: on line 87583-87584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 87583-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 87584-87595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 569
% INFO    : Updated Thermal Rating: on line 87590-87592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on line 87590-87596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on line 89231-89232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1607
% INFO    : Updated Thermal Rating: on line 89231-89232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1607
% INFO    : Updated Thermal Rating: on line 89530-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 89531-89535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on line 89531-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 89531-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38
% INFO    : Updated Thermal Rating: on line 89532-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1035
% INFO    : Updated Thermal Rating: on line 89533-89580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 89534-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313
% INFO    : Updated Thermal Rating: on line 89535-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 89580-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 89580-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 80
% INFO    : Updated Thermal Rating: on line 89581-89591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 165
% INFO    : Updated Thermal Rating: on line 89582-89583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on line 89583-89592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8827
% INFO    : Updated Thermal Rating: on line 89583-89593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2426
% INFO    : Updated Thermal Rating: on line 90011-90012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524178
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524178
% INFO    : Updated Thermal Rating: on transformer 2561-10 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3781-10 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 2561-11 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3781-11 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 3861-13 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 4651-13 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 2551-14 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 3081-14 : Rate A, Rate B , 9999.0, 9999.0 -> 125
% INFO    : Updated Thermal Rating: on transformer 3081-15 : Rate A, Rate B , 9999.0, 9999.0 -> 125
% INFO    : Updated Thermal Rating: on transformer 3871-15 : Rate A, Rate B , 9999.0, 9999.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 1021-10204 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1021-10205 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on line 1021-10271 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 1021-10272 : Rate A, Rate B , 9999.0, 9999.0 -> 92
% INFO    : Updated Thermal Rating: on line 1021-10273 : Rate A, Rate B , 9999.0, 9999.0 -> 109
% INFO    : Updated Thermal Rating: on line 1021-10274 : Rate A, Rate B , 9999.0, 9999.0 -> 107
% INFO    : Updated Thermal Rating: on line 1041-10401 : Rate A, Rate B , 9999.0, 9999.0 -> 54
% INFO    : Updated Thermal Rating: on line 1042-10471 : Rate A, Rate B , 9999.0, 9999.0 -> 735
% INFO    : Updated Thermal Rating: on line 1052-10472 : Rate A, Rate B , 9999.0, 9999.0 -> 282
% INFO    : Updated Thermal Rating: on line 1052-10473 : Rate A, Rate B , 9999.0, 9999.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 1061-10602 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 1061-10604 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 1062-10474 : Rate A, Rate B , 9999.0, 9999.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1081-10801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1121-11201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1121-11214 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1281-12804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1321-13204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 13604-1361 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1401-14002 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1441-14401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 14404-1441 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1461-14604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1501-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1551-15502 : Rate A, Rate B , 9999.0, 9999.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1551-15504 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 1681-16873 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on transformer 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1701-17073 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on line 1711-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 1731-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 1761-17671 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on line 1761-17672 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1781-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 128
% INFO    : Updated Thermal Rating: on transformer 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1821-18204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1841-18402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1841-18404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 18804-1881 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1921-19204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1941-19471 : Rate A, Rate B , 9999.0, 9999.0 -> 360
% INFO    : Updated Thermal Rating: on line 1951-19504 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on line 1991-19902 : Rate A, Rate B , 9999.0, 9999.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2131-21302 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2161-21604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2241-22404 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2281-22804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 2281-22814 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 2301-23001 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2481-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2491-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2541-25404 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 2671-26700 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 26701-2671 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 2681-26802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2721-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 27404-2741 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2742-27473 : Rate A, Rate B , 9999.0, 9999.0 -> 351
% INFO    : Updated Thermal Rating: on transformer 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 2771-27712 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2781-27805 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 2801-28002 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2821-28204 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 2852-28571 : Rate A, Rate B , 9999.0, 9999.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2861-28604 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2861-28611 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2881-28804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 29672-29671 : Rate A, Rate B, Rate C , 288.0, 288.0, 288.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 2972-29673 : Rate A, Rate B , 9999.0, 9999.0 -> 1038
% INFO    : Updated Thermal Rating: on line 3061-30671 : Rate A, Rate B , 9999.0, 9999.0 -> 95
