%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%  EIRGrid - Summer Night Valley 2013
%
%  Based on data from:
%    "Ten Year Transmission Forecast Statement 2013"
%    http://www.eirgrid.com/transmission/transmissionforecaststatement/
%    Accessed: 25/8/2014
%  
%  WARNING: This is a preliminary translation from a PSS/E-30 file.
%    The network produces AC Power Flow solutions, but has not been 
%    validated to PSS/E.  See the end of this file for detailed 
%    translation notes.
%
function mpc = nesta_case1394sop_eir
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 31004-3101 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3122-31271 : Rate A, Rate B , 9999.0, 9999.0 -> 921
% INFO    : Updated Thermal Rating: on transformer 3221-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 35004-3501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3501-35074 : Rate A, Rate B , 9999.0, 9999.0 -> 353
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 3581-35812 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3601-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3611-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3621-36202 : Rate A, Rate B , 9999.0, 9999.0 -> 165
% INFO    : Updated Thermal Rating: on transformer 3651-36402 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on transformer 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on transformer 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3801-38001 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3801-38004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3861-38601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3871-38701 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3881-38804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3934-39471 : Rate A, Rate B , 9999.0, 9999.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 3944-39473 : Rate A, Rate B , 9999.0, 9999.0 -> 664
% INFO    : Updated Thermal Rating: on line 3954-39472 : Rate A, Rate B , 9999.0, 9999.0 -> 664
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3981-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3991-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 4061-40601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on line 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on transformer 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4261-42604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4341-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4351-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4361-43604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4371-43704 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4441-44471 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on transformer 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46504 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4761-47601 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 4901-49001 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4941-49474 : Rate A, Rate B , 9999.0, 9999.0 -> 497
% INFO    : Updated Thermal Rating: on transformer 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4951-49504 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 4991-49902 : Rate A, Rate B , 9999.0, 9999.0 -> 106
% INFO    : Updated Thermal Rating: on transformer 4991-49912 : Rate A, Rate B , 9999.0, 9999.0 -> 30
% INFO    : Updated Thermal Rating: on transformer 4991-49922 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5001-50004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5022-50274 : Rate A, Rate B , 9999.0, 9999.0 -> 588
% INFO    : Updated Thermal Rating: on transformer 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 5051-50574 : Rate A, Rate B , 9999.0, 9999.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 5061-50604 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on line 5071-50573 : Rate A, Rate B , 9999.0, 9999.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5122-50275 : Rate A, Rate B , 9999.0, 9999.0 -> 588
% INFO    : Updated Thermal Rating: on transformer 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 5141-51471 : Rate A, Rate B , 9999.0, 9999.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 5142-51473 : Rate A, Rate B , 9999.0, 9999.0 -> 691
% INFO    : Updated Thermal Rating: on transformer 5142-51474 : Rate A, Rate B , 9999.0, 9999.0 -> 691
% INFO    : Updated Thermal Rating: on line 51771-51772 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on line 5202-52073 : Rate A, Rate B , 400.0, 400.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 5221-52204 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on transformer 5222-50276 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 677
% INFO    : Updated Thermal Rating: on transformer 5241-52404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 5241-52476 : Rate A, Rate B , 9999.0, 9999.0 -> 78
% INFO    : Updated Thermal Rating: on line 5251-52477 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on line 5271-52704 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 5271-52714 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 5271-52734 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5321-53204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 53204-5321 : Rate A, Rate B , 9999.0, 9999.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 5341-53404 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 5361-53604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 5361-53614 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5381-53804 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5501-55002 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 10212-10275 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 10213-10276 : Rate A, Rate B , 9999.0, 9999.0 -> 7
% INFO    : Updated Thermal Rating: on transformer 35771-10470 : Rate A, Rate B , 9999.0, 9999.0 -> 976
% INFO    : Updated Thermal Rating: on line 10602-10671 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 10602-10672 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 10602-10673 : Rate A, Rate B , 9999.0, 9999.0 -> 9
% INFO    : Updated Thermal Rating: on line 11202-11271 : Rate A, Rate B , 9999.0, 9999.0 -> 139
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11242-67045 : Rate A, Rate B , 9999.0, 9999.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 11254-11252 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 12302-12370 : Rate A, Rate B , 9999.0, 9999.0 -> 279
% INFO    : Updated Thermal Rating: on line 12302-12371 : Rate A, Rate B , 9999.0, 9999.0 -> 212
% INFO    : Updated Thermal Rating: on line 12302-12372 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 12502-12571 : Rate A, Rate B , 9999.0, 9999.0 -> 158
% INFO    : Updated Thermal Rating: on line 12502-12572 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 12502-12573 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on transformer 12814-12802 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on line 12802-68222 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 13011-68536 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on transformer 13424-13402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 13402-13472 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 13412-13471 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on line 13415-13475 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on line 13416-13476 : Rate A, Rate B , 9999.0, 9999.0 -> 72
% INFO    : Updated Thermal Rating: on line 13417-13477 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 13494-13422 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 13432-13473 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 13442-13479 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on transformer 17044-13442 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 14002-14073 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 14414-14402 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 14412-14472 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on line 14412-68282 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on line 14802-14871 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 15010-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 15542-15573 : Rate A, Rate B , 9999.0, 9999.0 -> 144
% INFO    : Updated Thermal Rating: on line 15704-15702 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 15702-15771 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 15702-15772 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 16302-16371 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 16302-16372 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 16302-16373 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 16302-16376 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 16302-16379 : Rate A, Rate B , 9999.0, 9999.0 -> 2
% INFO    : Updated Thermal Rating: on line 16312-16374 : Rate A, Rate B , 9999.0, 9999.0 -> 47
% INFO    : Updated Thermal Rating: on line 16312-16375 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on line 16312-16377 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 16601-16602 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 16604-16601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16604-16612 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 16604-16622 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16612-16675 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 16614-16674 : Rate A, Rate B , 9999.0, 9999.0 -> 136
% INFO    : Updated Thermal Rating: on line 16632-16670 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 17004-17010 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on line 17010-17074 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on line 17012-17075 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 17032-17077 : Rate A, Rate B , 9999.0, 9999.0 -> 9
% INFO    : Updated Thermal Rating: on line 17032-68223 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on transformer 17810-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 128
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 18404-18412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 18412-18471 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 18804-18802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 18834-18812 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 19014-19002 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 19004-19073 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 19014-19071 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 19071-19081 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 19071-19082 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 19073-19085 : Rate A, Rate B , 9999.0, 9999.0 -> 134
% INFO    : Updated Thermal Rating: on line 19312-19371 : Rate A, Rate B , 9999.0, 9999.0 -> 167
% INFO    : Updated Thermal Rating: on line 19317-19318 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 19322-19372 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on line 19702-19771 : Rate A, Rate B , 9999.0, 9999.0 -> 168
% INFO    : Updated Thermal Rating: on line 19712-19772 : Rate A, Rate B , 9999.0, 9999.0 -> 62
% INFO    : Updated Thermal Rating: on line 19712-19773 : Rate A, Rate B , 9999.0, 9999.0 -> 217
% INFO    : Updated Thermal Rating: on line 19902-19970 : Rate A, Rate B , 9999.0, 9999.0 -> 260
% INFO    : Updated Thermal Rating: on line 19902-19972 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 19902-19973 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 19902-19974 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 21024-21002 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 21004-21071 : Rate A, Rate B , 9999.0, 9999.0 -> 7
% INFO    : Updated Thermal Rating: on line 21302-21371 : Rate A, Rate B , 9999.0, 9999.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 21404-21402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 21614-21601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 21864-21801 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on transformer 21824-21802 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 21844-21822 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 22224-22201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22204-22222 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 22204-22242 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 22204-22282 : Rate A, Rate B , 9999.0, 9999.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 22232-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22234-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22244-22215 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 22215-22278 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on line 22221-22273 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on transformer 22254-22262 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 22262-22274 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on transformer 22264-22292 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 22302-22371 : Rate A, Rate B , 9999.0, 9999.0 -> 361
% INFO    : Updated Thermal Rating: on line 22412-22471 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 22422-22472 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 22610-22671 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 22610-22672 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 22804-22802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 22802-22871 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 23612-23621 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on line 26703-26773 : Rate A, Rate B , 9999.0, 9999.0 -> 106
% INFO    : Updated Thermal Rating: on line 26703-26774 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 26705-26772 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 27004-27002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 27281-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 27302-27371 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 27302-27372 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on transformer 27404-27402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 27404-27412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 27410-27471 : Rate A, Rate B , 9999.0, 9999.0 -> 238
% INFO    : Updated Thermal Rating: on line 27410-27472 : Rate A, Rate B , 9999.0, 9999.0 -> 235
% INFO    : Updated Thermal Rating: on line 27702-27774 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on line 27703-27771 : Rate A, Rate B , 9999.0, 9999.0 -> 268
% INFO    : Updated Thermal Rating: on line 27722-27772 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 27722-27773 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 27813-27871 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 28202-28271 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 28804-28812 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 28810-28824 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on line 28812-28874 : Rate A, Rate B , 9999.0, 9999.0 -> 180
% INFO    : Updated Thermal Rating: on line 28834-28872 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 28834-28873 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 31004-31002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 31002-31071 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 31002-31074 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on transformer 32210-32201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 32210-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 32502-32578 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 32514-32532 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 32532-32576 : Rate A, Rate B , 9999.0, 9999.0 -> 73
% INFO    : Updated Thermal Rating: on line 32532-32577 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 33014-33002 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 33002-33071 : Rate A, Rate B , 9999.0, 9999.0 -> 27
% INFO    : Updated Thermal Rating: on line 33012-33072 : Rate A, Rate B , 9999.0, 9999.0 -> 68
% INFO    : Updated Thermal Rating: on line 35004-35002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 35002-35071 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 35804-35802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 35802-35871 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 35802-35872 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 35802-35873 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 35812-35875 : Rate A, Rate B , 9999.0, 9999.0 -> 123
% INFO    : Updated Thermal Rating: on line 35813-35876 : Rate A, Rate B , 9999.0, 9999.0 -> 82
% INFO    : Updated Thermal Rating: on transformer 35814-35822 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 35815-35877 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 36202-36271 : Rate A, Rate B , 9999.0, 9999.0 -> 172
% INFO    : Updated Thermal Rating: on line 36202-36272 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 36412-36471 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 36412-68306 : Rate A, Rate B , 9999.0, 9999.0 -> 73
% INFO    : Updated Thermal Rating: on line 36422-36476 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 36452-36472 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36462-36473 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36462-68307 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36482-36474 : Rate A, Rate B , 9999.0, 9999.0 -> 20
% INFO    : Updated Thermal Rating: on line 36492-36475 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 38004-38002 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 38002-38071 : Rate A, Rate B , 9999.0, 9999.0 -> 11
% INFO    : Updated Thermal Rating: on transformer 38014-38012 : Rate A, Rate B , 9999.0, 9999.0 -> 148
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 38203-38202 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 38244-38211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 38212-38271 : Rate A, Rate B , 9999.0, 9999.0 -> 71
% INFO    : Updated Thermal Rating: on line 38213-38272 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 38215-38273 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 38233-38232 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 38264-38241 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 38804-38802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 38802-38870 : Rate A, Rate B , 9999.0, 9999.0 -> 159
% INFO    : Updated Thermal Rating: on line 38802-38871 : Rate A, Rate B , 9999.0, 9999.0 -> 48
% INFO    : Updated Thermal Rating: on transformer 38804-38812 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 39670-39675 : Rate A, Rate B , 9999.0, 9999.0 -> 318
% INFO    : Updated Thermal Rating: on line 40412-40471 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 40761-40771 : Rate A, Rate B , 9999.0, 9999.0 -> 346
% INFO    : Updated Thermal Rating: on line 40761-40772 : Rate A, Rate B , 9999.0, 9999.0 -> 135
% INFO    : Updated Thermal Rating: on line 40761-40773 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 42004-42001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 42604-42602 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 42602-42672 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 42602-42673 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 42602-42674 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on transformer 43604-43602 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 43602-43671 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 43602-43672 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 43724-43712 : Rate A, Rate B , 9999.0, 9999.0 -> 156
% INFO    : Updated Thermal Rating: on line 43712-43774 : Rate A, Rate B , 9999.0, 9999.0 -> 230
% INFO    : Updated Thermal Rating: on transformer 44814-44812 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 46801-46875 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 46802-46870 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 46812-46874 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on line 46822-46873 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on line 47802-47871 : Rate A, Rate B , 9999.0, 9999.0 -> 335
% INFO    : Updated Thermal Rating: on line 47802-47873 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 47902-47872 : Rate A, Rate B , 9999.0, 9999.0 -> 179
% INFO    : Updated Thermal Rating: on line 49613-49672 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 49814-49802 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 49902-49971 : Rate A, Rate B , 9999.0, 9999.0 -> 219
% INFO    : Updated Thermal Rating: on line 49902-49973 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 49952-49980 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 50012-50071 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on line 51410-51472 : Rate A, Rate B , 9999.0, 9999.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 52234-52201 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 52212-52271 : Rate A, Rate B , 9999.0, 9999.0 -> 82
% INFO    : Updated Thermal Rating: on line 52602-52671 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 52602-52677 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on transformer 52610-52614 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 52612-52673 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 52634-52632 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52632-52676 : Rate A, Rate B , 9999.0, 9999.0 -> 121
% INFO    : Updated Thermal Rating: on transformer 52644-52642 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52642-52675 : Rate A, Rate B , 9999.0, 9999.0 -> 150
% INFO    : Updated Thermal Rating: on line 52702-52700 : Rate A, Rate B , 9999.0, 9999.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 52705-52712 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 52712-52778 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 52732-52772 : Rate A, Rate B , 9999.0, 9999.0 -> 150
% INFO    : Updated Thermal Rating: on line 52732-52773 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 52732-52774 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on transformer 52794-52732 : Rate A, Rate B , 9999.0, 9999.0 -> 162
% INFO    : Updated Thermal Rating: on line 52812-52873 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 52813-52871 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52814-52875 : Rate A, Rate B , 9999.0, 9999.0 -> 38
% INFO    : Updated Thermal Rating: on line 52815-52876 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 52816-52872 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 52817-52874 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 52817-52878 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 53014-53002 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 53034-53042 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 53034-53052 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 53404-53401 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on line 53412-53471 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on line 53612-53672 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 53613-53673 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 53615-53671 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 53616-53674 : Rate A, Rate B , 9999.0, 9999.0 -> 62
% INFO    : Updated Thermal Rating: on line 53801-53802 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 53804-53801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 54411-68413 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 54411-68414 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 54424-54412 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 54426-68408 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 54640-54630 : Rate A, Rate B, Rate C , 582.0, 582.0, 582.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 55004-55001 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 55001-68325 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 55012-55071 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 55013-55072 : Rate A, Rate B , 9999.0, 9999.0 -> 147
% INFO    : Updated Thermal Rating: on line 55014-55073 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 70520-70561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 70520-70562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 168
% INFO    : Updated Thermal Rating: on line 74520-74561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 74520-74562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on line 74520-74563 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 146
% INFO    : Updated Thermal Rating: on line 75520-75562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on line 81020-81063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 82020-82001 : Rate A, Rate B, Rate C , 1000.0, 1000.0, 1000.0 -> 708
% INFO    : Updated Thermal Rating: on line 82020-82003 : Rate B, Rate C , 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 82003-82004 : Rate B, Rate C , 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on line 82004-82020 : Rate B, Rate C , 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 90020-90061 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 90020-90062 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 90020-90063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 146
% INFO    : Updated Thermal Rating: on line 90320-90361 : Rate A, Rate B, Rate C , 240.0, 264.0, 240.0 -> 155
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 10	: V=1.05408, theta=0.0 -> V=1.02101, theta=-9.23796
% INFO    : Bus 11	: V=1.05274, theta=0.0 -> V=1.01971, theta=-8.49993
% INFO    : Bus 12	: V=1.04447, theta=0.0 -> V=1.0294, theta=-9.44916
% INFO    : Bus 13	: V=1.04633, theta=0.0 -> V=1.03127, theta=-9.91148
% INFO    : Bus 14	: V=1.03474, theta=0.0 -> V=1.02113, theta=-8.72051
% INFO    : Bus 15	: V=1.03692, theta=0.0 -> V=1.02335, theta=-8.3235
% INFO    : Bus 1021	: V=1.00915, theta=0.0 -> V=1.05113, theta=-0.48156
% INFO    : Bus 1041	: V=0.99986, theta=0.0 -> V=1.06786, theta=2.54189
% INFO    : Bus 1042	: V=1.0, theta=0.0 -> V=1.0695, theta=3.29617
% INFO    : Bus 1052	: V=0.99602, theta=0.0 -> V=1.07023, theta=4.30342
% INFO    : Bus 1061	: V=1.00284, theta=0.0 -> V=0.98715, theta=-4.16335
% INFO    : Bus 1062	: V=1.0, theta=0.0 -> V=1.0695, theta=3.29617
% INFO    : Bus 1071	: V=1.01131, theta=0.0 -> V=1.03603, theta=-2.31073
% INFO    : Bus 1072	: V=1.0, theta=0.0 -> V=1.06947, theta=3.28935
% INFO    : Bus 1081	: V=1.01087, theta=0.0 -> V=1.05437, theta=0.04288
% INFO    : Bus 1101	: V=0.99413, theta=0.0 -> V=1.02626, theta=-3.04083
% INFO    : Bus 1121	: V=1.01432, theta=0.0 -> V=1.01668, theta=-5.58283
% INFO    : Bus 1122	: V=1.01066, theta=0.0 -> V=1.0141, theta=-5.23234
% INFO    : Bus 1141	: V=0.9956, theta=0.0 -> V=1.02005, theta=-3.50713
% INFO    : Bus 1161	: V=1.0, theta=0.0 -> V=1.06457, theta=3.09064
% INFO    : Bus 1181	: V=1.00877, theta=0.0 -> V=0.9691, theta=-5.80176
% INFO    : Bus 1201	: V=1.03332, theta=0.0 -> V=1.00132, theta=-7.56646
% INFO    : Bus 1221	: V=1.01455, theta=0.0 -> V=1.02534, theta=-5.46432
% INFO    : Bus 1231	: V=1.01364, theta=0.0 -> V=1.03028, theta=-3.80505
% INFO    : Bus 1251	: V=1.0118, theta=0.0 -> V=1.0434, theta=-1.26371
% INFO    : Bus 1271	: V=1.01897, theta=0.0 -> V=0.98612, theta=-7.64512
% INFO    : Bus 1281	: V=1.0, theta=0.0 -> V=1.06068, theta=1.97704
% INFO    : Bus 1301	: V=1.01129, theta=0.0 -> V=1.01028, theta=-5.98146
% INFO    : Bus 1321	: V=1.00602, theta=0.0 -> V=1.00647, theta=-6.938
% INFO    : Bus 1341	: V=0.99367, theta=0.0 -> V=0.94012, theta=-4.79163
% INFO    : Bus 1351	: V=1.00322, theta=0.0 -> V=1.00814, theta=-6.6922
% INFO    : Bus 1361	: V=0.99736, theta=0.0 -> V=1.0271, theta=-3.17441
% INFO    : Bus 1381	: V=0.9983, theta=0.0 -> V=1.06919, theta=2.63383
% INFO    : Bus 1391	: V=0.99488, theta=0.0 -> V=1.06655, theta=2.5881
% INFO    : Bus 1401	: V=1.01709, theta=0.0 -> V=1.01968, theta=-4.143
% INFO    : Bus 1421	: V=1.00688, theta=0.0 -> V=1.00091, theta=-6.4956
% INFO    : Bus 1441	: V=0.99106, theta=0.0 -> V=1.05882, theta=2.04427
% INFO    : Bus 1451	: V=1.01692, theta=0.0 -> V=0.98992, theta=-8.06093
% INFO    : Bus 1461	: V=0.99638, theta=0.0 -> V=1.05326, theta=0.58229
% INFO    : Bus 1481	: V=1.00421, theta=0.0 -> V=1.03051, theta=-3.54727
% INFO    : Bus 1501	: V=0.99089, theta=0.0 -> V=1.05863, theta=2.03205
% INFO    : Bus 1541	: V=1.01267, theta=0.0 -> V=1.02112, theta=-4.984
% INFO    : Bus 1551	: V=1.0, theta=0.0 -> V=1.06771, theta=2.76753
% INFO    : Bus 1581	: V=1.03321, theta=0.0 -> V=1.0012, theta=-7.58088
% INFO    : Bus 1601	: V=1.00024, theta=0.0 -> V=1.06723, theta=2.88713
% INFO    : Bus 1602	: V=1.00569, theta=0.0 -> V=1.06714, theta=2.76487
% INFO    : Bus 1611	: V=1.00105, theta=0.0 -> V=1.07552, theta=4.33521
% INFO    : Bus 1621	: V=0.99606, theta=0.0 -> V=1.06332, theta=2.16234
% INFO    : Bus 1631	: V=1.0029, theta=0.0 -> V=0.98662, theta=-3.85122
% INFO    : Bus 1641	: V=1.02593, theta=0.0 -> V=1.03363, theta=-3.87548
% INFO    : Bus 1642	: V=1.02956, theta=0.0 -> V=1.03295, theta=-3.60688
% INFO    : Bus 1651	: V=1.00784, theta=0.0 -> V=1.06084, theta=2.22789
% INFO    : Bus 1661	: V=1.03, theta=0.0 -> V=1.0314, theta=-5.04433
% INFO    : Bus 1681	: V=0.99847, theta=0.0 -> V=1.06548, theta=2.62067
% INFO    : Bus 1691	: V=1.00738, theta=0.0 -> V=1.00141, theta=-6.42709
% INFO    : Bus 1701	: V=1.00512, theta=0.0 -> V=0.95535, theta=-3.73606
% INFO    : Bus 1711	: V=1.03535, theta=0.0 -> V=1.00216, theta=-8.16793
% INFO    : Bus 1721	: V=0.99532, theta=0.0 -> V=1.03023, theta=-2.21437
% INFO    : Bus 1731	: V=1.03535, theta=0.0 -> V=1.00216, theta=-8.16793
% INFO    : Bus 1741	: V=1.00714, theta=0.0 -> V=1.00117, theta=-6.40644
% INFO    : Bus 1742	: V=1.0111, theta=0.0 -> V=1.00293, theta=-5.8606
% INFO    : Bus 1761	: V=1.00514, theta=0.0 -> V=0.95537, theta=-3.73638
% INFO    : Bus 1781	: V=0.99962, theta=0.0 -> V=1.06418, theta=3.07029
% INFO    : Bus 1801	: V=1.00754, theta=0.0 -> V=1.00156, theta=-6.46111
% INFO    : Bus 1821	: V=1.02138, theta=0.0 -> V=1.02964, theta=-4.18161
% INFO    : Bus 1841	: V=1.01251, theta=0.0 -> V=1.02616, theta=-4.2994
% INFO    : Bus 1861	: V=1.0063, theta=0.0 -> V=0.99233, theta=-4.47415
% INFO    : Bus 1871	: V=1.01871, theta=0.0 -> V=0.99195, theta=-7.88333
% INFO    : Bus 1881	: V=1.00292, theta=0.0 -> V=1.05394, theta=0.29867
% INFO    : Bus 1901	: V=1.02286, theta=0.0 -> V=1.02826, theta=-5.58155
% INFO    : Bus 1921	: V=0.99846, theta=0.0 -> V=1.06751, theta=2.43337
% INFO    : Bus 1931	: V=1.00808, theta=0.0 -> V=1.00157, theta=-3.63341
% INFO    : Bus 1941	: V=1.0, theta=0.0 -> V=1.02616, theta=-4.11595
% INFO    : Bus 1951	: V=1.02871, theta=0.0 -> V=1.03012, theta=-5.39889
% INFO    : Bus 1961	: V=0.99816, theta=0.0 -> V=1.06432, theta=2.06052
% INFO    : Bus 1971	: V=1.0, theta=0.0 -> V=1.07619, theta=4.58092
% INFO    : Bus 1981	: V=1.0008, theta=0.0 -> V=0.94245, theta=-5.56946
% INFO    : Bus 1991	: V=1.01129, theta=0.0 -> V=1.02509, theta=-4.32479
% INFO    : Bus 2001	: V=1.00473, theta=0.0 -> V=1.03349, theta=-3.09043
% INFO    : Bus 2002	: V=1.00675, theta=0.0 -> V=1.03503, theta=-2.53358
% INFO    : Bus 2021	: V=0.9973, theta=0.0 -> V=0.9905, theta=-8.2999
% INFO    : Bus 2041	: V=1.01897, theta=0.0 -> V=0.99226, theta=-7.82261
% INFO    : Bus 2042	: V=1.02788, theta=0.0 -> V=0.99886, theta=-7.07392
% INFO    : Bus 2052	: V=1.02788, theta=0.0 -> V=0.99886, theta=-7.07403
% INFO    : Bus 2101	: V=1.03163, theta=0.0 -> V=0.98017, theta=-5.42464
% INFO    : Bus 2121	: V=1.00797, theta=0.0 -> V=1.04388, theta=-1.31824
% INFO    : Bus 2131	: V=1.00589, theta=0.0 -> V=1.05985, theta=2.1592
% INFO    : Bus 2141	: V=1.00281, theta=0.0 -> V=1.049, theta=-1.4368
% INFO    : Bus 2161	: V=0.99489, theta=0.0 -> V=1.02709, theta=-2.98683
% INFO    : Bus 2181	: V=1.01982, theta=0.0 -> V=0.97975, theta=-7.30633
% INFO    : Bus 2202	: V=1.01633, theta=0.0 -> V=1.01136, theta=-6.89601
% INFO    : Bus 2204	: V=1.03841, theta=0.0 -> V=1.03454, theta=-7.0608
% INFO    : Bus 2221	: V=0.99479, theta=0.0 -> V=1.05992, theta=2.1421
% INFO    : Bus 2231	: V=1.01322, theta=0.0 -> V=1.03606, theta=-2.31166
% INFO    : Bus 2241	: V=1.00096, theta=0.0 -> V=1.02692, theta=-3.46116
% INFO    : Bus 2251	: V=1.03549, theta=0.0 -> V=1.00232, theta=-8.15255
% INFO    : Bus 2261	: V=1.01058, theta=0.0 -> V=0.99487, theta=-8.54748
% INFO    : Bus 2281	: V=1.02771, theta=0.0 -> V=1.03091, theta=-4.85696
% INFO    : Bus 2301	: V=1.01284, theta=0.0 -> V=0.99532, theta=-8.49188
% INFO    : Bus 2321	: V=1.02031, theta=0.0 -> V=0.94662, theta=-1.45168
% INFO    : Bus 2361	: V=1.00986, theta=0.0 -> V=1.0401, theta=-1.77744
% INFO    : Bus 2481	: V=1.00585, theta=0.0 -> V=0.99988, theta=-6.49574
% INFO    : Bus 2491	: V=1.0058, theta=0.0 -> V=0.99983, theta=-6.49541
% INFO    : Bus 2521	: V=1.00656, theta=0.0 -> V=0.99385, theta=-4.42433
% INFO    : Bus 2522	: V=1.02096, theta=0.0 -> V=0.99976, theta=-4.14869
% INFO    : Bus 2541	: V=1.02236, theta=0.0 -> V=1.00778, theta=-7.78286
% INFO    : Bus 2551	: V=1.01976, theta=0.0 -> V=1.00662, theta=-7.22586
% INFO    : Bus 2561	: V=1.03335, theta=0.0 -> V=1.00138, theta=-7.50393
% INFO    : Bus 2562	: V=1.029, theta=0.0 -> V=0.99923, theta=-6.9582
% INFO    : Bus 2563	: V=1.029, theta=0.0 -> V=0.9993, theta=-6.9647
% INFO    : Bus 2571	: V=1.03533, theta=0.0 -> V=1.00225, theta=-8.01659
% INFO    : Bus 2581	: V=1.01811, theta=0.0 -> V=0.99124, theta=-7.96633
% INFO    : Bus 2671	: V=0.99905, theta=0.0 -> V=0.98558, theta=-3.66582
% INFO    : Bus 2681	: V=1.00362, theta=0.0 -> V=0.99084, theta=-4.61474
% INFO    : Bus 2701	: V=1.03317, theta=0.0 -> V=0.99981, theta=-8.50814
% INFO    : Bus 2721	: V=1.01087, theta=0.0 -> V=1.00153, theta=-7.34927
% INFO    : Bus 2731	: V=0.99992, theta=0.0 -> V=1.07628, theta=4.60099
% INFO    : Bus 2741	: V=1.00688, theta=0.0 -> V=1.02927, theta=-3.89165
% INFO    : Bus 2742	: V=1.00863, theta=0.0 -> V=1.02886, theta=-3.69751
% INFO    : Bus 2761	: V=1.03553, theta=0.0 -> V=1.00234, theta=-8.17182
% INFO    : Bus 2771	: V=1.0018, theta=0.0 -> V=1.07834, theta=4.62086
% INFO    : Bus 2780	: V=1.02431, theta=0.0 -> V=1.03199, theta=-4.17946
% INFO    : Bus 2781	: V=1.02431, theta=0.0 -> V=1.03199, theta=-4.17946
% INFO    : Bus 2801	: V=1.00824, theta=0.0 -> V=0.9465, theta=-2.56005
% INFO    : Bus 2821	: V=0.99973, theta=0.0 -> V=0.9452, theta=-5.99905
% INFO    : Bus 2841	: V=1.0184, theta=0.0 -> V=0.97951, theta=-6.74616
% INFO    : Bus 2842	: V=1.02119, theta=0.0 -> V=0.98447, theta=-5.82456
% INFO    : Bus 2852	: V=0.99561, theta=0.0 -> V=1.07045, theta=4.40944
% INFO    : Bus 2861	: V=0.99515, theta=0.0 -> V=0.98923, theta=-8.28513
% INFO    : Bus 2881	: V=1.00558, theta=0.0 -> V=1.05245, theta=0.0374
% INFO    : Bus 2941	: V=1.02259, theta=0.0 -> V=1.00801, theta=-7.77838
% INFO    : Bus 2951	: V=1.01983, theta=0.0 -> V=1.00669, theta=-7.21701
% INFO    : Bus 2962	: V=1.02853, theta=0.0 -> V=0.99874, theta=-6.87136
% INFO    : Bus 2972	: V=1.02799, theta=0.0 -> V=0.99898, theta=-7.07463
% INFO    : Bus 3061	: V=0.99608, theta=0.0 -> V=1.06342, theta=2.22375
% INFO    : Bus 3081	: V=1.01983, theta=0.0 -> V=1.00669, theta=-7.19534
% INFO    : Bus 3082	: V=1.01873, theta=0.0 -> V=1.00611, theta=-6.82764
% INFO    : Bus 3091	: V=0.99756, theta=0.0 -> V=0.99226, theta=-8.14093
% INFO    : Bus 3101	: V=0.99793, theta=0.0 -> V=1.02267, theta=-4.01412
% INFO    : Bus 3122	: V=1.01368, theta=0.0 -> V=1.00426, theta=-5.84804
% INFO    : Bus 3200	: V=1.00062, theta=0.0 -> V=1.06563, theta=2.7387
% INFO    : Bus 3201	: V=0.99913, theta=0.0 -> V=1.06402, theta=2.00884
% INFO    : Bus 3202	: V=1.00062, theta=0.0 -> V=1.06563, theta=2.7387
% INFO    : Bus 3203	: V=1.00062, theta=0.0 -> V=1.06562, theta=2.73415
% INFO    : Bus 3209	: V=0.99913, theta=0.0 -> V=1.06402, theta=2.01091
% INFO    : Bus 3221	: V=0.99679, theta=0.0 -> V=1.06355, theta=1.97371
% INFO    : Bus 3241	: V=1.005, theta=0.0 -> V=1.00378, theta=-7.1032
% INFO    : Bus 3261	: V=1.01124, theta=0.0 -> V=1.0234, theta=-5.45844
% INFO    : Bus 3281	: V=1.01089, theta=0.0 -> V=1.05437, theta=0.04777
% INFO    : Bus 3282	: V=1.00435, theta=0.0 -> V=1.04873, theta=0.46808
% INFO    : Bus 3301	: V=1.0012, theta=0.0 -> V=1.0691, theta=3.47234
% INFO    : Bus 3321	: V=1.01288, theta=0.0 -> V=0.97195, theta=-7.17014
% INFO    : Bus 3341	: V=1.02445, theta=0.0 -> V=1.02946, theta=-5.58
% INFO    : Bus 3342	: V=1.00755, theta=0.0 -> V=1.01675, theta=-5.4801
% INFO    : Bus 3361	: V=1.02001, theta=0.0 -> V=0.94518, theta=-1.07824
% INFO    : Bus 3381	: V=1.01092, theta=0.0 -> V=0.99299, theta=-8.73602
% INFO    : Bus 3401	: V=1.00461, theta=0.0 -> V=1.03034, theta=-3.60622
% INFO    : Bus 3421	: V=1.03533, theta=0.0 -> V=1.00215, theta=-8.16754
% INFO    : Bus 3431	: V=0.99486, theta=0.0 -> V=0.98894, theta=-8.30439
% INFO    : Bus 3501	: V=1.0, theta=0.0 -> V=1.01365, theta=-3.29078
% INFO    : Bus 3521	: V=1.03726, theta=0.0 -> V=0.98735, theta=-5.27763
% INFO    : Bus 3522	: V=1.02512, theta=0.0 -> V=0.97462, theta=-4.23134
% INFO    : Bus 3541	: V=1.00727, theta=0.0 -> V=1.05203, theta=0.04973
% INFO    : Bus 3561	: V=1.01958, theta=0.0 -> V=0.97384, theta=-5.73183
% INFO    : Bus 3581	: V=1.02, theta=0.0 -> V=0.94517, theta=-1.07792
% INFO    : Bus 3601	: V=0.99639, theta=0.0 -> V=1.06419, theta=2.04877
% INFO    : Bus 3611	: V=0.99644, theta=0.0 -> V=1.06423, theta=2.05213
% INFO    : Bus 3621	: V=1.0, theta=0.0 -> V=1.01884, theta=-4.57231
% INFO    : Bus 3641	: V=1.01174, theta=0.0 -> V=1.02503, theta=-4.32339
% INFO    : Bus 3642	: V=1.01128, theta=0.0 -> V=1.02297, theta=-4.47354
% INFO    : Bus 3651	: V=1.01174, theta=0.0 -> V=1.02503, theta=-4.32309
% INFO    : Bus 3751	: V=1.02283, theta=0.0 -> V=1.00826, theta=-7.76513
% INFO    : Bus 3761	: V=1.01777, theta=0.0 -> V=0.99072, theta=-7.99202
% INFO    : Bus 3781	: V=1.03322, theta=0.0 -> V=1.0012, theta=-7.58217
% INFO    : Bus 3801	: V=0.99843, theta=0.0 -> V=1.06422, theta=2.06921
% INFO    : Bus 3821	: V=1.02609, theta=0.0 -> V=0.9791, theta=-5.60915
% INFO    : Bus 3841	: V=1.01143, theta=0.0 -> V=1.0021, theta=-7.30288
% INFO    : Bus 3842	: V=1.01726, theta=0.0 -> V=1.00335, theta=-6.92506
% INFO    : Bus 3851	: V=1.01606, theta=0.0 -> V=1.00036, theta=-7.85857
% INFO    : Bus 3852	: V=1.01774, theta=0.0 -> V=1.0042, theta=-6.9487
% INFO    : Bus 3861	: V=1.02311, theta=0.0 -> V=1.00854, theta=-7.75669
% INFO    : Bus 3871	: V=1.01921, theta=0.0 -> V=1.00606, theta=-7.2548
% INFO    : Bus 3881	: V=0.99897, theta=0.0 -> V=1.06584, theta=2.67366
% INFO    : Bus 3901	: V=1.00427, theta=0.0 -> V=1.05243, theta=0.49183
% INFO    : Bus 3934	: V=1.06235, theta=0.0 -> V=1.04605, theta=-7.44717
% INFO    : Bus 3941	: V=1.01315, theta=0.0 -> V=1.04567, theta=-0.83481
% INFO    : Bus 3942	: V=1.02053, theta=0.0 -> V=1.06262, theta=4.31476
% INFO    : Bus 3944	: V=1.06235, theta=0.0 -> V=1.04607, theta=-7.44752
% INFO    : Bus 3954	: V=0.99643, theta=0.0 -> V=1.05092, theta=7.19275
% INFO    : Bus 3961	: V=0.99648, theta=0.0 -> V=1.06427, theta=2.05619
% INFO    : Bus 3981	: V=1.00413, theta=0.0 -> V=1.05221, theta=0.47893
% INFO    : Bus 3991	: V=1.00413, theta=0.0 -> V=1.05222, theta=0.47954
% INFO    : Bus 4001	: V=1.00342, theta=0.0 -> V=1.00056, theta=-5.75629
% INFO    : Bus 4021	: V=0.99752, theta=0.0 -> V=1.05694, theta=0.86599
% INFO    : Bus 4041	: V=1.00995, theta=0.0 -> V=1.0142, theta=-3.45241
% INFO    : Bus 4061	: V=1.03351, theta=0.0 -> V=0.98186, theta=-5.43491
% INFO    : Bus 4071	: V=1.02193, theta=0.0 -> V=0.94663, theta=-1.45204
% INFO    : Bus 4081	: V=1.00422, theta=0.0 -> V=1.00576, theta=-6.95237
% INFO    : Bus 4101	: V=1.03529, theta=0.0 -> V=1.00209, theta=-8.17799
% INFO    : Bus 4111	: V=1.0063, theta=0.0 -> V=1.00033, theta=-6.46036
% INFO    : Bus 4201	: V=1.00336, theta=0.0 -> V=1.01024, theta=-6.42643
% INFO    : Bus 4211	: V=1.0232, theta=0.0 -> V=1.00864, theta=-7.73609
% INFO    : Bus 4221	: V=1.0168, theta=0.0 -> V=0.97737, theta=-6.86444
% INFO    : Bus 4242	: V=1.03072, theta=0.0 -> V=1.00039, theta=-6.92547
% INFO    : Bus 4261	: V=1.00293, theta=0.0 -> V=1.04757, theta=-0.05009
% INFO    : Bus 4281	: V=0.99507, theta=0.0 -> V=0.98903, theta=-8.29852
% INFO    : Bus 4341	: V=0.99839, theta=0.0 -> V=1.06745, theta=2.42885
% INFO    : Bus 4351	: V=0.99846, theta=0.0 -> V=1.06752, theta=2.43328
% INFO    : Bus 4361	: V=1.002, theta=0.0 -> V=1.06159, theta=2.44722
% INFO    : Bus 4371	: V=1.00724, theta=0.0 -> V=1.01297, theta=-2.89523
% INFO    : Bus 4382	: V=1.04277, theta=0.0 -> V=1.03385, theta=-6.12824
% INFO    : Bus 4384	: V=1.05194, theta=0.0 -> V=1.03666, theta=-7.07031
% INFO    : Bus 4401	: V=1.03532, theta=0.0 -> V=1.00219, theta=-8.09167
% INFO    : Bus 4441	: V=1.02232, theta=0.0 -> V=1.02773, theta=-5.76412
% INFO    : Bus 4461	: V=1.02322, theta=0.0 -> V=1.00866, theta=-7.68983
% INFO    : Bus 4462	: V=1.03071, theta=0.0 -> V=1.00019, theta=-6.90448
% INFO    : Bus 4471	: V=1.02322, theta=0.0 -> V=1.00867, theta=-7.69092
% INFO    : Bus 4472	: V=1.02079, theta=0.0 -> V=1.00745, theta=-7.02546
% INFO    : Bus 4481	: V=1.00656, theta=0.0 -> V=1.02297, theta=-5.16805
% INFO    : Bus 4491	: V=1.03323, theta=0.0 -> V=1.00124, theta=-7.55863
% INFO    : Bus 4501	: V=1.01737, theta=0.0 -> V=0.97757, theta=-7.49061
% INFO    : Bus 4511	: V=1.00711, theta=0.0 -> V=1.00114, theta=-6.44696
% INFO    : Bus 4522	: V=1.02, theta=0.0 -> V=1.06063, theta=3.06165
% INFO    : Bus 4621	: V=1.00917, theta=0.0 -> V=0.98465, theta=-8.76149
% INFO    : Bus 4651	: V=1.02321, theta=0.0 -> V=1.00865, theta=-7.73038
% INFO    : Bus 4681	: V=1.00509, theta=0.0 -> V=1.0511, theta=0.97821
% INFO    : Bus 4701	: V=0.9983, theta=0.0 -> V=1.01197, theta=-3.36843
% INFO    : Bus 4711	: V=0.9983, theta=0.0 -> V=1.01197, theta=-3.3682
% INFO    : Bus 4721	: V=0.99854, theta=0.0 -> V=1.06942, theta=2.65399
% INFO    : Bus 4722	: V=0.9985, theta=0.0 -> V=1.0703, theta=3.65686
% INFO    : Bus 4731	: V=0.99554, theta=0.0 -> V=1.06716, theta=2.631
% INFO    : Bus 4741	: V=1.01439, theta=0.0 -> V=0.99726, theta=-8.14238
% INFO    : Bus 4761	: V=0.9955, theta=0.0 -> V=1.06712, theta=2.62756
% INFO    : Bus 4781	: V=1.01672, theta=0.0 -> V=0.97697, theta=-5.77923
% INFO    : Bus 4901	: V=1.01405, theta=0.0 -> V=1.01641, theta=-5.59955
% INFO    : Bus 4941	: V=1.0, theta=0.0 -> V=1.02855, theta=-2.89595
% INFO    : Bus 4942	: V=1.00956, theta=0.0 -> V=1.0299, theta=-2.89514
% INFO    : Bus 4943	: V=1.00956, theta=0.0 -> V=1.02988, theta=-2.89951
% INFO    : Bus 4951	: V=1.0241, theta=0.0 -> V=1.0318, theta=-4.23465
% INFO    : Bus 4961	: V=1.0115, theta=0.0 -> V=0.97101, theta=-5.92392
% INFO    : Bus 4981	: V=1.00625, theta=0.0 -> V=0.98917, theta=-4.12002
% INFO    : Bus 4991	: V=1.01994, theta=0.0 -> V=0.94799, theta=0.5018
% INFO    : Bus 5001	: V=1.0056, theta=0.0 -> V=1.02975, theta=-3.0966
% INFO    : Bus 5022	: V=1.03077, theta=0.0 -> V=1.00016, theta=-6.89972
% INFO    : Bus 5031	: V=1.03499, theta=0.0 -> V=1.00163, theta=-8.43814
% INFO    : Bus 5041	: V=1.0068, theta=0.0 -> V=0.9862, theta=-4.04677
% INFO    : Bus 5042	: V=1.01617, theta=0.0 -> V=0.99272, theta=-4.07203
% INFO    : Bus 5051	: V=1.00019, theta=0.0 -> V=1.06492, theta=3.11066
% INFO    : Bus 5061	: V=1.02187, theta=0.0 -> V=1.02728, theta=-5.77504
% INFO    : Bus 5071	: V=1.0002, theta=0.0 -> V=1.06515, theta=3.13648
% INFO    : Bus 5091	: V=1.01007, theta=0.0 -> V=1.05291, theta=-0.18712
% INFO    : Bus 5122	: V=1.01381, theta=0.0 -> V=1.00426, theta=-5.77457
% INFO    : Bus 5131	: V=1.00749, theta=0.0 -> V=1.00152, theta=-6.44179
% INFO    : Bus 5141	: V=1.01063, theta=0.0 -> V=1.06058, theta=2.3958
% INFO    : Bus 5142	: V=1.01701, theta=0.0 -> V=1.06012, theta=2.60068
% INFO    : Bus 5172	: V=1.03877, theta=0.0 -> V=1.03319, theta=-5.38845
% INFO    : Bus 5181	: V=0.9964, theta=0.0 -> V=1.06487, theta=2.09917
% INFO    : Bus 5202	: V=1.01075, theta=0.0 -> V=1.00464, theta=-7.74497
% INFO    : Bus 5221	: V=1.01326, theta=0.0 -> V=1.04593, theta=-0.76898
% INFO    : Bus 5222	: V=1.01381, theta=0.0 -> V=1.00424, theta=-5.76549
% INFO    : Bus 5241	: V=1.00999, theta=0.0 -> V=1.01417, theta=-3.45752
% INFO    : Bus 5251	: V=1.00999, theta=0.0 -> V=1.01417, theta=-3.45747
% INFO    : Bus 5261	: V=1.00816, theta=0.0 -> V=1.06031, theta=2.15316
% INFO    : Bus 5271	: V=1.00769, theta=0.0 -> V=1.04854, theta=-0.27135
% INFO    : Bus 5281	: V=1.00477, theta=0.0 -> V=1.06094, theta=2.35103
% INFO    : Bus 5301	: V=0.99763, theta=0.0 -> V=1.02102, theta=-4.17444
% INFO    : Bus 5321	: V=1.00732, theta=0.0 -> V=0.99155, theta=-8.85499
% INFO    : Bus 5341	: V=1.00002, theta=0.0 -> V=0.98629, theta=-4.66746
% INFO    : Bus 5361	: V=1.0198, theta=0.0 -> V=0.94766, theta=0.51088
% INFO    : Bus 5381	: V=1.00116, theta=0.0 -> V=1.03946, theta=-1.16673
% INFO    : Bus 5441	: V=1.00509, theta=0.0 -> V=1.03033, theta=-3.6259
% INFO    : Bus 5462	: V=1.0243, theta=0.0 -> V=0.9997, theta=-7.27711
% INFO    : Bus 5464	: V=1.03165, theta=0.0 -> V=1.01225, theta=-8.17206
% INFO    : Bus 5481	: V=0.99939, theta=0.0 -> V=1.06663, theta=2.42719
% INFO    : Bus 5501	: V=1.00931, theta=0.0 -> V=1.02396, theta=-4.44143
% INFO    : Bus 5521	: V=1.03315, theta=0.0 -> V=1.00113, theta=-7.58753
% INFO    : Bus 10204	: V=1.02858, theta=0.0 -> V=1.07156, theta=-1.73417
% INFO    : Bus 10205	: V=1.02925, theta=0.0 -> V=1.07225, theta=-1.67464
% INFO    : Bus 10210	: V=1.00915, theta=0.0 -> V=1.05114, theta=-0.47988
% INFO    : Bus 10212	: V=1.01624, theta=0.0 -> V=1.05833, theta=-1.73417
% INFO    : Bus 10213	: V=1.01601, theta=0.0 -> V=1.05833, theta=-1.73417
% INFO    : Bus 10261	: V=1.00915, theta=0.0 -> V=1.05113, theta=-0.48156
% INFO    : Bus 10271	: V=1.00915, theta=0.0 -> V=1.05113, theta=-0.48156
% INFO    : Bus 10272	: V=1.00915, theta=0.0 -> V=1.05113, theta=-0.48156
% INFO    : Bus 10273	: V=1.00915, theta=0.0 -> V=1.05113, theta=-0.48156
% INFO    : Bus 10274	: V=1.00915, theta=0.0 -> V=1.05113, theta=-0.48156
% INFO    : Bus 10275	: V=1.01665, theta=0.0 -> V=1.05833, theta=-1.73417
% INFO    : Bus 10276	: V=1.01639, theta=0.0 -> V=1.05833, theta=-1.73418
% INFO    : Bus 10401	: V=0.99986, theta=0.0 -> V=1.06786, theta=2.54189
% INFO    : Bus 10421	: V=0.99998, theta=0.0 -> V=1.06825, theta=2.64875
% INFO    : Bus 10470	: V=1.01193, theta=0.0 -> V=1.08236, theta=3.19942
% INFO    : Bus 10471	: V=1.0, theta=0.0 -> V=1.06752, theta=3.01467
% INFO    : Bus 10472	: V=0.99602, theta=0.0 -> V=1.07023, theta=4.30342
% INFO    : Bus 10473	: V=0.99602, theta=0.0 -> V=1.07023, theta=4.30342
% INFO    : Bus 10474	: V=1.0, theta=0.0 -> V=1.0695, theta=3.29617
% INFO    : Bus 10602	: V=1.04084, theta=0.0 -> V=1.0233, theta=-6.09613
% INFO    : Bus 10604	: V=1.00284, theta=0.0 -> V=0.98715, theta=-4.16335
% INFO    : Bus 10619	: V=1.00289, theta=0.0 -> V=0.98721, theta=-4.16206
% INFO    : Bus 10671	: V=1.02143, theta=0.0 -> V=1.00314, theta=-6.05824
% INFO    : Bus 10672	: V=1.02492, theta=0.0 -> V=1.00675, theta=-6.06499
% INFO    : Bus 10673	: V=1.02164, theta=0.0 -> V=1.00336, theta=-6.0589
% INFO    : Bus 10674	: V=1.04084, theta=0.0 -> V=1.0233, theta=-6.09613
% INFO    : Bus 10801	: V=1.03532, theta=0.0 -> V=1.07989, theta=-0.10448
% INFO    : Bus 11201	: V=1.04107, theta=0.0 -> V=1.04352, theta=-6.61119
% INFO    : Bus 11202	: V=1.01035, theta=0.0 -> V=1.01296, theta=-6.85235
% INFO    : Bus 11204	: V=1.03535, theta=0.0 -> V=1.03828, theta=-6.85235
% INFO    : Bus 11214	: V=1.06162, theta=0.0 -> V=1.06409, theta=-5.58626
% INFO    : Bus 11221	: V=1.0141, theta=0.0 -> V=1.01645, theta=-5.54603
% INFO    : Bus 11222	: V=1.01556, theta=0.0 -> V=1.01637, theta=-5.53074
% INFO    : Bus 11224	: V=1.06258, theta=0.0 -> V=1.06506, theta=-5.60499
% INFO    : Bus 11234	: V=1.04148, theta=0.0 -> V=1.04443, theta=-7.17654
% INFO    : Bus 11242	: V=1.06258, theta=0.0 -> V=1.06506, theta=-5.60499
% INFO    : Bus 11244	: V=1.04436, theta=0.0 -> V=1.04732, theta=-7.24444
% INFO    : Bus 11252	: V=1.00521, theta=0.0 -> V=1.00805, theta=-7.22392
% INFO    : Bus 11254	: V=1.04239, theta=0.0 -> V=1.04534, theta=-7.22392
% INFO    : Bus 11271	: V=1.0107, theta=0.0 -> V=1.01296, theta=-6.85235
% INFO    : Bus 11404	: V=1.02073, theta=0.0 -> V=1.04624, theta=-5.21662
% INFO    : Bus 11461	: V=0.9956, theta=0.0 -> V=1.02005, theta=-3.50713
% INFO    : Bus 12001	: V=1.03153, theta=0.0 -> V=0.99946, theta=-8.17047
% INFO    : Bus 12201	: V=1.03362, theta=0.0 -> V=1.04466, theta=-6.3683
% INFO    : Bus 12302	: V=0.99557, theta=0.0 -> V=1.02406, theta=0.51172
% INFO    : Bus 12370	: V=0.99557, theta=0.0 -> V=1.02406, theta=0.51172
% INFO    : Bus 12371	: V=0.98433, theta=0.0 -> V=1.02331, theta=3.32196
% INFO    : Bus 12372	: V=0.99752, theta=0.0 -> V=1.02406, theta=0.51172
% INFO    : Bus 12502	: V=0.9984, theta=0.0 -> V=1.04347, theta=-1.26382
% INFO    : Bus 12571	: V=0.99878, theta=0.0 -> V=1.04347, theta=-1.26382
% INFO    : Bus 12572	: V=0.98224, theta=0.0 -> V=1.04355, theta=-1.26398
% INFO    : Bus 12573	: V=0.9815, theta=0.0 -> V=1.04355, theta=-1.26399
% INFO    : Bus 12702	: V=1.03241, theta=0.0 -> V=0.99864, theta=-8.69779
% INFO    : Bus 12802	: V=1.00481, theta=0.0 -> V=1.06291, theta=1.55058
% INFO    : Bus 12804	: V=1.04488, theta=0.0 -> V=1.11125, theta=1.5718
% INFO    : Bus 12812	: V=1.00741, theta=0.0 -> V=1.07108, theta=1.5718
% INFO    : Bus 12814	: V=1.05151, theta=0.0 -> V=1.11237, theta=1.54709
% INFO    : Bus 12872	: V=1.00309, theta=0.0 -> V=1.0598, theta=1.57201
% INFO    : Bus 12873	: V=1.00668, theta=0.0 -> V=1.06291, theta=1.55058
% INFO    : Bus 12874	: V=1.00777, theta=0.0 -> V=1.07108, theta=1.5718
% INFO    : Bus 13001	: V=1.04287, theta=0.0 -> V=1.04182, theta=-6.32126
% INFO    : Bus 13011	: V=1.04287, theta=0.0 -> V=1.04182, theta=-6.32126
% INFO    : Bus 13204	: V=1.04447, theta=0.0 -> V=1.04494, theta=-8.29927
% INFO    : Bus 13219	: V=1.00608, theta=0.0 -> V=1.00654, theta=-6.93226
% INFO    : Bus 13402	: V=1.00786, theta=0.0 -> V=0.94256, theta=-6.47513
% INFO    : Bus 13404	: V=1.05368, theta=0.0 -> V=0.99444, theta=-6.46378
% INFO    : Bus 13412	: V=1.01571, theta=0.0 -> V=0.9585, theta=-6.46379
% INFO    : Bus 13415	: V=1.00649, theta=0.0 -> V=0.9475, theta=0.21457
% INFO    : Bus 13416	: V=1.01529, theta=0.0 -> V=0.94741, theta=-6.47649
% INFO    : Bus 13417	: V=1.0129, theta=0.0 -> V=0.94738, theta=-6.47514
% INFO    : Bus 13422	: V=1.05368, theta=0.0 -> V=0.99444, theta=-6.46378
% INFO    : Bus 13424	: V=1.0632, theta=0.0 -> V=0.99475, theta=-6.47514
% INFO    : Bus 13432	: V=1.00505, theta=0.0 -> V=0.9472, theta=-6.46631
% INFO    : Bus 13434	: V=1.05642, theta=0.0 -> V=1.0012, theta=-5.61769
% INFO    : Bus 13442	: V=1.00629, theta=0.0 -> V=0.95506, theta=-4.65465
% INFO    : Bus 13444	: V=1.05427, theta=0.0 -> V=0.99455, theta=-6.46611
% INFO    : Bus 13454	: V=1.05516, theta=0.0 -> V=0.99456, theta=-6.46631
% INFO    : Bus 13464	: V=1.05656, theta=0.0 -> V=1.00134, theta=-5.62251
% INFO    : Bus 13471	: V=1.0161, theta=0.0 -> V=0.9585, theta=-6.46379
% INFO    : Bus 13472	: V=1.00966, theta=0.0 -> V=0.94256, theta=-6.47511
% INFO    : Bus 13473	: V=1.00526, theta=0.0 -> V=0.9472, theta=-6.46631
% INFO    : Bus 13475	: V=1.00696, theta=0.0 -> V=0.94819, theta=3.24569
% INFO    : Bus 13476	: V=1.0173, theta=0.0 -> V=0.94741, theta=-6.47649
% INFO    : Bus 13477	: V=1.01329, theta=0.0 -> V=0.94738, theta=-6.47514
% INFO    : Bus 13479	: V=1.00676, theta=0.0 -> V=0.95506, theta=-4.65465
% INFO    : Bus 13484	: V=1.06572, theta=0.0 -> V=0.99478, theta=-6.47649
% INFO    : Bus 13494	: V=1.05368, theta=0.0 -> V=0.99444, theta=-6.46378
% INFO    : Bus 13501	: V=1.03216, theta=0.0 -> V=1.03725, theta=-7.06472
% INFO    : Bus 13601	: V=1.04384, theta=0.0 -> V=1.06445, theta=-5.56679
% INFO    : Bus 13604	: V=1.02991, theta=0.0 -> V=1.06077, theta=-3.67558
% INFO    : Bus 13614	: V=1.02999, theta=0.0 -> V=1.06085, theta=-3.6795
% INFO    : Bus 13802	: V=1.02511, theta=0.0 -> V=1.10068, theta=0.81623
% INFO    : Bus 13804	: V=1.04043, theta=0.0 -> V=1.11456, theta=1.96962
% INFO    : Bus 14002	: V=1.02778, theta=0.0 -> V=1.03096, theta=-4.14368
% INFO    : Bus 14004	: V=1.02641, theta=0.0 -> V=1.02903, theta=-4.34944
% INFO    : Bus 14022	: V=1.02695, theta=0.0 -> V=1.02957, theta=-4.37147
% INFO    : Bus 14024	: V=1.02679, theta=0.0 -> V=1.02941, theta=-4.36287
% INFO    : Bus 14034	: V=1.02695, theta=0.0 -> V=1.02957, theta=-4.37147
% INFO    : Bus 14061	: V=1.01709, theta=0.0 -> V=1.01968, theta=-4.143
% INFO    : Bus 14073	: V=1.01254, theta=0.0 -> V=1.01543, theta=-4.11478
% INFO    : Bus 14204	: V=1.07258, theta=0.0 -> V=1.06619, theta=-8.18943
% INFO    : Bus 14401	: V=1.03748, theta=0.0 -> V=1.10887, theta=1.62482
% INFO    : Bus 14402	: V=1.0048, theta=0.0 -> V=1.05861, theta=0.59349
% INFO    : Bus 14404	: V=1.01732, theta=0.0 -> V=1.08835, theta=0.60657
% INFO    : Bus 14412	: V=1.01971, theta=0.0 -> V=1.05874, theta=0.5892
% INFO    : Bus 14414	: V=1.0324, theta=0.0 -> V=1.08853, theta=0.595
% INFO    : Bus 14461	: V=0.99106, theta=0.0 -> V=1.05882, theta=2.04427
% INFO    : Bus 14471	: V=1.01994, theta=0.0 -> V=1.05874, theta=0.58921
% INFO    : Bus 14472	: V=1.02008, theta=0.0 -> V=1.05874, theta=0.5892
% INFO    : Bus 14502	: V=1.07088, theta=0.0 -> V=1.04154, theta=-10.28759
% INFO    : Bus 14604	: V=1.02927, theta=0.0 -> V=1.08932, theta=-0.91433
% INFO    : Bus 14614	: V=1.02939, theta=0.0 -> V=1.08944, theta=-0.91645
% INFO    : Bus 14619	: V=0.99644, theta=0.0 -> V=1.05332, theta=0.58614
% INFO    : Bus 14802	: V=1.00766, theta=0.0 -> V=1.03384, theta=-4.79492
% INFO    : Bus 14804	: V=1.04507, theta=0.0 -> V=1.07261, theta=-4.79492
% INFO    : Bus 14871	: V=1.00841, theta=0.0 -> V=1.03384, theta=-4.79492
% INFO    : Bus 15001	: V=1.03202, theta=0.0 -> V=1.10289, theta=0.53183
% INFO    : Bus 15010	: V=0.9909, theta=0.0 -> V=1.05863, theta=2.03264
% INFO    : Bus 15402	: V=1.06951, theta=0.0 -> V=1.07857, theta=-6.09086
% INFO    : Bus 15502	: V=0.98573, theta=0.0 -> V=1.06191, theta=2.76743
% INFO    : Bus 15504	: V=1.06644, theta=0.0 -> V=1.13933, theta=2.76745
% INFO    : Bus 15512	: V=0.98573, theta=0.0 -> V=1.0619, theta=2.76743
% INFO    : Bus 15534	: V=1.06826, theta=0.0 -> V=1.13934, theta=2.76724
% INFO    : Bus 15542	: V=1.01738, theta=0.0 -> V=1.08509, theta=2.76724
% INFO    : Bus 15573	: V=1.01905, theta=0.0 -> V=1.08509, theta=2.76724
% INFO    : Bus 15702	: V=1.04651, theta=0.0 -> V=0.96099, theta=-3.17808
% INFO    : Bus 15704	: V=1.06661, theta=0.0 -> V=0.98328, theta=-3.22953
% INFO    : Bus 15771	: V=1.03967, theta=0.0 -> V=0.95312, theta=-3.16251
% INFO    : Bus 15772	: V=1.01536, theta=0.0 -> V=0.92644, theta=-3.10889
% INFO    : Bus 15801	: V=1.03238, theta=0.0 -> V=1.00034, theta=-8.05684
% INFO    : Bus 16011	: V=1.0005, theta=0.0 -> V=1.06801, theta=2.76424
% INFO    : Bus 16021	: V=1.00072, theta=0.0 -> V=1.06788, theta=2.76488
% INFO    : Bus 16022	: V=1.00119, theta=0.0 -> V=1.06717, theta=2.85647
% INFO    : Bus 16110	: V=1.00095, theta=0.0 -> V=1.07559, theta=4.36391
% INFO    : Bus 16202	: V=1.02909, theta=0.0 -> V=1.09884, theta=1.48673
% INFO    : Bus 16302	: V=1.05884, theta=0.0 -> V=1.04058, theta=-2.19045
% INFO    : Bus 16312	: V=0.99918, theta=0.0 -> V=0.98662, theta=-3.85122
% INFO    : Bus 16371	: V=1.0593, theta=0.0 -> V=1.04058, theta=-2.19045
% INFO    : Bus 16372	: V=1.0593, theta=0.0 -> V=1.04058, theta=-2.19045
% INFO    : Bus 16373	: V=1.0593, theta=0.0 -> V=1.04058, theta=-2.19045
% INFO    : Bus 16374	: V=0.99954, theta=0.0 -> V=0.98662, theta=-3.85122
% INFO    : Bus 16375	: V=0.99953, theta=0.0 -> V=0.98662, theta=-3.85121
% INFO    : Bus 16376	: V=1.05919, theta=0.0 -> V=1.0408, theta=0.73591
% INFO    : Bus 16377	: V=1.0011, theta=0.0 -> V=0.98662, theta=-3.85122
% INFO    : Bus 16379	: V=1.05925, theta=0.0 -> V=1.04058, theta=-2.19046
% INFO    : Bus 16411	: V=1.02593, theta=0.0 -> V=1.03363, theta=-3.8751
% INFO    : Bus 16421	: V=1.02685, theta=0.0 -> V=1.03354, theta=-3.80588
% INFO    : Bus 16422	: V=1.02685, theta=0.0 -> V=1.03354, theta=-3.80588
% INFO    : Bus 16424	: V=1.02635, theta=0.0 -> V=1.03358, theta=-3.83847
% INFO    : Bus 16461	: V=1.02593, theta=0.0 -> V=1.03363, theta=-3.87548
% INFO    : Bus 16462	: V=1.02593, theta=0.0 -> V=1.03363, theta=-3.87548
% INFO    : Bus 16502	: V=1.00886, theta=0.0 -> V=1.06084, theta=2.22789
% INFO    : Bus 16571	: V=1.01067, theta=0.0 -> V=1.06084, theta=2.22789
% INFO    : Bus 16601	: V=1.03202, theta=0.0 -> V=1.02984, theta=-5.95202
% INFO    : Bus 16602	: V=1.01399, theta=0.0 -> V=1.01067, theta=-5.92048
% INFO    : Bus 16604	: V=1.03982, theta=0.0 -> V=1.03809, theta=-5.97846
% INFO    : Bus 16612	: V=1.01339, theta=0.0 -> V=1.01145, theta=-5.93021
% INFO    : Bus 16614	: V=1.04023, theta=0.0 -> V=1.03809, theta=-5.97846
% INFO    : Bus 16618	: V=1.11989, theta=0.0 -> V=1.12142, theta=-5.16776
% INFO    : Bus 16622	: V=1.03982, theta=0.0 -> V=1.03809, theta=-5.97846
% INFO    : Bus 16632	: V=1.01505, theta=0.0 -> V=0.99976, theta=-5.90625
% INFO    : Bus 16661	: V=1.03, theta=0.0 -> V=1.0314, theta=-5.04433
% INFO    : Bus 16662	: V=1.03191, theta=0.0 -> V=1.03331, theta=-5.04456
% INFO    : Bus 16670	: V=1.0, theta=0.0 -> V=0.96143, theta=-5.6281
% INFO    : Bus 16671	: V=1.01446, theta=0.0 -> V=1.01067, theta=-5.92048
% INFO    : Bus 16672	: V=0.99876, theta=0.0 -> V=0.99494, theta=-5.88507
% INFO    : Bus 16674	: V=1.04068, theta=0.0 -> V=1.03809, theta=-5.97846
% INFO    : Bus 16675	: V=0.99769, theta=0.0 -> V=0.99382, theta=-5.80332
% INFO    : Bus 16873	: V=0.99847, theta=0.0 -> V=1.06548, theta=2.62067
% INFO    : Bus 16901	: V=1.04044, theta=0.0 -> V=1.03427, theta=-6.98374
% INFO    : Bus 17004	: V=1.03106, theta=0.0 -> V=0.97894, theta=-4.65464
% INFO    : Bus 17010	: V=1.00512, theta=0.0 -> V=0.95537, theta=-3.73611
% INFO    : Bus 17012	: V=1.01197, theta=0.0 -> V=0.95845, theta=-4.60557
% INFO    : Bus 17032	: V=1.00603, theta=0.0 -> V=0.95506, theta=-4.65465
% INFO    : Bus 17044	: V=1.03106, theta=0.0 -> V=0.97894, theta=-4.65464
% INFO    : Bus 17061	: V=1.00512, theta=0.0 -> V=0.95535, theta=-3.73606
% INFO    : Bus 17073	: V=1.00512, theta=0.0 -> V=0.95535, theta=-3.73606
% INFO    : Bus 17074	: V=1.00512, theta=0.0 -> V=0.95537, theta=-3.73611
% INFO    : Bus 17075	: V=0.99219, theta=0.0 -> V=0.93711, theta=-4.56321
% INFO    : Bus 17077	: V=1.00604, theta=0.0 -> V=0.95506, theta=-4.65465
% INFO    : Bus 17204	: V=1.02588, theta=0.0 -> V=1.06216, theta=-3.23105
% INFO    : Bus 17261	: V=0.99532, theta=0.0 -> V=1.03023, theta=-2.21437
% INFO    : Bus 17302	: V=1.03535, theta=0.0 -> V=1.00216, theta=-8.16793
% INFO    : Bus 17404	: V=1.06502, theta=0.0 -> V=1.05845, theta=-8.2602
% INFO    : Bus 17411	: V=1.00714, theta=0.0 -> V=1.00117, theta=-6.40671
% INFO    : Bus 17421	: V=1.00816, theta=0.0 -> V=1.00177, theta=-6.27053
% INFO    : Bus 17422	: V=1.00816, theta=0.0 -> V=1.00177, theta=-6.27053
% INFO    : Bus 17423	: V=1.00816, theta=0.0 -> V=1.00177, theta=-6.27073
% INFO    : Bus 17431	: V=1.01984, theta=0.0 -> V=1.00709, theta=-7.294
% INFO    : Bus 17462	: V=1.0111, theta=0.0 -> V=1.00283, theta=-5.8606
% INFO    : Bus 17671	: V=1.00514, theta=0.0 -> V=0.95537, theta=-3.73638
% INFO    : Bus 17672	: V=1.00514, theta=0.0 -> V=0.95537, theta=-3.73638
% INFO    : Bus 17802	: V=1.0288, theta=0.0 -> V=1.09563, theta=-0.03328
% INFO    : Bus 17810	: V=0.99961, theta=0.0 -> V=1.06417, theta=3.06905
% INFO    : Bus 18001	: V=1.03892, theta=0.0 -> V=1.03273, theta=-6.77172
% INFO    : Bus 18004	: V=1.0399, theta=0.0 -> V=1.03345, theta=-9.50288
% INFO    : Bus 18010	: V=0.99718, theta=0.0 -> V=0.991, theta=-8.28515
% INFO    : Bus 18204	: V=1.03805, theta=0.0 -> V=1.04652, theta=-5.31865
% INFO    : Bus 18402	: V=1.03573, theta=0.0 -> V=1.04985, theta=-5.63645
% INFO    : Bus 18404	: V=1.05463, theta=0.0 -> V=1.06902, theta=-4.9619
% INFO    : Bus 18412	: V=1.01157, theta=0.0 -> V=1.02508, theta=-4.9619
% INFO    : Bus 18471	: V=1.01194, theta=0.0 -> V=1.02508, theta=-4.9619
% INFO    : Bus 18601	: V=1.00837, theta=0.0 -> V=0.99434, theta=-5.36929
% INFO    : Bus 18604	: V=1.02688, theta=0.0 -> V=1.01258, theta=-5.36178
% INFO    : Bus 18614	: V=1.02702, theta=0.0 -> V=1.01273, theta=-5.36929
% INFO    : Bus 18701	: V=1.031, theta=0.0 -> V=1.00369, theta=-8.9767
% INFO    : Bus 18802	: V=1.0134, theta=0.0 -> V=1.06564, theta=-0.7805
% INFO    : Bus 18804	: V=1.02788, theta=0.0 -> V=1.08087, theta=-0.7805
% INFO    : Bus 18812	: V=1.01348, theta=0.0 -> V=1.06572, theta=-0.78443
% INFO    : Bus 18834	: V=1.02795, theta=0.0 -> V=1.08095, theta=-0.78443
% INFO    : Bus 19002	: V=1.01137, theta=0.0 -> V=1.01696, theta=-3.19772
% INFO    : Bus 19004	: V=1.08615, theta=0.0 -> V=1.09216, theta=-5.6678
% INFO    : Bus 19014	: V=1.09203, theta=0.0 -> V=1.09899, theta=-5.01195
% INFO    : Bus 19071	: V=1.01948, theta=0.0 -> V=1.02573, theta=-5.01195
% INFO    : Bus 19072	: V=1.01478, theta=0.0 -> V=1.02558, theta=-1.98801
% INFO    : Bus 19073	: V=1.01533, theta=0.0 -> V=1.02195, theta=-5.62496
% INFO    : Bus 19081	: V=1.01994, theta=0.0 -> V=1.02573, theta=-5.01195
% INFO    : Bus 19082	: V=1.01994, theta=0.0 -> V=1.02573, theta=-5.01195
% INFO    : Bus 19083	: V=1.0162, theta=0.0 -> V=1.02976, theta=0.15929
% INFO    : Bus 19084	: V=0.9988, theta=0.0 -> V=1.00787, theta=-1.86163
% INFO    : Bus 19085	: V=0.9993, theta=0.0 -> V=1.00403, theta=-5.49206
% INFO    : Bus 19204	: V=1.04338, theta=0.0 -> V=1.11583, theta=1.85578
% INFO    : Bus 19302	: V=1.00279, theta=0.0 -> V=1.01923, theta=-3.63425
% INFO    : Bus 19312	: V=1.03073, theta=0.0 -> V=1.02131, theta=-3.72905
% INFO    : Bus 19317	: V=0.93265, theta=0.0 -> V=1.00596, theta=-3.41825
% INFO    : Bus 19318	: V=0.9858, theta=0.0 -> V=1.01566, theta=-3.47253
% INFO    : Bus 19322	: V=0.9858, theta=0.0 -> V=1.01566, theta=-3.47253
% INFO    : Bus 19371	: V=1.0325, theta=0.0 -> V=1.02131, theta=-3.72905
% INFO    : Bus 19372	: V=0.98626, theta=0.0 -> V=1.01566, theta=-3.47251
% INFO    : Bus 19471	: V=0.99242, theta=0.0 -> V=1.04294, theta=-1.34964
% INFO    : Bus 19472	: V=1.0, theta=0.0 -> V=1.02616, theta=-4.11595
% INFO    : Bus 19473	: V=1.0, theta=0.0 -> V=1.02616, theta=-4.11595
% INFO    : Bus 19504	: V=1.02401, theta=0.0 -> V=1.02542, theta=-6.95248
% INFO    : Bus 19601	: V=1.03011, theta=0.0 -> V=1.09893, theta=0.53102
% INFO    : Bus 19702	: V=0.99953, theta=0.0 -> V=1.07619, theta=4.58092
% INFO    : Bus 19712	: V=0.98548, theta=0.0 -> V=1.07215, theta=5.58992
% INFO    : Bus 19771	: V=1.00097, theta=0.0 -> V=1.07619, theta=4.58092
% INFO    : Bus 19772	: V=0.97845, theta=0.0 -> V=1.06979, theta=7.97085
% INFO    : Bus 19773	: V=0.97984, theta=0.0 -> V=1.07066, theta=5.60045
% INFO    : Bus 19902	: V=0.992, theta=0.0 -> V=1.02265, theta=-4.31944
% INFO    : Bus 19970	: V=0.992, theta=0.0 -> V=1.02265, theta=-4.31944
% INFO    : Bus 19971	: V=0.97406, theta=0.0 -> V=1.01962, theta=-4.31377
% INFO    : Bus 19972	: V=0.99397, theta=0.0 -> V=1.02265, theta=-4.31944
% INFO    : Bus 19973	: V=0.99397, theta=0.0 -> V=1.02265, theta=-4.31944
% INFO    : Bus 19974	: V=0.98007, theta=0.0 -> V=1.02185, theta=-4.31377
% INFO    : Bus 20021	: V=1.00532, theta=0.0 -> V=1.03406, theta=-2.95062
% INFO    : Bus 20201	: V=1.04589, theta=0.0 -> V=1.02585, theta=-10.15119
% INFO    : Bus 20411	: V=1.01897, theta=0.0 -> V=0.99225, theta=-7.82576
% INFO    : Bus 20421	: V=1.02111, theta=0.0 -> V=0.99421, theta=-7.63228
% INFO    : Bus 20422	: V=1.02115, theta=0.0 -> V=0.99423, theta=-7.63137
% INFO    : Bus 21002	: V=1.01206, theta=0.0 -> V=0.96105, theta=-7.06282
% INFO    : Bus 21004	: V=1.04923, theta=0.0 -> V=0.99635, theta=-7.04883
% INFO    : Bus 21012	: V=1.01131, theta=0.0 -> V=0.96033, theta=-7.04883
% INFO    : Bus 21014	: V=1.04954, theta=0.0 -> V=0.99664, theta=-7.06446
% INFO    : Bus 21024	: V=1.0495, theta=0.0 -> V=0.9966, theta=-7.06282
% INFO    : Bus 21071	: V=1.04952, theta=0.0 -> V=0.99635, theta=-7.04883
% INFO    : Bus 21204	: V=1.03717, theta=0.0 -> V=1.07431, theta=-2.33741
% INFO    : Bus 21261	: V=1.00797, theta=0.0 -> V=1.04388, theta=-1.31824
% INFO    : Bus 21302	: V=1.06562, theta=0.0 -> V=1.14078, theta=2.15909
% INFO    : Bus 21371	: V=1.05036, theta=0.0 -> V=1.13429, theta=2.17038
% INFO    : Bus 21402	: V=1.0083, theta=0.0 -> V=1.05484, theta=-2.55917
% INFO    : Bus 21404	: V=1.03711, theta=0.0 -> V=1.08498, theta=-2.55917
% INFO    : Bus 21412	: V=1.01832, theta=0.0 -> V=1.06532, theta=-2.55928
% INFO    : Bus 21414	: V=1.03712, theta=0.0 -> V=1.08499, theta=-2.55928
% INFO    : Bus 21601	: V=1.00434, theta=0.0 -> V=1.037, theta=-3.86612
% INFO    : Bus 21604	: V=1.04, theta=0.0 -> V=1.07382, theta=-3.79333
% INFO    : Bus 21611	: V=1.00434, theta=0.0 -> V=1.037, theta=-3.86612
% INFO    : Bus 21614	: V=1.04149, theta=0.0 -> V=1.07536, theta=-3.86612
% INFO    : Bus 21624	: V=1.04186, theta=0.0 -> V=1.07574, theta=-3.88282
% INFO    : Bus 21661	: V=0.99489, theta=0.0 -> V=1.02709, theta=-2.98683
% INFO    : Bus 21801	: V=0.99737, theta=0.0 -> V=0.95986, theta=-9.3076
% INFO    : Bus 21802	: V=1.00612, theta=0.0 -> V=0.95467, theta=-8.66029
% INFO    : Bus 21804	: V=1.03413, theta=0.0 -> V=0.99525, theta=-9.30081
% INFO    : Bus 21812	: V=1.00522, theta=0.0 -> V=0.95054, theta=-8.50497
% INFO    : Bus 21814	: V=1.03597, theta=0.0 -> V=0.9951, theta=-9.29767
% INFO    : Bus 21822	: V=1.00649, theta=0.0 -> V=0.96865, theta=-9.31319
% INFO    : Bus 21824	: V=1.03437, theta=0.0 -> V=0.98298, theta=-8.69406
% INFO    : Bus 21834	: V=1.03421, theta=0.0 -> V=0.99532, theta=-9.30233
% INFO    : Bus 21842	: V=1.00677, theta=0.0 -> V=0.96891, theta=-9.32299
% INFO    : Bus 21844	: V=1.03438, theta=0.0 -> V=0.99549, theta=-9.31122
% INFO    : Bus 21854	: V=1.03776, theta=0.0 -> V=0.99481, theta=-9.29059
% INFO    : Bus 21864	: V=1.03426, theta=0.0 -> V=0.99537, theta=-9.3076
% INFO    : Bus 21871	: V=1.00568, theta=0.0 -> V=0.95054, theta=-8.50497
% INFO    : Bus 21872	: V=0.98692, theta=0.0 -> V=0.92923, theta=-8.3425
% INFO    : Bus 22021	: V=1.02022, theta=0.0 -> V=1.02124, theta=-6.99946
% INFO    : Bus 22201	: V=1.01004, theta=0.0 -> V=1.08715, theta=1.87763
% INFO    : Bus 22204	: V=1.02665, theta=0.0 -> V=1.0967, theta=1.50971
% INFO    : Bus 22211	: V=1.00518, theta=0.0 -> V=1.07519, theta=3.6018
% INFO    : Bus 22215	: V=1.00502, theta=0.0 -> V=1.07378, theta=1.74462
% INFO    : Bus 22221	: V=1.01008, theta=0.0 -> V=1.08724, theta=1.87459
% INFO    : Bus 22222	: V=1.00652, theta=0.0 -> V=1.0752, theta=1.50971
% INFO    : Bus 22224	: V=1.03196, theta=0.0 -> V=1.10257, theta=1.87813
% INFO    : Bus 22232	: V=1.03496, theta=0.0 -> V=1.10691, theta=5.06637
% INFO    : Bus 22234	: V=1.03301, theta=0.0 -> V=1.10563, theta=2.13553
% INFO    : Bus 22242	: V=1.01219, theta=0.0 -> V=1.08125, theta=1.50971
% INFO    : Bus 22244	: V=1.02866, theta=0.0 -> V=1.09803, theta=1.72585
% INFO    : Bus 22252	: V=1.04294, theta=0.0 -> V=1.12357, theta=6.53319
% INFO    : Bus 22254	: V=1.02404, theta=0.0 -> V=1.08979, theta=1.8507
% INFO    : Bus 22261	: V=0.99479, theta=0.0 -> V=1.05992, theta=2.1421
% INFO    : Bus 22262	: V=1.01586, theta=0.0 -> V=1.08303, theta=1.95288
% INFO    : Bus 22264	: V=1.02666, theta=0.0 -> V=1.09672, theta=1.50865
% INFO    : Bus 22271	: V=1.0212, theta=0.0 -> V=1.08162, theta=1.5047
% INFO    : Bus 22273	: V=1.0, theta=0.0 -> V=1.08723, theta=1.87459
% INFO    : Bus 22274	: V=0.99595, theta=0.0 -> V=1.06404, theta=1.9863
% INFO    : Bus 22275	: V=1.04339, theta=0.0 -> V=1.12435, theta=8.0531
% INFO    : Bus 22276	: V=1.02162, theta=0.0 -> V=1.08162, theta=1.5047
% INFO    : Bus 22278	: V=0.99464, theta=0.0 -> V=1.06371, theta=1.76268
% INFO    : Bus 22282	: V=1.01273, theta=0.0 -> V=1.08149, theta=1.50895
% INFO    : Bus 22292	: V=1.0122, theta=0.0 -> V=1.08127, theta=1.50865
% INFO    : Bus 22302	: V=1.01226, theta=0.0 -> V=1.03606, theta=-2.31166
% INFO    : Bus 22371	: V=1.01441, theta=0.0 -> V=1.03606, theta=-2.31166
% INFO    : Bus 22404	: V=1.04296, theta=0.0 -> V=1.07013, theta=-4.23961
% INFO    : Bus 22412	: V=1.01786, theta=0.0 -> V=1.04402, theta=-4.23961
% INFO    : Bus 22419	: V=1.00148, theta=0.0 -> V=1.02778, theta=-3.37241
% INFO    : Bus 22422	: V=1.01792, theta=0.0 -> V=1.04402, theta=-4.23961
% INFO    : Bus 22471	: V=1.01832, theta=0.0 -> V=1.04402, theta=-4.23961
% INFO    : Bus 22472	: V=1.01837, theta=0.0 -> V=1.04402, theta=-4.23961
% INFO    : Bus 22501	: V=1.04963, theta=0.0 -> V=1.01457, theta=-11.27554
% INFO    : Bus 22610	: V=1.01058, theta=0.0 -> V=0.99487, theta=-8.54752
% INFO    : Bus 22671	: V=1.01058, theta=0.0 -> V=0.99458, theta=-8.5946
% INFO    : Bus 22672	: V=0.99635, theta=0.0 -> V=0.98056, theta=-8.59596
% INFO    : Bus 22802	: V=1.00655, theta=0.0 -> V=1.00619, theta=-6.12645
% INFO    : Bus 22804	: V=1.04334, theta=0.0 -> V=1.0456, theta=-6.14842
% INFO    : Bus 22814	: V=1.03249, theta=0.0 -> V=1.0357, theta=-4.86827
% INFO    : Bus 22824	: V=1.03305, theta=0.0 -> V=1.03627, theta=-4.88158
% INFO    : Bus 22861	: V=1.02771, theta=0.0 -> V=1.03091, theta=-4.85696
% INFO    : Bus 22871	: V=0.98972, theta=0.0 -> V=0.98172, theta=-5.94881
% INFO    : Bus 23001	: V=1.034, theta=0.0 -> V=1.01609, theta=-9.33386
% INFO    : Bus 23019	: V=1.01284, theta=0.0 -> V=0.99532, theta=-8.49159
% INFO    : Bus 23601	: V=1.02628, theta=0.0 -> V=1.05702, theta=-1.77744
% INFO    : Bus 23604	: V=1.02709, theta=0.0 -> V=1.05819, theta=-3.49009
% INFO    : Bus 23611	: V=1.00856, theta=0.0 -> V=1.0391, theta=-3.49208
% INFO    : Bus 23612	: V=1.01002, theta=0.0 -> V=1.0406, theta=-3.50821
% INFO    : Bus 23614	: V=1.02714, theta=0.0 -> V=1.05825, theta=-3.49131
% INFO    : Bus 23621	: V=1.00856, theta=0.0 -> V=1.0391, theta=-3.49208
% INFO    : Bus 23622	: V=1.01002, theta=0.0 -> V=1.0406, theta=-3.50821
% INFO    : Bus 23632	: V=1.01008, theta=0.0 -> V=1.04067, theta=-3.51058
% INFO    : Bus 24804	: V=1.04269, theta=0.0 -> V=1.03641, theta=-7.79991
% INFO    : Bus 25221	: V=1.00798, theta=0.0 -> V=0.99472, theta=-4.38886
% INFO    : Bus 25222	: V=1.00792, theta=0.0 -> V=0.9947, theta=-4.39074
% INFO    : Bus 25404	: V=1.04524, theta=0.0 -> V=1.03017, theta=-9.44276
% INFO    : Bus 25604	: V=1.05929, theta=0.0 -> V=1.02496, theta=-9.62968
% INFO    : Bus 25611	: V=1.029, theta=0.0 -> V=0.99923, theta=-6.9582
% INFO    : Bus 25621	: V=1.03274, theta=0.0 -> V=1.00099, theta=-7.36556
% INFO    : Bus 25622	: V=1.03452, theta=0.0 -> V=1.00176, theta=-7.74844
% INFO    : Bus 25623	: V=1.029, theta=0.0 -> V=0.99923, theta=-6.9582
% INFO    : Bus 25624	: V=1.03275, theta=0.0 -> V=1.001, theta=-7.36491
% INFO    : Bus 25625	: V=1.03454, theta=0.0 -> V=1.00179, theta=-7.7473
% INFO    : Bus 26700	: V=0.98982, theta=0.0 -> V=1.00155, theta=-2.4641
% INFO    : Bus 26701	: V=0.9918, theta=0.0 -> V=1.00056, theta=-2.52604
% INFO    : Bus 26702	: V=0.98982, theta=0.0 -> V=1.00154, theta=-2.46341
% INFO    : Bus 26703	: V=0.98982, theta=0.0 -> V=1.00153, theta=-2.46239
% INFO    : Bus 26705	: V=0.99043, theta=0.0 -> V=1.00262, theta=-2.38236
% INFO    : Bus 26709	: V=0.98986, theta=0.0 -> V=1.00159, theta=-2.46609
% INFO    : Bus 26710	: V=0.98982, theta=0.0 -> V=1.00154, theta=-2.46341
% INFO    : Bus 26711	: V=1.0, theta=0.0 -> V=1.01185, theta=-2.55642
% INFO    : Bus 26712	: V=0.98982, theta=0.0 -> V=1.00153, theta=-2.46273
% INFO    : Bus 26722	: V=1.00013, theta=0.0 -> V=1.01245, theta=-2.55746
% INFO    : Bus 26771	: V=0.96182, theta=0.0 -> V=0.99449, theta=-2.37066
% INFO    : Bus 26772	: V=0.99077, theta=0.0 -> V=1.00195, theta=1.73797
% INFO    : Bus 26773	: V=0.95584, theta=0.0 -> V=0.98199, theta=-2.43172
% INFO    : Bus 26774	: V=0.99016, theta=0.0 -> V=1.00084, theta=1.66701
% INFO    : Bus 26802	: V=1.02578, theta=0.0 -> V=1.01234, theta=-6.64663
% INFO    : Bus 27002	: V=1.00909, theta=0.0 -> V=0.97613, theta=-10.34631
% INFO    : Bus 27004	: V=1.0739, theta=0.0 -> V=1.03888, theta=-10.34631
% INFO    : Bus 27071	: V=1.01097, theta=0.0 -> V=0.97613, theta=-10.34631
% INFO    : Bus 27204	: V=1.04742, theta=0.0 -> V=1.03759, theta=-8.97273
% INFO    : Bus 27219	: V=1.01109, theta=0.0 -> V=1.00175, theta=-7.33414
% INFO    : Bus 27281	: V=1.01098, theta=0.0 -> V=1.00164, theta=-7.34242
% INFO    : Bus 27302	: V=0.99087, theta=0.0 -> V=1.09107, theta=7.4676
% INFO    : Bus 27361	: V=0.99087, theta=0.0 -> V=1.09107, theta=7.46758
% INFO    : Bus 27371	: V=0.9913, theta=0.0 -> V=1.09191, theta=9.49331
% INFO    : Bus 27372	: V=0.99232, theta=0.0 -> V=1.09107, theta=7.4676
% INFO    : Bus 27402	: V=1.00749, theta=0.0 -> V=1.03015, theta=-5.02707
% INFO    : Bus 27404	: V=1.03627, theta=0.0 -> V=1.05958, theta=-5.02707
% INFO    : Bus 27410	: V=1.00688, theta=0.0 -> V=1.02927, theta=-3.89195
% INFO    : Bus 27412	: V=1.01749, theta=0.0 -> V=1.04038, theta=-5.02707
% INFO    : Bus 27421	: V=1.00709, theta=0.0 -> V=1.02925, theta=-3.86516
% INFO    : Bus 27422	: V=1.00711, theta=0.0 -> V=1.02924, theta=-3.86336
% INFO    : Bus 27471	: V=1.00688, theta=0.0 -> V=1.02764, theta=-4.1251
% INFO    : Bus 27472	: V=1.00688, theta=0.0 -> V=1.02777, theta=-4.10651
% INFO    : Bus 27473	: V=0.99239, theta=0.0 -> V=1.00931, theta=-4.13509
% INFO    : Bus 27604	: V=1.05234, theta=0.0 -> V=1.01824, theta=-9.58853
% INFO    : Bus 27702	: V=0.9868, theta=0.0 -> V=1.07323, theta=7.49474
% INFO    : Bus 27703	: V=1.0025, theta=0.0 -> V=1.10193, theta=8.01875
% INFO    : Bus 27712	: V=1.05618, theta=0.0 -> V=1.14296, theta=4.64695
% INFO    : Bus 27722	: V=1.05551, theta=0.0 -> V=1.1369, theta=4.83698
% INFO    : Bus 27771	: V=0.99677, theta=0.0 -> V=1.10614, theta=9.1883
% INFO    : Bus 27772	: V=1.04747, theta=0.0 -> V=1.12777, theta=4.89686
% INFO    : Bus 27773	: V=1.04615, theta=0.0 -> V=1.12633, theta=4.90499
% INFO    : Bus 27774	: V=0.98004, theta=0.0 -> V=1.07074, theta=10.14019
% INFO    : Bus 27801	: V=1.03527, theta=0.0 -> V=1.04312, theta=-5.51382
% INFO    : Bus 27804	: V=1.04742, theta=0.0 -> V=1.05528, theta=-6.15477
% INFO    : Bus 27805	: V=1.05192, theta=0.0 -> V=1.05981, theta=-4.17946
% INFO    : Bus 27812	: V=1.00957, theta=0.0 -> V=1.01713, theta=-6.15477
% INFO    : Bus 27813	: V=1.00532, theta=0.0 -> V=1.01277, theta=-6.11622
% INFO    : Bus 27871	: V=0.99506, theta=0.0 -> V=1.00219, theta=-6.09607
% INFO    : Bus 28002	: V=1.00082, theta=0.0 -> V=0.9352, theta=-2.56189
% INFO    : Bus 28019	: V=1.00884, theta=0.0 -> V=0.94741, theta=-2.58476
% INFO    : Bus 28071	: V=0.98083, theta=0.0 -> V=0.91333, theta=-2.51762
% INFO    : Bus 28201	: V=1.03671, theta=0.0 -> V=0.96759, theta=-12.40232
% INFO    : Bus 28202	: V=1.0058, theta=0.0 -> V=0.94603, theta=-6.64005
% INFO    : Bus 28204	: V=1.03469, theta=0.0 -> V=0.97717, theta=-6.71471
% INFO    : Bus 28261	: V=0.99973, theta=0.0 -> V=0.9452, theta=-5.99905
% INFO    : Bus 28271	: V=0.9862, theta=0.0 -> V=0.9247, theta=-6.59525
% INFO    : Bus 28421	: V=1.01913, theta=0.0 -> V=0.98102, theta=-6.5164
% INFO    : Bus 28571	: V=1.00102, theta=0.0 -> V=1.10839, theta=10.59833
% INFO    : Bus 28601	: V=1.04171, theta=0.0 -> V=1.03525, theta=-12.0782
% INFO    : Bus 28604	: V=1.05787, theta=0.0 -> V=1.05152, theta=-10.50312
% INFO    : Bus 28611	: V=1.04735, theta=0.0 -> V=1.04065, theta=-13.33049
% INFO    : Bus 28804	: V=1.04423, theta=0.0 -> V=1.09346, theta=-0.83779
% INFO    : Bus 28810	: V=1.00558, theta=0.0 -> V=1.05245, theta=0.0374
% INFO    : Bus 28812	: V=1.01113, theta=0.0 -> V=1.05819, theta=-0.83779
% INFO    : Bus 28814	: V=1.07199, theta=0.0 -> V=1.12847, theta=0.00941
% INFO    : Bus 28815	: V=1.07094, theta=0.0 -> V=1.12737, theta=0.03347
% INFO    : Bus 28824	: V=1.06962, theta=0.0 -> V=1.12737, theta=0.03353
% INFO    : Bus 28834	: V=1.07094, theta=0.0 -> V=1.12737, theta=0.03347
% INFO    : Bus 28872	: V=1.07124, theta=0.0 -> V=1.12737, theta=0.03347
% INFO    : Bus 28873	: V=1.05734, theta=0.0 -> V=1.11849, theta=0.04841
% INFO    : Bus 28874	: V=1.01149, theta=0.0 -> V=1.05819, theta=-0.83779
% INFO    : Bus 29401	: V=1.04725, theta=0.0 -> V=1.0321, theta=-8.55296
% INFO    : Bus 29501	: V=1.0339, theta=0.0 -> V=1.02051, theta=-7.62845
% INFO    : Bus 29671	: V=0.99896, theta=0.0 -> V=0.96613, theta=-4.42609
% INFO    : Bus 29672	: V=0.93428, theta=0.0 -> V=0.91532, theta=0.0527
% INFO    : Bus 29673	: V=1.0017, theta=0.0 -> V=0.97342, theta=-7.07463
% INFO    : Bus 30671	: V=0.99608, theta=0.0 -> V=1.06342, theta=2.22375
% INFO    : Bus 30804	: V=1.05134, theta=0.0 -> V=1.0456, theta=-10.30565
% INFO    : Bus 30820	: V=1.01873, theta=0.0 -> V=1.00621, theta=-6.8422
% INFO    : Bus 30821	: V=1.01992, theta=0.0 -> V=1.00667, theta=-7.09572
% INFO    : Bus 30822	: V=1.01963, theta=0.0 -> V=1.00664, theta=-7.09153
% INFO    : Bus 30824	: V=1.00255, theta=0.0 -> V=0.99636, theta=-7.80189
% INFO    : Bus 30826	: V=1.00255, theta=0.0 -> V=0.99638, theta=-7.80592
% INFO    : Bus 31001	: V=1.00802, theta=0.0 -> V=1.03321, theta=-5.53786
% INFO    : Bus 31002	: V=1.01227, theta=0.0 -> V=1.03727, theta=-5.52751
% INFO    : Bus 31004	: V=1.02645, theta=0.0 -> V=1.05209, theta=-5.5275
% INFO    : Bus 31014	: V=1.02666, theta=0.0 -> V=1.05232, theta=-5.53786
% INFO    : Bus 31019	: V=0.99795, theta=0.0 -> V=1.0227, theta=-4.01159
% INFO    : Bus 31071	: V=1.01273, theta=0.0 -> V=1.03727, theta=-5.52751
% INFO    : Bus 31074	: V=1.01273, theta=0.0 -> V=1.03727, theta=-5.52751
% INFO    : Bus 31271	: V=1.00717, theta=0.0 -> V=1.02472, theta=-2.60783
% INFO    : Bus 32021	: V=0.99964, theta=0.0 -> V=1.06463, theta=2.19125
% INFO    : Bus 32022	: V=0.99963, theta=0.0 -> V=1.06462, theta=2.19053
% INFO    : Bus 32023	: V=1.00062, theta=0.0 -> V=1.06563, theta=2.7387
% INFO    : Bus 32201	: V=1.03562, theta=0.0 -> V=1.10628, theta=0.84351
% INFO    : Bus 32204	: V=1.037, theta=0.0 -> V=1.10696, theta=0.19019
% INFO    : Bus 32210	: V=0.99679, theta=0.0 -> V=1.06355, theta=1.97428
% INFO    : Bus 32404	: V=1.04603, theta=0.0 -> V=1.04827, theta=-7.56068
% INFO    : Bus 32461	: V=1.005, theta=0.0 -> V=1.00378, theta=-7.1032
% INFO    : Bus 32502	: V=1.01229, theta=0.0 -> V=1.10715, theta=1.48012
% INFO    : Bus 32504	: V=1.03831, theta=0.0 -> V=1.10717, theta=1.48033
% INFO    : Bus 32514	: V=1.03805, theta=0.0 -> V=1.10718, theta=1.48004
% INFO    : Bus 32532	: V=1.01229, theta=0.0 -> V=1.10715, theta=1.48012
% INFO    : Bus 32576	: V=1.0, theta=0.0 -> V=1.10714, theta=1.48018
% INFO    : Bus 32577	: V=1.0, theta=0.0 -> V=1.10712, theta=1.48035
% INFO    : Bus 32578	: V=1.01229, theta=0.0 -> V=1.10715, theta=1.48012
% INFO    : Bus 32604	: V=1.05126, theta=0.0 -> V=1.06401, theta=-6.7712
% INFO    : Bus 32661	: V=1.01124, theta=0.0 -> V=1.0234, theta=-5.45844
% INFO    : Bus 32810	: V=1.01089, theta=0.0 -> V=1.05438, theta=0.04788
% INFO    : Bus 32821	: V=1.0123, theta=0.0 -> V=1.05398, theta=0.08161
% INFO    : Bus 32822	: V=1.01229, theta=0.0 -> V=1.05397, theta=0.0811
% INFO    : Bus 32823	: V=1.00974, theta=0.0 -> V=1.05307, theta=0.16104
% INFO    : Bus 32824	: V=1.01364, theta=0.0 -> V=1.05365, theta=0.11225
% INFO    : Bus 33002	: V=1.01493, theta=0.0 -> V=1.1041, theta=5.36536
% INFO    : Bus 33004	: V=1.04057, theta=0.0 -> V=1.11281, theta=3.17115
% INFO    : Bus 33012	: V=1.01681, theta=0.0 -> V=1.10404, theta=12.59558
% INFO    : Bus 33014	: V=1.04226, theta=0.0 -> V=1.1201, theta=5.36496
% INFO    : Bus 33024	: V=1.04907, theta=0.0 -> V=1.13619, theta=6.36786
% INFO    : Bus 33034	: V=1.05455, theta=0.0 -> V=1.15, theta=7.33454
% INFO    : Bus 33071	: V=1.0, theta=0.0 -> V=1.10381, theta=5.36726
% INFO    : Bus 33072	: V=1.01727, theta=0.0 -> V=1.10489, theta=14.82712
% INFO    : Bus 33201	: V=1.03678, theta=0.0 -> V=0.98491, theta=-12.34915
% INFO    : Bus 33421	: V=1.02607, theta=0.0 -> V=1.02764, theta=-5.55759
% INFO    : Bus 33422	: V=1.02607, theta=0.0 -> V=1.02765, theta=-5.55721
% INFO    : Bus 33801	: V=1.03824, theta=0.0 -> V=1.00896, theta=-11.46721
% INFO    : Bus 34001	: V=1.04052, theta=0.0 -> V=1.0676, theta=-5.20411
% INFO    : Bus 34201	: V=1.04039, theta=0.0 -> V=1.00628, theta=-9.8605
% INFO    : Bus 34301	: V=1.05464, theta=0.0 -> V=1.04801, theta=-12.3075
% INFO    : Bus 35002	: V=1.01013, theta=0.0 -> V=1.02452, theta=-3.89222
% INFO    : Bus 35004	: V=1.02537, theta=0.0 -> V=1.03976, theta=-3.92436
% INFO    : Bus 35071	: V=0.9924, theta=0.0 -> V=1.0051, theta=-3.75351
% INFO    : Bus 35074	: V=0.99595, theta=0.0 -> V=1.03781, theta=0.02759
% INFO    : Bus 35211	: V=1.03264, theta=0.0 -> V=0.98199, theta=-4.88325
% INFO    : Bus 35221	: V=1.03957, theta=0.0 -> V=0.98579, theta=-5.1301
% INFO    : Bus 35222	: V=1.03538, theta=0.0 -> V=0.9811, theta=-4.7908
% INFO    : Bus 35223	: V=1.03958, theta=0.0 -> V=0.98578, theta=-5.12947
% INFO    : Bus 35224	: V=1.03137, theta=0.0 -> V=0.9803, theta=-4.7113
% INFO    : Bus 35231	: V=1.02859, theta=0.0 -> V=0.96906, theta=-3.45949
% INFO    : Bus 35232	: V=1.02876, theta=0.0 -> V=0.96893, theta=-3.39671
% INFO    : Bus 35236	: V=1.02679, theta=0.0 -> V=0.97123, theta=-3.81158
% INFO    : Bus 35237	: V=1.02528, theta=0.0 -> V=0.97249, theta=-3.96042
% INFO    : Bus 35238	: V=1.0268, theta=0.0 -> V=0.97122, theta=-3.8093
% INFO    : Bus 35261	: V=1.03726, theta=0.0 -> V=0.98735, theta=-5.27763
% INFO    : Bus 35404	: V=1.04573, theta=0.0 -> V=1.09275, theta=-2.04569
% INFO    : Bus 35604	: V=1.05286, theta=0.0 -> V=1.0054, theta=-6.6852
% INFO    : Bus 35661	: V=1.01958, theta=0.0 -> V=0.97384, theta=-5.73183
% INFO    : Bus 35662	: V=1.01958, theta=0.0 -> V=0.97384, theta=-5.73183
% INFO    : Bus 35771	: V=0.99999, theta=0.0 -> V=1.06949, theta=3.29508
% INFO    : Bus 35802	: V=1.0093, theta=0.0 -> V=0.93014, theta=-3.22953
% INFO    : Bus 35804	: V=1.06661, theta=0.0 -> V=0.98329, theta=-3.22953
% INFO    : Bus 35812	: V=0.99465, theta=0.0 -> V=0.88415, theta=9.93773
% INFO    : Bus 35813	: V=1.01517, theta=0.0 -> V=0.92878, theta=-3.1274
% INFO    : Bus 35814	: V=1.0682, theta=0.0 -> V=0.98475, theta=-3.30168
% INFO    : Bus 35815	: V=1.01617, theta=0.0 -> V=0.93646, theta=-3.22953
% INFO    : Bus 35818	: V=1.14608, theta=0.0 -> V=1.06202, theta=-1.25656
% INFO    : Bus 35822	: V=1.01217, theta=0.0 -> V=0.93309, theta=-3.30168
% INFO    : Bus 35824	: V=1.06663, theta=0.0 -> V=0.9833, theta=-3.23004
% INFO    : Bus 35861	: V=1.02, theta=0.0 -> V=0.94517, theta=-1.07792
% INFO    : Bus 35862	: V=1.02274, theta=0.0 -> V=0.94771, theta=-1.0784
% INFO    : Bus 35871	: V=1.00976, theta=0.0 -> V=0.93014, theta=-3.22953
% INFO    : Bus 35872	: V=1.00975, theta=0.0 -> V=0.93014, theta=-3.22953
% INFO    : Bus 35873	: V=1.01118, theta=0.0 -> V=0.93014, theta=-3.22953
% INFO    : Bus 35875	: V=0.97766, theta=0.0 -> V=0.86476, theta=13.14974
% INFO    : Bus 35876	: V=0.99525, theta=0.0 -> V=0.90649, theta=-3.08167
% INFO    : Bus 35877	: V=1.01655, theta=0.0 -> V=0.93646, theta=-3.22952
% INFO    : Bus 36001	: V=1.03679, theta=0.0 -> V=1.10849, theta=0.93993
% INFO    : Bus 36201	: V=0.99527, theta=0.0 -> V=1.003, theta=-9.76897
% INFO    : Bus 36202	: V=1.00204, theta=0.0 -> V=1.01346, theta=-4.65557
% INFO    : Bus 36271	: V=1.01822, theta=0.0 -> V=1.02692, theta=-4.67449
% INFO    : Bus 36272	: V=1.02018, theta=0.0 -> V=1.02554, theta=-4.67449
% INFO    : Bus 36402	: V=1.0065, theta=0.0 -> V=1.00736, theta=-3.37166
% INFO    : Bus 36412	: V=1.01475, theta=0.0 -> V=1.00797, theta=-3.3989
% INFO    : Bus 36421	: V=1.01148, theta=0.0 -> V=1.02446, theta=-4.35943
% INFO    : Bus 36422	: V=1.01997, theta=0.0 -> V=1.01019, theta=-3.20479
% INFO    : Bus 36432	: V=1.01187, theta=0.0 -> V=1.00429, theta=-3.2371
% INFO    : Bus 36442	: V=1.00613, theta=0.0 -> V=1.00825, theta=-2.9133
% INFO    : Bus 36452	: V=1.01099, theta=0.0 -> V=1.00231, theta=-3.16659
% INFO    : Bus 36462	: V=1.01226, theta=0.0 -> V=1.00429, theta=-3.23728
% INFO    : Bus 36471	: V=1.01648, theta=0.0 -> V=1.00797, theta=-3.3989
% INFO    : Bus 36472	: V=0.99705, theta=0.0 -> V=0.98651, theta=-3.05121
% INFO    : Bus 36473	: V=1.0142, theta=0.0 -> V=1.00429, theta=-3.23728
% INFO    : Bus 36474	: V=0.98477, theta=0.0 -> V=0.98645, theta=0.90686
% INFO    : Bus 36475	: V=0.99326, theta=0.0 -> V=0.99252, theta=-2.74728
% INFO    : Bus 36476	: V=1.03553, theta=0.0 -> V=1.00961, theta=-2.82091
% INFO    : Bus 36482	: V=1.00607, theta=0.0 -> V=1.00848, theta=-2.87099
% INFO    : Bus 36492	: V=1.00593, theta=0.0 -> V=1.00691, theta=-2.85185
% INFO    : Bus 37501	: V=1.03274, theta=0.0 -> V=1.01784, theta=-10.02919
% INFO    : Bus 37601	: V=1.03017, theta=0.0 -> V=1.00267, theta=-9.35397
% INFO    : Bus 37602	: V=1.03403, theta=0.0 -> V=1.00201, theta=-9.46961
% INFO    : Bus 38001	: V=1.0244, theta=0.0 -> V=1.09288, theta=0.63758
% INFO    : Bus 38002	: V=1.03616, theta=0.0 -> V=1.10574, theta=1.67266
% INFO    : Bus 38004	: V=1.04405, theta=0.0 -> V=1.11337, theta=1.65014
% INFO    : Bus 38012	: V=1.00773, theta=0.0 -> V=1.07463, theta=1.63704
% INFO    : Bus 38014	: V=1.04461, theta=0.0 -> V=1.11397, theta=1.63704
% INFO    : Bus 38071	: V=1.01984, theta=0.0 -> V=1.08873, theta=1.78513
% INFO    : Bus 38201	: V=1.00046, theta=0.0 -> V=0.94987, theta=-5.90451
% INFO    : Bus 38202	: V=0.99022, theta=0.0 -> V=0.94436, theta=-5.86794
% INFO    : Bus 38203	: V=1.06627, theta=0.0 -> V=1.01688, theta=-5.86794
% INFO    : Bus 38204	: V=1.06622, theta=0.0 -> V=1.01684, theta=-5.86574
% INFO    : Bus 38211	: V=1.0098, theta=0.0 -> V=0.96303, theta=-5.63445
% INFO    : Bus 38212	: V=1.00212, theta=0.0 -> V=0.95787, theta=-3.94533
% INFO    : Bus 38213	: V=1.00322, theta=0.0 -> V=0.95667, theta=-1.69301
% INFO    : Bus 38214	: V=1.07187, theta=0.0 -> V=1.01766, theta=-5.90425
% INFO    : Bus 38215	: V=1.00561, theta=0.0 -> V=0.94736, theta=-5.94405
% INFO    : Bus 38224	: V=1.06737, theta=0.0 -> V=1.01792, theta=-5.63225
% INFO    : Bus 38231	: V=1.00047, theta=0.0 -> V=0.94987, theta=-5.90482
% INFO    : Bus 38232	: V=1.00969, theta=0.0 -> V=0.96292, theta=-5.63334
% INFO    : Bus 38233	: V=1.06739, theta=0.0 -> V=1.01794, theta=-5.63334
% INFO    : Bus 38234	: V=1.06737, theta=0.0 -> V=1.01792, theta=-5.63225
% INFO    : Bus 38241	: V=1.00576, theta=0.0 -> V=0.95037, theta=-5.93611
% INFO    : Bus 38242	: V=1.00989, theta=0.0 -> V=0.96311, theta=-5.63743
% INFO    : Bus 38244	: V=1.0674, theta=0.0 -> V=1.01795, theta=-5.63394
% INFO    : Bus 38254	: V=1.09075, theta=0.0 -> V=1.04168, theta=-3.94533
% INFO    : Bus 38264	: V=1.0776, theta=0.0 -> V=1.01826, theta=-5.93611
% INFO    : Bus 38271	: V=1.00254, theta=0.0 -> V=0.95787, theta=-3.94533
% INFO    : Bus 38272	: V=1.00362, theta=0.0 -> V=0.95707, theta=1.39197
% INFO    : Bus 38273	: V=1.00603, theta=0.0 -> V=0.94736, theta=-5.94405
% INFO    : Bus 38284	: V=1.08066, theta=0.0 -> V=1.01841, theta=-5.94406
% INFO    : Bus 38421	: V=1.01204, theta=0.0 -> V=1.00233, theta=-7.25271
% INFO    : Bus 38422	: V=1.0127, theta=0.0 -> V=1.00253, theta=-7.20817
% INFO    : Bus 38423	: V=1.01635, theta=0.0 -> V=1.00103, theta=-7.73667
% INFO    : Bus 38424	: V=1.01955, theta=0.0 -> V=1.00158, theta=-7.6308
% INFO    : Bus 38601	: V=1.03274, theta=0.0 -> V=1.01783, theta=-9.3175
% INFO    : Bus 38701	: V=1.04446, theta=0.0 -> V=1.03078, theta=-8.738
% INFO    : Bus 38802	: V=1.01186, theta=0.0 -> V=1.08206, theta=14.34855
% INFO    : Bus 38804	: V=1.02973, theta=0.0 -> V=1.09527, theta=5.23272
% INFO    : Bus 38812	: V=1.01523, theta=0.0 -> V=1.07984, theta=5.23272
% INFO    : Bus 38870	: V=1.01383, theta=0.0 -> V=1.08651, theta=16.47219
% INFO    : Bus 38871	: V=1.0, theta=0.0 -> V=1.08206, theta=14.34855
% INFO    : Bus 39401	: V=1.01315, theta=0.0 -> V=1.04567, theta=-0.83481
% INFO    : Bus 39421	: V=1.02198, theta=0.0 -> V=1.05869, theta=5.52721
% INFO    : Bus 39471	: V=0.99712, theta=0.0 -> V=0.9779, theta=-8.05327
% INFO    : Bus 39472	: V=1.0, theta=0.0 -> V=1.07127, theta=14.90177
% INFO    : Bus 39473	: V=0.99595, theta=0.0 -> V=0.97667, theta=-8.06809
% INFO    : Bus 39601	: V=1.02645, theta=0.0 -> V=1.09653, theta=1.50059
% INFO    : Bus 39610	: V=0.99648, theta=0.0 -> V=1.06427, theta=2.05582
% INFO    : Bus 39670	: V=0.99648, theta=0.0 -> V=1.06427, theta=2.05593
% INFO    : Bus 39675	: V=0.99648, theta=0.0 -> V=1.06232, theta=1.78207
% INFO    : Bus 39801	: V=1.02735, theta=0.0 -> V=1.07212, theta=-1.83391
% INFO    : Bus 40001	: V=1.02968, theta=0.0 -> V=1.0267, theta=-6.8694
% INFO    : Bus 40004	: V=1.0265, theta=0.0 -> V=1.02359, theta=-6.55814
% INFO    : Bus 40204	: V=1.03591, theta=0.0 -> V=1.09826, theta=0.02332
% INFO    : Bus 40404	: V=1.02998, theta=0.0 -> V=1.0344, theta=-4.10696
% INFO    : Bus 40412	: V=1.01763, theta=0.0 -> V=1.02163, theta=-4.10696
% INFO    : Bus 40461	: V=1.00995, theta=0.0 -> V=1.0142, theta=-3.45241
% INFO    : Bus 40462	: V=1.00995, theta=0.0 -> V=1.0142, theta=-3.45241
% INFO    : Bus 40471	: V=1.01932, theta=0.0 -> V=1.02163, theta=-4.10696
% INFO    : Bus 40601	: V=1.03351, theta=0.0 -> V=0.98186, theta=-5.43491
% INFO    : Bus 40602	: V=1.03183, theta=0.0 -> V=0.97495, theta=-6.73145
% INFO    : Bus 40761	: V=1.00382, theta=0.0 -> V=0.93127, theta=-1.45203
% INFO    : Bus 40771	: V=1.00417, theta=0.0 -> V=0.93127, theta=-1.45203
% INFO    : Bus 40772	: V=1.00422, theta=0.0 -> V=0.93127, theta=-1.45203
% INFO    : Bus 40773	: V=1.00565, theta=0.0 -> V=0.93127, theta=-1.45203
% INFO    : Bus 40801	: V=1.03646, theta=0.0 -> V=1.03805, theta=-7.37332
% INFO    : Bus 41002	: V=1.07308, theta=0.0 -> V=1.03767, theta=-10.51553
% INFO    : Bus 41102	: V=1.07577, theta=0.0 -> V=1.06916, theta=-8.24169
% INFO    : Bus 42001	: V=1.01281, theta=0.0 -> V=1.01983, theta=-7.63545
% INFO    : Bus 42004	: V=1.04175, theta=0.0 -> V=1.04897, theta=-7.63545
% INFO    : Bus 42102	: V=1.04192, theta=0.0 -> V=1.02702, theta=-9.12989
% INFO    : Bus 42204	: V=1.03726, theta=0.0 -> V=0.99689, theta=-8.22918
% INFO    : Bus 42214	: V=1.03751, theta=0.0 -> V=0.99713, theta=-8.2425
% INFO    : Bus 42224	: V=1.03735, theta=0.0 -> V=0.99698, theta=-8.23078
% INFO    : Bus 42234	: V=1.03744, theta=0.0 -> V=0.99707, theta=-8.23551
% INFO    : Bus 42244	: V=1.03747, theta=0.0 -> V=0.99709, theta=-8.23685
% INFO    : Bus 42404	: V=1.05275, theta=0.0 -> V=1.01972, theta=-8.50014
% INFO    : Bus 42474	: V=1.03072, theta=0.0 -> V=1.00039, theta=-6.92547
% INFO    : Bus 42475	: V=1.03072, theta=0.0 -> V=1.00039, theta=-6.92547
% INFO    : Bus 42602	: V=1.02947, theta=0.0 -> V=1.08065, theta=1.05437
% INFO    : Bus 42604	: V=1.05098, theta=0.0 -> V=1.09985, theta=-0.73404
% INFO    : Bus 42672	: V=1.01017, theta=0.0 -> V=1.06614, theta=1.08491
% INFO    : Bus 42673	: V=1.01587, theta=0.0 -> V=1.07079, theta=3.45087
% INFO    : Bus 42674	: V=1.02993, theta=0.0 -> V=1.08065, theta=1.05437
% INFO    : Bus 42802	: V=1.04229, theta=0.0 -> V=1.0274, theta=-10.73528
% INFO    : Bus 43401	: V=1.03063, theta=0.0 -> V=1.10192, theta=2.43106
% INFO    : Bus 43602	: V=1.01437, theta=0.0 -> V=1.07488, theta=0.76523
% INFO    : Bus 43604	: V=1.04303, theta=0.0 -> V=1.10559, theta=0.76523
% INFO    : Bus 43619	: V=1.00331, theta=0.0 -> V=1.06326, theta=2.61468
% INFO    : Bus 43671	: V=1.0163, theta=0.0 -> V=1.07488, theta=0.76523
% INFO    : Bus 43672	: V=1.01631, theta=0.0 -> V=1.07488, theta=0.76523
% INFO    : Bus 43704	: V=1.03368, theta=0.0 -> V=1.06911, theta=3.42061
% INFO    : Bus 43712	: V=1.00308, theta=0.0 -> V=1.08601, theta=9.11031
% INFO    : Bus 43724	: V=1.02507, theta=0.0 -> V=1.08096, theta=5.43457
% INFO    : Bus 43774	: V=0.98984, theta=0.0 -> V=1.09549, theta=11.53113
% INFO    : Bus 43821	: V=1.04673, theta=0.0 -> V=1.03474, theta=-6.58246
% INFO    : Bus 44001	: V=1.0321, theta=0.0 -> V=0.99883, theta=-10.05092
% INFO    : Bus 44471	: V=1.00792, theta=0.0 -> V=1.01325, theta=-5.76412
% INFO    : Bus 44623	: V=1.02301, theta=0.0 -> V=1.00852, theta=-7.50881
% INFO    : Bus 44624	: V=1.02302, theta=0.0 -> V=1.00853, theta=-7.51414
% INFO    : Bus 44681	: V=1.02322, theta=0.0 -> V=1.00865, theta=-7.73061
% INFO    : Bus 44804	: V=1.07251, theta=0.0 -> V=1.09006, theta=-6.20032
% INFO    : Bus 44812	: V=1.01624, theta=0.0 -> V=1.03288, theta=-6.20055
% INFO    : Bus 44814	: V=1.07251, theta=0.0 -> V=1.09007, theta=-6.20055
% INFO    : Bus 44901	: V=1.03257, theta=0.0 -> V=1.00053, theta=-8.84847
% INFO    : Bus 45001	: V=1.00179, theta=0.0 -> V=0.95142, theta=-11.43139
% INFO    : Bus 45101	: V=1.03805, theta=0.0 -> V=1.03187, theta=-7.57308
% INFO    : Bus 46210	: V=1.03786, theta=0.0 -> V=1.00467, theta=-12.63071
% INFO    : Bus 46214	: V=1.04286, theta=0.0 -> V=1.0096, theta=-12.59387
% INFO    : Bus 46224	: V=1.04286, theta=0.0 -> V=1.0096, theta=-12.59387
% INFO    : Bus 46501	: V=1.03755, theta=0.0 -> V=1.02272, theta=-8.00704
% INFO    : Bus 46504	: V=1.0446, theta=0.0 -> V=1.02957, theta=-9.34468
% INFO    : Bus 46801	: V=1.04965, theta=0.0 -> V=1.09969, theta=-0.04623
% INFO    : Bus 46802	: V=1.01285, theta=0.0 -> V=1.05942, theta=0.22544
% INFO    : Bus 46804	: V=1.02, theta=0.0 -> V=1.06863, theta=-0.04372
% INFO    : Bus 46812	: V=1.00508, theta=0.0 -> V=1.05434, theta=0.1909
% INFO    : Bus 46814	: V=1.03163, theta=0.0 -> V=1.0689, theta=-0.05729
% INFO    : Bus 46822	: V=1.01564, theta=0.0 -> V=1.0429, theta=-0.06106
% INFO    : Bus 46824	: V=1.04068, theta=0.0 -> V=1.06897, theta=-0.06106
% INFO    : Bus 46834	: V=1.0097, theta=0.0 -> V=1.05561, theta=0.19399
% INFO    : Bus 46844	: V=1.0095, theta=0.0 -> V=1.05498, theta=0.2261
% INFO    : Bus 46854	: V=1.02005, theta=0.0 -> V=1.06868, theta=-0.04623
% INFO    : Bus 46870	: V=1.00206, theta=0.0 -> V=1.04806, theta=0.30388
% INFO    : Bus 46873	: V=1.01603, theta=0.0 -> V=1.0429, theta=-0.06106
% INFO    : Bus 46874	: V=0.98964, theta=0.0 -> V=1.03782, theta=0.30872
% INFO    : Bus 46875	: V=1.04965, theta=0.0 -> V=1.09969, theta=-0.04623
% INFO    : Bus 47004	: V=1.03388, theta=0.0 -> V=1.04826, theta=-4.14459
% INFO    : Bus 47221	: V=0.99877, theta=0.0 -> V=1.06994, theta=2.90784
% INFO    : Bus 47222	: V=0.9965, theta=0.0 -> V=1.0684, theta=2.91866
% INFO    : Bus 47261	: V=0.99554, theta=0.0 -> V=1.06716, theta=2.631
% INFO    : Bus 47402	: V=1.03564, theta=0.0 -> V=1.01182, theta=-10.22806
% INFO    : Bus 47601	: V=1.02605, theta=0.0 -> V=1.10006, theta=2.23424
% INFO    : Bus 47802	: V=0.99483, theta=0.0 -> V=0.98113, theta=-5.78475
% INFO    : Bus 47871	: V=0.97845, theta=0.0 -> V=0.98434, theta=-5.79204
% INFO    : Bus 47872	: V=0.99673, theta=0.0 -> V=0.95782, theta=-5.77923
% INFO    : Bus 47873	: V=0.99523, theta=0.0 -> V=0.98113, theta=-5.78475
% INFO    : Bus 47902	: V=0.99625, theta=0.0 -> V=0.95782, theta=-5.77923
% INFO    : Bus 49001	: V=1.04898, theta=0.0 -> V=1.05143, theta=-6.07312
% INFO    : Bus 49421	: V=1.00091, theta=0.0 -> V=1.02874, theta=-2.89698
% INFO    : Bus 49422	: V=1.00087, theta=0.0 -> V=1.02875, theta=-2.89669
% INFO    : Bus 49474	: V=0.9995, theta=0.0 -> V=1.05164, theta=-1.0909
% INFO    : Bus 49501	: V=1.05099, theta=0.0 -> V=1.05892, theta=-4.97812
% INFO    : Bus 49504	: V=1.03678, theta=0.0 -> V=1.0448, theta=-6.42381
% INFO    : Bus 49514	: V=1.03724, theta=0.0 -> V=1.04527, theta=-6.43484
% INFO    : Bus 49524	: V=1.03725, theta=0.0 -> V=1.04528, theta=-6.43552
% INFO    : Bus 49604	: V=1.04929, theta=0.0 -> V=1.00673, theta=-7.35421
% INFO    : Bus 49613	: V=1.01172, theta=0.0 -> V=0.97034, theta=-7.3542
% INFO    : Bus 49662	: V=1.0115, theta=0.0 -> V=0.97101, theta=-5.92392
% INFO    : Bus 49672	: V=1.01212, theta=0.0 -> V=0.97034, theta=-7.3542
% INFO    : Bus 49802	: V=1.02783, theta=0.0 -> V=1.01035, theta=-5.58599
% INFO    : Bus 49804	: V=1.02725, theta=0.0 -> V=1.00978, theta=-5.55864
% INFO    : Bus 49814	: V=1.02777, theta=0.0 -> V=1.01028, theta=-5.5858
% INFO    : Bus 49832	: V=1.02785, theta=0.0 -> V=1.01036, theta=-5.58639
% INFO    : Bus 49861	: V=1.00625, theta=0.0 -> V=0.98917, theta=-4.12002
% INFO    : Bus 49902	: V=1.01538, theta=0.0 -> V=0.95275, theta=0.49171
% INFO    : Bus 49912	: V=0.99235, theta=0.0 -> V=0.97163, theta=0.48863
% INFO    : Bus 49922	: V=1.007, theta=0.0 -> V=0.93593, theta=0.50123
% INFO    : Bus 49932	: V=0.99235, theta=0.0 -> V=0.97164, theta=0.48863
% INFO    : Bus 49942	: V=0.99235, theta=0.0 -> V=0.97163, theta=0.48863
% INFO    : Bus 49952	: V=1.007, theta=0.0 -> V=0.93593, theta=0.50123
% INFO    : Bus 49962	: V=1.007, theta=0.0 -> V=0.93594, theta=0.50107
% INFO    : Bus 49971	: V=1.01714, theta=0.0 -> V=0.95275, theta=0.49171
% INFO    : Bus 49972	: V=1.007, theta=0.0 -> V=0.93594, theta=0.50095
% INFO    : Bus 49973	: V=1.00627, theta=0.0 -> V=0.96426, theta=0.40354
% INFO    : Bus 49974	: V=1.007, theta=0.0 -> V=0.93594, theta=0.50107
% INFO    : Bus 49975	: V=0.97224, theta=0.0 -> V=0.95442, theta=0.61824
% INFO    : Bus 49976	: V=0.9822, theta=0.0 -> V=0.98373, theta=0.39753
% INFO    : Bus 49980	: V=1.00753, theta=0.0 -> V=0.93593, theta=0.50123
% INFO    : Bus 49982	: V=1.007, theta=0.0 -> V=0.93594, theta=0.50095
% INFO    : Bus 50004	: V=1.07286, theta=0.0 -> V=1.09407, theta=-2.89682
% INFO    : Bus 50012	: V=1.01586, theta=0.0 -> V=1.05999, theta=5.85245
% INFO    : Bus 50014	: V=1.09162, theta=0.0 -> V=1.14334, theta=1.18154
% INFO    : Bus 50019	: V=1.00573, theta=0.0 -> V=1.0298, theta=-3.10278
% INFO    : Bus 50071	: V=1.01632, theta=0.0 -> V=1.06085, theta=8.27376
% INFO    : Bus 50274	: V=1.0, theta=0.0 -> V=0.91861, theta=-4.93741
% INFO    : Bus 50275	: V=1.0, theta=0.0 -> V=0.98102, theta=-4.02884
% INFO    : Bus 50276	: V=1.0, theta=0.0 -> V=0.98048, theta=-0.9293
% INFO    : Bus 50301	: V=1.04536, theta=0.0 -> V=1.01122, theta=-9.48442
% INFO    : Bus 50421	: V=1.00854, theta=0.0 -> V=0.98785, theta=-4.05974
% INFO    : Bus 50573	: V=0.99746, theta=0.0 -> V=1.08127, theta=8.04987
% INFO    : Bus 50574	: V=0.99744, theta=0.0 -> V=1.07822, theta=5.45404
% INFO    : Bus 50604	: V=1.0423, theta=0.0 -> V=1.04783, theta=-6.76745
% INFO    : Bus 50619	: V=1.02204, theta=0.0 -> V=1.02744, theta=-5.75692
% INFO    : Bus 50901	: V=1.0389, theta=0.0 -> V=1.08335, theta=-1.05216
% INFO    : Bus 51301	: V=1.03969, theta=0.0 -> V=1.03351, theta=-7.20621
% INFO    : Bus 51319	: V=1.00716, theta=0.0 -> V=1.0012, theta=-6.40861
% INFO    : Bus 51410	: V=1.01063, theta=0.0 -> V=1.06058, theta=2.39691
% INFO    : Bus 51421	: V=1.01207, theta=0.0 -> V=1.06052, theta=2.45458
% INFO    : Bus 51422	: V=1.01207, theta=0.0 -> V=1.06052, theta=2.45538
% INFO    : Bus 51471	: V=1.01063, theta=0.0 -> V=1.059, theta=2.17581
% INFO    : Bus 51472	: V=1.01063, theta=0.0 -> V=1.059, theta=2.17693
% INFO    : Bus 51473	: V=1.00332, theta=0.0 -> V=1.04306, theta=2.20151
% INFO    : Bus 51474	: V=1.00332, theta=0.0 -> V=1.04306, theta=2.20157
% INFO    : Bus 51771	: V=0.99851, theta=0.0 -> V=0.9984, theta=-5.48983
% INFO    : Bus 51772	: V=0.99955, theta=0.0 -> V=1.02061, theta=-5.42432
% INFO    : Bus 51801	: V=1.02871, theta=0.0 -> V=1.09953, theta=1.3373
% INFO    : Bus 51804	: V=1.0228, theta=0.0 -> V=1.0943, theta=0.39173
% INFO    : Bus 52071	: V=1.0, theta=0.0 -> V=1.02519, theta=-16.48977
% INFO    : Bus 52072	: V=1.0, theta=0.0 -> V=1.00464, theta=-16.54061
% INFO    : Bus 52073	: V=1.0, theta=0.0 -> V=0.97137, theta=-2.05934
% INFO    : Bus 52074	: V=1.00835, theta=0.0 -> V=0.99207, theta=-5.81994
% INFO    : Bus 52201	: V=1.018, theta=0.0 -> V=1.03748, theta=3.21786
% INFO    : Bus 52204	: V=1.03537, theta=0.0 -> V=1.05518, theta=3.29581
% INFO    : Bus 52211	: V=1.01805, theta=0.0 -> V=1.03754, theta=3.21597
% INFO    : Bus 52212	: V=1.01045, theta=0.0 -> V=1.02379, theta=8.78647
% INFO    : Bus 52214	: V=1.03537, theta=0.0 -> V=1.05519, theta=3.29573
% INFO    : Bus 52219	: V=1.01312, theta=0.0 -> V=1.04565, theta=-0.83416
% INFO    : Bus 52224	: V=1.03586, theta=0.0 -> V=1.05569, theta=3.26971
% INFO    : Bus 52234	: V=1.03684, theta=0.0 -> V=1.05669, theta=3.21818
% INFO    : Bus 52271	: V=1.01085, theta=0.0 -> V=1.02418, theta=11.71387
% INFO    : Bus 52404	: V=1.03166, theta=0.0 -> V=1.03593, theta=-3.45752
% INFO    : Bus 52476	: V=1.00999, theta=0.0 -> V=1.01373, theta=-3.53175
% INFO    : Bus 52477	: V=1.00999, theta=0.0 -> V=1.01382, theta=-3.51631
% INFO    : Bus 52602	: V=1.01687, theta=0.0 -> V=1.07293, theta=1.24343
% INFO    : Bus 52604	: V=1.0431, theta=0.0 -> V=1.09832, theta=1.16588
% INFO    : Bus 52605	: V=1.05223, theta=0.0 -> V=1.09865, theta=1.14951
% INFO    : Bus 52610	: V=1.00816, theta=0.0 -> V=1.06032, theta=2.15316
% INFO    : Bus 52612	: V=1.01583, theta=0.0 -> V=1.05895, theta=1.14915
% INFO    : Bus 52614	: V=1.03968, theta=0.0 -> V=1.0962, theta=2.15251
% INFO    : Bus 52615	: V=1.05355, theta=0.0 -> V=1.09866, theta=1.14914
% INFO    : Bus 52624	: V=1.04947, theta=0.0 -> V=1.09987, theta=2.07031
% INFO    : Bus 52625	: V=1.04374, theta=0.0 -> V=1.099, theta=1.13533
% INFO    : Bus 52632	: V=1.01307, theta=0.0 -> V=1.06072, theta=2.06832
% INFO    : Bus 52634	: V=1.05015, theta=0.0 -> V=1.09996, theta=2.06832
% INFO    : Bus 52642	: V=1.01329, theta=0.0 -> V=1.06072, theta=2.06832
% INFO    : Bus 52644	: V=1.05032, theta=0.0 -> V=1.09996, theta=2.06832
% INFO    : Bus 52654	: V=1.04315, theta=0.0 -> V=1.09838, theta=1.16483
% INFO    : Bus 52661	: V=1.00816, theta=0.0 -> V=1.06031, theta=2.15316
% INFO    : Bus 52664	: V=1.04368, theta=0.0 -> V=1.09893, theta=1.13743
% INFO    : Bus 52671	: V=1.00213, theta=0.0 -> V=1.05862, theta=1.2689
% INFO    : Bus 52673	: V=1.01625, theta=0.0 -> V=1.05895, theta=1.14915
% INFO    : Bus 52674	: V=1.04373, theta=0.0 -> V=1.09899, theta=1.1356
% INFO    : Bus 52675	: V=1.01517, theta=0.0 -> V=1.06072, theta=2.06832
% INFO    : Bus 52676	: V=1.01348, theta=0.0 -> V=1.06072, theta=2.06832
% INFO    : Bus 52677	: V=0.99312, theta=0.0 -> V=1.04986, theta=1.29237
% INFO    : Bus 52684	: V=1.04374, theta=0.0 -> V=1.099, theta=1.13522
% INFO    : Bus 52694	: V=1.04834, theta=0.0 -> V=1.09856, theta=1.1538
% INFO    : Bus 52700	: V=1.01155, theta=0.0 -> V=1.06592, theta=0.3139
% INFO    : Bus 52702	: V=1.00999, theta=0.0 -> V=1.06592, theta=0.3139
% INFO    : Bus 52704	: V=1.01578, theta=0.0 -> V=1.04314, theta=4.74575
% INFO    : Bus 52705	: V=1.00896, theta=0.0 -> V=1.06592, theta=0.3139
% INFO    : Bus 52712	: V=1.00541, theta=0.0 -> V=1.09949, theta=1.49992
% INFO    : Bus 52714	: V=1.00355, theta=0.0 -> V=1.06082, theta=0.17716
% INFO    : Bus 52724	: V=1.00896, theta=0.0 -> V=1.06592, theta=0.3139
% INFO    : Bus 52732	: V=1.01144, theta=0.0 -> V=1.0435, theta=10.42491
% INFO    : Bus 52734	: V=1.00769, theta=0.0 -> V=1.04854, theta=-0.27135
% INFO    : Bus 52772	: V=1.01333, theta=0.0 -> V=1.04878, theta=13.12341
% INFO    : Bus 52773	: V=1.01331, theta=0.0 -> V=1.04717, theta=12.18198
% INFO    : Bus 52774	: V=1.01144, theta=0.0 -> V=1.0435, theta=10.42491
% INFO    : Bus 52778	: V=0.97557, theta=0.0 -> V=1.10861, theta=2.76718
% INFO    : Bus 52794	: V=1.02389, theta=0.0 -> V=1.05877, theta=7.17745
% INFO    : Bus 52802	: V=1.03944, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52804	: V=1.03944, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52812	: V=1.01587, theta=0.0 -> V=1.0801, theta=6.11037
% INFO    : Bus 52813	: V=1.00314, theta=0.0 -> V=1.07216, theta=1.57142
% INFO    : Bus 52814	: V=1.0398, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52815	: V=1.03971, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52816	: V=1.03985, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52817	: V=1.03982, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52861	: V=1.00477, theta=0.0 -> V=1.06094, theta=2.35103
% INFO    : Bus 52871	: V=0.98345, theta=0.0 -> V=1.05343, theta=1.6049
% INFO    : Bus 52872	: V=1.04031, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52873	: V=1.00366, theta=0.0 -> V=1.06881, theta=8.61432
% INFO    : Bus 52874	: V=1.04167, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52875	: V=1.04025, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52876	: V=1.04017, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 52878	: V=1.04166, theta=0.0 -> V=1.10634, theta=1.49871
% INFO    : Bus 53002	: V=1.00401, theta=0.0 -> V=1.0278, theta=-5.31239
% INFO    : Bus 53004	: V=1.0596, theta=0.0 -> V=1.08471, theta=-5.30688
% INFO    : Bus 53014	: V=1.05971, theta=0.0 -> V=1.08482, theta=-5.31239
% INFO    : Bus 53024	: V=1.05986, theta=0.0 -> V=1.08498, theta=-5.31162
% INFO    : Bus 53034	: V=1.0599, theta=0.0 -> V=1.08502, theta=-5.31242
% INFO    : Bus 53042	: V=1.00419, theta=0.0 -> V=1.02799, theta=-5.31242
% INFO    : Bus 53052	: V=1.00422, theta=0.0 -> V=1.02802, theta=-5.31251
% INFO    : Bus 53061	: V=0.99763, theta=0.0 -> V=1.02102, theta=-4.17444
% INFO    : Bus 53072	: V=1.00423, theta=0.0 -> V=1.02803, theta=-5.31267
% INFO    : Bus 53204	: V=1.03096, theta=0.0 -> V=1.01473, theta=-9.62706
% INFO    : Bus 53401	: V=1.01335, theta=0.0 -> V=0.99909, theta=-5.80152
% INFO    : Bus 53404	: V=1.02753, theta=0.0 -> V=1.01308, theta=-5.80152
% INFO    : Bus 53412	: V=1.01181, theta=0.0 -> V=0.99639, theta=-5.73397
% INFO    : Bus 53471	: V=0.99181, theta=0.0 -> V=0.97567, theta=-5.69436
% INFO    : Bus 53604	: V=1.07171, theta=0.0 -> V=0.98854, theta=1.39992
% INFO    : Bus 53612	: V=1.01246, theta=0.0 -> V=0.92543, theta=1.52219
% INFO    : Bus 53613	: V=1.01239, theta=0.0 -> V=0.92201, theta=11.83344
% INFO    : Bus 53614	: V=1.04735, theta=0.0 -> V=0.96258, theta=3.38046
% INFO    : Bus 53615	: V=1.01716, theta=0.0 -> V=0.93529, theta=1.44301
% INFO    : Bus 53616	: V=1.00899, theta=0.0 -> V=0.92431, theta=6.73625
% INFO    : Bus 53624	: V=1.04999, theta=0.0 -> V=0.96701, theta=4.34127
% INFO    : Bus 53671	: V=0.99749, theta=0.0 -> V=0.91339, theta=1.48731
% INFO    : Bus 53672	: V=0.99454, theta=0.0 -> V=0.90535, theta=1.56421
% INFO    : Bus 53673	: V=1.01278, theta=0.0 -> V=0.92224, theta=15.20314
% INFO    : Bus 53674	: V=1.00936, theta=0.0 -> V=0.92417, theta=10.47787
% INFO    : Bus 53801	: V=1.02355, theta=0.0 -> V=1.06611, theta=-2.2959
% INFO    : Bus 53802	: V=1.0126, theta=0.0 -> V=1.05664, theta=-2.24569
% INFO    : Bus 53804	: V=1.03459, theta=0.0 -> V=1.07559, theta=-2.34522
% INFO    : Bus 53871	: V=1.0, theta=0.0 -> V=1.04537, theta=-2.16762
% INFO    : Bus 54401	: V=1.0075, theta=0.0 -> V=1.03335, theta=-4.70823
% INFO    : Bus 54402	: V=0.99946, theta=0.0 -> V=1.02227, theta=-1.94054
% INFO    : Bus 54404	: V=1.02548, theta=0.0 -> V=1.0518, theta=-4.70723
% INFO    : Bus 54411	: V=1.0075, theta=0.0 -> V=1.03335, theta=-4.70823
% INFO    : Bus 54412	: V=1.00978, theta=0.0 -> V=1.03421, theta=-3.66242
% INFO    : Bus 54414	: V=1.0255, theta=0.0 -> V=1.05181, theta=-4.70822
% INFO    : Bus 54422	: V=1.00912, theta=0.0 -> V=1.02146, theta=-3.21948
% INFO    : Bus 54424	: V=1.02712, theta=0.0 -> V=1.05069, theta=-3.69244
% INFO    : Bus 54425	: V=0.99677, theta=0.0 -> V=1.02762, theta=-0.51201
% INFO    : Bus 54426	: V=1.00885, theta=0.0 -> V=1.01218, theta=-2.89274
% INFO    : Bus 54471	: V=0.97907, theta=0.0 -> V=1.01037, theta=2.62594
% INFO    : Bus 54472	: V=0.99004, theta=0.0 -> V=0.99171, theta=-2.74516
% INFO    : Bus 54621	: V=1.02273, theta=0.0 -> V=1.00468, theta=-7.68237
% INFO    : Bus 54622	: V=1.05056, theta=0.0 -> V=1.02355, theta=-8.182
% INFO    : Bus 54623	: V=1.05056, theta=0.0 -> V=1.01816, theta=-8.16145
% INFO    : Bus 54624	: V=1.02273, theta=0.0 -> V=1.00468, theta=-7.68237
% INFO    : Bus 54630	: V=1.02097, theta=0.0 -> V=1.02907, theta=-30.93989
% INFO    : Bus 54640	: V=1.01279, theta=0.0 -> V=0.9982, theta=-12.14657
% INFO    : Bus 54801	: V=1.02633, theta=0.0 -> V=1.0787, theta=-0.69525
% INFO    : Bus 55001	: V=1.01094, theta=0.0 -> V=1.0258, theta=-5.38179
% INFO    : Bus 55002	: V=1.03577, theta=0.0 -> V=1.05094, theta=-5.43721
% INFO    : Bus 55004	: V=1.05427, theta=0.0 -> V=1.06976, theta=-5.38179
% INFO    : Bus 55012	: V=1.01656, theta=0.0 -> V=1.03109, theta=-5.38179
% INFO    : Bus 55013	: V=1.01655, theta=0.0 -> V=1.03109, theta=-5.38179
% INFO    : Bus 55014	: V=1.01649, theta=0.0 -> V=1.03109, theta=-5.38179
% INFO    : Bus 55061	: V=1.00931, theta=0.0 -> V=1.02396, theta=-4.44143
% INFO    : Bus 55071	: V=1.01702, theta=0.0 -> V=1.03109, theta=-5.38179
% INFO    : Bus 55072	: V=1.01694, theta=0.0 -> V=1.03109, theta=-5.38179
% INFO    : Bus 55073	: V=1.01694, theta=0.0 -> V=1.03109, theta=-5.38179
% INFO    : Bus 55201	: V=1.04342, theta=0.0 -> V=1.01069, theta=-8.55984
% INFO    : Bus 67045	: V=1.06258, theta=0.0 -> V=1.06506, theta=-5.60499
% INFO    : Bus 67102	: V=0.97692, theta=0.0 -> V=1.05718, theta=2.78464
% INFO    : Bus 68222	: V=1.00647, theta=0.0 -> V=1.06291, theta=1.55058
% INFO    : Bus 68223	: V=1.00712, theta=0.0 -> V=0.95506, theta=-4.65465
% INFO    : Bus 68230	: V=0.99614, theta=0.0 -> V=0.95336, theta=-9.27126
% INFO    : Bus 68282	: V=1.01993, theta=0.0 -> V=1.05874, theta=0.5892
% INFO    : Bus 68298	: V=1.07258, theta=0.0 -> V=1.06619, theta=-8.18943
% INFO    : Bus 68300	: V=1.07258, theta=0.0 -> V=1.06619, theta=-8.18943
% INFO    : Bus 68306	: V=1.01666, theta=0.0 -> V=1.00797, theta=-3.39887
% INFO    : Bus 68307	: V=1.01394, theta=0.0 -> V=1.00429, theta=-3.23728
% INFO    : Bus 68313	: V=1.00655, theta=0.0 -> V=0.96871, theta=-9.3153
% INFO    : Bus 68314	: V=1.00655, theta=0.0 -> V=0.96871, theta=-9.3153
% INFO    : Bus 68325	: V=1.01094, theta=0.0 -> V=1.0258, theta=-5.38179
% INFO    : Bus 68408	: V=1.0107, theta=0.0 -> V=1.01218, theta=-2.89274
% INFO    : Bus 68413	: V=1.0075, theta=0.0 -> V=1.03335, theta=-4.70823
% INFO    : Bus 68414	: V=1.0075, theta=0.0 -> V=1.03335, theta=-4.70823
% INFO    : Bus 68536	: V=1.04287, theta=0.0 -> V=1.04182, theta=-6.32126
% INFO    : Bus 68547	: V=1.02, theta=0.0 -> V=1.06863, theta=-0.04372
% INFO    : Bus 68563	: V=1.03364, theta=0.0 -> V=1.04468, theta=-6.37015
% INFO    : Bus 68564	: V=1.04225, theta=0.0 -> V=1.12009, theta=5.36496
% INFO    : Bus 68566	: V=1.0739, theta=0.0 -> V=1.03888, theta=-10.34631
% INFO    : Bus 70010	: V=1.03801, theta=0.0 -> V=0.95308, theta=-0.33781
% INFO    : Bus 70030	: V=1.02389, theta=0.0 -> V=0.93732, theta=-0.16868
% INFO    : Bus 70031	: V=1.02369, theta=0.0 -> V=0.93709, theta=-0.19264
% INFO    : Bus 70032	: V=1.02233, theta=0.0 -> V=0.93622, theta=-0.32003
% INFO    : Bus 70033	: V=1.02233, theta=0.0 -> V=0.93622, theta=-0.32003
% INFO    : Bus 70080	: V=1.0257, theta=0.0 -> V=0.94515, theta=0.55999
% INFO    : Bus 70090	: V=1.02389, theta=0.0 -> V=0.93731, theta=-0.16781
% INFO    : Bus 70091	: V=1.02681, theta=0.0 -> V=0.95069, theta=1.27766
% INFO    : Bus 70093	: V=1.02538, theta=0.0 -> V=0.93561, theta=-0.12614
% INFO    : Bus 70094	: V=1.02514, theta=0.0 -> V=0.93589, theta=-0.1329
% INFO    : Bus 70311	: V=1.0462, theta=0.0 -> V=0.96211, theta=-0.80382
% INFO    : Bus 70312	: V=1.04251, theta=0.0 -> V=0.9587, theta=-0.74172
% INFO    : Bus 70330	: V=1.02141, theta=0.0 -> V=0.93816, theta=-2.03193
% INFO    : Bus 70510	: V=1.04675, theta=0.0 -> V=0.96322, theta=-0.04721
% INFO    : Bus 70516	: V=1.0, theta=0.0 -> V=0.9292, theta=5.44494
% INFO    : Bus 70520	: V=1.04134, theta=0.0 -> V=0.95589, theta=-0.01942
% INFO    : Bus 70561	: V=1.04731, theta=0.0 -> V=0.96038, theta=-0.03738
% INFO    : Bus 70580	: V=1.04675, theta=0.0 -> V=0.96322, theta=-0.04721
% INFO    : Bus 71011	: V=1.0435, theta=0.0 -> V=0.95934, theta=-0.85655
% INFO    : Bus 71012	: V=1.04325, theta=0.0 -> V=0.95905, theta=-0.88347
% INFO    : Bus 71031	: V=1.02047, theta=0.0 -> V=0.93707, theta=-2.12171
% INFO    : Bus 71032	: V=1.02639, theta=0.0 -> V=0.94293, theta=-1.55414
% INFO    : Bus 71033	: V=1.02448, theta=0.0 -> V=0.93972, theta=-1.68377
% INFO    : Bus 71034	: V=1.02209, theta=0.0 -> V=0.93224, theta=-1.90834
% INFO    : Bus 71035	: V=1.02129, theta=0.0 -> V=0.93452, theta=-1.92025
% INFO    : Bus 71080	: V=1.02543, theta=0.0 -> V=0.93162, theta=-1.85695
% INFO    : Bus 71090	: V=1.02639, theta=0.0 -> V=0.94293, theta=-1.55434
% INFO    : Bus 71091	: V=1.02595, theta=0.0 -> V=0.93151, theta=-1.84869
% INFO    : Bus 71511	: V=1.03214, theta=0.0 -> V=0.95694, theta=-2.29067
% INFO    : Bus 71512	: V=1.03243, theta=0.0 -> V=0.95726, theta=-2.25762
% INFO    : Bus 71530	: V=1.02872, theta=0.0 -> V=0.95324, theta=-2.94013
% INFO    : Bus 72010	: V=1.04533, theta=0.0 -> V=0.96121, theta=-0.43833
% INFO    : Bus 72511	: V=1.03691, theta=0.0 -> V=0.95252, theta=-2.40567
% INFO    : Bus 72512	: V=1.03691, theta=0.0 -> V=0.95251, theta=-2.40637
% INFO    : Bus 72530	: V=1.01393, theta=0.0 -> V=0.93043, theta=-3.63972
% INFO    : Bus 74011	: V=1.04098, theta=0.0 -> V=0.95668, theta=-1.25221
% INFO    : Bus 74012	: V=1.04299, theta=0.0 -> V=0.95855, theta=-1.29054
% INFO    : Bus 74030	: V=1.01481, theta=0.0 -> V=0.93179, theta=-1.99134
% INFO    : Bus 74090	: V=1.01481, theta=0.0 -> V=0.93179, theta=-1.99134
% INFO    : Bus 74511	: V=1.04041, theta=0.0 -> V=0.95639, theta=-2.09219
% INFO    : Bus 74512	: V=1.04041, theta=0.0 -> V=0.9564, theta=-2.093
% INFO    : Bus 74520	: V=1.03846, theta=0.0 -> V=0.95607, theta=-1.11882
% INFO    : Bus 74561	: V=1.04056, theta=0.0 -> V=0.9562, theta=-1.71488
% INFO    : Bus 74562	: V=1.04059, theta=0.0 -> V=0.95621, theta=-1.70956
% INFO    : Bus 74563	: V=1.04055, theta=0.0 -> V=0.9562, theta=-1.70203
% INFO    : Bus 74711	: V=1.04011, theta=0.0 -> V=0.95608, theta=-2.15442
% INFO    : Bus 74712	: V=1.04012, theta=0.0 -> V=0.95608, theta=-2.15442
% INFO    : Bus 74730	: V=1.01665, theta=0.0 -> V=0.93545, theta=-3.30664
% INFO    : Bus 75010	: V=1.04003, theta=0.0 -> V=0.94348, theta=0.87447
% INFO    : Bus 75011	: V=1.04003, theta=0.0 -> V=0.94348, theta=0.87447
% INFO    : Bus 75030	: V=1.02962, theta=0.0 -> V=0.93232, theta=-0.0191
% INFO    : Bus 75031	: V=1.02714, theta=0.0 -> V=0.9192, theta=-0.50753
% INFO    : Bus 75032	: V=1.02346, theta=0.0 -> V=0.927, theta=0.04698
% INFO    : Bus 75080	: V=1.02821, theta=0.0 -> V=0.93227, theta=0.22018
% INFO    : Bus 75090	: V=1.02962, theta=0.0 -> V=0.93231, theta=-0.01937
% INFO    : Bus 75091	: V=1.03139, theta=0.0 -> V=0.93749, theta=0.68587
% INFO    : Bus 75092	: V=1.03594, theta=0.0 -> V=0.90835, theta=-0.23595
% INFO    : Bus 75093	: V=1.02994, theta=0.0 -> V=0.91638, theta=-0.43561
% INFO    : Bus 75510	: V=1.04961, theta=0.0 -> V=0.9556, theta=2.81491
% INFO    : Bus 75514	: V=1.04961, theta=0.0 -> V=0.9556, theta=2.81491
% INFO    : Bus 75515	: V=1.0, theta=0.0 -> V=0.87935, theta=11.94949
% INFO    : Bus 75516	: V=1.0, theta=0.0 -> V=0.91769, theta=11.27992
% INFO    : Bus 75520	: V=1.04603, theta=0.0 -> V=0.95993, theta=2.32288
% INFO    : Bus 75521	: V=1.04603, theta=0.0 -> V=0.95994, theta=2.32023
% INFO    : Bus 75522	: V=1.04603, theta=0.0 -> V=0.95994, theta=2.32023
% INFO    : Bus 75530	: V=1.0242, theta=0.0 -> V=0.93083, theta=1.18607
% INFO    : Bus 75561	: V=1.04961, theta=0.0 -> V=0.95696, theta=2.66306
% INFO    : Bus 75562	: V=1.04974, theta=0.0 -> V=0.95731, theta=2.62129
% INFO    : Bus 75810	: V=1.04285, theta=0.0 -> V=0.95988, theta=-1.07981
% INFO    : Bus 75830	: V=1.02383, theta=0.0 -> V=0.94204, theta=-1.48183
% INFO    : Bus 76011	: V=1.04024, theta=0.0 -> V=0.95619, theta=-2.1347
% INFO    : Bus 76012	: V=1.04024, theta=0.0 -> V=0.95619, theta=-2.13467
% INFO    : Bus 76031	: V=1.01703, theta=0.0 -> V=0.93354, theta=-3.53774
% INFO    : Bus 76032	: V=1.01421, theta=0.0 -> V=0.93038, theta=-3.97351
% INFO    : Bus 76511	: V=1.03651, theta=0.0 -> V=0.95763, theta=-1.86102
% INFO    : Bus 76512	: V=1.03688, theta=0.0 -> V=0.95799, theta=-1.85544
% INFO    : Bus 76513	: V=1.0362, theta=0.0 -> V=0.95736, theta=-1.86783
% INFO    : Bus 76514	: V=1.03555, theta=0.0 -> V=0.95676, theta=-1.85746
% INFO    : Bus 76531	: V=1.01859, theta=0.0 -> V=0.93955, theta=-3.62838
% INFO    : Bus 76532	: V=1.02068, theta=0.0 -> V=0.94146, theta=-3.69233
% INFO    : Bus 76533	: V=1.02068, theta=0.0 -> V=0.94146, theta=-3.69329
% INFO    : Bus 77010	: V=1.0339, theta=0.0 -> V=0.95827, theta=-2.10454
% INFO    : Bus 77030	: V=1.0245, theta=0.0 -> V=0.94804, theta=-3.94216
% INFO    : Bus 77510	: V=1.03996, theta=0.0 -> V=0.95893, theta=-1.40707
% INFO    : Bus 77530	: V=1.02752, theta=0.0 -> V=0.94488, theta=-3.64915
% INFO    : Bus 77531	: V=1.02909, theta=0.0 -> V=0.94326, theta=-3.66271
% INFO    : Bus 77590	: V=1.02752, theta=0.0 -> V=0.94488, theta=-3.64922
% INFO    : Bus 77591	: V=1.03298, theta=0.0 -> V=0.93991, theta=-3.57701
% INFO    : Bus 78030	: V=1.01347, theta=0.0 -> V=0.93304, theta=-3.841
% INFO    : Bus 78511	: V=1.04309, theta=0.0 -> V=0.95915, theta=-0.74419
% INFO    : Bus 78512	: V=1.04411, theta=0.0 -> V=0.9601, theta=-0.75523
% INFO    : Bus 78530	: V=1.02328, theta=0.0 -> V=0.94047, theta=-1.17814
% INFO    : Bus 78590	: V=1.02328, theta=0.0 -> V=0.94047, theta=-1.17798
% INFO    : Bus 79010	: V=1.04047, theta=0.0 -> V=0.9579, theta=-0.52574
% INFO    : Bus 79015	: V=1.04066, theta=0.0 -> V=0.96122, theta=-4.957
% INFO    : Bus 79016	: V=0.99953, theta=0.0 -> V=0.92633, theta=-4.98153
% INFO    : Bus 79030	: V=1.0127, theta=0.0 -> V=0.93105, theta=-1.22919
% INFO    : Bus 79031	: V=1.0123, theta=0.0 -> V=0.92652, theta=-1.31308
% INFO    : Bus 79032	: V=1.02514, theta=0.0 -> V=0.90975, theta=-1.3266
% INFO    : Bus 79080	: V=1.01443, theta=0.0 -> V=0.93207, theta=-1.12684
% INFO    : Bus 79081	: V=1.01678, theta=0.0 -> V=0.93342, theta=-0.96284
% INFO    : Bus 79082	: V=1.02696, theta=0.0 -> V=0.91182, theta=-1.23056
% INFO    : Bus 79090	: V=1.0127, theta=0.0 -> V=0.93105, theta=-1.22942
% INFO    : Bus 79091	: V=1.02758, theta=0.0 -> V=0.9111, theta=-1.21244
% INFO    : Bus 80011	: V=1.03635, theta=0.0 -> V=0.9576, theta=-1.81488
% INFO    : Bus 80012	: V=1.03649, theta=0.0 -> V=0.95773, theta=-1.81645
% INFO    : Bus 80030	: V=1.01563, theta=0.0 -> V=0.93783, theta=-2.58224
% INFO    : Bus 80511	: V=1.04561, theta=0.0 -> V=0.96162, theta=-0.76972
% INFO    : Bus 80512	: V=1.04691, theta=0.0 -> V=0.96303, theta=-0.66448
% INFO    : Bus 80531	: V=1.02114, theta=0.0 -> V=0.93868, theta=-1.25695
% INFO    : Bus 80532	: V=1.01446, theta=0.0 -> V=0.9314, theta=-2.00121
% INFO    : Bus 81010	: V=1.03658, theta=0.0 -> V=0.95785, theta=-1.792
% INFO    : Bus 81020	: V=1.03858, theta=0.0 -> V=0.95531, theta=-0.94235
% INFO    : Bus 81061	: V=1.01937, theta=0.0 -> V=0.946, theta=-1.5288
% INFO    : Bus 81062	: V=1.01937, theta=0.0 -> V=0.946, theta=-1.5288
% INFO    : Bus 81063	: V=1.01373, theta=0.0 -> V=0.95681, theta=-1.45868
% INFO    : Bus 81510	: V=1.04593, theta=0.0 -> V=0.96213, theta=-0.64313
% INFO    : Bus 81520	: V=1.03741, theta=0.0 -> V=0.95357, theta=-0.16344
% INFO    : Bus 81561	: V=0.99327, theta=0.0 -> V=0.94825, theta=-0.49432
% INFO    : Bus 81562	: V=0.99246, theta=0.0 -> V=0.9482, theta=-0.49783
% INFO    : Bus 81810	: V=1.06215, theta=0.0 -> V=0.96879, theta=2.18342
% INFO    : Bus 81830	: V=1.02834, theta=0.0 -> V=0.93741, theta=2.18646
% INFO    : Bus 81832	: V=1.02959, theta=0.0 -> V=0.93596, theta=2.22167
% INFO    : Bus 82001	: V=1.0, theta=0.0 -> V=0.91429, theta=2.98065
% INFO    : Bus 82020	: V=1.03866, theta=0.0 -> V=0.9555, theta=-0.23151
% INFO    : Bus 82511	: V=1.03986, theta=0.0 -> V=0.95577, theta=-2.11798
% INFO    : Bus 82512	: V=1.03987, theta=0.0 -> V=0.95578, theta=-2.1175
% INFO    : Bus 82530	: V=1.01469, theta=0.0 -> V=0.93092, theta=-3.94059
% INFO    : Bus 83011	: V=1.04448, theta=0.0 -> V=0.96009, theta=-0.52735
% INFO    : Bus 83012	: V=1.04447, theta=0.0 -> V=0.96009, theta=-0.52757
% INFO    : Bus 83030	: V=1.02744, theta=0.0 -> V=0.94281, theta=-1.73254
% INFO    : Bus 83031	: V=1.02119, theta=0.0 -> V=0.93095, theta=-2.35029
% INFO    : Bus 83090	: V=1.02744, theta=0.0 -> V=0.9428, theta=-1.73287
% INFO    : Bus 83091	: V=1.02931, theta=0.0 -> V=0.92559, theta=-2.17094
% INFO    : Bus 83510	: V=1.04303, theta=0.0 -> V=0.94551, theta=1.49594
% INFO    : Bus 83530	: V=1.02594, theta=0.0 -> V=0.92838, theta=0.88784
% INFO    : Bus 83531	: V=1.02757, theta=0.0 -> V=0.92303, theta=0.81903
% INFO    : Bus 83590	: V=1.02594, theta=0.0 -> V=0.92838, theta=0.88774
% INFO    : Bus 83591	: V=1.03038, theta=0.0 -> V=0.92322, theta=1.01589
% INFO    : Bus 83592	: V=1.02952, theta=0.0 -> V=0.92115, theta=0.86672
% INFO    : Bus 84011	: V=1.03531, theta=0.0 -> V=0.95722, theta=-1.95178
% INFO    : Bus 84012	: V=1.03535, theta=0.0 -> V=0.95729, theta=-1.95188
% INFO    : Bus 84030	: V=1.02965, theta=0.0 -> V=0.95097, theta=-3.16678
% INFO    : Bus 84411	: V=1.04844, theta=0.0 -> V=0.954, theta=2.70161
% INFO    : Bus 84412	: V=1.04844, theta=0.0 -> V=0.954, theta=2.70131
% INFO    : Bus 84430	: V=1.02507, theta=0.0 -> V=0.93125, theta=1.56924
% INFO    : Bus 84490	: V=1.02507, theta=0.0 -> V=0.93125, theta=1.56924
% INFO    : Bus 84491	: V=1.02969, theta=0.0 -> V=0.92895, theta=1.65155
% INFO    : Bus 84511	: V=1.0388, theta=0.0 -> V=0.94211, theta=0.76682
% INFO    : Bus 84512	: V=1.03882, theta=0.0 -> V=0.94213, theta=0.76905
% INFO    : Bus 84530	: V=1.01541, theta=0.0 -> V=0.91958, theta=-0.49026
% INFO    : Bus 85020	: V=1.03938, theta=0.0 -> V=0.95653, theta=0.08134
% INFO    : Bus 85510	: V=1.04555, theta=0.0 -> V=0.95495, theta=0.06442
% INFO    : Bus 85530	: V=1.02508, theta=0.0 -> V=0.93552, theta=0.06791
% INFO    : Bus 85590	: V=1.02508, theta=0.0 -> V=0.93552, theta=0.06791
% INFO    : Bus 85591	: V=1.02542, theta=0.0 -> V=0.93535, theta=0.07431
% INFO    : Bus 85592	: V=1.02637, theta=0.0 -> V=0.9343, theta=0.09939
% INFO    : Bus 86030	: V=1.01642, theta=0.0 -> V=0.93287, theta=-3.58138
% INFO    : Bus 86220	: V=1.04141, theta=0.0 -> V=0.95585, theta=-5e-05
% INFO    : Bus 86221	: V=1.0, theta=0.0 -> V=0.95585, theta=-0.0
% INFO    : Bus 86280	: V=1.04141, theta=0.0 -> V=0.95585, theta=-5e-05
% INFO    : Bus 86311	: V=1.04038, theta=0.0 -> V=0.95609, theta=-2.25337
% INFO    : Bus 86312	: V=1.04036, theta=0.0 -> V=0.95604, theta=-2.27346
% INFO    : Bus 86330	: V=1.01865, theta=0.0 -> V=0.93531, theta=-3.19098
% INFO    : Bus 86511	: V=1.02861, theta=0.0 -> V=0.95307, theta=-2.57673
% INFO    : Bus 86512	: V=1.02861, theta=0.0 -> V=0.95307, theta=-2.57807
% INFO    : Bus 86530	: V=1.0157, theta=0.0 -> V=0.93987, theta=-4.18821
% INFO    : Bus 87510	: V=1.04417, theta=0.0 -> V=0.95752, theta=0.02681
% INFO    : Bus 87530	: V=1.01553, theta=0.0 -> V=0.92791, theta=0.77391
% INFO    : Bus 87531	: V=1.01569, theta=0.0 -> V=0.91026, theta=0.42412
% INFO    : Bus 87532	: V=1.01414, theta=0.0 -> V=0.9265, theta=2.03456
% INFO    : Bus 87533	: V=1.01219, theta=0.0 -> V=0.97168, theta=5.0088
% INFO    : Bus 87534	: V=1.01525, theta=0.0 -> V=0.92035, theta=0.5857
% INFO    : Bus 87535	: V=1.01522, theta=0.0 -> V=0.92774, theta=0.84754
% INFO    : Bus 87580	: V=1.0166, theta=0.0 -> V=0.92919, theta=2.12638
% INFO    : Bus 87581	: V=1.01559, theta=0.0 -> V=0.92824, theta=0.91332
% INFO    : Bus 87582	: V=1.01855, theta=0.0 -> V=0.9783, theta=5.22453
% INFO    : Bus 87583	: V=1.01569, theta=0.0 -> V=0.92083, theta=0.60702
% INFO    : Bus 87584	: V=1.01824, theta=0.0 -> V=0.91311, theta=0.55098
% INFO    : Bus 87590	: V=1.01553, theta=0.0 -> V=0.9279, theta=0.77506
% INFO    : Bus 87591	: V=1.02209, theta=0.0 -> V=0.93568, theta=4.42533
% INFO    : Bus 87592	: V=1.0221, theta=0.0 -> V=0.92183, theta=0.93031
% INFO    : Bus 87593	: V=1.01887, theta=0.0 -> V=0.93298, theta=2.08128
% INFO    : Bus 87594	: V=1.01984, theta=0.0 -> V=0.98379, theta=5.68255
% INFO    : Bus 87595	: V=1.01926, theta=0.0 -> V=0.91199, theta=0.57959
% INFO    : Bus 87596	: V=1.02165, theta=0.0 -> V=0.92238, theta=0.91669
% INFO    : Bus 88011	: V=1.0369, theta=0.0 -> V=0.95251, theta=-2.40235
% INFO    : Bus 88012	: V=1.03668, theta=0.0 -> V=0.95227, theta=-2.41528
% INFO    : Bus 88030	: V=1.02986, theta=0.0 -> V=0.94478, theta=-3.79581
% INFO    : Bus 88511	: V=1.04038, theta=0.0 -> V=0.95635, theta=-2.09784
% INFO    : Bus 88512	: V=1.04038, theta=0.0 -> V=0.95635, theta=-2.09791
% INFO    : Bus 88530	: V=1.0198, theta=0.0 -> V=0.93682, theta=-2.8044
% INFO    : Bus 89030	: V=1.01347, theta=0.0 -> V=0.93303, theta=-3.84087
% INFO    : Bus 89201	: V=1.25091, theta=0.0 -> V=1.1393, theta=3.46516
% INFO    : Bus 89202	: V=1.26288, theta=0.0 -> V=1.15, theta=3.46313
% INFO    : Bus 89210	: V=1.07475, theta=0.0 -> V=0.98007, theta=2.1635
% INFO    : Bus 89231	: V=1.17033, theta=0.0 -> V=1.06547, theta=4.49968
% INFO    : Bus 89232	: V=1.1685, theta=0.0 -> V=1.06368, theta=4.42149
% INFO    : Bus 89311	: V=1.04851, theta=0.0 -> V=0.95435, theta=2.70129
% INFO    : Bus 89312	: V=1.04852, theta=0.0 -> V=0.95436, theta=2.70051
% INFO    : Bus 89330	: V=1.02603, theta=0.0 -> V=0.93293, theta=1.60016
% INFO    : Bus 89510	: V=1.05248, theta=0.0 -> V=0.96224, theta=1.49843
% INFO    : Bus 89515	: V=1.05153, theta=0.0 -> V=0.96462, theta=0.40291
% INFO    : Bus 89516	: V=1.02285, theta=0.0 -> V=0.94193, theta=0.1501
% INFO    : Bus 89530	: V=1.02732, theta=0.0 -> V=0.93732, theta=0.78339
% INFO    : Bus 89531	: V=1.02086, theta=0.0 -> V=0.93739, theta=1.80535
% INFO    : Bus 89532	: V=1.02188, theta=0.0 -> V=0.94548, theta=3.23954
% INFO    : Bus 89533	: V=1.01629, theta=0.0 -> V=0.9145, theta=0.17066
% INFO    : Bus 89534	: V=1.02667, theta=0.0 -> V=0.91428, theta=0.36044
% INFO    : Bus 89535	: V=1.02282, theta=0.0 -> V=0.93586, theta=1.26294
% INFO    : Bus 89580	: V=1.02426, theta=0.0 -> V=0.92337, theta=0.48751
% INFO    : Bus 89581	: V=1.02765, theta=0.0 -> V=0.91539, theta=0.40939
% INFO    : Bus 89582	: V=1.02253, theta=0.0 -> V=0.94619, theta=3.27015
% INFO    : Bus 89583	: V=1.02516, theta=0.0 -> V=0.95168, theta=4.55759
% INFO    : Bus 89590	: V=1.02732, theta=0.0 -> V=0.93731, theta=0.78336
% INFO    : Bus 89591	: V=1.03067, theta=0.0 -> V=0.91424, theta=0.4671
% INFO    : Bus 89592	: V=1.0252, theta=0.0 -> V=0.95166, theta=4.5583
% INFO    : Bus 89593	: V=1.02528, theta=0.0 -> V=0.95224, theta=4.61935
% INFO    : Bus 90011	: V=1.03404, theta=0.0 -> V=0.95901, theta=-2.11092
% INFO    : Bus 90012	: V=1.03404, theta=0.0 -> V=0.95902, theta=-2.11185
% INFO    : Bus 90020	: V=1.0338, theta=0.0 -> V=0.95821, theta=-1.55371
% INFO    : Bus 90061	: V=0.97672, theta=0.0 -> V=0.93589, theta=-1.89053
% INFO    : Bus 90062	: V=0.97672, theta=0.0 -> V=0.93589, theta=-1.89053
% INFO    : Bus 90063	: V=1.01517, theta=0.0 -> V=0.95867, theta=-1.88951
% INFO    : Bus 90310	: V=1.04288, theta=0.0 -> V=0.96208, theta=-1.28702
% INFO    : Bus 90320	: V=1.03601, theta=0.0 -> V=0.95673, theta=-0.78933
% INFO    : Bus 90361	: V=1.02449, theta=0.0 -> V=0.95996, theta=-1.09247
% INFO    : Bus 90511	: V=1.03159, theta=0.0 -> V=0.95633, theta=-2.3501
% INFO    : Bus 90512	: V=1.0316, theta=0.0 -> V=0.95634, theta=-2.34951
% INFO    : Bus 90530	: V=1.02392, theta=0.0 -> V=0.94801, theta=-3.89896
% INFO    : Bus 91011	: V=1.03602, theta=0.0 -> V=0.95699, theta=-1.90322
% INFO    : Bus 91012	: V=1.03637, theta=0.0 -> V=0.95733, theta=-1.89729
% INFO    : Bus 91031	: V=1.0167, theta=0.0 -> V=0.93674, theta=-3.09476
% INFO    : Bus 91032	: V=1.01674, theta=0.0 -> V=0.93677, theta=-3.09183
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 10271	: Vg=1.0 -> Vg=1.05113
% INFO    : Gen at bus 10272	: Vg=1.0 -> Vg=1.05113
% INFO    : Gen at bus 10273	: Vg=1.0 -> Vg=1.05113
% INFO    : Gen at bus 10274	: Vg=1.0 -> Vg=1.05113
% INFO    : Gen at bus 10275	: Pg=2.25, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 10275	: Vg=1.04 -> Vg=1.05833
% INFO    : Gen at bus 10276	: Pg=0.198, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 10276	: Vg=1.04 -> Vg=1.05833
% INFO    : Gen at bus 10470	: Vg=1.0 -> Vg=1.08236
% INFO    : Gen at bus 10471	: Vg=1.0 -> Vg=1.06752
% INFO    : Gen at bus 10472	: Vg=1.0 -> Vg=1.07023
% INFO    : Gen at bus 10473	: Vg=1.0 -> Vg=1.07023
% INFO    : Gen at bus 10474	: Vg=1.0 -> Vg=1.0695
% INFO    : Gen at bus 10671	: Pg=1.44, Qg=-1.94 -> Pg=0.0, Qg=-1.94
% INFO    : Gen at bus 10671	: Vg=1.04 -> Vg=1.00314
% INFO    : Gen at bus 10672	: Pg=1.5, Qg=-2.0 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 10672	: Vg=1.04 -> Vg=1.00675
% INFO    : Gen at bus 10673	: Pg=0.36, Qg=-0.48 -> Pg=0.0, Qg=-0.48
% INFO    : Gen at bus 10673	: Vg=1.04 -> Vg=1.00336
% INFO    : Gen at bus 10674	: Vg=1.04 -> Vg=1.0233
% INFO    : Gen at bus 11204	: Vg=1.0 -> Vg=1.03828
% INFO    : Gen at bus 11271	: Pg=7.56, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 11271	: Vg=1.04 -> Vg=1.01296
% INFO    : Gen at bus 12371	: Pg=9.45, Qg=-7.0 -> Pg=31.5, Qg=-0.666
% INFO    : Gen at bus 12371	: Vg=1.0 -> Vg=1.02331
% INFO    : Gen at bus 12372	: Pg=3.15, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12372	: Vg=1.0 -> Vg=1.02406
% INFO    : Gen at bus 12571	: Pg=5.835, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12571	: Vg=1.0 -> Vg=1.04347
% INFO    : Gen at bus 12572	: Pg=0.9, Qg=-0.99 -> Pg=0.0, Qg=0.006
% INFO    : Gen at bus 12572	: Vg=1.0 -> Vg=1.04355
% INFO    : Gen at bus 12573	: Pg=2.7, Qg=-2.96 -> Pg=0.0, Qg=0.016
% INFO    : Gen at bus 12573	: Vg=1.0 -> Vg=1.04355
% INFO    : Gen at bus 12872	: Pg=2.52, Qg=-0.592 -> Pg=0.0, Qg=-0.555
% INFO    : Gen at bus 12872	: Vg=1.0 -> Vg=1.0598
% INFO    : Gen at bus 12873	: Pg=5.865, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12873	: Vg=1.0 -> Vg=1.06291
% INFO    : Gen at bus 12874	: Pg=2.55, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12874	: Vg=1.0 -> Vg=1.07108
% INFO    : Gen at bus 13434	: Vg=1.0 -> Vg=1.0012
% INFO    : Gen at bus 13471	: Pg=0.198, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13471	: Vg=1.0 -> Vg=0.9585
% INFO    : Gen at bus 13472	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=-0.0
% INFO    : Gen at bus 13472	: Vg=1.0 -> Vg=0.94256
% INFO    : Gen at bus 13473	: Pg=3.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13473	: Vg=1.0 -> Vg=0.9472
% INFO    : Gen at bus 13475	: Pg=2.295, Qg=0.0 -> Pg=7.65, Qg=0.0
% INFO    : Gen at bus 13475	: Vg=1.0 -> Vg=0.94819
% INFO    : Gen at bus 13476	: Pg=3.57, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13476	: Vg=1.0 -> Vg=0.94741
% INFO    : Gen at bus 13477	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13477	: Vg=1.0 -> Vg=0.94738
% INFO    : Gen at bus 13479	: Pg=1.02, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13479	: Vg=1.0 -> Vg=0.95506
% INFO    : Gen at bus 14073	: Pg=1.935, Qg=-2.4 -> Pg=0.0, Qg=-2.4
% INFO    : Gen at bus 14073	: Vg=1.04 -> Vg=1.01543
% INFO    : Gen at bus 14471	: Pg=1.2, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 14471	: Vg=1.04 -> Vg=1.05874
% INFO    : Gen at bus 14472	: Pg=0.255, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 14472	: Vg=1.0 -> Vg=1.05874
% INFO    : Gen at bus 14604	: Vg=1.05 -> Vg=1.08932
% INFO    : Gen at bus 14871	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 14871	: Vg=1.04 -> Vg=1.03384
% INFO    : Gen at bus 15573	: Pg=6.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 15573	: Vg=1.04 -> Vg=1.08509
% INFO    : Gen at bus 15771	: Pg=0.594, Qg=-0.3 -> Pg=0.0, Qg=-0.3
% INFO    : Gen at bus 15771	: Vg=1.0 -> Vg=0.95312
% INFO    : Gen at bus 15772	: Pg=0.9, Qg=-1.92 -> Pg=0.0, Qg=-1.92
% INFO    : Gen at bus 15772	: Vg=1.0 -> Vg=0.92644
% INFO    : Gen at bus 16371	: Pg=1.02, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16371	: Vg=1.0 -> Vg=1.04058
% INFO    : Gen at bus 16372	: Pg=1.02, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16372	: Vg=1.0 -> Vg=1.04058
% INFO    : Gen at bus 16373	: Pg=2.04, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16373	: Vg=1.0 -> Vg=1.04058
% INFO    : Gen at bus 16374	: Pg=2.295, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16374	: Vg=1.0 -> Vg=0.98662
% INFO    : Gen at bus 16375	: Pg=1.188, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16375	: Vg=1.0 -> Vg=0.98662
% INFO    : Gen at bus 16376	: Pg=1.485, Qg=0.0 -> Pg=4.95, Qg=0.0
% INFO    : Gen at bus 16376	: Vg=1.0 -> Vg=1.0408
% INFO    : Gen at bus 16377	: Pg=2.7, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16377	: Vg=1.0 -> Vg=0.98662
% INFO    : Gen at bus 16379	: Pg=0.087, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16379	: Vg=1.0 -> Vg=1.04058
% INFO    : Gen at bus 16571	: Pg=11.34, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16571	: Vg=1.0 -> Vg=1.06084
% INFO    : Gen at bus 16670	: Pg=1.35, Qg=-1.411 -> Pg=0.0, Qg=-3.07
% INFO    : Gen at bus 16670	: Vg=1.0 -> Vg=0.96143
% INFO    : Gen at bus 16671	: Pg=1.02, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16671	: Vg=1.04 -> Vg=1.01067
% INFO    : Gen at bus 16672	: Pg=0.477, Qg=-0.56 -> Pg=0.0, Qg=-0.56
% INFO    : Gen at bus 16672	: Vg=1.04 -> Vg=0.99494
% INFO    : Gen at bus 16674	: Pg=5.61, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16674	: Vg=1.04 -> Vg=1.03809
% INFO    : Gen at bus 16675	: Pg=2.4, Qg=-2.65 -> Pg=0.0, Qg=-2.65
% INFO    : Gen at bus 16675	: Vg=1.04 -> Vg=0.99382
% INFO    : Gen at bus 16873	: Vg=1.0 -> Vg=1.06548
% INFO    : Gen at bus 17073	: Vg=1.0 -> Vg=0.95535
% INFO    : Gen at bus 17074	: Vg=1.0 -> Vg=0.95537
% INFO    : Gen at bus 17075	: Pg=0.594, Qg=-0.8 -> Pg=0.0, Qg=-0.8
% INFO    : Gen at bus 17075	: Vg=1.0 -> Vg=0.93711
% INFO    : Gen at bus 17077	: Pg=0.006, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 17077	: Vg=1.0 -> Vg=0.95506
% INFO    : Gen at bus 17671	: Vg=1.0 -> Vg=0.95537
% INFO    : Gen at bus 17672	: Vg=1.0 -> Vg=0.95537
% INFO    : Gen at bus 18471	: Pg=1.497, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 18471	: Vg=1.04 -> Vg=1.02508
% INFO    : Gen at bus 19081	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19081	: Vg=1.04 -> Vg=1.02573
% INFO    : Gen at bus 19082	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19082	: Vg=1.04 -> Vg=1.02573
% INFO    : Gen at bus 19083	: Pg=1.497, Qg=0.0 -> Pg=4.99, Qg=0.0
% INFO    : Gen at bus 19083	: Vg=1.04 -> Vg=1.02976
% INFO    : Gen at bus 19084	: Pg=1.35, Qg=-1.5 -> Pg=0.0, Qg=-1.5
% INFO    : Gen at bus 19084	: Vg=1.04 -> Vg=1.00787
% INFO    : Gen at bus 19085	: Pg=6.3, Qg=-7.0 -> Pg=0.0, Qg=-7.0
% INFO    : Gen at bus 19085	: Vg=1.04 -> Vg=1.00403
% INFO    : Gen at bus 19317	: Pg=0.0, Qg=-6.0 -> Pg=0.0, Qg=-1.18
% INFO    : Gen at bus 19317	: Vg=1.0 -> Vg=1.00596
% INFO    : Gen at bus 19371	: Pg=7.125, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19371	: Vg=1.0 -> Vg=1.02131
% INFO    : Gen at bus 19372	: Pg=3.315, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19372	: Vg=1.0 -> Vg=1.01566
% INFO    : Gen at bus 19471	: Pg=60.0, Qg=-19.701 -> Pg=60.0, Qg=5.2
% INFO    : Gen at bus 19471	: Vg=1.0 -> Vg=1.04294
% INFO    : Gen at bus 19472	: Vg=1.0 -> Vg=1.02616
% INFO    : Gen at bus 19473	: Vg=1.0 -> Vg=1.02616
% INFO    : Gen at bus 19601	: Pg=1.755, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19601	: Vg=1.0 -> Vg=1.09893
% INFO    : Gen at bus 19771	: Pg=12.75, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19771	: Vg=1.0 -> Vg=1.07619
% INFO    : Gen at bus 19772	: Pg=2.55, Qg=-1.312 -> Pg=8.5, Qg=-0.608
% INFO    : Gen at bus 19772	: Vg=1.0 -> Vg=1.06979
% INFO    : Gen at bus 19773	: Pg=9.0, Qg=-4.619 -> Pg=0.0, Qg=-1.004
% INFO    : Gen at bus 19773	: Vg=1.0 -> Vg=1.07066
% INFO    : Gen at bus 19971	: Pg=6.0, Qg=-6.7 -> Pg=0.0, Qg=-1.16
% INFO    : Gen at bus 19971	: Vg=1.0 -> Vg=1.01962
% INFO    : Gen at bus 19972	: Pg=0.69, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19972	: Vg=1.0 -> Vg=1.02265
% INFO    : Gen at bus 19973	: Pg=0.69, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19973	: Vg=1.0 -> Vg=1.02265
% INFO    : Gen at bus 19974	: Pg=4.83, Qg=-4.0 -> Pg=0.0, Qg=-0.24
% INFO    : Gen at bus 19974	: Vg=1.0 -> Vg=1.02185
% INFO    : Gen at bus 21071	: Pg=0.15, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 21071	: Vg=1.04 -> Vg=0.99635
% INFO    : Gen at bus 21371	: Pg=8.55, Qg=-9.5 -> Pg=0.0, Qg=-4.25
% INFO    : Gen at bus 21371	: Vg=1.0 -> Vg=1.13429
% INFO    : Gen at bus 21871	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 21871	: Vg=1.0 -> Vg=0.95054
% INFO    : Gen at bus 21872	: Pg=0.75, Qg=-0.99 -> Pg=0.0, Qg=-0.99
% INFO    : Gen at bus 21872	: Vg=1.0 -> Vg=0.92923
% INFO    : Gen at bus 22273	: Pg=1.35, Qg=-0.788 -> Pg=0.0, Qg=-0.0
% INFO    : Gen at bus 22273	: Vg=1.0 -> Vg=1.08723
% INFO    : Gen at bus 22274	: Pg=1.782, Qg=-2.4 -> Pg=0.0, Qg=-2.4
% INFO    : Gen at bus 22274	: Vg=1.0 -> Vg=1.06404
% INFO    : Gen at bus 22275	: Pg=1.275, Qg=0.0 -> Pg=2.997, Qg=0.0
% INFO    : Gen at bus 22275	: Vg=1.0 -> Vg=1.12435
% INFO    : Gen at bus 22276	: Pg=1.785, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22276	: Vg=1.0 -> Vg=1.08162
% INFO    : Gen at bus 22278	: Pg=1.386, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 22278	: Vg=1.0 -> Vg=1.06371
% INFO    : Gen at bus 22292	: Vg=1.0 -> Vg=1.08127
% INFO    : Gen at bus 22371	: Pg=17.85, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22371	: Vg=1.0 -> Vg=1.03606
% INFO    : Gen at bus 22471	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22471	: Vg=1.04 -> Vg=1.04402
% INFO    : Gen at bus 22472	: Pg=1.275, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22472	: Vg=1.04 -> Vg=1.04402
% INFO    : Gen at bus 22671	: Vg=1.02 -> Vg=0.99458
% INFO    : Gen at bus 22672	: Vg=1.02 -> Vg=0.98056
% INFO    : Gen at bus 22871	: Pg=0.72, Qg=-0.84 -> Pg=0.0, Qg=-1.09
% INFO    : Gen at bus 22871	: Vg=1.0 -> Vg=0.98172
% INFO    : Gen at bus 26771	: Pg=7.8, Qg=-10.0 -> Pg=0.0, Qg=-2.909
% INFO    : Gen at bus 26771	: Vg=1.0 -> Vg=0.99449
% INFO    : Gen at bus 26772	: Pg=1.8, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 26772	: Vg=1.0 -> Vg=1.00195
% INFO    : Gen at bus 26773	: Pg=6.6, Qg=-10.0 -> Pg=0.0, Qg=-5.85
% INFO    : Gen at bus 26773	: Vg=1.0 -> Vg=0.98199
% INFO    : Gen at bus 26774	: Pg=1.8, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 26774	: Vg=1.0 -> Vg=1.00084
% INFO    : Gen at bus 27071	: Pg=0.24, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27071	: Vg=1.0 -> Vg=0.97613
% INFO    : Gen at bus 27204	: Vg=1.04 -> Vg=1.03759
% INFO    : Gen at bus 27361	: Pg=0.0, Qg=-5.762 -> Pg=0.0, Qg=0.426
% INFO    : Gen at bus 27361	: Vg=1.0 -> Vg=1.09107
% INFO    : Gen at bus 27371	: Pg=3.84, Qg=0.0 -> Pg=12.8, Qg=0.0
% INFO    : Gen at bus 27371	: Vg=1.0 -> Vg=1.09191
% INFO    : Gen at bus 27372	: Pg=5.1, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27372	: Vg=1.0 -> Vg=1.09107
% INFO    : Gen at bus 27471	: Vg=1.0 -> Vg=1.02764
% INFO    : Gen at bus 27472	: Vg=1.0 -> Vg=1.02777
% INFO    : Gen at bus 27473	: Vg=1.0 -> Vg=1.00931
% INFO    : Gen at bus 27771	: Pg=12.368, Qg=-6.09 -> Pg=19.589, Qg=1.081
% INFO    : Gen at bus 27771	: Vg=1.0 -> Vg=1.10614
% INFO    : Gen at bus 27772	: Pg=3.0, Qg=-2.0 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 27772	: Vg=1.0 -> Vg=1.12777
% INFO    : Gen at bus 27773	: Pg=1.5, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 27773	: Vg=1.0 -> Vg=1.12633
% INFO    : Gen at bus 27774	: Pg=5.4, Qg=-3.0 -> Pg=18.0, Qg=-3.0
% INFO    : Gen at bus 27774	: Vg=1.0 -> Vg=1.07074
% INFO    : Gen at bus 27871	: Pg=0.99, Qg=-0.7 -> Pg=0.0, Qg=-0.7
% INFO    : Gen at bus 27871	: Vg=1.0 -> Vg=1.00219
% INFO    : Gen at bus 28071	: Pg=4.5, Qg=-6.0 -> Pg=0.0, Qg=-6.0
% INFO    : Gen at bus 28071	: Vg=1.0 -> Vg=0.91333
% INFO    : Gen at bus 28271	: Pg=0.9, Qg=-1.2 -> Pg=0.0, Qg=-1.2
% INFO    : Gen at bus 28271	: Vg=1.04 -> Vg=0.9247
% INFO    : Gen at bus 28571	: Pg=111.0, Qg=-112.37 -> Pg=450.5, Qg=2.775
% INFO    : Gen at bus 28571	: Vg=1.0 -> Vg=1.10839
% INFO    : Gen at bus 28872	: Pg=3.15, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 28872	: Vg=1.04 -> Vg=1.12737
% INFO    : Gen at bus 28873	: Pg=4.95, Qg=-5.42 -> Pg=0.0, Qg=-3.653
% INFO    : Gen at bus 28873	: Vg=1.0 -> Vg=1.11849
% INFO    : Gen at bus 28874	: Pg=7.8, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 28874	: Vg=1.0 -> Vg=1.05819
% INFO    : Gen at bus 29671	: Vg=1.0 -> Vg=0.96613
% INFO    : Gen at bus 29672	: Pg=138.0, Qg=-87.0 -> Pg=236.2, Qg=-86.999
% INFO    : Gen at bus 29672	: Vg=1.0 -> Vg=0.91532
% INFO    : Gen at bus 29673	: Vg=1.0 -> Vg=0.97342
% INFO    : Gen at bus 30671	: Vg=1.0 -> Vg=1.06342
% INFO    : Gen at bus 30671	: Vg=1.0 -> Vg=1.06342
% INFO    : Gen at bus 31071	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 31071	: Vg=1.0 -> Vg=1.03727
% INFO    : Gen at bus 31074	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 31074	: Vg=1.04 -> Vg=1.03727
% INFO    : Gen at bus 31271	: Pg=163.0, Qg=-100.0 -> Pg=163.0, Qg=-27.402
% INFO    : Gen at bus 31271	: Vg=1.0 -> Vg=1.02472
% INFO    : Gen at bus 32404	: Pg=4.26, Qg=-1.0 -> Pg=4.26, Qg=0.999
% INFO    : Gen at bus 32404	: Vg=1.04 -> Vg=1.04827
% INFO    : Gen at bus 32576	: Pg=3.36, Qg=-2.998 -> Pg=0.0, Qg=-0.002
% INFO    : Gen at bus 32576	: Vg=1.0 -> Vg=1.10714
% INFO    : Gen at bus 32577	: Pg=1.08, Qg=-0.945 -> Pg=0.0, Qg=-0.003
% INFO    : Gen at bus 32577	: Vg=1.0 -> Vg=1.10712
% INFO    : Gen at bus 32578	: Vg=1.0 -> Vg=1.10715
% INFO    : Gen at bus 32604	: Vg=1.05 -> Vg=1.06401
% INFO    : Gen at bus 32604	: Vg=1.05 -> Vg=1.06401
% INFO    : Gen at bus 33071	: Pg=1.35, Qg=-1.312 -> Pg=0.0, Qg=-0.025
% INFO    : Gen at bus 33071	: Vg=1.0 -> Vg=1.10381
% INFO    : Gen at bus 33072	: Pg=2.805, Qg=0.0 -> Pg=9.35, Qg=0.0
% INFO    : Gen at bus 33072	: Vg=1.04 -> Vg=1.10489
% INFO    : Gen at bus 35071	: Pg=1.38, Qg=-1.64 -> Pg=0.0, Qg=-1.64
% INFO    : Gen at bus 35071	: Vg=1.0 -> Vg=1.0051
% INFO    : Gen at bus 35074	: Pg=70.0, Qg=-27.98 -> Pg=70.0, Qg=0.088
% INFO    : Gen at bus 35074	: Vg=1.0 -> Vg=1.03781
% INFO    : Gen at bus 35871	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35871	: Vg=1.0 -> Vg=0.93014
% INFO    : Gen at bus 35872	: Pg=0.735, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35872	: Vg=1.0 -> Vg=0.93014
% INFO    : Gen at bus 35873	: Pg=0.96, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35873	: Vg=1.0 -> Vg=0.93014
% INFO    : Gen at bus 35875	: Pg=4.5, Qg=-6.0 -> Pg=15.0, Qg=-6.0
% INFO    : Gen at bus 35875	: Vg=1.0 -> Vg=0.86476
% INFO    : Gen at bus 35876	: Pg=3.564, Qg=-4.8 -> Pg=0.0, Qg=-4.8
% INFO    : Gen at bus 35876	: Vg=1.0 -> Vg=0.90649
% INFO    : Gen at bus 35877	: Pg=1.497, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35877	: Vg=1.0 -> Vg=0.93646
% INFO    : Gen at bus 36271	: Pg=10.8, Qg=8.037 -> Pg=0.0, Qg=6.875
% INFO    : Gen at bus 36271	: Vg=1.0 -> Vg=1.02692
% INFO    : Gen at bus 36272	: Pg=5.7, Qg=5.023 -> Pg=0.0, Qg=3.433
% INFO    : Gen at bus 36272	: Vg=1.0 -> Vg=1.02554
% INFO    : Gen at bus 36471	: Pg=4.335, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 36471	: Vg=1.0 -> Vg=1.00797
% INFO    : Gen at bus 36472	: Pg=1.2, Qg=-1.31 -> Pg=0.0, Qg=-1.31
% INFO    : Gen at bus 36472	: Vg=1.04 -> Vg=0.98651
% INFO    : Gen at bus 36473	: Pg=1.38, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 36473	: Vg=1.0 -> Vg=1.00429
% INFO    : Gen at bus 36474	: Pg=1.08, Qg=-1.18 -> Pg=3.6, Qg=-1.18
% INFO    : Gen at bus 36474	: Vg=1.04 -> Vg=0.98645
% INFO    : Gen at bus 36475	: Pg=1.2, Qg=-1.2 -> Pg=0.0, Qg=-1.2
% INFO    : Gen at bus 36475	: Vg=1.04 -> Vg=0.99252
% INFO    : Gen at bus 36476	: Pg=4.44, Qg=4.0 -> Pg=1.878, Qg=-0.406
% INFO    : Gen at bus 36476	: Vg=1.04 -> Vg=1.00961
% INFO    : Gen at bus 38071	: Pg=0.48, Qg=-0.56 -> Pg=0.0, Qg=-0.56
% INFO    : Gen at bus 38071	: Vg=1.0 -> Vg=1.08873
% INFO    : Gen at bus 38244	: Vg=1.0 -> Vg=1.01795
% INFO    : Gen at bus 38271	: Pg=3.15, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 38271	: Vg=1.04 -> Vg=0.95787
% INFO    : Gen at bus 38272	: Pg=1.35, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 38272	: Vg=1.04 -> Vg=0.95707
% INFO    : Gen at bus 38273	: Pg=2.25, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 38273	: Vg=1.04 -> Vg=0.94736
% INFO    : Gen at bus 38870	: Pg=7.59, Qg=0.0 -> Pg=20.169, Qg=0.0
% INFO    : Gen at bus 38870	: Vg=1.04 -> Vg=1.08651
% INFO    : Gen at bus 38871	: Pg=2.625, Qg=-1.686 -> Pg=0.0, Qg=-0.0
% INFO    : Gen at bus 38871	: Vg=1.0 -> Vg=1.08206
% INFO    : Gen at bus 39471	: Vg=1.0 -> Vg=0.9779
% INFO    : Gen at bus 39472	: Pg=194.713, Qg=17.873 -> Pg=303.0, Qg=62.586
% INFO    : Gen at bus 39472	: Vg=1.0 -> Vg=1.07127
% INFO    : Gen at bus 39473	: Vg=1.0 -> Vg=0.97667
% INFO    : Gen at bus 39675	: Vg=1.0 -> Vg=1.06232
% INFO    : Gen at bus 40471	: Pg=1.8, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40471	: Vg=1.02 -> Vg=1.02163
% INFO    : Gen at bus 40771	: Pg=15.87, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40771	: Vg=1.0 -> Vg=0.93127
% INFO    : Gen at bus 40772	: Pg=5.418, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40772	: Vg=1.0 -> Vg=0.93127
% INFO    : Gen at bus 40773	: Pg=4.2, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40773	: Vg=1.0 -> Vg=0.93127
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=1.01972
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=1.01972
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=1.01972
% INFO    : Gen at bus 42474	: Vg=1.0 -> Vg=1.00039
% INFO    : Gen at bus 42475	: Vg=1.0 -> Vg=1.00039
% INFO    : Gen at bus 42672	: Pg=0.732, Qg=-1.07 -> Pg=0.0, Qg=-0.83
% INFO    : Gen at bus 42672	: Vg=1.0 -> Vg=1.06614
% INFO    : Gen at bus 42673	: Pg=1.17, Qg=-1.3 -> Pg=3.9, Qg=-1.3
% INFO    : Gen at bus 42673	: Vg=1.0 -> Vg=1.07079
% INFO    : Gen at bus 42674	: Pg=0.765, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 42674	: Vg=1.0 -> Vg=1.08065
% INFO    : Gen at bus 43671	: Pg=2.07, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 43671	: Vg=1.0 -> Vg=1.07488
% INFO    : Gen at bus 43672	: Pg=0.69, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 43672	: Vg=1.0 -> Vg=1.07488
% INFO    : Gen at bus 43774	: Pg=10.245, Qg=-10.0 -> Pg=34.15, Qg=3.324
% INFO    : Gen at bus 43774	: Vg=1.0 -> Vg=1.09549
% INFO    : Gen at bus 44471	: Vg=1.0 -> Vg=1.01325
% INFO    : Gen at bus 44471	: Vg=1.0 -> Vg=1.01325
% INFO    : Gen at bus 44471	: Vg=1.0 -> Vg=1.01325
% INFO    : Gen at bus 46801	: Vg=1.04 -> Vg=1.09969
% INFO    : Gen at bus 46854	: Vg=1.04 -> Vg=1.06868
% INFO    : Gen at bus 46870	: Pg=0.75, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 46870	: Vg=1.0 -> Vg=1.04806
% INFO    : Gen at bus 46873	: Pg=3.75, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 46873	: Vg=1.04 -> Vg=1.0429
% INFO    : Gen at bus 46874	: Pg=4.5, Qg=-5.0 -> Pg=0.0, Qg=-5.0
% INFO    : Gen at bus 46874	: Vg=1.0 -> Vg=1.03782
% INFO    : Gen at bus 46875	: Vg=1.0 -> Vg=1.09969
% INFO    : Gen at bus 47871	: Pg=14.4, Qg=-16.0 -> Pg=0.0, Qg=3.07
% INFO    : Gen at bus 47871	: Vg=1.0 -> Vg=0.98434
% INFO    : Gen at bus 47872	: Pg=9.18, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 47872	: Vg=1.0 -> Vg=0.95782
% INFO    : Gen at bus 47873	: Pg=1.746, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 47873	: Vg=1.0 -> Vg=0.98113
% INFO    : Gen at bus 49474	: Pg=55.0, Qg=-35.035 -> Pg=55.0, Qg=-2.483
% INFO    : Gen at bus 49474	: Vg=1.0 -> Vg=1.05164
% INFO    : Gen at bus 49604	: Vg=1.0 -> Vg=1.00673
% INFO    : Gen at bus 49672	: Pg=0.9, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 49672	: Vg=1.04 -> Vg=0.97034
% INFO    : Gen at bus 49971	: Pg=9.45, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 49971	: Vg=1.0 -> Vg=0.95275
% INFO    : Gen at bus 49973	: Pg=2.07, Qg=-1.4 -> Pg=0.0, Qg=1.4
% INFO    : Gen at bus 49973	: Vg=1.0 -> Vg=0.96426
% INFO    : Gen at bus 49975	: Pg=1.26, Qg=-1.79 -> Pg=0.0, Qg=-1.38
% INFO    : Gen at bus 49975	: Vg=1.0 -> Vg=0.95442
% INFO    : Gen at bus 49976	: Pg=2.76, Qg=-2.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 49976	: Vg=1.0 -> Vg=0.98373
% INFO    : Gen at bus 49980	: Pg=0.18, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 49980	: Vg=1.0 -> Vg=0.93593
% INFO    : Gen at bus 50071	: Pg=2.295, Qg=0.0 -> Pg=7.65, Qg=0.0
% INFO    : Gen at bus 50071	: Vg=1.04 -> Vg=1.06085
% INFO    : Gen at bus 50274	: Pg=50.0, Qg=30.976 -> Pg=50.0, Qg=-53.031
% INFO    : Gen at bus 50274	: Vg=1.0 -> Vg=0.91861
% INFO    : Gen at bus 50275	: Pg=50.0, Qg=4.607 -> Pg=50.0, Qg=-11.432
% INFO    : Gen at bus 50275	: Vg=1.0 -> Vg=0.98102
% INFO    : Gen at bus 50276	: Pg=30.0, Qg=5.113 -> Pg=170.0, Qg=-5.818
% INFO    : Gen at bus 50276	: Vg=1.0 -> Vg=0.98048
% INFO    : Gen at bus 50573	: Pg=39.0, Qg=-1.333 -> Pg=81.4, Qg=17.581
% INFO    : Gen at bus 50573	: Vg=1.0 -> Vg=1.08127
% INFO    : Gen at bus 50574	: Pg=39.0, Qg=-1.333 -> Pg=39.0, Qg=12.563
% INFO    : Gen at bus 50574	: Vg=1.0 -> Vg=1.07822
% INFO    : Gen at bus 51471	: Vg=1.0 -> Vg=1.059
% INFO    : Gen at bus 51472	: Vg=1.0 -> Vg=1.059
% INFO    : Gen at bus 51473	: Vg=1.0 -> Vg=1.04306
% INFO    : Gen at bus 51474	: Vg=1.0 -> Vg=1.04306
% INFO    : Gen at bus 51771	: Vg=1.0 -> Vg=0.9984
% INFO    : Gen at bus 51772	: Vg=1.0 -> Vg=1.02061
% INFO    : Gen at bus 52071	: Pg=-70.0, Qg=1.431 -> Pg=-87.5, Qg=27.167
% INFO    : Gen at bus 52071	: Vg=1.0 -> Vg=1.02519
% INFO    : Gen at bus 52072	: Pg=-70.0, Qg=-0.153 -> Pg=-87.5, Qg=0.912
% INFO    : Gen at bus 52072	: Vg=1.0 -> Vg=1.00464
% INFO    : Gen at bus 52073	: Pg=-70.0, Qg=0.028 -> Pg=73.0, Qg=-22.337
% INFO    : Gen at bus 52073	: Vg=1.0 -> Vg=0.97137
% INFO    : Gen at bus 52074	: Vg=1.0 -> Vg=0.99207
% INFO    : Gen at bus 52271	: Pg=3.78, Qg=0.0 -> Pg=12.6, Qg=0.0
% INFO    : Gen at bus 52271	: Vg=1.04 -> Vg=1.02418
% INFO    : Gen at bus 52476	: Vg=1.02 -> Vg=1.01373
% INFO    : Gen at bus 52477	: Vg=1.02 -> Vg=1.01382
% INFO    : Gen at bus 52671	: Pg=0.495, Qg=-0.5 -> Pg=0.0, Qg=-0.5
% INFO    : Gen at bus 52671	: Vg=1.0 -> Vg=1.05862
% INFO    : Gen at bus 52673	: Pg=2.25, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52673	: Vg=1.04 -> Vg=1.05895
% INFO    : Gen at bus 52675	: Pg=6.75, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52675	: Vg=1.04 -> Vg=1.06072
% INFO    : Gen at bus 52676	: Pg=5.13, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52676	: Vg=1.04 -> Vg=1.06072
% INFO    : Gen at bus 52677	: Pg=1.26, Qg=-1.3 -> Pg=0.0, Qg=-1.3
% INFO    : Gen at bus 52677	: Vg=1.0 -> Vg=1.04986
% INFO    : Gen at bus 52700	: Pg=11.07, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52700	: Vg=1.0 -> Vg=1.06592
% INFO    : Gen at bus 52772	: Pg=6.75, Qg=0.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 52772	: Vg=1.0 -> Vg=1.04878
% INFO    : Gen at bus 52773	: Pg=3.0, Qg=0.0 -> Pg=6.506, Qg=0.0
% INFO    : Gen at bus 52773	: Vg=1.0 -> Vg=1.04717
% INFO    : Gen at bus 52778	: Pg=2.7, Qg=-2.96 -> Pg=2.668, Qg=0.827
% INFO    : Gen at bus 52778	: Vg=1.0 -> Vg=1.10861
% INFO    : Gen at bus 52871	: Pg=4.5, Qg=-6.0 -> Pg=0.0, Qg=-6.0
% INFO    : Gen at bus 52871	: Vg=1.04 -> Vg=1.05343
% INFO    : Gen at bus 52872	: Pg=2.04, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52872	: Vg=1.04 -> Vg=1.10634
% INFO    : Gen at bus 52873	: Pg=1.188, Qg=-1.0 -> Pg=3.96, Qg=-1.0
% INFO    : Gen at bus 52873	: Vg=1.04 -> Vg=1.06881
% INFO    : Gen at bus 52874	: Pg=1.35, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52874	: Vg=1.04 -> Vg=1.10634
% INFO    : Gen at bus 52875	: Pg=1.53, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52875	: Vg=1.04 -> Vg=1.10634
% INFO    : Gen at bus 52876	: Pg=0.51, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52876	: Vg=1.04 -> Vg=1.10634
% INFO    : Gen at bus 52878	: Pg=2.64, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52878	: Vg=1.04 -> Vg=1.10634
% INFO    : Gen at bus 53471	: Pg=1.782, Qg=-2.4 -> Pg=0.0, Qg=-2.4
% INFO    : Gen at bus 53471	: Vg=1.04 -> Vg=0.97567
% INFO    : Gen at bus 53671	: Pg=1.5, Qg=-2.0 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 53671	: Vg=1.0 -> Vg=0.91339
% INFO    : Gen at bus 53672	: Pg=1.44, Qg=-1.92 -> Pg=0.0, Qg=-1.92
% INFO    : Gen at bus 53672	: Vg=1.0 -> Vg=0.90535
% INFO    : Gen at bus 53673	: Pg=4.2, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 53673	: Vg=1.0 -> Vg=0.92224
% INFO    : Gen at bus 53674	: Pg=2.997, Qg=0.0 -> Pg=9.99, Qg=0.0
% INFO    : Gen at bus 53674	: Vg=1.0 -> Vg=0.92417
% INFO    : Gen at bus 53871	: Pg=0.9, Qg=-1.167 -> Pg=0.0, Qg=-0.99
% INFO    : Gen at bus 53871	: Vg=1.0 -> Vg=1.04537
% INFO    : Gen at bus 54471	: Pg=1.275, Qg=-1.33 -> Pg=4.22, Qg=-1.33
% INFO    : Gen at bus 54471	: Vg=1.0 -> Vg=1.01037
% INFO    : Gen at bus 54472	: Pg=1.8, Qg=-2.56 -> Pg=0.0, Qg=-2.56
% INFO    : Gen at bus 54472	: Vg=1.0 -> Vg=0.99171
% INFO    : Gen at bus 54630	: Pg=180.0, Qg=-203.99 -> Pg=-243.686, Qg=40.327
% INFO    : Gen at bus 54630	: Vg=1.0 -> Vg=1.02907
% INFO    : Gen at bus 55071	: Pg=3.57, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55071	: Vg=1.04 -> Vg=1.03109
% INFO    : Gen at bus 55072	: Pg=6.075, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55072	: Vg=1.04 -> Vg=1.03109
% INFO    : Gen at bus 55073	: Pg=2.025, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55073	: Vg=1.04 -> Vg=1.03109
% INFO    : Gen at bus 67102	: Pg=17.1, Qg=-6.173 -> Pg=0.0, Qg=-3.064
% INFO    : Gen at bus 67102	: Vg=1.0 -> Vg=1.05718
% INFO    : Gen at bus 68222	: Pg=3.45, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68222	: Vg=1.0 -> Vg=1.06291
% INFO    : Gen at bus 68223	: Pg=0.15, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68223	: Vg=1.0 -> Vg=0.95506
% INFO    : Gen at bus 68230	: Pg=20.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 68230	: Vg=1.0 -> Vg=0.95336
% INFO    : Gen at bus 68282	: Pg=1.746, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68282	: Vg=1.0 -> Vg=1.05874
% INFO    : Gen at bus 68298	: Vg=1.0 -> Vg=1.06619
% INFO    : Gen at bus 68300	: Vg=1.0 -> Vg=1.06619
% INFO    : Gen at bus 68306	: Pg=3.45, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68306	: Vg=1.0 -> Vg=1.00797
% INFO    : Gen at bus 68307	: Pg=1.185, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68307	: Vg=1.0 -> Vg=1.00429
% INFO    : Gen at bus 68313	: Vg=1.0 -> Vg=0.96871
% INFO    : Gen at bus 68314	: Vg=1.0 -> Vg=0.96871
% INFO    : Gen at bus 68325	: Vg=1.0 -> Vg=1.0258
% INFO    : Gen at bus 68408	: Pg=2.4, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68408	: Vg=1.0 -> Vg=1.01218
% INFO    : Gen at bus 68536	: Vg=1.0 -> Vg=1.04182
% INFO    : Gen at bus 68547	: Vg=1.0 -> Vg=1.06863
% INFO    : Gen at bus 68564	: Pg=3.0, Qg=-1.1 -> Pg=0.0, Qg=-0.586
% INFO    : Gen at bus 68564	: Vg=1.0 -> Vg=1.12009
% INFO    : Gen at bus 68566	: Vg=1.0 -> Vg=1.03888
% INFO    : Gen at bus 70090	: Vg=1.0 -> Vg=0.93731
% INFO    : Gen at bus 70091	: Pg=4.05, Qg=-0.82 -> Pg=13.5, Qg=-0.82
% INFO    : Gen at bus 70091	: Vg=1.0 -> Vg=0.95069
% INFO    : Gen at bus 70093	: Pg=8.1, Qg=-1.64 -> Pg=0.0, Qg=-1.64
% INFO    : Gen at bus 70093	: Vg=1.0 -> Vg=0.93561
% INFO    : Gen at bus 70094	: Pg=8.1, Qg=-1.64 -> Pg=0.0, Qg=-1.64
% INFO    : Gen at bus 70094	: Vg=1.0 -> Vg=0.93589
% INFO    : Gen at bus 70516	: Pg=65.0, Qg=7.822 -> Pg=65.0, Qg=13.691
% INFO    : Gen at bus 70516	: Vg=1.0 -> Vg=0.9292
% INFO    : Gen at bus 71090	: Vg=1.0 -> Vg=0.94293
% INFO    : Gen at bus 71091	: Pg=1.5, Qg=-0.3 -> Pg=0.0, Qg=-0.3
% INFO    : Gen at bus 71091	: Vg=1.0 -> Vg=0.93151
% INFO    : Gen at bus 74090	: Pg=4.14, Qg=-0.84 -> Pg=0.0, Qg=-0.84
% INFO    : Gen at bus 74090	: Vg=1.0 -> Vg=0.93179
% INFO    : Gen at bus 75090	: Vg=1.0 -> Vg=0.93231
% INFO    : Gen at bus 75091	: Pg=1.5, Qg=-0.3 -> Pg=2.093, Qg=-0.3
% INFO    : Gen at bus 75091	: Vg=1.0 -> Vg=0.93749
% INFO    : Gen at bus 75092	: Pg=7.5, Qg=-1.52 -> Pg=0.0, Qg=-1.52
% INFO    : Gen at bus 75092	: Vg=1.0 -> Vg=0.90835
% INFO    : Gen at bus 75093	: Pg=4.5, Qg=-0.91 -> Pg=0.0, Qg=-0.91
% INFO    : Gen at bus 75093	: Vg=1.0 -> Vg=0.91638
% INFO    : Gen at bus 75515	: Pg=100.0, Qg=1.295 -> Pg=170.0, Qg=-27.827
% INFO    : Gen at bus 75515	: Vg=1.0 -> Vg=0.87935
% INFO    : Gen at bus 75516	: Pg=168.0, Qg=-8.053 -> Pg=260.0, Qg=3.648
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=0.91769
% INFO    : Gen at bus 77590	: Vg=1.0 -> Vg=0.94488
% INFO    : Gen at bus 77591	: Pg=5.25, Qg=-1.07 -> Pg=0.0, Qg=-1.07
% INFO    : Gen at bus 77591	: Vg=1.0 -> Vg=0.93991
% INFO    : Gen at bus 78590	: Pg=0.75, Qg=-0.15 -> Pg=2.5, Qg=-0.15
% INFO    : Gen at bus 78590	: Vg=1.0 -> Vg=0.94047
% INFO    : Gen at bus 79090	: Vg=1.0 -> Vg=0.93105
% INFO    : Gen at bus 79091	: Pg=5.07, Qg=-1.03 -> Pg=0.0, Qg=-1.03
% INFO    : Gen at bus 79091	: Vg=1.0 -> Vg=0.9111
% INFO    : Gen at bus 81832	: Pg=6.21, Qg=-1.26 -> Pg=0.0, Qg=-1.26
% INFO    : Gen at bus 81832	: Vg=1.0 -> Vg=0.93596
% INFO    : Gen at bus 82001	: Pg=110.0, Qg=8.004 -> Pg=110.0, Qg=-2.554
% INFO    : Gen at bus 82001	: Vg=1.0 -> Vg=0.91429
% INFO    : Gen at bus 83090	: Vg=1.0 -> Vg=0.9428
% INFO    : Gen at bus 83091	: Pg=1.5, Qg=-0.3 -> Pg=0.0, Qg=-0.3
% INFO    : Gen at bus 83091	: Vg=1.0 -> Vg=0.92559
% INFO    : Gen at bus 83091	: Pg=3.0, Qg=-0.61 -> Pg=0.0, Qg=-0.61
% INFO    : Gen at bus 83091	: Vg=1.0 -> Vg=0.92559
% INFO    : Gen at bus 83590	: Vg=1.0 -> Vg=0.92838
% INFO    : Gen at bus 83591	: Pg=7.8, Qg=-1.58 -> Pg=0.0, Qg=-1.58
% INFO    : Gen at bus 83591	: Vg=1.0 -> Vg=0.92322
% INFO    : Gen at bus 83592	: Pg=3.51, Qg=-0.71 -> Pg=0.0, Qg=-0.71
% INFO    : Gen at bus 83592	: Vg=1.0 -> Vg=0.92115
% INFO    : Gen at bus 84491	: Pg=4.5, Qg=-0.91 -> Pg=0.0, Qg=-0.91
% INFO    : Gen at bus 84491	: Vg=1.0 -> Vg=0.92895
% INFO    : Gen at bus 85590	: Vg=1.0 -> Vg=0.93552
% INFO    : Gen at bus 85591	: Pg=5.52, Qg=-1.12 -> Pg=0.0, Qg=-1.12
% INFO    : Gen at bus 85591	: Vg=1.0 -> Vg=0.93535
% INFO    : Gen at bus 85592	: Pg=9.66, Qg=-1.96 -> Pg=0.0, Qg=-1.96
% INFO    : Gen at bus 85592	: Vg=1.0 -> Vg=0.9343
% INFO    : Gen at bus 86221	: Pg=90.056, Qg=27.178 -> Pg=167.521, Qg=-86.946
% INFO    : Gen at bus 86221	: Vg=1.0 -> Vg=0.95585
% INFO    : Gen at bus 87590	: Vg=1.0 -> Vg=0.9279
% INFO    : Gen at bus 87591	: Pg=5.85, Qg=-1.19 -> Pg=0.0, Qg=-1.19
% INFO    : Gen at bus 87591	: Vg=1.0 -> Vg=0.93568
% INFO    : Gen at bus 87591	: Pg=2.7, Qg=-0.55 -> Pg=9.0, Qg=-0.55
% INFO    : Gen at bus 87591	: Vg=1.0 -> Vg=0.93568
% INFO    : Gen at bus 87592	: Pg=6.0, Qg=-1.22 -> Pg=0.0, Qg=-1.22
% INFO    : Gen at bus 87592	: Vg=1.0 -> Vg=0.92183
% INFO    : Gen at bus 87593	: Pg=1.5, Qg=-0.3 -> Pg=5.0, Qg=-0.3
% INFO    : Gen at bus 87593	: Vg=1.0 -> Vg=0.93298
% INFO    : Gen at bus 87593	: Pg=2.7, Qg=-0.55 -> Pg=0.0, Qg=-0.55
% INFO    : Gen at bus 87593	: Vg=1.0 -> Vg=0.93298
% INFO    : Gen at bus 87594	: Pg=3.96, Qg=-0.8 -> Pg=13.2, Qg=-0.8
% INFO    : Gen at bus 87594	: Vg=1.0 -> Vg=0.98379
% INFO    : Gen at bus 87595	: Pg=9.0, Qg=-1.83 -> Pg=0.0, Qg=-1.83
% INFO    : Gen at bus 87595	: Vg=1.0 -> Vg=0.91199
% INFO    : Gen at bus 87596	: Pg=6.0, Qg=-1.22 -> Pg=0.0, Qg=-1.22
% INFO    : Gen at bus 87596	: Vg=1.0 -> Vg=0.92238
% INFO    : Gen at bus 89202	: Pg=8.28, Qg=-1.68 -> Pg=0.0, Qg=-1.68
% INFO    : Gen at bus 89202	: Vg=1.0 -> Vg=1.15
% INFO    : Gen at bus 89202	: Vg=1.0 -> Vg=1.15
% INFO    : Gen at bus 89231	: Pg=8.28, Qg=-1.68 -> Pg=0.0, Qg=-1.68
% INFO    : Gen at bus 89231	: Vg=1.0 -> Vg=1.06547
% INFO    : Gen at bus 89231	: Pg=5.52, Qg=-1.12 -> Pg=18.4, Qg=-1.12
% INFO    : Gen at bus 89231	: Vg=1.0 -> Vg=1.06547
% INFO    : Gen at bus 89590	: Vg=1.0 -> Vg=0.93731
% INFO    : Gen at bus 89591	: Pg=1.65, Qg=-0.34 -> Pg=0.0, Qg=-0.34
% INFO    : Gen at bus 89591	: Vg=1.0 -> Vg=0.91424
% INFO    : Gen at bus 89591	: Pg=1.53, Qg=-0.31 -> Pg=0.0, Qg=-0.31
% INFO    : Gen at bus 89591	: Vg=1.0 -> Vg=0.91424
% INFO    : Gen at bus 89592	: Pg=2.7, Qg=-0.55 -> Pg=0.0, Qg=-0.55
% INFO    : Gen at bus 89592	: Vg=1.0 -> Vg=0.95166
% INFO    : Gen at bus 89593	: Pg=2.34, Qg=-0.48 -> Pg=7.8, Qg=-0.48
% INFO    : Gen at bus 89593	: Vg=1.0 -> Vg=0.95224
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===

% INFO    : 
% INFO    : === PSSE-30 to Matpower Translation Notes ===
% WARNING : Ignoring last 2 items in branch: 1981, 79016, '1 ', 0.04720, 0.10680, 0.01020, 106.00, 106.00, 106.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 3581, 89516, '1 ', 0.03449, 0.07653, 0.00709, 107.00, 107.00, 107.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 35231, 35232, '1 ', 0.00000, 0.00010, 0.00000, 0.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 0, 0.00, 1, 0.5000, 1, 0.5000
% WARNING : Ignoring last 2 items in branch: 35231, 90020, '1 ', 0.00260, 0.02100, 0.12690, 710.00, 710.00, 781.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 50.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 35232, 90020, '2 ', 0.00260, 0.02100, 0.12690, 710.00, 710.00, 781.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 50.00, 1, 0.5000, 20, 0.5000
% INFO    : Assuming delta model for 3 winding transformer: 1072,   1041, 10421
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11221
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11222
% INFO    : Assuming delta model for 3 winding transformer: 1602,  16011, 16021
% INFO    : Assuming delta model for 3 winding transformer: 1602,   1601, 16022
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16421
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16422
% INFO    : Assuming delta model for 3 winding transformer: 1642,  16411, 16424
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17421
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17422
% INFO    : Assuming delta model for 3 winding transformer: 1742,  17411, 17423
% INFO    : Assuming delta model for 3 winding transformer: 1941,  19473, 19472
% INFO    : Assuming delta model for 3 winding transformer: 2002,   2001, 20021
% INFO    : Assuming delta model for 3 winding transformer: 2042,   2041, 20421
% INFO    : Assuming delta model for 3 winding transformer: 2052,   2041, 20422
% INFO    : Assuming delta model for 3 winding transformer: 2204,   2202, 22021
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25221
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25222
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2561, 25621
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2571, 25622
% INFO    : Assuming delta model for 3 winding transformer: 2562,  25611, 25623
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2561, 25624
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2571, 25625
% INFO    : Assuming delta model for 3 winding transformer: 2671,  26700, 26701
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27421
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27422
% INFO    : Assuming delta model for 3 winding transformer: 2842,   2841, 28421
% INFO    : Assuming delta model for 3 winding transformer: 2962,  29672, 29671
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3081, 30822
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3091, 30824
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3201, 32021
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3200, 32023
% INFO    : Assuming delta model for 3 winding transformer: 3203,   3209, 32022
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32821
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32822
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32823
% INFO    : Assuming delta model for 3 winding transformer: 3282,  32810, 32824
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33421
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33422
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35221
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35222
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35223
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35224
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35236
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35232, 35237
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35238
% INFO    : Assuming delta model for 3 winding transformer: 3642,   3641, 36421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38422
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38423
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38424
% INFO    : Assuming delta model for 3 winding transformer: 3954,   3942, 39421
% INFO    : Assuming delta model for 3 winding transformer: 4242,  42474, 42475
% INFO    : Assuming delta model for 3 winding transformer: 4384,   4382, 43821
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4461, 44623
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4471, 44624
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4721, 47221
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4731, 47222
% INFO    : Assuming delta model for 3 winding transformer: 4942,   4941, 49422
% INFO    : Assuming delta model for 3 winding transformer: 4943,   4941, 49421
% INFO    : Assuming delta model for 3 winding transformer: 5042,   5041, 50421
% INFO    : Assuming delta model for 3 winding transformer: 5142,   5141, 51421
% INFO    : Assuming delta model for 3 winding transformer: 5142,  51410, 51422
% INFO    : Assuming delta model for 3 winding transformer: 5172,  51771, 51772
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52071, 52072
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52073, 52074
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54624
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54621
% INFO    : Assuming delta model for 3 winding transformer: 5464,  54622, 54623
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3081, 30821
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3091, 30826
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70561
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70562
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74561
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74562
% INFO    : Assuming delta model for 3 winding transformer: 74512,  74520, 74563
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75561
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75562
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81061
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81062
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81063
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81562
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81561
% INFO    : Assuming delta model for 3 winding transformer: 82020,  82003, 82004
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90061
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90062
% INFO    : Assuming delta model for 3 winding transformer: 90012,  90020, 90063
% INFO    : Assuming delta model for 3 winding transformer: 90310,  90320, 90361
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Ignoring last 2 items in shunt: 16618, 2, 1.03000, 1.03000, 1661, 100.0, '            ', 17.08, 1, -10.00, 2, 30.00
% WARNING : Ignoring last 2 items in shunt: 26710, 1, 1.02000, 0.98000, 0, 100.0, '            ', 0.00, 1, -9.00, 1, 12.38
% WARNING : Ignoring last 2 items in shunt: 26711, 2, 1.00000, 1.00000, 0, 100.0, '            ', 1.54, 1, -7.50, 1, 7.50
% WARNING : Ignoring last 2 items in shunt: 74561, 0, 1.00000, 1.00000, 0, 100.0, '            ', 0.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90061, 0, 1.00000, 1.00000, 0, 100.0, '            ', -30.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90062, 0, 1.00000, 1.00000, 0, 100.0, '            ', -30.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring 10 lines of IMPEDANCE CORRECTION DATA
% WARNING : Ignoring 34 lines of MULTI-SECTION LINE DATA
% WARNING : Ignoring 10 lines of ZONE DATA
% WARNING : Ignoring 9 lines of OWNER DATA
% WARNING : Ignoring 1 lines of FACTS DEVICE DATA
% WARNING : Multiple slack buses detected, assigning 86221
% WARNING : No voltage bounds given, using 1.15 - 0.85
% INFO    : Converting bus 39472 type from slack to PV
% WARNING : Removing minus from to bus on branch 1 between 12 - 25404
% WARNING : Removing minus from to bus on branch 2 between 12 - 25404
% WARNING : Removing minus from to bus on branch 114 between 1661 - 1951
% WARNING : Removing minus from to bus on branch 143 between 1801 - 4111
% WARNING : Removing minus from to bus on branch 144 between 1801 - 17411
% WARNING : Removing minus from to bus on branch 159 between 1921 - 1961
% WARNING : Removing minus from to bus on branch 171 between 1971 - 16110
% WARNING : Removing minus from to bus on branch 220 between 2481 - 17411
% WARNING : Removing minus from to bus on branch 221 between 2491 - 17411
% WARNING : Removing minus from to bus on branch 246 between 2581 - 25611
% WARNING : Removing minus from to bus on branch 255 between 2742 - 3642
% WARNING : Removing minus from to bus on branch 257 between 2771 - 16110
% WARNING : Removing minus from to bus on branch 258 between 2780 - 2781
% WARNING : Removing minus from to bus on branch 286 between 3082 - 30820
% WARNING : Removing minus from to bus on branch 287 between 3091 - 18010
% WARNING : Removing minus from to bus on branch 295 between 3202 - 3282
% WARNING : Removing minus from to bus on branch 305 between 3261 - 3341
% WARNING : Removing minus from to bus on branch 325 between 3521 - 35211
% WARNING : Removing minus from to bus on branch 330 between 3541 - 32810
% WARNING : Removing minus from to bus on branch 345 between 3761 - 20411
% WARNING : Removing minus from to bus on branch 349 between 3821 - 35211
% WARNING : Removing minus from to bus on branch 352 between 3841 - 27281
% WARNING : Removing minus from to bus on branch 355 between 3842 - 30820
% WARNING : Removing minus from to bus on branch 375 between 3961 - 32210
% WARNING : Removing minus from to bus on branch 397 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 398 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 401 between 4651 - 44681
% WARNING : Removing minus from to bus on branch 422 between 5041 - 17010
% WARNING : Removing minus from to bus on branch 424 between 5091 - 10210
% WARNING : Removing minus from to bus on branch 428 between 5141 - 51410
% WARNING : Removing minus from to bus on branch 432 between 5271 - 5381
% WARNING : Removing minus from to bus on branch 433 between 5271 - 32810
% WARNING : Removing minus from to bus on branch 435 between 5281 - 51410
% WARNING : Removing minus from to bus on branch 457 between 13444 - 13494
% WARNING : Removing minus from to bus on branch 476 between 19318 - 19322
% WARNING : Removing minus from to bus on branch 501 between 22271 - 22282
% WARNING : Removing minus from to bus on branch 512 between 26705 - 26712
% WARNING : Removing minus from to bus on branch 544 between 38203 - 38204
% WARNING : Removing minus from to bus on branch 551 between 38233 - 38234
% WARNING : Removing minus from to bus on branch 583 between 52605 - 52694
% WARNING : Removing minus from to bus on branch 587 between 52625 - 52674
% WARNING : Removing minus from to bus on branch 592 between 52705 - 52714
% WARNING : Removing minus from to bus on branch 593 between 52705 - 52724
% WARNING : Removing minus from to bus on branch 607 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 608 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 612 between 70032 - 70033
% WARNING : Removing minus from to bus on branch 628 between 70520 - 85020
% WARNING : Removing minus from to bus on branch 634 between 71033 - 71090
% WARNING : Removing minus from to bus on branch 635 between 71034 - 71035
% WARNING : Removing minus from to bus on branch 637 between 71035 - 71090
% WARNING : Removing minus from to bus on branch 649 between 74011 - 74511
% WARNING : Removing minus from to bus on branch 651 between 74012 - 74511
% WARNING : Removing minus from to bus on branch 654 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 655 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 657 between 74511 - 74512
% WARNING : Removing minus from to bus on branch 662 between 74512 - 86311
% WARNING : Removing minus from to bus on branch 663 between 74512 - 86312
% WARNING : Removing minus from to bus on branch 668 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 669 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 670 between 74520 - 82020
% WARNING : Removing minus from to bus on branch 672 between 74711 - 76011
% WARNING : Removing minus from to bus on branch 673 between 74712 - 76012
% WARNING : Removing minus from to bus on branch 676 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 677 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 678 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 679 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 680 between 75010 - 75011
% WARNING : Removing minus from to bus on branch 681 between 75010 - 75510
% WARNING : Removing minus from to bus on branch 682 between 75010 - 81510
% WARNING : Removing minus from to bus on branch 687 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 688 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 691 between 75032 - 75080
% WARNING : Removing minus from to bus on branch 692 between 75080 - 75090
% WARNING : Removing minus from to bus on branch 694 between 75510 - 75514
% WARNING : Removing minus from to bus on branch 702 between 75520 - 75521
% WARNING : Removing minus from to bus on branch 703 between 75520 - 75522
% WARNING : Removing minus from to bus on branch 704 between 75521 - 85020
% WARNING : Removing minus from to bus on branch 705 between 75522 - 85020
% WARNING : Removing minus from to bus on branch 714 between 76511 - 81010
% WARNING : Removing minus from to bus on branch 716 between 76512 - 81010
% WARNING : Removing minus from to bus on branch 718 between 76513 - 80012
% WARNING : Removing minus from to bus on branch 719 between 76514 - 80011
% WARNING : Removing minus from to bus on branch 721 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 722 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 725 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 726 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 733 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 734 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 736 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 737 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 738 between 78030 - 91031
% WARNING : Removing minus from to bus on branch 739 between 78030 - 91032
% WARNING : Removing minus from to bus on branch 743 between 79030 - 79080
% WARNING : Removing minus from to bus on branch 744 between 79030 - 79081
% WARNING : Removing minus from to bus on branch 747 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 748 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 749 between 79032 - 79082
% WARNING : Removing minus from to bus on branch 751 between 80011 - 81010
% WARNING : Removing minus from to bus on branch 752 between 80012 - 81010
% WARNING : Removing minus from to bus on branch 753 between 80511 - 81510
% WARNING : Removing minus from to bus on branch 754 between 80512 - 81510
% WARNING : Removing minus from to bus on branch 758 between 81020 - 86220
% WARNING : Removing minus from to bus on branch 761 between 81520 - 85020
% WARNING : Removing minus from to bus on branch 765 between 82011 - 82012
% WARNING : Removing minus from to bus on branch 768 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 769 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 772 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 773 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 783 between 85510 - 87510
% WARNING : Removing minus from to bus on branch 788 between 86511 - 86512
% WARNING : Removing minus from to bus on branch 795 between 87531 - 87584
% WARNING : Removing minus from to bus on branch 796 between 87532 - 87580
% WARNING : Removing minus from to bus on branch 797 between 87533 - 87582
% WARNING : Removing minus from to bus on branch 798 between 87534 - 87583
% WARNING : Removing minus from to bus on branch 801 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 802 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 803 between 87580 - 87590
% WARNING : Removing minus from to bus on branch 806 between 87582 - 87590
% WARNING : Removing minus from to bus on branch 809 between 87583 - 87590
% WARNING : Removing minus from to bus on branch 813 between 89030 - 91031
% WARNING : Removing minus from to bus on branch 814 between 89030 - 91032
% WARNING : Removing minus from to bus on branch 816 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 817 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 821 between 89531 - 89590
% WARNING : Removing minus from to bus on branch 822 between 89532 - 89582
% WARNING : Removing minus from to bus on branch 823 between 89533 - 89580
% WARNING : Removing minus from to bus on branch 824 between 89534 - 89581
% WARNING : Removing minus from to bus on branch 825 between 89535 - 89590
% WARNING : Removing minus from to bus on branch 827 between 89580 - 89590
% WARNING : Removing minus from to bus on branch 835 between 90020 - 90320
% WARNING : Removing phase angle shift of 1 degree on transformer 21 between 1061 - 10604
% WARNING : Removing phase angle shift of 1 degree on transformer 30 between 1121 - 11214
% WARNING : Removing phase angle shift of 1 degree on transformer 47 between 1281 - 12804
% WARNING : Removing phase angle shift of 1 degree on transformer 51 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 52 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 70 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 71 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 78 between 1551 - 15502
% WARNING : Removing phase angle shift of 1 degree on transformer 79 between 1551 - 15504
% WARNING : Removing phase angle shift of 1 degree on transformer 85 between 1602 - 1601
% WARNING : Removing phase angle shift of 1 degree on transformer 90 between 1631 - 16302
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 94 between 16421 - 1642
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 97 between 16422 - 1642
% WARNING : Removing phase angle shift of 1 degree on transformer 101 between 1651 - 16502
% WARNING : Removing phase angle shift of 1 degree on transformer 112 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 113 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 138 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 139 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 143 between 1941 - 19473
% WARNING : Removing phase angle shift of 1 degree on transformer 167 between 2131 - 21302
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 175 between 22021 - 2204
% WARNING : Removing phase angle shift of 1 degree on transformer 233 between 2771 - 27702
% WARNING : Removing phase angle shift of 1 degree on transformer 234 between 2771 - 27712
% WARNING : Removing phase angle shift of 1 degree on transformer 243 between 2821 - 28204
% WARNING : Removing phase angle shift of 1 degree on transformer 262 between 3082 - 3081
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 267 between 30824 - 3082
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 294 between 32823 - 3282
% WARNING : Removing phase angle shift of 1 degree on transformer 350 between 3581 - 35812
% WARNING : Removing phase angle shift of 1 degree on transformer 353 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 354 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 355 between 3621 - 36202
% WARNING : Removing phase angle shift of 1 degree on transformer 359 between 3651 - 36402
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 391 between 39421 - 3954
% WARNING : Removing phase angle shift of 1 degree on transformer 410 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 411 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 412 between 4111 - 41102
% WARNING : Removing phase angle shift of 1 degree on transformer 413 between 4111 - 41102
% WARNING : Removing negative resistance -0.0002 -> 0 on transformer 432 between 43821 - 4384
% WARNING : Removing negative resistance -5e-05 -> 0 on transformer 470 between 47222 - 4722
% WARNING : Removing phase angle shift of 1 degree on transformer 484 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 485 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 492 between 4991 - 49912
% WARNING : Removing phase angle shift of 1 degree on transformer 493 between 4991 - 49922
% WARNING : Removing phase angle shift of 1 degree on transformer 532 between 5222 - 50276
% WARNING : Removing phase angle shift of 1 degree on transformer 535 between 5251 - 52477
% WARNING : Removing phase angle shift of 1 degree on transformer 538 between 5271 - 52704
% WARNING : Removing phase angle shift of 1 degree on transformer 539 between 5271 - 52714
% WARNING : Removing phase angle shift of 1 degree on transformer 540 between 5271 - 52734
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 555 between 54624 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 558 between 54621 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 561 between 54623 - 5464
% WARNING : Removing phase angle shift of 1 degree on transformer 569 between 10204 - 10212
% WARNING : Removing phase angle shift of 1 degree on transformer 570 between 10204 - 10213
% WARNING : Removing phase angle shift of 1 degree on transformer 571 between 10212 - 10275
% WARNING : Removing phase angle shift of 1 degree on transformer 572 between 10213 - 10276
% WARNING : Removing phase angle shift of 1 degree on transformer 573 between 35771 - 10470
% WARNING : Removing phase angle shift of 1 degree on transformer 574 between 10602 - 10671
% WARNING : Removing phase angle shift of 1 degree on transformer 575 between 10602 - 10672
% WARNING : Removing phase angle shift of 1 degree on transformer 576 between 10602 - 10673
% WARNING : Removing phase angle shift of 1 degree on transformer 577 between 10602 - 10674
% WARNING : Removing phase angle shift of 1 degree on transformer 578 between 11204 - 11202
% WARNING : Removing phase angle shift of 1 degree on transformer 579 between 11202 - 11271
% WARNING : Removing phase angle shift of 1 degree on transformer 580 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 581 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 582 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 583 between 11242 - 67045
% WARNING : Removing phase angle shift of 1 degree on transformer 584 between 11254 - 11252
% WARNING : Removing phase angle shift of 1 degree on transformer 589 between 12502 - 12572
% WARNING : Removing phase angle shift of 1 degree on transformer 590 between 12502 - 12573
% WARNING : Removing phase angle shift of 1 degree on transformer 591 between 12814 - 12802
% WARNING : Removing phase angle shift of 1 degree on transformer 592 between 12802 - 12872
% WARNING : Removing phase angle shift of 1 degree on transformer 593 between 12802 - 12873
% WARNING : Removing phase angle shift of 1 degree on transformer 594 between 12802 - 68222
% WARNING : Removing phase angle shift of 1 degree on transformer 595 between 12804 - 12812
% WARNING : Removing phase angle shift of 1 degree on transformer 596 between 12812 - 12874
% WARNING : Removing phase angle shift of 1 degree on transformer 597 between 13011 - 68536
% WARNING : Removing phase angle shift of 1 degree on transformer 598 between 13424 - 13402
% WARNING : Removing phase angle shift of 1 degree on transformer 599 between 13402 - 13472
% WARNING : Removing phase angle shift of 1 degree on transformer 600 between 13404 - 13412
% WARNING : Removing phase angle shift of 1 degree on transformer 601 between 13412 - 13471
% WARNING : Removing phase angle shift of 1 degree on transformer 602 between 13434 - 13415
% WARNING : Removing phase angle shift of 1 degree on transformer 603 between 13415 - 13475
% WARNING : Removing phase angle shift of 1 degree on transformer 604 between 13416 - 13476
% WARNING : Removing phase angle shift of 1 degree on transformer 605 between 13484 - 13416
% WARNING : Removing phase angle shift of 1 degree on transformer 606 between 13424 - 13417
% WARNING : Removing phase angle shift of 1 degree on transformer 607 between 13417 - 13477
% WARNING : Removing phase angle shift of 1 degree on transformer 608 between 13494 - 13422
% WARNING : Removing phase angle shift of 1 degree on transformer 609 between 13454 - 13432
% WARNING : Removing phase angle shift of 1 degree on transformer 610 between 13432 - 13473
% WARNING : Removing phase angle shift of 1 degree on transformer 611 between 13442 - 13479
% WARNING : Removing phase angle shift of 1 degree on transformer 612 between 17044 - 13442
% WARNING : Removing phase angle shift of 1 degree on transformer 613 between 14002 - 14073
% WARNING : Removing phase angle shift of 1 degree on transformer 614 between 14034 - 14022
% WARNING : Removing phase angle shift of 1 degree on transformer 615 between 14414 - 14402
% WARNING : Removing phase angle shift of 1 degree on transformer 616 between 14412 - 14471
% WARNING : Removing phase angle shift of 1 degree on transformer 617 between 14412 - 14472
% WARNING : Removing phase angle shift of 1 degree on transformer 619 between 14804 - 14802
% WARNING : Removing phase angle shift of 1 degree on transformer 620 between 14802 - 14871
% WARNING : Removing phase angle shift of 1 degree on transformer 622 between 15512 - 67102
% WARNING : Removing phase angle shift of 1 degree on transformer 623 between 15534 - 15542
% WARNING : Removing phase angle shift of 1 degree on transformer 624 between 15542 - 15573
% WARNING : Removing phase angle shift of 1 degree on transformer 625 between 15704 - 15702
% WARNING : Removing phase angle shift of 1 degree on transformer 626 between 15702 - 15771
% WARNING : Removing phase angle shift of 1 degree on transformer 627 between 15702 - 15772
% WARNING : Removing phase angle shift of 1 degree on transformer 632 between 16302 - 16379
% WARNING : Removing phase angle shift of 1 degree on transformer 635 between 16312 - 16377
% WARNING : Removing phase angle shift of 1 degree on transformer 636 between 16502 - 16571
% WARNING : Removing phase angle shift of 1 degree on transformer 637 between 16601 - 16602
% WARNING : Removing phase angle shift of 1 degree on transformer 638 between 16604 - 16601
% WARNING : Removing phase angle shift of 1 degree on transformer 639 between 16602 - 16671
% WARNING : Removing phase angle shift of 1 degree on transformer 640 between 16602 - 16672
% WARNING : Removing phase angle shift of 1 degree on transformer 641 between 16604 - 16612
% WARNING : Removing phase angle shift of 1 degree on transformer 642 between 16604 - 16614
% WARNING : Removing phase angle shift of 1 degree on transformer 643 between 16604 - 16622
% WARNING : Removing phase angle shift of 1 degree on transformer 644 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 645 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 646 between 16612 - 16675
% WARNING : Removing phase angle shift of 1 degree on transformer 647 between 16614 - 16674
% WARNING : Removing phase angle shift of 1 degree on transformer 648 between 16662 - 16618
% WARNING : Removing phase angle shift of 1 degree on transformer 649 between 16632 - 16670
% WARNING : Removing phase angle shift of 1 degree on transformer 652 between 17044 - 17012
% WARNING : Removing phase angle shift of 1 degree on transformer 653 between 17012 - 17075
% WARNING : Removing phase angle shift of 1 degree on transformer 654 between 17044 - 17032
% WARNING : Removing phase angle shift of 1 degree on transformer 655 between 17032 - 17077
% WARNING : Removing phase angle shift of 1 degree on transformer 656 between 17032 - 68223
% WARNING : Removing phase angle shift of 1 degree on transformer 660 between 18404 - 18412
% WARNING : Removing phase angle shift of 1 degree on transformer 661 between 18412 - 18471
% WARNING : Removing phase angle shift of 1 degree on transformer 662 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 663 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 664 between 18804 - 18802
% WARNING : Removing phase angle shift of 1 degree on transformer 665 between 18834 - 18812
% WARNING : Removing phase angle shift of 1 degree on transformer 666 between 19014 - 19002
% WARNING : Removing phase angle shift of 1 degree on transformer 667 between 19004 - 19073
% WARNING : Removing phase angle shift of 1 degree on transformer 668 between 19014 - 19071
% WARNING : Removing phase angle shift of 1 degree on transformer 669 between 19071 - 19081
% WARNING : Removing phase angle shift of 1 degree on transformer 670 between 19071 - 19082
% WARNING : Removing phase angle shift of 1 degree on transformer 671 between 19072 - 19083
% WARNING : Removing phase angle shift of 1 degree on transformer 672 between 19072 - 19084
% WARNING : Removing phase angle shift of 1 degree on transformer 673 between 19073 - 19085
% WARNING : Removing phase angle shift of 1 degree on transformer 675 between 19317 - 19318
% WARNING : Removing phase angle shift of 1 degree on transformer 676 between 19322 - 19372
% WARNING : Removing phase angle shift of 1 degree on transformer 679 between 19712 - 19773
% WARNING : Removing phase angle shift of 1 degree on transformer 680 between 19902 - 19970
% WARNING : Removing phase angle shift of 1 degree on transformer 681 between 19902 - 19971
% WARNING : Removing phase angle shift of 1 degree on transformer 682 between 19902 - 19972
% WARNING : Removing phase angle shift of 1 degree on transformer 683 between 19902 - 19973
% WARNING : Removing phase angle shift of 1 degree on transformer 684 between 19902 - 19974
% WARNING : Removing phase angle shift of 1 degree on transformer 685 between 21024 - 21002
% WARNING : Removing phase angle shift of 1 degree on transformer 686 between 21004 - 21012
% WARNING : Removing phase angle shift of 1 degree on transformer 687 between 21004 - 21071
% WARNING : Removing phase angle shift of 1 degree on transformer 688 between 21302 - 21371
% WARNING : Removing phase angle shift of 1 degree on transformer 689 between 21404 - 21402
% WARNING : Removing phase angle shift of 1 degree on transformer 690 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 691 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 692 between 21614 - 21601
% WARNING : Removing phase angle shift of 1 degree on transformer 693 between 21864 - 21801
% WARNING : Removing phase angle shift of 1 degree on transformer 694 between 21824 - 21802
% WARNING : Removing phase angle shift of 1 degree on transformer 695 between 21812 - 21871
% WARNING : Removing phase angle shift of 1 degree on transformer 696 between 21812 - 21872
% WARNING : Removing phase angle shift of 1 degree on transformer 697 between 21844 - 21822
% WARNING : Removing phase angle shift of 1 degree on transformer 698 between 21854 - 68230
% WARNING : Removing phase angle shift of 1 degree on transformer 699 between 22224 - 22201
% WARNING : Removing phase angle shift of 1 degree on transformer 700 between 22204 - 22222
% WARNING : Removing phase angle shift of 1 degree on transformer 701 between 22204 - 22242
% WARNING : Removing phase angle shift of 1 degree on transformer 702 between 22204 - 22282
% WARNING : Removing phase angle shift of 1 degree on transformer 703 between 22232 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 704 between 22234 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 705 between 22244 - 22215
% WARNING : Removing phase angle shift of 1 degree on transformer 706 between 22215 - 22278
% WARNING : Removing phase angle shift of 1 degree on transformer 707 between 22221 - 22273
% WARNING : Removing phase angle shift of 1 degree on transformer 708 between 22252 - 22275
% WARNING : Removing phase angle shift of 1 degree on transformer 709 between 22254 - 22262
% WARNING : Removing phase angle shift of 1 degree on transformer 710 between 22262 - 22274
% WARNING : Removing phase angle shift of 1 degree on transformer 711 between 22264 - 22292
% WARNING : Removing phase angle shift of 1 degree on transformer 712 between 22271 - 22276
% WARNING : Removing phase angle shift of 1 degree on transformer 714 between 22404 - 22412
% WARNING : Removing phase angle shift of 1 degree on transformer 715 between 22404 - 22422
% WARNING : Removing phase angle shift of 1 degree on transformer 716 between 22412 - 22471
% WARNING : Removing phase angle shift of 1 degree on transformer 717 between 22422 - 22472
% WARNING : Removing phase angle shift of 1 degree on transformer 720 between 22804 - 22802
% WARNING : Removing phase angle shift of 1 degree on transformer 721 between 22802 - 22871
% WARNING : Removing phase angle shift of 1 degree on transformer 722 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 723 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 724 between 23612 - 23621
% WARNING : Removing phase angle shift of 1 degree on transformer 725 between 26703 - 26773
% WARNING : Removing phase angle shift of 1 degree on transformer 726 between 26703 - 26774
% WARNING : Removing phase angle shift of 1 degree on transformer 727 between 26705 - 26771
% WARNING : Removing phase angle shift of 1 degree on transformer 728 between 26705 - 26772
% WARNING : Removing phase angle shift of 1 degree on transformer 729 between 26709 - 26711
% WARNING : Removing phase angle shift of 1 degree on transformer 730 between 27004 - 27002
% WARNING : Removing phase angle shift of 1 degree on transformer 731 between 27002 - 27071
% WARNING : Removing phase angle shift of 1 degree on transformer 735 between 27404 - 27402
% WARNING : Removing phase angle shift of 1 degree on transformer 736 between 27404 - 27412
% WARNING : Removing phase angle shift of 1 degree on transformer 739 between 27702 - 27774
% WARNING : Removing phase angle shift of 1 degree on transformer 740 between 27703 - 27771
% WARNING : Removing phase angle shift of 1 degree on transformer 741 between 27722 - 27772
% WARNING : Removing phase angle shift of 1 degree on transformer 742 between 27722 - 27773
% WARNING : Removing phase angle shift of 1 degree on transformer 743 between 27804 - 27812
% WARNING : Removing phase angle shift of 1 degree on transformer 744 between 27804 - 27813
% WARNING : Removing phase angle shift of 1 degree on transformer 745 between 27813 - 27871
% WARNING : Removing phase angle shift of 1 degree on transformer 746 between 28002 - 28071
% WARNING : Removing phase angle shift of 1 degree on transformer 747 between 28204 - 28202
% WARNING : Removing phase angle shift of 1 degree on transformer 748 between 28202 - 28271
% WARNING : Removing phase angle shift of 1 degree on transformer 749 between 28804 - 28812
% WARNING : Removing phase angle shift of 1 degree on transformer 750 between 28810 - 28824
% WARNING : Removing phase angle shift of 1 degree on transformer 752 between 28834 - 28815
% WARNING : Removing phase angle shift of 1 degree on transformer 753 between 28834 - 28872
% WARNING : Removing phase angle shift of 1 degree on transformer 754 between 28834 - 28873
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 760 between 30826 - 30820
% WARNING : Removing phase angle shift of 1 degree on transformer 761 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 762 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 763 between 31004 - 31002
% WARNING : Removing phase angle shift of 1 degree on transformer 764 between 31002 - 31071
% WARNING : Removing phase angle shift of 1 degree on transformer 765 between 31002 - 31074
% WARNING : Removing phase angle shift of 1 degree on transformer 768 between 32502 - 32578
% WARNING : Removing phase angle shift of 1 degree on transformer 769 between 32514 - 32532
% WARNING : Removing phase angle shift of 1 degree on transformer 770 between 32532 - 32576
% WARNING : Removing phase angle shift of 1 degree on transformer 771 between 32532 - 32577
% WARNING : Removing phase angle shift of 1 degree on transformer 772 between 33014 - 33002
% WARNING : Removing phase angle shift of 1 degree on transformer 773 between 33002 - 33071
% WARNING : Removing phase angle shift of 1 degree on transformer 774 between 33034 - 33012
% WARNING : Removing phase angle shift of 1 degree on transformer 775 between 33012 - 33072
% WARNING : Removing phase angle shift of 1 degree on transformer 776 between 35004 - 35002
% WARNING : Removing phase angle shift of 1 degree on transformer 777 between 35002 - 35071
% WARNING : Removing phase angle shift of 1 degree on transformer 778 between 35804 - 35802
% WARNING : Removing phase angle shift of 1 degree on transformer 779 between 35802 - 35871
% WARNING : Removing phase angle shift of 1 degree on transformer 780 between 35802 - 35872
% WARNING : Removing phase angle shift of 1 degree on transformer 781 between 35802 - 35873
% WARNING : Removing phase angle shift of 1 degree on transformer 782 between 35804 - 35813
% WARNING : Removing phase angle shift of 1 degree on transformer 783 between 35804 - 35815
% WARNING : Removing phase angle shift of 1 degree on transformer 784 between 35812 - 35875
% WARNING : Removing phase angle shift of 1 degree on transformer 785 between 35813 - 35876
% WARNING : Removing phase angle shift of 1 degree on transformer 786 between 35814 - 35822
% WARNING : Removing phase angle shift of 1 degree on transformer 787 between 35815 - 35877
% WARNING : Removing phase angle shift of 1 degree on transformer 788 between 35862 - 35818
% WARNING : Removing phase angle shift of 1 degree on transformer 789 between 36202 - 36271
% WARNING : Removing phase angle shift of 1 degree on transformer 790 between 36202 - 36272
% WARNING : Removing phase angle shift of 1 degree on transformer 791 between 36412 - 36471
% WARNING : Removing phase angle shift of 1 degree on transformer 792 between 36412 - 68306
% WARNING : Removing phase angle shift of 1 degree on transformer 793 between 36422 - 36476
% WARNING : Removing phase angle shift of 1 degree on transformer 794 between 36452 - 36472
% WARNING : Removing phase angle shift of 1 degree on transformer 795 between 36462 - 36473
% WARNING : Removing phase angle shift of 1 degree on transformer 796 between 36462 - 68307
% WARNING : Removing phase angle shift of 1 degree on transformer 797 between 36482 - 36474
% WARNING : Removing phase angle shift of 1 degree on transformer 798 between 36492 - 36475
% WARNING : Removing phase angle shift of 1 degree on transformer 799 between 38004 - 38002
% WARNING : Removing phase angle shift of 1 degree on transformer 800 between 38002 - 38071
% WARNING : Removing phase angle shift of 1 degree on transformer 801 between 38014 - 38012
% WARNING : Removing phase angle shift of 1 degree on transformer 802 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 803 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 804 between 38203 - 38202
% WARNING : Removing phase angle shift of 1 degree on transformer 805 between 38244 - 38211
% WARNING : Removing phase angle shift of 1 degree on transformer 806 between 38254 - 38212
% WARNING : Removing phase angle shift of 1 degree on transformer 807 between 38212 - 38271
% WARNING : Removing phase angle shift of 1 degree on transformer 808 between 38254 - 38213
% WARNING : Removing phase angle shift of 1 degree on transformer 809 between 38213 - 38272
% WARNING : Removing phase angle shift of 1 degree on transformer 810 between 38215 - 38273
% WARNING : Removing phase angle shift of 1 degree on transformer 811 between 38284 - 38215
% WARNING : Removing phase angle shift of 1 degree on transformer 812 between 38233 - 38232
% WARNING : Removing phase angle shift of 1 degree on transformer 813 between 38264 - 38241
% WARNING : Removing phase angle shift of 1 degree on transformer 814 between 38804 - 38802
% WARNING : Removing phase angle shift of 1 degree on transformer 815 between 38802 - 38870
% WARNING : Removing phase angle shift of 1 degree on transformer 816 between 38802 - 38871
% WARNING : Removing phase angle shift of 1 degree on transformer 817 between 38804 - 38812
% WARNING : Removing phase angle shift of 1 degree on transformer 819 between 40404 - 40412
% WARNING : Removing phase angle shift of 1 degree on transformer 820 between 40412 - 40471
% WARNING : Removing phase angle shift of 1 degree on transformer 823 between 40761 - 40773
% WARNING : Removing phase angle shift of 1 degree on transformer 824 between 42004 - 42001
% WARNING : Removing phase angle shift of 1 degree on transformer 825 between 42604 - 42602
% WARNING : Removing phase angle shift of 1 degree on transformer 826 between 42602 - 42672
% WARNING : Removing phase angle shift of 1 degree on transformer 827 between 42602 - 42673
% WARNING : Removing phase angle shift of 1 degree on transformer 828 between 42602 - 42674
% WARNING : Removing phase angle shift of 1 degree on transformer 829 between 43604 - 43602
% WARNING : Removing phase angle shift of 1 degree on transformer 830 between 43602 - 43671
% WARNING : Removing phase angle shift of 1 degree on transformer 831 between 43602 - 43672
% WARNING : Removing phase angle shift of 1 degree on transformer 832 between 43724 - 43712
% WARNING : Removing phase angle shift of 1 degree on transformer 833 between 43712 - 43774
% WARNING : Removing phase angle shift of 1 degree on transformer 834 between 44814 - 44812
% WARNING : Removing phase angle shift of 1 degree on transformer 835 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 836 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 837 between 46801 - 46875
% WARNING : Removing phase angle shift of 1 degree on transformer 838 between 46844 - 46802
% WARNING : Removing phase angle shift of 1 degree on transformer 839 between 46802 - 46870
% WARNING : Removing phase angle shift of 1 degree on transformer 840 between 46834 - 46812
% WARNING : Removing phase angle shift of 1 degree on transformer 841 between 46812 - 46874
% WARNING : Removing phase angle shift of 1 degree on transformer 842 between 46824 - 46822
% WARNING : Removing phase angle shift of 1 degree on transformer 843 between 46822 - 46873
% WARNING : Removing phase angle shift of 1 degree on transformer 845 between 47802 - 47873
% WARNING : Removing phase angle shift of 1 degree on transformer 847 between 49604 - 49613
% WARNING : Removing phase angle shift of 1 degree on transformer 848 between 49613 - 49672
% WARNING : Removing phase angle shift of 1 degree on transformer 849 between 49814 - 49802
% WARNING : Removing phase angle shift of 1 degree on transformer 850 between 49902 - 49971
% WARNING : Removing phase angle shift of 1 degree on transformer 851 between 49902 - 49973
% WARNING : Removing phase angle shift of 1 degree on transformer 852 between 49932 - 49976
% WARNING : Removing phase angle shift of 1 degree on transformer 853 between 49942 - 49975
% WARNING : Removing phase angle shift of 1 degree on transformer 854 between 49952 - 49980
% WARNING : Removing phase angle shift of 1 degree on transformer 855 between 49962 - 49974
% WARNING : Removing phase angle shift of 1 degree on transformer 856 between 49982 - 49972
% WARNING : Removing phase angle shift of 1 degree on transformer 857 between 50014 - 50012
% WARNING : Removing phase angle shift of 1 degree on transformer 858 between 50012 - 50071
% WARNING : Removing phase angle shift of 1 degree on transformer 860 between 52234 - 52201
% WARNING : Removing phase angle shift of 1 degree on transformer 861 between 52204 - 52212
% WARNING : Removing phase angle shift of 1 degree on transformer 862 between 52212 - 52271
% WARNING : Removing phase angle shift of 1 degree on transformer 863 between 52604 - 52602
% WARNING : Removing phase angle shift of 1 degree on transformer 864 between 52602 - 52671
% WARNING : Removing phase angle shift of 1 degree on transformer 865 between 52602 - 52677
% WARNING : Removing phase angle shift of 1 degree on transformer 867 between 52615 - 52612
% WARNING : Removing phase angle shift of 1 degree on transformer 868 between 52612 - 52673
% WARNING : Removing phase angle shift of 1 degree on transformer 869 between 52634 - 52632
% WARNING : Removing phase angle shift of 1 degree on transformer 870 between 52632 - 52676
% WARNING : Removing phase angle shift of 1 degree on transformer 871 between 52644 - 52642
% WARNING : Removing phase angle shift of 1 degree on transformer 872 between 52642 - 52675
% WARNING : Removing phase angle shift of 1 degree on transformer 873 between 52702 - 52700
% WARNING : Removing phase angle shift of 1 degree on transformer 874 between 52705 - 52702
% WARNING : Removing phase angle shift of 1 degree on transformer 875 between 52705 - 52712
% WARNING : Removing phase angle shift of 1 degree on transformer 876 between 52712 - 52778
% WARNING : Removing phase angle shift of 1 degree on transformer 877 between 52732 - 52772
% WARNING : Removing phase angle shift of 1 degree on transformer 878 between 52732 - 52773
% WARNING : Removing phase angle shift of 1 degree on transformer 879 between 52732 - 52774
% WARNING : Removing phase angle shift of 1 degree on transformer 880 between 52794 - 52732
% WARNING : Removing phase angle shift of 1 degree on transformer 881 between 52804 - 52802
% WARNING : Removing phase angle shift of 1 degree on transformer 882 between 52804 - 52812
% WARNING : Removing phase angle shift of 1 degree on transformer 883 between 52804 - 52813
% WARNING : Removing phase angle shift of 1 degree on transformer 884 between 52804 - 52814
% WARNING : Removing phase angle shift of 1 degree on transformer 885 between 52804 - 52815
% WARNING : Removing phase angle shift of 1 degree on transformer 886 between 52804 - 52816
% WARNING : Removing phase angle shift of 1 degree on transformer 887 between 52804 - 52817
% WARNING : Removing phase angle shift of 1 degree on transformer 888 between 52812 - 52873
% WARNING : Removing phase angle shift of 1 degree on transformer 889 between 52813 - 52871
% WARNING : Removing phase angle shift of 1 degree on transformer 890 between 52814 - 52875
% WARNING : Removing phase angle shift of 1 degree on transformer 891 between 52815 - 52876
% WARNING : Removing phase angle shift of 1 degree on transformer 892 between 52816 - 52872
% WARNING : Removing phase angle shift of 1 degree on transformer 893 between 52817 - 52874
% WARNING : Removing phase angle shift of 1 degree on transformer 894 between 52817 - 52878
% WARNING : Removing phase angle shift of 1 degree on transformer 895 between 53014 - 53002
% WARNING : Removing phase angle shift of 1 degree on transformer 896 between 53034 - 53042
% WARNING : Removing phase angle shift of 1 degree on transformer 897 between 53034 - 53052
% WARNING : Removing phase angle shift of 1 degree on transformer 898 between 53404 - 53401
% WARNING : Removing phase angle shift of 1 degree on transformer 899 between 53404 - 53412
% WARNING : Removing phase angle shift of 1 degree on transformer 900 between 53412 - 53471
% WARNING : Removing phase angle shift of 1 degree on transformer 901 between 53604 - 53612
% WARNING : Removing phase angle shift of 1 degree on transformer 902 between 53604 - 53615
% WARNING : Removing phase angle shift of 1 degree on transformer 903 between 53604 - 53616
% WARNING : Removing phase angle shift of 1 degree on transformer 904 between 53612 - 53672
% WARNING : Removing phase angle shift of 1 degree on transformer 905 between 53624 - 53613
% WARNING : Removing phase angle shift of 1 degree on transformer 906 between 53613 - 53673
% WARNING : Removing phase angle shift of 1 degree on transformer 907 between 53615 - 53671
% WARNING : Removing phase angle shift of 1 degree on transformer 908 between 53616 - 53674
% WARNING : Removing phase angle shift of 1 degree on transformer 909 between 53801 - 53802
% WARNING : Removing phase angle shift of 1 degree on transformer 910 between 53804 - 53801
% WARNING : Removing phase angle shift of 1 degree on transformer 911 between 53802 - 53871
% WARNING : Removing phase angle shift of 1 degree on transformer 912 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 913 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 914 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 915 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 916 between 54411 - 68413
% WARNING : Removing phase angle shift of 1 degree on transformer 917 between 54411 - 68414
% WARNING : Removing phase angle shift of 1 degree on transformer 918 between 54424 - 54412
% WARNING : Removing phase angle shift of 1 degree on transformer 919 between 54425 - 54471
% WARNING : Removing phase angle shift of 1 degree on transformer 920 between 54426 - 54472
% WARNING : Removing phase angle shift of 1 degree on transformer 921 between 54426 - 68408
% WARNING : Removing phase angle shift of 1 degree on transformer 922 between 54640 - 54630
% WARNING : Removing phase angle shift of 1 degree on transformer 923 between 55004 - 55001
% WARNING : Removing phase angle shift of 1 degree on transformer 924 between 55001 - 68325
% WARNING : Removing phase angle shift of 1 degree on transformer 925 between 55004 - 55012
% WARNING : Removing phase angle shift of 1 degree on transformer 926 between 55004 - 55013
% WARNING : Removing phase angle shift of 1 degree on transformer 927 between 55004 - 55014
% WARNING : Removing phase angle shift of 1 degree on transformer 928 between 55012 - 55071
% WARNING : Removing phase angle shift of 1 degree on transformer 929 between 55013 - 55072
% WARNING : Removing phase angle shift of 1 degree on transformer 930 between 55014 - 55073
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 931 between 70010 - 70030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 932 between 70311 - 70330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 933 between 70312 - 70330
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 934 between 70520 - 70504
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 935 between 70520 - 70505
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 936 between 70520 - 70506
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 937 between 70510 - 70507
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 938 between 70510 - 70508
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 939 between 70510 - 70516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 940 between 70510 - 70580
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 943 between 70561 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 946 between 70562 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 947 between 70520 - 70513
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 948 between 70520 - 70514
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 949 between 70520 - 70515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 950 between 71011 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 951 between 71011 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 952 between 71012 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 953 between 71012 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 954 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 955 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 956 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 957 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 958 between 72511 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 959 between 72512 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 960 between 74011 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 961 between 74012 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 964 between 74561 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 967 between 74562 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 970 between 74563 - 74512
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 971 between 74711 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 972 between 74712 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 973 between 75010 - 75030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 974 between 75010 - 75030
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 975 between 75510 - 75508
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 976 between 75510 - 75515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 977 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 978 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 981 between 75561 - 75510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 984 between 75562 - 75510
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 985 between 75520 - 75516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 986 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 987 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 988 between 76011 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 989 between 76012 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 990 between 76511 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 991 between 76512 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 992 between 76513 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 993 between 76514 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 994 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 995 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 996 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 997 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 998 between 78511 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 999 between 78512 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1001 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1002 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1003 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1005 between 80011 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1006 between 80012 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1007 between 80511 - 80531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1010 between 81061 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1013 between 81062 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1016 between 81063 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1019 between 81562 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1022 between 81561 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1023 between 81810 - 81830
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1025 between 82020 - 82001
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1027 between 82020 - 82002
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1031 between 82511 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1032 between 82512 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1033 between 83011 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1034 between 83012 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1035 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1036 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1037 between 84011 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1038 between 84012 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1039 between 84411 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1040 between 84412 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1041 between 84511 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1042 between 84512 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1043 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1044 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1047 between 86311 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1048 between 86312 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1049 between 86511 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1050 between 86512 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1051 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1052 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1053 between 88011 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1054 between 88012 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1055 between 88511 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1056 between 88512 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1059 between 89311 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1060 between 89312 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1062 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1063 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1067 between 90061 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1070 between 90062 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1073 between 90063 - 90012
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1076 between 90361 - 90310
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1077 between 90511 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1078 between 90512 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1079 between 91011 - 91031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1080 between 91012 - 91032
