%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%  EIRGrid - Winter Peak 2013-14
%
%  Based on data from:
%    "Ten Year Transmission Forecast Statement 2013"
%    http://www.eirgrid.com/transmission/transmissionforecaststatement/
%    Accessed: 25/8/2014
%  
%  WARNING: This is a preliminary translation from a PSS/E-30 file.
%    The network produces AC Power Flow solutions, but has not been 
%    validated to PSS/E.  See the end of this file for detailed 
%    translation notes.
%
function mpc = nesta_case1460wp_eir
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Thermal Rating: on line 87582-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45
% INFO    : Updated Thermal Rating: on line 87582-87594 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 485
% INFO    : Updated Thermal Rating: on line 87583-87584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 87583-87590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 87584-87595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 569
% INFO    : Updated Thermal Rating: on line 87590-87592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on line 87590-87596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on line 89231-89232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1607
% INFO    : Updated Thermal Rating: on line 89231-89232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1607
% INFO    : Updated Thermal Rating: on line 89530-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 89531-89535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on line 89531-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 89531-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38
% INFO    : Updated Thermal Rating: on line 89532-89582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1035
% INFO    : Updated Thermal Rating: on line 89533-89580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 89534-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313
% INFO    : Updated Thermal Rating: on line 89535-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 89580-89581 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 89580-89590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 80
% INFO    : Updated Thermal Rating: on line 89581-89591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 165
% INFO    : Updated Thermal Rating: on line 89582-89583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on line 89583-89592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8827
% INFO    : Updated Thermal Rating: on line 89583-89593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2426
% INFO    : Updated Thermal Rating: on line 90011-90012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345242
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524178
% INFO    : Updated Thermal Rating: on line 86221-86220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 34524178
% INFO    : Updated Thermal Rating: on transformer 2561-10 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3781-10 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 2561-11 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3781-11 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 3861-13 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 4651-13 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 2551-14 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 3081-14 : Rate A, Rate B , 9999.0, 9999.0 -> 125
% INFO    : Updated Thermal Rating: on transformer 3081-15 : Rate A, Rate B , 9999.0, 9999.0 -> 125
% INFO    : Updated Thermal Rating: on transformer 3871-15 : Rate A, Rate B , 9999.0, 9999.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 1021-10204 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1021-10205 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1021-10271 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 1021-10272 : Rate A, Rate B , 9999.0, 9999.0 -> 92
% INFO    : Updated Thermal Rating: on transformer 1021-10273 : Rate A, Rate B , 9999.0, 9999.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 1021-10274 : Rate A, Rate B , 9999.0, 9999.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 1041-10401 : Rate A, Rate B , 9999.0, 9999.0 -> 54
% INFO    : Updated Thermal Rating: on transformer 1042-10471 : Rate A, Rate B , 9999.0, 9999.0 -> 735
% INFO    : Updated Thermal Rating: on transformer 1052-10472 : Rate A, Rate B , 9999.0, 9999.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 1052-10473 : Rate A, Rate B , 9999.0, 9999.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 1061-10602 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on transformer 1061-10604 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1062-10474 : Rate A, Rate B , 9999.0, 9999.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1081-10801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 1121-11201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1121-11201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1121-11204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1121-11214 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 11404-1141 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1201-12001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1221-12201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1271-12702 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1281-12804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1301-13001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1321-13204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1341-13404 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 232
% INFO    : Updated Thermal Rating: on line 1351-13501 : Rate A, Rate B , 9999.0, 9999.0 -> 232
% INFO    : Updated Thermal Rating: on line 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 1361-13601 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 13604-1361 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1381-13804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1391-13802 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1401-14002 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on transformer 1401-14004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1421-14204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1441-14401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 14404-1441 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1451-14502 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 1461-14604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1481-14804 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1501-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1541-15402 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1551-15502 : Rate A, Rate B , 9999.0, 9999.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1551-15504 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 1581-15801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1621-16202 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1661-16604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1681-16873 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1691-16901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1701-17073 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on line 1711-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 17204-1721 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on line 1731-17302 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1741-17404 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1761-17671 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1761-17672 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1781-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 128
% INFO    : Updated Thermal Rating: on line 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 1801-18001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 1821-18204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1841-18402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 1841-18404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1861-18604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 1871-18701 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 18804-1881 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1901-19004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1911-19101 : Rate A, Rate B , 9999.0, 9999.0 -> 388
% INFO    : Updated Thermal Rating: on transformer 1921-19204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1941-19471 : Rate A, Rate B , 9999.0, 9999.0 -> 360
% INFO    : Updated Thermal Rating: on transformer 1951-19504 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1961-19601 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 1991-19902 : Rate A, Rate B , 9999.0, 9999.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2021-20201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2101-21004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 21204-2121 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2131-21302 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 21404-2141 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2161-21604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2181-21804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2221-22204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2241-22404 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on line 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 2251-22501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2281-22804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 2281-22814 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 2301-23001 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on line 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 2361-23601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2361-23604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 2401-24002 : Rate A, Rate B , 9999.0, 9999.0 -> 205
% INFO    : Updated Thermal Rating: on transformer 2481-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2491-24804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2541-25404 : Rate A, Rate B , 9999.0, 9999.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 2571-25604 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 2671-26700 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 26701-2671 : Rate A, Rate B , 9999.0, 9999.0 -> 102
% INFO    : Updated Thermal Rating: on line 2681-26802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2701-27004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2721-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 27404-2741 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2742-27473 : Rate A, Rate B , 9999.0, 9999.0 -> 351
% INFO    : Updated Thermal Rating: on transformer 2742-27474 : Rate A, Rate B , 9999.0, 9999.0 -> 1209
% INFO    : Updated Thermal Rating: on transformer 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 2761-27604 : Rate A, Rate B , 9999.0, 9999.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 2771-27712 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 2781-27801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2781-27804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2781-27805 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 2801-28002 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2821-28201 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on transformer 2821-28204 : Rate A, Rate B , 9999.0, 9999.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 2852-28571 : Rate A, Rate B , 9999.0, 9999.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2861-28601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 2861-28604 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2861-28611 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 2881-28804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 2941-29401 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 2951-29501 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 29672-29671 : Rate A, Rate B, Rate C , 288.0, 288.0, 288.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 2972-29673 : Rate A, Rate B , 9999.0, 9999.0 -> 1038
% INFO    : Updated Thermal Rating: on transformer 3061-30671 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3091-30804 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 31004-3101 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3122-31271 : Rate A, Rate B , 9999.0, 9999.0 -> 921
% INFO    : Updated Thermal Rating: on transformer 3221-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3241-32404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3251-32504 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3251-32554 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3261-32604 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3301-33004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3321-33201 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3361-33601 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on line 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 3381-33801 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 3391-33902 : Rate A, Rate B , 9999.0, 9999.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3401-34001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3421-34201 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3431-34301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 35004-3501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3501-35074 : Rate A, Rate B , 9999.0, 9999.0 -> 353
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 3541-35404 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 35604-3561 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 3581-35804 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 3581-35812 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 3601-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 3611-36001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 3621-36201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3621-36202 : Rate A, Rate B , 9999.0, 9999.0 -> 165
% INFO    : Updated Thermal Rating: on transformer 3651-36402 : Rate A, Rate B , 9999.0, 9999.0 -> 112
% INFO    : Updated Thermal Rating: on line 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3751-37501 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on transformer 3761-37601 : Rate A, Rate B , 9999.0, 9999.0 -> 60
% INFO    : Updated Thermal Rating: on transformer 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 3761-37602 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3801-38001 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 3801-38004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3821-38204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 3861-38601 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3871-38701 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 3881-38804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 3934-39471 : Rate A, Rate B , 9999.0, 9999.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 3944-39473 : Rate A, Rate B , 9999.0, 9999.0 -> 664
% INFO    : Updated Thermal Rating: on transformer 3954-39472 : Rate A, Rate B , 9999.0, 9999.0 -> 664
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 3961-39601 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 3981-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 3991-39801 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4001-40001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4001-40004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4021-40204 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4041-40404 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 4061-40601 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on transformer 4061-40602 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on line 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on line 4081-40801 : Rate A, Rate B , 9999.0, 9999.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4101-41002 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 4111-41102 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4201-42004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4211-42102 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4221-42204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 4251-42501 : Rate A, Rate B , 9999.0, 9999.0 -> 431
% INFO    : Updated Thermal Rating: on transformer 4261-42604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4281-42802 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on line 4341-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4351-43401 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4361-43604 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4371-43704 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4401-44001 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4441-44471 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4481-44804 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4491-44901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 4501-45001 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 4511-45101 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46210 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46214 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4621-46224 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4651-46504 : Rate A, Rate B , 9999.0, 9999.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 46804-4681 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4701-47004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 4741-47402 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on line 4761-47601 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on transformer 4901-49001 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4911-49101 : Rate A, Rate B , 9999.0, 9999.0 -> 456
% INFO    : Updated Thermal Rating: on transformer 4941-49474 : Rate A, Rate B , 9999.0, 9999.0 -> 497
% INFO    : Updated Thermal Rating: on transformer 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4951-49501 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4951-49504 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4961-49604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 4981-49804 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 4991-49902 : Rate A, Rate B , 9999.0, 9999.0 -> 106
% INFO    : Updated Thermal Rating: on transformer 4991-49912 : Rate A, Rate B , 9999.0, 9999.0 -> 30
% INFO    : Updated Thermal Rating: on transformer 4991-49922 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5001-50004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5022-50274 : Rate A, Rate B , 9999.0, 9999.0 -> 588
% INFO    : Updated Thermal Rating: on transformer 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5031-50301 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5051-50574 : Rate A, Rate B , 9999.0, 9999.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 5061-50604 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5071-50573 : Rate A, Rate B , 9999.0, 9999.0 -> 283
% INFO    : Updated Thermal Rating: on line 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 5091-50901 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5122-50275 : Rate A, Rate B , 9999.0, 9999.0 -> 588
% INFO    : Updated Thermal Rating: on line 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 5131-51301 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5141-51471 : Rate A, Rate B , 9999.0, 9999.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 5142-51473 : Rate A, Rate B , 9999.0, 9999.0 -> 691
% INFO    : Updated Thermal Rating: on transformer 5142-51474 : Rate A, Rate B , 9999.0, 9999.0 -> 691
% INFO    : Updated Thermal Rating: on line 51771-51772 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 5181-51801 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 51804-5181 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5202-52073 : Rate A, Rate B , 400.0, 400.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 5221-52204 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on transformer 5222-50276 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 677
% INFO    : Updated Thermal Rating: on line 5241-52404 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5241-52476 : Rate A, Rate B , 9999.0, 9999.0 -> 78
% INFO    : Updated Thermal Rating: on transformer 5251-52477 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on transformer 5261-52604 : Rate A, Rate B , 9999.0, 9999.0 -> 91
% INFO    : Updated Thermal Rating: on line 5271-52704 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5271-52714 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5271-52734 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5281-52804 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5301-53004 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5321-53204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 53204-5321 : Rate A, Rate B , 9999.0, 9999.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 5341-53404 : Rate A, Rate B , 9999.0, 9999.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 5361-53604 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 5361-53614 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5381-53804 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 54404-5441 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5481-54801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 5501-55002 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5501-55004 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 5521-55201 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 10212-10275 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on line 10213-10276 : Rate A, Rate B , 9999.0, 9999.0 -> 7
% INFO    : Updated Thermal Rating: on transformer 35771-10470 : Rate A, Rate B , 9999.0, 9999.0 -> 976
% INFO    : Updated Thermal Rating: on line 10602-10671 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 10602-10672 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 10602-10673 : Rate A, Rate B , 9999.0, 9999.0 -> 9
% INFO    : Updated Thermal Rating: on line 11202-11271 : Rate A, Rate B , 9999.0, 9999.0 -> 139
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11224-11242 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 11242-67045 : Rate A, Rate B , 9999.0, 9999.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 11254-11252 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 11302-11370 : Rate A, Rate B , 9999.0, 9999.0 -> 162
% INFO    : Updated Thermal Rating: on line 11302-11371 : Rate A, Rate B , 9999.0, 9999.0 -> 356
% INFO    : Updated Thermal Rating: on line 12302-12370 : Rate A, Rate B , 9999.0, 9999.0 -> 279
% INFO    : Updated Thermal Rating: on line 12302-12371 : Rate A, Rate B , 9999.0, 9999.0 -> 212
% INFO    : Updated Thermal Rating: on line 12302-12372 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 12502-12571 : Rate A, Rate B , 9999.0, 9999.0 -> 158
% INFO    : Updated Thermal Rating: on line 12502-12572 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 12502-12573 : Rate A, Rate B , 9999.0, 9999.0 -> 61
% INFO    : Updated Thermal Rating: on transformer 12814-12802 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on line 12802-68222 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 13011-68536 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on transformer 13424-13402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 13402-13472 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 13412-13471 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on line 13414-13474 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 13415-13475 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on line 13416-13476 : Rate A, Rate B , 9999.0, 9999.0 -> 72
% INFO    : Updated Thermal Rating: on line 13417-13477 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 13494-13422 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 13432-13473 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 13442-13479 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on transformer 17044-13442 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 14002-14073 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 14414-14402 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 14412-14472 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on line 14412-68282 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on line 14802-14871 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 15010-15001 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 15522-15571 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 15532-15572 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 15542-15573 : Rate A, Rate B , 9999.0, 9999.0 -> 144
% INFO    : Updated Thermal Rating: on line 15704-15702 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 15702-15771 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 15702-15772 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 16302-16371 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 16302-16372 : Rate A, Rate B , 9999.0, 9999.0 -> 25
% INFO    : Updated Thermal Rating: on line 16302-16373 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 16302-16376 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 16302-16379 : Rate A, Rate B , 9999.0, 9999.0 -> 2
% INFO    : Updated Thermal Rating: on line 16312-16374 : Rate A, Rate B , 9999.0, 9999.0 -> 47
% INFO    : Updated Thermal Rating: on line 16312-16375 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on line 16312-16377 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 16601-16602 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 16604-16601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16604-16612 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 16604-16622 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 16604-16632 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 16612-16675 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 16614-16674 : Rate A, Rate B , 9999.0, 9999.0 -> 136
% INFO    : Updated Thermal Rating: on line 16632-16670 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 17004-17010 : Rate A, Rate B , 9999.0, 9999.0 -> 90
% INFO    : Updated Thermal Rating: on transformer 17010-17074 : Rate A, Rate B , 9999.0, 9999.0 -> 108
% INFO    : Updated Thermal Rating: on line 17012-17075 : Rate A, Rate B , 9999.0, 9999.0 -> 14
% INFO    : Updated Thermal Rating: on line 17032-17077 : Rate A, Rate B , 9999.0, 9999.0 -> 9
% INFO    : Updated Thermal Rating: on line 17032-68223 : Rate A, Rate B , 9999.0, 9999.0 -> 6
% INFO    : Updated Thermal Rating: on transformer 17810-17802 : Rate A, Rate B , 9999.0, 9999.0 -> 128
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 18010-18004 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 18404-18412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 18412-18471 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 18412-18472 : Rate A, Rate B , 9999.0, 9999.0 -> 17
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 18614-18601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 18804-18802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 18834-18812 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 19014-19002 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 19004-19073 : Rate A, Rate B , 9999.0, 9999.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 19014-19071 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 19071-19081 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 19071-19082 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 19073-19085 : Rate A, Rate B , 9999.0, 9999.0 -> 134
% INFO    : Updated Thermal Rating: on line 19312-19371 : Rate A, Rate B , 9999.0, 9999.0 -> 167
% INFO    : Updated Thermal Rating: on line 19317-19318 : Rate A, Rate B , 9999.0, 9999.0 -> 42
% INFO    : Updated Thermal Rating: on line 19322-19372 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on line 19702-19771 : Rate A, Rate B , 9999.0, 9999.0 -> 168
% INFO    : Updated Thermal Rating: on line 19712-19772 : Rate A, Rate B , 9999.0, 9999.0 -> 62
% INFO    : Updated Thermal Rating: on line 19712-19773 : Rate A, Rate B , 9999.0, 9999.0 -> 217
% INFO    : Updated Thermal Rating: on line 19902-19970 : Rate A, Rate B , 9999.0, 9999.0 -> 260
% INFO    : Updated Thermal Rating: on line 19902-19972 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 19902-19973 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 19902-19974 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 21024-21002 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 21004-21071 : Rate A, Rate B , 9999.0, 9999.0 -> 7
% INFO    : Updated Thermal Rating: on line 21302-21371 : Rate A, Rate B , 9999.0, 9999.0 -> 200
% INFO    : Updated Thermal Rating: on line 21302-21372 : Rate A, Rate B , 9999.0, 9999.0 -> 147
% INFO    : Updated Thermal Rating: on transformer 21404-21402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 21414-21412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 21614-21601 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 21864-21801 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on transformer 21824-21802 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 21811-21873 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on transformer 21844-21822 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 22224-22201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22204-22222 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 22204-22242 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 22204-22282 : Rate A, Rate B , 9999.0, 9999.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 22232-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22234-22211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 22244-22215 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 22215-22278 : Rate A, Rate B , 9999.0, 9999.0 -> 33
% INFO    : Updated Thermal Rating: on line 22221-22273 : Rate A, Rate B , 9999.0, 9999.0 -> 26
% INFO    : Updated Thermal Rating: on transformer 22254-22262 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 22262-22274 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on transformer 22264-22292 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 22302-22371 : Rate A, Rate B , 9999.0, 9999.0 -> 361
% INFO    : Updated Thermal Rating: on transformer 22404-22432 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 22412-22471 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 22422-22472 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on line 22432-22473 : Rate A, Rate B , 9999.0, 9999.0 -> 31
% INFO    : Updated Thermal Rating: on transformer 22610-22671 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 22610-22672 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 22804-22802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 22802-22871 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 23614-23611 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 23612-23621 : Rate A, Rate B , 9999.0, 9999.0 -> 5
% INFO    : Updated Thermal Rating: on line 24002-67066 : Rate A, Rate B , 9999.0, 9999.0 -> 314
% INFO    : Updated Thermal Rating: on line 26703-26773 : Rate A, Rate B , 9999.0, 9999.0 -> 106
% INFO    : Updated Thermal Rating: on line 26703-26774 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 26705-26772 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 27004-27002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 27281-27204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on line 27302-27371 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 27302-27372 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 27302-27374 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 27404-27402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 27404-27412 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 27410-27471 : Rate A, Rate B , 9999.0, 9999.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 27410-27472 : Rate A, Rate B , 9999.0, 9999.0 -> 235
% INFO    : Updated Thermal Rating: on line 27702-27774 : Rate A, Rate B , 9999.0, 9999.0 -> 119
% INFO    : Updated Thermal Rating: on line 27703-27771 : Rate A, Rate B , 9999.0, 9999.0 -> 268
% INFO    : Updated Thermal Rating: on line 27722-27772 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 27722-27773 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 27813-27871 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 28202-28271 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on transformer 28804-28812 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 28810-28824 : Rate A, Rate B , 9999.0, 9999.0 -> 99
% INFO    : Updated Thermal Rating: on line 28812-28874 : Rate A, Rate B , 9999.0, 9999.0 -> 180
% INFO    : Updated Thermal Rating: on line 28834-28871 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on line 28834-28872 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 28834-28873 : Rate A, Rate B , 9999.0, 9999.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 31014-31001 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on transformer 31004-31002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 31002-31071 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 31002-31074 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 31011-68171 : Rate A, Rate B , 9999.0, 9999.0 -> 17
% INFO    : Updated Thermal Rating: on transformer 32210-32201 : Rate A, Rate B , 9999.0, 9999.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 32210-32204 : Rate A, Rate B , 9999.0, 9999.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 32564-32502 : Rate A, Rate B , 9999.0, 9999.0 -> 287
% INFO    : Updated Thermal Rating: on line 32502-32570 : Rate A, Rate B , 9999.0, 9999.0 -> 168
% INFO    : Updated Thermal Rating: on line 32502-32578 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on transformer 32514-32532 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 32514-68271 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 32524-68263 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 32532-32576 : Rate A, Rate B , 9999.0, 9999.0 -> 73
% INFO    : Updated Thermal Rating: on line 32532-32577 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 32534-68262 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 32542-68283 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on transformer 33014-33002 : Rate A, Rate B , 9999.0, 9999.0 -> 36
% INFO    : Updated Thermal Rating: on line 33002-33071 : Rate A, Rate B , 9999.0, 9999.0 -> 27
% INFO    : Updated Thermal Rating: on line 33012-33072 : Rate A, Rate B , 9999.0, 9999.0 -> 68
% INFO    : Updated Thermal Rating: on transformer 35004-35002 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 35002-35071 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on transformer 35804-35802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 35802-35871 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 35802-35872 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 35802-35873 : Rate A, Rate B , 9999.0, 9999.0 -> 21
% INFO    : Updated Thermal Rating: on line 35812-35875 : Rate A, Rate B , 9999.0, 9999.0 -> 123
% INFO    : Updated Thermal Rating: on line 35813-35876 : Rate A, Rate B , 9999.0, 9999.0 -> 82
% INFO    : Updated Thermal Rating: on transformer 35814-35822 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 35815-35877 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 36202-36271 : Rate A, Rate B , 9999.0, 9999.0 -> 172
% INFO    : Updated Thermal Rating: on line 36202-36272 : Rate A, Rate B , 9999.0, 9999.0 -> 96
% INFO    : Updated Thermal Rating: on line 36412-36471 : Rate A, Rate B , 9999.0, 9999.0 -> 101
% INFO    : Updated Thermal Rating: on line 36412-68306 : Rate A, Rate B , 9999.0, 9999.0 -> 73
% INFO    : Updated Thermal Rating: on line 36422-36476 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 36452-36472 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36462-36473 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36462-68307 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 36482-36474 : Rate A, Rate B , 9999.0, 9999.0 -> 20
% INFO    : Updated Thermal Rating: on line 36492-36475 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 38004-38002 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 38002-38071 : Rate A, Rate B , 9999.0, 9999.0 -> 11
% INFO    : Updated Thermal Rating: on transformer 38014-38012 : Rate A, Rate B , 9999.0, 9999.0 -> 148
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 38214-38201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 38203-38202 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 38244-38211 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 38212-38271 : Rate A, Rate B , 9999.0, 9999.0 -> 71
% INFO    : Updated Thermal Rating: on line 38213-38272 : Rate A, Rate B , 9999.0, 9999.0 -> 32
% INFO    : Updated Thermal Rating: on line 38215-38273 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 38233-38232 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 38264-38241 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 38804-38802 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 38802-38870 : Rate A, Rate B , 9999.0, 9999.0 -> 159
% INFO    : Updated Thermal Rating: on line 38802-38871 : Rate A, Rate B , 9999.0, 9999.0 -> 48
% INFO    : Updated Thermal Rating: on transformer 38804-38812 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 39670-39675 : Rate A, Rate B , 9999.0, 9999.0 -> 318
% INFO    : Updated Thermal Rating: on line 40412-40471 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 40761-40771 : Rate A, Rate B , 9999.0, 9999.0 -> 346
% INFO    : Updated Thermal Rating: on line 40761-40772 : Rate A, Rate B , 9999.0, 9999.0 -> 135
% INFO    : Updated Thermal Rating: on line 40761-40773 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 42004-42001 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 42214-42212 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 42604-42602 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 42602-42672 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 42602-42673 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 42602-42674 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on transformer 43604-43602 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 43602-43671 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 43602-43672 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on transformer 43724-43712 : Rate A, Rate B , 9999.0, 9999.0 -> 156
% INFO    : Updated Thermal Rating: on line 43712-43774 : Rate A, Rate B , 9999.0, 9999.0 -> 230
% INFO    : Updated Thermal Rating: on transformer 44814-44812 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 46854-46801 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 46801-46875 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on line 46802-46870 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 46812-46874 : Rate A, Rate B , 9999.0, 9999.0 -> 100
% INFO    : Updated Thermal Rating: on line 46822-46873 : Rate A, Rate B , 9999.0, 9999.0 -> 81
% INFO    : Updated Thermal Rating: on line 47802-47871 : Rate A, Rate B , 9999.0, 9999.0 -> 335
% INFO    : Updated Thermal Rating: on line 47802-47873 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 47802-47874 : Rate A, Rate B , 9999.0, 9999.0 -> 158
% INFO    : Updated Thermal Rating: on line 47902-47872 : Rate A, Rate B , 9999.0, 9999.0 -> 179
% INFO    : Updated Thermal Rating: on transformer 49514-49502 : Rate A, Rate B , 9999.0, 9999.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 49524-49512 : Rate A, Rate B , 9999.0, 9999.0 -> 116
% INFO    : Updated Thermal Rating: on line 49512-49571 : Rate A, Rate B , 9999.0, 9999.0 -> 260
% INFO    : Updated Thermal Rating: on line 49613-49672 : Rate A, Rate B , 9999.0, 9999.0 -> 22
% INFO    : Updated Thermal Rating: on line 49814-49802 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 49902-49971 : Rate A, Rate B , 9999.0, 9999.0 -> 219
% INFO    : Updated Thermal Rating: on line 49902-49973 : Rate A, Rate B , 9999.0, 9999.0 -> 44
% INFO    : Updated Thermal Rating: on line 49952-49980 : Rate A, Rate B , 9999.0, 9999.0 -> 15
% INFO    : Updated Thermal Rating: on line 50012-50071 : Rate A, Rate B , 9999.0, 9999.0 -> 56
% INFO    : Updated Thermal Rating: on transformer 51410-51472 : Rate A, Rate B , 9999.0, 9999.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 52234-52201 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 52212-52271 : Rate A, Rate B , 9999.0, 9999.0 -> 82
% INFO    : Updated Thermal Rating: on line 52602-52671 : Rate A, Rate B , 9999.0, 9999.0 -> 12
% INFO    : Updated Thermal Rating: on line 52602-52677 : Rate A, Rate B , 9999.0, 9999.0 -> 19
% INFO    : Updated Thermal Rating: on line 52610-52614 : Rate A, Rate B , 9999.0, 9999.0 -> 103
% INFO    : Updated Thermal Rating: on line 52612-52673 : Rate A, Rate B , 9999.0, 9999.0 -> 51
% INFO    : Updated Thermal Rating: on transformer 52634-52632 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52632-52676 : Rate A, Rate B , 9999.0, 9999.0 -> 121
% INFO    : Updated Thermal Rating: on transformer 52644-52642 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52642-52675 : Rate A, Rate B , 9999.0, 9999.0 -> 150
% INFO    : Updated Thermal Rating: on line 52702-52700 : Rate A, Rate B , 9999.0, 9999.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 52705-52712 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 52712-52778 : Rate A, Rate B , 9999.0, 9999.0 -> 34
% INFO    : Updated Thermal Rating: on line 52732-52772 : Rate A, Rate B , 9999.0, 9999.0 -> 150
% INFO    : Updated Thermal Rating: on line 52732-52773 : Rate A, Rate B , 9999.0, 9999.0 -> 67
% INFO    : Updated Thermal Rating: on line 52732-52774 : Rate A, Rate B , 9999.0, 9999.0 -> 18
% INFO    : Updated Thermal Rating: on transformer 52794-52732 : Rate A, Rate B , 9999.0, 9999.0 -> 162
% INFO    : Updated Thermal Rating: on line 52812-52873 : Rate A, Rate B , 9999.0, 9999.0 -> 28
% INFO    : Updated Thermal Rating: on line 52813-52871 : Rate A, Rate B , 9999.0, 9999.0 -> 105
% INFO    : Updated Thermal Rating: on line 52814-52875 : Rate A, Rate B , 9999.0, 9999.0 -> 38
% INFO    : Updated Thermal Rating: on line 52815-52876 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 52816-52872 : Rate A, Rate B , 9999.0, 9999.0 -> 50
% INFO    : Updated Thermal Rating: on line 52817-52874 : Rate A, Rate B , 9999.0, 9999.0 -> 29
% INFO    : Updated Thermal Rating: on line 52817-52878 : Rate A, Rate B , 9999.0, 9999.0 -> 57
% INFO    : Updated Thermal Rating: on transformer 53014-53002 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 53034-53042 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 53034-53052 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 53204-53201 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 53404-53401 : Rate A, Rate B , 9999.0, 9999.0 -> 16
% INFO    : Updated Thermal Rating: on transformer 53404-53402 : Rate A, Rate B , 9999.0, 9999.0 -> 24
% INFO    : Updated Thermal Rating: on line 53402-53472 : Rate A, Rate B , 9999.0, 9999.0 -> 20
% INFO    : Updated Thermal Rating: on line 53412-53471 : Rate A, Rate B , 9999.0, 9999.0 -> 41
% INFO    : Updated Thermal Rating: on line 53612-53672 : Rate A, Rate B , 9999.0, 9999.0 -> 37
% INFO    : Updated Thermal Rating: on line 53613-53673 : Rate A, Rate B , 9999.0, 9999.0 -> 97
% INFO    : Updated Thermal Rating: on line 53615-53671 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 53616-53674 : Rate A, Rate B , 9999.0, 9999.0 -> 62
% INFO    : Updated Thermal Rating: on line 53801-53802 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on line 53804-53801 : Rate A, Rate B , 9999.0, 9999.0 -> 35
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 54414-54401 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 54424-54402 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 54411-68413 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 54411-68414 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on transformer 54424-54412 : Rate A, Rate B , 9999.0, 9999.0 -> 52
% INFO    : Updated Thermal Rating: on line 54426-68408 : Rate A, Rate B , 9999.0, 9999.0 -> 53
% INFO    : Updated Thermal Rating: on transformer 54640-54630 : Rate A, Rate B, Rate C , 582.0, 582.0, 582.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 55004-55001 : Rate A, Rate B , 9999.0, 9999.0 -> 23
% INFO    : Updated Thermal Rating: on line 55001-68325 : Rate A, Rate B , 9999.0, 9999.0 -> 13
% INFO    : Updated Thermal Rating: on line 55012-55071 : Rate A, Rate B , 9999.0, 9999.0 -> 87
% INFO    : Updated Thermal Rating: on line 55013-55072 : Rate A, Rate B , 9999.0, 9999.0 -> 147
% INFO    : Updated Thermal Rating: on line 55014-55073 : Rate A, Rate B , 9999.0, 9999.0 -> 43
% INFO    : Updated Thermal Rating: on line 70520-70562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 168
% INFO    : Updated Thermal Rating: on line 70520-70561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 74520-74561 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on line 74520-74562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on line 74520-74563 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 146
% INFO    : Updated Thermal Rating: on line 75520-75562 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on line 81020-81063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 82020-82001 : Rate A, Rate B, Rate C , 1000.0, 1000.0, 1000.0 -> 708
% INFO    : Updated Thermal Rating: on line 82020-82003 : Rate B, Rate C , 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 82003-82004 : Rate B, Rate C , 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on line 82004-82020 : Rate B, Rate C , 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 86220-86280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 90020-90061 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 90020-90062 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 166
% INFO    : Updated Thermal Rating: on line 90020-90063 : Rate A, Rate B, Rate C , 240.0, 240.0, 240.0 -> 146
% INFO    : Updated Thermal Rating: on line 90320-90361 : Rate A, Rate B, Rate C , 240.0, 264.0, 240.0 -> 155
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 10	: V=1.06551, theta=0.0 -> V=1.08763, theta=-13.10596
% INFO    : Bus 11	: V=1.07361, theta=0.0 -> V=1.09555, theta=-11.21905
% INFO    : Bus 12	: V=1.05306, theta=0.0 -> V=1.07125, theta=-13.76196
% INFO    : Bus 13	: V=1.07086, theta=0.0 -> V=1.08952, theta=-14.32528
% INFO    : Bus 14	: V=1.05305, theta=0.0 -> V=1.07133, theta=-12.14379
% INFO    : Bus 15	: V=1.06212, theta=0.0 -> V=1.08077, theta=-12.51273
% INFO    : Bus 1021	: V=1.05, theta=0.0 -> V=1.05275, theta=-4.50832
% INFO    : Bus 1041	: V=1.03805, theta=0.0 -> V=1.09478, theta=2.49091
% INFO    : Bus 1042	: V=1.04, theta=0.0 -> V=1.09844, theta=4.26337
% INFO    : Bus 1052	: V=1.04057, theta=0.0 -> V=1.09818, theta=4.31682
% INFO    : Bus 1061	: V=1.04679, theta=0.0 -> V=0.99836, theta=-6.32781
% INFO    : Bus 1062	: V=1.04, theta=0.0 -> V=1.09844, theta=4.26337
% INFO    : Bus 1071	: V=1.06267, theta=0.0 -> V=1.03549, theta=-5.81759
% INFO    : Bus 1072	: V=1.03995, theta=0.0 -> V=1.09837, theta=4.2475
% INFO    : Bus 1081	: V=1.04979, theta=0.0 -> V=1.0572, theta=-3.74434
% INFO    : Bus 1101	: V=1.04721, theta=0.0 -> V=1.0771, theta=-5.05795
% INFO    : Bus 1121	: V=1.06464, theta=0.0 -> V=1.08521, theta=-5.67814
% INFO    : Bus 1122	: V=1.06455, theta=0.0 -> V=1.08418, theta=-4.86082
% INFO    : Bus 1131	: V=1.05356, theta=0.0 -> V=1.06694, theta=-1.31404
% INFO    : Bus 1141	: V=1.06309, theta=0.0 -> V=1.01694, theta=-8.59236
% INFO    : Bus 1151	: V=1.05356, theta=0.0 -> V=1.06694, theta=-1.31404
% INFO    : Bus 1161	: V=1.05, theta=0.0 -> V=1.06303, theta=-2.35746
% INFO    : Bus 1181	: V=1.04189, theta=0.0 -> V=1.00697, theta=-8.62001
% INFO    : Bus 1201	: V=1.0648, theta=0.0 -> V=1.08585, theta=-8.26958
% INFO    : Bus 1221	: V=1.04748, theta=0.0 -> V=1.06204, theta=-6.88907
% INFO    : Bus 1231	: V=1.06671, theta=0.0 -> V=1.09822, theta=-3.4552
% INFO    : Bus 1251	: V=1.0406, theta=0.0 -> V=1.03042, theta=-5.74307
% INFO    : Bus 1271	: V=1.04293, theta=0.0 -> V=1.04583, theta=-9.14622
% INFO    : Bus 1281	: V=1.03135, theta=0.0 -> V=1.07438, theta=0.75975
% INFO    : Bus 1301	: V=1.05817, theta=0.0 -> V=1.07812, theta=-6.92167
% INFO    : Bus 1321	: V=1.04337, theta=0.0 -> V=1.05422, theta=-9.02773
% INFO    : Bus 1341	: V=1.03397, theta=0.0 -> V=0.95473, theta=-7.36343
% INFO    : Bus 1351	: V=1.04659, theta=0.0 -> V=1.05685, theta=-9.19438
% INFO    : Bus 1361	: V=1.04594, theta=0.0 -> V=1.07721, theta=-4.33471
% INFO    : Bus 1381	: V=1.03547, theta=0.0 -> V=1.09077, theta=1.96041
% INFO    : Bus 1391	: V=1.03155, theta=0.0 -> V=1.08674, theta=1.80151
% INFO    : Bus 1401	: V=1.05162, theta=0.0 -> V=0.99733, theta=-9.03129
% INFO    : Bus 1421	: V=1.04911, theta=0.0 -> V=1.06848, theta=-8.25556
% INFO    : Bus 1441	: V=1.02463, theta=0.0 -> V=1.07582, theta=0.33373
% INFO    : Bus 1451	: V=1.0529, theta=0.0 -> V=1.06687, theta=-8.43866
% INFO    : Bus 1461	: V=1.03568, theta=0.0 -> V=1.07904, theta=-0.99786
% INFO    : Bus 1481	: V=1.05415, theta=0.0 -> V=1.0903, theta=-2.67414
% INFO    : Bus 1501	: V=1.02443, theta=0.0 -> V=1.07563, theta=0.32189
% INFO    : Bus 1541	: V=1.06164, theta=0.0 -> V=1.08658, theta=-4.99454
% INFO    : Bus 1551	: V=1.05, theta=0.0 -> V=1.08135, theta=1.19174
% INFO    : Bus 1581	: V=1.06402, theta=0.0 -> V=1.08509, theta=-8.32425
% INFO    : Bus 1601	: V=1.04303, theta=0.0 -> V=1.07816, theta=1.16272
% INFO    : Bus 1602	: V=1.04838, theta=0.0 -> V=1.08006, theta=1.19223
% INFO    : Bus 1611	: V=1.04957, theta=0.0 -> V=1.08165, theta=2.00363
% INFO    : Bus 1621	: V=1.03628, theta=0.0 -> V=1.07603, theta=0.64942
% INFO    : Bus 1631	: V=1.05044, theta=0.0 -> V=0.99883, theta=-5.89536
% INFO    : Bus 1641	: V=1.06077, theta=0.0 -> V=1.02483, theta=-5.30038
% INFO    : Bus 1642	: V=1.06017, theta=0.0 -> V=1.02544, theta=-3.53659
% INFO    : Bus 1651	: V=1.06135, theta=0.0 -> V=1.07362, theta=-1.04591
% INFO    : Bus 1661	: V=1.05, theta=0.0 -> V=1.00029, theta=-9.53922
% INFO    : Bus 1681	: V=1.03911, theta=0.0 -> V=1.07641, theta=0.99516
% INFO    : Bus 1691	: V=1.05224, theta=0.0 -> V=1.07154, theta=-8.06142
% INFO    : Bus 1701	: V=1.05, theta=0.0 -> V=0.97822, theta=-6.97412
% INFO    : Bus 1711	: V=1.05945, theta=0.0 -> V=1.08391, theta=-9.09027
% INFO    : Bus 1721	: V=1.05309, theta=0.0 -> V=1.08038, theta=-4.83492
% INFO    : Bus 1731	: V=1.05945, theta=0.0 -> V=1.08391, theta=-9.09027
% INFO    : Bus 1741	: V=1.05235, theta=0.0 -> V=1.07163, theta=-8.02132
% INFO    : Bus 1742	: V=1.06393, theta=0.0 -> V=1.07751, theta=-6.57793
% INFO    : Bus 1761	: V=1.05208, theta=0.0 -> V=0.97972, theta=-6.76152
% INFO    : Bus 1781	: V=1.0496, theta=0.0 -> V=1.06263, theta=-2.37784
% INFO    : Bus 1801	: V=1.05244, theta=0.0 -> V=1.07175, theta=-8.09732
% INFO    : Bus 1821	: V=1.05334, theta=0.0 -> V=1.01155, theta=-7.26829
% INFO    : Bus 1841	: V=1.06536, theta=0.0 -> V=1.09405, theta=-3.88464
% INFO    : Bus 1861	: V=1.04598, theta=0.0 -> V=1.00234, theta=-7.34191
% INFO    : Bus 1871	: V=1.05523, theta=0.0 -> V=1.06916, theta=-8.25666
% INFO    : Bus 1881	: V=1.03427, theta=0.0 -> V=1.06023, theta=-2.44125
% INFO    : Bus 1901	: V=1.05607, theta=0.0 -> V=1.08396, theta=-5.27027
% INFO    : Bus 1911	: V=1.06313, theta=0.0 -> V=1.01698, theta=-8.5934
% INFO    : Bus 1921	: V=1.03438, theta=0.0 -> V=1.08889, theta=1.79236
% INFO    : Bus 1931	: V=1.0512, theta=0.0 -> V=0.99462, theta=-7.41724
% INFO    : Bus 1941	: V=1.075, theta=0.0 -> V=1.07957, theta=-6.28154
% INFO    : Bus 1951	: V=1.03928, theta=0.0 -> V=0.98862, theta=-10.4807
% INFO    : Bus 1961	: V=1.03384, theta=0.0 -> V=1.08497, theta=1.29296
% INFO    : Bus 1971	: V=1.05, theta=0.0 -> V=1.08388, theta=2.85595
% INFO    : Bus 1981	: V=1.04518, theta=0.0 -> V=0.98437, theta=-8.34707
% INFO    : Bus 1991	: V=1.0669, theta=0.0 -> V=1.09563, theta=-3.31124
% INFO    : Bus 2001	: V=1.05669, theta=0.0 -> V=1.09312, theta=-2.19746
% INFO    : Bus 2002	: V=1.06477, theta=0.0 -> V=1.09712, theta=-0.35207
% INFO    : Bus 2021	: V=1.0295, theta=0.0 -> V=1.05719, theta=-10.37944
% INFO    : Bus 2041	: V=1.05573, theta=0.0 -> V=1.06966, theta=-8.17654
% INFO    : Bus 2042	: V=1.075, theta=0.0 -> V=1.0891, theta=-6.29801
% INFO    : Bus 2052	: V=1.075, theta=0.0 -> V=1.08906, theta=-6.3076
% INFO    : Bus 2101	: V=1.03628, theta=0.0 -> V=1.0038, theta=-8.56857
% INFO    : Bus 2121	: V=1.04463, theta=0.0 -> V=1.03965, theta=-5.82693
% INFO    : Bus 2131	: V=1.05293, theta=0.0 -> V=1.06606, theta=-1.29171
% INFO    : Bus 2141	: V=1.03625, theta=0.0 -> V=1.07887, theta=-2.1632
% INFO    : Bus 2161	: V=1.04803, theta=0.0 -> V=1.0779, theta=-5.00892
% INFO    : Bus 2181	: V=1.03158, theta=0.0 -> V=1.02066, theta=-9.82364
% INFO    : Bus 2202	: V=1.06291, theta=0.0 -> V=1.08451, theta=-5.39878
% INFO    : Bus 2204	: V=1.02963, theta=0.0 -> V=1.07084, theta=-4.54299
% INFO    : Bus 2221	: V=1.02875, theta=0.0 -> V=1.07353, theta=0.34782
% INFO    : Bus 2231	: V=1.06456, theta=0.0 -> V=1.03668, theta=-5.66159
% INFO    : Bus 2241	: V=1.06307, theta=0.0 -> V=1.02834, theta=-7.07597
% INFO    : Bus 2251	: V=1.06016, theta=0.0 -> V=1.08459, theta=-9.05659
% INFO    : Bus 2261	: V=1.04275, theta=0.0 -> V=1.06087, theta=-8.59924
% INFO    : Bus 2281	: V=1.04247, theta=0.0 -> V=0.99693, theta=-8.77753
% INFO    : Bus 2301	: V=1.04464, theta=0.0 -> V=1.06109, theta=-8.81673
% INFO    : Bus 2321	: V=1.03241, theta=0.0 -> V=0.94723, theta=-7.01303
% INFO    : Bus 2361	: V=1.0416, theta=0.0 -> V=1.02973, theta=-6.05127
% INFO    : Bus 2401	: V=1.05523, theta=0.0 -> V=1.07387, theta=-7.22077
% INFO    : Bus 2481	: V=1.04608, theta=0.0 -> V=1.06549, theta=-8.30908
% INFO    : Bus 2491	: V=1.04589, theta=0.0 -> V=1.06531, theta=-8.30633
% INFO    : Bus 2521	: V=1.04724, theta=0.0 -> V=1.00353, theta=-7.28934
% INFO    : Bus 2522	: V=1.04939, theta=0.0 -> V=1.00856, theta=-6.27786
% INFO    : Bus 2541	: V=1.05852, theta=0.0 -> V=1.07559, theta=-9.56976
% INFO    : Bus 2551	: V=1.05637, theta=0.0 -> V=1.07377, theta=-8.71797
% INFO    : Bus 2561	: V=1.06645, theta=0.0 -> V=1.08744, theta=-8.10431
% INFO    : Bus 2562	: V=1.075, theta=0.0 -> V=1.09161, theta=-6.44067
% INFO    : Bus 2563	: V=1.075, theta=0.0 -> V=1.09156, theta=-6.44915
% INFO    : Bus 2571	: V=1.06108, theta=0.0 -> V=1.08542, theta=-8.86166
% INFO    : Bus 2581	: V=1.0544, theta=0.0 -> V=1.06835, theta=-8.34167
% INFO    : Bus 2671	: V=1.05043, theta=0.0 -> V=0.99843, theta=-5.41143
% INFO    : Bus 2681	: V=1.04921, theta=0.0 -> V=1.00516, theta=-7.59391
% INFO    : Bus 2701	: V=1.03887, theta=0.0 -> V=1.06396, theta=-10.05186
% INFO    : Bus 2721	: V=1.04637, theta=0.0 -> V=1.06342, theta=-8.33187
% INFO    : Bus 2731	: V=1.04999, theta=0.0 -> V=1.08391, theta=2.85558
% INFO    : Bus 2741	: V=1.06266, theta=0.0 -> V=1.09761, theta=-2.26788
% INFO    : Bus 2742	: V=1.075, theta=0.0 -> V=1.10204, theta=-0.06764
% INFO    : Bus 2761	: V=1.05891, theta=0.0 -> V=1.08339, theta=-9.12063
% INFO    : Bus 2771	: V=1.05116, theta=0.0 -> V=1.08203, theta=2.03325
% INFO    : Bus 2780	: V=1.04969, theta=0.0 -> V=1.01336, theta=-5.97486
% INFO    : Bus 2781	: V=1.04969, theta=0.0 -> V=1.01336, theta=-5.97486
% INFO    : Bus 2801	: V=1.03835, theta=0.0 -> V=0.96064, theta=-6.70083
% INFO    : Bus 2821	: V=1.04373, theta=0.0 -> V=0.98912, theta=-8.9112
% INFO    : Bus 2841	: V=1.0283, theta=0.0 -> V=1.01644, theta=-9.2804
% INFO    : Bus 2842	: V=1.04233, theta=0.0 -> V=1.02881, theta=-7.37259
% INFO    : Bus 2852	: V=1.04045, theta=0.0 -> V=1.09874, theta=4.44235
% INFO    : Bus 2861	: V=1.03166, theta=0.0 -> V=1.05928, theta=-10.13786
% INFO    : Bus 2881	: V=1.04757, theta=0.0 -> V=1.07261, theta=-1.77855
% INFO    : Bus 2941	: V=1.05882, theta=0.0 -> V=1.07588, theta=-9.55376
% INFO    : Bus 2951	: V=1.05662, theta=0.0 -> V=1.07402, theta=-8.70089
% INFO    : Bus 2962	: V=1.07548, theta=0.0 -> V=1.09264, theta=-6.34529
% INFO    : Bus 2972	: V=1.07683, theta=0.0 -> V=1.09096, theta=-5.95826
% INFO    : Bus 3061	: V=1.03804, theta=0.0 -> V=1.0763, theta=0.71241
% INFO    : Bus 3081	: V=1.05706, theta=0.0 -> V=1.07444, theta=-8.65891
% INFO    : Bus 3082	: V=1.06698, theta=0.0 -> V=1.07968, theta=-7.62742
% INFO    : Bus 3091	: V=1.0364, theta=0.0 -> V=1.06385, theta=-9.9536
% INFO    : Bus 3101	: V=1.05497, theta=0.0 -> V=1.04613, theta=-7.08457
% INFO    : Bus 3122	: V=1.07063, theta=0.0 -> V=1.08226, theta=-6.57769
% INFO    : Bus 3200	: V=1.03736, theta=0.0 -> V=1.08674, theta=1.30063
% INFO    : Bus 3201	: V=1.03736, theta=0.0 -> V=1.08673, theta=1.29741
% INFO    : Bus 3202	: V=1.04102, theta=0.0 -> V=1.08883, theta=2.45393
% INFO    : Bus 3203	: V=1.04396, theta=0.0 -> V=1.09392, theta=2.43426
% INFO    : Bus 3209	: V=1.03736, theta=0.0 -> V=1.08673, theta=1.29847
% INFO    : Bus 3221	: V=1.02843, theta=0.0 -> V=1.0759, theta=0.56536
% INFO    : Bus 3241	: V=1.04972, theta=0.0 -> V=1.06345, theta=-9.49704
% INFO    : Bus 3251	: V=1.05818, theta=0.0 -> V=1.07159, theta=-1.42844
% INFO    : Bus 3261	: V=1.04937, theta=0.0 -> V=1.07926, theta=-6.26559
% INFO    : Bus 3281	: V=1.05013, theta=0.0 -> V=1.05752, theta=-3.71096
% INFO    : Bus 3282	: V=1.04545, theta=0.0 -> V=1.05386, theta=-2.73944
% INFO    : Bus 3301	: V=1.04528, theta=0.0 -> V=1.07063, theta=0.0096
% INFO    : Bus 3321	: V=1.01901, theta=0.0 -> V=1.00632, theta=-9.84939
% INFO    : Bus 3341	: V=1.06204, theta=0.0 -> V=1.08914, theta=-5.08989
% INFO    : Bus 3342	: V=1.05515, theta=0.0 -> V=1.08144, theta=-3.89855
% INFO    : Bus 3361	: V=1.02685, theta=0.0 -> V=0.93865, theta=-8.17719
% INFO    : Bus 3381	: V=1.04146, theta=0.0 -> V=1.05906, theta=-8.8567
% INFO    : Bus 3391	: V=1.05, theta=0.0 -> V=1.07341, theta=-1.79816
% INFO    : Bus 3401	: V=1.05515, theta=0.0 -> V=1.09117, theta=-2.62568
% INFO    : Bus 3421	: V=1.05944, theta=0.0 -> V=1.0839, theta=-9.08988
% INFO    : Bus 3431	: V=1.03138, theta=0.0 -> V=1.05901, theta=-10.15479
% INFO    : Bus 3501	: V=1.05, theta=0.0 -> V=1.0039, theta=-7.81249
% INFO    : Bus 3521	: V=1.06125, theta=0.0 -> V=1.02855, theta=-7.53322
% INFO    : Bus 3522	: V=1.03838, theta=0.0 -> V=1.0087, theta=-6.18598
% INFO    : Bus 3541	: V=1.04441, theta=0.0 -> V=1.05003, theta=-4.18728
% INFO    : Bus 3561	: V=1.05453, theta=0.0 -> V=1.02262, theta=-9.49506
% INFO    : Bus 3581	: V=1.02683, theta=0.0 -> V=0.93864, theta=-8.17688
% INFO    : Bus 3601	: V=1.0268, theta=0.0 -> V=1.07641, theta=0.67481
% INFO    : Bus 3611	: V=1.02709, theta=0.0 -> V=1.0767, theta=0.68202
% INFO    : Bus 3621	: V=1.05, theta=0.0 -> V=1.05973, theta=-6.01973
% INFO    : Bus 3641	: V=1.06728, theta=0.0 -> V=1.09531, theta=-3.30484
% INFO    : Bus 3642	: V=1.06899, theta=0.0 -> V=1.09312, theta=-2.91288
% INFO    : Bus 3651	: V=1.06728, theta=0.0 -> V=1.0953, theta=-3.30375
% INFO    : Bus 3751	: V=1.05928, theta=0.0 -> V=1.07632, theta=-9.51596
% INFO    : Bus 3761	: V=1.05347, theta=0.0 -> V=1.06742, theta=-8.38995
% INFO    : Bus 3781	: V=1.06417, theta=0.0 -> V=1.08524, theta=-8.31204
% INFO    : Bus 3801	: V=1.03181, theta=0.0 -> V=1.08375, theta=1.27259
% INFO    : Bus 3821	: V=1.02701, theta=0.0 -> V=1.00245, theta=-8.6381
% INFO    : Bus 3841	: V=1.04886, theta=0.0 -> V=1.06575, theta=-8.19826
% INFO    : Bus 3842	: V=1.05888, theta=0.0 -> V=1.07083, theta=-7.01372
% INFO    : Bus 3851	: V=1.05306, theta=0.0 -> V=1.0681, theta=-8.10584
% INFO    : Bus 3852	: V=1.06573, theta=0.0 -> V=1.07611, theta=-6.86957
% INFO    : Bus 3861	: V=1.05945, theta=0.0 -> V=1.07649, theta=-9.48418
% INFO    : Bus 3871	: V=1.05313, theta=0.0 -> V=1.07057, theta=-8.83759
% INFO    : Bus 3881	: V=1.03947, theta=0.0 -> V=1.07637, theta=0.99683
% INFO    : Bus 3901	: V=1.04294, theta=0.0 -> V=1.05059, theta=-4.00957
% INFO    : Bus 3934	: V=1.05, theta=0.0 -> V=1.08561, theta=-0.00577
% INFO    : Bus 3941	: V=1.03426, theta=0.0 -> V=1.02579, theta=-5.75384
% INFO    : Bus 3942	: V=1.06859, theta=0.0 -> V=1.05389, theta=-1.06184
% INFO    : Bus 3944	: V=1.05, theta=0.0 -> V=1.08566, theta=-0.01154
% INFO    : Bus 3954	: V=1.05, theta=0.0 -> V=1.03461, theta=-0.22561
% INFO    : Bus 3961	: V=1.02719, theta=0.0 -> V=1.07679, theta=0.69457
% INFO    : Bus 3981	: V=1.04271, theta=0.0 -> V=1.05037, theta=-4.02249
% INFO    : Bus 3991	: V=1.04272, theta=0.0 -> V=1.05038, theta=-4.02188
% INFO    : Bus 4001	: V=1.05062, theta=0.0 -> V=1.02731, theta=-10.94612
% INFO    : Bus 4021	: V=1.02707, theta=0.0 -> V=1.06078, theta=-1.56705
% INFO    : Bus 4041	: V=1.05862, theta=0.0 -> V=1.00013, theta=-8.70131
% INFO    : Bus 4061	: V=1.04451, theta=0.0 -> V=1.01192, theta=-8.24446
% INFO    : Bus 4071	: V=1.03405, theta=0.0 -> V=0.94956, theta=-6.2929
% INFO    : Bus 4081	: V=1.04761, theta=0.0 -> V=1.05983, theta=-9.46112
% INFO    : Bus 4101	: V=1.05924, theta=0.0 -> V=1.08371, theta=-9.10442
% INFO    : Bus 4111	: V=1.05152, theta=0.0 -> V=1.07081, theta=-8.07046
% INFO    : Bus 4201	: V=1.04663, theta=0.0 -> V=1.05572, theta=-8.93059
% INFO    : Bus 4211	: V=1.06012, theta=0.0 -> V=1.07714, theta=-9.44875
% INFO    : Bus 4221	: V=1.02412, theta=0.0 -> V=1.01152, theta=-9.56298
% INFO    : Bus 4242	: V=1.07546, theta=0.0 -> V=1.09269, theta=-6.48062
% INFO    : Bus 4251	: V=1.04947, theta=0.0 -> V=1.0792, theta=-6.27699
% INFO    : Bus 4261	: V=1.02295, theta=0.0 -> V=1.03124, theta=-4.73259
% INFO    : Bus 4281	: V=1.03146, theta=0.0 -> V=1.05909, theta=-10.14961
% INFO    : Bus 4341	: V=1.03431, theta=0.0 -> V=1.08883, theta=1.78801
% INFO    : Bus 4351	: V=1.03438, theta=0.0 -> V=1.0889, theta=1.79227
% INFO    : Bus 4361	: V=1.0452, theta=0.0 -> V=1.06182, theta=-1.68962
% INFO    : Bus 4371	: V=1.05406, theta=0.0 -> V=0.99558, theta=-7.47467
% INFO    : Bus 4382	: V=1.06742, theta=0.0 -> V=1.04195, theta=-0.66412
% INFO    : Bus 4384	: V=1.04975, theta=0.0 -> V=1.05865, theta=-1.81821
% INFO    : Bus 4401	: V=1.06007, theta=0.0 -> V=1.08447, theta=-8.98601
% INFO    : Bus 4441	: V=1.05, theta=0.0 -> V=1.10357, theta=-3.77972
% INFO    : Bus 4461	: V=1.06065, theta=0.0 -> V=1.07764, theta=-9.34513
% INFO    : Bus 4462	: V=1.07493, theta=0.0 -> V=1.09243, theta=-6.48545
% INFO    : Bus 4471	: V=1.06064, theta=0.0 -> V=1.07763, theta=-9.34758
% INFO    : Bus 4472	: V=1.06845, theta=0.0 -> V=1.08145, theta=-7.84629
% INFO    : Bus 4481	: V=1.04786, theta=0.0 -> V=1.04859, theta=-7.93367
% INFO    : Bus 4491	: V=1.06466, theta=0.0 -> V=1.08571, theta=-8.26895
% INFO    : Bus 4501	: V=1.03184, theta=0.0 -> V=1.02289, theta=-9.79073
% INFO    : Bus 4511	: V=1.05105, theta=0.0 -> V=1.07037, theta=-8.12291
% INFO    : Bus 4522	: V=1.06626, theta=0.0 -> V=1.05558, theta=-1.42622
% INFO    : Bus 4621	: V=1.04276, theta=0.0 -> V=1.05754, theta=-8.93714
% INFO    : Bus 4651	: V=1.06024, theta=0.0 -> V=1.07726, theta=-9.43592
% INFO    : Bus 4681	: V=1.04382, theta=0.0 -> V=1.04639, theta=-3.35824
% INFO    : Bus 4701	: V=1.04442, theta=0.0 -> V=0.998, theta=-8.16791
% INFO    : Bus 4711	: V=1.04442, theta=0.0 -> V=0.99801, theta=-8.16693
% INFO    : Bus 4721	: V=1.036, theta=0.0 -> V=1.09127, theta=1.99768
% INFO    : Bus 4722	: V=1.04063, theta=0.0 -> V=1.09732, theta=3.82466
% INFO    : Bus 4731	: V=1.03238, theta=0.0 -> V=1.08753, theta=1.84588
% INFO    : Bus 4741	: V=1.04929, theta=0.0 -> V=1.06466, theta=-8.38749
% INFO    : Bus 4761	: V=1.03215, theta=0.0 -> V=1.08731, theta=1.83156
% INFO    : Bus 4781	: V=1.05, theta=0.0 -> V=1.02832, theta=-6.81912
% INFO    : Bus 4901	: V=1.06438, theta=0.0 -> V=1.08496, theta=-5.69283
% INFO    : Bus 4911	: V=1.05319, theta=0.0 -> V=1.08048, theta=-4.83643
% INFO    : Bus 4941	: V=1.075, theta=0.0 -> V=1.03323, theta=-6.37582
% INFO    : Bus 4942	: V=1.06476, theta=0.0 -> V=1.04731, theta=-5.58091
% INFO    : Bus 4943	: V=1.06476, theta=0.0 -> V=1.04733, theta=-5.58324
% INFO    : Bus 4951	: V=1.04821, theta=0.0 -> V=1.01201, theta=-6.0723
% INFO    : Bus 4961	: V=1.04472, theta=0.0 -> V=1.01395, theta=-8.65446
% INFO    : Bus 4981	: V=1.04646, theta=0.0 -> V=0.99106, theta=-7.56335
% INFO    : Bus 4991	: V=1.01098, theta=0.0 -> V=0.91221, theta=-8.39874
% INFO    : Bus 5001	: V=1.06581, theta=0.0 -> V=1.02545, theta=-6.43749
% INFO    : Bus 5022	: V=1.07499, theta=0.0 -> V=1.09248, theta=-6.48229
% INFO    : Bus 5031	: V=1.04508, theta=0.0 -> V=1.07005, theta=-9.85192
% INFO    : Bus 5041	: V=1.05009, theta=0.0 -> V=0.99447, theta=-6.97258
% INFO    : Bus 5042	: V=1.04879, theta=0.0 -> V=1.00082, theta=-6.6572
% INFO    : Bus 5051	: V=1.05044, theta=0.0 -> V=1.0634, theta=-2.33858
% INFO    : Bus 5061	: V=1.04732, theta=0.0 -> V=1.08691, theta=-4.96877
% INFO    : Bus 5071	: V=1.05044, theta=0.0 -> V=1.06339, theta=-2.33839
% INFO    : Bus 5091	: V=1.0496, theta=0.0 -> V=1.05502, theta=-4.10363
% INFO    : Bus 5122	: V=1.07038, theta=0.0 -> V=1.08286, theta=-6.48948
% INFO    : Bus 5131	: V=1.05204, theta=0.0 -> V=1.07135, theta=-8.09483
% INFO    : Bus 5141	: V=1.05992, theta=0.0 -> V=1.06151, theta=-1.72529
% INFO    : Bus 5142	: V=1.06297, theta=0.0 -> V=1.05845, theta=-1.54512
% INFO    : Bus 5172	: V=1.075, theta=0.0 -> V=1.0311, theta=0.32433
% INFO    : Bus 5181	: V=1.0271, theta=0.0 -> V=1.07721, theta=0.76211
% INFO    : Bus 5202	: V=1.06189, theta=0.0 -> V=1.08637, theta=-5.01891
% INFO    : Bus 5221	: V=1.03323, theta=0.0 -> V=1.02502, theta=-5.75292
% INFO    : Bus 5222	: V=1.07038, theta=0.0 -> V=1.08289, theta=-6.48164
% INFO    : Bus 5241	: V=1.05866, theta=0.0 -> V=1.0001, theta=-8.70653
% INFO    : Bus 5251	: V=1.05866, theta=0.0 -> V=1.0001, theta=-8.70648
% INFO    : Bus 5261	: V=1.06195, theta=0.0 -> V=1.07155, theta=-1.36202
% INFO    : Bus 5271	: V=1.05083, theta=0.0 -> V=1.07282, theta=-3.0973
% INFO    : Bus 5281	: V=1.05795, theta=0.0 -> V=1.07124, theta=-1.45763
% INFO    : Bus 5301	: V=1.05613, theta=0.0 -> V=1.0627, theta=-6.45817
% INFO    : Bus 5321	: V=1.04235, theta=0.0 -> V=1.06058, theta=-8.38773
% INFO    : Bus 5341	: V=1.02973, theta=0.0 -> V=0.98598, theta=-7.48498
% INFO    : Bus 5361	: V=1.00976, theta=0.0 -> V=0.91153, theta=-8.47332
% INFO    : Bus 5381	: V=1.04738, theta=0.0 -> V=1.0718, theta=-4.06467
% INFO    : Bus 5441	: V=1.05675, theta=0.0 -> V=1.09266, theta=-2.54862
% INFO    : Bus 5462	: V=1.07352, theta=0.0 -> V=1.07862, theta=-6.31232
% INFO    : Bus 5464	: V=1.01616, theta=0.0 -> V=1.03945, theta=-6.04306
% INFO    : Bus 5481	: V=1.036, theta=0.0 -> V=1.09191, theta=2.21552
% INFO    : Bus 5501	: V=1.06543, theta=0.0 -> V=1.09414, theta=-4.60627
% INFO    : Bus 5521	: V=1.06387, theta=0.0 -> V=1.08495, theta=-8.32997
% INFO    : Bus 10204	: V=1.05145, theta=0.0 -> V=1.05386, theta=-9.72189
% INFO    : Bus 10205	: V=1.05388, theta=0.0 -> V=1.05691, theta=-9.46073
% INFO    : Bus 10210	: V=1.05, theta=0.0 -> V=1.05275, theta=-4.50602
% INFO    : Bus 10212	: V=1.01379, theta=0.0 -> V=1.01577, theta=-9.72189
% INFO    : Bus 10213	: V=1.01358, theta=0.0 -> V=1.01577, theta=-9.72189
% INFO    : Bus 10261	: V=1.05, theta=0.0 -> V=1.05278, theta=-4.50832
% INFO    : Bus 10271	: V=0.997, theta=0.0 -> V=1.00211, theta=-0.46412
% INFO    : Bus 10272	: V=0.99855, theta=0.0 -> V=1.00536, theta=0.25978
% INFO    : Bus 10273	: V=1.0, theta=0.0 -> V=1.00262, theta=-4.50832
% INFO    : Bus 10274	: V=0.99668, theta=0.0 -> V=0.99622, theta=0.02682
% INFO    : Bus 10275	: V=1.01421, theta=0.0 -> V=1.01577, theta=-9.72188
% INFO    : Bus 10276	: V=1.01396, theta=0.0 -> V=1.01577, theta=-9.7219
% INFO    : Bus 10401	: V=0.99717, theta=0.0 -> V=1.05166, theta=2.49091
% INFO    : Bus 10421	: V=1.03861, theta=0.0 -> V=1.09563, theta=2.74273
% INFO    : Bus 10470	: V=0.98527, theta=0.0 -> V=1.0706, theta=10.7855
% INFO    : Bus 10471	: V=0.99048, theta=0.0 -> V=1.04411, theta=3.96912
% INFO    : Bus 10472	: V=0.99102, theta=0.0 -> V=1.04589, theta=4.31682
% INFO    : Bus 10473	: V=0.99102, theta=0.0 -> V=1.04589, theta=4.31682
% INFO    : Bus 10474	: V=0.99048, theta=0.0 -> V=1.04613, theta=4.26337
% INFO    : Bus 10602	: V=1.05258, theta=0.0 -> V=0.99471, theta=-3.94399
% INFO    : Bus 10604	: V=1.01237, theta=0.0 -> V=0.96553, theta=-6.32781
% INFO    : Bus 10619	: V=1.04684, theta=0.0 -> V=0.99841, theta=-6.33269
% INFO    : Bus 10671	: V=1.03341, theta=0.0 -> V=0.97396, theta=-3.90383
% INFO    : Bus 10672	: V=1.03685, theta=0.0 -> V=0.97817, theta=-1.45764
% INFO    : Bus 10673	: V=1.03362, theta=0.0 -> V=0.97418, theta=-3.9045
% INFO    : Bus 10674	: V=1.03414, theta=0.0 -> V=0.97859, theta=-0.56901
% INFO    : Bus 10801	: V=1.05151, theta=0.0 -> V=1.05901, theta=-4.91629
% INFO    : Bus 11201	: V=1.05254, theta=0.0 -> V=1.07336, theta=-7.3877
% INFO    : Bus 11202	: V=1.00342, theta=0.0 -> V=1.0234, theta=-7.06927
% INFO    : Bus 11204	: V=1.06591, theta=0.0 -> V=1.08736, theta=-7.06927
% INFO    : Bus 11214	: V=1.06396, theta=0.0 -> V=1.08451, theta=-5.68158
% INFO    : Bus 11221	: V=1.06473, theta=0.0 -> V=1.08518, theta=-5.59384
% INFO    : Bus 11222	: V=1.06646, theta=0.0 -> V=1.08521, theta=-5.55954
% INFO    : Bus 11224	: V=1.06492, theta=0.0 -> V=1.08549, theta=-5.70031
% INFO    : Bus 11234	: V=1.07222, theta=0.0 -> V=1.0938, theta=-7.39346
% INFO    : Bus 11242	: V=1.06492, theta=0.0 -> V=1.08549, theta=-5.70031
% INFO    : Bus 11244	: V=1.07519, theta=0.0 -> V=1.09683, theta=-7.46136
% INFO    : Bus 11252	: V=0.99217, theta=0.0 -> V=1.01214, theta=-7.44084
% INFO    : Bus 11254	: V=1.07315, theta=0.0 -> V=1.09475, theta=-7.44084
% INFO    : Bus 11271	: V=1.00377, theta=0.0 -> V=1.0234, theta=-7.06927
% INFO    : Bus 11302	: V=1.01016, theta=0.0 -> V=1.03602, theta=-1.28561
% INFO    : Bus 11370	: V=1.01016, theta=0.0 -> V=1.03602, theta=-1.28561
% INFO    : Bus 11371	: V=0.99093, theta=0.0 -> V=1.02759, theta=-1.27119
% INFO    : Bus 11404	: V=1.04878, theta=0.0 -> V=0.99791, theta=-14.94531
% INFO    : Bus 11461	: V=1.06309, theta=0.0 -> V=1.01697, theta=-8.59236
% INFO    : Bus 12001	: V=1.05959, theta=0.0 -> V=1.08077, theta=-10.30346
% INFO    : Bus 12201	: V=1.06095, theta=0.0 -> V=1.07632, theta=-11.41604
% INFO    : Bus 12302	: V=1.06083, theta=0.0 -> V=1.10361, theta=0.26497
% INFO    : Bus 12370	: V=1.06083, theta=0.0 -> V=1.10361, theta=0.26497
% INFO    : Bus 12371	: V=1.05032, theta=0.0 -> V=1.10242, theta=2.68632
% INFO    : Bus 12372	: V=1.06273, theta=0.0 -> V=1.10361, theta=0.26497
% INFO    : Bus 12502	: V=1.06341, theta=0.0 -> V=1.05233, theta=-4.19618
% INFO    : Bus 12571	: V=1.06379, theta=0.0 -> V=1.05233, theta=-4.19618
% INFO    : Bus 12572	: V=1.07889, theta=0.0 -> V=1.06757, theta=-4.22495
% INFO    : Bus 12573	: V=1.07957, theta=0.0 -> V=1.06883, theta=-1.59386
% INFO    : Bus 12702	: V=1.0532, theta=0.0 -> V=1.05621, theta=-13.49995
% INFO    : Bus 12802	: V=1.01216, theta=0.0 -> V=1.02974, theta=4.58975
% INFO    : Bus 12804	: V=1.08027, theta=0.0 -> V=1.11312, theta=1.96521
% INFO    : Bus 12812	: V=1.01701, theta=0.0 -> V=1.04199, theta=7.32996
% INFO    : Bus 12814	: V=1.08771, theta=0.0 -> V=1.11629, theta=2.74512
% INFO    : Bus 12872	: V=1.01399, theta=0.0 -> V=1.01354, theta=4.7049
% INFO    : Bus 12873	: V=1.01407, theta=0.0 -> V=1.02974, theta=4.58975
% INFO    : Bus 12874	: V=1.01738, theta=0.0 -> V=1.04219, theta=10.33607
% INFO    : Bus 13001	: V=1.05304, theta=0.0 -> V=1.07311, theta=-8.55906
% INFO    : Bus 13011	: V=1.05304, theta=0.0 -> V=1.07311, theta=-8.55906
% INFO    : Bus 13204	: V=1.05862, theta=0.0 -> V=1.07044, theta=-13.67793
% INFO    : Bus 13219	: V=1.04367, theta=0.0 -> V=1.05452, theta=-9.0099
% INFO    : Bus 13402	: V=0.99908, theta=0.0 -> V=0.92295, theta=-4.20525
% INFO    : Bus 13404	: V=1.04408, theta=0.0 -> V=0.95531, theta=-7.88059
% INFO    : Bus 13412	: V=1.00646, theta=0.0 -> V=0.92078, theta=-7.88059
% INFO    : Bus 13414	: V=1.00726, theta=0.0 -> V=0.92088, theta=-7.88291
% INFO    : Bus 13415	: V=1.00175, theta=0.0 -> V=0.90911, theta=-0.62851
% INFO    : Bus 13416	: V=1.00652, theta=0.0 -> V=0.92639, theta=1.91342
% INFO    : Bus 13417	: V=1.00406, theta=0.0 -> V=0.92723, theta=-5.05155
% INFO    : Bus 13422	: V=1.04408, theta=0.0 -> V=0.95531, theta=-7.88059
% INFO    : Bus 13424	: V=1.05393, theta=0.0 -> V=0.9736, theta=-5.05155
% INFO    : Bus 13432	: V=1.00821, theta=0.0 -> V=0.92089, theta=-7.88305
% INFO    : Bus 13434	: V=1.05145, theta=0.0 -> V=0.96211, theta=-6.95602
% INFO    : Bus 13442	: V=1.01531, theta=0.0 -> V=0.93974, theta=-11.65074
% INFO    : Bus 13444	: V=1.04498, theta=0.0 -> V=0.95541, theta=-7.88291
% INFO    : Bus 13454	: V=1.04591, theta=0.0 -> V=0.95542, theta=-7.88311
% INFO    : Bus 13464	: V=1.0516, theta=0.0 -> V=0.96224, theta=-6.96084
% INFO    : Bus 13471	: V=1.00685, theta=0.0 -> V=0.92078, theta=-7.88059
% INFO    : Bus 13472	: V=1.00095, theta=0.0 -> V=0.92509, theta=-3.0663
% INFO    : Bus 13473	: V=1.00843, theta=0.0 -> V=0.92089, theta=-7.88299
% INFO    : Bus 13474	: V=1.00879, theta=0.0 -> V=0.92088, theta=-7.88291
% INFO    : Bus 13475	: V=1.00223, theta=0.0 -> V=0.90971, theta=2.66451
% INFO    : Bus 13476	: V=1.0086, theta=0.0 -> V=0.93219, theta=5.67431
% INFO    : Bus 13477	: V=1.00446, theta=0.0 -> V=0.92723, theta=-5.05155
% INFO    : Bus 13479	: V=1.01579, theta=0.0 -> V=0.93974, theta=-11.65074
% INFO    : Bus 13484	: V=1.05655, theta=0.0 -> V=0.98117, theta=-4.36459
% INFO    : Bus 13494	: V=1.04408, theta=0.0 -> V=0.95531, theta=-7.88059
% INFO    : Bus 13501	: V=1.04432, theta=0.0 -> V=1.05461, theta=-9.55477
% INFO    : Bus 13601	: V=1.03097, theta=0.0 -> V=1.06275, theta=-6.73463
% INFO    : Bus 13604	: V=1.06021, theta=0.0 -> V=1.09262, theta=-6.30109
% INFO    : Bus 13614	: V=1.06028, theta=0.0 -> V=1.0927, theta=-6.30501
% INFO    : Bus 13802	: V=1.05782, theta=0.0 -> V=1.11631, theta=-0.12639
% INFO    : Bus 13804	: V=1.05294, theta=0.0 -> V=1.1097, theta=0.63308
% INFO    : Bus 14002	: V=1.0832, theta=0.0 -> V=1.02013, theta=-5.44247
% INFO    : Bus 14004	: V=1.06454, theta=0.0 -> V=1.0089, theta=-10.00831
% INFO    : Bus 14022	: V=1.06511, theta=0.0 -> V=1.00944, theta=-10.03033
% INFO    : Bus 14024	: V=1.06494, theta=0.0 -> V=1.00928, theta=-10.02173
% INFO    : Bus 14034	: V=1.06511, theta=0.0 -> V=1.00944, theta=-10.03033
% INFO    : Bus 14061	: V=1.05162, theta=0.0 -> V=0.99733, theta=-9.03129
% INFO    : Bus 14073	: V=1.06878, theta=0.0 -> V=1.00496, theta=-3.04391
% INFO    : Bus 14204	: V=1.06692, theta=0.0 -> V=1.08792, theta=-14.22737
% INFO    : Bus 14401	: V=1.03627, theta=0.0 -> V=1.08855, theta=-0.87946
% INFO    : Bus 14402	: V=0.99432, theta=0.0 -> V=1.04896, theta=0.41969
% INFO    : Bus 14404	: V=1.0212, theta=0.0 -> V=1.07536, theta=-3.20723
% INFO    : Bus 14412	: V=1.009, theta=0.0 -> V=1.06862, theta=2.46038
% INFO    : Bus 14414	: V=1.03586, theta=0.0 -> V=1.09533, theta=-2.06685
% INFO    : Bus 14461	: V=1.02463, theta=0.0 -> V=1.07584, theta=0.33373
% INFO    : Bus 14471	: V=1.00922, theta=0.0 -> V=1.06755, theta=6.52388
% INFO    : Bus 14472	: V=1.00915, theta=0.0 -> V=1.06889, theta=5.31822
% INFO    : Bus 14502	: V=1.05417, theta=0.0 -> V=1.0686, theta=-10.55562
% INFO    : Bus 14604	: V=1.0597, theta=0.0 -> V=1.10698, theta=-5.46448
% INFO    : Bus 14614	: V=1.05981, theta=0.0 -> V=1.1071, theta=-5.46661
% INFO    : Bus 14619	: V=1.03587, theta=0.0 -> V=1.07923, theta=-0.98641
% INFO    : Bus 14802	: V=1.00306, theta=0.0 -> V=1.03868, theta=-7.14687
% INFO    : Bus 14804	: V=1.07789, theta=0.0 -> V=1.11658, theta=-7.14687
% INFO    : Bus 14871	: V=1.00383, theta=0.0 -> V=1.03868, theta=-7.14687
% INFO    : Bus 15001	: V=1.03991, theta=0.0 -> V=1.09288, theta=-1.20573
% INFO    : Bus 15010	: V=1.02443, theta=0.0 -> V=1.07563, theta=0.32246
% INFO    : Bus 15402	: V=1.06514, theta=0.0 -> V=1.09169, theta=-8.7382
% INFO    : Bus 15502	: V=1.0167, theta=0.0 -> V=1.03544, theta=1.19169
% INFO    : Bus 15504	: V=1.051, theta=0.0 -> V=1.10392, theta=1.19229
% INFO    : Bus 15512	: V=1.0167, theta=0.0 -> V=1.03543, theta=1.19169
% INFO    : Bus 15514	: V=1.05032, theta=0.0 -> V=1.10374, theta=1.20117
% INFO    : Bus 15522	: V=1.01853, theta=0.0 -> V=1.08908, theta=1.20306
% INFO    : Bus 15524	: V=1.04645, theta=0.0 -> V=1.10348, theta=1.20005
% INFO    : Bus 15532	: V=1.01618, theta=0.0 -> V=1.089, theta=1.20168
% INFO    : Bus 15534	: V=1.0508, theta=0.0 -> V=1.10381, theta=1.19425
% INFO    : Bus 15542	: V=1.01279, theta=0.0 -> V=1.06391, theta=1.19425
% INFO    : Bus 15571	: V=1.00342, theta=0.0 -> V=1.08823, theta=1.20485
% INFO    : Bus 15572	: V=1.0, theta=0.0 -> V=1.08811, theta=1.20485
% INFO    : Bus 15573	: V=1.01451, theta=0.0 -> V=1.06391, theta=1.19425
% INFO    : Bus 15702	: V=1.04478, theta=0.0 -> V=0.93708, theta=-12.24885
% INFO    : Bus 15704	: V=1.06492, theta=0.0 -> V=0.96111, theta=-14.08648
% INFO    : Bus 15771	: V=1.03793, theta=0.0 -> V=0.92901, theta=-12.23246
% INFO    : Bus 15772	: V=1.01358, theta=0.0 -> V=0.90174, theta=-8.78287
% INFO    : Bus 15801	: V=1.05276, theta=0.0 -> V=1.07408, theta=-10.45126
% INFO    : Bus 16011	: V=1.0483, theta=0.0 -> V=1.08139, theta=1.19132
% INFO    : Bus 16021	: V=1.04791, theta=0.0 -> V=1.0812, theta=1.19228
% INFO    : Bus 16022	: V=1.04429, theta=0.0 -> V=1.07865, theta=1.16851
% INFO    : Bus 16110	: V=1.04959, theta=0.0 -> V=1.08171, theta=2.04291
% INFO    : Bus 16202	: V=1.05174, theta=0.0 -> V=1.09228, theta=-0.63785
% INFO    : Bus 16302	: V=1.07647, theta=0.0 -> V=1.02106, theta=-2.98956
% INFO    : Bus 16312	: V=1.05254, theta=0.0 -> V=0.98427, theta=2.76955
% INFO    : Bus 16371	: V=1.07693, theta=0.0 -> V=1.02186, theta=-0.38038
% INFO    : Bus 16372	: V=1.07693, theta=0.0 -> V=1.02106, theta=-2.98956
% INFO    : Bus 16373	: V=1.07693, theta=0.0 -> V=1.02106, theta=-2.98956
% INFO    : Bus 16374	: V=1.0529, theta=0.0 -> V=0.98427, theta=2.76955
% INFO    : Bus 16375	: V=1.05289, theta=0.0 -> V=0.98441, theta=5.90897
% INFO    : Bus 16376	: V=1.07682, theta=0.0 -> V=1.02122, theta=0.05002
% INFO    : Bus 16377	: V=1.05443, theta=0.0 -> V=0.9897, theta=5.9208
% INFO    : Bus 16379	: V=1.07687, theta=0.0 -> V=1.02106, theta=-2.9893
% INFO    : Bus 16411	: V=1.06077, theta=0.0 -> V=1.02483, theta=-5.29787
% INFO    : Bus 16421	: V=1.06149, theta=0.0 -> V=1.02549, theta=-4.84807
% INFO    : Bus 16422	: V=1.06149, theta=0.0 -> V=1.02549, theta=-4.84807
% INFO    : Bus 16424	: V=1.06104, theta=0.0 -> V=1.02518, theta=-5.05979
% INFO    : Bus 16461	: V=1.06077, theta=0.0 -> V=1.02487, theta=-5.30038
% INFO    : Bus 16462	: V=1.06077, theta=0.0 -> V=1.02483, theta=-5.30038
% INFO    : Bus 16502	: V=1.06243, theta=0.0 -> V=1.07023, theta=4.70873
% INFO    : Bus 16571	: V=1.0642, theta=0.0 -> V=1.07524, theta=7.13732
% INFO    : Bus 16601	: V=1.0416, theta=0.0 -> V=0.97807, theta=-7.85322
% INFO    : Bus 16602	: V=1.0101, theta=0.0 -> V=0.94763, theta=-5.65207
% INFO    : Bus 16604	: V=1.04934, theta=0.0 -> V=0.98982, theta=-10.86831
% INFO    : Bus 16612	: V=1.02317, theta=0.0 -> V=0.95593, theta=-5.99623
% INFO    : Bus 16614	: V=1.04975, theta=0.0 -> V=0.98982, theta=-10.86831
% INFO    : Bus 16618	: V=1.20712, theta=0.0 -> V=1.15, theta=-9.75088
% INFO    : Bus 16622	: V=1.04934, theta=0.0 -> V=0.98982, theta=-10.86831
% INFO    : Bus 16632	: V=1.01195, theta=0.0 -> V=0.93588, theta=-8.6716
% INFO    : Bus 16661	: V=1.05, theta=0.0 -> V=1.00029, theta=-9.53922
% INFO    : Bus 16662	: V=1.05334, theta=0.0 -> V=1.00347, theta=-9.53989
% INFO    : Bus 16670	: V=1.0, theta=0.0 -> V=0.90029, theta=-4.67895
% INFO    : Bus 16671	: V=1.01058, theta=0.0 -> V=0.94831, theta=-2.62231
% INFO    : Bus 16672	: V=0.99482, theta=0.0 -> V=0.93082, theta=-5.6117
% INFO    : Bus 16674	: V=1.05021, theta=0.0 -> V=0.98982, theta=-10.86831
% INFO    : Bus 16675	: V=1.00769, theta=0.0 -> V=0.94269, theta=-2.49034
% INFO    : Bus 16873	: V=1.00314, theta=0.0 -> V=0.97695, theta=4.78683
% INFO    : Bus 16901	: V=1.04199, theta=0.0 -> V=1.06149, theta=-9.67275
% INFO    : Bus 17004	: V=1.053, theta=0.0 -> V=0.97498, theta=-11.65074
% INFO    : Bus 17010	: V=1.05, theta=0.0 -> V=0.97823, theta=-6.97378
% INFO    : Bus 17012	: V=1.00814, theta=0.0 -> V=0.93006, theta=-11.59867
% INFO    : Bus 17032	: V=1.01505, theta=0.0 -> V=0.93974, theta=-11.65073
% INFO    : Bus 17044	: V=1.053, theta=0.0 -> V=0.97498, theta=-11.65074
% INFO    : Bus 17061	: V=1.05016, theta=0.0 -> V=0.97837, theta=-6.97412
% INFO    : Bus 17073	: V=1.01042, theta=0.0 -> V=0.95332, theta=-5.96895
% INFO    : Bus 17074	: V=1.01038, theta=0.0 -> V=0.9584, theta=-2.35944
% INFO    : Bus 17075	: V=0.98829, theta=0.0 -> V=0.90803, theta=-11.55362
% INFO    : Bus 17077	: V=1.01506, theta=0.0 -> V=0.93974, theta=-11.65073
% INFO    : Bus 17204	: V=1.06555, theta=0.0 -> V=1.0937, theta=-6.73775
% INFO    : Bus 17261	: V=1.05309, theta=0.0 -> V=1.08043, theta=-4.83492
% INFO    : Bus 17302	: V=1.05945, theta=0.0 -> V=1.08391, theta=-9.09027
% INFO    : Bus 17404	: V=1.04489, theta=0.0 -> V=1.06545, theta=-14.85548
% INFO    : Bus 17411	: V=1.05235, theta=0.0 -> V=1.07162, theta=-8.02046
% INFO    : Bus 17421	: V=1.05524, theta=0.0 -> V=1.07351, theta=-7.66165
% INFO    : Bus 17422	: V=1.05524, theta=0.0 -> V=1.07351, theta=-7.66165
% INFO    : Bus 17423	: V=1.05524, theta=0.0 -> V=1.0735, theta=-7.66101
% INFO    : Bus 17431	: V=1.06826, theta=0.0 -> V=1.08137, theta=-8.0774
% INFO    : Bus 17462	: V=1.06393, theta=0.0 -> V=1.0774, theta=-6.57793
% INFO    : Bus 17671	: V=1.00323, theta=0.0 -> V=0.92435, theta=-2.31756
% INFO    : Bus 17672	: V=1.00506, theta=0.0 -> V=0.92612, theta=-2.33451
% INFO    : Bus 17802	: V=1.05877, theta=0.0 -> V=1.07249, theta=-5.61423
% INFO    : Bus 17810	: V=1.04959, theta=0.0 -> V=1.06262, theta=-2.37908
% INFO    : Bus 18001	: V=1.0455, theta=0.0 -> V=1.06494, theta=-9.12055
% INFO    : Bus 18004	: V=1.06789, theta=0.0 -> V=1.09952, theta=-16.62406
% INFO    : Bus 18010	: V=1.02881, theta=0.0 -> V=1.05654, theta=-10.41946
% INFO    : Bus 18204	: V=1.06, theta=0.0 -> V=1.01421, theta=-12.63421
% INFO    : Bus 18402	: V=1.07555, theta=0.0 -> V=1.10573, theta=-7.48873
% INFO    : Bus 18404	: V=1.0675, theta=0.0 -> V=1.09655, theta=-6.30857
% INFO    : Bus 18412	: V=0.99665, theta=0.0 -> V=1.02217, theta=-3.7542
% INFO    : Bus 18471	: V=0.99704, theta=0.0 -> V=1.02265, theta=-1.12211
% INFO    : Bus 18472	: V=0.99862, theta=0.0 -> V=1.02211, theta=-3.75381
% INFO    : Bus 18601	: V=1.0028, theta=0.0 -> V=0.95971, theta=-10.7399
% INFO    : Bus 18604	: V=1.05507, theta=0.0 -> V=1.00973, theta=-10.7324
% INFO    : Bus 18614	: V=1.05521, theta=0.0 -> V=1.00987, theta=-10.7399
% INFO    : Bus 18701	: V=1.04816, theta=0.0 -> V=1.0622, theta=-10.11445
% INFO    : Bus 18802	: V=1.00184, theta=0.0 -> V=1.02839, theta=-6.39758
% INFO    : Bus 18804	: V=1.04478, theta=0.0 -> V=1.07246, theta=-6.39758
% INFO    : Bus 18812	: V=1.00192, theta=0.0 -> V=1.02846, theta=-6.40151
% INFO    : Bus 18834	: V=1.04485, theta=0.0 -> V=1.07254, theta=-6.40151
% INFO    : Bus 19002	: V=1.00554, theta=0.0 -> V=1.0287, theta=-5.21242
% INFO    : Bus 19004	: V=1.07975, theta=0.0 -> V=1.10577, theta=-7.40075
% INFO    : Bus 19014	: V=1.08587, theta=0.0 -> V=1.11166, theta=-6.81293
% INFO    : Bus 19071	: V=1.01373, theta=0.0 -> V=1.03755, theta=-6.81293
% INFO    : Bus 19072	: V=1.00919, theta=0.0 -> V=1.03579, theta=-4.12006
% INFO    : Bus 19073	: V=1.00874, theta=0.0 -> V=1.0244, theta=-0.8392
% INFO    : Bus 19081	: V=1.0142, theta=0.0 -> V=1.03755, theta=-6.81293
% INFO    : Bus 19082	: V=1.0142, theta=0.0 -> V=1.03755, theta=-6.81293
% INFO    : Bus 19083	: V=1.01066, theta=0.0 -> V=1.03579, theta=-4.12005
% INFO    : Bus 19084	: V=0.99317, theta=0.0 -> V=1.0236, theta=-1.10157
% INFO    : Bus 19085	: V=0.99265, theta=0.0 -> V=1.01216, theta=2.27618
% INFO    : Bus 19101	: V=1.0125, theta=0.0 -> V=0.96855, theta=-8.5934
% INFO    : Bus 19204	: V=1.04472, theta=0.0 -> V=1.10128, theta=-0.6391
% INFO    : Bus 19302	: V=1.0109, theta=0.0 -> V=0.96487, theta=-6.12548
% INFO    : Bus 19312	: V=1.03944, theta=0.0 -> V=0.96684, theta=-6.22028
% INFO    : Bus 19317	: V=0.94189, theta=0.0 -> V=0.93486, theta=-3.37718
% INFO    : Bus 19318	: V=0.99452, theta=0.0 -> V=0.96842, theta=-3.57422
% INFO    : Bus 19322	: V=0.99452, theta=0.0 -> V=0.96842, theta=-3.57422
% INFO    : Bus 19371	: V=1.04125, theta=0.0 -> V=0.96684, theta=-6.22028
% INFO    : Bus 19372	: V=0.995, theta=0.0 -> V=0.96909, theta=-2.07801
% INFO    : Bus 19471	: V=1.00977, theta=0.0 -> V=0.9771, theta=0.95726
% INFO    : Bus 19472	: V=1.00909, theta=0.0 -> V=1.06184, theta=-6.28236
% INFO    : Bus 19473	: V=1.00909, theta=0.0 -> V=1.02905, theta=-6.28352
% INFO    : Bus 19504	: V=1.06142, theta=0.0 -> V=1.00693, theta=-15.18234
% INFO    : Bus 19601	: V=1.02439, theta=0.0 -> V=1.07698, theta=-2.1607
% INFO    : Bus 19702	: V=1.06214, theta=0.0 -> V=1.08842, theta=7.70162
% INFO    : Bus 19712	: V=1.05819, theta=0.0 -> V=1.10431, theta=7.16421
% INFO    : Bus 19771	: V=1.06356, theta=0.0 -> V=1.09091, theta=11.93012
% INFO    : Bus 19772	: V=1.05641, theta=0.0 -> V=1.11651, theta=9.3496
% INFO    : Bus 19773	: V=1.05771, theta=0.0 -> V=1.11369, theta=9.34181
% INFO    : Bus 19902	: V=1.07648, theta=0.0 -> V=1.12593, theta=-3.31592
% INFO    : Bus 19970	: V=1.07648, theta=0.0 -> V=1.12593, theta=-3.31592
% INFO    : Bus 19971	: V=1.06002, theta=0.0 -> V=1.12882, theta=-3.32083
% INFO    : Bus 19972	: V=1.07837, theta=0.0 -> V=1.12593, theta=-3.31593
% INFO    : Bus 19973	: V=1.07837, theta=0.0 -> V=1.12593, theta=-3.31593
% INFO    : Bus 19974	: V=1.06558, theta=0.0 -> V=1.12669, theta=-3.32083
% INFO    : Bus 20021	: V=1.05904, theta=0.0 -> V=1.09469, theta=-1.73182
% INFO    : Bus 20201	: V=1.04309, theta=0.0 -> V=1.07228, theta=-13.18699
% INFO    : Bus 20411	: V=1.05573, theta=0.0 -> V=1.06965, theta=-8.18063
% INFO    : Bus 20421	: V=1.06051, theta=0.0 -> V=1.07528, theta=-7.69614
% INFO    : Bus 20422	: V=1.06062, theta=0.0 -> V=1.07533, theta=-7.69638
% INFO    : Bus 21002	: V=0.99787, theta=0.0 -> V=0.96428, theta=-14.57698
% INFO    : Bus 21004	: V=1.07141, theta=0.0 -> V=1.03535, theta=-14.56299
% INFO    : Bus 21012	: V=1.00839, theta=0.0 -> V=0.97444, theta=-14.56299
% INFO    : Bus 21014	: V=1.07173, theta=0.0 -> V=1.03565, theta=-14.57862
% INFO    : Bus 21024	: V=1.07168, theta=0.0 -> V=1.03561, theta=-14.57698
% INFO    : Bus 21071	: V=1.0717, theta=0.0 -> V=1.03535, theta=-14.56299
% INFO    : Bus 21204	: V=1.06226, theta=0.0 -> V=1.05704, theta=-8.69128
% INFO    : Bus 21261	: V=1.04463, theta=0.0 -> V=1.03966, theta=-5.82693
% INFO    : Bus 21302	: V=1.05122, theta=0.0 -> V=1.07571, theta=-1.29237
% INFO    : Bus 21371	: V=1.03575, theta=0.0 -> V=1.06424, theta=-1.27119
% INFO    : Bus 21372	: V=1.03844, theta=0.0 -> V=1.06404, theta=-1.27122
% INFO    : Bus 21402	: V=0.99475, theta=0.0 -> V=1.03754, theta=-6.35044
% INFO    : Bus 21404	: V=1.05159, theta=0.0 -> V=1.09682, theta=-6.35044
% INFO    : Bus 21412	: V=0.99642, theta=0.0 -> V=1.03928, theta=-6.35055
% INFO    : Bus 21414	: V=1.05159, theta=0.0 -> V=1.09683, theta=-6.35055
% INFO    : Bus 21601	: V=0.99995, theta=0.0 -> V=1.03024, theta=-9.9695
% INFO    : Bus 21604	: V=1.06918, theta=0.0 -> V=1.10157, theta=-9.8967
% INFO    : Bus 21611	: V=0.99995, theta=0.0 -> V=1.03024, theta=-9.9695
% INFO    : Bus 21614	: V=1.07071, theta=0.0 -> V=1.10314, theta=-9.9695
% INFO    : Bus 21624	: V=1.07109, theta=0.0 -> V=1.10353, theta=-9.98619
% INFO    : Bus 21661	: V=1.04803, theta=0.0 -> V=1.07791, theta=-5.00892
% INFO    : Bus 21801	: V=0.99432, theta=0.0 -> V=0.98209, theta=-17.23826
% INFO    : Bus 21802	: V=1.01784, theta=0.0 -> V=0.9928, theta=-16.65935
% INFO    : Bus 21804	: V=1.06455, theta=0.0 -> V=1.05145, theta=-17.23146
% INFO    : Bus 21811	: V=0.99432, theta=0.0 -> V=0.98209, theta=-17.23826
% INFO    : Bus 21812	: V=1.01704, theta=0.0 -> V=0.98884, theta=-16.5161
% INFO    : Bus 21814	: V=1.06637, theta=0.0 -> V=1.05135, theta=-17.22939
% INFO    : Bus 21822	: V=1.00808, theta=0.0 -> V=0.99568, theta=-17.24339
% INFO    : Bus 21824	: V=1.06516, theta=0.0 -> V=1.03992, theta=-16.69075
% INFO    : Bus 21834	: V=1.06463, theta=0.0 -> V=1.05153, theta=-17.23293
% INFO    : Bus 21842	: V=1.00835, theta=0.0 -> V=0.99595, theta=-17.25319
% INFO    : Bus 21844	: V=1.06479, theta=0.0 -> V=1.05169, theta=-17.24142
% INFO    : Bus 21854	: V=1.06812, theta=0.0 -> V=1.05109, theta=-17.22336
% INFO    : Bus 21864	: V=1.06468, theta=0.0 -> V=1.05158, theta=-17.23826
% INFO    : Bus 21871	: V=1.01751, theta=0.0 -> V=0.98884, theta=-16.5161
% INFO    : Bus 21872	: V=0.99902, theta=0.0 -> V=0.96839, theta=-16.36624
% INFO    : Bus 21873	: V=0.99432, theta=0.0 -> V=0.98209, theta=-17.23826
% INFO    : Bus 22021	: V=1.077, theta=0.0 -> V=1.07901, theta=-5.01627
% INFO    : Bus 22022	: V=1.04851, theta=0.0 -> V=1.07836, theta=-4.97487
% INFO    : Bus 22201	: V=1.01858, theta=0.0 -> V=1.05852, theta=-0.47814
% INFO    : Bus 22204	: V=1.06888, theta=0.0 -> V=1.11563, theta=-1.51171
% INFO    : Bus 22211	: V=1.01741, theta=0.0 -> V=1.06546, theta=1.88008
% INFO    : Bus 22215	: V=1.01772, theta=0.0 -> V=1.06597, theta=1.31748
% INFO    : Bus 22221	: V=1.01388, theta=0.0 -> V=1.03292, theta=0.38747
% INFO    : Bus 22222	: V=1.00838, theta=0.0 -> V=1.05248, theta=-1.51171
% INFO    : Bus 22224	: V=1.07298, theta=0.0 -> V=1.11903, theta=-0.53404
% INFO    : Bus 22232	: V=1.07669, theta=0.0 -> V=1.12665, theta=3.98794
% INFO    : Bus 22234	: V=1.07458, theta=0.0 -> V=1.12755, theta=-0.2261
% INFO    : Bus 22242	: V=1.01111, theta=0.0 -> V=1.05533, theta=-1.51171
% INFO    : Bus 22244	: V=1.07075, theta=0.0 -> V=1.12185, theta=-0.85879
% INFO    : Bus 22252	: V=1.08463, theta=0.0 -> V=1.14912, theta=5.99929
% INFO    : Bus 22254	: V=1.06653, theta=0.0 -> V=1.1223, theta=-0.2866
% INFO    : Bus 22261	: V=1.02875, theta=0.0 -> V=1.07354, theta=0.34782
% INFO    : Bus 22262	: V=1.01386, theta=0.0 -> V=1.06911, theta=2.74447
% INFO    : Bus 22264	: V=1.0689, theta=0.0 -> V=1.11564, theta=-1.51276
% INFO    : Bus 22271	: V=1.02038, theta=0.0 -> V=1.05569, theta=-1.51672
% INFO    : Bus 22273	: V=1.0, theta=0.0 -> V=1.01346, theta=0.42311
% INFO    : Bus 22274	: V=0.99391, theta=0.0 -> V=1.05036, theta=5.33152
% INFO    : Bus 22275	: V=1.08508, theta=0.0 -> V=1.15, theta=8.05985
% INFO    : Bus 22276	: V=1.0208, theta=0.0 -> V=1.05569, theta=-1.51672
% INFO    : Bus 22278	: V=1.00748, theta=0.0 -> V=1.05636, theta=3.85429
% INFO    : Bus 22282	: V=1.01164, theta=0.0 -> V=1.05556, theta=-1.51246
% INFO    : Bus 22292	: V=1.01112, theta=0.0 -> V=1.05534, theta=-1.51276
% INFO    : Bus 22302	: V=1.06375, theta=0.0 -> V=1.03664, theta=-4.09582
% INFO    : Bus 22371	: V=1.06587, theta=0.0 -> V=1.03791, theta=-3.56469
% INFO    : Bus 22404	: V=1.06541, theta=0.0 -> V=1.02693, theta=-9.69563
% INFO    : Bus 22412	: V=0.9914, theta=0.0 -> V=0.95528, theta=-9.69563
% INFO    : Bus 22419	: V=1.06802, theta=0.0 -> V=1.03355, theta=-6.85429
% INFO    : Bus 22422	: V=0.99142, theta=0.0 -> V=0.94799, theta=-3.22795
% INFO    : Bus 22432	: V=0.98547, theta=0.0 -> V=0.94747, theta=-9.61293
% INFO    : Bus 22471	: V=0.99188, theta=0.0 -> V=0.95528, theta=-9.69564
% INFO    : Bus 22472	: V=0.99189, theta=0.0 -> V=0.94864, theta=-0.19941
% INFO    : Bus 22473	: V=0.96862, theta=0.0 -> V=0.92942, theta=-9.56998
% INFO    : Bus 22501	: V=1.03986, theta=0.0 -> V=1.06483, theta=-11.89711
% INFO    : Bus 22610	: V=1.04275, theta=0.0 -> V=1.06087, theta=-8.59927
% INFO    : Bus 22671	: V=0.9931, theta=0.0 -> V=1.01007, theta=-8.64492
% INFO    : Bus 22672	: V=0.9931, theta=0.0 -> V=1.01007, theta=-8.64492
% INFO    : Bus 22802	: V=1.00691, theta=0.0 -> V=0.95515, theta=-14.00128
% INFO    : Bus 22804	: V=1.0582, theta=0.0 -> V=1.00751, theta=-14.02547
% INFO    : Bus 22814	: V=1.04732, theta=0.0 -> V=1.00156, theta=-8.78884
% INFO    : Bus 22824	: V=1.04788, theta=0.0 -> V=1.00211, theta=-8.80215
% INFO    : Bus 22861	: V=1.04247, theta=0.0 -> V=0.99693, theta=-8.77753
% INFO    : Bus 22871	: V=0.99014, theta=0.0 -> V=0.92929, theta=-13.80357
% INFO    : Bus 23001	: V=1.03974, theta=0.0 -> V=1.0563, theta=-11.61507
% INFO    : Bus 23019	: V=1.04466, theta=0.0 -> V=1.0611, theta=-8.81585
% INFO    : Bus 23601	: V=1.0416, theta=0.0 -> V=1.02973, theta=-6.05127
% INFO    : Bus 23604	: V=1.08402, theta=0.0 -> V=1.07086, theta=-11.70611
% INFO    : Bus 23611	: V=0.9983, theta=0.0 -> V=0.98618, theta=-11.70809
% INFO    : Bus 23612	: V=0.99974, theta=0.0 -> V=0.98761, theta=-11.72423
% INFO    : Bus 23614	: V=1.08407, theta=0.0 -> V=1.07091, theta=-11.70733
% INFO    : Bus 23621	: V=0.9983, theta=0.0 -> V=0.98618, theta=-11.70809
% INFO    : Bus 23622	: V=0.99974, theta=0.0 -> V=0.98761, theta=-11.72423
% INFO    : Bus 23632	: V=0.99981, theta=0.0 -> V=0.98768, theta=-11.7266
% INFO    : Bus 24002	: V=1.00972, theta=0.0 -> V=1.08895, theta=-7.24661
% INFO    : Bus 24804	: V=1.05164, theta=0.0 -> V=1.07284, theta=-13.10181
% INFO    : Bus 25221	: V=1.04769, theta=0.0 -> V=1.00439, theta=-7.14974
% INFO    : Bus 25222	: V=1.04773, theta=0.0 -> V=1.0044, theta=-7.15518
% INFO    : Bus 25404	: V=1.05419, theta=0.0 -> V=1.07236, theta=-13.71609
% INFO    : Bus 25604	: V=1.0559, theta=0.0 -> V=1.08165, theta=-14.0922
% INFO    : Bus 25621	: V=1.06875, theta=0.0 -> V=1.08891, theta=-7.69016
% INFO    : Bus 25622	: V=1.06456, theta=0.0 -> V=1.08754, theta=-8.25587
% INFO    : Bus 25624	: V=1.06884, theta=0.0 -> V=1.08895, theta=-7.68569
% INFO    : Bus 25625	: V=1.06468, theta=0.0 -> V=1.08759, theta=-8.25223
% INFO    : Bus 26700	: V=1.05554, theta=0.0 -> V=0.9936, theta=-1.97167
% INFO    : Bus 26701	: V=1.05564, theta=0.0 -> V=0.99352, theta=-2.16469
% INFO    : Bus 26702	: V=1.05554, theta=0.0 -> V=0.99359, theta=-1.9697
% INFO    : Bus 26703	: V=1.05554, theta=0.0 -> V=0.99356, theta=-1.96612
% INFO    : Bus 26705	: V=1.05596, theta=0.0 -> V=0.99347, theta=-1.79941
% INFO    : Bus 26709	: V=1.0556, theta=0.0 -> V=0.99365, theta=-1.97327
% INFO    : Bus 26710	: V=1.05593, theta=0.0 -> V=0.99396, theta=-1.99099
% INFO    : Bus 26711	: V=1.07, theta=0.0 -> V=1.00719, theta=-2.09332
% INFO    : Bus 26712	: V=1.05554, theta=0.0 -> V=0.99357, theta=-1.96774
% INFO    : Bus 26722	: V=1.06631, theta=0.0 -> V=1.0032, theta=-1.97451
% INFO    : Bus 26771	: V=1.02926, theta=0.0 -> V=0.96695, theta=-1.7609
% INFO    : Bus 26772	: V=1.05612, theta=0.0 -> V=0.99274, theta=2.39759
% INFO    : Bus 26773	: V=1.02386, theta=0.0 -> V=0.95847, theta=2.43393
% INFO    : Bus 26774	: V=1.0557, theta=0.0 -> V=0.99283, theta=2.23014
% INFO    : Bus 26802	: V=1.08402, theta=0.0 -> V=1.03748, theta=-9.61345
% INFO    : Bus 27002	: V=1.01652, theta=0.0 -> V=1.04357, theta=-15.67271
% INFO    : Bus 27004	: V=1.06003, theta=0.0 -> V=1.0883, theta=-15.67271
% INFO    : Bus 27071	: V=1.01845, theta=0.0 -> V=1.04357, theta=-15.6727
% INFO    : Bus 27204	: V=1.0555, theta=0.0 -> V=1.07766, theta=-13.43642
% INFO    : Bus 27219	: V=1.04731, theta=0.0 -> V=1.0643, theta=-8.28899
% INFO    : Bus 27281	: V=1.04685, theta=0.0 -> V=1.06387, theta=-8.31331
% INFO    : Bus 27302	: V=1.00974, theta=0.0 -> V=1.05323, theta=2.84983
% INFO    : Bus 27361	: V=1.00974, theta=0.0 -> V=1.05324, theta=2.84972
% INFO    : Bus 27371	: V=1.01017, theta=0.0 -> V=1.05323, theta=2.84983
% INFO    : Bus 27372	: V=1.0112, theta=0.0 -> V=1.05323, theta=2.84983
% INFO    : Bus 27374	: V=0.98013, theta=0.0 -> V=1.02343, theta=2.95979
% INFO    : Bus 27402	: V=1.0026, theta=0.0 -> V=1.03728, theta=-5.55008
% INFO    : Bus 27404	: V=1.07421, theta=0.0 -> V=1.11138, theta=-5.55008
% INFO    : Bus 27410	: V=1.06266, theta=0.0 -> V=1.09761, theta=-2.26815
% INFO    : Bus 27412	: V=1.00036, theta=0.0 -> V=1.03497, theta=-5.55008
% INFO    : Bus 27421	: V=1.06412, theta=0.0 -> V=1.09853, theta=-1.97112
% INFO    : Bus 27422	: V=1.06424, theta=0.0 -> V=1.09859, theta=-1.95104
% INFO    : Bus 27471	: V=1.01205, theta=0.0 -> V=1.04375, theta=-2.49417
% INFO    : Bus 27472	: V=1.01205, theta=0.0 -> V=1.04386, theta=-2.47615
% INFO    : Bus 27473	: V=1.0081, theta=0.0 -> V=1.03053, theta=-0.48743
% INFO    : Bus 27474	: V=1.00883, theta=0.0 -> V=1.02879, theta=7.23915
% INFO    : Bus 27604	: V=1.07007, theta=0.0 -> V=1.09636, theta=-13.28166
% INFO    : Bus 27702	: V=1.05678, theta=0.0 -> V=1.09114, theta=2.03801
% INFO    : Bus 27703	: V=1.07445, theta=0.0 -> V=1.09105, theta=2.05134
% INFO    : Bus 27712	: V=1.06235, theta=0.0 -> V=1.09669, theta=2.06097
% INFO    : Bus 27722	: V=1.06186, theta=0.0 -> V=1.09037, theta=2.26763
% INFO    : Bus 27771	: V=1.07414, theta=0.0 -> V=1.09083, theta=2.05291
% INFO    : Bus 27772	: V=1.05392, theta=0.0 -> V=1.08084, theta=2.33278
% INFO    : Bus 27773	: V=1.05262, theta=0.0 -> V=1.07934, theta=2.34163
% INFO    : Bus 27774	: V=1.05054, theta=0.0 -> V=1.08317, theta=2.09618
% INFO    : Bus 27801	: V=1.02572, theta=0.0 -> V=0.98832, theta=-9.79519
% INFO    : Bus 27804	: V=1.05645, theta=0.0 -> V=1.01645, theta=-12.10594
% INFO    : Bus 27805	: V=1.07799, theta=0.0 -> V=1.04068, theta=-5.97486
% INFO    : Bus 27812	: V=1.01826, theta=0.0 -> V=0.97971, theta=-12.10594
% INFO    : Bus 27813	: V=1.01428, theta=0.0 -> V=0.97421, theta=-12.06434
% INFO    : Bus 27871	: V=1.00411, theta=0.0 -> V=0.9632, theta=-12.04254
% INFO    : Bus 28002	: V=0.99965, theta=0.0 -> V=0.90678, theta=-0.61089
% INFO    : Bus 28019	: V=1.03892, theta=0.0 -> V=0.96097, theta=-6.86071
% INFO    : Bus 28071	: V=0.97964, theta=0.0 -> V=0.88424, theta=3.00798
% INFO    : Bus 28201	: V=1.05718, theta=0.0 -> V=0.99724, theta=-14.95698
% INFO    : Bus 28202	: V=1.01767, theta=0.0 -> V=0.9587, theta=-11.1181
% INFO    : Bus 28204	: V=1.07236, theta=0.0 -> V=1.01415, theta=-11.19085
% INFO    : Bus 28261	: V=1.04373, theta=0.0 -> V=0.98913, theta=-8.9112
% INFO    : Bus 28271	: V=0.99833, theta=0.0 -> V=0.93767, theta=-11.0745
% INFO    : Bus 28421	: V=1.03172, theta=0.0 -> V=1.02006, theta=-8.80376
% INFO    : Bus 28571	: V=0.98909, theta=0.0 -> V=1.06916, theta=11.1323
% INFO    : Bus 28601	: V=1.03949, theta=0.0 -> V=1.0689, theta=-14.89239
% INFO    : Bus 28604	: V=1.05336, theta=0.0 -> V=1.08502, theta=-18.98078
% INFO    : Bus 28611	: V=1.03075, theta=0.0 -> V=1.06048, theta=-15.00225
% INFO    : Bus 28804	: V=1.05223, theta=0.0 -> V=1.06907, theta=0.12875
% INFO    : Bus 28810	: V=1.04757, theta=0.0 -> V=1.07262, theta=-1.77825
% INFO    : Bus 28812	: V=1.01888, theta=0.0 -> V=1.03143, theta=4.78671
% INFO    : Bus 28814	: V=1.06005, theta=0.0 -> V=1.10597, theta=-0.48497
% INFO    : Bus 28815	: V=1.05901, theta=0.0 -> V=1.10488, theta=-0.46091
% INFO    : Bus 28824	: V=1.0591, theta=0.0 -> V=1.10148, theta=-0.79048
% INFO    : Bus 28834	: V=1.05901, theta=0.0 -> V=1.10488, theta=-0.46091
% INFO    : Bus 28871	: V=1.04317, theta=0.0 -> V=1.10212, theta=1.97667
% INFO    : Bus 28872	: V=1.05932, theta=0.0 -> V=1.10488, theta=-0.46091
% INFO    : Bus 28873	: V=1.04526, theta=0.0 -> V=1.09923, theta=-0.4512
% INFO    : Bus 28874	: V=1.01924, theta=0.0 -> V=1.03181, theta=7.47523
% INFO    : Bus 29401	: V=1.05382, theta=0.0 -> V=1.07123, theta=-11.53125
% INFO    : Bus 29501	: V=1.04775, theta=0.0 -> V=1.0653, theta=-10.0238
% INFO    : Bus 29671	: V=1.00395, theta=0.0 -> V=1.09051, theta=0.08344
% INFO    : Bus 29672	: V=1.00168, theta=0.0 -> V=1.08444, theta=0.23508
% INFO    : Bus 29673	: V=0.99609, theta=0.0 -> V=1.01022, theta=1.74517
% INFO    : Bus 30671	: V=1.00406, theta=0.0 -> V=0.98683, theta=1.7771
% INFO    : Bus 30804	: V=1.07713, theta=0.0 -> V=1.10735, theta=-13.81015
% INFO    : Bus 30820	: V=1.06698, theta=0.0 -> V=1.07975, theta=-7.64399
% INFO    : Bus 30821	: V=1.05991, theta=0.0 -> V=1.07624, theta=-8.37804
% INFO    : Bus 30822	: V=1.05968, theta=0.0 -> V=1.07623, theta=-8.37331
% INFO    : Bus 30824	: V=1.04391, theta=0.0 -> V=1.06876, theta=-9.34154
% INFO    : Bus 30826	: V=1.04391, theta=0.0 -> V=1.06877, theta=-9.34606
% INFO    : Bus 31001	: V=1.00942, theta=0.0 -> V=0.99987, theta=-10.05414
% INFO    : Bus 31002	: V=1.01758, theta=0.0 -> V=1.00736, theta=-11.26419
% INFO    : Bus 31004	: V=1.0609, theta=0.0 -> V=1.05053, theta=-11.26419
% INFO    : Bus 31011	: V=1.02104, theta=0.0 -> V=1.03332, theta=-6.434
% INFO    : Bus 31014	: V=1.06181, theta=0.0 -> V=1.05268, theta=-11.1135
% INFO    : Bus 31019	: V=1.05507, theta=0.0 -> V=1.04623, theta=-7.07821
% INFO    : Bus 31071	: V=1.01805, theta=0.0 -> V=1.00736, theta=-11.26419
% INFO    : Bus 31074	: V=1.01805, theta=0.0 -> V=1.00736, theta=-11.26419
% INFO    : Bus 31271	: V=1.01617, theta=0.0 -> V=0.94281, theta=-2.69562
% INFO    : Bus 32021	: V=1.03862, theta=0.0 -> V=1.08757, theta=1.587
% INFO    : Bus 32022	: V=1.03905, theta=0.0 -> V=1.08884, theta=1.57771
% INFO    : Bus 32023	: V=1.03862, theta=0.0 -> V=1.08757, theta=1.5876
% INFO    : Bus 32201	: V=1.0298, theta=0.0 -> V=1.07894, theta=-3.29985
% INFO    : Bus 32204	: V=1.06794, theta=0.0 -> V=1.12053, theta=-5.11749
% INFO    : Bus 32210	: V=1.02843, theta=0.0 -> V=1.07591, theta=0.56625
% INFO    : Bus 32404	: V=1.06101, theta=0.0 -> V=1.07557, theta=-12.31469
% INFO    : Bus 32461	: V=1.04972, theta=0.0 -> V=1.06349, theta=-9.49704
% INFO    : Bus 32502	: V=1.02297, theta=0.0 -> V=1.03764, theta=-1.38748
% INFO    : Bus 32504	: V=1.07378, theta=0.0 -> V=1.10151, theta=-0.8271
% INFO    : Bus 32512	: V=1.02299, theta=0.0 -> V=1.03766, theta=-1.38828
% INFO    : Bus 32514	: V=1.07335, theta=0.0 -> V=1.10149, theta=-0.80327
% INFO    : Bus 32522	: V=1.02306, theta=0.0 -> V=1.03773, theta=-1.39093
% INFO    : Bus 32524	: V=1.0738, theta=0.0 -> V=1.10153, theta=-0.82799
% INFO    : Bus 32532	: V=1.01778, theta=0.0 -> V=1.07139, theta=0.40381
% INFO    : Bus 32534	: V=1.0738, theta=0.0 -> V=1.10153, theta=-0.82809
% INFO    : Bus 32542	: V=1.024, theta=0.0 -> V=1.03764, theta=-1.38802
% INFO    : Bus 32544	: V=1.07379, theta=0.0 -> V=1.10153, theta=-0.82769
% INFO    : Bus 32554	: V=1.07587, theta=0.0 -> V=1.09216, theta=-1.41481
% INFO    : Bus 32564	: V=1.07595, theta=0.0 -> V=1.09186, theta=-1.40779
% INFO    : Bus 32570	: V=1.01513, theta=0.0 -> V=1.02843, theta=-1.35291
% INFO    : Bus 32576	: V=1.0, theta=0.0 -> V=1.0655, theta=0.44388
% INFO    : Bus 32577	: V=1.0, theta=0.0 -> V=1.07295, theta=3.12076
% INFO    : Bus 32578	: V=1.02297, theta=0.0 -> V=1.03764, theta=-1.38748
% INFO    : Bus 32604	: V=1.08027, theta=0.0 -> V=1.11355, theta=-10.73702
% INFO    : Bus 32661	: V=1.04937, theta=0.0 -> V=1.07929, theta=-6.26559
% INFO    : Bus 32810	: V=1.05013, theta=0.0 -> V=1.05755, theta=-3.71027
% INFO    : Bus 32821	: V=1.05178, theta=0.0 -> V=1.05733, theta=-3.63531
% INFO    : Bus 32822	: V=1.05175, theta=0.0 -> V=1.05731, theta=-3.63604
% INFO    : Bus 32823	: V=1.0497, theta=0.0 -> V=1.0569, theta=-3.45849
% INFO    : Bus 32824	: V=1.05338, theta=0.0 -> V=1.0572, theta=-3.56735
% INFO    : Bus 33002	: V=1.01586, theta=0.0 -> V=1.06486, theta=0.62784
% INFO    : Bus 33004	: V=1.07175, theta=0.0 -> V=1.10331, theta=-2.58646
% INFO    : Bus 33012	: V=1.01032, theta=0.0 -> V=1.0364, theta=-1.67267
% INFO    : Bus 33014	: V=1.07338, theta=0.0 -> V=1.11201, theta=-1.57124
% INFO    : Bus 33024	: V=1.08022, theta=0.0 -> V=1.11346, theta=-1.64225
% INFO    : Bus 33034	: V=1.08571, theta=0.0 -> V=1.11413, theta=-1.67267
% INFO    : Bus 33071	: V=1.0, theta=0.0 -> V=1.0704, theta=3.55394
% INFO    : Bus 33072	: V=1.01079, theta=0.0 -> V=1.0364, theta=-1.67267
% INFO    : Bus 33201	: V=1.03387, theta=0.0 -> V=1.02013, theta=-14.68765
% INFO    : Bus 33421	: V=1.06511, theta=0.0 -> V=1.08826, theta=-4.91412
% INFO    : Bus 33422	: V=1.06513, theta=0.0 -> V=1.08827, theta=-4.91393
% INFO    : Bus 33801	: V=1.02599, theta=0.0 -> V=1.04389, theta=-11.40861
% INFO    : Bus 33902	: V=1.0034, theta=0.0 -> V=1.02432, theta=-1.78764
% INFO    : Bus 33971	: V=1.00422, theta=0.0 -> V=1.02352, theta=-1.78161
% INFO    : Bus 34001	: V=1.05187, theta=0.0 -> V=1.08913, theta=-5.64016
% INFO    : Bus 34201	: V=1.03569, theta=0.0 -> V=1.06083, theta=-12.82125
% INFO    : Bus 34301	: V=1.03824, theta=0.0 -> V=1.06768, theta=-14.01539
% INFO    : Bus 35002	: V=1.01721, theta=0.0 -> V=0.96843, theta=-10.54862
% INFO    : Bus 35004	: V=1.06184, theta=0.0 -> V=1.01272, theta=-10.58434
% INFO    : Bus 35071	: V=0.99966, theta=0.0 -> V=0.94783, theta=-10.393
% INFO    : Bus 35074	: V=0.98777, theta=0.0 -> V=0.93791, theta=-3.97994
% INFO    : Bus 35211	: V=1.04611, theta=0.0 -> V=1.01519, theta=-7.47018
% INFO    : Bus 35221	: V=1.06271, theta=0.0 -> V=1.02608, theta=-7.34267
% INFO    : Bus 35222	: V=1.04903, theta=0.0 -> V=1.01451, theta=-7.29275
% INFO    : Bus 35223	: V=1.06271, theta=0.0 -> V=1.02606, theta=-7.34187
% INFO    : Bus 35224	: V=1.04513, theta=0.0 -> V=1.01389, theta=-7.13946
% INFO    : Bus 35231	: V=1.03559, theta=0.0 -> V=0.99858, theta=-5.57921
% INFO    : Bus 35232	: V=1.0355, theta=0.0 -> V=0.99807, theta=-5.52317
% INFO    : Bus 35236	: V=1.03693, theta=0.0 -> V=1.00285, theta=-5.86358
% INFO    : Bus 35237	: V=1.03813, theta=0.0 -> V=1.00497, theta=-5.97677
% INFO    : Bus 35238	: V=1.03692, theta=0.0 -> V=1.00282, theta=-5.8618
% INFO    : Bus 35261	: V=1.06125, theta=0.0 -> V=1.02858, theta=-7.53322
% INFO    : Bus 35404	: V=1.06209, theta=0.0 -> V=1.06818, theta=-10.09538
% INFO    : Bus 35604	: V=1.06097, theta=0.0 -> V=1.0279, theta=-12.4477
% INFO    : Bus 35661	: V=1.05453, theta=0.0 -> V=1.02265, theta=-9.49506
% INFO    : Bus 35662	: V=1.05453, theta=0.0 -> V=1.02262, theta=-9.49506
% INFO    : Bus 35771	: V=1.04003, theta=0.0 -> V=1.09881, theta=4.3312
% INFO    : Bus 35802	: V=1.00769, theta=0.0 -> V=0.90916, theta=-14.08667
% INFO    : Bus 35804	: V=1.06492, theta=0.0 -> V=0.96111, theta=-14.08667
% INFO    : Bus 35812	: V=0.99068, theta=0.0 -> V=0.8928, theta=-8.07836
% INFO    : Bus 35813	: V=1.00002, theta=0.0 -> V=0.89354, theta=-13.97667
% INFO    : Bus 35814	: V=1.0665, theta=0.0 -> V=0.96254, theta=-14.15881
% INFO    : Bus 35815	: V=1.00257, theta=0.0 -> V=0.89208, theta=-5.6481
% INFO    : Bus 35818	: V=1.19121, theta=0.0 -> V=1.0889, theta=-8.40819
% INFO    : Bus 35822	: V=0.9932, theta=0.0 -> V=0.89638, theta=-14.15881
% INFO    : Bus 35824	: V=1.06494, theta=0.0 -> V=0.96113, theta=-14.08717
% INFO    : Bus 35861	: V=1.02683, theta=0.0 -> V=0.93866, theta=-8.17688
% INFO    : Bus 35862	: V=1.03041, theta=0.0 -> V=0.94191, theta=-8.17768
% INFO    : Bus 35871	: V=1.00816, theta=0.0 -> V=0.90916, theta=-14.08667
% INFO    : Bus 35872	: V=1.00815, theta=0.0 -> V=0.90916, theta=-14.08667
% INFO    : Bus 35873	: V=1.00963, theta=0.0 -> V=0.90916, theta=-14.08667
% INFO    : Bus 35875	: V=0.97363, theta=0.0 -> V=0.87343, theta=-8.03869
% INFO    : Bus 35876	: V=0.97979, theta=0.0 -> V=0.87033, theta=-13.92715
% INFO    : Bus 35877	: V=1.00296, theta=0.0 -> V=0.89219, theta=-2.09573
% INFO    : Bus 36001	: V=1.02273, theta=0.0 -> V=1.07446, theta=-2.90493
% INFO    : Bus 36201	: V=1.01574, theta=0.0 -> V=1.02589, theta=-10.99474
% INFO    : Bus 36202	: V=0.99901, theta=0.0 -> V=1.01191, theta=-1.78787
% INFO    : Bus 36271	: V=0.99055, theta=0.0 -> V=1.00809, theta=2.28411
% INFO    : Bus 36272	: V=0.98932, theta=0.0 -> V=1.00462, theta=-1.77643
% INFO    : Bus 36402	: V=1.01605, theta=0.0 -> V=1.03226, theta=0.51822
% INFO    : Bus 36412	: V=1.02447, theta=0.0 -> V=1.04327, theta=1.3199
% INFO    : Bus 36421	: V=1.06787, theta=0.0 -> V=1.09488, theta=-3.20356
% INFO    : Bus 36422	: V=1.02793, theta=0.0 -> V=1.03435, theta=0.42763
% INFO    : Bus 36432	: V=1.02165, theta=0.0 -> V=1.04562, theta=1.94337
% INFO    : Bus 36442	: V=1.01578, theta=0.0 -> V=1.03366, theta=0.97996
% INFO    : Bus 36452	: V=1.02081, theta=0.0 -> V=1.04701, theta=2.32641
% INFO    : Bus 36462	: V=1.02205, theta=0.0 -> V=1.04618, theta=1.98571
% INFO    : Bus 36471	: V=1.02624, theta=0.0 -> V=1.04327, theta=1.3199
% INFO    : Bus 36472	: V=1.00706, theta=0.0 -> V=1.03675, theta=4.94492
% INFO    : Bus 36473	: V=1.02403, theta=0.0 -> V=1.04618, theta=1.98572
% INFO    : Bus 36474	: V=0.99464, theta=0.0 -> V=1.01244, theta=1.01916
% INFO    : Bus 36475	: V=1.00313, theta=0.0 -> V=1.02681, theta=3.97036
% INFO    : Bus 36476	: V=1.04, theta=0.0 -> V=1.03642, theta=0.41275
% INFO    : Bus 36482	: V=1.01573, theta=0.0 -> V=1.03347, theta=0.98812
% INFO    : Bus 36492	: V=1.01562, theta=0.0 -> V=1.03592, theta=1.30719
% INFO    : Bus 37501	: V=1.03872, theta=0.0 -> V=1.05625, theta=-14.73642
% INFO    : Bus 37601	: V=1.039, theta=0.0 -> V=1.05325, theta=-12.09328
% INFO    : Bus 37602	: V=1.06896, theta=0.0 -> V=1.08333, theta=-9.65551
% INFO    : Bus 38001	: V=1.03194, theta=0.0 -> V=1.08588, theta=-2.9932
% INFO    : Bus 38002	: V=1.05505, theta=0.0 -> V=1.11083, theta=-2.01661
% INFO    : Bus 38004	: V=1.06278, theta=0.0 -> V=1.11843, theta=-2.03893
% INFO    : Bus 38012	: V=0.99082, theta=0.0 -> V=1.0427, theta=-2.05203
% INFO    : Bus 38014	: V=1.06335, theta=0.0 -> V=1.11902, theta=-2.05203
% INFO    : Bus 38071	: V=1.03909, theta=0.0 -> V=1.0939, theta=-1.90518
% INFO    : Bus 38201	: V=1.00623, theta=0.0 -> V=0.98506, theta=-11.06759
% INFO    : Bus 38202	: V=0.99585, theta=0.0 -> V=0.96784, theta=-12.2006
% INFO    : Bus 38203	: V=1.07233, theta=0.0 -> V=1.04217, theta=-12.2006
% INFO    : Bus 38204	: V=1.07229, theta=0.0 -> V=1.04213, theta=-12.1984
% INFO    : Bus 38211	: V=1.00202, theta=0.0 -> V=0.9736, theta=-11.95044
% INFO    : Bus 38212	: V=1.00811, theta=0.0 -> V=0.97519, theta=-2.91371
% INFO    : Bus 38213	: V=1.00931, theta=0.0 -> V=0.98091, theta=-10.08338
% INFO    : Bus 38214	: V=1.07805, theta=0.0 -> V=1.05537, theta=-11.06734
% INFO    : Bus 38215	: V=1.01154, theta=0.0 -> V=0.99876, theta=-4.6803
% INFO    : Bus 38224	: V=1.07345, theta=0.0 -> V=1.04301, theta=-11.94829
% INFO    : Bus 38231	: V=1.00624, theta=0.0 -> V=0.98507, theta=-11.06791
% INFO    : Bus 38232	: V=1.0019, theta=0.0 -> V=0.9735, theta=-11.94938
% INFO    : Bus 38233	: V=1.07347, theta=0.0 -> V=1.04303, theta=-11.94938
% INFO    : Bus 38234	: V=1.07345, theta=0.0 -> V=1.04301, theta=-11.94829
% INFO    : Bus 38241	: V=1.01165, theta=0.0 -> V=0.99851, theta=-10.03323
% INFO    : Bus 38242	: V=1.0021, theta=0.0 -> V=0.97368, theta=-11.95342
% INFO    : Bus 38244	: V=1.07348, theta=0.0 -> V=1.04304, theta=-11.94993
% INFO    : Bus 38254	: V=1.09737, theta=0.0 -> V=1.06674, theta=-10.08339
% INFO    : Bus 38264	: V=1.08391, theta=0.0 -> V=1.06983, theta=-10.03323
% INFO    : Bus 38271	: V=1.00853, theta=0.0 -> V=0.97574, theta=-1.44009
% INFO    : Bus 38272	: V=1.00972, theta=0.0 -> V=0.98091, theta=-10.08338
% INFO    : Bus 38273	: V=1.01197, theta=0.0 -> V=0.99928, theta=-1.94453
% INFO    : Bus 38284	: V=1.08704, theta=0.0 -> V=1.07792, theta=-9.43395
% INFO    : Bus 38421	: V=1.05003, theta=0.0 -> V=1.06663, theta=-8.0409
% INFO    : Bus 38422	: V=1.05132, theta=0.0 -> V=1.06738, theta=-7.90127
% INFO    : Bus 38423	: V=1.05454, theta=0.0 -> V=1.0694, theta=-7.941
% INFO    : Bus 38424	: V=1.05614, theta=0.0 -> V=1.07049, theta=-7.79773
% INFO    : Bus 38601	: V=1.04298, theta=0.0 -> V=1.06038, theta=-13.82509
% INFO    : Bus 38701	: V=1.03241, theta=0.0 -> V=1.051, theta=-14.98068
% INFO    : Bus 38802	: V=1.0082, theta=0.0 -> V=1.01457, theta=14.38811
% INFO    : Bus 38804	: V=1.05938, theta=0.0 -> V=1.08198, theta=1.55186
% INFO    : Bus 38812	: V=1.01864, theta=0.0 -> V=1.04036, theta=1.55186
% INFO    : Bus 38870	: V=1.01023, theta=0.0 -> V=1.02009, theta=17.41487
% INFO    : Bus 38871	: V=1.0, theta=0.0 -> V=1.01457, theta=14.38811
% INFO    : Bus 39401	: V=1.0116, theta=0.0 -> V=1.00332, theta=-5.75384
% INFO    : Bus 39421	: V=1.07279, theta=0.0 -> V=1.04616, theta=-0.68992
% INFO    : Bus 39471	: V=0.98897, theta=0.0 -> V=1.05627, theta=7.58524
% INFO    : Bus 39472	: V=0.98124, theta=0.0 -> V=0.93628, theta=2.50213
% INFO    : Bus 39473	: V=0.98865, theta=0.0 -> V=1.0463, theta=2.21443
% INFO    : Bus 39601	: V=1.03138, theta=0.0 -> V=1.08238, theta=-1.22433
% INFO    : Bus 39610	: V=1.02719, theta=0.0 -> V=1.07678, theta=0.69348
% INFO    : Bus 39670	: V=1.02719, theta=0.0 -> V=1.07678, theta=0.69433
% INFO    : Bus 39675	: V=0.99951, theta=0.0 -> V=1.04579, theta=0.41175
% INFO    : Bus 39801	: V=1.028, theta=0.0 -> V=1.03578, theta=-6.49815
% INFO    : Bus 40001	: V=1.02438, theta=0.0 -> V=1.00031, theta=-15.00153
% INFO    : Bus 40004	: V=1.0856, theta=0.0 -> V=1.06059, theta=-14.50885
% INFO    : Bus 40061	: V=1.05062, theta=0.0 -> V=1.02734, theta=-10.94612
% INFO    : Bus 40204	: V=1.06093, theta=0.0 -> V=1.09654, theta=-3.58526
% INFO    : Bus 40404	: V=1.07259, theta=0.0 -> V=1.0122, theta=-11.3403
% INFO    : Bus 40412	: V=1.00986, theta=0.0 -> V=0.95265, theta=-11.3403
% INFO    : Bus 40461	: V=1.05862, theta=0.0 -> V=1.00015, theta=-8.70131
% INFO    : Bus 40462	: V=1.05862, theta=0.0 -> V=1.00015, theta=-8.70131
% INFO    : Bus 40471	: V=1.01161, theta=0.0 -> V=0.95265, theta=-11.3403
% INFO    : Bus 40601	: V=1.04451, theta=0.0 -> V=1.01192, theta=-8.24446
% INFO    : Bus 40602	: V=1.06065, theta=0.0 -> V=1.02713, theta=-9.41342
% INFO    : Bus 40761	: V=0.99932, theta=0.0 -> V=0.90006, theta=3.69483
% INFO    : Bus 40771	: V=0.99968, theta=0.0 -> V=0.90025, theta=6.64938
% INFO    : Bus 40772	: V=0.99972, theta=0.0 -> V=0.9004, theta=6.9653
% INFO    : Bus 40773	: V=1.00121, theta=0.0 -> V=0.90006, theta=3.69483
% INFO    : Bus 40801	: V=1.04118, theta=0.0 -> V=1.05349, theta=-10.95948
% INFO    : Bus 41002	: V=1.06189, theta=0.0 -> V=1.08713, theta=-11.23683
% INFO    : Bus 41102	: V=1.06811, theta=0.0 -> V=1.0884, theta=-9.79038
% INFO    : Bus 42001	: V=1.00228, theta=0.0 -> V=1.01133, theta=-12.60759
% INFO    : Bus 42004	: V=1.07387, theta=0.0 -> V=1.08357, theta=-12.60759
% INFO    : Bus 42102	: V=1.05539, theta=0.0 -> V=1.07291, theta=-13.24056
% INFO    : Bus 42202	: V=1.00305, theta=0.0 -> V=0.97606, theta=-14.40305
% INFO    : Bus 42204	: V=1.08302, theta=0.0 -> V=1.06846, theta=-15.25045
% INFO    : Bus 42212	: V=1.00769, theta=0.0 -> V=0.98676, theta=-14.79247
% INFO    : Bus 42214	: V=1.08158, theta=0.0 -> V=1.05991, theta=-14.82261
% INFO    : Bus 42224	: V=1.08311, theta=0.0 -> V=1.06856, theta=-15.25205
% INFO    : Bus 42234	: V=1.08321, theta=0.0 -> V=1.06865, theta=-15.25679
% INFO    : Bus 42244	: V=1.08323, theta=0.0 -> V=1.06867, theta=-15.25812
% INFO    : Bus 42271	: V=0.9833, theta=0.0 -> V=0.95541, theta=-14.3708
% INFO    : Bus 42404	: V=1.07361, theta=0.0 -> V=1.09556, theta=-11.21927
% INFO    : Bus 42474	: V=1.02425, theta=0.0 -> V=1.05219, theta=-6.48062
% INFO    : Bus 42475	: V=1.02425, theta=0.0 -> V=1.0803, theta=-6.48062
% INFO    : Bus 42501	: V=0.9995, theta=0.0 -> V=1.02661, theta=-6.44843
% INFO    : Bus 42602	: V=1.02562, theta=0.0 -> V=1.03412, theta=-7.274
% INFO    : Bus 42604	: V=1.04535, theta=0.0 -> V=1.05439, theta=-9.22279
% INFO    : Bus 42672	: V=1.01, theta=0.0 -> V=1.01895, theta=-7.24061
% INFO    : Bus 42673	: V=1.01202, theta=0.0 -> V=1.02372, theta=-4.65438
% INFO    : Bus 42674	: V=1.02609, theta=0.0 -> V=1.03412, theta=-7.274
% INFO    : Bus 42802	: V=1.06117, theta=0.0 -> V=1.09037, theta=-12.31643
% INFO    : Bus 43401	: V=1.03435, theta=0.0 -> V=1.08886, theta=1.79014
% INFO    : Bus 43602	: V=1.00686, theta=0.0 -> V=1.02298, theta=-6.42435
% INFO    : Bus 43604	: V=1.07847, theta=0.0 -> V=1.09605, theta=-6.42435
% INFO    : Bus 43619	: V=1.0513, theta=0.0 -> V=1.06839, theta=-1.26526
% INFO    : Bus 43671	: V=1.00886, theta=0.0 -> V=1.02298, theta=-6.42435
% INFO    : Bus 43672	: V=1.00887, theta=0.0 -> V=1.02298, theta=-6.42435
% INFO    : Bus 43704	: V=1.06006, theta=0.0 -> V=0.96118, theta=-0.24982
% INFO    : Bus 43712	: V=1.01278, theta=0.0 -> V=0.90911, theta=7.81942
% INFO    : Bus 43724	: V=1.05179, theta=0.0 -> V=0.95458, theta=2.67163
% INFO    : Bus 43774	: V=0.99974, theta=0.0 -> V=0.89784, theta=11.52717
% INFO    : Bus 43821	: V=1.05964, theta=0.0 -> V=1.04934, theta=-1.24231
% INFO    : Bus 44001	: V=1.0379, theta=0.0 -> V=1.06311, theta=-14.96339
% INFO    : Bus 44471	: V=0.98626, theta=0.0 -> V=1.11308, theta=2.71372
% INFO    : Bus 44623	: V=1.06295, theta=0.0 -> V=1.07907, theta=-8.9413
% INFO    : Bus 44624	: V=1.06288, theta=0.0 -> V=1.07904, theta=-8.95326
% INFO    : Bus 44681	: V=1.06025, theta=0.0 -> V=1.07727, theta=-9.43614
% INFO    : Bus 44804	: V=1.08371, theta=0.0 -> V=1.08451, theta=-12.77299
% INFO    : Bus 44812	: V=1.00921, theta=0.0 -> V=1.00995, theta=-12.77322
% INFO    : Bus 44814	: V=1.08371, theta=0.0 -> V=1.08452, theta=-12.77322
% INFO    : Bus 44901	: V=1.04719, theta=0.0 -> V=1.06878, theta=-13.56128
% INFO    : Bus 45001	: V=1.00737, theta=0.0 -> V=0.99816, theta=-13.3801
% INFO    : Bus 45101	: V=1.03582, theta=0.0 -> V=1.05552, theta=-12.1312
% INFO    : Bus 46210	: V=1.03634, theta=0.0 -> V=1.05173, theta=-12.475
% INFO    : Bus 46214	: V=1.03634, theta=0.0 -> V=1.05173, theta=-12.475
% INFO    : Bus 46224	: V=1.03634, theta=0.0 -> V=1.05173, theta=-12.475
% INFO    : Bus 46501	: V=1.04339, theta=0.0 -> V=1.06016, theta=-9.52355
% INFO    : Bus 46504	: V=1.05661, theta=0.0 -> V=1.07474, theta=-13.67068
% INFO    : Bus 46801	: V=1.05803, theta=0.0 -> V=1.05993, theta=-5.18078
% INFO    : Bus 46802	: V=1.01868, theta=0.0 -> V=1.01681, theta=-4.90008
% INFO    : Bus 46804	: V=1.05097, theta=0.0 -> V=1.05285, theta=-5.17827
% INFO    : Bus 46812	: V=1.01072, theta=0.0 -> V=1.00996, theta=-4.93614
% INFO    : Bus 46814	: V=1.0626, theta=0.0 -> V=1.07101, theta=-3.92853
% INFO    : Bus 46822	: V=1.00892, theta=0.0 -> V=1.02103, theta=-0.13241
% INFO    : Bus 46824	: V=1.07165, theta=0.0 -> V=1.08538, theta=-2.98517
% INFO    : Bus 46834	: V=1.04109, theta=0.0 -> V=1.03958, theta=-4.93248
% INFO    : Bus 46844	: V=1.04091, theta=0.0 -> V=1.03894, theta=-4.8993
% INFO    : Bus 46854	: V=1.05101, theta=0.0 -> V=1.0529, theta=-5.18078
% INFO    : Bus 46870	: V=1.00799, theta=0.0 -> V=1.00497, theta=-4.81485
% INFO    : Bus 46873	: V=1.00933, theta=0.0 -> V=1.02155, theta=1.39653
% INFO    : Bus 46874	: V=0.99542, theta=0.0 -> V=0.99268, theta=-4.80756
% INFO    : Bus 46875	: V=1.05803, theta=0.0 -> V=1.05993, theta=-5.18078
% INFO    : Bus 47004	: V=1.07839, theta=0.0 -> V=1.02858, theta=-11.44821
% INFO    : Bus 47221	: V=1.03756, theta=0.0 -> V=1.0933, theta=2.45785
% INFO    : Bus 47222	: V=1.03513, theta=0.0 -> V=1.09093, theta=2.39944
% INFO    : Bus 47261	: V=1.03238, theta=0.0 -> V=1.08753, theta=1.84588
% INFO    : Bus 47402	: V=1.05394, theta=0.0 -> V=1.06973, theta=-10.2558
% INFO    : Bus 47601	: V=1.02276, theta=0.0 -> V=1.07847, theta=-0.04856
% INFO    : Bus 47802	: V=0.99384, theta=0.0 -> V=0.99024, theta=-0.91135
% INFO    : Bus 47871	: V=0.9861, theta=0.0 -> V=0.99589, theta=1.95111
% INFO    : Bus 47872	: V=1.00955, theta=0.0 -> V=0.98877, theta=-6.81911
% INFO    : Bus 47873	: V=0.99426, theta=0.0 -> V=0.99077, theta=1.88021
% INFO    : Bus 47874	: V=0.98631, theta=0.0 -> V=0.99583, theta=1.8786
% INFO    : Bus 47902	: V=1.00906, theta=0.0 -> V=0.98877, theta=-6.81912
% INFO    : Bus 49001	: V=1.02499, theta=0.0 -> V=1.04491, theta=-6.17231
% INFO    : Bus 49101	: V=0.99124, theta=0.0 -> V=1.01692, theta=-4.83643
% INFO    : Bus 49421	: V=1.07405, theta=0.0 -> V=1.03535, theta=-6.26525
% INFO    : Bus 49422	: V=1.07413, theta=0.0 -> V=1.03541, theta=-6.26859
% INFO    : Bus 49474	: V=1.00365, theta=0.0 -> V=0.89425, theta=-4.35066
% INFO    : Bus 49501	: V=1.05349, theta=0.0 -> V=1.01634, theta=-8.83632
% INFO    : Bus 49502	: V=1.00796, theta=0.0 -> V=0.96693, theta=-8.75092
% INFO    : Bus 49504	: V=1.07175, theta=0.0 -> V=1.02676, theta=-9.55017
% INFO    : Bus 49512	: V=1.01182, theta=0.0 -> V=0.97571, theta=-3.56204
% INFO    : Bus 49514	: V=1.07516, theta=0.0 -> V=1.03139, theta=-8.75092
% INFO    : Bus 49524	: V=1.0881, theta=0.0 -> V=1.05206, theta=-7.27111
% INFO    : Bus 49571	: V=1.01381, theta=0.0 -> V=0.9789, theta=-1.92384
% INFO    : Bus 49604	: V=1.08328, theta=0.0 -> V=1.04908, theta=-13.46773
% INFO    : Bus 49613	: V=1.00805, theta=0.0 -> V=0.97588, theta=-13.46774
% INFO    : Bus 49662	: V=1.04472, theta=0.0 -> V=1.01398, theta=-8.65446
% INFO    : Bus 49672	: V=1.00846, theta=0.0 -> V=0.97588, theta=-13.46774
% INFO    : Bus 49802	: V=1.07405, theta=0.0 -> V=1.01378, theta=-13.02351
% INFO    : Bus 49804	: V=1.07344, theta=0.0 -> V=1.01321, theta=-12.99616
% INFO    : Bus 49814	: V=1.07398, theta=0.0 -> V=1.01372, theta=-13.02332
% INFO    : Bus 49832	: V=1.07406, theta=0.0 -> V=1.0138, theta=-13.0239
% INFO    : Bus 49861	: V=1.04646, theta=0.0 -> V=0.99107, theta=-7.56335
% INFO    : Bus 49902	: V=1.06157, theta=0.0 -> V=0.95778, theta=-6.99694
% INFO    : Bus 49912	: V=1.06284, theta=0.0 -> V=0.96074, theta=-8.4123
% INFO    : Bus 49922	: V=1.06043, theta=0.0 -> V=0.9551, theta=-7.97853
% INFO    : Bus 49932	: V=1.06284, theta=0.0 -> V=0.96074, theta=-8.4123
% INFO    : Bus 49942	: V=1.06284, theta=0.0 -> V=0.96073, theta=-8.4123
% INFO    : Bus 49952	: V=1.06043, theta=0.0 -> V=0.9551, theta=-7.97849
% INFO    : Bus 49962	: V=1.06044, theta=0.0 -> V=0.95511, theta=-7.97865
% INFO    : Bus 49971	: V=1.06331, theta=0.0 -> V=0.95778, theta=-6.99694
% INFO    : Bus 49972	: V=1.04497, theta=0.0 -> V=0.93545, theta=-7.81481
% INFO    : Bus 49973	: V=1.07382, theta=0.0 -> V=0.97476, theta=-3.72393
% INFO    : Bus 49974	: V=1.06044, theta=0.0 -> V=0.95511, theta=-7.97865
% INFO    : Bus 49975	: V=1.04893, theta=0.0 -> V=0.94332, theta=-8.27969
% INFO    : Bus 49976	: V=1.07581, theta=0.0 -> V=0.97297, theta=-8.50547
% INFO    : Bus 49980	: V=1.06096, theta=0.0 -> V=0.95689, theta=-7.08321
% INFO    : Bus 49982	: V=1.06037, theta=0.0 -> V=0.95479, theta=-7.96302
% INFO    : Bus 50004	: V=1.07914, theta=0.0 -> V=1.03434, theta=-9.84641
% INFO    : Bus 50012	: V=1.01032, theta=0.0 -> V=0.98497, theta=-2.93986
% INFO    : Bus 50014	: V=1.09831, theta=0.0 -> V=1.07295, theta=-6.71229
% INFO    : Bus 50019	: V=1.06683, theta=0.0 -> V=1.02645, theta=-6.38909
% INFO    : Bus 50071	: V=1.0108, theta=0.0 -> V=0.98575, theta=-0.98704
% INFO    : Bus 50274	: V=1.0, theta=0.0 -> V=1.0391, theta=-4.92256
% INFO    : Bus 50275	: V=1.0, theta=0.0 -> V=1.04772, theta=-1.82573
% INFO    : Bus 50276	: V=1.0, theta=0.0 -> V=1.04441, theta=-2.10107
% INFO    : Bus 50301	: V=1.03777, theta=0.0 -> V=1.06384, theta=-13.13348
% INFO    : Bus 50421	: V=1.05028, theta=0.0 -> V=0.99617, theta=-6.89849
% INFO    : Bus 50573	: V=1.00344, theta=0.0 -> V=1.02959, theta=0.20693
% INFO    : Bus 50574	: V=1.0034, theta=0.0 -> V=1.03035, theta=0.20509
% INFO    : Bus 50604	: V=1.04731, theta=0.0 -> V=1.08879, theta=-8.73175
% INFO    : Bus 50619	: V=1.04837, theta=0.0 -> V=1.0879, theta=-4.90869
% INFO    : Bus 50901	: V=1.03201, theta=0.0 -> V=1.03756, theta=-8.53629
% INFO    : Bus 51301	: V=1.04197, theta=0.0 -> V=1.06151, theta=-10.83033
% INFO    : Bus 51319	: V=1.05234, theta=0.0 -> V=1.07162, theta=-8.02538
% INFO    : Bus 51410	: V=1.05992, theta=0.0 -> V=1.06151, theta=-1.72518
% INFO    : Bus 51421	: V=1.06074, theta=0.0 -> V=1.06069, theta=-1.67106
% INFO    : Bus 51422	: V=1.06074, theta=0.0 -> V=1.06069, theta=-1.67098
% INFO    : Bus 51471	: V=1.00945, theta=0.0 -> V=1.00929, theta=-1.96744
% INFO    : Bus 51472	: V=1.00945, theta=0.0 -> V=1.00929, theta=-1.96732
% INFO    : Bus 51473	: V=0.99937, theta=0.0 -> V=0.99218, theta=-1.98616
% INFO    : Bus 51474	: V=0.99937, theta=0.0 -> V=0.99217, theta=-1.98609
% INFO    : Bus 51771	: V=1.00845, theta=0.0 -> V=0.92638, theta=7.76476
% INFO    : Bus 51772	: V=1.00802, theta=0.0 -> V=0.9788, theta=7.18794
% INFO    : Bus 51801	: V=1.02539, theta=0.0 -> V=1.07717, theta=-1.6341
% INFO    : Bus 51804	: V=1.02848, theta=0.0 -> V=1.08252, theta=-4.26013
% INFO    : Bus 52071	: V=1.0, theta=0.0 -> V=1.04123, theta=-9.36404
% INFO    : Bus 52072	: V=1.0, theta=0.0 -> V=1.09232, theta=-2.34186
% INFO    : Bus 52073	: V=1.0, theta=0.0 -> V=1.04526, theta=1.65143
% INFO    : Bus 52074	: V=1.0, theta=0.0 -> V=1.10346, theta=1.32392
% INFO    : Bus 52201	: V=1.0008, theta=0.0 -> V=0.98292, theta=-6.82188
% INFO    : Bus 52204	: V=1.08033, theta=0.0 -> V=1.06104, theta=-6.74403
% INFO    : Bus 52211	: V=1.00085, theta=0.0 -> V=0.98297, theta=-6.82377
% INFO    : Bus 52212	: V=1.00526, theta=0.0 -> V=0.98018, theta=-0.76051
% INFO    : Bus 52214	: V=1.08033, theta=0.0 -> V=1.06104, theta=-6.74411
% INFO    : Bus 52219	: V=1.03424, theta=0.0 -> V=1.02577, theta=-5.75319
% INFO    : Bus 52224	: V=1.08085, theta=0.0 -> V=1.06154, theta=-6.77011
% INFO    : Bus 52234	: V=1.08187, theta=0.0 -> V=1.06254, theta=-6.82156
% INFO    : Bus 52271	: V=1.00567, theta=0.0 -> V=0.98046, theta=2.43377
% INFO    : Bus 52404	: V=1.05866, theta=0.0 -> V=1.0001, theta=-8.70653
% INFO    : Bus 52476	: V=1.00825, theta=0.0 -> V=0.95201, theta=-8.7907
% INFO    : Bus 52477	: V=1.00825, theta=0.0 -> V=0.95211, theta=-8.7732
% INFO    : Bus 52602	: V=1.00427, theta=0.0 -> V=1.00948, theta=0.05959
% INFO    : Bus 52604	: V=1.06954, theta=0.0 -> V=1.0788, theta=-3.43725
% INFO    : Bus 52605	: V=1.07872, theta=0.0 -> V=1.07912, theta=-3.45363
% INFO    : Bus 52610	: V=1.06195, theta=0.0 -> V=1.07155, theta=-1.36118
% INFO    : Bus 52612	: V=1.01687, theta=0.0 -> V=1.01565, theta=-3.454
% INFO    : Bus 52614	: V=1.07229, theta=0.0 -> V=1.0765, theta=1.46793
% INFO    : Bus 52615	: V=1.08005, theta=0.0 -> V=1.07913, theta=-3.454
% INFO    : Bus 52624	: V=1.08218, theta=0.0 -> V=1.08714, theta=2.6424
% INFO    : Bus 52625	: V=1.07019, theta=0.0 -> V=1.07946, theta=-3.46781
% INFO    : Bus 52632	: V=1.00865, theta=0.0 -> V=1.01211, theta=6.0564
% INFO    : Bus 52634	: V=1.08285, theta=0.0 -> V=1.08878, theta=2.90215
% INFO    : Bus 52642	: V=1.00885, theta=0.0 -> V=1.01235, theta=2.64041
% INFO    : Bus 52644	: V=1.08303, theta=0.0 -> V=1.08723, theta=2.64041
% INFO    : Bus 52654	: V=1.06959, theta=0.0 -> V=1.07885, theta=-3.43831
% INFO    : Bus 52661	: V=1.06195, theta=0.0 -> V=1.07159, theta=-1.36202
% INFO    : Bus 52664	: V=1.07013, theta=0.0 -> V=1.0794, theta=-3.46571
% INFO    : Bus 52671	: V=0.98935, theta=0.0 -> V=0.99425, theta=0.08841
% INFO    : Bus 52673	: V=1.01729, theta=0.0 -> V=1.01565, theta=-3.454
% INFO    : Bus 52674	: V=1.07019, theta=0.0 -> V=1.07945, theta=-3.46754
% INFO    : Bus 52675	: V=1.0108, theta=0.0 -> V=1.01235, theta=2.64041
% INFO    : Bus 52676	: V=1.00906, theta=0.0 -> V=1.01264, theta=8.80102
% INFO    : Bus 52677	: V=0.98022, theta=0.0 -> V=0.98484, theta=4.62928
% INFO    : Bus 52684	: V=1.0702, theta=0.0 -> V=1.07946, theta=-3.46792
% INFO    : Bus 52694	: V=1.07481, theta=0.0 -> V=1.07904, theta=-3.44934
% INFO    : Bus 52700	: V=1.01448, theta=0.0 -> V=1.05128, theta=13.79392
% INFO    : Bus 52702	: V=1.01394, theta=0.0 -> V=1.04682, theta=11.54563
% INFO    : Bus 52704	: V=1.05934, theta=0.0 -> V=1.08061, theta=-1.45647
% INFO    : Bus 52705	: V=1.07427, theta=0.0 -> V=1.11041, theta=7.27759
% INFO    : Bus 52712	: V=1.00598, theta=0.0 -> V=1.08908, theta=10.72808
% INFO    : Bus 52714	: V=1.07282, theta=0.0 -> V=1.08593, theta=3.91802
% INFO    : Bus 52724	: V=1.07427, theta=0.0 -> V=1.11041, theta=7.27759
% INFO    : Bus 52732	: V=1.00485, theta=0.0 -> V=1.02363, theta=0.44851
% INFO    : Bus 52734	: V=1.07337, theta=0.0 -> V=1.09583, theta=-3.0973
% INFO    : Bus 52772	: V=1.0068, theta=0.0 -> V=1.02363, theta=0.44851
% INFO    : Bus 52773	: V=1.00678, theta=0.0 -> V=1.02891, theta=3.25125
% INFO    : Bus 52774	: V=1.00485, theta=0.0 -> V=1.02363, theta=0.44851
% INFO    : Bus 52778	: V=0.97619, theta=0.0 -> V=1.11899, theta=14.29516
% INFO    : Bus 52794	: V=1.06747, theta=0.0 -> V=1.08814, theta=-0.71574
% INFO    : Bus 52802	: V=1.05307, theta=0.0 -> V=1.0642, theta=-2.99642
% INFO    : Bus 52804	: V=1.05307, theta=0.0 -> V=1.0642, theta=-2.99642
% INFO    : Bus 52812	: V=1.02983, theta=0.0 -> V=1.04087, theta=-2.9445
% INFO    : Bus 52813	: V=1.0173, theta=0.0 -> V=1.02395, theta=1.82253
% INFO    : Bus 52814	: V=1.05343, theta=0.0 -> V=1.0642, theta=-2.99639
% INFO    : Bus 52815	: V=1.05334, theta=0.0 -> V=1.0642, theta=-2.99643
% INFO    : Bus 52816	: V=1.05348, theta=0.0 -> V=1.06138, theta=1.1467
% INFO    : Bus 52817	: V=1.05344, theta=0.0 -> V=1.06347, theta=-1.1809
% INFO    : Bus 52861	: V=1.05795, theta=0.0 -> V=1.07127, theta=-1.45763
% INFO    : Bus 52871	: V=0.99791, theta=0.0 -> V=1.00474, theta=4.60878
% INFO    : Bus 52872	: V=1.05394, theta=0.0 -> V=1.06223, theta=3.56299
% INFO    : Bus 52873	: V=1.01781, theta=0.0 -> V=1.02859, theta=-2.92198
% INFO    : Bus 52874	: V=1.05533, theta=0.0 -> V=1.06867, theta=1.54251
% INFO    : Bus 52875	: V=1.05389, theta=0.0 -> V=1.0642, theta=-2.99637
% INFO    : Bus 52876	: V=1.0538, theta=0.0 -> V=1.0642, theta=-2.99643
% INFO    : Bus 52878	: V=1.05532, theta=0.0 -> V=1.06347, theta=-1.1809
% INFO    : Bus 53002	: V=1.0105, theta=0.0 -> V=1.01695, theta=-8.99631
% INFO    : Bus 53004	: V=1.06645, theta=0.0 -> V=1.07326, theta=-8.99079
% INFO    : Bus 53014	: V=1.06656, theta=0.0 -> V=1.07337, theta=-8.99631
% INFO    : Bus 53024	: V=1.06671, theta=0.0 -> V=1.07352, theta=-8.99554
% INFO    : Bus 53034	: V=1.06675, theta=0.0 -> V=1.07356, theta=-8.99634
% INFO    : Bus 53042	: V=1.00457, theta=0.0 -> V=1.01098, theta=-8.99634
% INFO    : Bus 53052	: V=1.01498, theta=0.0 -> V=1.02146, theta=-8.99643
% INFO    : Bus 53061	: V=1.05613, theta=0.0 -> V=1.06273, theta=-6.45817
% INFO    : Bus 53072	: V=1.01499, theta=0.0 -> V=1.02147, theta=-8.99659
% INFO    : Bus 53201	: V=1.00911, theta=0.0 -> V=1.02723, theta=-11.01708
% INFO    : Bus 53204	: V=1.05235, theta=0.0 -> V=1.07126, theta=-11.01708
% INFO    : Bus 53401	: V=1.03388, theta=0.0 -> V=0.98423, theta=-9.14114
% INFO    : Bus 53402	: V=1.01508, theta=0.0 -> V=0.96414, theta=-9.08068
% INFO    : Bus 53404	: V=1.06076, theta=0.0 -> V=1.00982, theta=-9.14114
% INFO    : Bus 53412	: V=1.01915, theta=0.0 -> V=0.96281, theta=-4.81005
% INFO    : Bus 53471	: V=0.99932, theta=0.0 -> V=0.94161, theta=-1.60505
% INFO    : Bus 53472	: V=0.99509, theta=0.0 -> V=0.94269, theta=-9.04673
% INFO    : Bus 53604	: V=1.05708, theta=0.0 -> V=0.93718, theta=-12.29561
% INFO    : Bus 53612	: V=0.99723, theta=0.0 -> V=0.87139, theta=-12.15858
% INFO    : Bus 53613	: V=1.00014, theta=0.0 -> V=0.90189, theta=-8.49746
% INFO    : Bus 53614	: V=1.05965, theta=0.0 -> V=0.95732, theta=-8.4734
% INFO    : Bus 53615	: V=1.00282, theta=0.0 -> V=0.88473, theta=-12.24756
% INFO    : Bus 53616	: V=0.99519, theta=0.0 -> V=0.87442, theta=-6.34313
% INFO    : Bus 53624	: V=1.06232, theta=0.0 -> V=0.95826, theta=-8.49746
% INFO    : Bus 53671	: V=0.98285, theta=0.0 -> V=0.86152, theta=-12.19794
% INFO    : Bus 53672	: V=0.97903, theta=0.0 -> V=0.85, theta=-12.11105
% INFO    : Bus 53673	: V=1.00054, theta=0.0 -> V=0.90189, theta=-8.49746
% INFO    : Bus 53674	: V=0.99557, theta=0.0 -> V=0.87404, theta=-2.16045
% INFO    : Bus 53801	: V=1.05126, theta=0.0 -> V=1.08098, theta=-7.6928
% INFO    : Bus 53802	: V=1.03952, theta=0.0 -> V=1.07164, theta=-7.64397
% INFO    : Bus 53804	: V=1.0631, theta=0.0 -> V=1.09032, theta=-7.74079
% INFO    : Bus 53871	: V=1.02597, theta=0.0 -> V=1.06053, theta=-7.5681
% INFO    : Bus 54401	: V=1.00999, theta=0.0 -> V=1.04461, theta=-5.29893
% INFO    : Bus 54402	: V=1.0026, theta=0.0 -> V=1.04638, theta=-1.7354
% INFO    : Bus 54404	: V=1.06579, theta=0.0 -> V=1.10233, theta=-5.30002
% INFO    : Bus 54411	: V=1.00999, theta=0.0 -> V=1.04461, theta=-5.29893
% INFO    : Bus 54412	: V=1.01226, theta=0.0 -> V=1.05401, theta=-0.7863
% INFO    : Bus 54414	: V=1.06577, theta=0.0 -> V=1.1023, theta=-5.29892
% INFO    : Bus 54422	: V=1.01197, theta=0.0 -> V=1.06191, theta=1.74166
% INFO    : Bus 54424	: V=1.06769, theta=0.0 -> V=1.11389, theta=-3.41047
% INFO    : Bus 54425	: V=1.00005, theta=0.0 -> V=1.0517, theta=-0.37293
% INFO    : Bus 54426	: V=1.01198, theta=0.0 -> V=1.0684, theta=3.52638
% INFO    : Bus 54471	: V=0.98242, theta=0.0 -> V=1.03493, theta=2.62303
% INFO    : Bus 54472	: V=0.99328, theta=0.0 -> V=1.04904, theta=3.65856
% INFO    : Bus 54621	: V=1.07858, theta=0.0 -> V=1.06188, theta=-6.14724
% INFO    : Bus 54622	: V=1.03478, theta=0.0 -> V=1.05105, theta=-6.053
% INFO    : Bus 54623	: V=1.03478, theta=0.0 -> V=1.04552, theta=-6.03246
% INFO    : Bus 54624	: V=1.07858, theta=0.0 -> V=1.06188, theta=-6.14724
% INFO    : Bus 54630	: V=0.99412, theta=0.0 -> V=0.98063, theta=-30.51785
% INFO    : Bus 54640	: V=1.025, theta=0.0 -> V=1.02476, theta=-9.80193
% INFO    : Bus 54801	: V=1.0297, theta=0.0 -> V=1.08782, theta=-0.85577
% INFO    : Bus 55001	: V=0.99914, theta=0.0 -> V=1.02645, theta=-8.20057
% INFO    : Bus 55002	: V=1.07757, theta=0.0 -> V=1.10855, theta=-8.6957
% INFO    : Bus 55004	: V=1.07051, theta=0.0 -> V=1.09977, theta=-8.20057
% INFO    : Bus 55012	: V=0.99618, theta=0.0 -> V=1.02305, theta=-8.20051
% INFO    : Bus 55013	: V=0.99618, theta=0.0 -> V=1.02305, theta=-8.20057
% INFO    : Bus 55014	: V=0.99612, theta=0.0 -> V=1.02305, theta=-8.20058
% INFO    : Bus 55061	: V=1.06543, theta=0.0 -> V=1.09417, theta=-4.60627
% INFO    : Bus 55071	: V=0.99666, theta=0.0 -> V=1.02305, theta=-8.20048
% INFO    : Bus 55072	: V=0.99657, theta=0.0 -> V=1.02305, theta=-8.20057
% INFO    : Bus 55073	: V=0.99658, theta=0.0 -> V=1.02305, theta=-8.20058
% INFO    : Bus 55201	: V=1.04471, theta=0.0 -> V=1.06619, theta=-11.23557
% INFO    : Bus 67045	: V=1.06492, theta=0.0 -> V=1.08549, theta=-5.70031
% INFO    : Bus 67066	: V=0.98067, theta=0.0 -> V=1.09877, theta=-7.256
% INFO    : Bus 67102	: V=1.02523, theta=0.0 -> V=1.03191, theta=1.20484
% INFO    : Bus 68171	: V=1.02145, theta=0.0 -> V=1.03373, theta=-3.54262
% INFO    : Bus 68222	: V=1.01385, theta=0.0 -> V=1.03447, theta=7.04615
% INFO    : Bus 68223	: V=1.01617, theta=0.0 -> V=0.93974, theta=-11.65074
% INFO    : Bus 68230	: V=1.00138, theta=0.0 -> V=0.98408, theta=-17.20521
% INFO    : Bus 68262	: V=1.01736, theta=0.0 -> V=1.04363, theta=-0.82809
% INFO    : Bus 68263	: V=1.01735, theta=0.0 -> V=1.04363, theta=-0.82799
% INFO    : Bus 68271	: V=1.01693, theta=0.0 -> V=1.04359, theta=-0.80327
% INFO    : Bus 68282	: V=1.00921, theta=0.0 -> V=1.06862, theta=2.46038
% INFO    : Bus 68283	: V=1.0255, theta=0.0 -> V=1.03764, theta=-1.38802
% INFO    : Bus 68298	: V=1.06692, theta=0.0 -> V=1.08792, theta=-14.22737
% INFO    : Bus 68300	: V=1.06692, theta=0.0 -> V=1.08792, theta=-14.22737
% INFO    : Bus 68306	: V=1.02642, theta=0.0 -> V=1.04857, theta=4.164
% INFO    : Bus 68307	: V=1.02376, theta=0.0 -> V=1.05094, theta=4.43599
% INFO    : Bus 68313	: V=1.00814, theta=0.0 -> V=0.99574, theta=-17.2455
% INFO    : Bus 68314	: V=1.00814, theta=0.0 -> V=0.99574, theta=-17.2455
% INFO    : Bus 68325	: V=0.99914, theta=0.0 -> V=1.02645, theta=-8.20057
% INFO    : Bus 68408	: V=1.01388, theta=0.0 -> V=1.07349, theta=6.113
% INFO    : Bus 68413	: V=1.00999, theta=0.0 -> V=1.04461, theta=-5.29893
% INFO    : Bus 68414	: V=1.00999, theta=0.0 -> V=1.04461, theta=-5.29893
% INFO    : Bus 68536	: V=1.05304, theta=0.0 -> V=1.07311, theta=-8.55906
% INFO    : Bus 68547	: V=1.05097, theta=0.0 -> V=1.05285, theta=-5.17827
% INFO    : Bus 68563	: V=1.06096, theta=0.0 -> V=1.07634, theta=-11.41789
% INFO    : Bus 68564	: V=1.07337, theta=0.0 -> V=1.11201, theta=-1.57124
% INFO    : Bus 68566	: V=1.06003, theta=0.0 -> V=1.0883, theta=-15.67271
% INFO    : Bus 70010	: V=1.01484, theta=0.0 -> V=0.94835, theta=-4.05523
% INFO    : Bus 70030	: V=1.02764, theta=0.0 -> V=0.96038, theta=-1.90861
% INFO    : Bus 70031	: V=1.02727, theta=0.0 -> V=0.95997, theta=-1.95075
% INFO    : Bus 70032	: V=1.02793, theta=0.0 -> V=0.9591, theta=-2.55794
% INFO    : Bus 70033	: V=1.02793, theta=0.0 -> V=0.9591, theta=-2.55794
% INFO    : Bus 70080	: V=1.02945, theta=0.0 -> V=0.95974, theta=-1.87686
% INFO    : Bus 70090	: V=1.02764, theta=0.0 -> V=0.96037, theta=-1.9057
% INFO    : Bus 70091	: V=1.03055, theta=0.0 -> V=0.95906, theta=-1.85439
% INFO    : Bus 70093	: V=1.02913, theta=0.0 -> V=0.96919, theta=-0.24562
% INFO    : Bus 70094	: V=1.02889, theta=0.0 -> V=0.96571, theta=-0.8462
% INFO    : Bus 70311	: V=1.0416, theta=0.0 -> V=0.97677, theta=-4.20768
% INFO    : Bus 70312	: V=1.0376, theta=0.0 -> V=0.97308, theta=-4.14927
% INFO    : Bus 70330	: V=1.02655, theta=0.0 -> V=0.96056, theta=-7.59961
% INFO    : Bus 70510	: V=1.04455, theta=0.0 -> V=0.99134, theta=-2.49097
% INFO    : Bus 70513	: V=1.0, theta=0.0 -> V=0.95572, theta=8.12816
% INFO    : Bus 70514	: V=1.0, theta=0.0 -> V=0.95572, theta=8.12816
% INFO    : Bus 70515	: V=1.0, theta=0.0 -> V=0.94377, theta=2.04292
% INFO    : Bus 70516	: V=1.0, theta=0.0 -> V=0.99803, theta=5.19071
% INFO    : Bus 70520	: V=1.03347, theta=0.0 -> V=0.97967, theta=-0.04706
% INFO    : Bus 70561	: V=1.04592, theta=0.0 -> V=0.98651, theta=-1.55164
% INFO    : Bus 70580	: V=1.04455, theta=0.0 -> V=0.99134, theta=-2.49097
% INFO    : Bus 71011	: V=1.03325, theta=0.0 -> V=0.96837, theta=-4.66737
% INFO    : Bus 71012	: V=1.03218, theta=0.0 -> V=0.96724, theta=-4.77426
% INFO    : Bus 71031	: V=1.01497, theta=0.0 -> V=0.94841, theta=-9.13432
% INFO    : Bus 71032	: V=1.02209, theta=0.0 -> V=0.95618, theta=-7.8509
% INFO    : Bus 71033	: V=1.00892, theta=0.0 -> V=0.9447, theta=-8.3332
% INFO    : Bus 71034	: V=0.98119, theta=0.0 -> V=0.92622, theta=-8.79529
% INFO    : Bus 71035	: V=0.98717, theta=0.0 -> V=0.92534, theta=-9.25101
% INFO    : Bus 71080	: V=0.98466, theta=0.0 -> V=0.9397, theta=-8.09163
% INFO    : Bus 71090	: V=1.02209, theta=0.0 -> V=0.95618, theta=-7.85162
% INFO    : Bus 71091	: V=0.98519, theta=0.0 -> V=0.94181, theta=-7.97464
% INFO    : Bus 71511	: V=1.04296, theta=0.0 -> V=0.97536, theta=-7.33359
% INFO    : Bus 71512	: V=1.04415, theta=0.0 -> V=0.97666, theta=-7.20864
% INFO    : Bus 71530	: V=1.0201, theta=0.0 -> V=0.95245, theta=-9.8824
% INFO    : Bus 72010	: V=1.04006, theta=0.0 -> V=0.98156, theta=-3.41223
% INFO    : Bus 72511	: V=1.03829, theta=0.0 -> V=0.96748, theta=-8.31592
% INFO    : Bus 72512	: V=1.03828, theta=0.0 -> V=0.96747, theta=-8.31847
% INFO    : Bus 72530	: V=1.0209, theta=0.0 -> V=0.94838, theta=-12.70556
% INFO    : Bus 74011	: V=1.03951, theta=0.0 -> V=0.97802, theta=-5.5007
% INFO    : Bus 74012	: V=1.03961, theta=0.0 -> V=0.97809, theta=-5.50576
% INFO    : Bus 74030	: V=1.01372, theta=0.0 -> V=0.95286, theta=-7.61425
% INFO    : Bus 74090	: V=1.01372, theta=0.0 -> V=0.95286, theta=-7.61338
% INFO    : Bus 74511	: V=1.05143, theta=0.0 -> V=0.98189, theta=-7.19171
% INFO    : Bus 74512	: V=1.05143, theta=0.0 -> V=0.98188, theta=-7.19451
% INFO    : Bus 74520	: V=1.0272, theta=0.0 -> V=0.97081, theta=-3.49564
% INFO    : Bus 74561	: V=1.0587, theta=0.0 -> V=0.99891, theta=-5.75268
% INFO    : Bus 74562	: V=1.0587, theta=0.0 -> V=0.99891, theta=-5.75268
% INFO    : Bus 74563	: V=1.06281, theta=0.0 -> V=1.00069, theta=-5.72526
% INFO    : Bus 74711	: V=1.04998, theta=0.0 -> V=0.98035, theta=-7.3536
% INFO    : Bus 74712	: V=1.04999, theta=0.0 -> V=0.98035, theta=-7.35358
% INFO    : Bus 74730	: V=1.0141, theta=0.0 -> V=0.94693, theta=-10.52671
% INFO    : Bus 75010	: V=1.0168, theta=0.0 -> V=0.92723, theta=-4.27291
% INFO    : Bus 75011	: V=1.0168, theta=0.0 -> V=0.92723, theta=-4.27291
% INFO    : Bus 75030	: V=1.01509, theta=0.0 -> V=0.92185, theta=-6.7896
% INFO    : Bus 75031	: V=0.99834, theta=0.0 -> V=0.90524, theta=-6.71908
% INFO    : Bus 75032	: V=0.98654, theta=0.0 -> V=0.88544, theta=-8.29428
% INFO    : Bus 75080	: V=1.00267, theta=0.0 -> V=0.90345, theta=-7.59395
% INFO    : Bus 75090	: V=1.01509, theta=0.0 -> V=0.92184, theta=-6.79007
% INFO    : Bus 75091	: V=1.00591, theta=0.0 -> V=0.90248, theta=-7.53696
% INFO    : Bus 75092	: V=1.00727, theta=0.0 -> V=0.9124, theta=-3.37052
% INFO    : Bus 75093	: V=1.00119, theta=0.0 -> V=0.91263, theta=-4.99546
% INFO    : Bus 75508	: V=1.0, theta=0.0 -> V=0.89693, theta=0.02519
% INFO    : Bus 75510	: V=1.05233, theta=0.0 -> V=0.9555, theta=-1.14586
% INFO    : Bus 75514	: V=1.05233, theta=0.0 -> V=0.95554, theta=-1.14586
% INFO    : Bus 75515	: V=1.0, theta=0.0 -> V=0.8531, theta=4.40283
% INFO    : Bus 75516	: V=1.0, theta=0.0 -> V=0.89549, theta=9.02089
% INFO    : Bus 75520	: V=1.03515, theta=0.0 -> V=0.95831, theta=-0.14891
% INFO    : Bus 75521	: V=1.03515, theta=0.0 -> V=0.95833, theta=-0.15067
% INFO    : Bus 75522	: V=1.03515, theta=0.0 -> V=0.95833, theta=-0.15067
% INFO    : Bus 75530	: V=1.02514, theta=0.0 -> V=0.92867, theta=-3.76471
% INFO    : Bus 75561	: V=1.0349, theta=0.0 -> V=0.95629, theta=-0.83644
% INFO    : Bus 75562	: V=1.03491, theta=0.0 -> V=0.95655, theta=-0.75291
% INFO    : Bus 75810	: V=1.03729, theta=0.0 -> V=0.96951, theta=-5.22
% INFO    : Bus 75830	: V=1.01289, theta=0.0 -> V=0.94562, theta=-7.15381
% INFO    : Bus 76011	: V=1.05048, theta=0.0 -> V=0.98085, theta=-7.30282
% INFO    : Bus 76012	: V=1.05048, theta=0.0 -> V=0.98085, theta=-7.30272
% INFO    : Bus 76031	: V=1.01634, theta=0.0 -> V=0.94607, theta=-11.3986
% INFO    : Bus 76032	: V=1.02311, theta=0.0 -> V=0.95051, theta=-13.069
% INFO    : Bus 76511	: V=1.04219, theta=0.0 -> V=0.97937, theta=-5.91993
% INFO    : Bus 76512	: V=1.0422, theta=0.0 -> V=0.97938, theta=-5.91864
% INFO    : Bus 76513	: V=1.04107, theta=0.0 -> V=0.97824, theta=-5.97504
% INFO    : Bus 76514	: V=1.04036, theta=0.0 -> V=0.97757, theta=-5.9659
% INFO    : Bus 76531	: V=1.02486, theta=0.0 -> V=0.95922, theta=-11.53513
% INFO    : Bus 76532	: V=1.02408, theta=0.0 -> V=0.95969, theta=-10.3748
% INFO    : Bus 76533	: V=1.02407, theta=0.0 -> V=0.95968, theta=-10.37759
% INFO    : Bus 77010	: V=1.04724, theta=0.0 -> V=0.97957, theta=-6.78477
% INFO    : Bus 77030	: V=1.01749, theta=0.0 -> V=0.94672, theta=-13.4866
% INFO    : Bus 77510	: V=1.04305, theta=0.0 -> V=0.9715, theta=-5.80592
% INFO    : Bus 77530	: V=1.01193, theta=0.0 -> V=0.93595, theta=-12.6528
% INFO    : Bus 77531	: V=1.01199, theta=0.0 -> V=0.93264, theta=-12.76827
% INFO    : Bus 77590	: V=1.01193, theta=0.0 -> V=0.93595, theta=-12.65301
% INFO    : Bus 77591	: V=1.01593, theta=0.0 -> V=0.92925, theta=-12.68074
% INFO    : Bus 78030	: V=1.00369, theta=0.0 -> V=0.9372, theta=-11.98112
% INFO    : Bus 78511	: V=1.03915, theta=0.0 -> V=0.9811, theta=-4.34953
% INFO    : Bus 78512	: V=1.03915, theta=0.0 -> V=0.98113, theta=-4.33453
% INFO    : Bus 78530	: V=1.02793, theta=0.0 -> V=0.96897, theta=-6.96554
% INFO    : Bus 78590	: V=1.02827, theta=0.0 -> V=0.96866, theta=-6.95822
% INFO    : Bus 79010	: V=1.01661, theta=0.0 -> V=0.94382, theta=-4.93733
% INFO    : Bus 79015	: V=1.01662, theta=0.0 -> V=0.94672, theta=-6.94125
% INFO    : Bus 79016	: V=1.04392, theta=0.0 -> V=0.97549, theta=-7.12018
% INFO    : Bus 79030	: V=1.01587, theta=0.0 -> V=0.93834, theta=-7.02886
% INFO    : Bus 79031	: V=1.00803, theta=0.0 -> V=0.9255, theta=-7.4702
% INFO    : Bus 79032	: V=1.00728, theta=0.0 -> V=0.89238, theta=-8.51349
% INFO    : Bus 79080	: V=1.01792, theta=0.0 -> V=0.9424, theta=-6.50177
% INFO    : Bus 79081	: V=1.02076, theta=0.0 -> V=0.94781, theta=-5.67603
% INFO    : Bus 79082	: V=1.01319, theta=0.0 -> V=0.89907, theta=-8.15332
% INFO    : Bus 79090	: V=1.01587, theta=0.0 -> V=0.93833, theta=-7.02963
% INFO    : Bus 79091	: V=1.01382, theta=0.0 -> V=0.89834, theta=-8.13468
% INFO    : Bus 80011	: V=1.04249, theta=0.0 -> V=0.97985, theta=-5.82045
% INFO    : Bus 80012	: V=1.04264, theta=0.0 -> V=0.97999, theta=-5.82192
% INFO    : Bus 80030	: V=1.01488, theta=0.0 -> V=0.95244, theta=-8.46597
% INFO    : Bus 80511	: V=1.03847, theta=0.0 -> V=0.97359, theta=-4.38409
% INFO    : Bus 80512	: V=1.04481, theta=0.0 -> V=0.98041, theta=-3.83312
% INFO    : Bus 80531	: V=1.02314, theta=0.0 -> V=0.95775, theta=-6.83408
% INFO    : Bus 80532	: V=1.01205, theta=0.0 -> V=0.95107, theta=-7.65534
% INFO    : Bus 81010	: V=1.04321, theta=0.0 -> V=0.98062, theta=-5.74506
% INFO    : Bus 81020	: V=1.02805, theta=0.0 -> V=0.97176, theta=-2.96224
% INFO    : Bus 81061	: V=1.0261, theta=0.0 -> V=0.97751, theta=-4.89648
% INFO    : Bus 81062	: V=1.0261, theta=0.0 -> V=0.97751, theta=-4.89648
% INFO    : Bus 81063	: V=1.02245, theta=0.0 -> V=0.9768, theta=-4.6577
% INFO    : Bus 81510	: V=1.04384, theta=0.0 -> V=0.9795, theta=-3.81177
% INFO    : Bus 81520	: V=1.03139, theta=0.0 -> V=0.97227, theta=-1.36071
% INFO    : Bus 81561	: V=1.00864, theta=0.0 -> V=0.97695, theta=-3.05906
% INFO    : Bus 81562	: V=1.00795, theta=0.0 -> V=0.97701, theta=-3.07662
% INFO    : Bus 81810	: V=1.06306, theta=0.0 -> V=0.96879, theta=-1.11073
% INFO    : Bus 81830	: V=1.02923, theta=0.0 -> V=0.93535, theta=2.17952
% INFO    : Bus 81832	: V=1.03048, theta=0.0 -> V=0.94303, theta=3.6669
% INFO    : Bus 82001	: V=1.0, theta=0.0 -> V=0.93517, theta=4.75382
% INFO    : Bus 82002	: V=1.0, theta=0.0 -> V=0.93517, theta=4.75382
% INFO    : Bus 82020	: V=1.03469, theta=0.0 -> V=0.97515, theta=-1.0858
% INFO    : Bus 82511	: V=1.04936, theta=0.0 -> V=0.97963, theta=-7.25813
% INFO    : Bus 82512	: V=1.04939, theta=0.0 -> V=0.97966, theta=-7.25704
% INFO    : Bus 82530	: V=1.02468, theta=0.0 -> V=0.9522, theta=-12.96225
% INFO    : Bus 83011	: V=1.03729, theta=0.0 -> V=0.97862, theta=-3.65915
% INFO    : Bus 83012	: V=1.03729, theta=0.0 -> V=0.97862, theta=-3.65975
% INFO    : Bus 83030	: V=1.0196, theta=0.0 -> V=0.95964, theta=-6.94361
% INFO    : Bus 83031	: V=0.99621, theta=0.0 -> V=0.93555, theta=-8.31032
% INFO    : Bus 83090	: V=1.0196, theta=0.0 -> V=0.95964, theta=-6.94432
% INFO    : Bus 83091	: V=1.00448, theta=0.0 -> V=0.94698, theta=-6.18339
% INFO    : Bus 83510	: V=1.02542, theta=0.0 -> V=0.9345, theta=-2.96241
% INFO    : Bus 83530	: V=1.02605, theta=0.0 -> V=0.9326, theta=-2.93774
% INFO    : Bus 83531	: V=1.01823, theta=0.0 -> V=0.93938, theta=-1.95736
% INFO    : Bus 83590	: V=1.02605, theta=0.0 -> V=0.93259, theta=-2.93644
% INFO    : Bus 83591	: V=1.03048, theta=0.0 -> V=0.94515, theta=0.07315
% INFO    : Bus 83592	: V=1.02019, theta=0.0 -> V=0.95015, theta=0.04857
% INFO    : Bus 84011	: V=1.0405, theta=0.0 -> V=0.97665, theta=-6.30565
% INFO    : Bus 84012	: V=1.04088, theta=0.0 -> V=0.97702, theta=-6.30591
% INFO    : Bus 84030	: V=1.01864, theta=0.0 -> V=0.95269, theta=-11.43501
% INFO    : Bus 84411	: V=1.04785, theta=0.0 -> V=0.95111, theta=-1.437
% INFO    : Bus 84412	: V=1.04784, theta=0.0 -> V=0.9511, theta=-1.43777
% INFO    : Bus 84430	: V=1.01363, theta=0.0 -> V=0.91654, theta=-4.43976
% INFO    : Bus 84490	: V=1.01363, theta=0.0 -> V=0.91653, theta=-4.43876
% INFO    : Bus 84491	: V=1.01829, theta=0.0 -> V=0.93781, theta=-1.72098
% INFO    : Bus 84511	: V=1.01323, theta=0.0 -> V=0.92322, theta=-4.61157
% INFO    : Bus 84512	: V=1.01329, theta=0.0 -> V=0.9233, theta=-4.60454
% INFO    : Bus 84530	: V=1.0152, theta=0.0 -> V=0.92176, theta=-8.31931
% INFO    : Bus 85020	: V=1.03183, theta=0.0 -> V=0.9696, theta=-1.80726
% INFO    : Bus 85510	: V=1.03315, theta=0.0 -> V=0.95618, theta=-0.48074
% INFO    : Bus 85530	: V=1.02713, theta=0.0 -> V=0.94834, theta=2.8904
% INFO    : Bus 85590	: V=1.02713, theta=0.0 -> V=0.94834, theta=2.89311
% INFO    : Bus 85591	: V=1.02746, theta=0.0 -> V=0.94993, theta=3.07124
% INFO    : Bus 85592	: V=1.02841, theta=0.0 -> V=0.95355, theta=3.8623
% INFO    : Bus 85593	: V=1.02819, theta=0.0 -> V=0.94714, theta=2.9219
% INFO    : Bus 86030	: V=1.01462, theta=0.0 -> V=0.94421, theta=-11.53234
% INFO    : Bus 86220	: V=1.03345, theta=0.0 -> V=0.9799, theta=-0.00015
% INFO    : Bus 86221	: V=1.0, theta=0.0 -> V=0.9799, theta=0.0
% INFO    : Bus 86280	: V=1.03345, theta=0.0 -> V=0.9799, theta=-0.00015
% INFO    : Bus 86311	: V=1.04747, theta=0.0 -> V=0.97735, theta=-7.70487
% INFO    : Bus 86312	: V=1.04695, theta=0.0 -> V=0.97675, theta=-7.77006
% INFO    : Bus 86330	: V=1.01603, theta=0.0 -> V=0.94575, theta=-11.18189
% INFO    : Bus 86511	: V=1.02979, theta=0.0 -> V=0.96075, theta=-8.30617
% INFO    : Bus 86512	: V=1.02976, theta=0.0 -> V=0.96071, theta=-8.31071
% INFO    : Bus 86530	: V=1.01841, theta=0.0 -> V=0.94583, theta=-14.08313
% INFO    : Bus 87510	: V=1.03217, theta=0.0 -> V=0.95385, theta=-3.63148
% INFO    : Bus 87530	: V=1.02968, theta=0.0 -> V=0.94279, theta=-4.32881
% INFO    : Bus 87531	: V=1.01399, theta=0.0 -> V=0.956, theta=2.92533
% INFO    : Bus 87532	: V=1.01814, theta=0.0 -> V=0.93027, theta=-3.87411
% INFO    : Bus 87533	: V=0.97948, theta=0.0 -> V=0.88819, theta=-5.55458
% INFO    : Bus 87534	: V=1.02255, theta=0.0 -> V=0.94561, theta=-1.45154
% INFO    : Bus 87535	: V=1.02678, theta=0.0 -> V=0.9408, theta=-4.33426
% INFO    : Bus 87580	: V=1.0261, theta=0.0 -> V=0.93899, theta=-3.5213
% INFO    : Bus 87581	: V=1.02715, theta=0.0 -> V=0.94177, theta=-4.22355
% INFO    : Bus 87582	: V=1.00083, theta=0.0 -> V=0.91177, theta=-4.57518
% INFO    : Bus 87583	: V=1.02395, theta=0.0 -> V=0.94713, theta=-1.37506
% INFO    : Bus 87584	: V=1.02223, theta=0.0 -> V=0.96474, theta=3.35663
% INFO    : Bus 87590	: V=1.02968, theta=0.0 -> V=0.94277, theta=-4.32756
% INFO    : Bus 87591	: V=1.03156, theta=0.0 -> V=0.94545, theta=-1.27031
% INFO    : Bus 87592	: V=1.03621, theta=0.0 -> V=0.93683, theta=-4.17804
% INFO    : Bus 87593	: V=1.03038, theta=0.0 -> V=0.95221, theta=-2.25505
% INFO    : Bus 87594	: V=1.00214, theta=0.0 -> V=0.9133, theta=-4.39186
% INFO    : Bus 87595	: V=1.02325, theta=0.0 -> V=0.97065, theta=4.41366
% INFO    : Bus 87596	: V=1.03577, theta=0.0 -> V=0.93738, theta=-4.19118
% INFO    : Bus 88011	: V=1.03836, theta=0.0 -> V=0.96752, theta=-8.29121
% INFO    : Bus 88012	: V=1.03755, theta=0.0 -> V=0.96665, theta=-8.33837
% INFO    : Bus 88030	: V=1.01667, theta=0.0 -> V=0.94362, theta=-13.38685
% INFO    : Bus 88511	: V=1.05125, theta=0.0 -> V=0.98168, theta=-7.21056
% INFO    : Bus 88512	: V=1.05124, theta=0.0 -> V=0.98168, theta=-7.21083
% INFO    : Bus 88530	: V=1.0237, theta=0.0 -> V=0.9544, theta=-9.76235
% INFO    : Bus 89030	: V=1.00368, theta=0.0 -> V=0.9372, theta=-11.98079
% INFO    : Bus 89201	: V=1.25198, theta=0.0 -> V=1.1393, theta=0.17103
% INFO    : Bus 89202	: V=1.26396, theta=0.0 -> V=1.15, theta=0.16899
% INFO    : Bus 89210	: V=1.07566, theta=0.0 -> V=0.98007, theta=-1.13063
% INFO    : Bus 89231	: V=1.17133, theta=0.0 -> V=1.06547, theta=1.20556
% INFO    : Bus 89232	: V=1.1695, theta=0.0 -> V=1.06368, theta=1.12736
% INFO    : Bus 89311	: V=1.04988, theta=0.0 -> V=0.95272, theta=-1.40701
% INFO    : Bus 89312	: V=1.04989, theta=0.0 -> V=0.95273, theta=-1.40845
% INFO    : Bus 89330	: V=1.02363, theta=0.0 -> V=0.92709, theta=-3.93648
% INFO    : Bus 89510	: V=1.05203, theta=0.0 -> V=0.96118, theta=-1.76253
% INFO    : Bus 89515	: V=1.05353, theta=0.0 -> V=0.96286, theta=-9.4483
% INFO    : Bus 89516	: V=1.01245, theta=0.0 -> V=0.92588, theta=-9.16013
% INFO    : Bus 89530	: V=1.02172, theta=0.0 -> V=0.93102, theta=-3.43781
% INFO    : Bus 89531	: V=0.99472, theta=0.0 -> V=0.92045, theta=-2.64234
% INFO    : Bus 89532	: V=0.98537, theta=0.0 -> V=0.92823, theta=-0.86849
% INFO    : Bus 89533	: V=0.9884, theta=0.0 -> V=0.90159, theta=-4.06081
% INFO    : Bus 89534	: V=1.00186, theta=0.0 -> V=0.92453, theta=-2.30303
% INFO    : Bus 89535	: V=1.00569, theta=0.0 -> V=0.92281, theta=-3.15769
% INFO    : Bus 89580	: V=1.00593, theta=0.0 -> V=0.92084, theta=-3.243
% INFO    : Bus 89581	: V=1.00398, theta=0.0 -> V=0.92683, theta=-2.18425
% INFO    : Bus 89582	: V=0.9868, theta=0.0 -> V=0.92975, theta=-0.78987
% INFO    : Bus 89583	: V=0.98951, theta=0.0 -> V=0.93935, theta=1.20376
% INFO    : Bus 89590	: V=1.02172, theta=0.0 -> V=0.93102, theta=-3.43789
% INFO    : Bus 89591	: V=1.00707, theta=0.0 -> V=0.93338, theta=-1.53028
% INFO    : Bus 89592	: V=0.98955, theta=0.0 -> V=0.93953, theta=1.22378
% INFO    : Bus 89593	: V=0.98964, theta=0.0 -> V=0.93952, theta=1.22865
% INFO    : Bus 90011	: V=1.05024, theta=0.0 -> V=0.98327, theta=-6.65304
% INFO    : Bus 90012	: V=1.05024, theta=0.0 -> V=0.98326, theta=-6.65546
% INFO    : Bus 90020	: V=1.02955, theta=0.0 -> V=0.97636, theta=-3.98875
% INFO    : Bus 90061	: V=1.04991, theta=0.0 -> V=1.00054, theta=-5.62926
% INFO    : Bus 90062	: V=1.04991, theta=0.0 -> V=1.00054, theta=-5.62926
% INFO    : Bus 90063	: V=1.01517, theta=0.0 -> V=0.98018, theta=-5.59747
% INFO    : Bus 90310	: V=1.05222, theta=0.0 -> V=0.98216, theta=-5.26247
% INFO    : Bus 90320	: V=1.02832, theta=0.0 -> V=0.97, theta=-3.10596
% INFO    : Bus 90361	: V=0.99922, theta=0.0 -> V=0.97716, theta=-4.42201
% INFO    : Bus 90511	: V=1.04273, theta=0.0 -> V=0.97505, theta=-7.38704
% INFO    : Bus 90512	: V=1.04275, theta=0.0 -> V=0.97507, theta=-7.3852
% INFO    : Bus 90530	: V=1.02315, theta=0.0 -> V=0.9536, theta=-12.21542
% INFO    : Bus 91011	: V=1.04003, theta=0.0 -> V=0.97696, theta=-6.0262
% INFO    : Bus 91012	: V=1.04002, theta=0.0 -> V=0.97695, theta=-6.02524
% INFO    : Bus 91031	: V=1.01321, theta=0.0 -> V=0.94763, theta=-9.73846
% INFO    : Bus 91032	: V=1.01312, theta=0.0 -> V=0.94754, theta=-9.73282
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 10271	: Pg=21.0, Qg=5.837 -> Pg=21.0, Qg=6.626
% INFO    : Gen at bus 10271	: Vg=1.05 -> Vg=1.00211
% INFO    : Gen at bus 10272	: Pg=22.0, Qg=5.837 -> Pg=22.0, Qg=6.999
% INFO    : Gen at bus 10272	: Vg=1.05 -> Vg=1.00536
% INFO    : Gen at bus 10273	: Vg=1.05 -> Vg=1.00262
% INFO    : Gen at bus 10274	: Pg=24.0, Qg=5.837 -> Pg=24.0, Qg=4.907
% INFO    : Gen at bus 10274	: Vg=1.05 -> Vg=0.99622
% INFO    : Gen at bus 10275	: Pg=2.321, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 10275	: Vg=1.05 -> Vg=1.01577
% INFO    : Gen at bus 10276	: Pg=0.204, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 10276	: Vg=1.05 -> Vg=1.01577
% INFO    : Gen at bus 10470	: Pg=300.0, Qg=-32.443 -> Pg=369.351, Qg=54.372
% INFO    : Gen at bus 10470	: Vg=1.04 -> Vg=1.0706
% INFO    : Gen at bus 10471	: Vg=1.075 -> Vg=1.04411
% INFO    : Gen at bus 10472	: Vg=1.075 -> Vg=1.04589
% INFO    : Gen at bus 10473	: Vg=1.075 -> Vg=1.04589
% INFO    : Gen at bus 10474	: Vg=1.075 -> Vg=1.04613
% INFO    : Gen at bus 10671	: Pg=1.486, Qg=-1.94 -> Pg=0.0, Qg=-1.94
% INFO    : Gen at bus 10671	: Vg=1.04 -> Vg=0.97396
% INFO    : Gen at bus 10672	: Pg=1.547, Qg=-2.0 -> Pg=5.0, Qg=-2.0
% INFO    : Gen at bus 10672	: Vg=1.04 -> Vg=0.97817
% INFO    : Gen at bus 10673	: Pg=0.371, Qg=-0.48 -> Pg=0.0, Qg=-0.48
% INFO    : Gen at bus 10673	: Vg=1.05 -> Vg=0.97418
% INFO    : Gen at bus 10674	: Pg=1.424, Qg=-1.77 -> Pg=4.589, Qg=-1.77
% INFO    : Gen at bus 10674	: Vg=1.04 -> Vg=0.97859
% INFO    : Gen at bus 11204	: Vg=1.0 -> Vg=1.08736
% INFO    : Gen at bus 11271	: Pg=7.799, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 11271	: Vg=1.04 -> Vg=1.0234
% INFO    : Gen at bus 11371	: Pg=15.784, Qg=-20.0 -> Pg=0.0, Qg=-8.932
% INFO    : Gen at bus 11371	: Vg=1.05 -> Vg=1.02759
% INFO    : Gen at bus 12371	: Pg=9.749, Qg=-7.0 -> Pg=31.5, Qg=-1.105
% INFO    : Gen at bus 12371	: Vg=1.05 -> Vg=1.10242
% INFO    : Gen at bus 12372	: Pg=3.25, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12372	: Vg=1.05 -> Vg=1.10361
% INFO    : Gen at bus 12571	: Pg=6.019, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12571	: Vg=1.05 -> Vg=1.05233
% INFO    : Gen at bus 12572	: Pg=0.928, Qg=0.99 -> Pg=0.0, Qg=0.99
% INFO    : Gen at bus 12572	: Vg=1.05 -> Vg=1.06757
% INFO    : Gen at bus 12573	: Pg=2.785, Qg=2.96 -> Pg=9.0, Qg=2.96
% INFO    : Gen at bus 12573	: Vg=1.05 -> Vg=1.06883
% INFO    : Gen at bus 12872	: Pg=2.6, Qg=0.0 -> Pg=0.0, Qg=-2.76
% INFO    : Gen at bus 12872	: Vg=1.05 -> Vg=1.01354
% INFO    : Gen at bus 12873	: Pg=6.05, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 12873	: Vg=1.05 -> Vg=1.02974
% INFO    : Gen at bus 12874	: Pg=2.631, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 12874	: Vg=1.05 -> Vg=1.04219
% INFO    : Gen at bus 13434	: Pg=4.3, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13434	: Vg=1.0 -> Vg=0.96211
% INFO    : Gen at bus 13471	: Pg=0.204, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13471	: Vg=1.05 -> Vg=0.92078
% INFO    : Gen at bus 13472	: Pg=0.789, Qg=0.0 -> Pg=0.849, Qg=0.0
% INFO    : Gen at bus 13472	: Vg=1.05 -> Vg=0.92509
% INFO    : Gen at bus 13473	: Pg=3.095, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13473	: Vg=1.05 -> Vg=0.92089
% INFO    : Gen at bus 13474	: Pg=1.857, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13474	: Vg=1.05 -> Vg=0.92088
% INFO    : Gen at bus 13475	: Pg=2.368, Qg=0.0 -> Pg=7.65, Qg=0.0
% INFO    : Gen at bus 13475	: Vg=1.05 -> Vg=0.90971
% INFO    : Gen at bus 13476	: Pg=3.683, Qg=0.0 -> Pg=11.9, Qg=0.0
% INFO    : Gen at bus 13476	: Vg=1.05 -> Vg=0.93219
% INFO    : Gen at bus 13477	: Pg=0.789, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13477	: Vg=1.05 -> Vg=0.92723
% INFO    : Gen at bus 13479	: Pg=1.052, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 13479	: Vg=1.0 -> Vg=0.93974
% INFO    : Gen at bus 14073	: Pg=1.996, Qg=-2.4 -> Pg=6.45, Qg=-2.4
% INFO    : Gen at bus 14073	: Vg=1.04 -> Vg=1.00496
% INFO    : Gen at bus 14471	: Pg=1.238, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 14471	: Vg=1.04 -> Vg=1.06755
% INFO    : Gen at bus 14472	: Pg=0.085, Qg=0.0 -> Pg=0.85, Qg=0.0
% INFO    : Gen at bus 14472	: Vg=1.0 -> Vg=1.06889
% INFO    : Gen at bus 14604	: Vg=1.05 -> Vg=1.10698
% INFO    : Gen at bus 14871	: Pg=0.526, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 14871	: Vg=1.05 -> Vg=1.03868
% INFO    : Gen at bus 15571	: Pg=1.841, Qg=-1.96 -> Pg=0.0, Qg=-0.116
% INFO    : Gen at bus 15571	: Vg=1.0 -> Vg=1.08823
% INFO    : Gen at bus 15572	: Pg=5.571, Qg=-3.429 -> Pg=0.0, Qg=-0.187
% INFO    : Gen at bus 15572	: Vg=1.0 -> Vg=1.08811
% INFO    : Gen at bus 15573	: Pg=6.19, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 15573	: Vg=1.04 -> Vg=1.06391
% INFO    : Gen at bus 15771	: Pg=0.613, Qg=-0.3 -> Pg=0.0, Qg=-0.3
% INFO    : Gen at bus 15771	: Vg=1.04 -> Vg=0.92901
% INFO    : Gen at bus 15772	: Pg=0.928, Qg=-1.92 -> Pg=3.0, Qg=-1.92
% INFO    : Gen at bus 15772	: Vg=1.04 -> Vg=0.90174
% INFO    : Gen at bus 16371	: Pg=1.052, Qg=0.0 -> Pg=3.4, Qg=0.0
% INFO    : Gen at bus 16371	: Vg=1.0 -> Vg=1.02186
% INFO    : Gen at bus 16372	: Pg=1.052, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16372	: Vg=1.0 -> Vg=1.02106
% INFO    : Gen at bus 16373	: Pg=2.104, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16373	: Vg=1.0 -> Vg=1.02106
% INFO    : Gen at bus 16374	: Pg=2.368, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16374	: Vg=1.0 -> Vg=0.98427
% INFO    : Gen at bus 16375	: Pg=1.226, Qg=0.0 -> Pg=3.96, Qg=0.0
% INFO    : Gen at bus 16375	: Vg=1.0 -> Vg=0.98441
% INFO    : Gen at bus 16376	: Pg=1.532, Qg=0.0 -> Pg=4.95, Qg=0.0
% INFO    : Gen at bus 16376	: Vg=1.0 -> Vg=1.02122
% INFO    : Gen at bus 16377	: Pg=2.785, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 16377	: Vg=1.0 -> Vg=0.9897
% INFO    : Gen at bus 16379	: Pg=0.09, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16379	: Vg=1.0 -> Vg=1.02106
% INFO    : Gen at bus 16571	: Pg=11.698, Qg=0.0 -> Pg=37.8, Qg=0.0
% INFO    : Gen at bus 16571	: Vg=1.05 -> Vg=1.07524
% INFO    : Gen at bus 16670	: Pg=1.393, Qg=-1.159 -> Pg=4.5, Qg=-3.07
% INFO    : Gen at bus 16670	: Vg=1.0 -> Vg=0.90029
% INFO    : Gen at bus 16671	: Pg=1.052, Qg=0.0 -> Pg=3.4, Qg=0.0
% INFO    : Gen at bus 16671	: Vg=1.04 -> Vg=0.94831
% INFO    : Gen at bus 16672	: Pg=0.492, Qg=-0.56 -> Pg=0.0, Qg=-0.56
% INFO    : Gen at bus 16672	: Vg=1.04 -> Vg=0.93082
% INFO    : Gen at bus 16674	: Pg=5.787, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 16674	: Vg=1.04 -> Vg=0.98982
% INFO    : Gen at bus 16675	: Pg=2.476, Qg=-2.65 -> Pg=8.0, Qg=-2.65
% INFO    : Gen at bus 16675	: Vg=1.04 -> Vg=0.94269
% INFO    : Gen at bus 16873	: Pg=8.0, Qg=7.0 -> Pg=8.0, Qg=-0.622
% INFO    : Gen at bus 16873	: Vg=1.05 -> Vg=0.97695
% INFO    : Gen at bus 17073	: Pg=22.5, Qg=3.499 -> Pg=5.0, Qg=6.334
% INFO    : Gen at bus 17073	: Vg=1.05 -> Vg=0.95332
% INFO    : Gen at bus 17074	: Pg=22.5, Qg=3.499 -> Pg=22.5, Qg=8.296
% INFO    : Gen at bus 17074	: Vg=1.05 -> Vg=0.9584
% INFO    : Gen at bus 17075	: Pg=0.613, Qg=-0.8 -> Pg=0.0, Qg=-0.8
% INFO    : Gen at bus 17075	: Vg=1.0 -> Vg=0.90803
% INFO    : Gen at bus 17077	: Pg=0.006, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 17077	: Vg=1.0 -> Vg=0.93974
% INFO    : Gen at bus 17671	: Pg=10.0, Qg=3.499 -> Pg=10.0, Qg=1.618
% INFO    : Gen at bus 17671	: Vg=1.05 -> Vg=0.92435
% INFO    : Gen at bus 17672	: Pg=10.0, Qg=3.499 -> Pg=10.0, Qg=1.625
% INFO    : Gen at bus 17672	: Vg=1.05 -> Vg=0.92612
% INFO    : Gen at bus 18471	: Pg=1.544, Qg=0.0 -> Pg=4.99, Qg=0.0
% INFO    : Gen at bus 18471	: Vg=1.04 -> Vg=1.02265
% INFO    : Gen at bus 18472	: Pg=0.774, Qg=0.0 -> Pg=0.0, Qg=-0.003
% INFO    : Gen at bus 18472	: Vg=1.0 -> Vg=1.02211
% INFO    : Gen at bus 19081	: Pg=0.789, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19081	: Vg=1.04 -> Vg=1.03755
% INFO    : Gen at bus 19082	: Pg=0.526, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19082	: Vg=1.05 -> Vg=1.03755
% INFO    : Gen at bus 19083	: Pg=1.544, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19083	: Vg=1.04 -> Vg=1.03579
% INFO    : Gen at bus 19084	: Pg=1.393, Qg=-1.5 -> Pg=4.5, Qg=-1.5
% INFO    : Gen at bus 19084	: Vg=1.04 -> Vg=1.0236
% INFO    : Gen at bus 19085	: Pg=6.499, Qg=-7.0 -> Pg=21.0, Qg=-7.0
% INFO    : Gen at bus 19085	: Vg=1.04 -> Vg=1.01216
% INFO    : Gen at bus 19101	: Vg=1.075 -> Vg=0.96855
% INFO    : Gen at bus 19317	: Pg=0.0, Qg=-6.0 -> Pg=0.0, Qg=-3.797
% INFO    : Gen at bus 19317	: Vg=1.05 -> Vg=0.93486
% INFO    : Gen at bus 19371	: Pg=7.35, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19371	: Vg=1.05 -> Vg=0.96684
% INFO    : Gen at bus 19372	: Pg=3.42, Qg=0.0 -> Pg=5.699, Qg=0.0
% INFO    : Gen at bus 19372	: Vg=1.05 -> Vg=0.96909
% INFO    : Gen at bus 19471	: Pg=133.0, Qg=81.633 -> Pg=133.5, Qg=45.236
% INFO    : Gen at bus 19471	: Vg=1.075 -> Vg=0.9771
% INFO    : Gen at bus 19472	: Vg=1.075 -> Vg=1.06184
% INFO    : Gen at bus 19473	: Vg=1.075 -> Vg=1.02905
% INFO    : Gen at bus 19601	: Pg=0.585, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19601	: Vg=1.0 -> Vg=1.07698
% INFO    : Gen at bus 19771	: Pg=13.153, Qg=0.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 19771	: Vg=1.05 -> Vg=1.09091
% INFO    : Gen at bus 19772	: Pg=2.631, Qg=-0.422 -> Pg=8.5, Qg=2.262
% INFO    : Gen at bus 19772	: Vg=1.05 -> Vg=1.11651
% INFO    : Gen at bus 19773	: Pg=9.284, Qg=-1.487 -> Pg=30.0, Qg=3.184
% INFO    : Gen at bus 19773	: Vg=1.05 -> Vg=1.11369
% INFO    : Gen at bus 19971	: Pg=6.19, Qg=-6.7 -> Pg=0.0, Qg=1.224
% INFO    : Gen at bus 19971	: Vg=1.05 -> Vg=1.12882
% INFO    : Gen at bus 19972	: Pg=0.712, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19972	: Vg=1.05 -> Vg=1.12593
% INFO    : Gen at bus 19973	: Pg=0.712, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 19973	: Vg=1.05 -> Vg=1.12593
% INFO    : Gen at bus 19974	: Pg=4.983, Qg=-4.0 -> Pg=0.0, Qg=0.253
% INFO    : Gen at bus 19974	: Vg=1.05 -> Vg=1.12669
% INFO    : Gen at bus 21071	: Pg=0.155, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 21071	: Vg=1.05 -> Vg=1.03535
% INFO    : Gen at bus 21371	: Pg=8.82, Qg=-9.5 -> Pg=0.0, Qg=-7.053
% INFO    : Gen at bus 21371	: Vg=1.05 -> Vg=1.06424
% INFO    : Gen at bus 21372	: Pg=5.416, Qg=-5.8 -> Pg=0.0, Qg=-5.282
% INFO    : Gen at bus 21372	: Vg=1.05 -> Vg=1.06404
% INFO    : Gen at bus 21871	: Pg=0.526, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 21871	: Vg=1.01 -> Vg=0.98884
% INFO    : Gen at bus 21872	: Pg=0.774, Qg=-0.99 -> Pg=0.0, Qg=-0.99
% INFO    : Gen at bus 21872	: Vg=1.01 -> Vg=0.96839
% INFO    : Gen at bus 21873	: Vg=1.0 -> Vg=0.98209
% INFO    : Gen at bus 22273	: Pg=1.393, Qg=-1.074 -> Pg=0.0, Qg=-1.48
% INFO    : Gen at bus 22273	: Vg=1.0 -> Vg=1.01346
% INFO    : Gen at bus 22274	: Pg=1.838, Qg=-2.4 -> Pg=5.94, Qg=-2.4
% INFO    : Gen at bus 22274	: Vg=1.0 -> Vg=1.05036
% INFO    : Gen at bus 22275	: Pg=1.315, Qg=0.0 -> Pg=4.25, Qg=0.0
% INFO    : Gen at bus 22275	: Vg=1.0 -> Vg=1.15
% INFO    : Gen at bus 22276	: Pg=1.841, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22276	: Vg=1.0 -> Vg=1.05569
% INFO    : Gen at bus 22278	: Pg=1.43, Qg=-1.0 -> Pg=4.62, Qg=-1.0
% INFO    : Gen at bus 22278	: Vg=1.0 -> Vg=1.05636
% INFO    : Gen at bus 22292	: Vg=1.0 -> Vg=1.05534
% INFO    : Gen at bus 22371	: Pg=18.414, Qg=0.0 -> Pg=10.499, Qg=0.0
% INFO    : Gen at bus 22371	: Vg=1.05 -> Vg=1.03791
% INFO    : Gen at bus 22471	: Pg=0.789, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 22471	: Vg=1.04 -> Vg=0.95528
% INFO    : Gen at bus 22472	: Pg=1.315, Qg=0.0 -> Pg=4.25, Qg=0.0
% INFO    : Gen at bus 22472	: Vg=1.04 -> Vg=0.94864
% INFO    : Gen at bus 22473	: Pg=1.315, Qg=-1.5 -> Pg=0.0, Qg=-1.5
% INFO    : Gen at bus 22473	: Vg=1.01 -> Vg=0.92942
% INFO    : Gen at bus 22671	: Vg=1.05 -> Vg=1.01007
% INFO    : Gen at bus 22672	: Vg=1.05 -> Vg=1.01007
% INFO    : Gen at bus 22871	: Pg=0.743, Qg=-0.84 -> Pg=0.0, Qg=-1.09
% INFO    : Gen at bus 22871	: Vg=1.01 -> Vg=0.92929
% INFO    : Gen at bus 25604	: Vg=1.0 -> Vg=1.08165
% INFO    : Gen at bus 26771	: Pg=8.047, Qg=-10.0 -> Pg=0.0, Qg=-9.223
% INFO    : Gen at bus 26771	: Vg=1.05 -> Vg=0.96695
% INFO    : Gen at bus 26772	: Pg=0.6, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 26772	: Vg=1.075 -> Vg=0.99274
% INFO    : Gen at bus 26773	: Pg=6.809, Qg=-10.0 -> Pg=22.0, Qg=-10.0
% INFO    : Gen at bus 26773	: Vg=1.05 -> Vg=0.95847
% INFO    : Gen at bus 26774	: Pg=0.6, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 26774	: Vg=1.075 -> Vg=0.99283
% INFO    : Gen at bus 27071	: Pg=0.248, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27071	: Vg=1.0 -> Vg=1.04357
% INFO    : Gen at bus 27204	: Pg=4.0, Qg=-1.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 27204	: Vg=1.04 -> Vg=1.07766
% INFO    : Gen at bus 27361	: Pg=0.0, Qg=-1.855 -> Pg=0.0, Qg=2.23
% INFO    : Gen at bus 27361	: Vg=1.05 -> Vg=1.05324
% INFO    : Gen at bus 27371	: Pg=3.961, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27371	: Vg=1.05 -> Vg=1.05323
% INFO    : Gen at bus 27372	: Pg=5.261, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 27372	: Vg=1.05 -> Vg=1.05323
% INFO    : Gen at bus 27374	: Pg=1.857, Qg=-1.97 -> Pg=0.0, Qg=-1.97
% INFO    : Gen at bus 27374	: Vg=1.05 -> Vg=1.02343
% INFO    : Gen at bus 27471	: Vg=1.075 -> Vg=1.04375
% INFO    : Gen at bus 27472	: Vg=1.075 -> Vg=1.04386
% INFO    : Gen at bus 27473	: Vg=1.075 -> Vg=1.03053
% INFO    : Gen at bus 27474	: Pg=235.0, Qg=119.699 -> Pg=469.5, Qg=124.394
% INFO    : Gen at bus 27474	: Vg=1.075 -> Vg=1.02879
% INFO    : Gen at bus 27771	: Pg=12.758, Qg=-1.96 -> Pg=0.0, Qg=-0.181
% INFO    : Gen at bus 27771	: Vg=1.05 -> Vg=1.09083
% INFO    : Gen at bus 27772	: Pg=3.095, Qg=-2.0 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 27772	: Vg=1.0 -> Vg=1.08084
% INFO    : Gen at bus 27773	: Pg=1.547, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 27773	: Vg=1.0 -> Vg=1.07934
% INFO    : Gen at bus 27774	: Pg=5.571, Qg=-3.0 -> Pg=0.0, Qg=-3.0
% INFO    : Gen at bus 27774	: Vg=1.05 -> Vg=1.08317
% INFO    : Gen at bus 27871	: Pg=1.021, Qg=-0.7 -> Pg=0.0, Qg=-0.7
% INFO    : Gen at bus 27871	: Vg=1.04 -> Vg=0.9632
% INFO    : Gen at bus 28071	: Pg=4.642, Qg=-6.0 -> Pg=15.0, Qg=-6.0
% INFO    : Gen at bus 28071	: Vg=1.05 -> Vg=0.88424
% INFO    : Gen at bus 28271	: Pg=0.928, Qg=-1.2 -> Pg=0.0, Qg=-1.2
% INFO    : Gen at bus 28271	: Vg=1.04 -> Vg=0.93767
% INFO    : Gen at bus 28571	: Pg=300.0, Qg=-36.609 -> Pg=450.5, Qg=56.117
% INFO    : Gen at bus 28571	: Vg=1.04 -> Vg=1.06916
% INFO    : Gen at bus 28871	: Pg=1.857, Qg=-1.97 -> Pg=6.0, Qg=-0.435
% INFO    : Gen at bus 28871	: Vg=1.0 -> Vg=1.10212
% INFO    : Gen at bus 28872	: Pg=3.25, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 28872	: Vg=1.0 -> Vg=1.10488
% INFO    : Gen at bus 28873	: Pg=5.106, Qg=-5.42 -> Pg=0.0, Qg=-2.287
% INFO    : Gen at bus 28873	: Vg=1.0 -> Vg=1.09923
% INFO    : Gen at bus 28874	: Pg=8.047, Qg=0.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 28874	: Vg=1.0 -> Vg=1.03181
% INFO    : Gen at bus 29671	: Pg=110.0, Qg=22.903 -> Pg=123.0, Qg=7.359
% INFO    : Gen at bus 29671	: Vg=1.075 -> Vg=1.09051
% INFO    : Gen at bus 29672	: Pg=220.0, Qg=44.025 -> Pg=236.2, Qg=173.986
% INFO    : Gen at bus 29672	: Vg=1.075 -> Vg=1.08444
% INFO    : Gen at bus 29673	: Pg=300.0, Qg=103.232 -> Pg=400.0, Qg=118.754
% INFO    : Gen at bus 29673	: Vg=1.075 -> Vg=1.01022
% INFO    : Gen at bus 30671	: Pg=15.0, Qg=13.0 -> Pg=4.0, Qg=0.962
% INFO    : Gen at bus 30671	: Vg=1.05 -> Vg=0.98683
% INFO    : Gen at bus 30671	: Pg=4.0, Qg=3.0 -> Pg=1.0, Qg=0.766
% INFO    : Gen at bus 30671	: Vg=1.05 -> Vg=0.98683
% INFO    : Gen at bus 31071	: Pg=0.789, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 31071	: Vg=1.01 -> Vg=1.00736
% INFO    : Gen at bus 31074	: Pg=0.789, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 31074	: Vg=1.04 -> Vg=1.00736
% INFO    : Gen at bus 31271	: Pg=300.0, Qg=295.0 -> Pg=163.0, Qg=55.398
% INFO    : Gen at bus 31271	: Vg=1.075 -> Vg=0.94281
% INFO    : Gen at bus 32404	: Vg=1.04 -> Vg=1.07557
% INFO    : Gen at bus 32570	: Pg=13.726, Qg=-4.6 -> Pg=0.0, Qg=-4.599
% INFO    : Gen at bus 32570	: Vg=1.0 -> Vg=1.02843
% INFO    : Gen at bus 32576	: Pg=3.466, Qg=-4.172 -> Pg=0.0, Qg=-1.331
% INFO    : Gen at bus 32576	: Vg=1.0 -> Vg=1.0655
% INFO    : Gen at bus 32577	: Pg=1.114, Qg=-1.315 -> Pg=3.6, Qg=-0.258
% INFO    : Gen at bus 32577	: Vg=1.0 -> Vg=1.07295
% INFO    : Gen at bus 32578	: Vg=1.0 -> Vg=1.03764
% INFO    : Gen at bus 32604	: Vg=1.05 -> Vg=1.11355
% INFO    : Gen at bus 32604	: Vg=1.05 -> Vg=1.11355
% INFO    : Gen at bus 33071	: Pg=1.393, Qg=-1.389 -> Pg=4.5, Qg=-0.0
% INFO    : Gen at bus 33071	: Vg=1.0 -> Vg=1.0704
% INFO    : Gen at bus 33072	: Pg=2.894, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 33072	: Vg=1.0 -> Vg=1.0364
% INFO    : Gen at bus 33971	: Pg=26.925, Qg=-2.05 -> Pg=0.0, Qg=-1.379
% INFO    : Gen at bus 33971	: Vg=1.05 -> Vg=1.02352
% INFO    : Gen at bus 35071	: Pg=1.424, Qg=-1.64 -> Pg=0.0, Qg=-1.64
% INFO    : Gen at bus 35071	: Vg=1.01 -> Vg=0.94783
% INFO    : Gen at bus 35074	: Pg=103.0, Qg=-6.99 -> Pg=70.0, Qg=-13.583
% INFO    : Gen at bus 35074	: Vg=1.05 -> Vg=0.93791
% INFO    : Gen at bus 35871	: Pg=0.789, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35871	: Vg=1.04 -> Vg=0.90916
% INFO    : Gen at bus 35872	: Pg=0.758, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35872	: Vg=1.04 -> Vg=0.90916
% INFO    : Gen at bus 35873	: Pg=0.99, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 35873	: Vg=1.04 -> Vg=0.90916
% INFO    : Gen at bus 35875	: Pg=4.642, Qg=-6.0 -> Pg=0.0, Qg=-6.0
% INFO    : Gen at bus 35875	: Vg=1.04 -> Vg=0.87343
% INFO    : Gen at bus 35876	: Pg=3.677, Qg=-4.8 -> Pg=0.0, Qg=-4.8
% INFO    : Gen at bus 35876	: Vg=1.04 -> Vg=0.87033
% INFO    : Gen at bus 35877	: Pg=1.544, Qg=0.0 -> Pg=4.931, Qg=0.0
% INFO    : Gen at bus 35877	: Vg=1.04 -> Vg=0.89219
% INFO    : Gen at bus 36271	: Pg=11.141, Qg=-4.319 -> Pg=36.0, Qg=-1.535
% INFO    : Gen at bus 36271	: Vg=1.05 -> Vg=1.00809
% INFO    : Gen at bus 36272	: Pg=1.9, Qg=-2.699 -> Pg=0.0, Qg=-2.03
% INFO    : Gen at bus 36272	: Vg=1.05 -> Vg=1.00462
% INFO    : Gen at bus 36471	: Pg=4.472, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 36471	: Vg=1.05 -> Vg=1.04327
% INFO    : Gen at bus 36472	: Pg=1.238, Qg=-1.31 -> Pg=4.0, Qg=-1.31
% INFO    : Gen at bus 36472	: Vg=1.04 -> Vg=1.03675
% INFO    : Gen at bus 36473	: Pg=1.424, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 36473	: Vg=1.0 -> Vg=1.04618
% INFO    : Gen at bus 36474	: Pg=1.114, Qg=-1.18 -> Pg=0.0, Qg=-1.18
% INFO    : Gen at bus 36474	: Vg=1.04 -> Vg=1.01244
% INFO    : Gen at bus 36475	: Pg=1.238, Qg=-1.2 -> Pg=4.0, Qg=-1.2
% INFO    : Gen at bus 36475	: Vg=1.04 -> Vg=1.02681
% INFO    : Gen at bus 36476	: Pg=4.58, Qg=2.979 -> Pg=0.0, Qg=0.605
% INFO    : Gen at bus 36476	: Vg=1.04 -> Vg=1.03642
% INFO    : Gen at bus 38071	: Pg=0.495, Qg=-0.56 -> Pg=0.0, Qg=-0.56
% INFO    : Gen at bus 38071	: Vg=1.01 -> Vg=1.0939
% INFO    : Gen at bus 38244	: Vg=1.0 -> Vg=1.04304
% INFO    : Gen at bus 38271	: Pg=3.25, Qg=0.0 -> Pg=4.974, Qg=0.0
% INFO    : Gen at bus 38271	: Vg=1.04 -> Vg=0.97574
% INFO    : Gen at bus 38272	: Pg=1.393, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 38272	: Vg=1.04 -> Vg=0.98091
% INFO    : Gen at bus 38273	: Pg=2.321, Qg=0.0 -> Pg=6.914, Qg=0.0
% INFO    : Gen at bus 38273	: Vg=1.05 -> Vg=0.99928
% INFO    : Gen at bus 38870	: Pg=7.83, Qg=0.0 -> Pg=25.3, Qg=0.0
% INFO    : Gen at bus 38870	: Vg=1.04 -> Vg=1.02009
% INFO    : Gen at bus 38871	: Pg=2.708, Qg=-1.181 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 38871	: Vg=1.0 -> Vg=1.01457
% INFO    : Gen at bus 39471	: Pg=230.0, Qg=-5.613 -> Pg=302.0, Qg=68.619
% INFO    : Gen at bus 39471	: Vg=1.05 -> Vg=1.05627
% INFO    : Gen at bus 39472	: Pg=230.0, Qg=50.325 -> Pg=99.0, Qg=-15.734
% INFO    : Gen at bus 39472	: Vg=1.05 -> Vg=0.93628
% INFO    : Gen at bus 39473	: Pg=230.0, Qg=-5.613 -> Pg=99.0, Qg=31.914
% INFO    : Gen at bus 39473	: Vg=1.05 -> Vg=1.0463
% INFO    : Gen at bus 39675	: Vg=1.05 -> Vg=1.04579
% INFO    : Gen at bus 40471	: Pg=1.857, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40471	: Vg=1.05 -> Vg=0.95265
% INFO    : Gen at bus 40771	: Pg=16.372, Qg=0.0 -> Pg=41.765, Qg=0.0
% INFO    : Gen at bus 40771	: Vg=1.05 -> Vg=0.90025
% INFO    : Gen at bus 40772	: Pg=5.589, Qg=0.0 -> Pg=18.06, Qg=0.0
% INFO    : Gen at bus 40772	: Vg=1.05 -> Vg=0.9004
% INFO    : Gen at bus 40773	: Pg=4.333, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 40773	: Vg=1.05 -> Vg=0.90006
% INFO    : Gen at bus 42271	: Pg=1.547, Qg=-1.64 -> Pg=0.0, Qg=-1.64
% INFO    : Gen at bus 42271	: Vg=1.01 -> Vg=0.95541
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=1.09556
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=1.09556
% INFO    : Gen at bus 42404	: Vg=1.0 -> Vg=1.09556
% INFO    : Gen at bus 42474	: Vg=1.075 -> Vg=1.05219
% INFO    : Gen at bus 42475	: Vg=1.075 -> Vg=1.0803
% INFO    : Gen at bus 42501	: Vg=1.075 -> Vg=1.02661
% INFO    : Gen at bus 42672	: Pg=0.755, Qg=-0.871 -> Pg=0.0, Qg=-0.83
% INFO    : Gen at bus 42672	: Vg=1.01 -> Vg=1.01895
% INFO    : Gen at bus 42673	: Pg=1.207, Qg=-1.3 -> Pg=3.9, Qg=-1.3
% INFO    : Gen at bus 42673	: Vg=1.01 -> Vg=1.02372
% INFO    : Gen at bus 42674	: Pg=0.789, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 42674	: Vg=1.01 -> Vg=1.03412
% INFO    : Gen at bus 43671	: Pg=2.135, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 43671	: Vg=1.0 -> Vg=1.02298
% INFO    : Gen at bus 43672	: Pg=0.712, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 43672	: Vg=1.0 -> Vg=1.02298
% INFO    : Gen at bus 43774	: Pg=10.569, Qg=-10.0 -> Pg=34.15, Qg=-10.0
% INFO    : Gen at bus 43774	: Vg=1.05 -> Vg=0.89784
% INFO    : Gen at bus 44471	: Pg=15.0, Qg=-3.527 -> Pg=15.0, Qg=4.841
% INFO    : Gen at bus 44471	: Vg=1.05 -> Vg=1.11308
% INFO    : Gen at bus 44471	: Pg=15.0, Qg=-3.527 -> Pg=15.0, Qg=4.841
% INFO    : Gen at bus 44471	: Vg=1.05 -> Vg=1.11308
% INFO    : Gen at bus 44471	: Pg=4.0, Qg=-0.94 -> Pg=4.0, Qg=1.336
% INFO    : Gen at bus 44471	: Vg=1.05 -> Vg=1.11308
% INFO    : Gen at bus 46801	: Vg=1.0 -> Vg=1.05993
% INFO    : Gen at bus 46854	: Vg=1.0 -> Vg=1.0529
% INFO    : Gen at bus 46870	: Pg=0.774, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 46870	: Vg=1.0 -> Vg=1.00497
% INFO    : Gen at bus 46873	: Pg=3.869, Qg=0.0 -> Pg=6.487, Qg=0.0
% INFO    : Gen at bus 46873	: Vg=1.0 -> Vg=1.02155
% INFO    : Gen at bus 46874	: Pg=4.642, Qg=-5.0 -> Pg=0.0, Qg=-5.0
% INFO    : Gen at bus 46874	: Vg=1.0 -> Vg=0.99268
% INFO    : Gen at bus 46875	: Vg=1.0 -> Vg=1.05993
% INFO    : Gen at bus 47871	: Pg=14.855, Qg=-7.865 -> Pg=48.0, Qg=4.799
% INFO    : Gen at bus 47871	: Vg=1.05 -> Vg=0.99589
% INFO    : Gen at bus 47872	: Pg=9.47, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 47872	: Vg=1.05 -> Vg=0.98877
% INFO    : Gen at bus 47873	: Pg=1.801, Qg=0.0 -> Pg=5.82, Qg=0.0
% INFO    : Gen at bus 47873	: Vg=1.05 -> Vg=0.99077
% INFO    : Gen at bus 47874	: Pg=6.809, Qg=-3.588 -> Pg=22.0, Qg=2.271
% INFO    : Gen at bus 47874	: Vg=1.05 -> Vg=0.99583
% INFO    : Gen at bus 49101	: Vg=1.075 -> Vg=1.01692
% INFO    : Gen at bus 49474	: Pg=140.0, Qg=80.052 -> Pg=55.0, Qg=-25.609
% INFO    : Gen at bus 49474	: Vg=1.075 -> Vg=0.89425
% INFO    : Gen at bus 49571	: Pg=12.658, Qg=0.0 -> Pg=20.686, Qg=0.0
% INFO    : Gen at bus 49571	: Vg=1.05 -> Vg=0.9789
% INFO    : Gen at bus 49604	: Vg=1.0 -> Vg=1.04908
% INFO    : Gen at bus 49672	: Pg=0.928, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 49672	: Vg=1.04 -> Vg=0.97588
% INFO    : Gen at bus 49971	: Pg=9.749, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 49971	: Vg=1.02 -> Vg=0.95778
% INFO    : Gen at bus 49972	: Pg=0.712, Qg=-0.76 -> Pg=0.0, Qg=-0.76
% INFO    : Gen at bus 49972	: Vg=1.02 -> Vg=0.93545
% INFO    : Gen at bus 49973	: Pg=2.135, Qg=1.4 -> Pg=6.9, Qg=1.4
% INFO    : Gen at bus 49973	: Vg=1.02 -> Vg=0.97476
% INFO    : Gen at bus 49975	: Pg=1.3, Qg=-1.38 -> Pg=0.0, Qg=-1.38
% INFO    : Gen at bus 49975	: Vg=1.02 -> Vg=0.94332
% INFO    : Gen at bus 49976	: Pg=2.847, Qg=2.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 49976	: Vg=1.02 -> Vg=0.97297
% INFO    : Gen at bus 49980	: Pg=0.186, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 49980	: Vg=1.02 -> Vg=0.95689
% INFO    : Gen at bus 50071	: Pg=2.368, Qg=0.0 -> Pg=5.328, Qg=0.0
% INFO    : Gen at bus 50071	: Vg=1.05 -> Vg=0.98575
% INFO    : Gen at bus 50274	: Pg=50.0, Qg=-40.642 -> Pg=50.0, Qg=-2.622
% INFO    : Gen at bus 50274	: Vg=1.0 -> Vg=1.0391
% INFO    : Gen at bus 50275	: Pg=50.0, Qg=-33.175 -> Pg=150.0, Qg=32.64
% INFO    : Gen at bus 50275	: Vg=1.0 -> Vg=1.04772
% INFO    : Gen at bus 50276	: Pg=30.0, Qg=-18.818 -> Pg=170.0, Qg=51.294
% INFO    : Gen at bus 50276	: Vg=1.0 -> Vg=1.04441
% INFO    : Gen at bus 50573	: Pg=80.0, Qg=6.3 -> Pg=39.0, Qg=15.239
% INFO    : Gen at bus 50573	: Vg=1.05 -> Vg=1.02959
% INFO    : Gen at bus 50574	: Pg=80.0, Qg=6.3 -> Pg=39.0, Qg=15.898
% INFO    : Gen at bus 50574	: Vg=1.05 -> Vg=1.03035
% INFO    : Gen at bus 51471	: Vg=1.075 -> Vg=1.00929
% INFO    : Gen at bus 51472	: Vg=1.075 -> Vg=1.00929
% INFO    : Gen at bus 51473	: Vg=1.075 -> Vg=0.99218
% INFO    : Gen at bus 51474	: Vg=1.075 -> Vg=0.99217
% INFO    : Gen at bus 51771	: Pg=155.0, Qg=68.533 -> Pg=272.4, Qg=-49.944
% INFO    : Gen at bus 51771	: Vg=1.075 -> Vg=0.92638
% INFO    : Gen at bus 51772	: Pg=111.0, Qg=37.285 -> Pg=111.0, Qg=-14.294
% INFO    : Gen at bus 51772	: Vg=1.075 -> Vg=0.9788
% INFO    : Gen at bus 52071	: Pg=46.888, Qg=-5.736 -> Pg=-87.5, Qg=-6.487
% INFO    : Gen at bus 52071	: Vg=1.0 -> Vg=1.04123
% INFO    : Gen at bus 52072	: Pg=47.12, Qg=-4.698 -> Pg=73.0, Qg=23.425
% INFO    : Gen at bus 52072	: Vg=1.0 -> Vg=1.09232
% INFO    : Gen at bus 52073	: Pg=46.888, Qg=-5.736 -> Pg=73.0, Qg=-9.62
% INFO    : Gen at bus 52073	: Vg=1.0 -> Vg=1.04526
% INFO    : Gen at bus 52074	: Pg=47.12, Qg=-4.698 -> Pg=73.0, Qg=33.707
% INFO    : Gen at bus 52074	: Vg=1.0 -> Vg=1.10346
% INFO    : Gen at bus 52271	: Pg=3.899, Qg=0.0 -> Pg=12.6, Qg=0.0
% INFO    : Gen at bus 52271	: Vg=1.04 -> Vg=0.98046
% INFO    : Gen at bus 52476	: Vg=1.05 -> Vg=0.95201
% INFO    : Gen at bus 52477	: Vg=1.05 -> Vg=0.95211
% INFO    : Gen at bus 52671	: Pg=0.511, Qg=-0.5 -> Pg=0.0, Qg=-0.5
% INFO    : Gen at bus 52671	: Vg=1.0 -> Vg=0.99425
% INFO    : Gen at bus 52673	: Pg=2.321, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52673	: Vg=1.0 -> Vg=1.01565
% INFO    : Gen at bus 52675	: Pg=6.963, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52675	: Vg=1.05 -> Vg=1.01235
% INFO    : Gen at bus 52676	: Pg=5.292, Qg=0.0 -> Pg=17.1, Qg=0.0
% INFO    : Gen at bus 52676	: Vg=1.05 -> Vg=1.01264
% INFO    : Gen at bus 52677	: Pg=1.3, Qg=-1.3 -> Pg=4.2, Qg=-1.3
% INFO    : Gen at bus 52677	: Vg=1.0 -> Vg=0.98484
% INFO    : Gen at bus 52700	: Pg=3.69, Qg=0.0 -> Pg=36.9, Qg=0.0
% INFO    : Gen at bus 52700	: Vg=1.05 -> Vg=1.05128
% INFO    : Gen at bus 52772	: Pg=6.963, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52772	: Vg=1.05 -> Vg=1.02363
% INFO    : Gen at bus 52773	: Pg=3.095, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 52773	: Vg=1.05 -> Vg=1.02891
% INFO    : Gen at bus 52778	: Pg=2.785, Qg=-2.96 -> Pg=7.548, Qg=2.96
% INFO    : Gen at bus 52778	: Vg=1.05 -> Vg=1.11899
% INFO    : Gen at bus 52871	: Pg=4.642, Qg=-6.0 -> Pg=15.0, Qg=-6.0
% INFO    : Gen at bus 52871	: Vg=1.04 -> Vg=1.00474
% INFO    : Gen at bus 52872	: Pg=2.104, Qg=0.0 -> Pg=6.8, Qg=0.0
% INFO    : Gen at bus 52872	: Vg=1.04 -> Vg=1.06223
% INFO    : Gen at bus 52873	: Pg=1.226, Qg=-1.0 -> Pg=0.0, Qg=-1.0
% INFO    : Gen at bus 52873	: Vg=1.04 -> Vg=1.02859
% INFO    : Gen at bus 52874	: Pg=1.393, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 52874	: Vg=1.04 -> Vg=1.06867
% INFO    : Gen at bus 52875	: Pg=1.578, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52875	: Vg=1.04 -> Vg=1.0642
% INFO    : Gen at bus 52876	: Pg=0.526, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52876	: Vg=1.04 -> Vg=1.0642
% INFO    : Gen at bus 52878	: Pg=2.723, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 52878	: Vg=1.04 -> Vg=1.06347
% INFO    : Gen at bus 53201	: Vg=1.0 -> Vg=1.02723
% INFO    : Gen at bus 53471	: Pg=1.838, Qg=-2.4 -> Pg=5.94, Qg=-2.4
% INFO    : Gen at bus 53471	: Vg=1.04 -> Vg=0.94161
% INFO    : Gen at bus 53472	: Pg=1.114, Qg=-1.12 -> Pg=0.0, Qg=-1.12
% INFO    : Gen at bus 53472	: Vg=1.01 -> Vg=0.94269
% INFO    : Gen at bus 53671	: Pg=1.547, Qg=-2.0 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 53671	: Vg=1.02 -> Vg=0.86152
% INFO    : Gen at bus 53672	: Pg=1.486, Qg=-1.92 -> Pg=0.0, Qg=-1.92
% INFO    : Gen at bus 53672	: Vg=1.02 -> Vg=0.85
% INFO    : Gen at bus 53673	: Pg=4.333, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 53673	: Vg=1.02 -> Vg=0.90189
% INFO    : Gen at bus 53674	: Pg=3.092, Qg=0.0 -> Pg=9.99, Qg=0.0
% INFO    : Gen at bus 53674	: Vg=1.02 -> Vg=0.87404
% INFO    : Gen at bus 53871	: Pg=0.928, Qg=-1.28 -> Pg=0.0, Qg=-0.99
% INFO    : Gen at bus 53871	: Vg=1.0 -> Vg=1.06053
% INFO    : Gen at bus 54471	: Pg=1.315, Qg=-1.33 -> Pg=4.224, Qg=-1.33
% INFO    : Gen at bus 54471	: Vg=1.01 -> Vg=1.03493
% INFO    : Gen at bus 54472	: Pg=1.857, Qg=-2.56 -> Pg=0.0, Qg=-2.56
% INFO    : Gen at bus 54472	: Vg=1.0 -> Vg=1.04904
% INFO    : Gen at bus 54630	: Pg=500.0, Qg=-18.005 -> Pg=-242.975, Qg=44.41
% INFO    : Gen at bus 54630	: Vg=1.025 -> Vg=0.98063
% INFO    : Gen at bus 55071	: Pg=3.683, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55071	: Vg=1.04 -> Vg=1.02305
% INFO    : Gen at bus 55072	: Pg=6.267, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55072	: Vg=1.04 -> Vg=1.02305
% INFO    : Gen at bus 55073	: Pg=2.089, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 55073	: Vg=1.04 -> Vg=1.02305
% INFO    : Gen at bus 67066	: Pg=24.511, Qg=-26.0 -> Pg=0.0, Qg=9.803
% INFO    : Gen at bus 67066	: Vg=1.05 -> Vg=1.09877
% INFO    : Gen at bus 67102	: Pg=17.64, Qg=4.415 -> Pg=0.0, Qg=-2.229
% INFO    : Gen at bus 67102	: Vg=1.05 -> Vg=1.03191
% INFO    : Gen at bus 68171	: Pg=0.789, Qg=0.0 -> Pg=2.55, Qg=0.0
% INFO    : Gen at bus 68171	: Vg=1.05 -> Vg=1.03373
% INFO    : Gen at bus 68222	: Pg=3.559, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 68222	: Vg=1.05 -> Vg=1.03447
% INFO    : Gen at bus 68223	: Pg=0.155, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68223	: Vg=1.05 -> Vg=0.93974
% INFO    : Gen at bus 68230	: Pg=20.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 68230	: Vg=1.0 -> Vg=0.98408
% INFO    : Gen at bus 68282	: Pg=1.801, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68282	: Vg=1.05 -> Vg=1.06862
% INFO    : Gen at bus 68283	: Pg=0.557, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 68283	: Vg=1.052 -> Vg=1.03764
% INFO    : Gen at bus 68298	: Vg=1.0 -> Vg=1.08792
% INFO    : Gen at bus 68300	: Vg=1.0 -> Vg=1.08792
% INFO    : Gen at bus 68306	: Pg=3.559, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 68306	: Vg=1.05 -> Vg=1.04857
% INFO    : Gen at bus 68307	: Pg=1.222, Qg=0.0 -> Pg=3.95, Qg=0.0
% INFO    : Gen at bus 68307	: Vg=1.05 -> Vg=1.05094
% INFO    : Gen at bus 68313	: Vg=1.0 -> Vg=0.99574
% INFO    : Gen at bus 68314	: Vg=1.0 -> Vg=0.99574
% INFO    : Gen at bus 68325	: Vg=1.0 -> Vg=1.02645
% INFO    : Gen at bus 68408	: Pg=2.476, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 68408	: Vg=1.075 -> Vg=1.07349
% INFO    : Gen at bus 68536	: Vg=1.0 -> Vg=1.07311
% INFO    : Gen at bus 68547	: Vg=1.0 -> Vg=1.05285
% INFO    : Gen at bus 68564	: Pg=3.0, Qg=-1.1 -> Pg=0.0, Qg=0.038
% INFO    : Gen at bus 68564	: Vg=1.0 -> Vg=1.11201
% INFO    : Gen at bus 68566	: Vg=1.0 -> Vg=1.0883
% INFO    : Gen at bus 70090	: Vg=1.0 -> Vg=0.96037
% INFO    : Gen at bus 70091	: Pg=4.05, Qg=-0.822 -> Pg=0.0, Qg=-0.822
% INFO    : Gen at bus 70091	: Vg=1.0 -> Vg=0.95906
% INFO    : Gen at bus 70093	: Pg=8.1, Qg=-1.645 -> Pg=27.0, Qg=-1.645
% INFO    : Gen at bus 70093	: Vg=1.0 -> Vg=0.96919
% INFO    : Gen at bus 70094	: Pg=8.1, Qg=-1.645 -> Pg=20.359, Qg=-1.645
% INFO    : Gen at bus 70094	: Vg=1.0 -> Vg=0.96571
% INFO    : Gen at bus 70513	: Pg=150.0, Qg=13.514 -> Pg=161.0, Qg=24.005
% INFO    : Gen at bus 70513	: Vg=1.0 -> Vg=0.95572
% INFO    : Gen at bus 70514	: Pg=150.0, Qg=13.514 -> Pg=161.0, Qg=24.005
% INFO    : Gen at bus 70514	: Vg=1.0 -> Vg=0.95572
% INFO    : Gen at bus 70515	: Pg=170.0, Qg=15.21 -> Pg=49.0, Qg=3.056
% INFO    : Gen at bus 70515	: Vg=1.0 -> Vg=0.94377
% INFO    : Gen at bus 70516	: Pg=90.0, Qg=4.027 -> Pg=100.0, Qg=42.025
% INFO    : Gen at bus 70516	: Vg=1.0 -> Vg=0.99803
% INFO    : Gen at bus 71090	: Vg=1.0 -> Vg=0.95618
% INFO    : Gen at bus 71091	: Pg=1.5, Qg=-0.305 -> Pg=5.0, Qg=-0.305
% INFO    : Gen at bus 71091	: Vg=1.0 -> Vg=0.94181
% INFO    : Gen at bus 74090	: Pg=4.14, Qg=-0.841 -> Pg=13.8, Qg=-0.841
% INFO    : Gen at bus 74090	: Vg=1.0 -> Vg=0.95286
% INFO    : Gen at bus 75090	: Vg=1.0 -> Vg=0.92184
% INFO    : Gen at bus 75091	: Pg=1.5, Qg=-0.305 -> Pg=0.0, Qg=-0.305
% INFO    : Gen at bus 75091	: Vg=1.0 -> Vg=0.90248
% INFO    : Gen at bus 75092	: Pg=7.5, Qg=-1.523 -> Pg=6.595, Qg=-1.523
% INFO    : Gen at bus 75092	: Vg=1.0 -> Vg=0.9124
% INFO    : Gen at bus 75093	: Pg=4.5, Qg=-0.914 -> Pg=7.9, Qg=-0.914
% INFO    : Gen at bus 75093	: Vg=1.0 -> Vg=0.91263
% INFO    : Gen at bus 75508	: Pg=0.0, Qg=-13.333 -> Pg=8.0, Qg=-16.0
% INFO    : Gen at bus 75508	: Vg=1.0 -> Vg=0.89693
% INFO    : Gen at bus 75515	: Pg=140.0, Qg=-0.167 -> Pg=100.0, Qg=-62.0
% INFO    : Gen at bus 75515	: Vg=1.0 -> Vg=0.8531
% INFO    : Gen at bus 75516	: Pg=260.0, Qg=0.311 -> Pg=260.0, Qg=-46.563
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=0.89549
% INFO    : Gen at bus 77590	: Vg=1.0 -> Vg=0.93595
% INFO    : Gen at bus 77591	: Pg=5.25, Qg=-1.066 -> Pg=0.0, Qg=-1.066
% INFO    : Gen at bus 77591	: Vg=1.0 -> Vg=0.92925
% INFO    : Gen at bus 78590	: Pg=0.75, Qg=-0.152 -> Pg=0.0, Qg=-0.152
% INFO    : Gen at bus 78590	: Vg=1.0 -> Vg=0.96866
% INFO    : Gen at bus 79090	: Vg=1.0 -> Vg=0.93833
% INFO    : Gen at bus 79091	: Pg=5.07, Qg=-1.03 -> Pg=0.0, Qg=-1.03
% INFO    : Gen at bus 79091	: Vg=1.0 -> Vg=0.89834
% INFO    : Gen at bus 81832	: Pg=6.21, Qg=-1.261 -> Pg=20.7, Qg=-1.261
% INFO    : Gen at bus 81832	: Vg=1.0 -> Vg=0.94303
% INFO    : Gen at bus 82001	: Pg=140.0, Qg=36.537 -> Pg=195.0, Qg=23.567
% INFO    : Gen at bus 82001	: Vg=1.0 -> Vg=0.93517
% INFO    : Gen at bus 82002	: Pg=140.0, Qg=36.537 -> Pg=195.0, Qg=23.567
% INFO    : Gen at bus 82002	: Vg=1.0 -> Vg=0.93517
% INFO    : Gen at bus 83090	: Vg=1.0 -> Vg=0.95964
% INFO    : Gen at bus 83091	: Pg=1.5, Qg=-0.305 -> Pg=5.0, Qg=-0.305
% INFO    : Gen at bus 83091	: Vg=1.0 -> Vg=0.94698
% INFO    : Gen at bus 83091	: Pg=3.0, Qg=-0.609 -> Pg=0.409, Qg=-0.609
% INFO    : Gen at bus 83091	: Vg=1.0 -> Vg=0.94698
% INFO    : Gen at bus 83590	: Vg=1.0 -> Vg=0.93259
% INFO    : Gen at bus 83591	: Pg=7.8, Qg=-1.584 -> Pg=14.458, Qg=-1.584
% INFO    : Gen at bus 83591	: Vg=1.0 -> Vg=0.94515
% INFO    : Gen at bus 83592	: Pg=3.51, Qg=-0.713 -> Pg=11.7, Qg=-0.713
% INFO    : Gen at bus 83592	: Vg=1.0 -> Vg=0.95015
% INFO    : Gen at bus 84490	: Pg=0.75, Qg=-0.152 -> Pg=0.0, Qg=-0.152
% INFO    : Gen at bus 84490	: Vg=1.0 -> Vg=0.91653
% INFO    : Gen at bus 84491	: Pg=4.5, Qg=-0.914 -> Pg=15.0, Qg=-0.914
% INFO    : Gen at bus 84491	: Vg=1.0 -> Vg=0.93781
% INFO    : Gen at bus 85590	: Vg=1.0 -> Vg=0.94834
% INFO    : Gen at bus 85591	: Pg=5.52, Qg=-1.121 -> Pg=18.4, Qg=-1.121
% INFO    : Gen at bus 85591	: Vg=1.0 -> Vg=0.94993
% INFO    : Gen at bus 85592	: Pg=9.66, Qg=-1.962 -> Pg=24.343, Qg=-1.962
% INFO    : Gen at bus 85592	: Vg=1.0 -> Vg=0.95355
% INFO    : Gen at bus 85593	: Pg=10.35, Qg=-2.102 -> Pg=0.0, Qg=-2.102
% INFO    : Gen at bus 85593	: Vg=1.0 -> Vg=0.94714
% INFO    : Gen at bus 86221	: Pg=250.862, Qg=109.384 -> Pg=500.0, Qg=-56.652
% INFO    : Gen at bus 86221	: Vg=1.0 -> Vg=0.9799
% INFO    : Gen at bus 87590	: Vg=1.0 -> Vg=0.94277
% INFO    : Gen at bus 87591	: Pg=5.85, Qg=-1.188 -> Pg=0.0, Qg=-1.188
% INFO    : Gen at bus 87591	: Vg=1.0 -> Vg=0.94545
% INFO    : Gen at bus 87591	: Pg=2.7, Qg=-0.548 -> Pg=9.0, Qg=-0.548
% INFO    : Gen at bus 87591	: Vg=1.0 -> Vg=0.94545
% INFO    : Gen at bus 87592	: Pg=6.0, Qg=-1.218 -> Pg=0.0, Qg=-1.218
% INFO    : Gen at bus 87592	: Vg=1.0 -> Vg=0.93683
% INFO    : Gen at bus 87593	: Pg=1.5, Qg=-0.305 -> Pg=0.0, Qg=-0.305
% INFO    : Gen at bus 87593	: Vg=1.0 -> Vg=0.95221
% INFO    : Gen at bus 87593	: Pg=2.7, Qg=-0.548 -> Pg=9.0, Qg=-0.548
% INFO    : Gen at bus 87593	: Vg=1.0 -> Vg=0.95221
% INFO    : Gen at bus 87594	: Pg=3.96, Qg=-0.804 -> Pg=4.151, Qg=-0.804
% INFO    : Gen at bus 87594	: Vg=1.0 -> Vg=0.9133
% INFO    : Gen at bus 87595	: Pg=9.0, Qg=-1.828 -> Pg=30.0, Qg=-1.828
% INFO    : Gen at bus 87595	: Vg=1.0 -> Vg=0.97065
% INFO    : Gen at bus 87596	: Pg=6.0, Qg=-1.218 -> Pg=0.0, Qg=-1.218
% INFO    : Gen at bus 87596	: Vg=1.0 -> Vg=0.93738
% INFO    : Gen at bus 89202	: Pg=8.28, Qg=-1.681 -> Pg=0.0, Qg=-1.681
% INFO    : Gen at bus 89202	: Vg=1.0 -> Vg=1.15
% INFO    : Gen at bus 89202	: Vg=1.0 -> Vg=1.15
% INFO    : Gen at bus 89231	: Pg=8.28, Qg=-1.681 -> Pg=0.0, Qg=-1.681
% INFO    : Gen at bus 89231	: Vg=1.0 -> Vg=1.06547
% INFO    : Gen at bus 89231	: Pg=5.52, Qg=-1.121 -> Pg=18.4, Qg=-1.121
% INFO    : Gen at bus 89231	: Vg=1.0 -> Vg=1.06547
% INFO    : Gen at bus 89590	: Vg=1.0 -> Vg=0.93102
% INFO    : Gen at bus 89591	: Pg=1.65, Qg=-0.335 -> Pg=5.5, Qg=-0.335
% INFO    : Gen at bus 89591	: Vg=1.0 -> Vg=0.93338
% INFO    : Gen at bus 89591	: Pg=1.53, Qg=-0.311 -> Pg=0.0, Qg=-0.311
% INFO    : Gen at bus 89591	: Vg=1.0 -> Vg=0.93338
% INFO    : Gen at bus 89592	: Pg=2.7, Qg=-0.548 -> Pg=9.0, Qg=-0.548
% INFO    : Gen at bus 89592	: Vg=1.0 -> Vg=0.93953
% INFO    : Gen at bus 89593	: Pg=2.34, Qg=-0.475 -> Pg=2.897, Qg=-0.475
% INFO    : Gen at bus 89593	: Vg=1.0 -> Vg=0.93952
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===

% INFO    : 
% INFO    : === PSSE-30 to Matpower Translation Notes ===
% WARNING : Ignoring last 2 items in branch: 1981, 79016, '1 ', 0.04720, 0.10680, 0.01020, 124.00, 124.00, 124.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 3581, 89516, '1 ', 0.03449, 0.07653, 0.00709, 126.00, 126.00, 126.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 35231, 90020, '1 ', 0.00260, 0.02100, 0.12690, 881.00, 881.00, 969.10, 0.00000, 0.00000, 0.00000, 0.00000, 1, 50.00, 1, 0.5000, 20, 0.5000
% WARNING : Ignoring last 2 items in branch: 35232, 90020, '2 ', 0.00260, 0.02100, 0.12690, 881.00, 881.00, 969.10, 0.00000, 0.00000, 0.00000, 0.00000, 1, 50.00, 1, 0.5000, 20, 0.5000
% INFO    : Assuming delta model for 3 winding transformer: 1072,   1041, 10421
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11221
% INFO    : Assuming delta model for 3 winding transformer: 1122,   1121, 11222
% INFO    : Assuming delta model for 3 winding transformer: 1602,  16011, 16021
% INFO    : Assuming delta model for 3 winding transformer: 1602,   1601, 16022
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16421
% INFO    : Assuming delta model for 3 winding transformer: 1642,   1641, 16422
% INFO    : Assuming delta model for 3 winding transformer: 1642,  16411, 16424
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17421
% INFO    : Assuming delta model for 3 winding transformer: 1742,   1741, 17422
% INFO    : Assuming delta model for 3 winding transformer: 1742,  17411, 17423
% INFO    : Assuming delta model for 3 winding transformer: 1941,  19473, 19472
% INFO    : Assuming delta model for 3 winding transformer: 2002,   2001, 20021
% INFO    : Assuming delta model for 3 winding transformer: 2042,   2041, 20421
% INFO    : Assuming delta model for 3 winding transformer: 2052,   2041, 20422
% INFO    : Assuming delta model for 3 winding transformer: 2204,   2202, 22021
% INFO    : Assuming delta model for 3 winding transformer: 2204,   2202, 22022
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25221
% INFO    : Assuming delta model for 3 winding transformer: 2522,   2521, 25222
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2561, 25621
% INFO    : Assuming delta model for 3 winding transformer: 2562,   2571, 25622
% INFO    : Assuming delta model for 3 winding transformer: 2562,  25611, 25623
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2561, 25624
% INFO    : Assuming delta model for 3 winding transformer: 2563,   2571, 25625
% INFO    : Assuming delta model for 3 winding transformer: 2671,  26700, 26701
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27421
% INFO    : Assuming delta model for 3 winding transformer: 2742,   2741, 27422
% INFO    : Assuming delta model for 3 winding transformer: 2842,   2841, 28421
% INFO    : Assuming delta model for 3 winding transformer: 2962,  29672, 29671
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3081, 30822
% INFO    : Assuming delta model for 3 winding transformer: 3082,   3091, 30824
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3201, 32021
% INFO    : Assuming delta model for 3 winding transformer: 3202,   3200, 32023
% INFO    : Assuming delta model for 3 winding transformer: 3203,   3209, 32022
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32821
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32822
% INFO    : Assuming delta model for 3 winding transformer: 3282,   3281, 32823
% INFO    : Assuming delta model for 3 winding transformer: 3282,  32810, 32824
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33421
% INFO    : Assuming delta model for 3 winding transformer: 3342,   3341, 33422
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35221
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35222
% INFO    : Assuming delta model for 3 winding transformer: 3522,   3521, 35223
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35211, 35224
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35236
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35232, 35237
% INFO    : Assuming delta model for 3 winding transformer: 3522,  35231, 35238
% INFO    : Assuming delta model for 3 winding transformer: 3642,   3641, 36421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38421
% INFO    : Assuming delta model for 3 winding transformer: 3842,   3841, 38422
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38423
% INFO    : Assuming delta model for 3 winding transformer: 3852,   3851, 38424
% INFO    : Assuming delta model for 3 winding transformer: 3954,   3942, 39421
% INFO    : Assuming delta model for 3 winding transformer: 4242,  42474, 42475
% INFO    : Assuming delta model for 3 winding transformer: 4384,   4382, 43821
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4461, 44623
% INFO    : Assuming delta model for 3 winding transformer: 4472,   4471, 44624
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4721, 47221
% INFO    : Assuming delta model for 3 winding transformer: 4722,   4731, 47222
% INFO    : Assuming delta model for 3 winding transformer: 4942,   4941, 49422
% INFO    : Assuming delta model for 3 winding transformer: 4943,   4941, 49421
% INFO    : Assuming delta model for 3 winding transformer: 5042,   5041, 50421
% INFO    : Assuming delta model for 3 winding transformer: 5142,   5141, 51421
% INFO    : Assuming delta model for 3 winding transformer: 5142,  51410, 51422
% INFO    : Assuming delta model for 3 winding transformer: 5172,  51771, 51772
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52071, 52072
% INFO    : Assuming delta model for 3 winding transformer: 5202,  52073, 52074
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54624
% INFO    : Assuming delta model for 3 winding transformer: 5464,   5462, 54621
% INFO    : Assuming delta model for 3 winding transformer: 5464,  54622, 54623
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3081, 30821
% INFO    : Assuming delta model for 3 winding transformer: 30820,   3091, 30826
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70562
% INFO    : Assuming delta model for 3 winding transformer: 70510,  70520, 70561
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74561
% INFO    : Assuming delta model for 3 winding transformer: 74511,  74520, 74562
% INFO    : Assuming delta model for 3 winding transformer: 74512,  74520, 74563
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75561
% INFO    : Assuming delta model for 3 winding transformer: 75510,  75520, 75562
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81061
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81062
% INFO    : Assuming delta model for 3 winding transformer: 81010,  81020, 81063
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81562
% INFO    : Assuming delta model for 3 winding transformer: 81510,  81520, 81561
% INFO    : Assuming delta model for 3 winding transformer: 82020,  82003, 82004
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90061
% INFO    : Assuming delta model for 3 winding transformer: 90011,  90020, 90062
% INFO    : Assuming delta model for 3 winding transformer: 90012,  90020, 90063
% INFO    : Assuming delta model for 3 winding transformer: 90310,  90320, 90361
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Modeling TWO-TERMINAL DC line between 86221 - 86220 as a lossless line with very small reactance 1e-06
% WARNING : Ignoring last 2 items in shunt: 16618, 2, 1.05000, 1.05000, 1661, 100.0, '            ', 27.70, 1, -10.00, 2, 30.00
% WARNING : Ignoring last 2 items in shunt: 26710, 1, 1.10000, 1.06000, 0, 100.0, '            ', 12.38, 1, -9.00, 1, 12.38
% WARNING : Ignoring last 2 items in shunt: 26711, 2, 1.07000, 1.07000, 0, 100.0, '            ', 2.04, 1, -7.50, 1, 7.50
% WARNING : Ignoring last 2 items in shunt: 74561, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90061, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring last 2 items in shunt: 90062, 0, 1.00000, 1.00000, 0, 100.0, '            ', 25.00, 1, -30.00, 1, 25.00
% WARNING : Ignoring 10 lines of IMPEDANCE CORRECTION DATA
% WARNING : Ignoring 34 lines of MULTI-SECTION LINE DATA
% WARNING : Ignoring 10 lines of ZONE DATA
% WARNING : Ignoring 9 lines of OWNER DATA
% WARNING : Ignoring 1 lines of FACTS DEVICE DATA
% WARNING : Multiple slack buses detected, assigning 86221
% WARNING : No voltage bounds given, using 1.15 - 0.85
% INFO    : Converting bus 52071 type from slack to PV
% INFO    : Converting bus 52072 type from slack to PV
% INFO    : Converting bus 52073 type from slack to PV
% INFO    : Converting bus 52074 type from slack to PV
% WARNING : Removing minus from to bus on branch 1 between 12 - 25404
% WARNING : Removing minus from to bus on branch 2 between 12 - 25404
% WARNING : Removing minus from to bus on branch 119 between 1661 - 1951
% WARNING : Removing minus from to bus on branch 149 between 1801 - 4111
% WARNING : Removing minus from to bus on branch 150 between 1801 - 17411
% WARNING : Removing minus from to bus on branch 165 between 1921 - 1961
% WARNING : Removing minus from to bus on branch 178 between 1971 - 16110
% WARNING : Removing minus from to bus on branch 227 between 2481 - 17411
% WARNING : Removing minus from to bus on branch 228 between 2491 - 17411
% WARNING : Removing minus from to bus on branch 253 between 2581 - 25611
% WARNING : Removing minus from to bus on branch 262 between 2742 - 3642
% WARNING : Removing minus from to bus on branch 264 between 2771 - 16110
% WARNING : Removing minus from to bus on branch 265 between 2780 - 2781
% WARNING : Removing minus from to bus on branch 293 between 3082 - 30820
% WARNING : Removing minus from to bus on branch 294 between 3091 - 18010
% WARNING : Removing minus from to bus on branch 302 between 3202 - 3282
% WARNING : Removing minus from to bus on branch 313 between 3261 - 3341
% WARNING : Removing minus from to bus on branch 326 between 3391 - 28810
% WARNING : Removing minus from to bus on branch 335 between 3521 - 35211
% WARNING : Removing minus from to bus on branch 340 between 3541 - 32810
% WARNING : Removing minus from to bus on branch 355 between 3761 - 20411
% WARNING : Removing minus from to bus on branch 359 between 3821 - 35211
% WARNING : Removing minus from to bus on branch 362 between 3841 - 27281
% WARNING : Removing minus from to bus on branch 365 between 3842 - 30820
% WARNING : Removing minus from to bus on branch 385 between 3961 - 32210
% WARNING : Removing minus from to bus on branch 408 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 409 between 4472 - 30820
% WARNING : Removing minus from to bus on branch 412 between 4651 - 44681
% WARNING : Removing minus from to bus on branch 433 between 5041 - 17010
% WARNING : Removing minus from to bus on branch 435 between 5091 - 10210
% WARNING : Removing minus from to bus on branch 439 between 5141 - 51410
% WARNING : Removing minus from to bus on branch 443 between 5271 - 5381
% WARNING : Removing minus from to bus on branch 444 between 5271 - 32810
% WARNING : Removing minus from to bus on branch 446 between 5281 - 51410
% WARNING : Removing minus from to bus on branch 468 between 13444 - 13494
% WARNING : Removing minus from to bus on branch 489 between 19318 - 19322
% WARNING : Removing minus from to bus on branch 515 between 22271 - 22282
% WARNING : Removing minus from to bus on branch 526 between 26705 - 26712
% WARNING : Removing minus from to bus on branch 563 between 38203 - 38204
% WARNING : Removing minus from to bus on branch 570 between 38233 - 38234
% WARNING : Removing minus from to bus on branch 603 between 52605 - 52694
% WARNING : Removing minus from to bus on branch 607 between 52625 - 52674
% WARNING : Removing minus from to bus on branch 612 between 52705 - 52714
% WARNING : Removing minus from to bus on branch 613 between 52705 - 52724
% WARNING : Removing minus from to bus on branch 627 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 628 between 70030 - 70031
% WARNING : Removing minus from to bus on branch 632 between 70032 - 70033
% WARNING : Removing minus from to bus on branch 648 between 70520 - 85020
% WARNING : Removing minus from to bus on branch 654 between 71033 - 71090
% WARNING : Removing minus from to bus on branch 655 between 71034 - 71035
% WARNING : Removing minus from to bus on branch 657 between 71035 - 71090
% WARNING : Removing minus from to bus on branch 669 between 74011 - 74511
% WARNING : Removing minus from to bus on branch 671 between 74012 - 74511
% WARNING : Removing minus from to bus on branch 674 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 675 between 74030 - 80532
% WARNING : Removing minus from to bus on branch 677 between 74511 - 74512
% WARNING : Removing minus from to bus on branch 682 between 74512 - 86311
% WARNING : Removing minus from to bus on branch 683 between 74512 - 86312
% WARNING : Removing minus from to bus on branch 688 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 689 between 74520 - 81020
% WARNING : Removing minus from to bus on branch 690 between 74520 - 82020
% WARNING : Removing minus from to bus on branch 692 between 74711 - 76011
% WARNING : Removing minus from to bus on branch 693 between 74712 - 76012
% WARNING : Removing minus from to bus on branch 696 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 697 between 74730 - 91031
% WARNING : Removing minus from to bus on branch 698 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 699 between 74730 - 91032
% WARNING : Removing minus from to bus on branch 700 between 75010 - 75011
% WARNING : Removing minus from to bus on branch 707 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 708 between 75031 - 75090
% WARNING : Removing minus from to bus on branch 711 between 75032 - 75080
% WARNING : Removing minus from to bus on branch 712 between 75080 - 75090
% WARNING : Removing minus from to bus on branch 714 between 75510 - 75514
% WARNING : Removing minus from to bus on branch 722 between 75520 - 75521
% WARNING : Removing minus from to bus on branch 723 between 75520 - 75522
% WARNING : Removing minus from to bus on branch 724 between 75521 - 85020
% WARNING : Removing minus from to bus on branch 725 between 75522 - 85020
% WARNING : Removing minus from to bus on branch 734 between 76511 - 81010
% WARNING : Removing minus from to bus on branch 736 between 76512 - 81010
% WARNING : Removing minus from to bus on branch 738 between 76513 - 80012
% WARNING : Removing minus from to bus on branch 739 between 76514 - 80011
% WARNING : Removing minus from to bus on branch 741 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 742 between 76532 - 76533
% WARNING : Removing minus from to bus on branch 745 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 746 between 77010 - 90011
% WARNING : Removing minus from to bus on branch 753 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 754 between 77531 - 77590
% WARNING : Removing minus from to bus on branch 756 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 757 between 78030 - 89030
% WARNING : Removing minus from to bus on branch 758 between 78030 - 91031
% WARNING : Removing minus from to bus on branch 759 between 78030 - 91032
% WARNING : Removing minus from to bus on branch 763 between 79030 - 79080
% WARNING : Removing minus from to bus on branch 764 between 79030 - 79081
% WARNING : Removing minus from to bus on branch 767 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 768 between 79031 - 79090
% WARNING : Removing minus from to bus on branch 769 between 79032 - 79082
% WARNING : Removing minus from to bus on branch 771 between 80011 - 81010
% WARNING : Removing minus from to bus on branch 772 between 80012 - 81010
% WARNING : Removing minus from to bus on branch 773 between 80511 - 81510
% WARNING : Removing minus from to bus on branch 774 between 80512 - 81510
% WARNING : Removing minus from to bus on branch 778 between 81020 - 86220
% WARNING : Removing minus from to bus on branch 781 between 81520 - 85020
% WARNING : Removing minus from to bus on branch 785 between 82011 - 82012
% WARNING : Removing minus from to bus on branch 788 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 789 between 83031 - 83090
% WARNING : Removing minus from to bus on branch 792 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 793 between 83531 - 83590
% WARNING : Removing minus from to bus on branch 803 between 85510 - 87510
% WARNING : Removing minus from to bus on branch 808 between 85590 - 85593
% WARNING : Removing minus from to bus on branch 809 between 85590 - 85593
% WARNING : Removing minus from to bus on branch 810 between 86511 - 86512
% WARNING : Removing minus from to bus on branch 817 between 87531 - 87584
% WARNING : Removing minus from to bus on branch 818 between 87532 - 87580
% WARNING : Removing minus from to bus on branch 819 between 87533 - 87582
% WARNING : Removing minus from to bus on branch 820 between 87534 - 87583
% WARNING : Removing minus from to bus on branch 823 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 824 between 87535 - 87590
% WARNING : Removing minus from to bus on branch 825 between 87580 - 87590
% WARNING : Removing minus from to bus on branch 828 between 87582 - 87590
% WARNING : Removing minus from to bus on branch 831 between 87583 - 87590
% WARNING : Removing minus from to bus on branch 835 between 89030 - 91031
% WARNING : Removing minus from to bus on branch 836 between 89030 - 91032
% WARNING : Removing minus from to bus on branch 838 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 839 between 89231 - 89232
% WARNING : Removing minus from to bus on branch 843 between 89531 - 89590
% WARNING : Removing minus from to bus on branch 844 between 89532 - 89582
% WARNING : Removing minus from to bus on branch 845 between 89533 - 89580
% WARNING : Removing minus from to bus on branch 846 between 89534 - 89581
% WARNING : Removing minus from to bus on branch 847 between 89535 - 89590
% WARNING : Removing minus from to bus on branch 849 between 89580 - 89590
% WARNING : Removing minus from to bus on branch 857 between 90020 - 90320
% WARNING : Removing phase angle shift of 1 degree on transformer 21 between 1061 - 10604
% WARNING : Removing phase angle shift of 1 degree on transformer 31 between 1121 - 11214
% WARNING : Removing phase angle shift of 1 degree on transformer 38 between 1131 - 11302
% WARNING : Removing phase angle shift of 1 degree on transformer 49 between 1281 - 12804
% WARNING : Removing phase angle shift of 1 degree on transformer 53 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 54 between 1341 - 13404
% WARNING : Removing phase angle shift of 1 degree on transformer 72 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 73 between 1451 - 14502
% WARNING : Removing phase angle shift of 1 degree on transformer 80 between 1551 - 15502
% WARNING : Removing phase angle shift of 1 degree on transformer 81 between 1551 - 15504
% WARNING : Removing phase angle shift of 1 degree on transformer 87 between 1602 - 1601
% WARNING : Removing phase angle shift of 1 degree on transformer 92 between 1631 - 16302
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 96 between 16421 - 1642
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 99 between 16422 - 1642
% WARNING : Removing phase angle shift of 1 degree on transformer 103 between 1651 - 16502
% WARNING : Removing phase angle shift of 1 degree on transformer 114 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 115 between 1741 - 17404
% WARNING : Removing phase angle shift of 1 degree on transformer 140 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 141 between 1901 - 19004
% WARNING : Removing phase angle shift of 1 degree on transformer 142 between 1911 - 19101
% WARNING : Removing phase angle shift of 1 degree on transformer 146 between 1941 - 19473
% WARNING : Removing phase angle shift of 1 degree on transformer 170 between 2131 - 21302
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 178 between 22021 - 2204
% WARNING : Removing phase angle shift of 1 degree on transformer 179 between 2204 - 2202
% WARNING : Removing negative resistance -0.0002 -> 0 on transformer 181 between 22022 - 2204
% WARNING : Removing phase angle shift of 1 degree on transformer 195 between 2401 - 24002
% WARNING : Removing phase angle shift of 1 degree on transformer 232 between 2742 - 27474
% WARNING : Removing phase angle shift of 1 degree on transformer 241 between 2771 - 27702
% WARNING : Removing phase angle shift of 1 degree on transformer 242 between 2771 - 27712
% WARNING : Removing phase angle shift of 1 degree on transformer 251 between 2821 - 28204
% WARNING : Removing phase angle shift of 1 degree on transformer 270 between 3082 - 3081
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 275 between 30824 - 3082
% WARNING : Removing phase angle shift of 1 degree on transformer 292 between 3251 - 32504
% WARNING : Removing phase angle shift of 1 degree on transformer 293 between 3251 - 32554
% WARNING : Removing negative resistance -0.0001 -> 0 on transformer 304 between 32823 - 3282
% WARNING : Removing phase angle shift of 1 degree on transformer 323 between 3391 - 33902
% WARNING : Removing phase angle shift of 1 degree on transformer 361 between 3581 - 35812
% WARNING : Removing phase angle shift of 1 degree on transformer 364 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 365 between 3621 - 36201
% WARNING : Removing phase angle shift of 1 degree on transformer 366 between 3621 - 36202
% WARNING : Removing phase angle shift of 1 degree on transformer 370 between 3651 - 36402
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 402 between 39421 - 3954
% WARNING : Removing phase angle shift of 1 degree on transformer 421 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 422 between 4101 - 41002
% WARNING : Removing phase angle shift of 1 degree on transformer 423 between 4111 - 41102
% WARNING : Removing phase angle shift of 1 degree on transformer 424 between 4111 - 41102
% WARNING : Removing phase angle shift of 1 degree on transformer 434 between 4251 - 42501
% WARNING : Removing negative resistance -0.0002 -> 0 on transformer 444 between 43821 - 4384
% WARNING : Removing negative resistance -5e-05 -> 0 on transformer 482 between 47222 - 4722
% WARNING : Removing phase angle shift of 1 degree on transformer 489 between 4911 - 49101
% WARNING : Removing phase angle shift of 1 degree on transformer 497 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 498 between 4951 - 49501
% WARNING : Removing phase angle shift of 1 degree on transformer 505 between 4991 - 49912
% WARNING : Removing phase angle shift of 1 degree on transformer 506 between 4991 - 49922
% WARNING : Removing phase angle shift of 1 degree on transformer 545 between 5222 - 50276
% WARNING : Removing phase angle shift of 1 degree on transformer 548 between 5251 - 52477
% WARNING : Removing phase angle shift of 1 degree on transformer 551 between 5271 - 52704
% WARNING : Removing phase angle shift of 1 degree on transformer 552 between 5271 - 52714
% WARNING : Removing phase angle shift of 1 degree on transformer 553 between 5271 - 52734
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 568 between 54624 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 571 between 54621 - 5464
% WARNING : Removing negative resistance -0.0003 -> 0 on transformer 574 between 54623 - 5464
% WARNING : Removing phase angle shift of 1 degree on transformer 582 between 10204 - 10212
% WARNING : Removing phase angle shift of 1 degree on transformer 583 between 10204 - 10213
% WARNING : Removing phase angle shift of 1 degree on transformer 584 between 10212 - 10275
% WARNING : Removing phase angle shift of 1 degree on transformer 585 between 10213 - 10276
% WARNING : Removing phase angle shift of 1 degree on transformer 586 between 35771 - 10470
% WARNING : Removing phase angle shift of 1 degree on transformer 587 between 10602 - 10671
% WARNING : Removing phase angle shift of 1 degree on transformer 588 between 10602 - 10672
% WARNING : Removing phase angle shift of 1 degree on transformer 589 between 10602 - 10673
% WARNING : Removing phase angle shift of 1 degree on transformer 590 between 10602 - 10674
% WARNING : Removing phase angle shift of 1 degree on transformer 591 between 11204 - 11202
% WARNING : Removing phase angle shift of 1 degree on transformer 592 between 11202 - 11271
% WARNING : Removing phase angle shift of 1 degree on transformer 593 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 594 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 595 between 11224 - 11242
% WARNING : Removing phase angle shift of 1 degree on transformer 596 between 11242 - 67045
% WARNING : Removing phase angle shift of 1 degree on transformer 597 between 11254 - 11252
% WARNING : Removing phase angle shift of 1 degree on transformer 598 between 11302 - 11370
% WARNING : Removing phase angle shift of 1 degree on transformer 599 between 11302 - 11371
% WARNING : Removing phase angle shift of 1 degree on transformer 604 between 12502 - 12572
% WARNING : Removing phase angle shift of 1 degree on transformer 605 between 12502 - 12573
% WARNING : Removing phase angle shift of 1 degree on transformer 606 between 12814 - 12802
% WARNING : Removing phase angle shift of 1 degree on transformer 607 between 12802 - 12872
% WARNING : Removing phase angle shift of 1 degree on transformer 608 between 12802 - 12873
% WARNING : Removing phase angle shift of 1 degree on transformer 609 between 12802 - 68222
% WARNING : Removing phase angle shift of 1 degree on transformer 610 between 12804 - 12812
% WARNING : Removing phase angle shift of 1 degree on transformer 611 between 12812 - 12874
% WARNING : Removing phase angle shift of 1 degree on transformer 612 between 13011 - 68536
% WARNING : Removing phase angle shift of 1 degree on transformer 613 between 13424 - 13402
% WARNING : Removing phase angle shift of 1 degree on transformer 614 between 13402 - 13472
% WARNING : Removing phase angle shift of 1 degree on transformer 615 between 13404 - 13412
% WARNING : Removing phase angle shift of 1 degree on transformer 616 between 13412 - 13471
% WARNING : Removing phase angle shift of 1 degree on transformer 617 between 13444 - 13414
% WARNING : Removing phase angle shift of 1 degree on transformer 618 between 13414 - 13474
% WARNING : Removing phase angle shift of 1 degree on transformer 619 between 13434 - 13415
% WARNING : Removing phase angle shift of 1 degree on transformer 620 between 13415 - 13475
% WARNING : Removing phase angle shift of 1 degree on transformer 621 between 13416 - 13476
% WARNING : Removing phase angle shift of 1 degree on transformer 622 between 13484 - 13416
% WARNING : Removing phase angle shift of 1 degree on transformer 623 between 13424 - 13417
% WARNING : Removing phase angle shift of 1 degree on transformer 624 between 13417 - 13477
% WARNING : Removing phase angle shift of 1 degree on transformer 625 between 13494 - 13422
% WARNING : Removing phase angle shift of 1 degree on transformer 626 between 13454 - 13432
% WARNING : Removing phase angle shift of 1 degree on transformer 627 between 13432 - 13473
% WARNING : Removing phase angle shift of 1 degree on transformer 628 between 13442 - 13479
% WARNING : Removing phase angle shift of 1 degree on transformer 629 between 17044 - 13442
% WARNING : Removing phase angle shift of 1 degree on transformer 630 between 14002 - 14073
% WARNING : Removing phase angle shift of 1 degree on transformer 631 between 14034 - 14022
% WARNING : Removing phase angle shift of 1 degree on transformer 632 between 14414 - 14402
% WARNING : Removing phase angle shift of 1 degree on transformer 633 between 14412 - 14471
% WARNING : Removing phase angle shift of 1 degree on transformer 634 between 14412 - 14472
% WARNING : Removing phase angle shift of 1 degree on transformer 636 between 14804 - 14802
% WARNING : Removing phase angle shift of 1 degree on transformer 637 between 14802 - 14871
% WARNING : Removing phase angle shift of 1 degree on transformer 639 between 15512 - 67102
% WARNING : Removing phase angle shift of 1 degree on transformer 640 between 15514 - 15522
% WARNING : Removing phase angle shift of 1 degree on transformer 641 between 15522 - 15571
% WARNING : Removing phase angle shift of 1 degree on transformer 642 between 15524 - 15532
% WARNING : Removing phase angle shift of 1 degree on transformer 643 between 15532 - 15572
% WARNING : Removing phase angle shift of 1 degree on transformer 644 between 15534 - 15542
% WARNING : Removing phase angle shift of 1 degree on transformer 645 between 15542 - 15573
% WARNING : Removing phase angle shift of 1 degree on transformer 646 between 15704 - 15702
% WARNING : Removing phase angle shift of 1 degree on transformer 647 between 15702 - 15771
% WARNING : Removing phase angle shift of 1 degree on transformer 648 between 15702 - 15772
% WARNING : Removing phase angle shift of 1 degree on transformer 653 between 16302 - 16379
% WARNING : Removing phase angle shift of 1 degree on transformer 656 between 16312 - 16377
% WARNING : Removing phase angle shift of 1 degree on transformer 657 between 16502 - 16571
% WARNING : Removing phase angle shift of 1 degree on transformer 658 between 16601 - 16602
% WARNING : Removing phase angle shift of 1 degree on transformer 659 between 16604 - 16601
% WARNING : Removing phase angle shift of 1 degree on transformer 660 between 16602 - 16671
% WARNING : Removing phase angle shift of 1 degree on transformer 661 between 16602 - 16672
% WARNING : Removing phase angle shift of 1 degree on transformer 662 between 16604 - 16612
% WARNING : Removing phase angle shift of 1 degree on transformer 663 between 16604 - 16614
% WARNING : Removing phase angle shift of 1 degree on transformer 664 between 16604 - 16622
% WARNING : Removing phase angle shift of 1 degree on transformer 665 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 666 between 16604 - 16632
% WARNING : Removing phase angle shift of 1 degree on transformer 667 between 16612 - 16675
% WARNING : Removing phase angle shift of 1 degree on transformer 668 between 16614 - 16674
% WARNING : Removing phase angle shift of 1 degree on transformer 669 between 16662 - 16618
% WARNING : Removing phase angle shift of 1 degree on transformer 670 between 16632 - 16670
% WARNING : Removing phase angle shift of 1 degree on transformer 673 between 17044 - 17012
% WARNING : Removing phase angle shift of 1 degree on transformer 674 between 17012 - 17075
% WARNING : Removing phase angle shift of 1 degree on transformer 675 between 17044 - 17032
% WARNING : Removing phase angle shift of 1 degree on transformer 676 between 17032 - 17077
% WARNING : Removing phase angle shift of 1 degree on transformer 677 between 17032 - 68223
% WARNING : Removing phase angle shift of 1 degree on transformer 681 between 18404 - 18412
% WARNING : Removing phase angle shift of 1 degree on transformer 682 between 18412 - 18471
% WARNING : Removing phase angle shift of 1 degree on transformer 683 between 18412 - 18472
% WARNING : Removing phase angle shift of 1 degree on transformer 684 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 685 between 18614 - 18601
% WARNING : Removing phase angle shift of 1 degree on transformer 686 between 18804 - 18802
% WARNING : Removing phase angle shift of 1 degree on transformer 687 between 18834 - 18812
% WARNING : Removing phase angle shift of 1 degree on transformer 688 between 19014 - 19002
% WARNING : Removing phase angle shift of 1 degree on transformer 689 between 19004 - 19073
% WARNING : Removing phase angle shift of 1 degree on transformer 690 between 19014 - 19071
% WARNING : Removing phase angle shift of 1 degree on transformer 691 between 19071 - 19081
% WARNING : Removing phase angle shift of 1 degree on transformer 692 between 19071 - 19082
% WARNING : Removing phase angle shift of 1 degree on transformer 693 between 19072 - 19083
% WARNING : Removing phase angle shift of 1 degree on transformer 694 between 19072 - 19084
% WARNING : Removing phase angle shift of 1 degree on transformer 695 between 19073 - 19085
% WARNING : Removing phase angle shift of 1 degree on transformer 697 between 19317 - 19318
% WARNING : Removing phase angle shift of 1 degree on transformer 698 between 19322 - 19372
% WARNING : Removing phase angle shift of 1 degree on transformer 701 between 19712 - 19773
% WARNING : Removing phase angle shift of 1 degree on transformer 702 between 19902 - 19970
% WARNING : Removing phase angle shift of 1 degree on transformer 703 between 19902 - 19971
% WARNING : Removing phase angle shift of 1 degree on transformer 704 between 19902 - 19972
% WARNING : Removing phase angle shift of 1 degree on transformer 705 between 19902 - 19973
% WARNING : Removing phase angle shift of 1 degree on transformer 706 between 19902 - 19974
% WARNING : Removing phase angle shift of 1 degree on transformer 707 between 21024 - 21002
% WARNING : Removing phase angle shift of 1 degree on transformer 708 between 21004 - 21012
% WARNING : Removing phase angle shift of 1 degree on transformer 709 between 21004 - 21071
% WARNING : Removing phase angle shift of 1 degree on transformer 710 between 21302 - 21371
% WARNING : Removing phase angle shift of 1 degree on transformer 712 between 21404 - 21402
% WARNING : Removing phase angle shift of 1 degree on transformer 713 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 714 between 21414 - 21412
% WARNING : Removing phase angle shift of 1 degree on transformer 715 between 21614 - 21601
% WARNING : Removing phase angle shift of 1 degree on transformer 716 between 21864 - 21801
% WARNING : Removing phase angle shift of 1 degree on transformer 717 between 21824 - 21802
% WARNING : Removing phase angle shift of 1 degree on transformer 718 between 21811 - 21873
% WARNING : Removing phase angle shift of 1 degree on transformer 719 between 21812 - 21871
% WARNING : Removing phase angle shift of 1 degree on transformer 720 between 21812 - 21872
% WARNING : Removing phase angle shift of 1 degree on transformer 721 between 21844 - 21822
% WARNING : Removing phase angle shift of 1 degree on transformer 722 between 21854 - 68230
% WARNING : Removing phase angle shift of 1 degree on transformer 723 between 22224 - 22201
% WARNING : Removing phase angle shift of 1 degree on transformer 724 between 22204 - 22222
% WARNING : Removing phase angle shift of 1 degree on transformer 725 between 22204 - 22242
% WARNING : Removing phase angle shift of 1 degree on transformer 726 between 22204 - 22282
% WARNING : Removing phase angle shift of 1 degree on transformer 727 between 22232 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 728 between 22234 - 22211
% WARNING : Removing phase angle shift of 1 degree on transformer 729 between 22244 - 22215
% WARNING : Removing phase angle shift of 1 degree on transformer 730 between 22215 - 22278
% WARNING : Removing phase angle shift of 1 degree on transformer 731 between 22221 - 22273
% WARNING : Removing phase angle shift of 1 degree on transformer 732 between 22252 - 22275
% WARNING : Removing phase angle shift of 1 degree on transformer 733 between 22254 - 22262
% WARNING : Removing phase angle shift of 1 degree on transformer 734 between 22262 - 22274
% WARNING : Removing phase angle shift of 1 degree on transformer 735 between 22264 - 22292
% WARNING : Removing phase angle shift of 1 degree on transformer 736 between 22271 - 22276
% WARNING : Removing phase angle shift of 1 degree on transformer 738 between 22404 - 22412
% WARNING : Removing phase angle shift of 1 degree on transformer 739 between 22404 - 22422
% WARNING : Removing phase angle shift of 1 degree on transformer 740 between 22404 - 22432
% WARNING : Removing phase angle shift of 1 degree on transformer 741 between 22412 - 22471
% WARNING : Removing phase angle shift of 1 degree on transformer 742 between 22422 - 22472
% WARNING : Removing phase angle shift of 1 degree on transformer 743 between 22432 - 22473
% WARNING : Removing phase angle shift of 1 degree on transformer 746 between 22804 - 22802
% WARNING : Removing phase angle shift of 1 degree on transformer 747 between 22802 - 22871
% WARNING : Removing phase angle shift of 1 degree on transformer 748 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 749 between 23614 - 23611
% WARNING : Removing phase angle shift of 1 degree on transformer 750 between 23612 - 23621
% WARNING : Removing phase angle shift of 1 degree on transformer 751 between 24002 - 67066
% WARNING : Removing phase angle shift of 1 degree on transformer 752 between 26703 - 26773
% WARNING : Removing phase angle shift of 1 degree on transformer 753 between 26703 - 26774
% WARNING : Removing phase angle shift of 1 degree on transformer 754 between 26705 - 26771
% WARNING : Removing phase angle shift of 1 degree on transformer 755 between 26705 - 26772
% WARNING : Removing phase angle shift of 1 degree on transformer 756 between 26709 - 26711
% WARNING : Removing phase angle shift of 1 degree on transformer 757 between 27004 - 27002
% WARNING : Removing phase angle shift of 1 degree on transformer 758 between 27002 - 27071
% WARNING : Removing phase angle shift of 1 degree on transformer 762 between 27302 - 27374
% WARNING : Removing phase angle shift of 1 degree on transformer 763 between 27404 - 27402
% WARNING : Removing phase angle shift of 1 degree on transformer 764 between 27404 - 27412
% WARNING : Removing phase angle shift of 1 degree on transformer 767 between 27702 - 27774
% WARNING : Removing phase angle shift of 1 degree on transformer 768 between 27703 - 27771
% WARNING : Removing phase angle shift of 1 degree on transformer 769 between 27722 - 27772
% WARNING : Removing phase angle shift of 1 degree on transformer 770 between 27722 - 27773
% WARNING : Removing phase angle shift of 1 degree on transformer 771 between 27804 - 27812
% WARNING : Removing phase angle shift of 1 degree on transformer 772 between 27804 - 27813
% WARNING : Removing phase angle shift of 1 degree on transformer 773 between 27813 - 27871
% WARNING : Removing phase angle shift of 1 degree on transformer 774 between 28002 - 28071
% WARNING : Removing phase angle shift of 1 degree on transformer 775 between 28204 - 28202
% WARNING : Removing phase angle shift of 1 degree on transformer 776 between 28202 - 28271
% WARNING : Removing phase angle shift of 1 degree on transformer 777 between 28804 - 28812
% WARNING : Removing phase angle shift of 1 degree on transformer 778 between 28810 - 28824
% WARNING : Removing phase angle shift of 1 degree on transformer 780 between 28834 - 28815
% WARNING : Removing phase angle shift of 1 degree on transformer 781 between 28834 - 28871
% WARNING : Removing phase angle shift of 1 degree on transformer 782 between 28834 - 28872
% WARNING : Removing phase angle shift of 1 degree on transformer 783 between 28834 - 28873
% WARNING : Removing negative resistance -0.0004 -> 0 on transformer 789 between 30826 - 30820
% WARNING : Removing phase angle shift of 1 degree on transformer 790 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 791 between 31014 - 31001
% WARNING : Removing phase angle shift of 1 degree on transformer 792 between 31004 - 31002
% WARNING : Removing phase angle shift of 1 degree on transformer 793 between 31002 - 31071
% WARNING : Removing phase angle shift of 1 degree on transformer 794 between 31002 - 31074
% WARNING : Removing phase angle shift of 1 degree on transformer 795 between 31011 - 68171
% WARNING : Removing phase angle shift of 1 degree on transformer 798 between 32564 - 32502
% WARNING : Removing phase angle shift of 1 degree on transformer 799 between 32502 - 32570
% WARNING : Removing phase angle shift of 1 degree on transformer 800 between 32502 - 32578
% WARNING : Removing phase angle shift of 1 degree on transformer 801 between 32514 - 32532
% WARNING : Removing phase angle shift of 1 degree on transformer 802 between 32514 - 68271
% WARNING : Removing phase angle shift of 1 degree on transformer 803 between 32524 - 68263
% WARNING : Removing phase angle shift of 1 degree on transformer 804 between 32532 - 32576
% WARNING : Removing phase angle shift of 1 degree on transformer 805 between 32532 - 32577
% WARNING : Removing phase angle shift of 1 degree on transformer 806 between 32534 - 68262
% WARNING : Removing phase angle shift of 1 degree on transformer 807 between 32542 - 68283
% WARNING : Removing phase angle shift of 1 degree on transformer 808 between 33014 - 33002
% WARNING : Removing phase angle shift of 1 degree on transformer 809 between 33002 - 33071
% WARNING : Removing phase angle shift of 1 degree on transformer 810 between 33034 - 33012
% WARNING : Removing phase angle shift of 1 degree on transformer 811 between 33012 - 33072
% WARNING : Removing phase angle shift of 1 degree on transformer 812 between 33902 - 33971
% WARNING : Removing phase angle shift of 1 degree on transformer 813 between 35004 - 35002
% WARNING : Removing phase angle shift of 1 degree on transformer 814 between 35002 - 35071
% WARNING : Removing phase angle shift of 1 degree on transformer 815 between 35804 - 35802
% WARNING : Removing phase angle shift of 1 degree on transformer 816 between 35802 - 35871
% WARNING : Removing phase angle shift of 1 degree on transformer 817 between 35802 - 35872
% WARNING : Removing phase angle shift of 1 degree on transformer 818 between 35802 - 35873
% WARNING : Removing phase angle shift of 1 degree on transformer 819 between 35804 - 35813
% WARNING : Removing phase angle shift of 1 degree on transformer 820 between 35804 - 35815
% WARNING : Removing phase angle shift of 1 degree on transformer 821 between 35812 - 35875
% WARNING : Removing phase angle shift of 1 degree on transformer 822 between 35813 - 35876
% WARNING : Removing phase angle shift of 1 degree on transformer 823 between 35814 - 35822
% WARNING : Removing phase angle shift of 1 degree on transformer 824 between 35815 - 35877
% WARNING : Removing phase angle shift of 1 degree on transformer 825 between 35862 - 35818
% WARNING : Removing phase angle shift of 1 degree on transformer 826 between 36202 - 36271
% WARNING : Removing phase angle shift of 1 degree on transformer 827 between 36202 - 36272
% WARNING : Removing phase angle shift of 1 degree on transformer 828 between 36412 - 36471
% WARNING : Removing phase angle shift of 1 degree on transformer 829 between 36412 - 68306
% WARNING : Removing phase angle shift of 1 degree on transformer 830 between 36422 - 36476
% WARNING : Removing phase angle shift of 1 degree on transformer 831 between 36452 - 36472
% WARNING : Removing phase angle shift of 1 degree on transformer 832 between 36462 - 36473
% WARNING : Removing phase angle shift of 1 degree on transformer 833 between 36462 - 68307
% WARNING : Removing phase angle shift of 1 degree on transformer 834 between 36482 - 36474
% WARNING : Removing phase angle shift of 1 degree on transformer 835 between 36492 - 36475
% WARNING : Removing phase angle shift of 1 degree on transformer 836 between 38004 - 38002
% WARNING : Removing phase angle shift of 1 degree on transformer 837 between 38002 - 38071
% WARNING : Removing phase angle shift of 1 degree on transformer 838 between 38014 - 38012
% WARNING : Removing phase angle shift of 1 degree on transformer 839 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 840 between 38214 - 38201
% WARNING : Removing phase angle shift of 1 degree on transformer 841 between 38203 - 38202
% WARNING : Removing phase angle shift of 1 degree on transformer 842 between 38244 - 38211
% WARNING : Removing phase angle shift of 1 degree on transformer 843 between 38254 - 38212
% WARNING : Removing phase angle shift of 1 degree on transformer 844 between 38212 - 38271
% WARNING : Removing phase angle shift of 1 degree on transformer 845 between 38254 - 38213
% WARNING : Removing phase angle shift of 1 degree on transformer 846 between 38213 - 38272
% WARNING : Removing phase angle shift of 1 degree on transformer 847 between 38215 - 38273
% WARNING : Removing phase angle shift of 1 degree on transformer 848 between 38284 - 38215
% WARNING : Removing phase angle shift of 1 degree on transformer 849 between 38233 - 38232
% WARNING : Removing phase angle shift of 1 degree on transformer 850 between 38264 - 38241
% WARNING : Removing phase angle shift of 1 degree on transformer 851 between 38804 - 38802
% WARNING : Removing phase angle shift of 1 degree on transformer 852 between 38802 - 38870
% WARNING : Removing phase angle shift of 1 degree on transformer 853 between 38802 - 38871
% WARNING : Removing phase angle shift of 1 degree on transformer 854 between 38804 - 38812
% WARNING : Removing phase angle shift of 1 degree on transformer 856 between 40404 - 40412
% WARNING : Removing phase angle shift of 1 degree on transformer 857 between 40412 - 40471
% WARNING : Removing phase angle shift of 1 degree on transformer 860 between 40761 - 40773
% WARNING : Removing phase angle shift of 1 degree on transformer 861 between 42004 - 42001
% WARNING : Removing phase angle shift of 1 degree on transformer 862 between 42202 - 42271
% WARNING : Removing phase angle shift of 1 degree on transformer 863 between 42214 - 42212
% WARNING : Removing phase angle shift of 1 degree on transformer 864 between 42604 - 42602
% WARNING : Removing phase angle shift of 1 degree on transformer 865 between 42602 - 42672
% WARNING : Removing phase angle shift of 1 degree on transformer 866 between 42602 - 42673
% WARNING : Removing phase angle shift of 1 degree on transformer 867 between 42602 - 42674
% WARNING : Removing phase angle shift of 1 degree on transformer 868 between 43604 - 43602
% WARNING : Removing phase angle shift of 1 degree on transformer 869 between 43602 - 43671
% WARNING : Removing phase angle shift of 1 degree on transformer 870 between 43602 - 43672
% WARNING : Removing phase angle shift of 1 degree on transformer 871 between 43724 - 43712
% WARNING : Removing phase angle shift of 1 degree on transformer 872 between 43712 - 43774
% WARNING : Removing phase angle shift of 1 degree on transformer 873 between 44814 - 44812
% WARNING : Removing phase angle shift of 1 degree on transformer 874 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 875 between 46854 - 46801
% WARNING : Removing phase angle shift of 1 degree on transformer 876 between 46801 - 46875
% WARNING : Removing phase angle shift of 1 degree on transformer 877 between 46844 - 46802
% WARNING : Removing phase angle shift of 1 degree on transformer 878 between 46802 - 46870
% WARNING : Removing phase angle shift of 1 degree on transformer 879 between 46834 - 46812
% WARNING : Removing phase angle shift of 1 degree on transformer 880 between 46812 - 46874
% WARNING : Removing phase angle shift of 1 degree on transformer 881 between 46824 - 46822
% WARNING : Removing phase angle shift of 1 degree on transformer 882 between 46822 - 46873
% WARNING : Removing phase angle shift of 1 degree on transformer 884 between 47802 - 47873
% WARNING : Removing phase angle shift of 1 degree on transformer 885 between 47802 - 47874
% WARNING : Removing phase angle shift of 1 degree on transformer 887 between 49514 - 49502
% WARNING : Removing phase angle shift of 1 degree on transformer 888 between 49524 - 49512
% WARNING : Removing phase angle shift of 1 degree on transformer 889 between 49512 - 49571
% WARNING : Removing phase angle shift of 1 degree on transformer 890 between 49604 - 49613
% WARNING : Removing phase angle shift of 1 degree on transformer 891 between 49613 - 49672
% WARNING : Removing phase angle shift of 1 degree on transformer 892 between 49814 - 49802
% WARNING : Removing phase angle shift of 1 degree on transformer 893 between 49902 - 49971
% WARNING : Removing phase angle shift of 1 degree on transformer 894 between 49902 - 49973
% WARNING : Removing phase angle shift of 1 degree on transformer 895 between 49932 - 49976
% WARNING : Removing phase angle shift of 1 degree on transformer 896 between 49942 - 49975
% WARNING : Removing phase angle shift of 1 degree on transformer 897 between 49952 - 49980
% WARNING : Removing phase angle shift of 1 degree on transformer 898 between 49962 - 49974
% WARNING : Removing phase angle shift of 1 degree on transformer 899 between 49982 - 49972
% WARNING : Removing phase angle shift of 1 degree on transformer 900 between 50014 - 50012
% WARNING : Removing phase angle shift of 1 degree on transformer 901 between 50012 - 50071
% WARNING : Removing phase angle shift of 1 degree on transformer 903 between 52234 - 52201
% WARNING : Removing phase angle shift of 1 degree on transformer 904 between 52204 - 52212
% WARNING : Removing phase angle shift of 1 degree on transformer 905 between 52212 - 52271
% WARNING : Removing phase angle shift of 1 degree on transformer 906 between 52604 - 52602
% WARNING : Removing phase angle shift of 1 degree on transformer 907 between 52602 - 52671
% WARNING : Removing phase angle shift of 1 degree on transformer 908 between 52602 - 52677
% WARNING : Removing phase angle shift of 1 degree on transformer 910 between 52615 - 52612
% WARNING : Removing phase angle shift of 1 degree on transformer 911 between 52612 - 52673
% WARNING : Removing phase angle shift of 1 degree on transformer 912 between 52634 - 52632
% WARNING : Removing phase angle shift of 1 degree on transformer 913 between 52632 - 52676
% WARNING : Removing phase angle shift of 1 degree on transformer 914 between 52644 - 52642
% WARNING : Removing phase angle shift of 1 degree on transformer 915 between 52642 - 52675
% WARNING : Removing phase angle shift of 1 degree on transformer 916 between 52702 - 52700
% WARNING : Removing phase angle shift of 1 degree on transformer 917 between 52705 - 52702
% WARNING : Removing phase angle shift of 1 degree on transformer 918 between 52705 - 52712
% WARNING : Removing phase angle shift of 1 degree on transformer 919 between 52712 - 52778
% WARNING : Removing phase angle shift of 1 degree on transformer 920 between 52732 - 52772
% WARNING : Removing phase angle shift of 1 degree on transformer 921 between 52732 - 52773
% WARNING : Removing phase angle shift of 1 degree on transformer 922 between 52732 - 52774
% WARNING : Removing phase angle shift of 1 degree on transformer 923 between 52794 - 52732
% WARNING : Removing phase angle shift of 1 degree on transformer 924 between 52804 - 52802
% WARNING : Removing phase angle shift of 1 degree on transformer 925 between 52804 - 52812
% WARNING : Removing phase angle shift of 1 degree on transformer 926 between 52804 - 52813
% WARNING : Removing phase angle shift of 1 degree on transformer 927 between 52804 - 52814
% WARNING : Removing phase angle shift of 1 degree on transformer 928 between 52804 - 52815
% WARNING : Removing phase angle shift of 1 degree on transformer 929 between 52804 - 52816
% WARNING : Removing phase angle shift of 1 degree on transformer 930 between 52804 - 52817
% WARNING : Removing phase angle shift of 1 degree on transformer 931 between 52812 - 52873
% WARNING : Removing phase angle shift of 1 degree on transformer 932 between 52813 - 52871
% WARNING : Removing phase angle shift of 1 degree on transformer 933 between 52814 - 52875
% WARNING : Removing phase angle shift of 1 degree on transformer 934 between 52815 - 52876
% WARNING : Removing phase angle shift of 1 degree on transformer 935 between 52816 - 52872
% WARNING : Removing phase angle shift of 1 degree on transformer 936 between 52817 - 52874
% WARNING : Removing phase angle shift of 1 degree on transformer 937 between 52817 - 52878
% WARNING : Removing phase angle shift of 1 degree on transformer 938 between 53014 - 53002
% WARNING : Removing phase angle shift of 1 degree on transformer 939 between 53034 - 53042
% WARNING : Removing phase angle shift of 1 degree on transformer 940 between 53034 - 53052
% WARNING : Removing phase angle shift of 1 degree on transformer 941 between 53204 - 53201
% WARNING : Removing phase angle shift of 1 degree on transformer 942 between 53404 - 53401
% WARNING : Removing phase angle shift of 1 degree on transformer 943 between 53404 - 53402
% WARNING : Removing phase angle shift of 1 degree on transformer 944 between 53402 - 53472
% WARNING : Removing phase angle shift of 1 degree on transformer 945 between 53404 - 53412
% WARNING : Removing phase angle shift of 1 degree on transformer 946 between 53412 - 53471
% WARNING : Removing phase angle shift of 1 degree on transformer 947 between 53604 - 53612
% WARNING : Removing phase angle shift of 1 degree on transformer 948 between 53604 - 53615
% WARNING : Removing phase angle shift of 1 degree on transformer 949 between 53604 - 53616
% WARNING : Removing phase angle shift of 1 degree on transformer 950 between 53612 - 53672
% WARNING : Removing phase angle shift of 1 degree on transformer 951 between 53624 - 53613
% WARNING : Removing phase angle shift of 1 degree on transformer 952 between 53613 - 53673
% WARNING : Removing phase angle shift of 1 degree on transformer 953 between 53615 - 53671
% WARNING : Removing phase angle shift of 1 degree on transformer 954 between 53616 - 53674
% WARNING : Removing phase angle shift of 1 degree on transformer 955 between 53801 - 53802
% WARNING : Removing phase angle shift of 1 degree on transformer 956 between 53804 - 53801
% WARNING : Removing phase angle shift of 1 degree on transformer 957 between 53802 - 53871
% WARNING : Removing phase angle shift of 1 degree on transformer 958 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 959 between 54414 - 54401
% WARNING : Removing phase angle shift of 1 degree on transformer 960 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 961 between 54424 - 54402
% WARNING : Removing phase angle shift of 1 degree on transformer 962 between 54411 - 68413
% WARNING : Removing phase angle shift of 1 degree on transformer 963 between 54411 - 68414
% WARNING : Removing phase angle shift of 1 degree on transformer 964 between 54424 - 54412
% WARNING : Removing phase angle shift of 1 degree on transformer 965 between 54425 - 54471
% WARNING : Removing phase angle shift of 1 degree on transformer 966 between 54426 - 54472
% WARNING : Removing phase angle shift of 1 degree on transformer 967 between 54426 - 68408
% WARNING : Removing phase angle shift of 1 degree on transformer 968 between 54640 - 54630
% WARNING : Removing phase angle shift of 1 degree on transformer 969 between 55004 - 55001
% WARNING : Removing phase angle shift of 1 degree on transformer 970 between 55001 - 68325
% WARNING : Removing phase angle shift of 1 degree on transformer 971 between 55004 - 55012
% WARNING : Removing phase angle shift of 1 degree on transformer 972 between 55004 - 55013
% WARNING : Removing phase angle shift of 1 degree on transformer 973 between 55004 - 55014
% WARNING : Removing phase angle shift of 1 degree on transformer 974 between 55012 - 55071
% WARNING : Removing phase angle shift of 1 degree on transformer 975 between 55013 - 55072
% WARNING : Removing phase angle shift of 1 degree on transformer 976 between 55014 - 55073
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 977 between 70010 - 70030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 978 between 70311 - 70330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 979 between 70312 - 70330
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 980 between 70520 - 70504
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 981 between 70520 - 70505
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 982 between 70520 - 70506
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 983 between 70510 - 70507
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 984 between 70510 - 70508
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 985 between 70510 - 70516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 986 between 70510 - 70580
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 989 between 70562 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 992 between 70561 - 70510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 993 between 70520 - 70513
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 994 between 70520 - 70514
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 995 between 70520 - 70515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 996 between 71011 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 997 between 71011 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 998 between 71012 - 71031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 999 between 71012 - 71032
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1000 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1001 between 71511 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1002 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1003 between 71512 - 71530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1004 between 72511 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1005 between 72512 - 72530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1006 between 74011 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1007 between 74012 - 74030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1010 between 74561 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1013 between 74562 - 74511
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1016 between 74563 - 74512
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1017 between 74711 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1018 between 74712 - 74730
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1019 between 75010 - 75030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1020 between 75010 - 75030
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1021 between 75510 - 75508
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1022 between 75510 - 75515
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1023 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1024 between 75510 - 75530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1027 between 75561 - 75510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1030 between 75562 - 75510
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1031 between 75520 - 75516
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1032 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1033 between 75810 - 75830
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1034 between 76011 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1035 between 76012 - 76031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1036 between 76511 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1037 between 76512 - 76532
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1038 between 76513 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1039 between 76514 - 76531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1040 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1041 between 77010 - 77030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1042 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1043 between 77510 - 77530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1044 between 78511 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1045 between 78512 - 78530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1047 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1048 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1049 between 79010 - 79030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1051 between 80011 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1052 between 80012 - 80030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1053 between 80511 - 80531
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1056 between 81061 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1059 between 81062 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1062 between 81063 - 81010
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1065 between 81562 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1068 between 81561 - 81510
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1069 between 81810 - 81830
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1071 between 82020 - 82001
% WARNING : Ignoring -30.0 degree D-Y angle shift on transformer 1073 between 82020 - 82002
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1077 between 82511 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1078 between 82512 - 82530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1079 between 83011 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1080 between 83012 - 83030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1081 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1082 between 83510 - 83530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1083 between 84011 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1084 between 84012 - 84030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1085 between 84411 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1086 between 84412 - 84430
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1087 between 84511 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1088 between 84512 - 84530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1089 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1090 between 85510 - 85530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1093 between 86311 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1094 between 86312 - 86330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1095 between 86511 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1096 between 86512 - 86530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1097 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1098 between 87510 - 87530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1099 between 88011 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1100 between 88012 - 88030
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1101 between 88511 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1102 between 88512 - 88530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1105 between 89311 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1106 between 89312 - 89330
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1108 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1109 between 89510 - 89530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1113 between 90061 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1116 between 90062 - 90011
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1119 between 90063 - 90012
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1122 between 90361 - 90310
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1123 between 90511 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1124 between 90512 - 90530
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1125 between 91011 - 91031
% WARNING : Ignoring 30.0 degree D-Y angle shift on transformer 1126 between 91012 - 91032
