%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE1888RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage transmission network.
%   Part of this data was sampled in the offline platform of iTesla.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
function mpc = nesta_case1888_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	677	 678	 0.000796	 0.042452	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	701	 702	 0.0032	 0.124444	 0.0	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 709	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 1584	 0.000145	 -0.006371	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	708	 1605	 0.000132	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	709	 1584	 0.000187	 0.031163	 0.0	 1024	 1024	 1024	 1.0	 0.0	 1	 -30.0	 30.0;
	709	 1605	 0.000187	 0.03144	 0.0	 1015	 1015	 1015	 1.0	 0.0	 1	 -30.0	 30.0;
	710	 711	 0.000845	 0.042729	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	716	 717	 0.001936	 0.115358	 0.0	 269	 269	 269	 1.023541	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	729	 730	 0.004543	 0.137284	 0.0	 224	 224	 224	 0.952381	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039266	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039612	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	736	 737	 0.003338	 0.158025	 0.0	 202	 202	 202	 0.98912	 0.0	 1	 -30.0	 30.0;
	741	 742	 0.001842	 0.101731	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	741	 743	 0.001821	 0.100762	 0.0	 313	 313	 313	 0.996016	 0.0	 1	 -30.0	 30.0;
	747	 748	 0.001956	 0.003956	 0.0	 974.0	 974.0	 974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2052	 1606	 0.004862	 0.209488	 0.0	 293	 293	 293	 1.0	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000665	 0.043075	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000672	 0.04356	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1606	 763	 0.000554	 -0.004224	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	764	 1606	 0.000118	 0.047576	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000679	 0.04536	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000686	 0.045083	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2016	 1560	 0.004993	 0.223892	 0.0	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	775	 1560	 0.000651	 -0.005055	 0.0	 547.0	 547.0	 547.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	776	 1560	 4.2e-05	 0.05374	 0.0	 547.0	 547.0	 547.0	 1.0	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003378	 0.105679	 0.0	 301	 301	 301	 0.968054	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003299	 0.107654	 0.0	 295	 295	 295	 0.978474	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.001807	 0.100831	 0.0	 317	 317	 317	 0.95602	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.00178	 0.100139	 0.0	 319	 319	 319	 0.95602	 0.0	 1	 -30.0	 30.0;
	783	 784	 0.000759	 0.035838	 0.0	 886	 886	 886	 1.001	 0.0	 1	 -30.0	 30.0;
	2059	 1561	 0.001807	 0.088296	 0.0	 357	 357	 357	 1.0	 0.0	 1	 -30.0	 30.0;
	2043	 1585	 0.001794	 0.092175	 0.0	 342	 342	 342	 1.0	 0.0	 1	 -30.0	 30.0;
	785	 1561	 0.000145	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	785	 1585	 0.000139	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	786	 1561	 0.000194	 0.038781	 0.0	 819	 819	 819	 1.0	 0.0	 1	 -30.0	 30.0;
	787	 1585	 0.000187	 0.034903	 0.0	 910	 910	 910	 1.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	801	 1562	 0.000443	 -0.004848	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 1586	 0.000305	 -0.007133	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 802	 0.000734	 0.024654	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	802	 1562	 0.000249	 0.047992	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	802	 1586	 0.000506	 0.046814	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2064	 1587	 0.003386	 0.156994	 0.0	 357	 357	 357	 1.00705	 0.0	 1	 -30.0	 30.0;
	2063	 1607	 0.001794	 0.093906	 0.0	 596	 596	 596	 0.986193	 0.0	 1	 -30.0	 30.0;
	813	 1563	 0.000152	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	813	 1587	 0.000443	 -0.011011	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1607	 0.000215	 -0.005194	 0.0	 1186.0	 1186.0	 1186.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1615	 0.000145	 -0.011496	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1563	 0.000187	 0.038296	 0.0	 956	 956	 956	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1587	 0.000374	 0.053463	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1607	 9.7e-05	 0.032064	 0.0	 1141	 1141	 1141	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1615	 0.000194	 0.038435	 0.0	 952	 952	 952	 1.0	 0.0	 1	 -30.0	 30.0;
	818	 1564	 0.000229	 -0.004571	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	820	 1588	 0.000215	 -0.004432	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	819	 821	 0.000312	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	821	 1564	 9.7e-05	 0.029363	 0.0	 1087	 1087	 1087	 1.0	 0.0	 1	 -30.0	 30.0;
	821	 1588	 9.7e-05	 0.029086	 0.0	 1097	 1097	 1097	 1.0	 0.0	 1	 -30.0	 30.0;
	2078	 1589	 0.001787	 0.089335	 0.0	 626	 626	 626	 1.0	 0.0	 1	 -30.0	 30.0;
	2065	 1616	 0.001842	 0.091205	 0.0	 614	 614	 614	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 839	 0.000325	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	837	 1589	 0.000152	 -0.011357	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1608	 0.000145	 -0.00741	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1616	 0.000125	 -0.007756	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	839	 1589	 0.000187	 0.038435	 0.0	 952	 952	 952	 1.0	 0.0	 1	 -30.0	 30.0;
	838	 1608	 0.000194	 0.034626	 0.0	 1057	 1057	 1057	 1.0	 0.0	 1	 -30.0	 30.0;
	838	 1616	 0.000215	 0.034903	 0.0	 1049	 1049	 1049	 1.0	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2036	 1565	 0.003733	 0.147368	 0.0	 374	 374	 374	 1.0	 0.0	 1	 -30.0	 30.0;
	2037	 1590	 0.003781	 0.146814	 0.0	 375	 375	 375	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 1565	 0.00045	 -0.014404	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 1590	 0.000471	 -0.013712	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 857	 0.000803	 0.034903	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	857	 1565	 0.000381	 0.050623	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -30.0	 30.0;
	857	 1590	 0.000367	 0.050554	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	898	 1566	 0.000235	 -0.004294	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	898	 1591	 0.000145	 -0.006233	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	899	 1566	 9e-05	 0.029086	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	899	 1591	 0.000194	 0.031233	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1272	 904	 0.000119	 0.009086	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	966	 967	 0.000284	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.046025	 0.0	 1	 -30.0	 30.0;
	977	 979	 0.00187	 0.101731	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	977	 978	 0.001773	 0.099862	 0.0	 316	 316	 316	 0.994033	 0.0	 1	 -30.0	 30.0;
	431	 999	 4.2e-05	 0.000339	 0.0061	 1184.0	 1184.0	 1184.0	 1.0	 -9.95	 1	 -30.0	 30.0;
	998	 999	 0.000679	 0.042867	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	2053	 1567	 0.001773	 0.092729	 0.0	 603	 603	 603	 0.985222	 0.0	 1	 -30.0	 30.0;
	2054	 1609	 0.001856	 0.093213	 0.0	 600	 600	 600	 1.0	 0.0	 1	 -30.0	 30.0;
	1012	 1567	 0.000111	 -0.007895	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1013	 1592	 0.00027	 -0.005402	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1012	 1609	 0.000152	 -0.007964	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1015	 1617	 0.000152	 -0.007271	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1014	 1018	 0.000325	 0.027078	 0.0	 1171	 1171	 1171	 1.0	 0.0	 1	 -30.0	 30.0;
	1017	 1567	 0.000222	 0.03518	 0.0	 1040	 1040	 1040	 1.0	 0.0	 1	 -30.0	 30.0;
	1017	 1592	 5.5e-05	 0.032756	 0.0	 1117	 1117	 1117	 1.0	 0.0	 1	 -30.0	 30.0;
	1018	 1609	 0.000201	 0.034764	 0.0	 1053	 1053	 1053	 1.0	 0.0	 1	 -30.0	 30.0;
	1018	 1617	 0.000194	 0.034141	 0.0	 1072	 1072	 1072	 1.0	 0.0	 1	 -30.0	 30.0;
	1022	 1023	 0.000339	 0.027285	 0.0	 1156	 1156	 1156	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1568	 0.000215	 -0.00554	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1041	 0.000325	 0.027355	 0.0	 1154	 1154	 1154	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 1568	 0.000125	 0.033241	 0.0	 955	 955	 955	 1.0	 0.0	 1	 -30.0	 30.0;
	1273	 1052	 0.000119	 0.009086	 0.0	 473.0	 473.0	 473.0	 1.0	 -6.32	 1	 -30.0	 30.0;
	1055	 1056	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000339	 0.025	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000325	 0.024584	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000817	 0.04349	 0.0	 608.0	 608.0	 608.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000319	 0.027978	 0.0	 1136	 1136	 1136	 1.005027	 0.0	 1	 -30.0	 30.0;
	1108	 1110	 0.000713	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000332	 0.026939	 0.0	 1177	 1177	 1177	 1.0	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000319	 0.026385	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2048	 1593	 0.001904	 0.155471	 0.0	 354	 354	 354	 1.0	 0.0	 1	 -30.0	 30.0;
	1125	 1569	 0.000519	 -0.00831	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1125	 1593	 0.000471	 -0.008033	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1126	 1569	 0.000277	 0.047922	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1126	 1593	 0.00036	 0.049584	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000796	 0.041413	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000831	 0.039681	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1182.0	 1182.0	 1182.0	 1.001	 0.0	 1	 -30.0	 30.0;
	2049	 1570	 0.001655	 0.09259	 0.0	 604	 604	 604	 1.0	 0.0	 1	 -30.0	 30.0;
	1157	 1570	 0.000118	 -0.005956	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1156	 1158	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1158	 1570	 0.000187	 0.032964	 0.0	 1110	 1110	 1110	 1.0	 0.0	 1	 -30.0	 30.0;
	1162	 1163	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1164	 1571	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1164	 1594	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2038	 1572	 0.003428	 0.084557	 0.0	 726	 726	 726	 1.0	 0.0	 1	 -30.0	 30.0;
	1572	 1173	 0.000277	 -0.00464	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1173	 1174	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1174	 1572	 6.2e-05	 0.029571	 0.0	 1079	 1079	 1079	 1.0	 0.0	 1	 -30.0	 30.0;
	1179	 1181	 0.001177	 0.042382	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1610	 1179	 0.000499	 -0.006925	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1618	 1179	 0.000353	 -0.010873	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1610	 0.000201	 0.055402	 0.0	 576	 576	 576	 1.0	 0.0	 1	 -30.0	 30.0;
	1180	 1618	 0.000429	 0.05374	 0.0	 594	 594	 594	 1.0	 0.0	 1	 -30.0	 30.0;
	1199	 1200	 0.000291	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2039	 1625	 0.004813	 0.21295	 0.0	 289	 289	 289	 1.0	 0.0	 1	 -30.0	 30.0;
	1625	 1215	 0.000457	 -0.005194	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1215	 1216	 0.000796	 0.048199	 0.0	 557.0	 557.0	 557.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1216	 1625	 0.000242	 0.047438	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1237	 1238	 0.003556	 0.127407	 0.0	 243	 243	 243	 1.02459	 0.0	 1	 -30.0	 30.0;
	1257	 1258	 0.00164	 0.118519	 0.0	 259	 259	 259	 1.007049	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000783	 0.042936	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000776	 0.043075	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1262	 1573	 0.000159	 -0.006025	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1595	 0.000229	 -0.004571	 0.0	 1174.0	 1174.0	 1174.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1263	 0.000332	 0.025623	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1263	 1573	 0.000173	 0.031163	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1263	 1595	 9e-05	 0.029363	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1264	 1265	 0.003186	 0.137758	 0.0	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	1269	 1271	 0.000686	 0.047922	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	1276	 1278	 0.001835	 0.101524	 0.0	 312	 312	 312	 1.013171	 0.0	 1	 -30.0	 30.0;
	1276	 1277	 0.001828	 0.102078	 0.0	 310	 310	 310	 1.003009	 0.0	 1	 -30.0	 30.0;
	1280	 1282	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 1281	 0.000339	 0.029778	 0.0	 1065	 1065	 1065	 1.0	 0.0	 1	 -30.0	 30.0;
	1289	 1291	 0.001752	 0.102285	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	1289	 1290	 0.001752	 0.102285	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	2040	 1619	 0.001745	 0.092867	 0.0	 603	 603	 603	 1.0	 0.0	 1	 -30.0	 30.0;
	1298	 1611	 0.00018	 -0.007687	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1298	 1619	 0.000125	 -0.007618	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1611	 0.000166	 0.035111	 0.0	 1042	 1042	 1042	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1619	 0.000201	 0.034834	 0.0	 1051	 1051	 1051	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031787	 0.0	 993	 993	 993	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031856	 0.0	 991	 991	 991	 1.0	 0.0	 1	 -30.0	 30.0;
	1319	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1318	 1320	 0.000208	 0.014751	 0.0	 1746.0	 1746.0	 1746.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1317	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1313	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1311	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1312	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1316	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1315	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1314	 1320	 0.000319	 0.024307	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1336	 1574	 0.000699	 -0.004709	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1336	 1337	 0.000686	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1337	 1574	 1.4e-05	 0.052839	 0.0	 601	 601	 601	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000339	 0.027008	 0.0	 1175	 1175	 1175	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000395	 0.027216	 0.0	 1166	 1166	 1166	 1.0	 0.0	 1	 -30.0	 30.0;
	1345	 1347	 0.000325	 0.027632	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	2055	 1596	 0.0034	 0.084557	 0.0	 651	 651	 651	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 1352	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1351	 1596	 0.000229	 -0.004363	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1352	 1596	 9.7e-05	 0.029155	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000319	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000803	 0.039335	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1363	 1365	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000796	 0.039266	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1366	 1368	 0.000305	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1373	 1374	 0.002212	 0.125432	 0.0	 251	 251	 251	 0.928505	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2041	 1575	 0.003449	 0.092452	 0.0	 605	 605	 605	 1.0	 0.0	 1	 -30.0	 30.0;
	2073	 1612	 0.001884	 0.093352	 0.0	 599	 599	 599	 1.0	 0.0	 1	 -30.0	 30.0;
	2060	 1620	 0.001766	 0.09169	 0.0	 610	 610	 610	 1.0	 0.0	 1	 -30.0	 30.0;
	2042	 1626	 0.001821	 0.088227	 0.0	 634	 634	 634	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1575	 0.00027	 -0.005332	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1597	 0.000249	 -0.005471	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1384	 1612	 0.000125	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1620	 0.000173	 -0.007895	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1626	 0.000132	 -0.010942	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1386	 1575	 5.5e-05	 0.032756	 0.0	 1117	 1117	 1117	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1597	 6.9e-05	 0.032895	 0.0	 1113	 1113	 1113	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1612	 0.000201	 0.034834	 0.0	 1051	 1051	 1051	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1620	 0.000166	 0.034834	 0.0	 1051	 1051	 1051	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1626	 0.000208	 0.038643	 0.0	 947	 947	 947	 1.0	 0.0	 1	 -30.0	 30.0;
	1389	 1391	 0.001925	 0.101801	 0.0	 310	 310	 310	 0.939851	 0.0	 1	 -30.0	 30.0;
	1389	 1390	 0.001835	 0.101177	 0.0	 311	 311	 311	 0.956942	 0.0	 1	 -30.0	 30.0;
	2056	 1598	 0.001814	 0.090651	 0.0	 617	 617	 617	 1.0	 0.0	 1	 -30.0	 30.0;
	2079	 1621	 0.00277	 0.094945	 0.0	 589	 589	 589	 1.0	 0.0	 1	 -30.0	 30.0;
	2057	 1627	 0.004862	 0.2241	 0.0	 250	 250	 250	 1.0	 0.0	 1	 -30.0	 30.0;
	1392	 1598	 0.000145	 -0.011288	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1394	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	1392	 1621	 0.000291	 -0.00554	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1395	 0.000693	 0.048615	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1627	 0.000471	 -0.005263	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1394	 1598	 0.000187	 0.038712	 0.0	 945	 945	 945	 1.0	 0.0	 1	 -30.0	 30.0;
	1395	 1621	 2.8e-05	 0.032895	 0.0	 1113	 1113	 1113	 1.0	 0.0	 1	 -30.0	 30.0;
	1395	 1627	 0.000235	 0.053324	 0.0	 605.0	 605.0	 605.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1415	 1416	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1415	 1416	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1416	 0.000339	 0.024446	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1416	 0.000332	 0.025069	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000346	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000332	 0.025208	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1840	 1426	 0.000325	 0.027701	 0.0	 1145	 1145	 1145	 1.0	 0.0	 1	 -30.0	 30.0;
	29	 1628	 0.0	 0.019737	 0.0	 254.0	 254.0	 254.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	30	 1629	 0.0	 0.019737	 0.0	 550.0	 550.0	 550.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	51	 1844	 0.0	 0.54184	 0.0	 62	 62	 62	 1.044444	 0.0	 1	 -30.0	 30.0;
	61	 1630	 0.0	 0.142857	 0.0	 215	 215	 215	 1.111111	 0.0	 1	 -30.0	 30.0;
	61	 1631	 0.0	 0.219149	 0.0	 141	 141	 141	 1.111111	 0.0	 1	 -30.0	 30.0;
	73	 1846	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	73	 1632	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1847	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1848	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	103	 1852	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	102	 1854	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	130	 1633	 0.0	 0.012611	 0.0	 1052.0	 1052.0	 1052.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	127	 1634	 0.0	 0.012611	 0.0	 1087.0	 1087.0	 1087.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	128	 1635	 0.0	 0.012611	 0.0	 1088.0	 1088.0	 1088.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	129	 1636	 0.0	 0.012611	 0.0	 1049.0	 1049.0	 1049.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	132	 1637	 0.0	 0.048207	 0.0	 646	 646	 646	 1.080978	 0.0	 1	 -30.0	 30.0;
	131	 1638	 0.0	 0.048207	 0.0	 646	 646	 646	 1.080978	 0.0	 1	 -30.0	 30.0;
	133	 1639	 0.0	 0.043965	 0.0	 721	 721	 721	 1.065789	 0.0	 1	 -30.0	 30.0;
	133	 1640	 0.0	 0.03442	 0.0	 921	 921	 921	 1.060526	 0.0	 1	 -30.0	 30.0;
	133	 1641	 0.0	 0.06506	 0.0	 487	 487	 487	 1.060526	 0.0	 1	 -30.0	 30.0;
	140	 1642	 0.0	 0.161429	 0.0	 195	 195	 195	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1643	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1855	 0.0	 0.161429	 0.0	 195	 195	 195	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1644	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1645	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	791	 1646	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	165	 1647	 0.0	 0.248077	 0.0	 127	 127	 127	 1.0	 0.0	 1	 -30.0	 30.0;
	169	 1861	 0.0	 0.300114	 0.0	 106	 106	 106	 1.020096	 0.0	 1	 -30.0	 30.0;
	186	 1648	 0.0	 0.012685	 0.0	 1054.0	 1054.0	 1054.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	185	 1649	 0.0	 0.012685	 0.0	 1063.0	 1063.0	 1063.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	183	 1650	 0.0	 0.012685	 0.0	 1032.0	 1032.0	 1032.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	184	 1651	 0.0	 0.012685	 0.0	 1030.0	 1030.0	 1030.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	190	 1652	 0.0	 0.009303	 0.0	 403.0	 403.0	 403.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	191	 1862	 0.0	 0.009303	 0.0	 394.0	 394.0	 394.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	194	 1653	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1654	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1655	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1656	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1657	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1658	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	196	 1863	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1659	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1660	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1661	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1662	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1663	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	200	 1865	 0.0	 0.453182	 0.0	 70	 70	 70	 1.088889	 0.0	 1	 -30.0	 30.0;
	218	 1866	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1664	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1665	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1867	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1666	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1868	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	243	 1667	 0.0	 0.008909	 0.0	 1550.0	 1550.0	 1550.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	245	 1668	 0.0	 0.008909	 0.0	 1343.0	 1343.0	 1343.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	246	 1669	 0.0	 0.008909	 0.0	 1312.0	 1312.0	 1312.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	295	 1670	 0.0	 0.048207	 0.0	 655	 655	 655	 1.080978	 0.0	 1	 -30.0	 30.0;
	299	 1873	 0.0	 0.054074	 0.0	 589	 589	 589	 1.077631	 0.0	 1	 -30.0	 30.0;
	299	 1874	 0.0	 0.054074	 0.0	 589	 589	 589	 1.077631	 0.0	 1	 -30.0	 30.0;
	300	 1671	 0.0	 0.012685	 0.0	 1051.0	 1051.0	 1051.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	302	 1673	 0.0	 0.012611	 0.0	 1063.0	 1063.0	 1063.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	301	 1674	 0.0	 0.012611	 0.0	 1063.0	 1063.0	 1063.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	304	 1675	 0.0	 0.009257	 0.0	 723.0	 723.0	 723.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	305	 1676	 0.0	 0.009257	 0.0	 607.0	 607.0	 607.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	311	 1875	 0.0	 0.009257	 0.0	 1745.0	 1745.0	 1745.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	310	 1677	 0.0	 0.009257	 0.0	 1747.0	 1747.0	 1747.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	316	 2022	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1876	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1877	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1878	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	15	 1678	 0.0	 0.06579	 0.0	 467	 467	 467	 1.096667	 0.0	 1	 -30.0	 30.0;
	16	 1679	 0.0	 0.06579	 0.0	 467	 467	 467	 1.096667	 0.0	 1	 -30.0	 30.0;
	608	 1680	 0.0	 0.1	 0.0	 307	 307	 307	 1.057778	 0.0	 1	 -30.0	 30.0;
	338	 1681	 0.0	 0.01954	 0.0	 1558	 1558	 1558	 1.088844	 0.0	 1	 -30.0	 30.0;
	336	 1682	 0.0	 0.020227	 0.0	 691.0	 691.0	 691.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	337	 1683	 0.0	 0.01954	 0.0	 714.0	 714.0	 714.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	339	 1684	 0.0	 0.021576	 0.0	 254.0	 254.0	 254.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	416	 1881	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1882	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1685	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1883	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1884	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1885	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	382	 1686	 0.0	 0.012685	 0.0	 1116.0	 1116.0	 1116.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	381	 1687	 0.0	 0.012685	 0.0	 1117.0	 1117.0	 1117.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	383	 1688	 0.0	 0.012611	 0.0	 1119.0	 1119.0	 1119.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	384	 1689	 0.0	 0.012611	 0.0	 2512	 2512	 2512	 1.092105	 0.0	 1	 -30.0	 30.0;
	392	 1888	 0.0	 0.181818	 0.0	 173	 173	 173	 1.044444	 0.0	 1	 -30.0	 30.0;
	401	 1690	 0.0	 0.041231	 0.0	 510.0	 510.0	 510.0	 1.0948	 0.0	 1	 -30.0	 30.0;
	400	 1691	 0.0	 0.273494	 0.0	 113	 113	 113	 1.062667	 0.0	 1	 -30.0	 30.0;
	411	 1692	 0.0	 0.032831	 0.0	 302.0	 302.0	 302.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	437	 1693	 0.0	 0.089389	 0.0	 396	 396	 396	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1694	 0.0	 0.089389	 0.0	 396	 396	 396	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1695	 0.0	 0.056597	 0.0	 626	 626	 626	 1.080356	 0.0	 1	 -30.0	 30.0;
	437	 1696	 0.0	 0.056597	 0.0	 626	 626	 626	 1.080356	 0.0	 1	 -30.0	 30.0;
	452	 1697	 0.0	 0.012685	 0.0	 2485	 2485	 2485	 1.092105	 0.0	 1	 -30.0	 30.0;
	451	 1698	 0.0	 0.012685	 0.0	 2485	 2485	 2485	 1.092105	 0.0	 1	 -30.0	 30.0;
	453	 1699	 0.0	 0.012685	 0.0	 2485	 2485	 2485	 1.092105	 0.0	 1	 -30.0	 30.0;
	454	 1700	 0.0	 0.012685	 0.0	 263.0	 263.0	 263.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	466	 1701	 0.0	 0.345838	 0.0	 91	 91	 91	 1.044444	 0.0	 1	 -30.0	 30.0;
	503	 1702	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	502	 1703	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	501	 1889	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	507	 1704	 0.0	 0.009303	 0.0	 1611.0	 1611.0	 1611.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	510	 1705	 0.0	 0.009303	 0.0	 1608.0	 1608.0	 1608.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	538	 1890	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	539	 1891	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	540	 1892	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	541	 1706	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	565	 1707	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	563	 2026	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	562	 1898	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	561	 1708	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	564	 1709	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	567	 1710	 0.0	 0.400125	 0.0	 79	 79	 79	 1.044444	 0.0	 1	 -30.0	 30.0;
	567	 1711	 0.0	 0.400125	 0.0	 79	 79	 79	 1.044444	 0.0	 1	 -30.0	 30.0;
	576	 1712	 0.0	 0.008909	 0.0	 1524.0	 1524.0	 1524.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	577	 1713	 0.0	 0.008909	 0.0	 1525.0	 1525.0	 1525.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	583	 1714	 0.0	 0.042476	 0.0	 538.0	 538.0	 538.0	 1.062222	 0.0	 1	 -30.0	 30.0;
	592	 1715	 0.0	 0.012685	 0.0	 336.0	 336.0	 336.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	593	 1716	 0.0	 0.012685	 0.0	 341.0	 341.0	 341.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	591	 1717	 0.0	 0.012685	 0.0	 377.0	 377.0	 377.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	589	 1718	 0.0	 0.012685	 0.0	 355.0	 355.0	 355.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	590	 1719	 0.0	 0.012685	 0.0	 338.0	 338.0	 338.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	588	 1720	 0.0	 0.012685	 0.0	 258.0	 258.0	 258.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	615	 1721	 0.0	 0.041112	 0.0	 747	 747	 747	 1.081067	 0.0	 1	 -30.0	 30.0;
	1343	 1906	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1907	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1908	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1909	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1910	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1911	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1912	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1913	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	625	 1722	 0.0	 0.029081	 0.0	 322.0	 322.0	 322.0	 1.080888	 0.0	 1	 -30.0	 30.0;
	638	 1723	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	637	 1724	 0.0	 0.020227	 0.0	 1518	 1518	 1518	 1.088844	 0.0	 1	 -30.0	 30.0;
	639	 1725	 0.0	 0.021197	 0.0	 295.0	 295.0	 295.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	683	 1919	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	684	 1920	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	681	 1921	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	682	 1922	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	686	 1923	 0.0	 0.333559	 0.0	 96	 96	 96	 1.022222	 0.0	 1	 -30.0	 30.0;
	685	 1924	 0.0	 0.333559	 0.0	 95	 95	 95	 1.022222	 0.0	 1	 -30.0	 30.0;
	752	 1726	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1727	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1728	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1928	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	744	 1729	 0.0	 0.048207	 0.0	 637	 637	 637	 1.080978	 0.0	 1	 -30.0	 30.0;
	760	 1931	 0.0	 0.120375	 0.0	 262	 262	 262	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1932	 0.0	 0.17125	 0.0	 184	 184	 184	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1934	 0.0	 0.120375	 0.0	 262	 262	 262	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1935	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1936	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1937	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	768	 1938	 0.0	 0.181636	 0.0	 174	 174	 174	 1.088889	 0.0	 1	 -30.0	 30.0;
	796	 1730	 0.0	 0.044965	 0.0	 688	 688	 688	 1.080978	 0.0	 1	 -30.0	 30.0;
	797	 1731	 0.0	 0.044965	 0.0	 688	 688	 688	 1.080978	 0.0	 1	 -30.0	 30.0;
	809	 1944	 0.0	 0.482751	 0.0	 66	 66	 66	 1.137778	 0.0	 1	 -30.0	 30.0;
	107	 1732	 0.0	 0.031723	 0.0	 968	 968	 968	 1.044444	 0.0	 1	 -30.0	 30.0;
	861	 1733	 0.0	 0.0516	 0.0	 595	 595	 595	 1.07511	 0.0	 1	 -30.0	 30.0;
	860	 1734	 0.0	 0.0516	 0.0	 595	 595	 595	 1.07511	 0.0	 1	 -30.0	 30.0;
	864	 1950	 0.0	 0.0592	 0.0	 273.0	 273.0	 273.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	864	 1951	 0.0	 0.0596	 0.0	 275.0	 275.0	 275.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1952	 0.0	 0.0596	 0.0	 272.0	 272.0	 272.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1953	 0.0	 0.05972	 0.0	 272.0	 272.0	 272.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	499	 1735	 0.0	 0.012685	 0.0	 1072.0	 1072.0	 1072.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	498	 1736	 0.0	 0.012685	 0.0	 1072.0	 1072.0	 1072.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	880	 1737	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	877	 1738	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	878	 1739	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	888	 1740	 0.0	 0.03299	 0.0	 394.0	 394.0	 394.0	 1.04	 0.0	 1	 -30.0	 30.0;
	889	 1741	 0.0	 0.034269	 0.0	 920	 920	 920	 1.060526	 0.0	 1	 -30.0	 30.0;
	915	 1742	 0.0	 0.009303	 0.0	 371.0	 371.0	 371.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	918	 1958	 0.0	 0.144154	 0.0	 218	 218	 218	 1.066667	 0.0	 1	 -30.0	 30.0;
	918	 1959	 0.0	 0.144154	 0.0	 218	 218	 218	 1.066667	 0.0	 1	 -30.0	 30.0;
	928	 1743	 0.0	 0.287294	 0.0	 110	 110	 110	 1.022222	 0.0	 1	 -30.0	 30.0;
	934	 1744	 0.0	 0.008909	 0.0	 1322.0	 1322.0	 1322.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	935	 1745	 0.0	 0.008909	 0.0	 1195.0	 1195.0	 1195.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	937	 1746	 0.0	 0.008909	 0.0	 1203.0	 1203.0	 1203.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	936	 1961	 0.0	 0.008909	 0.0	 422.0	 422.0	 422.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	943	 1747	 0.0	 0.389792	 0.0	 81	 81	 81	 1.044444	 0.0	 1	 -30.0	 30.0;
	951	 1748	 0.0	 0.009303	 0.0	 972.0	 972.0	 972.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	952	 1749	 0.0	 0.009303	 0.0	 967.0	 967.0	 967.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	968	 1750	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	970	 1751	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	969	 1752	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	971	 1753	 0.0	 0.019737	 0.0	 1605	 1605	 1605	 1.092105	 0.0	 1	 -30.0	 30.0;
	974	 2058	 0.0	 0.31817	 0.0	 99	 99	 99	 1.073333	 0.0	 1	 -30.0	 30.0;
	985	 1754	 0.0	 0.044965	 0.0	 283.0	 283.0	 283.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	984	 1755	 0.0	 0.020227	 0.0	 708.0	 708.0	 708.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1010	 1756	 0.0	 0.733548	 0.0	 43	 43	 43	 1.044444	 0.0	 1	 -30.0	 30.0;
	1032	 1757	 0.0	 0.046748	 0.0	 280.0	 280.0	 280.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	1047	 1758	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1046	 1759	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1045	 1760	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1048	 1970	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1971	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1972	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1973	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1075	 1974	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1076	 1975	 0.0	 0.06037	 0.0	 529	 529	 529	 1.031422	 0.0	 1	 -30.0	 30.0;
	1077	 1976	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1078	 1977	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1085	 1761	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1083	 1762	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1084	 1978	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1138	 1769	 0.0	 0.261991	 0.0	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	1138	 1770	 0.0	 0.261991	 0.0	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	1141	 1979	 0.0	 0.317591	 0.0	 100	 100	 100	 1.022222	 0.0	 1	 -30.0	 30.0;
	1142	 1980	 0.0	 0.329412	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	1159	 1771	 0.0	 0.733625	 0.0	 43	 43	 43	 1.08	 0.0	 1	 -30.0	 30.0;
	1184	 1993	 0.0	 0.088828	 0.0	 354	 354	 354	 1.022222	 0.0	 1	 -30.0	 30.0;
	1195	 1772	 0.0	 0.009303	 0.0	 1545.0	 1545.0	 1545.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1194	 1995	 0.0	 0.009303	 0.0	 1545.0	 1545.0	 1545.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	482	 1773	 0.0	 0.035942	 0.0	 869	 869	 869	 1.081023	 0.0	 1	 -30.0	 30.0;
	483	 1774	 0.0	 0.019697	 0.0	 259.0	 259.0	 259.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	480	 1775	 0.0	 0.037419	 0.0	 855	 855	 855	 1.11579	 0.0	 1	 -30.0	 30.0;
	481	 1776	 0.0	 0.037117	 0.0	 862	 862	 862	 1.11579	 0.0	 1	 -30.0	 30.0;
	1207	 1996	 0.0	 0.244364	 0.0	 129	 129	 129	 1.044444	 0.0	 1	 -30.0	 30.0;
	1207	 1997	 0.0	 0.244364	 0.0	 129	 129	 129	 1.044444	 0.0	 1	 -30.0	 30.0;
	1210	 2000	 0.0	 0.148936	 0.0	 212	 212	 212	 1.073333	 0.0	 1	 -30.0	 30.0;
	1214	 1777	 0.0	 0.012611	 0.0	 1062.0	 1062.0	 1062.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1213	 1778	 0.0	 0.012611	 0.0	 1066.0	 1066.0	 1066.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1217	 1779	 0.0	 0.1992	 0.0	 158	 158	 158	 1.044444	 0.0	 1	 -30.0	 30.0;
	1217	 2002	 0.0	 0.1992	 0.0	 158	 158	 158	 1.044444	 0.0	 1	 -30.0	 30.0;
	1247	 1780	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1250	 2028	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1249	 1781	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1248	 1782	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1254	 2004	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2023	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2024	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2005	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1305	 1783	 0.0	 0.012769	 0.0	 1134.0	 1134.0	 1134.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1306	 1784	 0.0	 0.012769	 0.0	 1137.0	 1137.0	 1137.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1308	 1785	 0.0	 0.012769	 0.0	 1136.0	 1136.0	 1136.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1307	 1786	 0.0	 0.012769	 0.0	 1133.0	 1133.0	 1133.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1333	 1787	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1333	 1788	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1332	 1789	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1379	 1790	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	1378	 1791	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	1400	 1792	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1399	 2011	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1398	 2012	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1407	 1793	 0.0	 0.15125	 0.0	 209	 209	 209	 1.044444	 0.0	 1	 -30.0	 30.0;
	1407	 1794	 0.0	 0.15125	 0.0	 209	 209	 209	 1.044444	 0.0	 1	 -30.0	 30.0;
	766	 1795	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	766	 1796	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	981	 1797	 0.002262	 0.013491	 0.0253	 401.0	 401.0	 401.0	 1.0	 0.0	 1	 -30.0	 30.0;
	739	 1798	 0.000544	 0.006842	 0.1762	 1474.0	 1474.0	 1474.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36	 1799	 0.002222	 0.014124	 0.0294	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1800	 0.000322	 0.003148	 0.1011	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	849	 1801	 0.000781	 0.006247	 0.0106	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	885	 1802	 0.000232	 0.001856	 0.003	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	792	 1803	 0.000661	 0.008092	 0.3004	 1474.0	 1474.0	 1474.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70	 1804	 0.00037	 0.004699	 0.1119	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	764	 1805	 0.000544	 0.005689	 0.1249	 1253.0	 1253.0	 1253.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1806	 0.000457	 0.005163	 0.1148	 1316.0	 1316.0	 1316.0	 1.0	 0.0	 1	 -30.0	 30.0;
	975	 1807	 0.004375	 0.020138	 0.0327	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1504	 1808	 0.00076	 0.004523	 0.0086	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	216	 1809	 0.001086	 0.016543	 0.4202	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1402	 1810	 0.00106	 0.005879	 0.0025	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	874	 1811	 0.000264	 0.002841	 0.0505	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1199	 1812	 0.00165	 0.007587	 0.0253	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1367	 1813	 0.000256	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1368	 1814	 0.000253	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 1.0	 0.0	 1	 -30.0	 30.0;
	306	 1815	 0.003052	 0.022203	 0.0276	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37	 1816	 0.000544	 0.005865	 0.1274	 1624.0	 1624.0	 1624.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1180	 1817	 0.000469	 0.005225	 0.1126	 1487.0	 1487.0	 1487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	345	 1818	 0.005588	 0.034701	 0.0643	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7	 1819	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8	 1820	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 1.0	 0.0	 1	 -30.0	 30.0;
	346	 1821	 0.004375	 0.026805	 0.0486	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1382	 1822	 0.000332	 0.004013	 0.0628	 1316.0	 1316.0	 1316.0	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 1823	 0.001393	 0.009294	 0.0177	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 1824	 0.001393	 0.009304	 0.0177	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	216	 1825	 6.2e-05	 0.000855	 0.0231	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86	 1826	 0.001043	 0.011382	 0.3054	 1624.0	 1624.0	 1624.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Line Capacity Model:         ub
% INFO    : AC OPF Solution File:        nesta_case1888_rte.m.opf.sol
% INFO    : Line Capacity PAB:           15.0 (deg.)
% INFO    : 
% INFO    : === Line Capacity UB Model Notes ===
% INFO    : Updated Thermal Rating: on line 1048-4 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 905
% INFO    : Updated Thermal Rating: on line 1330-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3441
% INFO    : Updated Thermal Rating: on line 1350-5 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9629
% INFO    : Updated Thermal Rating: on line 106-11 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53862
% INFO    : Updated Thermal Rating: on line 123-27 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1479
% INFO    : Updated Thermal Rating: on line 212-33 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29203
% INFO    : Updated Thermal Rating: on line 1257-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 270
% INFO    : Updated Thermal Rating: on line 1439-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1408
% INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470
% INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2227
% INFO    : Updated Thermal Rating: on line 1282-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2077
% INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470
% INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2229
% INFO    : Updated Thermal Rating: on line 1281-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2074
% INFO    : Updated Thermal Rating: on line 1525-45 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2348
% INFO    : Updated Thermal Rating: on line 1321-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3004
% INFO    : Updated Thermal Rating: on line 1429-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4003
% INFO    : Updated Thermal Rating: on line 608-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169660
% INFO    : Updated Thermal Rating: on line 1429-58 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24825
% INFO    : Updated Thermal Rating: on line 1090-60 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970
% INFO    : Updated Thermal Rating: on line 1090-59 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970
% INFO    : Updated Thermal Rating: on line 713-61 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48541
% INFO    : Updated Thermal Rating: on line 342-65 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46138
% INFO    : Updated Thermal Rating: on line 1416-70 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 1648
% INFO    : Updated Thermal Rating: on line 1430-80 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306724
% INFO    : Updated Thermal Rating: on line 1186-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556
% INFO    : Updated Thermal Rating: on line 1187-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556
% INFO    : Updated Thermal Rating: on line 283-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1227
% INFO    : Updated Thermal Rating: on line 467-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 355
% INFO    : Updated Thermal Rating: on line 729-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 516
% INFO    : Updated Thermal Rating: on line 1335-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1069
% INFO    : Updated Thermal Rating: on line 376-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 903
% INFO    : Updated Thermal Rating: on line 1489-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1123
% INFO    : Updated Thermal Rating: on line 1062-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2026
% INFO    : Updated Thermal Rating: on line 1282-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1636
% INFO    : Updated Thermal Rating: on line 1062-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2043
% INFO    : Updated Thermal Rating: on line 1281-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1634
% INFO    : Updated Thermal Rating: on line 680-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 291
% INFO    : Updated Thermal Rating: on line 701-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 459
% INFO    : Updated Thermal Rating: on line 1232-100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155143
% INFO    : Updated Thermal Rating: on line 231-104 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 554-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1087
% INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1128
% INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1127
% INFO    : Updated Thermal Rating: on line 1216-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1979
% INFO    : Updated Thermal Rating: on line 854-109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13045
% INFO    : Updated Thermal Rating: on line 774-117 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 899
% INFO    : Updated Thermal Rating: on line 716-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1010
% INFO    : Updated Thermal Rating: on line 1487-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2109
% INFO    : Updated Thermal Rating: on line 839-136 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 2232
% INFO    : Updated Thermal Rating: on line 838-136 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2175
% INFO    : Updated Thermal Rating: on line 986-140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5617
% INFO    : Updated Thermal Rating: on line 517-148 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20021
% INFO    : Updated Thermal Rating: on line 181-151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19054
% INFO    : Updated Thermal Rating: on line 354-153 : Rate A, Rate B, Rate C , 935.0, 935.0, 935.0 -> 892
% INFO    : Updated Thermal Rating: on line 438-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954
% INFO    : Updated Thermal Rating: on line 437-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954
% INFO    : Updated Thermal Rating: on line 1500-165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 153231
% INFO    : Updated Thermal Rating: on line 776-168 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 639
% INFO    : Updated Thermal Rating: on line 760-169 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2065
% INFO    : Updated Thermal Rating: on line 1439-170 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8880
% INFO    : Updated Thermal Rating: on line 1438-172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1440-171 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99170
% INFO    : Updated Thermal Rating: on line 1242-186 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 183736
% INFO    : Updated Thermal Rating: on line 1243-185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170060
% INFO    : Updated Thermal Rating: on line 1242-183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275
% INFO    : Updated Thermal Rating: on line 1243-184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275
% INFO    : Updated Thermal Rating: on line 1238-200 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6053
% INFO    : Updated Thermal Rating: on line 1212-201 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3054
% INFO    : Updated Thermal Rating: on line 447-203 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785
% INFO    : Updated Thermal Rating: on line 1025-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 39366
% INFO    : Updated Thermal Rating: on line 1104-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22986
% INFO    : Updated Thermal Rating: on line 614-225 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4554
% INFO    : Updated Thermal Rating: on line 350-226 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1075
% INFO    : Updated Thermal Rating: on line 787-226 : Rate A, Rate B, Rate C , 1987.0, 1987.0, 1987.0 -> 1524
% INFO    : Updated Thermal Rating: on line 846-227 : Rate A, Rate B, Rate C , 736.0, 736.0, 736.0 -> 467
% INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1807
% INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1827
% INFO    : Updated Thermal Rating: on line 632-239 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21471
% INFO    : Updated Thermal Rating: on line 848-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27618
% INFO    : Updated Thermal Rating: on line 1178-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42153
% INFO    : Updated Thermal Rating: on line 386-242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4057
% INFO    : Updated Thermal Rating: on line 997-247 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20979
% INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1573
% INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1434
% INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1578
% INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1435
% INFO    : Updated Thermal Rating: on line 357-263 : Rate A, Rate B, Rate C , 1611.0, 1611.0, 1611.0 -> 1100
% INFO    : Updated Thermal Rating: on line 363-263 : Rate A, Rate B, Rate C , 1567.0, 1567.0, 1567.0 -> 1311
% INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2245
% INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2244
% INFO    : Updated Thermal Rating: on line 1120-283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3362
% INFO    : Updated Thermal Rating: on line 398-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154266
% INFO    : Updated Thermal Rating: on line 398-287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981
% INFO    : Updated Thermal Rating: on line 945-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3425
% INFO    : Updated Thermal Rating: on line 1409-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5192
% INFO    : Updated Thermal Rating: on line 1408-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5314
% INFO    : Updated Thermal Rating: on line 1260-292 : Rate A, Rate B, Rate C , 1566.0, 1566.0, 1566.0 -> 1490
% INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1720
% INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1735
% INFO    : Updated Thermal Rating: on line 1416-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451
% INFO    : Updated Thermal Rating: on line 1416-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451
% INFO    : Updated Thermal Rating: on line 342-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9991
% INFO    : Updated Thermal Rating: on line 895-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10322
% INFO    : Updated Thermal Rating: on line 1449-319 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320583
% INFO    : Updated Thermal Rating: on line 1405-324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2077
% INFO    : Updated Thermal Rating: on line 1010-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1110
% INFO    : Updated Thermal Rating: on line 1159-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8488
% INFO    : Updated Thermal Rating: on line 1531-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1054
% INFO    : Updated Thermal Rating: on line 1031-348 : Rate A, Rate B, Rate C , 558.0, 558.0, 558.0 -> 297
% INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1002
% INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996
% INFO    : Updated Thermal Rating: on line 786-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 633
% INFO    : Updated Thermal Rating: on line 1531-361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19617
% INFO    : Updated Thermal Rating: on line 1166-362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 557-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 417
% INFO    : Updated Thermal Rating: on line 933-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 555
% INFO    : Updated Thermal Rating: on line 657-366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 1080-369 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 1648
% INFO    : Updated Thermal Rating: on line 1365-369 : Rate A, Rate B, Rate C , 1307.0, 1307.0, 1307.0 -> 1080
% INFO    : Updated Thermal Rating: on line 512-374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1117-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27378
% INFO    : Updated Thermal Rating: on line 1116-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27596
% INFO    : Updated Thermal Rating: on line 530-378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23964
% INFO    : Updated Thermal Rating: on line 397-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23302
% INFO    : Updated Thermal Rating: on line 467-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 479
% INFO    : Updated Thermal Rating: on line 1113-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932
% INFO    : Updated Thermal Rating: on line 963-390 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 944
% INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932
% INFO    : Updated Thermal Rating: on line 1835-395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19787
% INFO    : Updated Thermal Rating: on line 1090-401 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22551
% INFO    : Updated Thermal Rating: on line 1090-400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23186
% INFO    : Updated Thermal Rating: on line 520-402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26532
% INFO    : Updated Thermal Rating: on line 573-410 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38142
% INFO    : Updated Thermal Rating: on line 413-411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 314576
% INFO    : Updated Thermal Rating: on line 1426-421 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 1297
% INFO    : Updated Thermal Rating: on line 614-426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1044
% INFO    : Updated Thermal Rating: on line 961-436 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1517
% INFO    : Updated Thermal Rating: on line 1488-440 : Rate A, Rate B, Rate C , 541.0, 541.0, 541.0 -> 443
% INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2406
% INFO    : Updated Thermal Rating: on line 829-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1759
% INFO    : Updated Thermal Rating: on line 1023-441 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1245
% INFO    : Updated Thermal Rating: on line 1041-441 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1191
% INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2405
% INFO    : Updated Thermal Rating: on line 1352-443 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1934
% INFO    : Updated Thermal Rating: on line 775-461 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 358
% INFO    : Updated Thermal Rating: on line 827-461 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 274
% INFO    : Updated Thermal Rating: on line 776-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1482
% INFO    : Updated Thermal Rating: on line 963-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1546
% INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2287
% INFO    : Updated Thermal Rating: on line 1353-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996
% INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2289
% INFO    : Updated Thermal Rating: on line 572-472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85214
% INFO    : Updated Thermal Rating: on line 555-1832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 41198
% INFO    : Updated Thermal Rating: on line 1200-480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795
% INFO    : Updated Thermal Rating: on line 1200-481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795
% INFO    : Updated Thermal Rating: on line 1199-482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831
% INFO    : Updated Thermal Rating: on line 1199-483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831
% INFO    : Updated Thermal Rating: on line 489-487 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 489-486 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 489-488 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 489-485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1468-492 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032
% INFO    : Updated Thermal Rating: on line 1467-491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032
% INFO    : Updated Thermal Rating: on line 669-506 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3869
% INFO    : Updated Thermal Rating: on line 854-513 : Rate A, Rate B, Rate C , 509.0, 509.0, 509.0 -> 421
% INFO    : Updated Thermal Rating: on line 865-513 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 568
% INFO    : Updated Thermal Rating: on line 995-521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37106
% INFO    : Updated Thermal Rating: on line 559-528 : Rate A, Rate B, Rate C , 1253.0, 1253.0, 1253.0 -> 1246
% INFO    : Updated Thermal Rating: on line 1054-534 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206236
% INFO    : Updated Thermal Rating: on line 1472-535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1239-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on line 1377-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610
% INFO    : Updated Thermal Rating: on line 672-548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59375
% INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1998
% INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1997
% INFO    : Updated Thermal Rating: on line 1126-553 : Rate A, Rate B, Rate C , 1695.0, 1695.0, 1695.0 -> 787
% INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1552
% INFO    : Updated Thermal Rating: on line 1352-553 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1543
% INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1597
% INFO    : Updated Thermal Rating: on line 1216-554 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2461
% INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1750.0, 1750.0, 1750.0 -> 873
% INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 2197.0, 2197.0, 2197.0 -> 873
% INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1192.0, 1192.0, 1192.0 -> 806
% INFO    : Updated Thermal Rating: on line 755-570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2747
% INFO    : Updated Thermal Rating: on line 1294-572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89765
% INFO    : Updated Thermal Rating: on line 1239-574 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471
% INFO    : Updated Thermal Rating: on line 1493-578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5016
% INFO    : Updated Thermal Rating: on line 701-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 463
% INFO    : Updated Thermal Rating: on line 753-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1026
% INFO    : Updated Thermal Rating: on line 644-584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6148
% INFO    : Updated Thermal Rating: on line 979-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335
% INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679
% INFO    : Updated Thermal Rating: on line 978-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335
% INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679
% INFO    : Updated Thermal Rating: on line 1242-603 : Rate A, Rate B, Rate C , 1662.0, 1662.0, 1662.0 -> 1168
% INFO    : Updated Thermal Rating: on line 1365-603 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1605
% INFO    : Updated Thermal Rating: on line 604-430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 756-629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38967
% INFO    : Updated Thermal Rating: on line 672-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50437
% INFO    : Updated Thermal Rating: on line 671-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40928
% INFO    : Updated Thermal Rating: on line 884-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8140
% INFO    : Updated Thermal Rating: on line 883-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8731
% INFO    : Updated Thermal Rating: on line 733-651 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1286
% INFO    : Updated Thermal Rating: on line 890-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926
% INFO    : Updated Thermal Rating: on line 891-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926
% INFO    : Updated Thermal Rating: on line 816-652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5963
% INFO    : Updated Thermal Rating: on line 1344-656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988
% INFO    : Updated Thermal Rating: on line 1345-655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988
% INFO    : Updated Thermal Rating: on line 1517-657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2204
% INFO    : Updated Thermal Rating: on line 799-666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785
% INFO    : Updated Thermal Rating: on line 1486-676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2283
% INFO    : Updated Thermal Rating: on line 748-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 411
% INFO    : Updated Thermal Rating: on line 815-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 1314-690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148594
% INFO    : Updated Thermal Rating: on line 1314-691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981
% INFO    : Updated Thermal Rating: on line 892-693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184947
% INFO    : Updated Thermal Rating: on line 892-692 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169954
% INFO    : Updated Thermal Rating: on line 1491-694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48031
% INFO    : Updated Thermal Rating: on line 1507-701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 841
% INFO    : Updated Thermal Rating: on line 1394-709 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1476
% INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1066-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104366
% INFO    : Updated Thermal Rating: on line 1065-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87644
% INFO    : Updated Thermal Rating: on line 946-716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529
% INFO    : Updated Thermal Rating: on line 955-725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975
% INFO    : Updated Thermal Rating: on line 955-723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128083
% INFO    : Updated Thermal Rating: on line 955-724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 120296
% INFO    : Updated Thermal Rating: on line 1494-727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83031
% INFO    : Updated Thermal Rating: on line 1528-729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 845
% INFO    : Updated Thermal Rating: on line 1114-730 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 455
% INFO    : Updated Thermal Rating: on line 1449-736 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 930
% INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547
% INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1476
% INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547
% INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1479
% INFO    : Updated Thermal Rating: on line 1191-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2312
% INFO    : Updated Thermal Rating: on line 1507-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 695
% INFO    : Updated Thermal Rating: on line 1511-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3453
% INFO    : Updated Thermal Rating: on line 973-753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1911
% INFO    : Updated Thermal Rating: on line 1121-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3468
% INFO    : Updated Thermal Rating: on line 989-763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on line 1324-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46632
% INFO    : Updated Thermal Rating: on line 1323-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 1838-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 976-771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 939
% INFO    : Updated Thermal Rating: on line 1367-774 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1264
% INFO    : Updated Thermal Rating: on line 853-775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536
% INFO    : Updated Thermal Rating: on line 1487-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on line 1513-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 225
% INFO    : Updated Thermal Rating: on line 946-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138
% INFO    : Updated Thermal Rating: on line 1044-798 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25728
% INFO    : Updated Thermal Rating: on line 1505-808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 309124
% INFO    : Updated Thermal Rating: on line 1290-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1291-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2147
% INFO    : Updated Thermal Rating: on line 1005-815 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1610
% INFO    : Updated Thermal Rating: on line 1321-817 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5340
% INFO    : Updated Thermal Rating: on line 1241-818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063
% INFO    : Updated Thermal Rating: on line 1507-832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36286
% INFO    : Updated Thermal Rating: on line 1223-869 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2446
% INFO    : Updated Thermal Rating: on line 1375-874 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1275
% INFO    : Updated Thermal Rating: on line 897-881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 887-886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310318
% INFO    : Updated Thermal Rating: on line 1365-891 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1005
% INFO    : Updated Thermal Rating: on line 1365-890 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1006
% INFO    : Updated Thermal Rating: on line 1387-896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1346
% INFO    : Updated Thermal Rating: on line 921-897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384
% INFO    : Updated Thermal Rating: on line 1232-901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37253
% INFO    : Updated Thermal Rating: on line 1104-906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975
% INFO    : Updated Thermal Rating: on line 1105-907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102466
% INFO    : Updated Thermal Rating: on line 1511-908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43088
% INFO    : Updated Thermal Rating: on line 962-913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874
% INFO    : Updated Thermal Rating: on line 962-914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874
% INFO    : Updated Thermal Rating: on line 962-912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52282
% INFO    : Updated Thermal Rating: on line 1264-921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 1130-922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106960
% INFO    : Updated Thermal Rating: on line 1834-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14028
% INFO    : Updated Thermal Rating: on line 985-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 984-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 1513-946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373
% INFO    : Updated Thermal Rating: on line 1373-965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315
% INFO    : Updated Thermal Rating: on line 1517-1001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151172
% INFO    : Updated Thermal Rating: on line 1496-1002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20343
% INFO    : Updated Thermal Rating: on line 976-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511
% INFO    : Updated Thermal Rating: on line 1489-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6284
% INFO    : Updated Thermal Rating: on line 956-1014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1771
% INFO    : Updated Thermal Rating: on line 1265-1035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 470
% INFO    : Updated Thermal Rating: on line 1522-1039 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5986
% INFO    : Updated Thermal Rating: on line 1523-1049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47367
% INFO    : Updated Thermal Rating: on line 1047-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 1046-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 1045-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123245
% INFO    : Updated Thermal Rating: on line 1100-1054 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29661
% INFO    : Updated Thermal Rating: on line 1164-1074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40590
% INFO    : Updated Thermal Rating: on line 1164-1073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42124
% INFO    : Updated Thermal Rating: on line 1368-1080 : Rate A, Rate B, Rate C , 1708.0, 1708.0, 1708.0 -> 1115
% INFO    : Updated Thermal Rating: on line 1085-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1083-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1084-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1188-1087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20973
% INFO    : Updated Thermal Rating: on line 1527-1098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53230
% INFO    : Updated Thermal Rating: on line 1526-1097 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67824
% INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1811
% INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1825
% INFO    : Updated Thermal Rating: on line 1237-1113 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 481
% INFO    : Updated Thermal Rating: on line 1528-1120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742
% INFO    : Updated Thermal Rating: on line 1142-1121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7269
% INFO    : Updated Thermal Rating: on line 1536-1160 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 56492
% INFO    : Updated Thermal Rating: on line 1365-1174 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1386
% INFO    : Updated Thermal Rating: on line 1228-1188 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16924
% INFO    : Updated Thermal Rating: on line 1334-1836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22038
% INFO    : Updated Thermal Rating: on line 1538-1210 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17958
% INFO    : Updated Thermal Rating: on line 1528-1211 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489
% INFO    : Updated Thermal Rating: on line 1365-1243 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 811
% INFO    : Updated Thermal Rating: on line 1439-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1313
% INFO    : Updated Thermal Rating: on line 1449-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 1546-1271 : Rate A, Rate B, Rate C , 2450.0, 2450.0, 2450.0 -> 1390
% INFO    : Updated Thermal Rating: on line 1299-1278 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2158
% INFO    : Updated Thermal Rating: on line 1299-1277 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2153
% INFO    : Updated Thermal Rating: on line 1402-1400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1402-1399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1403-1398 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1421-1416 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 2203
% INFO    : Updated Thermal Rating: on line 1511-1429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3850
% INFO    : Updated Thermal Rating: on transformer 4-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 8-1576 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1035
% INFO    : Updated Thermal Rating: on line 8-1599 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1035
% INFO    : Updated Thermal Rating: on transformer 2050-1551 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 919
% INFO    : Updated Thermal Rating: on line 40-1551 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1019
% INFO    : Updated Thermal Rating: on line 40-1600 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 997
% INFO    : Updated Thermal Rating: on line 2051-1552 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 596
% INFO    : Updated Thermal Rating: on line 2019-1578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on line 2086-1579 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 608
% INFO    : Updated Thermal Rating: on line 229-230 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566
% INFO    : Updated Thermal Rating: on transformer 241-242 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133
% INFO    : Updated Thermal Rating: on line 2030-1554 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384
% INFO    : Updated Thermal Rating: on line 2029-1580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 390
% INFO    : Updated Thermal Rating: on transformer 2031-1555 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 690
% INFO    : Updated Thermal Rating: on transformer 2025-1602 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 633
% INFO    : Updated Thermal Rating: on transformer 2046-1613 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 598
% INFO    : Updated Thermal Rating: on transformer 2032-1622 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 602
% INFO    : Updated Thermal Rating: on line 257-1602 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 956
% INFO    : Updated Thermal Rating: on line 258-1613 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040
% INFO    : Updated Thermal Rating: on line 257-1622 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1055
% INFO    : Updated Thermal Rating: on line 267-269 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1177
% INFO    : Updated Thermal Rating: on line 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123
% INFO    : Updated Thermal Rating: on line 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123
% INFO    : Updated Thermal Rating: on line 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123
% INFO    : Updated Thermal Rating: on line 278-1556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 415
% INFO    : Updated Thermal Rating: on line 2062-1603 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 569
% INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168
% INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165
% INFO    : Updated Thermal Rating: on line 292-1603 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024
% INFO    : Updated Thermal Rating: on transformer 2047-1604 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 612
% INFO    : Updated Thermal Rating: on line 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162
% INFO    : Updated Thermal Rating: on line 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159
% INFO    : Updated Thermal Rating: on line 308-1604 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1053
% INFO    : Updated Thermal Rating: on line 327-328 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 118
% INFO    : Updated Thermal Rating: on line 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on line 2014-1623 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 396-397 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133
% INFO    : Updated Thermal Rating: on line 421-1557 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 965
% INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on line 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on line 2020-1614 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 350
% INFO    : Updated Thermal Rating: on line 441-1614 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 942
% INFO    : Updated Thermal Rating: on line 441-1624 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 963
% INFO    : Updated Thermal Rating: on line 2033-1558 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 336
% INFO    : Updated Thermal Rating: on line 462-1558 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 926
% INFO    : Updated Thermal Rating: on line 462-1582 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 597
% INFO    : Updated Thermal Rating: on line 2021-1583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 639
% INFO    : Updated Thermal Rating: on line 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on line 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on line 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 595-596 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 595-597 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202
% INFO    : Updated Thermal Rating: on line 2015-1559 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 737
% INFO    : Updated Thermal Rating: on line 603-1559 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024
% INFO    : Updated Thermal Rating: on line 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on line 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157
% INFO    : Updated Thermal Rating: on line 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on line 657-658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 701-702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 257
% INFO    : Updated Thermal Rating: on line 709-1584 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024
% INFO    : Updated Thermal Rating: on line 709-1605 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1015
% INFO    : Updated Thermal Rating: on transformer 716-717 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 729-730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on transformer 736-737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 741-743 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on line 2052-1606 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 293
% INFO    : Updated Thermal Rating: on line 2016-1560 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 301
% INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 295
% INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 319
% INFO    : Updated Thermal Rating: on transformer 783-784 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 886
% INFO    : Updated Thermal Rating: on line 2059-1561 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 357
% INFO    : Updated Thermal Rating: on line 2043-1585 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 342
% INFO    : Updated Thermal Rating: on line 786-1561 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 819
% INFO    : Updated Thermal Rating: on line 787-1585 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 910
% INFO    : Updated Thermal Rating: on transformer 2064-1587 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 357
% INFO    : Updated Thermal Rating: on transformer 2063-1607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 596
% INFO    : Updated Thermal Rating: on line 814-1563 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 956
% INFO    : Updated Thermal Rating: on line 814-1607 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1141
% INFO    : Updated Thermal Rating: on line 814-1615 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 952
% INFO    : Updated Thermal Rating: on line 821-1564 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087
% INFO    : Updated Thermal Rating: on line 821-1588 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1097
% INFO    : Updated Thermal Rating: on line 2078-1589 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626
% INFO    : Updated Thermal Rating: on line 2065-1616 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 614
% INFO    : Updated Thermal Rating: on line 836-839 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 839-1589 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 952
% INFO    : Updated Thermal Rating: on line 838-1608 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1057
% INFO    : Updated Thermal Rating: on line 838-1616 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1049
% INFO    : Updated Thermal Rating: on line 2036-1565 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 374
% INFO    : Updated Thermal Rating: on line 2037-1590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 375
% INFO    : Updated Thermal Rating: on transformer 977-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 977-978 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 2053-1567 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 603
% INFO    : Updated Thermal Rating: on line 2054-1609 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 600
% INFO    : Updated Thermal Rating: on line 1014-1018 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171
% INFO    : Updated Thermal Rating: on line 1017-1567 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040
% INFO    : Updated Thermal Rating: on line 1017-1592 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1117
% INFO    : Updated Thermal Rating: on line 1018-1609 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1053
% INFO    : Updated Thermal Rating: on line 1018-1617 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1072
% INFO    : Updated Thermal Rating: on line 1022-1023 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on line 1040-1041 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1154
% INFO    : Updated Thermal Rating: on line 1041-1568 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 955
% INFO    : Updated Thermal Rating: on transformer 1079-1080 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1136
% INFO    : Updated Thermal Rating: on line 1109-1110 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177
% INFO    : Updated Thermal Rating: on line 2048-1593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354
% INFO    : Updated Thermal Rating: on line 2049-1570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 604
% INFO    : Updated Thermal Rating: on line 1158-1570 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1110
% INFO    : Updated Thermal Rating: on line 2038-1572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 726
% INFO    : Updated Thermal Rating: on line 1174-1572 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1079
% INFO    : Updated Thermal Rating: on line 1181-1610 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 576
% INFO    : Updated Thermal Rating: on line 1180-1618 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 594
% INFO    : Updated Thermal Rating: on line 2039-1625 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 289
% INFO    : Updated Thermal Rating: on transformer 1237-1238 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on line 1264-1265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on line 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on line 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 1276-1278 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 312
% INFO    : Updated Thermal Rating: on transformer 1276-1277 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on line 1280-1282 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1280-1281 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065
% INFO    : Updated Thermal Rating: on transformer 1289-1291 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1289-1290 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on line 2040-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 603
% INFO    : Updated Thermal Rating: on line 1299-1611 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1042
% INFO    : Updated Thermal Rating: on line 1299-1619 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1051
% INFO    : Updated Thermal Rating: on line 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993
% INFO    : Updated Thermal Rating: on line 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991
% INFO    : Updated Thermal Rating: on transformer 1317-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1313-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1316-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1315-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on line 1337-1574 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 601
% INFO    : Updated Thermal Rating: on line 1344-1347 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1175
% INFO    : Updated Thermal Rating: on line 1344-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1166
% INFO    : Updated Thermal Rating: on line 1345-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148
% INFO    : Updated Thermal Rating: on line 2055-1596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 651
% INFO    : Updated Thermal Rating: on transformer 1373-1374 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251
% INFO    : Updated Thermal Rating: on line 2041-1575 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 605
% INFO    : Updated Thermal Rating: on line 2073-1612 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 599
% INFO    : Updated Thermal Rating: on line 2060-1620 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610
% INFO    : Updated Thermal Rating: on line 2042-1626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on line 1386-1575 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1117
% INFO    : Updated Thermal Rating: on line 1386-1597 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1113
% INFO    : Updated Thermal Rating: on line 1386-1612 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051
% INFO    : Updated Thermal Rating: on line 1386-1620 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051
% INFO    : Updated Thermal Rating: on line 1386-1626 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 947
% INFO    : Updated Thermal Rating: on transformer 1389-1391 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1389-1390 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 311
% INFO    : Updated Thermal Rating: on line 2056-1598 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 617
% INFO    : Updated Thermal Rating: on line 2079-1621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589
% INFO    : Updated Thermal Rating: on line 2057-1627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 1393-1394 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1394-1598 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 945
% INFO    : Updated Thermal Rating: on line 1395-1621 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1113
% INFO    : Updated Thermal Rating: on line 1840-1426 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 51-1844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 61-1630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 215
% INFO    : Updated Thermal Rating: on transformer 61-1631 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on line 73-1846 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 73-1632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 74-1847 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 74-1848 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 103-1852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 102-1854 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 132-1637 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 646
% INFO    : Updated Thermal Rating: on transformer 131-1638 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 646
% INFO    : Updated Thermal Rating: on transformer 133-1639 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 721
% INFO    : Updated Thermal Rating: on transformer 133-1640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 921
% INFO    : Updated Thermal Rating: on transformer 133-1641 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on transformer 140-1642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 140-1643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on transformer 140-1855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 140-1644 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on transformer 140-1645 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on transformer 791-1646 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683
% INFO    : Updated Thermal Rating: on line 165-1647 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 169-1861 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106
% INFO    : Updated Thermal Rating: on transformer 194-1653 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 194-1654 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 194-1655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 193-1656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 193-1657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 193-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 196-1863 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 196-1659 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 196-1660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 196-1661 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 197-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 197-1663 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 200-1865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 218-1866 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 218-1664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 218-1665 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 218-1867 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 217-1666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 217-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 295-1670 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655
% INFO    : Updated Thermal Rating: on transformer 299-1873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589
% INFO    : Updated Thermal Rating: on transformer 299-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589
% INFO    : Updated Thermal Rating: on transformer 316-2022 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 316-1876 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 316-1877 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 316-1878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 15-1678 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on transformer 16-1679 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on transformer 608-1680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 307
% INFO    : Updated Thermal Rating: on transformer 338-1681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1558
% INFO    : Updated Thermal Rating: on transformer 416-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1882 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1884 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 384-1689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2512
% INFO    : Updated Thermal Rating: on transformer 392-1888 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 400-1691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 437-1693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on transformer 438-1694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on transformer 438-1695 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626
% INFO    : Updated Thermal Rating: on transformer 437-1696 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626
% INFO    : Updated Thermal Rating: on transformer 452-1697 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2485
% INFO    : Updated Thermal Rating: on transformer 451-1698 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2485
% INFO    : Updated Thermal Rating: on transformer 453-1699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2485
% INFO    : Updated Thermal Rating: on transformer 466-1701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 91
% INFO    : Updated Thermal Rating: on transformer 503-1702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 502-1703 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 501-1889 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 538-1890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 539-1891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 540-1892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 541-1706 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 565-1707 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 563-2026 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 562-1898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 561-1708 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 564-1709 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 567-1710 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on transformer 567-1711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on transformer 615-1721 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 747
% INFO    : Updated Thermal Rating: on transformer 1343-1906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1909 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1910 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1911 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 638-1723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683
% INFO    : Updated Thermal Rating: on transformer 637-1724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1518
% INFO    : Updated Thermal Rating: on transformer 683-1919 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 684-1920 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 681-1921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 682-1922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 686-1923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 685-1924 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 752-1726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 752-1727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 752-1728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 752-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 744-1729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 637
% INFO    : Updated Thermal Rating: on transformer 760-1931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 760-1932 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 760-1934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 762-1935 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 762-1936 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 762-1937 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 768-1938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174
% INFO    : Updated Thermal Rating: on transformer 796-1730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 688
% INFO    : Updated Thermal Rating: on transformer 797-1731 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 688
% INFO    : Updated Thermal Rating: on transformer 809-1944 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 107-1732 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 968
% INFO    : Updated Thermal Rating: on transformer 861-1733 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595
% INFO    : Updated Thermal Rating: on transformer 860-1734 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595
% INFO    : Updated Thermal Rating: on transformer 880-1737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 877-1738 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 878-1739 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 889-1741 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 920
% INFO    : Updated Thermal Rating: on transformer 918-1958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on transformer 918-1959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on transformer 928-1743 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 943-1747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 968-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475
% INFO    : Updated Thermal Rating: on transformer 970-1751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475
% INFO    : Updated Thermal Rating: on transformer 969-1752 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475
% INFO    : Updated Thermal Rating: on transformer 971-1753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605
% INFO    : Updated Thermal Rating: on transformer 974-2058 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1010-1756 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43
% INFO    : Updated Thermal Rating: on line 1047-1758 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on line 1046-1759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on line 1045-1760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 1048-1970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1048-1971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1048-1972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1048-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1075-1974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 1076-1975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529
% INFO    : Updated Thermal Rating: on transformer 1077-1976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 1078-1977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 1085-1761 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on transformer 1083-1762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on transformer 1084-1978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on line 1138-1769 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 1138-1770 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on transformer 1141-1979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 1142-1980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1159-1771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43
% INFO    : Updated Thermal Rating: on transformer 1184-1993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354
% INFO    : Updated Thermal Rating: on transformer 482-1773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 869
% INFO    : Updated Thermal Rating: on transformer 480-1775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 855
% INFO    : Updated Thermal Rating: on transformer 481-1776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 862
% INFO    : Updated Thermal Rating: on transformer 1207-1996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on transformer 1207-1997 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on transformer 1210-2000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on transformer 1217-1779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 1217-2002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 1247-1780 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1250-2028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1249-1781 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1248-1782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1254-2004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1254-2023 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1254-2024 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1254-2005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1333-1787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607
% INFO    : Updated Thermal Rating: on transformer 1333-1788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607
% INFO    : Updated Thermal Rating: on transformer 1332-1789 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607
% INFO    : Updated Thermal Rating: on transformer 1379-1790 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683
% INFO    : Updated Thermal Rating: on transformer 1378-1791 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683
% INFO    : Updated Thermal Rating: on transformer 1400-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1399-2011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1398-2012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1407-1793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209
% INFO    : Updated Thermal Rating: on transformer 1407-1794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.03149333, theta=-43.4924134 -> V=1.03581, theta=-20.68644
% INFO    : Bus 2	: V=1.05203485, theta=-1.69989632 -> V=1.05577, theta=-0.50099
% INFO    : Bus 3	: V=1.0448381, theta=-18.2673882 -> V=1.04729, theta=1.78535
% INFO    : Bus 4	: V=1.06460516, theta=-20.5923155 -> V=1.05199, theta=-13.31126
% INFO    : Bus 5	: V=1.06160466, theta=-24.974129 -> V=1.06271, theta=-14.33919
% INFO    : Bus 6	: V=1.06056279, theta=-25.2851419 -> V=1.06035, theta=-14.88823
% INFO    : Bus 7	: V=1.05380777, theta=-21.4555758 -> V=1.04281, theta=-12.6325
% INFO    : Bus 8	: V=1.05708339, theta=-22.5908652 -> V=1.05768, theta=-12.38581
% INFO    : Bus 9	: V=1.04785952, theta=-36.52218 -> V=1.05074, theta=-16.45924
% INFO    : Bus 10	: V=1.04436458, theta=-29.2139973 -> V=1.04605, theta=-18.81802
% INFO    : Bus 11	: V=1.04319498, theta=-40.8700924 -> V=1.04408, theta=-18.39505
% INFO    : Bus 12	: V=1.02281295, theta=-40.3898303 -> V=1.02153, theta=-19.19947
% INFO    : Bus 13	: V=1.04317979, theta=-40.8672304 -> V=1.04407, theta=-18.39219
% INFO    : Bus 14	: V=1.02894304, theta=-42.5999043 -> V=1.03441, theta=-19.02403
% INFO    : Bus 15	: V=1.05264309, theta=-32.8339736 -> V=1.04757, theta=-10.71897
% INFO    : Bus 16	: V=1.05264349, theta=-32.8339765 -> V=1.04757, theta=-10.71897
% INFO    : Bus 17	: V=1.02901493, theta=-42.627265 -> V=1.03391, theta=-19.18464
% INFO    : Bus 18	: V=1.03827721, theta=-34.821698 -> V=1.03461, theta=-19.01776
% INFO    : Bus 19	: V=1.03589153, theta=-40.9750755 -> V=1.03534, theta=-18.98959
% INFO    : Bus 20	: V=1.03591814, theta=-40.9727768 -> V=1.03537, theta=-18.98728
% INFO    : Bus 21	: V=1.04563856, theta=-37.729861 -> V=1.0466, theta=-14.83012
% INFO    : Bus 22	: V=1.04526149, theta=-38.013764 -> V=1.04095, theta=-21.66078
% INFO    : Bus 23	: V=1.02132076, theta=-46.8550416 -> V=1.02591, theta=-22.88417
% INFO    : Bus 25	: V=1.05341127, theta=-16.9569828 -> V=1.06113, theta=-15.16067
% INFO    : Bus 27	: V=1.02093389, theta=-19.8876317 -> V=1.01876, theta=-13.21127
% INFO    : Bus 28	: V=1.03730024, theta=-35.8773947 -> V=1.04033, theta=-16.12204
% INFO    : Bus 29	: V=1.05200172, theta=-1.68628576 -> V=1.05572, theta=-0.48482
% INFO    : Bus 30	: V=1.05203048, theta=-1.66991411 -> V=1.05575, theta=-0.46527
% INFO    : Bus 31	: V=1.04882932, theta=-5.02836666 -> V=1.04988, theta=-3.24482
% INFO    : Bus 33	: V=1.03238586, theta=-5.81622313 -> V=1.04322, theta=-4.25355
% INFO    : Bus 34	: V=1.04308498, theta=-40.784603 -> V=1.04397, theta=-18.30969
% INFO    : Bus 35	: V=1.02288941, theta=-21.6110255 -> V=1.03405, theta=-13.90352
% INFO    : Bus 36	: V=1.06155485, theta=-30.7719291 -> V=1.06196, theta=-14.53133
% INFO    : Bus 37	: V=1.06914917, theta=-28.3384744 -> V=1.06882, theta=-11.9965
% INFO    : Bus 38	: V=1.04384914, theta=-38.1605038 -> V=1.03047, theta=-23.07951
% INFO    : Bus 2050	: V=1.02504482, theta=-43.1806456 -> V=1.02955, theta=-19.61385
% INFO    : Bus 39	: V=1.0289438, theta=-42.3593003 -> V=1.03367, theta=-18.98748
% INFO    : Bus 40	: V=1.03444741, theta=-38.8153203 -> V=1.0385, theta=-16.21298
% INFO    : Bus 41	: V=1.04164115, theta=-27.3301536 -> V=1.04066, theta=-17.12927
% INFO    : Bus 42	: V=1.02663818, theta=-46.6229704 -> V=1.03107, theta=-22.53014
% INFO    : Bus 43	: V=1.0264638, theta=-46.6671033 -> V=1.0309, theta=-22.57389
% INFO    : Bus 44	: V=1.05486257, theta=-26.1320802 -> V=1.0577, theta=-4.24664
% INFO    : Bus 45	: V=1.04812576, theta=-38.9307223 -> V=1.04921, theta=-15.94557
% INFO    : Bus 46	: V=1.038, theta=-7.667229 -> V=1.07103, theta=5.85219
% INFO    : Bus 47	: V=1.0263661, theta=-41.311783 -> V=1.0281, theta=-18.71733
% INFO    : Bus 48	: V=1.02636589, theta=-41.3117818 -> V=1.0281, theta=-18.71733
% INFO    : Bus 49	: V=1.02636466, theta=-41.3117749 -> V=1.0281, theta=-18.71733
% INFO    : Bus 50	: V=1.03638741, theta=-36.2197213 -> V=1.03943, theta=-16.46245
% INFO    : Bus 51	: V=1.05188712, theta=-17.4043224 -> V=1.0395, theta=-4.49144
% INFO    : Bus 52	: V=1.01896671, theta=-46.9184464 -> V=1.02337, theta=-23.05738
% INFO    : Bus 53	: V=1.01034096, theta=-45.5670543 -> V=1.01678, theta=-20.73425
% INFO    : Bus 54	: V=1.01362701, theta=-43.3936365 -> V=1.01887, theta=-18.89012
% INFO    : Bus 55	: V=1.02696752, theta=-5.12919002 -> V=1.03562, theta=-3.71139
% INFO    : Bus 56	: V=1.0271573, theta=-5.13060801 -> V=1.03581, theta=-3.71278
% INFO    : Bus 1827	: V=1.04260248, theta=-34.6579535 -> V=1.04567, theta=-12.2283
% INFO    : Bus 57	: V=1.05354664, theta=-20.3612759 -> V=1.05606, theta=-4.98501
% INFO    : Bus 58	: V=1.03648193, theta=-7.87858801 -> V=1.06965, theta=5.63392
% INFO    : Bus 59	: V=1.02314002, theta=-2.05815662 -> V=1.03974, theta=-1.24446
% INFO    : Bus 60	: V=1.02296855, theta=-2.05607045 -> V=1.03957, theta=-1.24244
% INFO    : Bus 61	: V=1.02486847, theta=-2.91097833 -> V=1.04066, theta=-1.57398
% INFO    : Bus 62	: V=1.02838774, theta=-44.8442595 -> V=1.03171, theta=-20.67789
% INFO    : Bus 63	: V=1.06744633, theta=-26.4263846 -> V=1.0728, theta=-13.91557
% INFO    : Bus 64	: V=1.02235895, theta=-40.5268336 -> V=1.02108, theta=-19.33681
% INFO    : Bus 65	: V=1.04797022, theta=-36.5723751 -> V=1.05085, theta=-16.50921
% INFO    : Bus 66	: V=1.05467372, theta=-17.6792601 -> V=1.04199, theta=-4.77557
% INFO    : Bus 67	: V=1.03887262, theta=-32.7145163 -> V=1.04503, theta=-16.89682
% INFO    : Bus 68	: V=1.02951107, theta=-46.2333151 -> V=1.03325, theta=-22.30943
% INFO    : Bus 69	: V=1.02342882, theta=-46.4249539 -> V=1.02787, theta=-22.56905
% INFO    : Bus 70	: V=1.0318011, theta=-44.4602666 -> V=1.03584, theta=-20.83253
% INFO    : Bus 71	: V=1.03661923, theta=-41.0915733 -> V=1.03622, theta=-19.16053
% INFO    : Bus 72	: V=1.03559998, theta=-40.0611412 -> V=1.03493, theta=-18.52041
% INFO    : Bus 73	: V=1.04335905, theta=-5.37629191 -> V=1.04204, theta=-3.49924
% INFO    : Bus 74	: V=1.0433684, theta=-5.3756094 -> V=1.04204, theta=-3.4983
% INFO    : Bus 75	: V=1.04166114, theta=-5.85761588 -> V=1.0411, theta=-3.98249
% INFO    : Bus 76	: V=1.05127602, theta=-21.5672592 -> V=1.05339, theta=-0.06818
% INFO    : Bus 77	: V=1.04792325, theta=-16.6550615 -> V=1.04926, theta=4.79751
% INFO    : Bus 78	: V=1.05118552, theta=-21.616673 -> V=1.05331, theta=-0.11719
% INFO    : Bus 79	: V=1.02331098, theta=-40.2941188 -> V=1.02203, theta=-19.10353
% INFO    : Bus 80	: V=1.02331121, theta=-40.2982078 -> V=1.02203, theta=-19.10763
% INFO    : Bus 81	: V=1.03217693, theta=-41.4880591 -> V=1.03027, theta=-20.75501
% INFO    : Bus 82	: V=1.02481856, theta=-45.0281473 -> V=1.03023, theta=-21.15629
% INFO    : Bus 83	: V=1.01752839, theta=-46.2166908 -> V=1.03273, theta=-19.05641
% INFO    : Bus 84	: V=1.05114958, theta=-18.5175825 -> V=1.0512, theta=-1.55825
% INFO    : Bus 85	: V=1.02932206, theta=-16.3727754 -> V=1.03568, theta=-7.57433
% INFO    : Bus 86	: V=1.06749173, theta=-16.360036 -> V=1.07409, theta=-7.56167
% INFO    : Bus 87	: V=1.04562791, theta=-13.9985911 -> V=1.05727, theta=-7.9288
% INFO    : Bus 88	: V=1.05684667, theta=-17.6200243 -> V=1.05692, theta=-5.53434
% INFO    : Bus 89	: V=1.02, theta=-12.0782361 -> V=1.0205, theta=-9.31704
% INFO    : Bus 90	: V=1.01562498, theta=-34.6787681 -> V=1.02087, theta=-18.51245
% INFO    : Bus 91	: V=1.0442032, theta=-9.20439526 -> V=1.03535, theta=-5.79478
% INFO    : Bus 92	: V=1.04784091, theta=-30.3617823 -> V=1.04623, theta=-10.37466
% INFO    : Bus 93	: V=1.04819669, theta=-30.7872457 -> V=1.04613, theta=-10.3595
% INFO    : Bus 96	: V=1.05246647, theta=-18.3716113 -> V=1.05223, theta=-1.48183
% INFO    : Bus 97	: V=1.05271498, theta=-34.1174229 -> V=1.04963, theta=-12.69982
% INFO    : Bus 98	: V=1.02595701, theta=-10.633136 -> V=1.05706, theta=2.89907
% INFO    : Bus 99	: V=1.05109262, theta=-20.0623153 -> V=1.05855, theta=-6.83248
% INFO    : Bus 100	: V=1.036, theta=-41.0134772 -> V=1.03538, theta=-18.98236
% INFO    : Bus 101	: V=1.06130462, theta=-25.0525845 -> V=1.06239, theta=-14.42626
% INFO    : Bus 102	: V=1.05730728, theta=-22.5507174 -> V=1.05811, theta=-12.34489
% INFO    : Bus 103	: V=1.05390093, theta=-21.4221244 -> V=1.04249, theta=-12.59487
% INFO    : Bus 104	: V=1.04342734, theta=-40.8553116 -> V=1.04431, theta=-18.38029
% INFO    : Bus 1828	: V=1.03331865, theta=-42.0075156 -> V=1.03546, theta=-20.43773
% INFO    : Bus 105	: V=1.0153912, theta=-37.0396936 -> V=1.02034, theta=-19.93813
% INFO    : Bus 106	: V=1.04327481, theta=-40.8636252 -> V=1.04416, theta=-18.38859
% INFO    : Bus 107	: V=1.03317069, theta=-24.414835 -> V=1.03486, theta=-11.59843
% INFO    : Bus 108	: V=1.0448452, theta=-22.5790651 -> V=1.05099, theta=-9.73347
% INFO    : Bus 109	: V=1.05363596, theta=-16.874679 -> V=1.05384, theta=0.11485
% INFO    : Bus 110	: V=1.04972999, theta=-38.4350145 -> V=1.05081, theta=-15.45087
% INFO    : Bus 111	: V=1.07047513, theta=-24.3641392 -> V=1.07263, theta=-8.78632
% INFO    : Bus 112	: V=1.036317, theta=-35.8006563 -> V=1.03556, theta=-19.62131
% INFO    : Bus 113	: V=1.04783962, theta=-36.5197778 -> V=1.05072, theta=-16.45685
% INFO    : Bus 114	: V=1.01859218, theta=-46.9856319 -> V=1.02319, theta=-23.15607
% INFO    : Bus 115	: V=1.04478539, theta=-31.9620766 -> V=1.03929, theta=-16.34782
% INFO    : Bus 117	: V=1.04949781, theta=-30.8376086 -> V=1.04431, theta=-15.54547
% INFO    : Bus 119	: V=1.02694981, theta=-29.5018375 -> V=1.02033, theta=-4.34451
% INFO    : Bus 2051	: V=1.00159779, theta=-16.1870396 -> V=1.00894, theta=-14.41677
% INFO    : Bus 120	: V=1.05166038, theta=-15.901803 -> V=1.05946, theta=-14.14531
% INFO    : Bus 121	: V=1.04809244, theta=-13.5762141 -> V=1.05618, theta=-11.89835
% INFO    : Bus 122	: V=1.03371202, theta=-24.4313009 -> V=1.0354, theta=-11.61485
% INFO    : Bus 123	: V=1.02448071, theta=-20.6158774 -> V=1.02233, theta=-13.43699
% INFO    : Bus 124	: V=1.07264692, theta=-28.2815068 -> V=1.07697, theta=-13.67909
% INFO    : Bus 125	: V=1.034, theta=-11.0182488 -> V=1.04112, theta=-6.83994
% INFO    : Bus 126	: V=1.05886575, theta=-9.67090844 -> V=1.05956, theta=7.70911
% INFO    : Bus 127	: V=1.0534005, theta=-9.63558802 -> V=1.05406, theta=7.74728
% INFO    : Bus 128	: V=1.05345569, theta=-9.63199227 -> V=1.05419, theta=7.75075
% INFO    : Bus 129	: V=1.05346235, theta=-9.62850865 -> V=1.05418, theta=7.75446
% INFO    : Bus 130	: V=1.05348025, theta=-9.64413157 -> V=1.05419, theta=7.73826
% INFO    : Bus 131	: V=1.04463475, theta=-31.8804036 -> V=1.03916, theta=-16.26542
% INFO    : Bus 132	: V=1.04466247, theta=-31.8527006 -> V=1.0392, theta=-16.23754
% INFO    : Bus 133	: V=1.04943382, theta=-30.7682197 -> V=1.04364, theta=-15.4038
% INFO    : Bus 134	: V=1.02932303, theta=-43.7529806 -> V=1.03405, theta=-20.36852
% INFO    : Bus 135	: V=1.05322278, theta=-16.9207932 -> V=1.06094, theta=-15.12486
% INFO    : Bus 136	: V=1.04793054, theta=-34.5469331 -> V=1.05194, theta=-15.96885
% INFO    : Bus 137	: V=1.04090791, theta=-18.3030267 -> V=1.04417, theta=-12.17208
% INFO    : Bus 138	: V=1.0403026, theta=-14.6191905 -> V=1.04108, theta=-8.7928
% INFO    : Bus 140	: V=1.04785941, theta=-5.81393081 -> V=1.03028, theta=-4.05485
% INFO    : Bus 141	: V=1.04713663, theta=-5.59951129 -> V=1.0332, theta=-4.02358
% INFO    : Bus 142	: V=1.03825771, theta=-17.2895964 -> V=1.03977, theta=2.09503
% INFO    : Bus 143	: V=1.04357747, theta=-18.7041615 -> V=1.04684, theta=-12.57082
% INFO    : Bus 144	: V=1.04355185, theta=-18.7086771 -> V=1.04682, theta=-12.57531
% INFO    : Bus 145	: V=1.04972043, theta=-38.4186184 -> V=1.0508, theta=-15.43451
% INFO    : Bus 146	: V=1.04889424, theta=-19.7144055 -> V=1.05299, theta=-5.65978
% INFO    : Bus 147	: V=1.04889232, theta=-19.7143836 -> V=1.05299, theta=-5.65976
% INFO    : Bus 148	: V=1.05119071, theta=-18.2332466 -> V=1.05127, theta=-1.26756
% INFO    : Bus 149	: V=1.05270739, theta=-34.0423111 -> V=1.04962, theta=-12.6243
% INFO    : Bus 150	: V=1.03628049, theta=-9.30143923 -> V=1.02477, theta=-5.94696
% INFO    : Bus 151	: V=1.05024615, theta=-19.0576322 -> V=1.05023, theta=-2.11434
% INFO    : Bus 152	: V=1.04381179, theta=-11.0161734 -> V=1.04772, theta=-9.08468
% INFO    : Bus 153	: V=1.04380088, theta=-11.0190648 -> V=1.04771, theta=-9.08839
% INFO    : Bus 154	: V=1.04306522, theta=-6.22228475 -> V=1.04647, theta=-4.26133
% INFO    : Bus 155	: V=1.04527756, theta=-4.86384421 -> V=1.04945, theta=-3.22628
% INFO    : Bus 156	: V=1.01779227, theta=-46.1312561 -> V=1.0349, theta=-18.60785
% INFO    : Bus 157	: V=1.05885154, theta=-9.67076425 -> V=1.05955, theta=7.70925
% INFO    : Bus 158	: V=1.05343984, theta=-9.71002957 -> V=1.05414, theta=7.67004
% INFO    : Bus 159	: V=1.03810341, theta=-33.7186436 -> V=1.045, theta=-17.88294
% INFO    : Bus 160	: V=1.05228533, theta=-17.9863346 -> V=1.05554, theta=-6.32195
% INFO    : Bus 161	: V=1.05124322, theta=-33.8015412 -> V=1.05287, theta=-10.40574
% INFO    : Bus 162	: V=1.05124322, theta=-33.8015412 -> V=1.05287, theta=-10.40574
% INFO    : Bus 163	: V=1.05125059, theta=-33.8017381 -> V=1.05287, theta=-10.40593
% INFO    : Bus 164	: V=1.05124218, theta=-33.8015135 -> V=1.05286, theta=-10.40571
% INFO    : Bus 165	: V=1.02155415, theta=-19.8388855 -> V=1.01798, theta=-13.12654
% INFO    : Bus 166	: V=1.02862428, theta=-28.96034 -> V=1.03473, theta=-16.60611
% INFO    : Bus 2019	: V=0.961263558, theta=-20.2495099 -> V=0.96441, theta=-6.25393
% INFO    : Bus 167	: V=1.04509756, theta=-19.645302 -> V=1.04976, theta=-5.8153
% INFO    : Bus 168	: V=1.04962397, theta=-15.8950978 -> V=1.05813, theta=-2.9389
% INFO    : Bus 169	: V=1.065, theta=-24.8986609 -> V=1.06602, theta=-14.28034
% INFO    : Bus 170	: V=1.02141398, theta=-22.2635234 -> V=1.03303, theta=-14.26924
% INFO    : Bus 171	: V=1.03619839, theta=-40.8869822 -> V=1.03573, theta=-18.92551
% INFO    : Bus 172	: V=1.03651623, theta=-40.8372725 -> V=1.03608, theta=-18.88267
% INFO    : Bus 173	: V=1.01494319, theta=-46.3423742 -> V=1.02455, theta=-20.26362
% INFO    : Bus 181	: V=1.05024862, theta=-19.0356156 -> V=1.05023, theta=-2.09232
% INFO    : Bus 182	: V=1.03299656, theta=-36.3585668 -> V=1.03809, theta=-18.81993
% INFO    : Bus 183	: V=1.04359513, theta=-13.9192469 -> V=1.03947, theta=-7.65593
% INFO    : Bus 184	: V=1.04013214, theta=-13.7300714 -> V=1.04069, theta=-7.22805
% INFO    : Bus 185	: V=1.04015033, theta=-13.7337203 -> V=1.04058, theta=-7.23136
% INFO    : Bus 186	: V=1.04358655, theta=-13.930155 -> V=1.03964, theta=-7.70297
% INFO    : Bus 187	: V=1.03151341, theta=-45.3907842 -> V=1.03484, theta=-21.22096
% INFO    : Bus 188	: V=1.04498229, theta=-37.598826 -> V=1.03459, theta=-22.82947
% INFO    : Bus 189	: V=1.03675304, theta=-31.5354079 -> V=1.04035, theta=-9.46298
% INFO    : Bus 190	: V=1.04290358, theta=-25.4957831 -> V=1.04559, theta=-8.71116
% INFO    : Bus 191	: V=1.04296248, theta=-25.5006182 -> V=1.04565, theta=-8.71595
% INFO    : Bus 192	: V=1.03637178, theta=-41.2331636 -> V=1.03597, theta=-19.30222
% INFO    : Bus 193	: V=1.04649206, theta=-6.21730893 -> V=1.05027, theta=-3.9528
% INFO    : Bus 194	: V=1.04649206, theta=-6.21730893 -> V=1.05027, theta=-3.95288
% INFO    : Bus 195	: V=1.02847573, theta=-44.3382842 -> V=1.03322, theta=-20.9485
% INFO    : Bus 196	: V=1.03410731, theta=-7.69153925 -> V=1.0306, theta=-7.6671
% INFO    : Bus 197	: V=1.0330817, theta=-8.15990324 -> V=1.03063, theta=-7.64262
% INFO    : Bus 198	: V=1.04150541, theta=-26.0654439 -> V=1.04426, theta=-4.52116
% INFO    : Bus 199	: V=1.05205842, theta=-21.9682498 -> V=1.0544, theta=-2.07958
% INFO    : Bus 200	: V=1.03755574, theta=-6.61250563 -> V=1.03975, theta=-4.44396
% INFO    : Bus 201	: V=1.04241006, theta=-24.9412088 -> V=1.04444, theta=-5.43666
% INFO    : Bus 202	: V=1.03201187, theta=-44.2344049 -> V=1.03605, theta=-21.49733
% INFO    : Bus 203	: V=1.03608558, theta=-40.0215909 -> V=1.03544, theta=-18.48447
% INFO    : Bus 204	: V=1.04471086, theta=-37.5003512 -> V=1.0354, theta=-22.85599
% INFO    : Bus 2086	: V=0.996621657, theta=-16.7356538 -> V=1.00349, theta=-14.88776
% INFO    : Bus 205	: V=1.04509955, theta=-16.3140845 -> V=1.05248, theta=-14.49128
% INFO    : Bus 206	: V=1.04768569, theta=-14.4079203 -> V=1.05564, theta=-12.68513
% INFO    : Bus 207	: V=1.03612184, theta=-40.1303784 -> V=1.03542, theta=-18.58558
% INFO    : Bus 1829	: V=1.022, theta=-44.3479996 -> V=1.02875, theta=-20.24439
% INFO    : Bus 208	: V=1.02199257, theta=-44.347975 -> V=1.02873, theta=-20.24687
% INFO    : Bus 209	: V=1.040209, theta=-25.1062979 -> V=1.04395, theta=-1.93758
% INFO    : Bus 210	: V=1.03764499, theta=-34.4201536 -> V=1.03353, theta=-18.74068
% INFO    : Bus 211	: V=1.03244361, theta=-6.36536844 -> V=1.04262, theta=-4.74665
% INFO    : Bus 212	: V=1.03235576, theta=-5.82468192 -> V=1.04319, theta=-4.26185
% INFO    : Bus 213	: V=1.02998343, theta=-9.32815402 -> V=1.02884, theta=-8.00386
% INFO    : Bus 215	: V=1.0455137, theta=-6.6625824 -> V=1.05019, theta=-4.12913
% INFO    : Bus 216	: V=1.04870156, theta=-26.3936087 -> V=1.05413, theta=-16.50621
% INFO    : Bus 217	: V=1.0321618, theta=-8.54492937 -> V=1.03048, theta=-7.68225
% INFO    : Bus 218	: V=1.03122769, theta=-8.86545038 -> V=1.03048, theta=-7.68016
% INFO    : Bus 219	: V=1.02304577, theta=-1.66151517 -> V=1.03909, theta=-1.318
% INFO    : Bus 220	: V=1.02345648, theta=-1.60458457 -> V=1.03949, theta=-1.26281
% INFO    : Bus 221	: V=1.0328122, theta=-5.34348219 -> V=1.04374, theta=-3.8608
% INFO    : Bus 222	: V=1.03905929, theta=-29.8220598 -> V=1.04134, theta=-7.67867
% INFO    : Bus 223	: V=1.03243842, theta=-6.32262309 -> V=1.0426, theta=-4.70465
% INFO    : Bus 224	: V=1.0326978, theta=-6.27180555 -> V=1.04297, theta=-4.66163
% INFO    : Bus 225	: V=1.03365361, theta=-45.6380881 -> V=1.03674, theta=-21.33848
% INFO    : Bus 1830	: V=1.06227711, theta=-32.2990554 -> V=1.06321, theta=-8.75591
% INFO    : Bus 226	: V=1.06019112, theta=-29.1311656 -> V=1.061, theta=-5.57138
% INFO    : Bus 227	: V=1.06985336, theta=-23.9909785 -> V=1.07124, theta=-8.05964
% INFO    : Bus 228	: V=1.05888933, theta=-21.1295389 -> V=1.05835, theta=-4.69956
% INFO    : Bus 229	: V=1.03128404, theta=-44.4234727 -> V=1.0342, theta=-20.98095
% INFO    : Bus 230	: V=1.03598896, theta=-41.4983577 -> V=1.03783, theta=-19.01711
% INFO    : Bus 231	: V=1.04342149, theta=-40.8569739 -> V=1.04431, theta=-18.38195
% INFO    : Bus 232	: V=1.03334873, theta=-42.0044442 -> V=1.03549, theta=-20.43467
% INFO    : Bus 233	: V=1.03969026, theta=-33.3605813 -> V=1.04658, theta=-17.52956
% INFO    : Bus 234	: V=1.03973495, theta=-33.3441463 -> V=1.04662, theta=-17.51334
% INFO    : Bus 235	: V=1.04502913, theta=-36.1330445 -> V=1.04789, theta=-16.07205
% INFO    : Bus 236	: V=1.04482471, theta=-36.1316076 -> V=1.04769, theta=-16.07062
% INFO    : Bus 237	: V=1.03627947, theta=-40.8611556 -> V=1.03842, theta=-19.24383
% INFO    : Bus 238	: V=1.03854671, theta=-40.7344138 -> V=1.04083, theta=-19.02251
% INFO    : Bus 239	: V=1.04517879, theta=-36.8237273 -> V=1.04806, theta=-16.75905
% INFO    : Bus 240	: V=1.04487739, theta=-36.849769 -> V=1.04776, theta=-16.78494
% INFO    : Bus 241	: V=1.011, theta=-8.63606974 -> V=0.96891, theta=-2.86477
% INFO    : Bus 242	: V=1.06211368, theta=-9.34171973 -> V=1.04761, theta=-5.59195
% INFO    : Bus 243	: V=1.04141458, theta=-26.5881218 -> V=1.04191, theta=-14.42001
% INFO    : Bus 244	: V=1.04587, theta=-29.9837591 -> V=1.04604, theta=-15.78152
% INFO    : Bus 245	: V=1.04399006, theta=-26.2253222 -> V=1.03957, theta=-14.59212
% INFO    : Bus 246	: V=1.04518775, theta=-26.2040558 -> V=1.03947, theta=-14.50935
% INFO    : Bus 247	: V=1.03576523, theta=-41.01896 -> V=1.03521, theta=-19.03351
% INFO    : Bus 2029	: V=0.962090008, theta=-18.575064 -> V=0.96885, theta=-5.31334
% INFO    : Bus 2030	: V=0.961543601, theta=-18.5469847 -> V=0.9675, theta=-5.34657
% INFO    : Bus 248	: V=1.04908958, theta=-18.3537025 -> V=1.05607, theta=-5.20221
% INFO    : Bus 249	: V=1.04958566, theta=-18.3533941 -> V=1.0559, theta=-5.24627
% INFO    : Bus 250	: V=1.06880941, theta=-16.8799529 -> V=1.07348, theta=-4.20019
% INFO    : Bus 251	: V=1.03018018, theta=-9.33152881 -> V=1.02903, theta=-8.00724
% INFO    : Bus 252	: V=1.04534636, theta=-36.9717361 -> V=1.04855, theta=-16.47631
% INFO    : Bus 2025	: V=0.979749565, theta=-40.7185465 -> V=0.98059, theta=-18.24026
% INFO    : Bus 2031	: V=0.947797056, theta=-39.9866808 -> V=0.94859, theta=-17.51441
% INFO    : Bus 2032	: V=0.971365072, theta=-40.2282816 -> V=0.97219, theta=-17.75142
% INFO    : Bus 2046	: V=0.974446559, theta=-40.325371 -> V=0.97526, theta=-17.85339
% INFO    : Bus 253	: V=1.03549947, theta=-39.4321485 -> V=1.03637, theta=-16.95924
% INFO    : Bus 254	: V=1.03817794, theta=-39.5383002 -> V=1.03905, theta=-17.06552
% INFO    : Bus 255	: V=1.04391731, theta=-38.5088841 -> V=1.04469, theta=-15.93716
% INFO    : Bus 257	: V=1.04144071, theta=-36.4149746 -> V=1.04225, theta=-13.95569
% INFO    : Bus 258	: V=1.04121501, theta=-36.5497768 -> V=1.04211, theta=-14.07428
% INFO    : Bus 259	: V=1.03334453, theta=-41.2613005 -> V=1.03705, theta=-21.50451
% INFO    : Bus 260	: V=1.04872496, theta=-26.403969 -> V=1.05415, theta=-16.51646
% INFO    : Bus 261	: V=1.03353507, theta=-24.2749314 -> V=1.02774, theta=0.3829
% INFO    : Bus 262	: V=1.03105247, theta=-9.44469616 -> V=1.02991, theta=-8.12063
% INFO    : Bus 263	: V=1.0418326, theta=-13.60069 -> V=1.04181, theta=-7.80242
% INFO    : Bus 267	: V=1.03992295, theta=-25.5854378 -> V=1.04154, theta=-5.68693
% INFO    : Bus 268	: V=1.04163969, theta=-22.2295096 -> V=1.04211, theta=-2.17972
% INFO    : Bus 269	: V=1.0416508, theta=-22.2260114 -> V=1.04212, theta=-2.17605
% INFO    : Bus 270	: V=1.029, theta=-36.8384186 -> V=1.02385, theta=-20.70916
% INFO    : Bus 271	: V=1.05003045, theta=-36.9444769 -> V=1.02967, theta=-20.88275
% INFO    : Bus 272	: V=1.02448357, theta=-28.3951309 -> V=1.03033, theta=-17.14402
% INFO    : Bus 273	: V=1.0518845, theta=-20.3121661 -> V=1.05379, theta=1.15018
% INFO    : Bus 274	: V=1.04378103, theta=-35.4834477 -> V=1.04662, theta=-19.27114
% INFO    : Bus 275	: V=1.05240488, theta=-35.0903477 -> V=1.04957, theta=-13.88949
% INFO    : Bus 276	: V=1.02644109, theta=-41.4026087 -> V=1.02818, theta=-18.80787
% INFO    : Bus 278	: V=1.059863, theta=-16.5753836 -> V=1.06386, theta=-10.8176
% INFO    : Bus 279	: V=1.04956335, theta=-16.0894758 -> V=1.05352, theta=-10.3354
% INFO    : Bus 280	: V=1.0415378, theta=-13.8280978 -> V=1.04545, theta=-8.09085
% INFO    : Bus 281	: V=1.04319165, theta=-20.3477053 -> V=1.04788, theta=-6.51169
% INFO    : Bus 282	: V=1.04531825, theta=-19.6480062 -> V=1.04998, theta=-5.81801
% INFO    : Bus 283	: V=1.01711853, theta=-12.4807509 -> V=1.0177, theta=-9.77241
% INFO    : Bus 284	: V=1.04694781, theta=-36.3981629 -> V=1.04982, theta=-16.33578
% INFO    : Bus 285	: V=1.0361855, theta=-36.6002762 -> V=1.03926, theta=-16.75667
% INFO    : Bus 286	: V=1.05334501, theta=-27.4970562 -> V=1.05384, theta=-16.94619
% INFO    : Bus 287	: V=1.03326134, theta=-28.7153834 -> V=1.0352, theta=-8.59967
% INFO    : Bus 288	: V=1.03326009, theta=-28.7151176 -> V=1.0352, theta=-8.5994
% INFO    : Bus 289	: V=1.03721054, theta=-35.9529232 -> V=1.04024, theta=-16.19714
% INFO    : Bus 2062	: V=0.975621056, theta=-35.478218 -> V=0.97983, theta=-16.88411
% INFO    : Bus 290	: V=1.03489545, theta=-35.2050074 -> V=1.0391, theta=-16.49085
% INFO    : Bus 291	: V=1.04203567, theta=-33.7846573 -> V=1.04587, theta=-14.64542
% INFO    : Bus 292	: V=1.04220692, theta=-33.8119094 -> V=1.04611, theta=-14.69041
% INFO    : Bus 293	: V=1.0465199, theta=-32.7530966 -> V=1.05127, theta=-14.18627
% INFO    : Bus 294	: V=1.0421219, theta=-33.798288 -> V=1.04599, theta=-14.66792
% INFO    : Bus 295	: V=1.03329278, theta=-24.6286344 -> V=1.02795, theta=-0.18159
% INFO    : Bus 296	: V=1.03432942, theta=-41.1768755 -> V=1.03886, theta=-18.08249
% INFO    : Bus 297	: V=1.04778293, theta=-36.4793657 -> V=1.05066, theta=-16.41663
% INFO    : Bus 298	: V=1.02603449, theta=-41.465496 -> V=1.02775, theta=-18.88752
% INFO    : Bus 299	: V=1.05367914, theta=-19.2454162 -> V=1.04462, theta=-9.89133
% INFO    : Bus 300	: V=1.04781242, theta=-16.6079488 -> V=1.04913, theta=4.84628
% INFO    : Bus 301	: V=1.04784951, theta=-16.6070391 -> V=1.04917, theta=4.84728
% INFO    : Bus 302	: V=1.04785701, theta=-16.6070126 -> V=1.04918, theta=4.84731
% INFO    : Bus 303	: V=1.04317401, theta=-24.9081175 -> V=1.04329, theta=-2.52448
% INFO    : Bus 304	: V=1.03655416, theta=-36.6604064 -> V=1.03547, theta=-14.56223
% INFO    : Bus 305	: V=1.03863778, theta=-37.1489609 -> V=1.03777, theta=-15.16089
% INFO    : Bus 306	: V=1.02763374, theta=-42.8375011 -> V=1.0258, theta=-21.56474
% INFO    : Bus 2047	: V=0.970198803, theta=-36.2179767 -> V=0.97298, theta=-16.43987
% INFO    : Bus 307	: V=1.03766192, theta=-35.4829185 -> V=1.04069, theta=-15.72983
% INFO    : Bus 308	: V=1.04149179, theta=-32.5924807 -> V=1.04457, theta=-12.9307
% INFO    : Bus 309	: V=1.05917325, theta=-18.3898455 -> V=1.05937, theta=-1.39975
% INFO    : Bus 310	: V=1.04203267, theta=-9.39432884 -> V=1.04211, theta=9.36409
% INFO    : Bus 311	: V=1.04203556, theta=-9.42009383 -> V=1.04211, theta=9.33739
% INFO    : Bus 312	: V=1.03652957, theta=-28.2486869 -> V=1.03226, theta=-17.82764
% INFO    : Bus 313	: V=1.05266157, theta=-35.194054 -> V=1.04998, theta=-13.94776
% INFO    : Bus 314	: V=1.01866308, theta=-46.8248646 -> V=1.02295, theta=-22.94616
% INFO    : Bus 315	: V=1.01882246, theta=-46.8214928 -> V=1.02311, theta=-22.94282
% INFO    : Bus 316	: V=1.07479932, theta=-23.3761869 -> V=1.07897, theta=-10.99052
% INFO    : Bus 317	: V=1.04538143, theta=-16.1108595 -> V=1.04589, theta=-1.55811
% INFO    : Bus 318	: V=1.0265199, theta=-41.3863846 -> V=1.02826, theta=-18.7917
% INFO    : Bus 319	: V=1.02238932, theta=-23.8739632 -> V=1.03509, theta=-14.78437
% INFO    : Bus 320	: V=1.04272735, theta=-32.0653693 -> V=1.04604, theta=-9.90446
% INFO    : Bus 321	: V=1.03602468, theta=-29.2882767 -> V=1.04257, theta=-16.70965
% INFO    : Bus 323	: V=1.03377266, theta=-43.0116429 -> V=1.03702, theta=-20.93651
% INFO    : Bus 324	: V=1.0160028, theta=-26.6879276 -> V=1.01976, theta=-14.55457
% INFO    : Bus 325	: V=1.05727485, theta=-34.1407275 -> V=1.0583, theta=-10.61366
% INFO    : Bus 326	: V=1.03273625, theta=-6.04807795 -> V=1.04337, theta=-4.46749
% INFO    : Bus 327	: V=1.06509742, theta=-22.6857321 -> V=1.05946, theta=-16.69183
% INFO    : Bus 328	: V=1.04247167, theta=-16.5846321 -> V=1.03678, theta=-10.52431
% INFO    : Bus 329	: V=1.05914763, theta=-25.6398355 -> V=1.06002, theta=-15.09644
% INFO    : Bus 330	: V=1.04491106, theta=-36.8307039 -> V=1.04779, theta=-16.76598
% INFO    : Bus 331	: V=1.03724704, theta=-35.9666428 -> V=1.04028, theta=-16.21077
% INFO    : Bus 332	: V=1.03733167, theta=-35.9479392 -> V=1.04036, theta=-16.19218
% INFO    : Bus 333	: V=1.04957883, theta=-31.904571 -> V=1.04909, theta=-10.20021
% INFO    : Bus 2072	: V=1.04245117, theta=-30.9540462 -> V=1.04338, theta=-9.01317
% INFO    : Bus 334	: V=1.01766011, theta=-46.6337265 -> V=1.02205, theta=-22.87237
% INFO    : Bus 335	: V=1.04546696, theta=-24.8086397 -> V=1.04805, theta=-3.30727
% INFO    : Bus 336	: V=1.03511799, theta=-22.3561288 -> V=1.02813, theta=2.88259
% INFO    : Bus 337	: V=1.03534263, theta=-22.4024106 -> V=1.02827, theta=2.83388
% INFO    : Bus 338	: V=1.03585737, theta=-22.5234722 -> V=1.02941, theta=2.94412
% INFO    : Bus 339	: V=1.05372654, theta=-22.9444351 -> V=1.05447, theta=0.68251
% INFO    : Bus 340	: V=1.04859447, theta=-15.3910857 -> V=1.04358, theta=-9.5742
% INFO    : Bus 341	: V=1.02629092, theta=-41.429107 -> V=1.02803, theta=-18.83429
% INFO    : Bus 342	: V=1.04799131, theta=-36.5644797 -> V=1.05087, theta=-16.50136
% INFO    : Bus 343	: V=1.04294701, theta=-40.7269469 -> V=1.04383, theta=-18.25212
% INFO    : Bus 345	: V=1.04979203, theta=-27.8428585 -> V=1.0511, theta=-17.4325
% INFO    : Bus 346	: V=1.04860582, theta=-28.3825174 -> V=1.05066, theta=-18.00777
% INFO    : Bus 347	: V=1.04955147, theta=-25.3061732 -> V=1.05311, theta=-15.20963
% INFO    : Bus 348	: V=1.03584268, theta=-22.60962 -> V=1.02929, theta=2.6135
% INFO    : Bus 350	: V=1.05381704, theta=-22.971569 -> V=1.05451, theta=0.64965
% INFO    : Bus 351	: V=1.03355448, theta=-40.4794871 -> V=1.03578, theta=-18.67638
% INFO    : Bus 352	: V=1.03432572, theta=-40.4718281 -> V=1.03655, theta=-18.66876
% INFO    : Bus 353	: V=1.04081664, theta=-31.6534845 -> V=1.04431, theta=-18.90614
% INFO    : Bus 354	: V=1.04517843, theta=-11.9987005 -> V=1.05244, theta=-10.2941
% INFO    : Bus 355	: V=1.05, theta=-15.1386729 -> V=1.05009, theta=-3.8818
% INFO    : Bus 356	: V=1.047, theta=-16.31985 -> V=1.0579, theta=-5.90167
% INFO    : Bus 357	: V=1.05497496, theta=-1.08876209 -> V=1.05526, theta=-1.16465
% INFO    : Bus 358	: V=1.02743426, theta=-11.6070507 -> V=1.02898, theta=-9.15588
% INFO    : Bus 359	: V=1.04421469, theta=-32.5802794 -> V=1.04753, theta=-10.41614
% INFO    : Bus 360	: V=1.04407181, theta=-16.0410153 -> V=1.03756, theta=-9.86985
% INFO    : Bus 361	: V=1.04436675, theta=-16.0525428 -> V=1.03802, theta=-9.90179
% INFO    : Bus 362	: V=1.043655, theta=-16.4109962 -> V=1.03777, theta=-10.30679
% INFO    : Bus 363	: V=1.05137211, theta=-13.9490827 -> V=1.03467, theta=-7.20174
% INFO    : Bus 364	: V=1.03508623, theta=-33.1394779 -> V=1.03541, theta=-20.63606
% INFO    : Bus 365	: V=1.02983545, theta=-31.3546099 -> V=1.0302, theta=-19.13883
% INFO    : Bus 366	: V=0.982852259, theta=-27.7477783 -> V=0.98947, theta=-15.41125
% INFO    : Bus 367	: V=1.02487426, theta=-46.806499 -> V=1.02966, theta=-22.59846
% INFO    : Bus 2014	: V=1.01757231, theta=-34.3364133 -> V=1.02272, theta=-18.20029
% INFO    : Bus 368	: V=1.02179864, theta=-34.1437191 -> V=1.02699, theta=-17.98256
% INFO    : Bus 369	: V=1.05356851, theta=-33.0950859 -> V=1.05913, theta=-16.86069
% INFO    : Bus 370	: V=1.02609155, theta=-41.4558861 -> V=1.02782, theta=-18.87193
% INFO    : Bus 371	: V=1.04797281, theta=-36.5064028 -> V=1.05085, theta=-16.44355
% INFO    : Bus 372	: V=1.04390915, theta=-17.4195878 -> V=1.04406, theta=-9.83665
% INFO    : Bus 373	: V=1.03927192, theta=-16.7949422 -> V=1.04319, theta=-9.34174
% INFO    : Bus 374	: V=1.03587232, theta=-40.1561621 -> V=1.03517, theta=-18.6114
% INFO    : Bus 375	: V=1.03652509, theta=-41.2045261 -> V=1.03612, theta=-19.27356
% INFO    : Bus 376	: V=1.048279, theta=-5.99003845 -> V=1.03098, theta=-4.14221
% INFO    : Bus 377	: V=1.027206, theta=-47.2877336 -> V=1.03137, theta=-23.27436
% INFO    : Bus 378	: V=1.03633919, theta=-18.5939885 -> V=1.03211, theta=-11.79461
% INFO    : Bus 379	: V=1.05048395, theta=-17.6697897 -> V=1.05621, theta=-5.55187
% INFO    : Bus 380	: V=1.03863842, theta=-6.74047348 -> V=1.01906, theta=-5.15853
% INFO    : Bus 381	: V=1.055245, theta=-0.847767978 -> V=1.05515, theta=-1.05622
% INFO    : Bus 382	: V=1.05520842, theta=-0.844769322 -> V=1.05515, theta=-1.05495
% INFO    : Bus 383	: V=1.05528319, theta=-0.828404347 -> V=1.05513, theta=-1.04751
% INFO    : Bus 384	: V=1.05487113, theta=-1.09971239 -> V=1.05516, theta=-1.17559
% INFO    : Bus 385	: V=1.04884628, theta=-28.5701178 -> V=1.0505, theta=-18.06103
% INFO    : Bus 386	: V=1.06154822, theta=-9.3564425 -> V=1.04769, theta=-5.68144
% INFO    : Bus 387	: V=1.04034875, theta=-6.0693636 -> V=1.04082, theta=-4.18782
% INFO    : Bus 388	: V=1.05428654, theta=-16.2901534 -> V=1.05452, theta=0.599
% INFO    : Bus 390	: V=1.05431527, theta=-11.9941404 -> V=1.05454, theta=4.99928
% INFO    : Bus 391	: V=1.03600472, theta=-40.8936165 -> V=1.0397, theta=-21.13946
% INFO    : Bus 392	: V=1.03367158, theta=-11.3681521 -> V=1.04088, theta=-7.08185
% INFO    : Bus 393	: V=1.02659701, theta=-27.4549881 -> V=1.03328, theta=-16.33847
% INFO    : Bus 394	: V=1.04297535, theta=-32.3253444 -> V=1.03747, theta=-16.71494
% INFO    : Bus 395	: V=1.0436117, theta=-18.6913284 -> V=1.04688, theta=-12.55806
% INFO    : Bus 396	: V=1.015, theta=-7.00067553 -> V=0.98818, theta=-2.95877
% INFO    : Bus 397	: V=1.06171386, theta=-9.345379 -> V=1.04779, theta=-5.66738
% INFO    : Bus 398	: V=1.03326681, theta=-28.7132659 -> V=1.03521, theta=-8.59756
% INFO    : Bus 399	: V=1.03581471, theta=-38.1581391 -> V=1.04017, theta=-20.5023
% INFO    : Bus 400	: V=1.02365719, theta=-2.01285925 -> V=1.0402, theta=-1.17044
% INFO    : Bus 401	: V=1.02331198, theta=-1.71049309 -> V=1.0405, theta=-0.99589
% INFO    : Bus 402	: V=1.04277188, theta=-40.8988758 -> V=1.04366, theta=-18.42378
% INFO    : Bus 403	: V=1.03645414, theta=-41.0868708 -> V=1.03602, theta=-19.14133
% INFO    : Bus 404	: V=1.02126516, theta=-46.7037262 -> V=1.02578, theta=-22.8632
% INFO    : Bus 405	: V=1.03665096, theta=-36.1986631 -> V=1.03969, theta=-16.44151
% INFO    : Bus 406	: V=1.03345984, theta=-35.636685 -> V=1.03767, theta=-16.91906
% INFO    : Bus 407	: V=1.03620862, theta=-39.6930493 -> V=1.03539, theta=-18.12294
% INFO    : Bus 408	: V=1.04179822, theta=-18.5314134 -> V=1.04506, theta=-12.39905
% INFO    : Bus 409	: V=1.05344603, theta=-27.0444609 -> V=1.05636, theta=-5.12571
% INFO    : Bus 410	: V=1.04800495, theta=-36.5412713 -> V=1.05089, theta=-16.47823
% INFO    : Bus 411	: V=1.04321874, theta=-32.0162934 -> V=1.03406, theta=-16.24824
% INFO    : Bus 412	: V=1.04895316, theta=-16.7245822 -> V=1.05639, theta=-14.89698
% INFO    : Bus 413	: V=1.04320539, theta=-32.0295149 -> V=1.03407, theta=-16.262
% INFO    : Bus 414	: V=1.04136174, theta=-31.633125 -> V=1.04633, theta=-18.75791
% INFO    : Bus 416	: V=1.04196835, theta=-6.23255181 -> V=1.02211, theta=-4.29468
% INFO    : Bus 418	: V=1.04979103, theta=-16.4313786 -> V=1.05376, theta=-10.67486
% INFO    : Bus 419	: V=1.04173306, theta=-32.1865937 -> V=1.04899, theta=-17.85018
% INFO    : Bus 420	: V=1.03800752, theta=-26.7145706 -> V=1.03975, theta=-6.73873
% INFO    : Bus 421	: V=1.04210967, theta=-27.3526155 -> V=1.04392, theta=-7.65603
% INFO    : Bus 422	: V=1.02767034, theta=-42.4357199 -> V=1.03147, theta=-22.58599
% INFO    : Bus 423	: V=1.05641553, theta=-19.7748757 -> V=1.05781, theta=-4.80297
% INFO    : Bus 424	: V=1.05269937, theta=-34.9194366 -> V=1.04987, theta=-13.71765
% INFO    : Bus 425	: V=1.02346824, theta=-1.60478678 -> V=1.0395, theta=-1.26301
% INFO    : Bus 426	: V=1.03376004, theta=-45.6311977 -> V=1.03685, theta=-21.33164
% INFO    : Bus 427	: V=1.01905074, theta=-46.779964 -> V=1.02333, theta=-22.90164
% INFO    : Bus 428	: V=1.03868027, theta=-16.7726106 -> V=1.04078, theta=-11.30087
% INFO    : Bus 429	: V=1.02234301, theta=-45.1731451 -> V=1.03342, theta=-18.72432
% INFO    : Bus 430	: V=1.01523707, theta=-48.4747253 -> V=1.02106, theta=-23.57009
% INFO    : Bus 431	: V=1.09635089, theta=-35.0510453 -> V=1.10052, theta=-20.26881
% INFO    : Bus 432	: V=1.02953042, theta=-36.8837636 -> V=1.03166, theta=-20.29499
% INFO    : Bus 433	: V=1.00966365, theta=4.05903491 -> V=1.00939, theta=2.83521
% INFO    : Bus 434	: V=1.04968848, theta=-32.8711477 -> V=1.05082, theta=-9.37301
% INFO    : Bus 435	: V=1.05036927, theta=-21.5838012 -> V=1.05247, theta=-0.17515
% INFO    : Bus 436	: V=1.050547, theta=-18.1877714 -> V=1.05238, theta=3.14561
% INFO    : Bus 437	: V=1.02068687, theta=-45.0047771 -> V=1.04935, theta=-14.93766
% INFO    : Bus 438	: V=1.02070102, theta=-44.8890289 -> V=1.04942, theta=-14.90761
% INFO    : Bus 439	: V=1.04802884, theta=-33.741221 -> V=1.05081, theta=-10.58905
% INFO    : Bus 2020	: V=0.988936986, theta=-25.017837 -> V=0.99128, theta=-1.75497
% INFO    : Bus 440	: V=1.04359527, theta=-24.792985 -> V=1.04629, theta=-1.61276
% INFO    : Bus 441	: V=1.05687243, theta=-23.7282292 -> V=1.06014, theta=-0.8532
% INFO    : Bus 442	: V=1.05500646, theta=-13.4403913 -> V=1.05497, theta=0.58835
% INFO    : Bus 443	: V=1.05367707, theta=-8.09588103 -> V=1.05282, theta=5.83325
% INFO    : Bus 444	: V=1.03986838, theta=-21.6449774 -> V=1.0446, theta=-7.79753
% INFO    : Bus 445	: V=1.03145209, theta=-24.747299 -> V=1.02568, theta=-0.07516
% INFO    : Bus 446	: V=1.02055061, theta=-46.7670739 -> V=1.0251, theta=-22.88502
% INFO    : Bus 447	: V=1.03608377, theta=-40.0217375 -> V=1.03544, theta=-18.48461
% INFO    : Bus 448	: V=1.0389357, theta=-29.6893072 -> V=1.04126, theta=-7.54126
% INFO    : Bus 449	: V=1.02062545, theta=-46.2610822 -> V=1.03579, theta=-19.09959
% INFO    : Bus 450	: V=1.02935431, theta=-5.32266249 -> V=1.03901, theta=-3.87458
% INFO    : Bus 451	: V=1.04290286, theta=-28.4352101 -> V=1.04584, theta=-10.18865
% INFO    : Bus 452	: V=1.04290286, theta=-28.4352101 -> V=1.04584, theta=-10.18865
% INFO    : Bus 453	: V=1.04290399, theta=-28.4337767 -> V=1.04584, theta=-10.18722
% INFO    : Bus 454	: V=1.04290679, theta=-28.4300696 -> V=1.04584, theta=-10.18354
% INFO    : Bus 455	: V=1.04639089, theta=-16.5159116 -> V=1.05365, theta=-14.66823
% INFO    : Bus 456	: V=1.0359785, theta=-15.3883318 -> V=1.03788, theta=-10.67303
% INFO    : Bus 458	: V=1.03855916, theta=-11.2765357 -> V=1.04214, theta=-7.47857
% INFO    : Bus 459	: V=1.01057241, theta=-46.0951056 -> V=1.01707, theta=-21.4756
% INFO    : Bus 460	: V=1.0102918, theta=4.02426311 -> V=1.00971, theta=2.45099
% INFO    : Bus 2033	: V=0.99652532, theta=-21.3019168 -> V=0.99942, theta=-4.87167
% INFO    : Bus 461	: V=1.04966417, theta=-20.0573931 -> V=1.05113, theta=-3.29616
% INFO    : Bus 462	: V=1.04542697, theta=-15.3572386 -> V=1.04456, theta=2.6164
% INFO    : Bus 463	: V=1.04820268, theta=-38.6285051 -> V=1.04935, theta=-15.65093
% INFO    : Bus 464	: V=1.04898177, theta=-38.4042582 -> V=1.0502, theta=-15.43472
% INFO    : Bus 465	: V=1.03996427, theta=-29.4230567 -> V=1.04217, theta=-7.29108
% INFO    : Bus 466	: V=1.04224869, theta=-19.7864484 -> V=1.0468, theta=-5.93702
% INFO    : Bus 467	: V=1.046385, theta=-10.6872073 -> V=1.03834, theta=-7.39903
% INFO    : Bus 468	: V=1.01486629, theta=-26.8076581 -> V=1.01947, theta=-14.90171
% INFO    : Bus 469	: V=1.02906771, theta=-46.3072966 -> V=1.03281, theta=-22.38287
% INFO    : Bus 470	: V=1.02926832, theta=-46.2808051 -> V=1.03301, theta=-22.35657
% INFO    : Bus 471	: V=1.037, theta=-36.3223153 -> V=1.04299, theta=-18.13408
% INFO    : Bus 472	: V=1.02580626, theta=-41.5163693 -> V=1.02753, theta=-18.93221
% INFO    : Bus 473	: V=1.04253595, theta=-11.4944534 -> V=1.05034, theta=-9.80981
% INFO    : Bus 474	: V=1.036, theta=-27.3079248 -> V=1.03805, theta=-7.10903
% INFO    : Bus 475	: V=1.02247424, theta=-45.9803907 -> V=1.02563, theta=-21.7118
% INFO    : Bus 1832	: V=1.02192092, theta=-45.9629308 -> V=1.02639, theta=-22.28688
% INFO    : Bus 476	: V=1.04283967, theta=-38.0012639 -> V=1.03871, theta=-21.69429
% INFO    : Bus 477	: V=1.04444664, theta=-37.9076465 -> V=1.03263, theta=-22.98926
% INFO    : Bus 478	: V=1.04262529, theta=-16.5637298 -> V=1.03665, theta=-10.29468
% INFO    : Bus 479	: V=1.03258701, theta=-6.28188244 -> V=1.04275, theta=-4.6647
% INFO    : Bus 480	: V=1.04809044, theta=-29.4945797 -> V=1.04837, theta=-15.2589
% INFO    : Bus 481	: V=1.04801381, theta=-29.4997932 -> V=1.04821, theta=-15.2684
% INFO    : Bus 482	: V=1.04480067, theta=-32.9469775 -> V=1.03956, theta=-17.2921
% INFO    : Bus 483	: V=1.0448284, theta=-32.9438399 -> V=1.03954, theta=-17.29117
% INFO    : Bus 484	: V=1.02621162, theta=-41.4404746 -> V=1.02795, theta=-18.84562
% INFO    : Bus 485	: V=1.03369172, theta=-41.8792134 -> V=1.03583, theta=-20.30993
% INFO    : Bus 486	: V=1.03365255, theta=-41.8803242 -> V=1.03579, theta=-20.31104
% INFO    : Bus 487	: V=1.03367158, theta=-41.8790149 -> V=1.03581, theta=-20.30973
% INFO    : Bus 488	: V=1.03365901, theta=-41.8799635 -> V=1.03579, theta=-20.31068
% INFO    : Bus 489	: V=1.03366723, theta=-41.875998 -> V=1.0358, theta=-20.30673
% INFO    : Bus 490	: V=1.02096753, theta=-46.0629486 -> V=1.02409, theta=-21.77833
% INFO    : Bus 491	: V=1.03376457, theta=-41.5646571 -> V=1.0359, theta=-19.99664
% INFO    : Bus 492	: V=1.0336102, theta=-41.570866 -> V=1.03574, theta=-20.00282
% INFO    : Bus 493	: V=1.05170306, theta=-21.0621529 -> V=1.05408, theta=-1.38343
% INFO    : Bus 494	: V=1.03740524, theta=-6.35117078 -> V=1.04447, theta=-4.58023
% INFO    : Bus 495	: V=1.04054464, theta=-22.0410247 -> V=1.04528, theta=-8.19007
% INFO    : Bus 496	: V=1.05213517, theta=-36.7021959 -> V=1.02981, theta=-20.56315
% INFO    : Bus 497	: V=1.05213857, theta=-36.7022618 -> V=1.02981, theta=-20.56322
% INFO    : Bus 498	: V=1.05350988, theta=-34.0912803 -> V=1.04567, theta=-18.12441
% INFO    : Bus 499	: V=1.05350292, theta=-34.088075 -> V=1.04566, theta=-18.12105
% INFO    : Bus 500	: V=1.05216836, theta=-36.7028373 -> V=1.02984, theta=-20.56382
% INFO    : Bus 501	: V=1.05212896, theta=-36.6795275 -> V=1.02981, theta=-20.53829
% INFO    : Bus 502	: V=1.05212896, theta=-36.6795275 -> V=1.02981, theta=-20.53829
% INFO    : Bus 503	: V=1.05212896, theta=-36.6795275 -> V=1.02981, theta=-20.53829
% INFO    : Bus 504	: V=1.02357715, theta=-2.03897669 -> V=1.04015, theta=-1.2235
% INFO    : Bus 506	: V=1.03067044, theta=-17.1810066 -> V=1.03209, theta=-12.11348
% INFO    : Bus 507	: V=1.04458784, theta=-14.5140331 -> V=1.05451, theta=8.18785
% INFO    : Bus 508	: V=1.04261438, theta=-17.5416189 -> V=1.05125, theta=5.10872
% INFO    : Bus 509	: V=1.04269515, theta=-17.5418835 -> V=1.05133, theta=5.10846
% INFO    : Bus 510	: V=1.04305134, theta=-14.4954857 -> V=1.05465, theta=8.19575
% INFO    : Bus 511	: V=1.02684105, theta=-46.5942063 -> V=1.03127, theta=-22.50162
% INFO    : Bus 512	: V=1.03588747, theta=-40.1535126 -> V=1.03519, theta=-18.60874
% INFO    : Bus 513	: V=1.04529866, theta=-21.3086809 -> V=1.04635, theta=-3.26317
% INFO    : Bus 515	: V=1.036294, theta=-31.0818478 -> V=1.03997, theta=-8.78277
% INFO    : Bus 516	: V=1.03348651, theta=-28.4813342 -> V=1.02702, theta=-17.92388
% INFO    : Bus 517	: V=1.05135975, theta=-18.2046048 -> V=1.05144, theta=-1.23892
% INFO    : Bus 519	: V=1.04570084, theta=-15.6160778 -> V=1.05689, theta=-8.32049
% INFO    : Bus 520	: V=1.04302283, theta=-40.8832937 -> V=1.04391, theta=-18.40823
% INFO    : Bus 521	: V=1.04316854, theta=-40.8690899 -> V=1.04405, theta=-18.39404
% INFO    : Bus 522	: V=1.03585462, theta=-41.0436017 -> V=1.03528, theta=-19.02388
% INFO    : Bus 523	: V=1.03092244, theta=-25.2633268 -> V=1.03262, theta=-12.44418
% INFO    : Bus 524	: V=1.01982736, theta=-41.1493982 -> V=1.01875, theta=-20.00471
% INFO    : Bus 525	: V=1.05304276, theta=-12.131351 -> V=1.06415, theta=-7.07443
% INFO    : Bus 526	: V=1.01770323, theta=-46.2082613 -> V=1.03291, theta=-19.04823
% INFO    : Bus 527	: V=1.0285777, theta=-32.5434995 -> V=1.02939, theta=-20.03917
% INFO    : Bus 528	: V=1.05385133, theta=-30.9616745 -> V=1.05576, theta=-18.44945
% INFO    : Bus 529	: V=1.04247021, theta=-14.6380642 -> V=1.05054, theta=-12.96681
% INFO    : Bus 530	: V=1.03679758, theta=-18.5663079 -> V=1.03257, theta=-11.76671
% INFO    : Bus 531	: V=1.04168215, theta=-40.5337848 -> V=1.04256, theta=-18.05929
% INFO    : Bus 532	: V=1.04211383, theta=-40.4845684 -> V=1.043, theta=-18.01016
% INFO    : Bus 533	: V=1.03188999, theta=-36.34869 -> V=1.03788, theta=-18.61037
% INFO    : Bus 534	: V=1.05259702, theta=-32.8722075 -> V=1.04755, theta=-10.75937
% INFO    : Bus 535	: V=1.03685723, theta=-39.7512628 -> V=1.03607, theta=-18.18847
% INFO    : Bus 536	: V=1.02378587, theta=-40.069936 -> V=1.02251, theta=-18.87881
% INFO    : Bus 537	: V=1.0222077, theta=-40.5174428 -> V=1.02093, theta=-19.3274
% INFO    : Bus 538	: V=1.01530099, theta=-36.9572553 -> V=1.02342, theta=-19.23562
% INFO    : Bus 539	: V=1.01530099, theta=-36.9572553 -> V=1.02342, theta=-19.23562
% INFO    : Bus 540	: V=1.01530097, theta=-36.9572158 -> V=1.02342, theta=-19.23562
% INFO    : Bus 541	: V=1.01529219, theta=-36.9519655 -> V=1.02342, theta=-19.23562
% INFO    : Bus 542	: V=1.0153008, theta=-36.9604168 -> V=1.0234, theta=-19.25118
% INFO    : Bus 544	: V=1.02988975, theta=-12.6954032 -> V=1.03246, theta=-9.60016
% INFO    : Bus 545	: V=1.04894881, theta=-11.9070188 -> V=1.05669, theta=-5.48034
% INFO    : Bus 546	: V=1.03320037, theta=-29.648798 -> V=1.03799, theta=-13.65259
% INFO    : Bus 547	: V=1.04528992, theta=-12.1831082 -> V=1.05257, theta=-10.47616
% INFO    : Bus 548	: V=1.04509524, theta=-36.8253721 -> V=1.04797, theta=-16.76068
% INFO    : Bus 549	: V=1.04027718, theta=-20.1452047 -> V=1.04484, theta=-6.29322
% INFO    : Bus 550	: V=1.04330855, theta=-28.724878 -> V=1.0462, theta=-9.90218
% INFO    : Bus 2021	: V=0.999878714, theta=-16.1231829 -> V=1.00786, theta=-7.45995
% INFO    : Bus 551	: V=1.05387072, theta=-15.8846073 -> V=1.06194, theta=-7.20588
% INFO    : Bus 553	: V=1.06363872, theta=-13.9802364 -> V=1.07015, theta=-5.21029
% INFO    : Bus 554	: V=1.04301913, theta=-25.5184519 -> V=1.04573, theta=-8.73379
% INFO    : Bus 555	: V=1.0218647, theta=-45.9605252 -> V=1.02633, theta=-22.28449
% INFO    : Bus 556	: V=1.03238096, theta=-42.5833021 -> V=1.03692, theta=-19.30353
% INFO    : Bus 557	: V=1.049233, theta=-28.7073252 -> V=1.05032, theta=-18.00956
% INFO    : Bus 558	: V=1.04257131, theta=-27.2170803 -> V=1.04159, theta=-17.01598
% INFO    : Bus 559	: V=1.04693733, theta=-24.2048532 -> V=1.05232, theta=-14.33966
% INFO    : Bus 560	: V=1.02780257, theta=-36.2428099 -> V=1.03919, theta=-18.2139
% INFO    : Bus 561	: V=1.02781947, theta=-36.2367379 -> V=1.03918, theta=-18.19881
% INFO    : Bus 562	: V=1.02780255, theta=-36.2397249 -> V=1.03927, theta=-18.19882
% INFO    : Bus 563	: V=1.02780255, theta=-36.2397249 -> V=1.03925, theta=-18.19882
% INFO    : Bus 564	: V=1.02779851, theta=-36.2368965 -> V=1.03927, theta=-18.19882
% INFO    : Bus 565	: V=1.02779851, theta=-36.2368965 -> V=1.03927, theta=-18.19882
% INFO    : Bus 566	: V=1.02780196, theta=-36.2428099 -> V=1.03919, theta=-18.2139
% INFO    : Bus 567	: V=1.03085243, theta=-8.98916705 -> V=1.03048, theta=-7.68154
% INFO    : Bus 568	: V=1.03474756, theta=-31.6406285 -> V=1.03893, theta=-13.75019
% INFO    : Bus 569	: V=1.05687746, theta=-17.5590782 -> V=1.05671, theta=-4.4897
% INFO    : Bus 570	: V=1.03582709, theta=-15.7891755 -> V=1.03758, theta=-10.96674
% INFO    : Bus 572	: V=1.02583642, theta=-41.5110959 -> V=1.02756, theta=-18.92696
% INFO    : Bus 573	: V=1.048068, theta=-36.5345053 -> V=1.05095, theta=-16.4715
% INFO    : Bus 574	: V=1.05048365, theta=-17.6697857 -> V=1.05621, theta=-5.55187
% INFO    : Bus 575	: V=1.03766662, theta=-37.2448326 -> V=1.03374, theta=-20.98526
% INFO    : Bus 576	: V=1.05349008, theta=-7.89642283 -> V=1.05263, theta=6.04024
% INFO    : Bus 577	: V=1.05347587, theta=-7.91234658 -> V=1.05263, theta=6.02374
% INFO    : Bus 578	: V=1.05003515, theta=-15.1359894 -> V=1.05022, theta=-3.8806
% INFO    : Bus 579	: V=1.03793132, theta=-40.4500412 -> V=1.0378, theta=-18.58858
% INFO    : Bus 580	: V=1.05721888, theta=-17.9898247 -> V=1.06202, theta=-6.53015
% INFO    : Bus 581	: V=1.03550899, theta=-41.0005829 -> V=1.03764, theta=-19.39997
% INFO    : Bus 582	: V=1.03560333, theta=-9.15163824 -> V=1.06404, theta=4.32031
% INFO    : Bus 583	: V=1.0229919, theta=-1.19581455 -> V=1.03953, theta=-1.07205
% INFO    : Bus 584	: V=1.02448633, theta=-36.8820016 -> V=1.02997, theta=-19.76898
% INFO    : Bus 585	: V=1.04330627, theta=-16.0937876 -> V=1.04657, theta=-6.27727
% INFO    : Bus 586	: V=1.05325323, theta=-18.0641328 -> V=1.05529, theta=1.32002
% INFO    : Bus 587	: V=1.05043183, theta=-14.076716 -> V=1.0525, theta=5.04903
% INFO    : Bus 588	: V=1.02832285, theta=-42.3490115 -> V=1.03259, theta=-17.42148
% INFO    : Bus 589	: V=1.02814097, theta=-42.2748025 -> V=1.03245, theta=-17.33805
% INFO    : Bus 590	: V=1.0283479, theta=-42.2899711 -> V=1.03261, theta=-17.3533
% INFO    : Bus 591	: V=1.02783364, theta=-42.2553598 -> V=1.03247, theta=-17.3192
% INFO    : Bus 592	: V=1.02834634, theta=-42.2915513 -> V=1.03261, theta=-17.3554
% INFO    : Bus 593	: V=1.02834482, theta=-42.2887977 -> V=1.03261, theta=-17.35179
% INFO    : Bus 594	: V=1.03754014, theta=-15.4689285 -> V=1.03886, theta=-10.59966
% INFO    : Bus 595	: V=1.0607009, theta=-24.4545903 -> V=1.06878, theta=-15.39336
% INFO    : Bus 596	: V=1.04162749, theta=-18.1661642 -> V=1.04919, theta=-9.13136
% INFO    : Bus 597	: V=1.04160151, theta=-18.0160638 -> V=1.04945, theta=-9.11693
% INFO    : Bus 598	: V=1.05073727, theta=-17.6185335 -> V=1.0508, theta=-1.33424
% INFO    : Bus 599	: V=1.03756931, theta=-36.1204331 -> V=1.0406, theta=-16.36367
% INFO    : Bus 600	: V=1.03739744, theta=-36.0547693 -> V=1.04043, theta=-16.29839
% INFO    : Bus 601	: V=1.0321568, theta=-12.8492657 -> V=1.03742, theta=-8.21222
% INFO    : Bus 2015	: V=0.977452063, theta=-28.2226303 -> V=0.98287, theta=-16.94741
% INFO    : Bus 602	: V=1.02655198, theta=-27.4064212 -> V=1.03323, theta=-16.29053
% INFO    : Bus 603	: V=1.0384528, theta=-23.8855968 -> V=1.04795, theta=-13.42599
% INFO    : Bus 604	: V=1.01521029, theta=-48.4653147 -> V=1.02104, theta=-23.55263
% INFO    : Bus 605	: V=1.01689747, theta=-46.9040008 -> V=1.02282, theta=-22.32179
% INFO    : Bus 606	: V=1.04018496, theta=-37.5958023 -> V=1.03854, theta=-20.75688
% INFO    : Bus 607	: V=1.03690437, theta=-22.5448982 -> V=1.0331, theta=2.95334
% INFO    : Bus 608	: V=1.02635042, theta=-41.3115962 -> V=1.0281, theta=-18.70274
% INFO    : Bus 609	: V=1.02939808, theta=-28.7935905 -> V=1.03538, theta=-16.48839
% INFO    : Bus 610	: V=1.04936182, theta=-17.9474718 -> V=1.04971, theta=-2.43924
% INFO    : Bus 611	: V=1.03581333, theta=-15.7972565 -> V=1.03757, theta=-10.9748
% INFO    : Bus 612	: V=1.03580933, theta=-15.7979134 -> V=1.03756, theta=-10.97545
% INFO    : Bus 613	: V=1.03577552, theta=-15.7994558 -> V=1.03753, theta=-10.97699
% INFO    : Bus 614	: V=1.03361557, theta=-45.6288726 -> V=1.0367, theta=-21.32931
% INFO    : Bus 615	: V=1.0262278, theta=-45.5354158 -> V=1.0293, theta=-21.2364
% INFO    : Bus 616	: V=1.05917257, theta=-25.5504732 -> V=1.06012, theta=-14.97911
% INFO    : Bus 617	: V=1.02217043, theta=-45.1587334 -> V=1.03325, theta=-18.71021
% INFO    : Bus 618	: V=1.0104362, theta=-46.9518097 -> V=1.02008, theta=-20.86163
% INFO    : Bus 619	: V=1.05289027, theta=-34.8871119 -> V=1.05006, theta=-13.68515
% INFO    : Bus 620	: V=1.03793998, theta=-26.6845736 -> V=1.03968, theta=-6.70887
% INFO    : Bus 621	: V=1.03797124, theta=-26.7288575 -> V=1.03971, theta=-6.753
% INFO    : Bus 622	: V=1.03406802, theta=-20.0145976 -> V=1.03189, theta=-12.45918
% INFO    : Bus 623	: V=1.05109821, theta=-19.3619942 -> V=1.04746, theta=-10.57275
% INFO    : Bus 624	: V=1.05365574, theta=-34.1153718 -> V=1.05024, theta=-13.06368
% INFO    : Bus 625	: V=1.03713981, theta=-22.3538584 -> V=1.03371, theta=3.18408
% INFO    : Bus 626	: V=1.01774214, theta=-46.1936076 -> V=1.03294, theta=-19.034
% INFO    : Bus 627	: V=1.01327727, theta=-37.1032302 -> V=1.01824, theta=-20.00106
% INFO    : Bus 628	: V=1.01289135, theta=-37.0975076 -> V=1.01785, theta=-19.99539
% INFO    : Bus 629	: V=1.0357424, theta=-40.1806137 -> V=1.03504, theta=-18.63588
% INFO    : Bus 630	: V=1.02705402, theta=-47.3597641 -> V=1.03113, theta=-23.36574
% INFO    : Bus 631	: V=1.02716067, theta=-47.3556112 -> V=1.03124, theta=-23.36162
% INFO    : Bus 632	: V=1.04517193, theta=-36.803887 -> V=1.04805, theta=-16.73931
% INFO    : Bus 633	: V=1.05212955, theta=-32.5867964 -> V=1.04711, theta=-10.36825
% INFO    : Bus 635	: V=1.05075506, theta=-30.7172613 -> V=1.04904, theta=-8.80533
% INFO    : Bus 637	: V=1.05212675, theta=-32.5864911 -> V=1.04711, theta=-10.36794
% INFO    : Bus 638	: V=1.05212807, theta=-32.5752139 -> V=1.04706, theta=-10.34265
% INFO    : Bus 639	: V=1.0507602, theta=-30.7052292 -> V=1.04905, theta=-8.79073
% INFO    : Bus 640	: V=1.02774539, theta=-47.1857822 -> V=1.03176, theta=-23.20535
% INFO    : Bus 641	: V=1.03946239, theta=-40.2269587 -> V=1.04034, theta=-17.75284
% INFO    : Bus 642	: V=1.03913857, theta=-40.1891256 -> V=1.04002, theta=-17.71507
% INFO    : Bus 643	: V=1.05590632, theta=-26.5460117 -> V=1.05981, theta=-15.11462
% INFO    : Bus 644	: V=1.02313974, theta=-37.0257045 -> V=1.02863, theta=-19.91116
% INFO    : Bus 645	: V=1.03815177, theta=-39.7745098 -> V=1.04225, theta=-17.9632
% INFO    : Bus 646	: V=1.04739585, theta=-37.7047837 -> V=1.02963, theta=-22.09469
% INFO    : Bus 647	: V=1.0139836, theta=-47.0953416 -> V=1.0244, theta=-21.07316
% INFO    : Bus 648	: V=1.02473221, theta=-45.7372267 -> V=1.02781, theta=-21.44339
% INFO    : Bus 649	: V=0.842829146, theta=-17.8235502 -> V=0.83368, theta=-4.92315
% INFO    : Bus 650	: V=1.05352718, theta=-17.8231732 -> V=1.04208, theta=-4.92277
% INFO    : Bus 651	: V=1.05390464, theta=-32.6043831 -> V=1.05028, theta=-16.69531
% INFO    : Bus 652	: V=1.07124864, theta=-23.4141172 -> V=1.07554, theta=-8.84949
% INFO    : Bus 653	: V=1.04488548, theta=-12.4077103 -> V=1.05218, theta=-10.6978
% INFO    : Bus 654	: V=1.04378422, theta=-38.6651056 -> V=1.04454, theta=-16.20807
% INFO    : Bus 655	: V=1.05378323, theta=-34.0049319 -> V=1.05037, theta=-12.95252
% INFO    : Bus 656	: V=1.05162394, theta=-33.769739 -> V=1.0485, theta=-12.7991
% INFO    : Bus 657	: V=0.992736988, theta=-29.6044244 -> V=0.99922, theta=-17.242
% INFO    : Bus 658	: V=1.02960996, theta=-28.8786018 -> V=1.03571, theta=-16.52533
% INFO    : Bus 659	: V=1.03823339, theta=-35.2018629 -> V=1.0355, theta=-19.16979
% INFO    : Bus 660	: V=1.02725976, theta=-47.317955 -> V=1.03134, theta=-23.32426
% INFO    : Bus 662	: V=1.00942333, theta=3.85553785 -> V=1.00936, theta=2.70706
% INFO    : Bus 663	: V=1.00965125, theta=3.76951332 -> V=1.0094, theta=2.80196
% INFO    : Bus 664	: V=1.01636506, theta=-46.94344 -> V=1.02229, theta=-22.36078
% INFO    : Bus 665	: V=1.06292165, theta=-14.2150175 -> V=1.06597, theta=-3.51286
% INFO    : Bus 666	: V=1.02030918, theta=-25.347664 -> V=1.02596, theta=-13.96392
% INFO    : Bus 667	: V=1.0368886, theta=-28.1817475 -> V=1.03338, theta=-17.80919
% INFO    : Bus 668	: V=1.0501009, theta=-37.5568032 -> V=1.02751, theta=-21.50412
% INFO    : Bus 669	: V=1.0309525, theta=-17.1627308 -> V=1.03237, theta=-12.09525
% INFO    : Bus 670	: V=1.05356696, theta=-19.5605006 -> V=1.05642, theta=-6.4645
% INFO    : Bus 671	: V=1.0450327, theta=-36.8137786 -> V=1.04791, theta=-16.74915
% INFO    : Bus 672	: V=1.04514363, theta=-36.8190979 -> V=1.04802, theta=-16.75444
% INFO    : Bus 673	: V=1.03800276, theta=-37.2459367 -> V=1.03408, theta=-20.98637
% INFO    : Bus 674	: V=1.04598188, theta=-6.42267475 -> V=1.04985, theta=-4.1705
% INFO    : Bus 675	: V=1.05176126, theta=-2.06782892 -> V=1.05578, theta=-0.86785
% INFO    : Bus 676	: V=1.03607509, theta=-20.3006083 -> V=1.04094, theta=-13.65713
% INFO    : Bus 677	: V=1.04570128, theta=-18.0379876 -> V=1.04824, theta=2.08377
% INFO    : Bus 678	: V=1.05160757, theta=-16.8594428 -> V=1.05394, theta=3.61151
% INFO    : Bus 679	: V=1.05165257, theta=-16.8384755 -> V=1.05399, theta=3.63761
% INFO    : Bus 680	: V=1.02786429, theta=-8.37600129 -> V=1.06574, theta=5.04369
% INFO    : Bus 681	: V=1.05055555, theta=-37.35378 -> V=1.02702, theta=-21.22167
% INFO    : Bus 682	: V=1.05055555, theta=-37.35378 -> V=1.02702, theta=-21.22167
% INFO    : Bus 683	: V=1.05054271, theta=-37.3450431 -> V=1.02702, theta=-21.22424
% INFO    : Bus 684	: V=1.05053624, theta=-37.3425816 -> V=1.02702, theta=-21.22167
% INFO    : Bus 685	: V=1.05055505, theta=-37.35378 -> V=1.02702, theta=-21.22167
% INFO    : Bus 686	: V=1.05055525, theta=-37.353633 -> V=1.02701, theta=-21.2209
% INFO    : Bus 687	: V=1.05055091, theta=-37.3567325 -> V=1.02723, theta=-21.23712
% INFO    : Bus 690	: V=1.04828541, theta=-5.36048357 -> V=1.03323, theta=-3.79051
% INFO    : Bus 691	: V=1.0482846, theta=-5.3609073 -> V=1.03323, theta=-3.79095
% INFO    : Bus 692	: V=1.04308304, theta=-40.7944499 -> V=1.04397, theta=-18.31952
% INFO    : Bus 693	: V=1.04308123, theta=-40.7946971 -> V=1.04397, theta=-18.31976
% INFO    : Bus 694	: V=1.04471571, theta=-16.0015318 -> V=1.04807, theta=-5.90834
% INFO    : Bus 695	: V=1.0496682, theta=-32.9775117 -> V=1.0508, theta=-9.4799
% INFO    : Bus 696	: V=1.0491083, theta=-32.9126526 -> V=1.05024, theta=-9.41518
% INFO    : Bus 697	: V=1.03549533, theta=-36.0686001 -> V=1.03424, theta=-19.64287
% INFO    : Bus 698	: V=1.03945418, theta=-34.7065317 -> V=1.03365, theta=-18.8271
% INFO    : Bus 699	: V=1.03322332, theta=-40.337837 -> V=1.03545, theta=-18.53534
% INFO    : Bus 700	: V=1.02365868, theta=-39.781492 -> V=1.02326, theta=-18.75836
% INFO    : Bus 701	: V=1.0310751, theta=-10.9149385 -> V=1.05755, theta=2.61461
% INFO    : Bus 702	: V=1.04940863, theta=-18.5486567 -> V=1.05685, theta=-5.33989
% INFO    : Bus 703	: V=1.04487459, theta=-36.8371682 -> V=1.04775, theta=-16.77241
% INFO    : Bus 704	: V=1.05193103, theta=-17.4048366 -> V=1.03954, theta=-4.49196
% INFO    : Bus 705	: V=1.05026735, theta=-19.3814449 -> V=1.052, theta=2.0781
% INFO    : Bus 707	: V=1.05, theta=-15.1331476 -> V=1.05018, theta=-3.87761
% INFO    : Bus 708	: V=1.03558373, theta=-42.7679593 -> V=1.03969, theta=-20.34503
% INFO    : Bus 1833	: V=1.03036692, theta=-43.4272403 -> V=1.03469, theta=-20.62179
% INFO    : Bus 709	: V=1.03607862, theta=-40.9982062 -> V=1.0406, theta=-18.6029
% INFO    : Bus 710	: V=1.04526315, theta=-27.0708975 -> V=1.05169, theta=-4.42401
% INFO    : Bus 711	: V=1.05414117, theta=-22.4804009 -> V=1.05938, theta=0.26656
% INFO    : Bus 712	: V=1.04315698, theta=-30.95075 -> V=1.04666, theta=-9.06052
% INFO    : Bus 713	: V=1.02460274, theta=-2.93958554 -> V=1.04031, theta=-1.61512
% INFO    : Bus 715	: V=1.05582234, theta=-18.0370109 -> V=1.05437, theta=-5.38759
% INFO    : Bus 716	: V=1.0750473, theta=-27.9611762 -> V=1.07937, theta=-13.36134
% INFO    : Bus 717	: V=1.06741282, theta=-23.6477518 -> V=1.07169, theta=-9.08117
% INFO    : Bus 718	: V=1.058925, theta=-16.5386356 -> V=1.05876, theta=-3.46895
% INFO    : Bus 719	: V=1.05596632, theta=-12.6930742 -> V=1.05553, theta=0.20411
% INFO    : Bus 720	: V=1.02042809, theta=-46.7751602 -> V=1.02498, theta=-22.89303
% INFO    : Bus 721	: V=1.0204615, theta=-46.775363 -> V=1.02501, theta=-22.89323
% INFO    : Bus 722	: V=1.02488395, theta=-46.8065819 -> V=1.02967, theta=-22.59854
% INFO    : Bus 723	: V=1.0433497, theta=-40.8468828 -> V=1.04424, theta=-18.37188
% INFO    : Bus 724	: V=1.04332842, theta=-40.8484422 -> V=1.04421, theta=-18.37343
% INFO    : Bus 725	: V=1.0433253, theta=-40.848482 -> V=1.04421, theta=-18.37347
% INFO    : Bus 726	: V=1.03624037, theta=-36.0763623 -> V=1.0393, theta=-16.27525
% INFO    : Bus 727	: V=1.04444397, theta=-38.5091427 -> V=1.04521, theta=-16.01108
% INFO    : Bus 728	: V=1.02442771, theta=-25.6479859 -> V=1.02939, theta=-13.6177
% INFO    : Bus 729	: V=1.00511383, theta=-13.6490679 -> V=1.00617, theta=-11.11989
% INFO    : Bus 730	: V=1.04647355, theta=-16.4723173 -> V=1.05373, theta=-14.62521
% INFO    : Bus 731	: V=1.05216842, theta=-16.5296877 -> V=1.06085, theta=-7.89658
% INFO    : Bus 732	: V=1.04705279, theta=-37.136288 -> V=1.04265, theta=-20.74642
% INFO    : Bus 733	: V=1.05170987, theta=-34.5022554 -> V=1.04545, theta=-18.46322
% INFO    : Bus 734	: V=1.0371678, theta=-35.8117803 -> V=1.04021, theta=-16.03518
% INFO    : Bus 735	: V=1.04507919, theta=-36.8679776 -> V=1.04796, theta=-16.80308
% INFO    : Bus 736	: V=1.02422206, theta=-24.4105438 -> V=1.03733, theta=-14.87672
% INFO    : Bus 737	: V=1.05590632, theta=-26.5460117 -> V=1.05981, theta=-15.11462
% INFO    : Bus 738	: V=1.01267442, theta=-47.5008372 -> V=1.02311, theta=-21.47046
% INFO    : Bus 739	: V=1.03802642, theta=-38.9605329 -> V=1.03686, theta=-17.32117
% INFO    : Bus 740	: V=1.05171254, theta=-33.5851379 -> V=1.05285, theta=-10.08622
% INFO    : Bus 741	: V=1.03567028, theta=-28.1008198 -> V=1.03768, theta=-4.86016
% INFO    : Bus 742	: V=1.05630527, theta=-23.6237149 -> V=1.05831, theta=-0.40052
% INFO    : Bus 743	: V=1.05565644, theta=-23.6195337 -> V=1.05766, theta=-0.39575
% INFO    : Bus 744	: V=1.02936674, theta=-28.3715331 -> V=1.03502, theta=-15.56004
% INFO    : Bus 745	: V=1.03264027, theta=-41.442085 -> V=1.03073, theta=-20.70887
% INFO    : Bus 746	: V=1.04912984, theta=-37.8134474 -> V=1.02783, theta=-21.83975
% INFO    : Bus 747	: V=1.03306079, theta=-8.45198015 -> V=1.06624, theta=5.05318
% INFO    : Bus 748	: V=1.03319316, theta=-8.4344664 -> V=1.06637, theta=5.06962
% INFO    : Bus 750	: V=1.0339521, theta=-44.3818887 -> V=1.03804, theta=-22.39738
% INFO    : Bus 751	: V=1.02150222, theta=-47.2882952 -> V=1.02596, theta=-23.27905
% INFO    : Bus 752	: V=1.03862612, theta=-6.73991764 -> V=1.01905, theta=-5.15795
% INFO    : Bus 753	: V=1.03753278, theta=-8.3362287 -> V=1.06684, theta=5.1075
% INFO    : Bus 754	: V=1.03057681, theta=-23.7538323 -> V=1.03812, theta=-15.35007
% INFO    : Bus 755	: V=1.03477124, theta=-15.8598861 -> V=1.03653, theta=-11.03722
% INFO    : Bus 756	: V=1.03581966, theta=-40.1732321 -> V=1.03512, theta=-18.62849
% INFO    : Bus 757	: V=1.03795017, theta=-31.7923442 -> V=1.0416, theta=-19.10363
% INFO    : Bus 758	: V=1.02234779, theta=-40.4948426 -> V=1.02107, theta=-19.30475
% INFO    : Bus 759	: V=1.03633937, theta=-36.0346508 -> V=1.03938, theta=-16.27842
% INFO    : Bus 760	: V=1.06310933, theta=-25.1754259 -> V=1.06474, theta=-14.56854
% INFO    : Bus 761	: V=1.02787612, theta=-25.713762 -> V=1.03253, theta=-13.36622
% INFO    : Bus 762	: V=1.03329613, theta=-4.90221508 -> V=1.03329, theta=-3.2392
% INFO    : Bus 2052	: V=0.924426093, theta=-36.9521083 -> V=0.9177, theta=-22.50917
% INFO    : Bus 763	: V=1.04548978, theta=-36.8902991 -> V=1.03832, theta=-22.47368
% INFO    : Bus 764	: V=1.05158492, theta=-34.4648588 -> V=1.04782, theta=-20.35513
% INFO    : Bus 765	: V=1.00965381, theta=-45.3528599 -> V=1.01575, theta=-20.68217
% INFO    : Bus 766	: V=1.00596381, theta=-43.710333 -> V=1.01148, theta=-19.45807
% INFO    : Bus 767	: V=1.05280936, theta=-36.2077284 -> V=1.05078, theta=-14.73455
% INFO    : Bus 768	: V=1.03741797, theta=-6.4619103 -> V=1.03922, theta=-4.28359
% INFO    : Bus 769	: V=1.03351182, theta=-36.3670464 -> V=1.03793, theta=-18.89302
% INFO    : Bus 770	: V=1.04880795, theta=-19.7133608 -> V=1.05291, theta=-5.65874
% INFO    : Bus 771	: V=1.03990657, theta=-16.792249 -> V=1.04315, theta=-7.43563
% INFO    : Bus 772	: V=1.03112609, theta=-36.3068465 -> V=1.03325, theta=-19.72044
% INFO    : Bus 774	: V=1.03923545, theta=-34.2828156 -> V=1.03947, theta=-18.29788
% INFO    : Bus 2016	: V=1.04873459, theta=-23.1786096 -> V=1.05, theta=-6.70853
% INFO    : Bus 775	: V=1.04457289, theta=-23.2004735 -> V=1.04614, theta=-6.76232
% INFO    : Bus 776	: V=1.04837279, theta=-23.408532 -> V=1.05209, theta=-7.29382
% INFO    : Bus 777	: V=1.02139265, theta=-19.861413 -> V=1.01783, theta=-13.14964
% INFO    : Bus 778	: V=1.03980709, theta=-35.0857423 -> V=1.04339, theta=-18.88854
% INFO    : Bus 779	: V=1.06132693, theta=-26.558901 -> V=1.06552, theta=-11.96871
% INFO    : Bus 780	: V=1.01686929, theta=-21.2501672 -> V=1.02216, theta=-8.12635
% INFO    : Bus 783	: V=1.07105835, theta=-23.1366769 -> V=1.07533, theta=-8.57409
% INFO    : Bus 784	: V=1.07097624, theta=-18.6743416 -> V=1.07646, theta=-5.57693
% INFO    : Bus 2043	: V=0.9948712, theta=-33.359138 -> V=0.99602, theta=-9.87148
% INFO    : Bus 2059	: V=1.00012405, theta=-34.1776083 -> V=1.00135, theta=-10.69684
% INFO    : Bus 785	: V=1.04940481, theta=-32.8276007 -> V=1.05054, theta=-9.33031
% INFO    : Bus 786	: V=1.06076311, theta=-29.3849681 -> V=1.06162, theta=-5.84563
% INFO    : Bus 787	: V=1.0589884, theta=-30.7312161 -> V=1.0599, theta=-7.19913
% INFO    : Bus 788	: V=1.04957526, theta=-19.4085857 -> V=1.04939, theta=-2.50605
% INFO    : Bus 789	: V=1.04599641, theta=-36.376698 -> V=1.04887, theta=-16.31444
% INFO    : Bus 790	: V=1.03505118, theta=-36.3117821 -> V=1.03812, theta=-16.46982
% INFO    : Bus 791	: V=1.02735852, theta=-45.3991844 -> V=1.03037, theta=-21.17667
% INFO    : Bus 792	: V=1.03414427, theta=-43.690005 -> V=1.03753, theta=-20.46427
% INFO    : Bus 793	: V=1.02609689, theta=-45.1886436 -> V=1.02941, theta=-21.00037
% INFO    : Bus 794	: V=1.04261247, theta=-25.6159007 -> V=1.04051, theta=-2.63663
% INFO    : Bus 795	: V=1.0361682, theta=-21.4141003 -> V=1.03892, theta=-5.87604
% INFO    : Bus 796	: V=1.04179651, theta=-33.2922133 -> V=1.03704, theta=-17.6662
% INFO    : Bus 797	: V=1.04185645, theta=-33.2859247 -> V=1.03705, theta=-17.67259
% INFO    : Bus 798	: V=1.03262897, theta=-6.19102259 -> V=1.04313, theta=-4.59778
% INFO    : Bus 799	: V=1.02028611, theta=-25.3489748 -> V=1.02593, theta=-13.96522
% INFO    : Bus 800	: V=1.01958553, theta=-46.8654746 -> V=1.02418, theta=-23.03699
% INFO    : Bus 801	: V=1.03372493, theta=-41.2750554 -> V=1.03191, theta=-19.99675
% INFO    : Bus 802	: V=1.03708549, theta=-39.0921987 -> V=1.03391, theta=-17.14956
% INFO    : Bus 803	: V=1.036, theta=-7.34670438 -> V=1.03849, theta=-4.6877
% INFO    : Bus 804	: V=1.03942288, theta=-18.1830775 -> V=1.04686, theta=-16.32682
% INFO    : Bus 805	: V=1.0421555, theta=-17.5394095 -> V=1.05079, theta=5.11091
% INFO    : Bus 806	: V=1.04319601, theta=-40.9029927 -> V=1.04408, theta=-18.42789
% INFO    : Bus 807	: V=1.04511664, theta=-36.8414767 -> V=1.048, theta=-16.77672
% INFO    : Bus 808	: V=1.03650178, theta=-19.3374772 -> V=1.03344, theta=-12.13964
% INFO    : Bus 809	: V=1.05315396, theta=-17.7277924 -> V=1.04172, theta=-4.82515
% INFO    : Bus 810	: V=1.04647225, theta=-27.2601729 -> V=1.04358, theta=-4.46709
% INFO    : Bus 811	: V=1.03880659, theta=-19.2653704 -> V=1.04288, theta=-12.89249
% INFO    : Bus 812	: V=1.04044191, theta=-17.7045951 -> V=1.04322, theta=-11.78024
% INFO    : Bus 2063	: V=0.98835146, theta=-37.9162825 -> V=0.98961, theta=-15.01372
% INFO    : Bus 2064	: V=1.05992553, theta=-38.1667321 -> V=1.06138, theta=-15.29107
% INFO    : Bus 813	: V=1.04577218, theta=-37.4335995 -> V=1.04685, theta=-14.45149
% INFO    : Bus 814	: V=1.04487408, theta=-34.561167 -> V=1.04553, theta=-11.15946
% INFO    : Bus 815	: V=1.02121325, theta=-6.39832801 -> V=1.06969, theta=6.79817
% INFO    : Bus 816	: V=1.0712109, theta=-23.3981199 -> V=1.0755, theta=-8.83362
% INFO    : Bus 817	: V=1.039, theta=-7.49247706 -> V=1.07225, theta=6.02953
% INFO    : Bus 818	: V=1.03744816, theta=-16.3408256 -> V=1.03954, theta=-11.05374
% INFO    : Bus 819	: V=1.04014061, theta=-16.7527206 -> V=1.04221, theta=-11.08702
% INFO    : Bus 820	: V=1.0368308, theta=-15.4558023 -> V=1.03815, theta=-10.58657
% INFO    : Bus 821	: V=1.04082542, theta=-14.092127 -> V=1.04105, theta=-8.34902
% INFO    : Bus 822	: V=1.03260392, theta=-41.5164838 -> V=1.0307, theta=-20.78354
% INFO    : Bus 823	: V=1.03230894, theta=-41.5345977 -> V=1.0304, theta=-20.80172
% INFO    : Bus 824	: V=1.03315594, theta=-41.4458374 -> V=1.0354, theta=-19.8253
% INFO    : Bus 825	: V=1.04140446, theta=-16.6038971 -> V=1.0367, theta=-10.68437
% INFO    : Bus 826	: V=1.03462735, theta=-40.4738982 -> V=1.03685, theta=-18.67083
% INFO    : Bus 827	: V=1.04880795, theta=-19.7133608 -> V=1.05291, theta=-5.65874
% INFO    : Bus 829	: V=1.05953799, theta=-23.0766328 -> V=1.06244, theta=-0.88301
% INFO    : Bus 830	: V=1.02948624, theta=-36.6349326 -> V=1.03161, theta=-20.04718
% INFO    : Bus 831	: V=1.0284104, theta=-36.6225975 -> V=1.03054, theta=-20.03489
% INFO    : Bus 832	: V=1.03149009, theta=-9.81364932 -> V=1.06103, theta=3.70964
% INFO    : Bus 833	: V=1.03352629, theta=-40.2381484 -> V=1.03575, theta=-18.43607
% INFO    : Bus 834	: V=1.02431089, theta=-39.6104355 -> V=1.02391, theta=-18.58717
% INFO    : Bus 2065	: V=0.984774426, theta=-41.0729268 -> V=0.98588, theta=-18.90327
% INFO    : Bus 2078	: V=0.976465388, theta=-40.6810074 -> V=0.97396, theta=-19.38019
% INFO    : Bus 835	: V=1.03069254, theta=-40.9542935 -> V=1.03207, theta=-18.72879
% INFO    : Bus 836	: V=1.03352685, theta=-40.2365529 -> V=1.03575, theta=-18.43449
% INFO    : Bus 837	: V=1.02429677, theta=-39.6091279 -> V=1.0239, theta=-18.58587
% INFO    : Bus 838	: V=1.03980312, theta=-37.0983515 -> V=1.04378, theta=-16.58514
% INFO    : Bus 839	: V=1.0389071, theta=-36.9554237 -> V=1.04278, theta=-16.60153
% INFO    : Bus 840	: V=1.05248117, theta=-16.4552869 -> V=1.06057, theta=-7.76796
% INFO    : Bus 841	: V=1.03440922, theta=-42.2501203 -> V=1.03713, theta=-20.39352
% INFO    : Bus 842	: V=1.04335458, theta=-5.42082424 -> V=1.04224, theta=-3.5485
% INFO    : Bus 843	: V=1.03756874, theta=-16.3415053 -> V=1.03966, theta=-11.05442
% INFO    : Bus 844	: V=1.03578634, theta=-16.0356105 -> V=1.03725, theta=-11.17957
% INFO    : Bus 845	: V=1.05311774, theta=-16.8881129 -> V=1.06083, theta=-15.09263
% INFO    : Bus 846	: V=1.06199333, theta=-30.8620542 -> V=1.06246, theta=-14.63255
% INFO    : Bus 847	: V=1.03859949, theta=-6.36274867 -> V=1.03676, theta=-4.70886
% INFO    : Bus 848	: V=1.04502807, theta=-36.8028888 -> V=1.04791, theta=-16.73831
% INFO    : Bus 849	: V=1.03347852, theta=-37.0053866 -> V=1.03419, theta=-20.43252
% INFO    : Bus 851	: V=1.03925724, theta=-33.7464359 -> V=1.04107, theta=-17.15997
% INFO    : Bus 853	: V=1.03874574, theta=-22.3277686 -> V=1.04027, theta=-5.70366
% INFO    : Bus 2036	: V=1.05760608, theta=-18.4671543 -> V=1.05789, theta=-1.49915
% INFO    : Bus 2037	: V=1.05743214, theta=-18.3617404 -> V=1.05771, theta=-1.39235
% INFO    : Bus 854	: V=1.05401185, theta=-16.8249374 -> V=1.05421, theta=0.16457
% INFO    : Bus 857	: V=1.05298894, theta=-12.6579659 -> V=1.05314, theta=4.38694
% INFO    : Bus 858	: V=1.04759956, theta=-16.3104314 -> V=1.05844, theta=-6.49097
% INFO    : Bus 859	: V=1.02143068, theta=-46.4716417 -> V=1.02612, theta=-22.63897
% INFO    : Bus 860	: V=1.03466502, theta=-35.1994856 -> V=1.03878, theta=-16.48457
% INFO    : Bus 861	: V=1.03466314, theta=-35.1994368 -> V=1.03878, theta=-16.48451
% INFO    : Bus 862	: V=1.04360085, theta=-11.3045431 -> V=1.05233, theta=0.38645
% INFO    : Bus 863	: V=1.04358107, theta=-11.2743003 -> V=1.05232, theta=0.41717
% INFO    : Bus 864	: V=1.04356704, theta=-11.2741726 -> V=1.05232, theta=0.41717
% INFO    : Bus 865	: V=1.04605517, theta=-19.1194009 -> V=1.04673, theta=-1.80781
% INFO    : Bus 866	: V=1.03518637, theta=-36.2664623 -> V=1.03826, theta=-16.42477
% INFO    : Bus 867	: V=1.03530058, theta=-36.2523765 -> V=1.03837, theta=-16.41077
% INFO    : Bus 868	: V=1.03354644, theta=-24.404842 -> V=1.03119, theta=-10.09075
% INFO    : Bus 869	: V=1.0366758, theta=-35.295547 -> V=1.03409, theta=-19.30425
% INFO    : Bus 870	: V=1.04896986, theta=-12.4430244 -> V=1.06031, theta=-7.34465
% INFO    : Bus 871	: V=1.03482368, theta=-11.1165119 -> V=1.02795, theta=-6.75556
% INFO    : Bus 872	: V=1.0331001, theta=-24.6743571 -> V=1.03139, theta=-10.85921
% INFO    : Bus 873	: V=1.04319394, theta=-40.9208902 -> V=1.04408, theta=-18.44576
% INFO    : Bus 874	: V=1.05357568, theta=-34.1488923 -> V=1.04576, theta=-18.18515
% INFO    : Bus 875	: V=1.04560664, theta=-37.9260968 -> V=1.04668, theta=-14.94297
% INFO    : Bus 876	: V=1.04015813, theta=-36.3035624 -> V=1.045, theta=-18.19101
% INFO    : Bus 877	: V=1.03347992, theta=-36.3471282 -> V=1.03788, theta=-18.86916
% INFO    : Bus 878	: V=1.03347992, theta=-36.3471282 -> V=1.03788, theta=-18.86916
% INFO    : Bus 880	: V=1.03347992, theta=-36.3471282 -> V=1.03788, theta=-18.86916
% INFO    : Bus 881	: V=0.996207566, theta=-6.46682856 -> V=0.93964, theta=10.99372
% INFO    : Bus 882	: V=1.05410669, theta=-24.0335892 -> V=1.05581, theta=-13.87261
% INFO    : Bus 883	: V=1.02757042, theta=-47.2422443 -> V=1.03159, theta=-23.26139
% INFO    : Bus 884	: V=1.02806696, theta=-47.2377385 -> V=1.03208, theta=-23.25692
% INFO    : Bus 885	: V=1.02824405, theta=-38.2056534 -> V=1.02914, theta=-21.56326
% INFO    : Bus 886	: V=1.03613427, theta=-39.7833243 -> V=1.03549, theta=-18.2435
% INFO    : Bus 887	: V=1.03613718, theta=-39.7830353 -> V=1.03549, theta=-18.24321
% INFO    : Bus 888	: V=1.02473466, theta=-2.74855188 -> V=1.04063, theta=-1.42157
% INFO    : Bus 889	: V=0.988209799, theta=-0.548241569 -> V=0.99699, theta=2.87718
% INFO    : Bus 890	: V=1.05286531, theta=-33.3484424 -> V=1.05791, theta=-16.15296
% INFO    : Bus 891	: V=1.05112619, theta=-34.5454643 -> V=1.05544, theta=-16.23255
% INFO    : Bus 892	: V=1.04308159, theta=-40.7940354 -> V=1.04397, theta=-18.3191
% INFO    : Bus 893	: V=1.07508592, theta=-24.8750414 -> V=1.07647, theta=-8.94144
% INFO    : Bus 894	: V=1.02237292, theta=-40.5213682 -> V=1.02109, theta=-19.33133
% INFO    : Bus 895	: V=1.04828132, theta=-36.5217392 -> V=1.05116, theta=-16.45886
% INFO    : Bus 896	: V=1.03057281, theta=-35.3593039 -> V=1.03493, theta=-16.91421
% INFO    : Bus 897	: V=1.027, theta=-5.90195486 -> V=0.97251, theta=11.62239
% INFO    : Bus 898	: V=1.04599904, theta=-11.6406977 -> V=1.05347, theta=-9.97978
% INFO    : Bus 899	: V=1.04588001, theta=-10.3027881 -> V=1.05411, theta=-8.75516
% INFO    : Bus 900	: V=1.03600854, theta=-41.0161664 -> V=1.03543, theta=-18.99641
% INFO    : Bus 901	: V=1.035997, theta=-41.0169783 -> V=1.03542, theta=-18.99722
% INFO    : Bus 902	: V=1.0444133, theta=-8.13345491 -> V=1.04944, theta=-5.4291
% INFO    : Bus 903	: V=1.05029574, theta=-20.1847812 -> V=1.05222, theta=-0.56856
% INFO    : Bus 904	: V=1.05156588, theta=-21.2227324 -> V=1.05306, theta=-1.49513
% INFO    : Bus 905	: V=1.02784018, theta=-42.9344694 -> V=1.03163, theta=-23.00783
% INFO    : Bus 906	: V=1.03600166, theta=-40.100779 -> V=1.0353, theta=-18.55594
% INFO    : Bus 907	: V=1.02216075, theta=-40.4480369 -> V=1.02088, theta=-19.25784
% INFO    : Bus 908	: V=1.035, theta=-8.09364273 -> V=1.06835, theta=5.41149
% INFO    : Bus 909	: V=1.04494534, theta=-37.90419 -> V=1.04602, theta=-14.92111
% INFO    : Bus 910	: V=1.03348792, theta=-41.9382575 -> V=1.03563, theta=-20.36875
% INFO    : Bus 911	: V=1.05423524, theta=-32.6378506 -> V=1.05061, theta=-16.729
% INFO    : Bus 912	: V=1.02311655, theta=-40.3363931 -> V=1.02184, theta=-19.14591
% INFO    : Bus 913	: V=1.02314459, theta=-40.3334234 -> V=1.02186, theta=-19.14293
% INFO    : Bus 914	: V=1.02314968, theta=-40.3342642 -> V=1.02187, theta=-19.14377
% INFO    : Bus 915	: V=1.0478029, theta=-34.5236413 -> V=1.05175, theta=-15.9456
% INFO    : Bus 916	: V=1.04793151, theta=-34.5468386 -> V=1.05194, theta=-15.96876
% INFO    : Bus 917	: V=1.0103538, theta=4.00585281 -> V=1.00987, theta=2.97478
% INFO    : Bus 918	: V=1.03844794, theta=-6.90295839 -> V=1.03953, theta=-4.38573
% INFO    : Bus 919	: V=1.04420968, theta=-19.8515304 -> V=1.04577, theta=-0.4237
% INFO    : Bus 920	: V=1.06713647, theta=-26.3619973 -> V=1.07249, theta=-13.85182
% INFO    : Bus 921	: V=1.045, theta=-7.03461293 -> V=0.96681, theta=9.83347
% INFO    : Bus 922	: V=1.04753977, theta=-36.526887 -> V=1.05042, theta=-16.4639
% INFO    : Bus 923	: V=1.03337596, theta=-42.0804481 -> V=1.03714, theta=-22.04678
% INFO    : Bus 924	: V=1.03585723, theta=-41.0382286 -> V=1.03528, theta=-19.0185
% INFO    : Bus 925	: V=1.02527487, theta=-40.0314814 -> V=1.02421, theta=-18.88448
% INFO    : Bus 926	: V=1.05094231, theta=-37.205287 -> V=1.0276, theta=-21.09599
% INFO    : Bus 927	: V=1.05094231, theta=-37.205287 -> V=1.0276, theta=-21.09599
% INFO    : Bus 928	: V=1.05091271, theta=-37.1843829 -> V=1.02738, theta=-21.07285
% INFO    : Bus 929	: V=1.03568274, theta=-16.0393136 -> V=1.03719, theta=-11.18749
% INFO    : Bus 930	: V=1.03799481, theta=-34.4682957 -> V=1.03395, theta=-18.7654
% INFO    : Bus 931	: V=1.04308623, theta=-16.8144591 -> V=1.05005, theta=-5.59574
% INFO    : Bus 932	: V=1.05477482, theta=-18.2935226 -> V=1.05258, theta=-5.94044
% INFO    : Bus 933	: V=1.03429952, theta=-37.4254448 -> V=1.03003, theta=-23.55218
% INFO    : Bus 934	: V=1.04678084, theta=-26.9548025 -> V=1.04377, theta=-8.97967
% INFO    : Bus 935	: V=1.04928047, theta=-27.043447 -> V=1.04419, theta=-9.0126
% INFO    : Bus 936	: V=1.05234917, theta=-29.6108602 -> V=1.04395, theta=-8.96628
% INFO    : Bus 937	: V=1.04932821, theta=-27.023164 -> V=1.04415, theta=-8.99668
% INFO    : Bus 938	: V=1.02967468, theta=-4.86160273 -> V=1.04013, theta=-3.21255
% INFO    : Bus 939	: V=1.0559133, theta=-25.9492011 -> V=1.05875, theta=-4.06529
% INFO    : Bus 940	: V=1.05469915, theta=-26.0021777 -> V=1.05754, theta=-4.11798
% INFO    : Bus 941	: V=1.04247718, theta=-16.5878888 -> V=1.03674, theta=-10.52106
% INFO    : Bus 942	: V=1.03324011, theta=-42.0134925 -> V=1.03538, theta=-20.44368
% INFO    : Bus 943	: V=1.05097669, theta=-26.8257167 -> V=1.04957, theta=-16.24672
% INFO    : Bus 944	: V=1.03561885, theta=-40.6477973 -> V=1.03776, theta=-18.98801
% INFO    : Bus 945	: V=1.0360775, theta=-35.3252114 -> V=1.04027, theta=-16.6101
% INFO    : Bus 946	: V=1.06362611, theta=-28.7442094 -> V=1.06794, theta=-14.13754
% INFO    : Bus 947	: V=1.05054899, theta=-18.1181668 -> V=1.05521, theta=-6.63029
% INFO    : Bus 948	: V=1.04212728, theta=-33.3607415 -> V=1.03744, theta=-17.74884
% INFO    : Bus 949	: V=1.04490007, theta=-37.0377694 -> V=1.04799, theta=-16.43242
% INFO    : Bus 950	: V=1.04448696, theta=-31.4847652 -> V=1.04341, theta=-9.95544
% INFO    : Bus 951	: V=1.04462267, theta=-31.3407893 -> V=1.04341, theta=-9.7817
% INFO    : Bus 952	: V=1.04465219, theta=-31.3428438 -> V=1.04342, theta=-9.78514
% INFO    : Bus 953	: V=1.02668479, theta=-45.9668305 -> V=1.03012, theta=-22.2474
% INFO    : Bus 954	: V=1.03584185, theta=-16.0568246 -> V=1.03731, theta=-11.20073
% INFO    : Bus 955	: V=1.04336891, theta=-40.8452272 -> V=1.04425, theta=-18.37022
% INFO    : Bus 956	: V=1.03776291, theta=-40.639566 -> V=1.03764, theta=-18.77815
% INFO    : Bus 957	: V=1.0287473, theta=-44.0787542 -> V=1.03328, theta=-21.06914
% INFO    : Bus 958	: V=1.04980214, theta=-18.9940687 -> V=1.04969, theta=-2.0732
% INFO    : Bus 959	: V=1.04939305, theta=-12.6222473 -> V=1.0607, theta=-7.52737
% INFO    : Bus 960	: V=1.0487686, theta=-5.04609903 -> V=1.04982, theta=-3.26251
% INFO    : Bus 961	: V=1.04881718, theta=-20.4646086 -> V=1.04933, theta=0.08683
% INFO    : Bus 962	: V=1.0231981, theta=-40.3288364 -> V=1.02192, theta=-19.13833
% INFO    : Bus 963	: V=1.05523219, theta=-14.8958276 -> V=1.05499, theta=2.70474
% INFO    : Bus 964	: V=1.0364154, theta=-36.1861676 -> V=1.03946, theta=-16.42908
% INFO    : Bus 965	: V=0.989439674, theta=-40.5063044 -> V=0.98584, theta=-24.27055
% INFO    : Bus 966	: V=1.02473765, theta=-2.76641137 -> V=1.04057, theta=-1.43824
% INFO    : Bus 967	: V=0.988070726, theta=-0.572039863 -> V=0.99687, theta=2.82987
% INFO    : Bus 968	: V=1.04511862, theta=-34.47256 -> V=1.04577, theta=-10.86053
% INFO    : Bus 969	: V=1.04512599, theta=-34.464632 -> V=1.04576, theta=-10.84976
% INFO    : Bus 970	: V=1.04511862, theta=-34.47256 -> V=1.04577, theta=-10.86053
% INFO    : Bus 971	: V=1.04479396, theta=-34.4657722 -> V=1.04537, theta=-10.84153
% INFO    : Bus 972	: V=1.04533575, theta=-37.7203078 -> V=1.04629, theta=-14.82058
% INFO    : Bus 973	: V=1.039, theta=-7.85546199 -> V=1.06876, theta=5.57077
% INFO    : Bus 974	: V=1.04866284, theta=-16.4826712 -> V=1.05763, theta=-5.6305
% INFO    : Bus 975	: V=1.05, theta=-21.0567952 -> V=1.06054, theta=-6.8706
% INFO    : Bus 976	: V=1.03112344, theta=-16.731104 -> V=1.03501, theta=-8.90342
% INFO    : Bus 977	: V=1.0235915, theta=-19.800919 -> V=1.0254, theta=-1.65414
% INFO    : Bus 978	: V=1.05103978, theta=-12.0003304 -> V=1.0528, theta=6.1195
% INFO    : Bus 979	: V=1.05162415, theta=-11.9983065 -> V=1.05339, theta=6.12151
% INFO    : Bus 980	: V=1.03849227, theta=-33.6680804 -> V=1.04539, theta=-17.83304
% INFO    : Bus 981	: V=1.0479922, theta=-27.6252651 -> V=1.04798, theta=-17.13983
% INFO    : Bus 982	: V=1.03646553, theta=-40.8175423 -> V=1.03623, theta=-18.94217
% INFO    : Bus 983	: V=1.04644137, theta=-4.68548641 -> V=1.05066, theta=-3.09135
% INFO    : Bus 984	: V=1.02983525, theta=-4.8309109 -> V=1.04033, theta=-3.18237
% INFO    : Bus 985	: V=1.02972655, theta=-4.84917763 -> V=1.04017, theta=-3.19937
% INFO    : Bus 986	: V=1.04776888, theta=-5.82659831 -> V=1.03019, theta=-4.06795
% INFO    : Bus 987	: V=1.02149259, theta=-47.2873227 -> V=1.02595, theta=-23.27809
% INFO    : Bus 988	: V=1.04763347, theta=-15.5500145 -> V=1.04226, theta=-9.64737
% INFO    : Bus 989	: V=1.03994866, theta=-38.5378071 -> V=1.03267, theta=-24.14331
% INFO    : Bus 990	: V=1.03035461, theta=-24.2816067 -> V=1.02375, theta=0.92324
% INFO    : Bus 991	: V=1.04321947, theta=-38.5751413 -> V=1.04402, theta=-15.94761
% INFO    : Bus 992	: V=1.04054334, theta=-38.2568357 -> V=1.03664, theta=-23.31507
% INFO    : Bus 993	: V=1.04315294, theta=-40.8632564 -> V=1.04404, theta=-18.38822
% INFO    : Bus 994	: V=1.04316865, theta=-40.863354 -> V=1.04405, theta=-18.38832
% INFO    : Bus 995	: V=1.04315653, theta=-40.8606855 -> V=1.04404, theta=-18.38565
% INFO    : Bus 996	: V=1.03065861, theta=-29.8217815 -> V=1.02501, theta=-18.36034
% INFO    : Bus 997	: V=1.03553587, theta=-41.0435916 -> V=1.03498, theta=-19.05817
% INFO    : Bus 998	: V=1.06713424, theta=-26.3619778 -> V=1.07249, theta=-13.8518
% INFO    : Bus 999	: V=1.09618115, theta=-25.045695 -> V=1.10035, theta=-10.26388
% INFO    : Bus 1000	: V=1.09640802, theta=-35.0672583 -> V=1.10058, theta=-20.2849
% INFO    : Bus 1001	: V=0.991511057, theta=-29.6418661 -> V=0.99801, theta=-17.27896
% INFO    : Bus 1002	: V=1.03677739, theta=-35.9546378 -> V=1.03983, theta=-16.1545
% INFO    : Bus 1003	: V=1.0391101, theta=-12.0279816 -> V=1.03716, theta=-7.1154
% INFO    : Bus 1004	: V=1.02477608, theta=-3.06988838 -> V=1.04048, theta=-1.74153
% INFO    : Bus 1005	: V=1.02018661, theta=-5.94468634 -> V=1.07094, theta=7.18833
% INFO    : Bus 1006	: V=1.04066755, theta=-20.9445208 -> V=1.04446, theta=-5.9848
% INFO    : Bus 1007	: V=1.05128008, theta=-34.2237782 -> V=1.0529, theta=-10.82668
% INFO    : Bus 1008	: V=1.03998479, theta=-8.80715984 -> V=1.04217, theta=-6.27228
% INFO    : Bus 1010	: V=1.05545281, theta=-14.6676073 -> V=1.04803, theta=-9.44498
% INFO    : Bus 1011	: V=1.03256649, theta=-14.4147961 -> V=1.03474, theta=-10.3621
% INFO    : Bus 2053	: V=0.97090541, theta=-42.0230338 -> V=0.9729, theta=-20.42594
% INFO    : Bus 2054	: V=0.983628272, theta=-42.1340569 -> V=0.98546, theta=-20.50574
% INFO    : Bus 1012	: V=1.03335669, theta=-41.102213 -> V=1.03548, theta=-19.536
% INFO    : Bus 1013	: V=1.03708214, theta=-40.4581855 -> V=1.0369, theta=-18.58325
% INFO    : Bus 1014	: V=1.03774255, theta=-40.4483637 -> V=1.03762, theta=-18.5869
% INFO    : Bus 1015	: V=1.04375324, theta=-38.4375824 -> V=1.04443, theta=-16.26859
% INFO    : Bus 1017	: V=1.03905238, theta=-37.7255013 -> V=1.04098, theta=-16.26479
% INFO    : Bus 1018	: V=1.04101555, theta=-37.4313542 -> V=1.0434, theta=-16.07523
% INFO    : Bus 1021	: V=1.05187594, theta=-16.7129717 -> V=1.05965, theta=-14.93115
% INFO    : Bus 1022	: V=1.04929707, theta=-32.547501 -> V=1.05207, theta=-9.4016
% INFO    : Bus 1023	: V=1.05081375, theta=-27.975002 -> V=1.05412, theta=-4.96819
% INFO    : Bus 1024	: V=1.05027346, theta=-33.917811 -> V=1.04624, theta=-12.22872
% INFO    : Bus 1025	: V=1.0361316, theta=-40.1306733 -> V=1.03543, theta=-18.58587
% INFO    : Bus 1026	: V=1.02714803, theta=-47.3235545 -> V=1.03132, theta=-23.30989
% INFO    : Bus 1027	: V=1.03944375, theta=-6.02770681 -> V=1.03975, theta=-4.35801
% INFO    : Bus 1028	: V=1.01915567, theta=-36.9324489 -> V=1.02696, theta=-19.57807
% INFO    : Bus 1029	: V=1.04044077, theta=-33.6164097 -> V=1.03575, theta=-17.91373
% INFO    : Bus 1030	: V=1.06189419, theta=-32.5660312 -> V=1.06284, theta=-9.02431
% INFO    : Bus 1031	: V=1.02144392, theta=-29.8262519 -> V=1.01494, theta=-4.65362
% INFO    : Bus 1032	: V=1.02843974, theta=-44.8218366 -> V=1.03177, theta=-20.65561
% INFO    : Bus 1033	: V=1.05205401, theta=-32.8141759 -> V=1.04712, theta=-10.6516
% INFO    : Bus 1035	: V=1.05478014, theta=-18.2764966 -> V=1.05259, theta=-5.92335
% INFO    : Bus 1036	: V=1.04621829, theta=-12.1153043 -> V=1.05756, theta=-7.3176
% INFO    : Bus 1037	: V=1.03095525, theta=-36.3625087 -> V=1.03229, theta=-20.65071
% INFO    : Bus 1038	: V=1.02070206, theta=-46.3244837 -> V=1.02383, theta=-22.04118
% INFO    : Bus 1834	: V=1.03452859, theta=-37.4303562 -> V=1.03026, theta=-23.55709
% INFO    : Bus 1039	: V=1.03533633, theta=-8.00607123 -> V=1.04023, theta=-5.90767
% INFO    : Bus 1040	: V=1.05535352, theta=-25.9410237 -> V=1.05819, theta=-4.05711
% INFO    : Bus 1041	: V=1.05608189, theta=-22.386827 -> V=1.05872, theta=-0.51859
% INFO    : Bus 1042	: V=1.01636019, theta=-46.5885695 -> V=1.03159, theta=-19.41746
% INFO    : Bus 1043	: V=1.05277106, theta=-12.2184398 -> V=1.06388, theta=-7.15967
% INFO    : Bus 1044	: V=1.03281798, theta=-6.14518917 -> V=1.04335, theta=-4.55639
% INFO    : Bus 1045	: V=1.04178104, theta=-21.7209684 -> V=1.05382, theta=1.25243
% INFO    : Bus 1046	: V=1.04177354, theta=-21.7220204 -> V=1.05381, theta=1.25141
% INFO    : Bus 1047	: V=1.04177313, theta=-21.7220091 -> V=1.05381, theta=1.25142
% INFO    : Bus 1048	: V=1.07999446, theta=-19.3657916 -> V=1.05828, theta=-12.90601
% INFO    : Bus 1049	: V=1.06030313, theta=-25.7152126 -> V=1.06172, theta=-14.95753
% INFO    : Bus 1050	: V=1.03986766, theta=-29.8041333 -> V=1.04211, theta=-7.66509
% INFO    : Bus 1051	: V=1.04225131, theta=-27.8991531 -> V=1.05358, theta=-4.98252
% INFO    : Bus 1052	: V=1.04171399, theta=-21.7304441 -> V=1.05373, theta=1.24325
% INFO    : Bus 1053	: V=1.02582778, theta=-3.0800609 -> V=1.03748, theta=-2.28464
% INFO    : Bus 1054	: V=1.05258035, theta=-32.8689497 -> V=1.04753, theta=-10.75608
% INFO    : Bus 1055	: V=1.0328253, theta=-5.33626253 -> V=1.04376, theta=-3.85373
% INFO    : Bus 1056	: V=1.04525391, theta=-6.33445527 -> V=1.05353, theta=-4.97565
% INFO    : Bus 1057	: V=1.0394162, theta=-24.9420632 -> V=1.03685, theta=-1.63385
% INFO    : Bus 1058	: V=1.03476541, theta=-39.6641942 -> V=1.0391, theta=-21.01249
% INFO    : Bus 1059	: V=1.0244299, theta=-36.9673931 -> V=1.02801, theta=-20.13968
% INFO    : Bus 1060	: V=1.02347345, theta=-1.61224138 -> V=1.03951, theta=-1.27024
% INFO    : Bus 1061	: V=1.04481955, theta=-32.3294781 -> V=1.0399, theta=-16.67501
% INFO    : Bus 1062	: V=1.04284588, theta=-35.3669411 -> V=1.04423, theta=-14.10227
% INFO    : Bus 1064	: V=1.02458302, theta=-2.94057297 -> V=1.04029, theta=-1.61607
% INFO    : Bus 1065	: V=1.02463349, theta=-2.94401821 -> V=1.04034, theta=-1.61942
% INFO    : Bus 1066	: V=1.02448203, theta=-2.94615891 -> V=1.04019, theta=-1.6215
% INFO    : Bus 1067	: V=1.03492243, theta=-35.2071321 -> V=1.03912, theta=-16.49296
% INFO    : Bus 1068	: V=1.04651801, theta=-32.7549452 -> V=1.05127, theta=-14.1881
% INFO    : Bus 1069	: V=1.00966711, theta=3.78638709 -> V=1.00934, theta=2.30836
% INFO    : Bus 1070	: V=1.00941922, theta=3.58980825 -> V=1.00938, theta=2.66525
% INFO    : Bus 1071	: V=1.04022344, theta=-25.1064747 -> V=1.04397, theta=-1.93776
% INFO    : Bus 1072	: V=1.04005582, theta=-25.1294197 -> V=1.0438, theta=-1.96054
% INFO    : Bus 1073	: V=1.03593811, theta=-40.9730344 -> V=1.03539, theta=-18.98754
% INFO    : Bus 1074	: V=1.0358904, theta=-40.9774951 -> V=1.03534, theta=-18.99201
% INFO    : Bus 1075	: V=1.03709042, theta=-39.0814118 -> V=1.03371, theta=-17.09355
% INFO    : Bus 1076	: V=1.03709091, theta=-39.0814155 -> V=1.03371, theta=-17.09355
% INFO    : Bus 1077	: V=1.03709042, theta=-39.0814118 -> V=1.03371, theta=-17.09355
% INFO    : Bus 1078	: V=1.03708988, theta=-39.0811434 -> V=1.0337, theta=-17.0922
% INFO    : Bus 1079	: V=1.04558666, theta=-35.1524675 -> V=1.04842, theta=-18.94195
% INFO    : Bus 1080	: V=1.04907661, theta=-32.9484398 -> V=1.05268, theta=-17.37966
% INFO    : Bus 1081	: V=1.03536606, theta=-36.8505142 -> V=1.03721, theta=-19.46197
% INFO    : Bus 1082	: V=1.03079999, theta=-36.1331484 -> V=1.04021, theta=-18.18923
% INFO    : Bus 1083	: V=1.03078061, theta=-36.1174463 -> V=1.04025, theta=-18.16561
% INFO    : Bus 1084	: V=1.03080156, theta=-36.1283369 -> V=1.04025, theta=-18.16561
% INFO    : Bus 1085	: V=1.03078161, theta=-36.1182196 -> V=1.04025, theta=-18.16561
% INFO    : Bus 1086	: V=1.04764417, theta=-38.5547308 -> V=1.04872, theta=-15.57034
% INFO    : Bus 1087	: V=1.03452148, theta=-40.3639779 -> V=1.03675, theta=-18.56142
% INFO    : Bus 1088	: V=1.03434215, theta=-40.3785636 -> V=1.03657, theta=-18.57595
% INFO    : Bus 1089	: V=1.03830727, theta=-34.6793474 -> V=1.03444, theta=-18.92754
% INFO    : Bus 1090	: V=1.02357046, theta=-2.02768843 -> V=1.04016, theta=-1.21495
% INFO    : Bus 1092	: V=1.02863306, theta=-26.2506672 -> V=1.03034, theta=-13.42831
% INFO    : Bus 1093	: V=1.04487504, theta=-16.9685678 -> V=1.05225, theta=-15.1292
% INFO    : Bus 1095	: V=1.05447207, theta=-18.436277 -> V=1.04588, theta=-5.76264
% INFO    : Bus 1096	: V=1.03114536, theta=-17.1028446 -> V=1.03253, theta=-11.94298
% INFO    : Bus 1097	: V=1.04687204, theta=-36.394632 -> V=1.04974, theta=-16.33226
% INFO    : Bus 1098	: V=1.03624406, theta=-36.5833049 -> V=1.03932, theta=-16.7398
% INFO    : Bus 1099	: V=1.02242925, theta=-2.16414337 -> V=1.03902, theta=-1.34472
% INFO    : Bus 1100	: V=1.05255801, theta=-32.8706532 -> V=1.04751, theta=-10.7578
% INFO    : Bus 1101	: V=1.02733452, theta=-5.09663278 -> V=1.03598, theta=-3.67937
% INFO    : Bus 1103	: V=1.03577237, theta=-37.3858172 -> V=1.0353, theta=-21.92072
% INFO    : Bus 1104	: V=1.03600515, theta=-40.100063 -> V=1.03531, theta=-18.55523
% INFO    : Bus 1105	: V=1.02216264, theta=-40.447963 -> V=1.02088, theta=-19.25776
% INFO    : Bus 1106	: V=1.03018126, theta=-33.6616556 -> V=1.03633, theta=-18.13289
% INFO    : Bus 1107	: V=1.04659031, theta=-33.7921063 -> V=1.04921, theta=-10.60139
% INFO    : Bus 1108	: V=1.05223307, theta=-33.8823976 -> V=1.04915, theta=-12.46347
% INFO    : Bus 1109	: V=1.04906278, theta=-30.9570252 -> V=1.04858, theta=-9.2518
% INFO    : Bus 1110	: V=1.04955784, theta=-30.607963 -> V=1.04877, theta=-8.99031
% INFO    : Bus 1112	: V=1.04294593, theta=-5.43269531 -> V=1.04183, theta=-3.56039
% INFO    : Bus 1113	: V=1.06206797, theta=-8.64817971 -> V=1.05175, theta=-5.37383
% INFO    : Bus 1114	: V=1.03508523, theta=-8.82129665 -> V=1.04067, theta=-6.75171
% INFO    : Bus 1115	: V=1.03255662, theta=-35.4211444 -> V=1.03828, theta=-18.18959
% INFO    : Bus 1116	: V=1.02719538, theta=-47.3032508 -> V=1.03136, theta=-23.28977
% INFO    : Bus 1117	: V=1.0272028, theta=-47.2997054 -> V=1.03137, theta=-23.28625
% INFO    : Bus 1118	: V=1.02890224, theta=-43.9215236 -> V=1.0337, theta=-20.88873
% INFO    : Bus 1119	: V=1.01822712, theta=-46.250875 -> V=1.03342, theta=-19.0896
% INFO    : Bus 1120	: V=1.01625932, theta=-12.6270897 -> V=1.01689, theta=-9.93732
% INFO    : Bus 1121	: V=1.03283435, theta=-5.32260255 -> V=1.03512, theta=-3.71649
% INFO    : Bus 1123	: V=1.04309421, theta=-40.8178797 -> V=1.04398, theta=-18.34291
% INFO    : Bus 1124	: V=1.04315997, theta=-40.8198082 -> V=1.04405, theta=-18.34483
% INFO    : Bus 2048	: V=0.959579416, theta=-16.190209 -> V=0.96285, theta=-5.08724
% INFO    : Bus 1125	: V=1.04961776, theta=-15.6221457 -> V=1.05372, theta=-4.42178
% INFO    : Bus 1126	: V=1.04603819, theta=-12.2029829 -> V=1.05424, theta=-0.52805
% INFO    : Bus 1127	: V=1.02867012, theta=-25.4503538 -> V=1.03332, theta=-13.10518
% INFO    : Bus 1128	: V=1.04183979, theta=-23.4846314 -> V=1.0473, theta=-10.79537
% INFO    : Bus 1129	: V=1.01393655, theta=-47.0983013 -> V=1.02435, theta=-21.07606
% INFO    : Bus 1130	: V=1.0475565, theta=-36.5253289 -> V=1.05044, theta=-16.46235
% INFO    : Bus 1131	: V=1.02527854, theta=-41.5429527 -> V=1.027, theta=-18.96472
% INFO    : Bus 1132	: V=1.03272447, theta=-44.590381 -> V=1.03684, theta=-22.23977
% INFO    : Bus 1133	: V=1.04803908, theta=-36.5080924 -> V=1.05092, theta=-16.44523
% INFO    : Bus 1134	: V=1.04785738, theta=-36.522459 -> V=1.05074, theta=-16.45951
% INFO    : Bus 1135	: V=1.0453526, theta=-36.6530959 -> V=1.04823, theta=-16.58933
% INFO    : Bus 1136	: V=1.04564681, theta=-36.6963851 -> V=1.04852, theta=-16.63238
% INFO    : Bus 1137	: V=1.04318137, theta=-16.1616759 -> V=1.03666, theta=-9.99203
% INFO    : Bus 1138	: V=1.03013195, theta=-12.5284316 -> V=1.03319, theta=-9.42937
% INFO    : Bus 1139	: V=1.04496648, theta=-33.3605311 -> V=1.04054, theta=-17.76987
% INFO    : Bus 1140	: V=1.05193741, theta=-33.2231375 -> V=1.04725, theta=-11.19089
% INFO    : Bus 1141	: V=1.03445492, theta=-8.16353954 -> V=1.03883, theta=-5.08579
% INFO    : Bus 1142	: V=1.03283568, theta=-5.2547846 -> V=1.03468, theta=-3.63882
% INFO    : Bus 1143	: V=1.05043585, theta=-33.4664877 -> V=1.04581, theta=-11.49378
% INFO    : Bus 1144	: V=1.03922399, theta=-22.7458411 -> V=1.04027, theta=-5.94676
% INFO    : Bus 1145	: V=1.02833334, theta=-17.1982933 -> V=1.0317, theta=-9.84732
% INFO    : Bus 1146	: V=1.0374126, theta=-34.3040413 -> V=1.03358, theta=-18.51207
% INFO    : Bus 1147	: V=1.04986246, theta=-15.6252534 -> V=1.05397, theta=-4.42489
% INFO    : Bus 1148	: V=1.04563922, theta=-32.4655006 -> V=1.05278, theta=-17.6719
% INFO    : Bus 1149	: V=1.0526704, theta=-18.298715 -> V=1.05243, theta=-1.4089
% INFO    : Bus 1150	: V=1.05302519, theta=-15.761398 -> V=1.05263, theta=1.07307
% INFO    : Bus 1151	: V=1.04144814, theta=-34.0545681 -> V=1.03591, theta=-18.27618
% INFO    : Bus 1152	: V=1.04864972, theta=-38.7985757 -> V=1.04986, theta=-15.82692
% INFO    : Bus 1153	: V=1.0321893, theta=-5.64688044 -> V=1.04312, theta=-4.09538
% INFO    : Bus 1154	: V=1.04962933, theta=-12.6118801 -> V=1.06092, theta=-7.51874
% INFO    : Bus 1155	: V=1.06319986, theta=-26.4660128 -> V=1.06792, theta=-14.39408
% INFO    : Bus 2049	: V=0.987300764, theta=-40.9938045 -> V=0.98652, theta=-19.03619
% INFO    : Bus 1156	: V=1.03688826, theta=-39.749186 -> V=1.03635, theta=-18.2269
% INFO    : Bus 1157	: V=1.03603193, theta=-40.5092031 -> V=1.03591, theta=-18.68205
% INFO    : Bus 1158	: V=1.03800301, theta=-38.0520961 -> V=1.04019, theta=-16.82612
% INFO    : Bus 1159	: V=1.04865889, theta=-15.3309663 -> V=1.04416, theta=-9.51729
% INFO    : Bus 1160	: V=1.03639651, theta=-40.746665 -> V=1.03619, theta=-18.88314
% INFO    : Bus 1161	: V=1.05509043, theta=-15.9538877 -> V=1.05919, theta=-4.7511
% INFO    : Bus 1162	: V=1.03598321, theta=-36.0614227 -> V=1.03833, theta=-19.09395
% INFO    : Bus 1163	: V=1.04267002, theta=-34.4885346 -> V=1.04114, theta=-18.37658
% INFO    : Bus 1164	: V=1.03591926, theta=-40.9722419 -> V=1.03537, theta=-18.98675
% INFO    : Bus 1165	: V=1.03078376, theta=-40.9478796 -> V=1.03213, theta=-18.72686
% INFO    : Bus 1166	: V=1.04366811, theta=-16.4064416 -> V=1.03777, theta=-10.30137
% INFO    : Bus 1167	: V=1.01328048, theta=-37.2168856 -> V=1.0214, theta=-19.50368
% INFO    : Bus 1168	: V=1.02877953, theta=-25.3549765 -> V=1.03048, theta=-12.53551
% INFO    : Bus 1169	: V=1.03646266, theta=-36.2150096 -> V=1.03951, theta=-16.45776
% INFO    : Bus 1170	: V=1.03194976, theta=-5.49113459 -> V=1.04296, theta=-3.94916
% INFO    : Bus 1171	: V=1.02147105, theta=-47.294755 -> V=1.02593, theta=-23.28546
% INFO    : Bus 1172	: V=1.02137307, theta=-47.3070075 -> V=1.02583, theta=-23.2976
% INFO    : Bus 2038	: V=0.988828906, theta=-33.4824884 -> V=0.99521, theta=-17.63459
% INFO    : Bus 1173	: V=1.03981039, theta=-33.3410718 -> V=1.0467, theta=-17.5103
% INFO    : Bus 1174	: V=1.04722339, theta=-31.9034864 -> V=1.0549, theta=-16.16845
% INFO    : Bus 1175	: V=1.04777863, theta=-28.8909279 -> V=1.04886, theta=-18.19279
% INFO    : Bus 1176	: V=1.0280404, theta=-45.3363426 -> V=1.03195, theta=-22.17035
% INFO    : Bus 1177	: V=1.03970623, theta=-38.8273513 -> V=1.04067, theta=-18.17811
% INFO    : Bus 1178	: V=1.04472814, theta=-36.8667174 -> V=1.04761, theta=-16.8018
% INFO    : Bus 1179	: V=1.05037907, theta=-37.4133126 -> V=1.02994, theta=-21.46535
% INFO    : Bus 1180	: V=1.05426617, theta=-35.4436827 -> V=1.04602, theta=-19.98974
% INFO    : Bus 1181	: V=1.05463012, theta=-37.5130148 -> V=1.04364, theta=-21.58683
% INFO    : Bus 1182	: V=1.04522644, theta=-16.1384601 -> V=1.03888, theta=-9.98873
% INFO    : Bus 1183	: V=1.04960989, theta=-27.0261032 -> V=1.04887, theta=-5.03088
% INFO    : Bus 1184	: V=1.03459986, theta=-9.50497494 -> V=1.04009, theta=-5.8699
% INFO    : Bus 1185	: V=1.03207496, theta=-16.9283719 -> V=1.03373, theta=-12.03097
% INFO    : Bus 1186	: V=1.02964153, theta=-16.3778233 -> V=1.036, theta=-7.57936
% INFO    : Bus 1187	: V=1.02955627, theta=-16.3767061 -> V=1.03591, theta=-7.57825
% INFO    : Bus 1188	: V=1.03445943, theta=-40.3492456 -> V=1.03669, theta=-18.54675
% INFO    : Bus 1189	: V=1.01516155, theta=-45.928028 -> V=1.02185, theta=-21.55329
% INFO    : Bus 1190	: V=1.05541459, theta=-28.4651789 -> V=1.05254, theta=-5.67868
% INFO    : Bus 1191	: V=1.03209998, theta=-8.46715072 -> V=1.06532, theta=5.03891
% INFO    : Bus 1192	: V=1.01919907, theta=-36.9328543 -> V=1.02698, theta=-19.58045
% INFO    : Bus 1193	: V=1.05369293, theta=-33.8835406 -> V=1.05475, theta=-10.36513
% INFO    : Bus 1194	: V=1.03999917, theta=-8.73887386 -> V=1.04207, theta=-6.25705
% INFO    : Bus 1195	: V=1.03999927, theta=-8.73887429 -> V=1.0421, theta=-6.25715
% INFO    : Bus 1835	: V=1.04363503, theta=-18.7251472 -> V=1.0469, theta=-12.59169
% INFO    : Bus 1836	: V=1.04952693, theta=-16.4808661 -> V=1.0535, theta=-10.724
% INFO    : Bus 1196	: V=1.03566572, theta=-36.2524015 -> V=1.03874, theta=-16.4108
% INFO    : Bus 1197	: V=1.04847675, theta=-38.9922578 -> V=1.04968, theta=-16.01861
% INFO    : Bus 1198	: V=1.0338531, theta=-7.85013889 -> V=1.0375, theta=-5.05145
% INFO    : Bus 1199	: V=1.04472741, theta=-32.9537761 -> V=1.03946, theta=-17.30209
% INFO    : Bus 1200	: V=1.04800707, theta=-29.4994374 -> V=1.0482, theta=-15.26804
% INFO    : Bus 1201	: V=1.04540108, theta=-24.8349962 -> V=1.04798, theta=-3.3335
% INFO    : Bus 1202	: V=1.04757294, theta=-37.5323295 -> V=1.04702, theta=-15.39713
% INFO    : Bus 1203	: V=1.03329747, theta=-42.1330758 -> V=1.03706, theta=-22.09903
% INFO    : Bus 1204	: V=1.03326064, theta=-42.1057583 -> V=1.03702, theta=-22.07191
% INFO    : Bus 1205	: V=1.05543263, theta=-26.8175257 -> V=1.05827, theta=-4.92896
% INFO    : Bus 1206	: V=1.04457562, theta=-8.12434909 -> V=1.0496, theta=-5.42007
% INFO    : Bus 1207	: V=1.02468476, theta=-3.910592 -> V=1.03566, theta=-2.65135
% INFO    : Bus 1208	: V=1.04214895, theta=-11.0033535 -> V=1.05127, theta=-7.04815
% INFO    : Bus 1209	: V=1.04763395, theta=-15.5500202 -> V=1.04226, theta=-9.64738
% INFO    : Bus 1210	: V=1.0344059, theta=-8.27777944 -> V=1.04014, theta=-6.19567
% INFO    : Bus 1211	: V=1.01180961, theta=-13.810946 -> V=1.01271, theta=-11.20483
% INFO    : Bus 1212	: V=1.04221425, theta=-24.9449057 -> V=1.04424, theta=-5.44035
% INFO    : Bus 1213	: V=1.0428322, theta=-21.3985041 -> V=1.04316, theta=-1.3111
% INFO    : Bus 1214	: V=1.04284608, theta=-21.4051968 -> V=1.04307, theta=-1.31758
% INFO    : Bus 2039	: V=0.912502783, theta=-29.3573071 -> V=0.91647, theta=-13.51582
% INFO    : Bus 1215	: V=1.03347337, theta=-29.0697664 -> V=1.0382, theta=-13.29767
% INFO    : Bus 1216	: V=1.04297913, theta=-25.3785621 -> V=1.04788, theta=-10.17299
% INFO    : Bus 1217	: V=1.03314098, theta=-5.6731455 -> V=1.03205, theta=-3.78479
% INFO    : Bus 1218	: V=1.05377274, theta=-20.626331 -> V=1.05586, theta=-4.62982
% INFO    : Bus 1219	: V=1.05244245, theta=-18.2619505 -> V=1.05448, theta=1.12297
% INFO    : Bus 1220	: V=1.05270388, theta=-18.4126991 -> V=1.05475, theta=0.9728
% INFO    : Bus 1221	: V=1.056, theta=-14.6743324 -> V=1.04804, theta=-9.4436
% INFO    : Bus 1222	: V=1.0379918, theta=-34.4682591 -> V=1.03395, theta=-18.76537
% INFO    : Bus 1223	: V=1.03888268, theta=-34.940697 -> V=1.0357, theta=-19.02617
% INFO    : Bus 1224	: V=1.03117909, theta=-24.7292718 -> V=1.02531, theta=-0.00671
% INFO    : Bus 1225	: V=1.04183359, theta=-33.3584266 -> V=1.03715, theta=-17.74651
% INFO    : Bus 1226	: V=1.04176666, theta=-25.0227363 -> V=1.045, theta=-1.84797
% INFO    : Bus 1227	: V=1.02636867, theta=-41.3779224 -> V=1.02811, theta=-18.78326
% INFO    : Bus 1228	: V=1.03451594, theta=-40.3735874 -> V=1.03675, theta=-18.571
% INFO    : Bus 1229	: V=1.04481756, theta=-37.8337091 -> V=1.04088, theta=-21.56956
% INFO    : Bus 1230	: V=1.03581781, theta=-22.694054 -> V=1.03201, theta=2.80309
% INFO    : Bus 1231	: V=1.0555628, theta=-18.0665001 -> V=1.05428, theta=-5.8204
% INFO    : Bus 1232	: V=1.03598012, theta=-41.016121 -> V=1.0354, theta=-18.99637
% INFO    : Bus 1233	: V=1.04880846, theta=-19.7133668 -> V=1.05291, theta=-5.65874
% INFO    : Bus 1234	: V=1.02475124, theta=-47.1695501 -> V=1.02912, theta=-23.13344
% INFO    : Bus 1235	: V=1.02485831, theta=-47.1692648 -> V=1.02922, theta=-23.13315
% INFO    : Bus 1236	: V=1.05240594, theta=-35.0800648 -> V=1.04957, theta=-13.87915
% INFO    : Bus 1237	: V=1.06517162, theta=-8.02093694 -> V=1.05768, theta=-5.14902
% INFO    : Bus 1238	: V=1.03747982, theta=-6.66447081 -> V=1.04, theta=-4.5025
% INFO    : Bus 1239	: V=1.04865299, theta=-16.5317099 -> V=1.05761, theta=-5.68139
% INFO    : Bus 1240	: V=1.04730411, theta=-16.5446111 -> V=1.05728, theta=-8.02658
% INFO    : Bus 1241	: V=1.03634911, theta=-18.2583216 -> V=1.0397, theta=-12.43369
% INFO    : Bus 1242	: V=1.04345616, theta=-14.0094658 -> V=1.03985, theta=-7.74954
% INFO    : Bus 1243	: V=1.04021029, theta=-13.8214939 -> V=1.04088, theta=-7.32329
% INFO    : Bus 1246	: V=1.03328725, theta=-39.3232278 -> V=1.03279, theta=-20.64889
% INFO    : Bus 1247	: V=1.02134002, theta=-36.7696949 -> V=1.02977, theta=-19.35581
% INFO    : Bus 1248	: V=1.02134002, theta=-36.7696949 -> V=1.02977, theta=-19.35581
% INFO    : Bus 1249	: V=1.02134003, theta=-36.7697015 -> V=1.02977, theta=-19.35581
% INFO    : Bus 1250	: V=1.02135541, theta=-36.7785548 -> V=1.02977, theta=-19.35581
% INFO    : Bus 1251	: V=1.02135461, theta=-36.7816398 -> V=1.0297, theta=-19.37097
% INFO    : Bus 1252	: V=1.04405072, theta=-33.5660539 -> V=1.03862, theta=-17.83936
% INFO    : Bus 1253	: V=1.02201326, theta=-22.6902753 -> V=1.03401, theta=-14.39391
% INFO    : Bus 1254	: V=1.09643503, theta=-25.0390225 -> V=1.10069, theta=-10.22145
% INFO    : Bus 1255	: V=1.046, theta=-16.5215055 -> V=1.05528, theta=-5.29889
% INFO    : Bus 1256	: V=1.03355977, theta=-44.6576506 -> V=1.03769, theta=-22.51724
% INFO    : Bus 1257	: V=1.04133178, theta=-17.4596567 -> V=1.04694, theta=-11.21861
% INFO    : Bus 1258	: V=1.03166839, theta=-12.9456761 -> V=1.03681, theta=-8.27801
% INFO    : Bus 1259	: V=1.03648165, theta=-31.1778114 -> V=1.04053, theta=-13.21149
% INFO    : Bus 1260	: V=1.04299835, theta=-28.4745574 -> V=1.04601, theta=-10.22807
% INFO    : Bus 1261	: V=1.04277555, theta=-21.2164217 -> V=1.04749, theta=-7.37281
% INFO    : Bus 1262	: V=1.05334473, theta=-11.7166796 -> V=1.06444, theta=-6.6683
% INFO    : Bus 1263	: V=1.05501102, theta=-9.44494092 -> V=1.06576, theta=-4.50706
% INFO    : Bus 1264	: V=1.03738433, theta=-10.5839134 -> V=0.97385, theta=4.53244
% INFO    : Bus 1265	: V=1.0537153, theta=-17.5868172 -> V=1.04103, theta=-4.68091
% INFO    : Bus 1266	: V=1.06167127, theta=-30.929524 -> V=1.06214, theta=-14.69996
% INFO    : Bus 1267	: V=1.04418036, theta=-19.6347819 -> V=1.05128, theta=2.97123
% INFO    : Bus 1268	: V=1.027, theta=-31.4226123 -> V=1.02613, theta=-19.1929
% INFO    : Bus 1269	: V=1.04764275, theta=-4.94992816 -> V=1.04875, theta=-3.28734
% INFO    : Bus 1270	: V=1.05131723, theta=-4.86301946 -> V=1.05314, theta=-3.05181
% INFO    : Bus 1271	: V=1.05446599, theta=-2.17217032 -> V=1.05873, theta=-1.18345
% INFO    : Bus 1272	: V=1.05026042, theta=-20.2873424 -> V=1.05216, theta=-0.65997
% INFO    : Bus 1273	: V=1.04217887, theta=-27.9137898 -> V=1.05359, theta=-4.99185
% INFO    : Bus 1274	: V=1.03634862, theta=-41.232634 -> V=1.03595, theta=-19.30169
% INFO    : Bus 1275	: V=1.04330058, theta=-40.8620369 -> V=1.04419, theta=-18.38701
% INFO    : Bus 1276	: V=1.05163282, theta=-26.0413814 -> V=1.05799, theta=-3.43504
% INFO    : Bus 1277	: V=1.04359797, theta=-20.7095196 -> V=1.04985, theta=1.83308
% INFO    : Bus 1278	: V=1.04337672, theta=-20.7101399 -> V=1.04963, theta=1.83233
% INFO    : Bus 1279	: V=1.03823971, theta=-6.61073106 -> V=1.03307, theta=-4.9863
% INFO    : Bus 1280	: V=1.03885454, theta=-39.9626866 -> V=1.04098, theta=-18.30569
% INFO    : Bus 1281	: V=1.04142346, theta=-36.6468454 -> V=1.04315, theta=-15.04239
% INFO    : Bus 1282	: V=1.04112046, theta=-36.7930565 -> V=1.04309, theta=-15.14975
% INFO    : Bus 1285	: V=1.01735152, theta=-30.1707984 -> V=1.01107, theta=-4.97382
% INFO    : Bus 1286	: V=1.02107498, theta=-46.3168551 -> V=1.0242, theta=-22.0336
% INFO    : Bus 1287	: V=1.04031027, theta=-32.7673074 -> V=1.04376, theta=-10.4107
% INFO    : Bus 1288	: V=1.04814925, theta=-37.9646695 -> V=1.02682, theta=-21.99725
% INFO    : Bus 1289	: V=1.03119389, theta=-36.5708164 -> V=1.03133, theta=-14.31127
% INFO    : Bus 1290	: V=1.04844961, theta=-32.2601081 -> V=1.04859, theta=-10.00324
% INFO    : Bus 1291	: V=1.0484348, theta=-32.2663176 -> V=1.04857, theta=-10.00635
% INFO    : Bus 1292	: V=1.03329672, theta=-41.7925328 -> V=1.03543, theta=-20.22359
% INFO    : Bus 1294	: V=1.02587055, theta=-41.5036108 -> V=1.0276, theta=-18.9195
% INFO    : Bus 1295	: V=1.04177682, theta=-17.7161493 -> V=1.05041, theta=4.93705
% INFO    : Bus 1296	: V=1.0398319, theta=-33.7178805 -> V=1.04672, theta=-17.8822
% INFO    : Bus 1297	: V=1.0396595, theta=-33.5273563 -> V=1.04631, theta=-17.6963
% INFO    : Bus 2040	: V=0.994957581, theta=-30.0119032 -> V=0.99703, theta=-7.88564
% INFO    : Bus 1298	: V=1.03977646, theta=-29.2111534 -> V=1.04196, theta=-7.08297
% INFO    : Bus 1299	: V=1.04383083, theta=-26.1565051 -> V=1.04608, theta=-4.02179
% INFO    : Bus 1300	: V=1.05713328, theta=-17.6481993 -> V=1.05721, theta=-5.56251
% INFO    : Bus 1301	: V=1.0437826, theta=-14.042332 -> V=1.05183, theta=-12.38012
% INFO    : Bus 1302	: V=1.0468484, theta=-12.4401823 -> V=1.05502, theta=-10.81115
% INFO    : Bus 1303	: V=1.04726967, theta=-33.123312 -> V=1.05005, theta=-9.97439
% INFO    : Bus 1304	: V=1.02544626, theta=-17.7758365 -> V=1.02692, theta=-11.70513
% INFO    : Bus 1305	: V=1.01157486, theta=4.66325267 -> V=1.0107, theta=3.25371
% INFO    : Bus 1306	: V=1.01210548, theta=4.55962746 -> V=1.01112, theta=3.3844
% INFO    : Bus 1307	: V=1.01250492, theta=4.67687632 -> V=1.01109, theta=2.84947
% INFO    : Bus 1308	: V=1.01167245, theta=4.32242792 -> V=1.01098, theta=3.20297
% INFO    : Bus 1309	: V=1.02331698, theta=-45.8253193 -> V=1.0264, theta=-21.52458
% INFO    : Bus 1310	: V=1.02333684, theta=-45.8211416 -> V=1.02642, theta=-21.52043
% INFO    : Bus 1311	: V=1.0095601, theta=3.73847252 -> V=1.00933, theta=2.77927
% INFO    : Bus 1312	: V=1.00901537, theta=3.80184904 -> V=1.00897, theta=2.65836
% INFO    : Bus 1313	: V=1.00870826, theta=3.33242103 -> V=1.00889, theta=2.47761
% INFO    : Bus 1314	: V=1.04829938, theta=-5.35984555 -> V=1.03324, theta=-3.78986
% INFO    : Bus 1315	: V=1.00870987, theta=3.59765817 -> V=1.00889, theta=2.52902
% INFO    : Bus 1316	: V=1.00890199, theta=3.49957848 -> V=1.00889, theta=2.60468
% INFO    : Bus 1317	: V=1.00891464, theta=3.51527215 -> V=1.00889, theta=2.14589
% INFO    : Bus 1318	: V=1.00928537, theta=3.54606296 -> V=1.00929, theta=2.63335
% INFO    : Bus 1319	: V=1.00949992, theta=3.7556498 -> V=1.00924, theta=2.28994
% INFO    : Bus 1320	: V=1.05884172, theta=-0.0734779374 -> V=1.06045, theta=0.0
% INFO    : Bus 1321	: V=1.039, theta=-7.53556681 -> V=1.07198, theta=5.99003
% INFO    : Bus 1322	: V=1.0478023, theta=-20.6805812 -> V=1.0489, theta=-4.53778
% INFO    : Bus 1323	: V=1.00965921, theta=-45.3532855 -> V=1.01576, theta=-20.68259
% INFO    : Bus 1324	: V=1.00956842, theta=-45.3608206 -> V=1.01567, theta=-20.69004
% INFO    : Bus 1838	: V=1.00965701, theta=-45.35555 -> V=1.01575, theta=-20.68483
% INFO    : Bus 1325	: V=1.03589409, theta=-41.0401173 -> V=1.03532, theta=-19.02039
% INFO    : Bus 1326	: V=1.04639943, theta=-34.3800374 -> V=1.0472, theta=-18.34062
% INFO    : Bus 1327	: V=1.04621826, theta=-16.5253658 -> V=1.05348, theta=-14.67753
% INFO    : Bus 1328	: V=1.04715952, theta=-23.3905967 -> V=1.04969, theta=-4.80992
% INFO    : Bus 1329	: V=1.04480536, theta=-16.9426009 -> V=1.05218, theta=-15.10356
% INFO    : Bus 1330	: V=1.05869803, theta=-25.4616897 -> V=1.05849, theta=-15.06485
% INFO    : Bus 1331	: V=1.01011107, theta=3.82871766 -> V=1.00985, theta=2.8395
% INFO    : Bus 1332	: V=1.03632414, theta=-39.4550185 -> V=1.03445, theta=-17.69607
% INFO    : Bus 1333	: V=1.023979, theta=-39.6655299 -> V=1.02195, theta=-18.37961
% INFO    : Bus 1334	: V=1.0497912, theta=-16.4448797 -> V=1.05376, theta=-10.68826
% INFO    : Bus 1335	: V=1.021, theta=-11.741276 -> V=1.02254, theta=-8.96555
% INFO    : Bus 1336	: V=1.03539369, theta=-15.0003593 -> V=1.03645, theta=4.18293
% INFO    : Bus 1337	: V=1.04213998, theta=-9.5810523 -> V=1.04222, theta=9.17072
% INFO    : Bus 1338	: V=1.03051377, theta=-8.89830024 -> V=1.02385, theta=-7.51497
% INFO    : Bus 1339	: V=1.02183078, theta=-46.1761654 -> V=1.02495, theta=-21.89376
% INFO    : Bus 1340	: V=1.03921321, theta=-41.4026074 -> V=1.0415, theta=-19.68782
% INFO    : Bus 1341	: V=1.04486249, theta=-32.3270239 -> V=1.03995, theta=-16.67253
% INFO    : Bus 1342	: V=1.0459134, theta=-24.4874158 -> V=1.04748, theta=-8.04547
% INFO    : Bus 1343	: V=1.05447357, theta=-13.5082454 -> V=1.03043, theta=-6.30778
% INFO    : Bus 1344	: V=1.05175847, theta=-33.7152007 -> V=1.04864, theta=-12.74425
% INFO    : Bus 1345	: V=1.05394015, theta=-33.9473861 -> V=1.05053, theta=-12.89461
% INFO    : Bus 1347	: V=1.04825223, theta=-31.1569993 -> V=1.04642, theta=-10.80629
% INFO    : Bus 1348	: V=1.02087958, theta=-46.6225843 -> V=1.02546, theta=-22.79625
% INFO    : Bus 1349	: V=1.0386544, theta=-16.748725 -> V=1.04075, theta=-11.27707
% INFO    : Bus 1350	: V=1.06214748, theta=-24.9500654 -> V=1.06325, theta=-14.31518
% INFO    : Bus 2055	: V=1.00486885, theta=-17.6914446 -> V=1.00467, theta=-5.58864
% INFO    : Bus 1351	: V=1.05698252, theta=-17.2507541 -> V=1.05706, theta=-5.16512
% INFO    : Bus 1352	: V=1.06164898, theta=-14.0363839 -> V=1.06305, theta=-2.05782
% INFO    : Bus 1353	: V=1.04303004, theta=-21.5961276 -> V=1.04337, theta=-1.51606
% INFO    : Bus 1354	: V=1.04805112, theta=-38.5055915 -> V=1.04919, theta=-15.52734
% INFO    : Bus 1355	: V=1.05892539, theta=-16.9779646 -> V=1.05951, theta=-3.58029
% INFO    : Bus 1356	: V=1.046, theta=-11.6395477 -> V=1.05346, theta=-9.9785
% INFO    : Bus 1357	: V=1.04870089, theta=-38.9252738 -> V=1.04991, theta=-15.95271
% INFO    : Bus 1358	: V=1.02494876, theta=-47.1473101 -> V=1.02931, theta=-23.11139
% INFO    : Bus 1359	: V=1.03584296, theta=-25.1834594 -> V=1.031, theta=-1.03607
% INFO    : Bus 1360	: V=1.03564256, theta=-40.8765214 -> V=1.03934, theta=-21.12246
% INFO    : Bus 1361	: V=1.04011921, theta=-38.5662739 -> V=1.04277, theta=-18.65478
% INFO    : Bus 1362	: V=1.0340925, theta=-42.8710786 -> V=1.03795, theta=-22.20676
% INFO    : Bus 1363	: V=1.04903588, theta=-30.937779 -> V=1.05498, theta=-17.80702
% INFO    : Bus 1364	: V=1.04476096, theta=-30.0494131 -> V=1.05193, theta=-16.9982
% INFO    : Bus 1365	: V=1.05107758, theta=-28.2378886 -> V=1.06091, theta=-15.24101
% INFO    : Bus 1366	: V=1.04221943, theta=-33.4588814 -> V=1.03778, theta=-17.86907
% INFO    : Bus 1367	: V=1.04584759, theta=-29.9042302 -> V=1.04602, theta=-15.70201
% INFO    : Bus 1368	: V=1.04659589, theta=-29.0237451 -> V=1.0445, theta=-15.51327
% INFO    : Bus 1371	: V=1.0265076, theta=-41.417998 -> V=1.02825, theta=-18.82322
% INFO    : Bus 1372	: V=1.02225674, theta=-40.5146647 -> V=1.02098, theta=-19.32462
% INFO    : Bus 1373	: V=0.98671275, theta=-38.3813546 -> V=0.98312, theta=-22.13025
% INFO    : Bus 1374	: V=1.04652104, theta=-36.2033962 -> V=1.04263, theta=-19.93601
% INFO    : Bus 1375	: V=1.05025368, theta=-33.8375541 -> V=1.04613, theta=-17.81942
% INFO    : Bus 1376	: V=1.04409316, theta=-13.2413028 -> V=1.05182, theta=-11.57145
% INFO    : Bus 1377	: V=1.04898485, theta=-7.69242902 -> V=1.05208, theta=-4.64921
% INFO    : Bus 1378	: V=1.0263798, theta=-41.2967953 -> V=1.02816, theta=-18.68661
% INFO    : Bus 1379	: V=1.02639349, theta=-41.2970033 -> V=1.02812, theta=-18.70251
% INFO    : Bus 1380	: V=1.04497488, theta=-36.9451857 -> V=1.04108, theta=-20.6833
% INFO    : Bus 1381	: V=1.02632653, theta=-41.3742922 -> V=1.02806, theta=-18.77964
% INFO    : Bus 1382	: V=1.09874948, theta=-35.6426875 -> V=1.10291, theta=-20.856
% INFO    : Bus 1383	: V=1.04937348, theta=-32.2971406 -> V=1.05598, theta=-15.61384
% INFO    : Bus 2041	: V=0.992812778, theta=-36.5883743 -> V=0.99553, theta=-16.52419
% INFO    : Bus 2042	: V=1.00228409, theta=-37.2531858 -> V=1.00504, theta=-17.1857
% INFO    : Bus 2060	: V=0.997206345, theta=-36.946734 -> V=0.99994, theta=-16.88093
% INFO    : Bus 2073	: V=0.985034906, theta=-36.9968508 -> V=0.98813, theta=-17.21289
% INFO    : Bus 1384	: V=1.03515346, theta=-36.1834046 -> V=1.03822, theta=-16.3422
% INFO    : Bus 1385	: V=1.04490796, theta=-36.1278755 -> V=1.04777, theta=-16.06691
% INFO    : Bus 1386	: V=1.04142078, theta=-33.0932442 -> V=1.04423, theta=-13.04865
% INFO    : Bus 1387	: V=1.03122196, theta=-34.338489 -> V=1.03565, theta=-16.11931
% INFO    : Bus 1388	: V=1.03570575, theta=-36.2378918 -> V=1.03878, theta=-16.39638
% INFO    : Bus 1389	: V=0.99999899, theta=-25.5869567 -> V=1.00048, theta=-5.19654
% INFO    : Bus 1390	: V=1.04611492, theta=-21.4016634 -> V=1.04674, theta=-0.92882
% INFO    : Bus 1391	: V=1.04640243, theta=-21.2114136 -> V=1.04679, theta=-0.91065
% INFO    : Bus 2056	: V=0.969845413, theta=-40.64007 -> V=0.9668, theta=-19.35694
% INFO    : Bus 2057	: V=0.921969534, theta=-39.604015 -> V=0.92074, theta=-17.96674
% INFO    : Bus 2079	: V=0.968579053, theta=-40.1345729 -> V=0.9665, theta=-18.89436
% INFO    : Bus 1392	: V=1.02447504, theta=-39.8289421 -> V=1.0232, theta=-18.63723
% INFO    : Bus 1393	: V=1.03669953, theta=-39.5734164 -> V=1.03588, theta=-18.00312
% INFO    : Bus 1394	: V=1.03941743, theta=-37.7462757 -> V=1.04251, theta=-16.78951
% INFO    : Bus 1395	: V=1.0379336, theta=-37.8914874 -> V=1.04072, theta=-16.9586
% INFO    : Bus 1397	: V=1.03733356, theta=-31.8704948 -> V=1.04299, theta=-16.06465
% INFO    : Bus 1398	: V=1.03502011, theta=-36.7949707 -> V=1.03663, theta=-19.40007
% INFO    : Bus 1399	: V=1.05340499, theta=-36.7113203 -> V=1.02974, theta=-20.5469
% INFO    : Bus 1400	: V=1.05340499, theta=-36.7113203 -> V=1.02974, theta=-20.5469
% INFO    : Bus 1402	: V=1.05344377, theta=-36.7315145 -> V=1.02987, theta=-20.5693
% INFO    : Bus 1403	: V=1.03504305, theta=-36.8105764 -> V=1.03689, theta=-19.42218
% INFO    : Bus 1404	: V=1.0436609, theta=-32.5102837 -> V=1.03452, theta=-16.75121
% INFO    : Bus 1405	: V=1.017072, theta=-26.5487672 -> V=1.02083, theta=-14.41642
% INFO    : Bus 1406	: V=1.03085193, theta=-17.3280682 -> V=1.03251, theta=-12.42939
% INFO    : Bus 1407	: V=1.03155087, theta=-27.4782924 -> V=1.0204, theta=-16.58972
% INFO    : Bus 1408	: V=1.03486659, theta=-35.209482 -> V=1.03907, theta=-16.49529
% INFO    : Bus 1409	: V=1.03578835, theta=-35.1916665 -> V=1.03999, theta=-16.47762
% INFO    : Bus 1410	: V=1.03332116, theta=-41.1481671 -> V=1.03544, theta=-19.58176
% INFO    : Bus 1839	: V=1.04359926, theta=-38.4959933 -> V=1.04428, theta=-16.32692
% INFO    : Bus 1411	: V=1.02643615, theta=-41.4248624 -> V=1.02813, theta=-18.89892
% INFO    : Bus 1412	: V=1.05440531, theta=-26.6908618 -> V=1.05832, theta=-15.2584
% INFO    : Bus 1413	: V=1.04293875, theta=-24.0525612 -> V=1.04413, theta=-2.78883
% INFO    : Bus 1414	: V=1.02242937, theta=-45.1212067 -> V=1.0335, theta=-18.67348
% INFO    : Bus 1415	: V=1.01528657, theta=-46.2130146 -> V=1.02489, theta=-20.13667
% INFO    : Bus 1416	: V=1.02713805, theta=-42.5252703 -> V=1.03184, theta=-17.64135
% INFO    : Bus 1418	: V=1.02672918, theta=-47.3669933 -> V=1.03081, theta=-23.37293
% INFO    : Bus 1419	: V=1.02692764, theta=-47.407233 -> V=1.03101, theta=-23.41285
% INFO    : Bus 1420	: V=1.02683801, theta=-46.5934563 -> V=1.03127, theta=-22.50088
% INFO    : Bus 1421	: V=1.02969799, theta=-44.5555094 -> V=1.03386, theta=-20.58909
% INFO    : Bus 1422	: V=1.01703045, theta=-46.2605679 -> V=1.03224, theta=-19.09901
% INFO    : Bus 1423	: V=1.01721995, theta=-46.2252731 -> V=1.03243, theta=-19.06475
% INFO    : Bus 1424	: V=1.01452655, theta=-47.7469103 -> V=1.02264, theta=-22.24017
% INFO    : Bus 1425	: V=1.05126798, theta=-33.8638668 -> V=1.04789, theta=-12.57344
% INFO    : Bus 1840	: V=1.05014444, theta=-37.8628374 -> V=1.0514, theta=-14.89849
% INFO    : Bus 1426	: V=1.04446137, theta=-34.0754945 -> V=1.04596, theta=-11.14634
% INFO    : Bus 1427	: V=1.0534191, theta=-27.1286116 -> V=1.05635, theta=-5.20128
% INFO    : Bus 1428	: V=1.0290322, theta=-42.6214979 -> V=1.03403, theta=-19.14838
% INFO    : Bus 1429	: V=1.03648169, theta=-7.87858138 -> V=1.06965, theta=5.63392
% INFO    : Bus 1430	: V=1.02330495, theta=-40.297934 -> V=1.02203, theta=-19.10735
% INFO    : Bus 1431	: V=1.02330611, theta=-40.2941549 -> V=1.02203, theta=-19.10357
% INFO    : Bus 1432	: V=1.0248225, theta=-45.0266638 -> V=1.03023, theta=-21.15739
% INFO    : Bus 1433	: V=1.01620897, theta=-34.6351813 -> V=1.02145, theta=-18.4693
% INFO    : Bus 1434	: V=1.05066606, theta=-19.0455135 -> V=1.05046, theta=-2.14716
% INFO    : Bus 1435	: V=1.0195583, theta=-46.8419773 -> V=1.02415, theta=-23.0137
% INFO    : Bus 1436	: V=1.03181559, theta=-24.9396365 -> V=1.03351, theta=-12.12154
% INFO    : Bus 1437	: V=1.03399252, theta=-11.0193599 -> V=1.0411, theta=-6.84106
% INFO    : Bus 1438	: V=1.03650941, theta=-40.8376291 -> V=1.03607, theta=-18.88302
% INFO    : Bus 1439	: V=1.02168799, theta=-22.2333615 -> V=1.0333, theta=-14.23976
% INFO    : Bus 1440	: V=1.03621281, theta=-40.8828056 -> V=1.03574, theta=-18.92133
% INFO    : Bus 1441	: V=1.03678397, theta=-31.5321392 -> V=1.04038, theta=-9.45974
% INFO    : Bus 1442	: V=1.03842547, theta=-34.323566 -> V=1.03431, theta=-18.64333
% INFO    : Bus 1443	: V=1.03187661, theta=-8.64842574 -> V=1.0302, theta=-7.74419
% INFO    : Bus 1444	: V=1.03275177, theta=-6.26138395 -> V=1.04302, theta=-4.65141
% INFO    : Bus 1445	: V=1.04482966, theta=-36.131362 -> V=1.04769, theta=-16.07037
% INFO    : Bus 1446	: V=1.04502202, theta=-36.1327953 -> V=1.04788, theta=-16.0718
% INFO    : Bus 1447	: V=1.03012598, theta=-9.33697988 -> V=1.02898, theta=-8.0127
% INFO    : Bus 1448	: V=1.0422969, theta=-33.8617022 -> V=1.04623, theta=-14.73773
% INFO    : Bus 1449	: V=1.02239673, theta=-23.8736708 -> V=1.0351, theta=-14.78409
% INFO    : Bus 1450	: V=1.03733168, theta=-35.9469819 -> V=1.04036, theta=-16.19123
% INFO    : Bus 1451	: V=1.03725477, theta=-35.9656569 -> V=1.04029, theta=-16.20979
% INFO    : Bus 1452	: V=1.04415441, theta=-25.5974395 -> V=1.0469, theta=-4.05561
% INFO    : Bus 1453	: V=1.04962838, theta=-33.2051548 -> V=1.05212, theta=-9.99126
% INFO    : Bus 1454	: V=1.04996608, theta=-15.1605444 -> V=1.05026, theta=-3.90733
% INFO    : Bus 1455	: V=1.02849687, theta=-11.5452204 -> V=1.03004, theta=-9.09423
% INFO    : Bus 1456	: V=1.04885143, theta=-28.5688127 -> V=1.05051, theta=-18.05973
% INFO    : Bus 1457	: V=1.03520868, theta=-40.1751227 -> V=1.03933, theta=-21.05977
% INFO    : Bus 1458	: V=1.02735429, theta=-27.930736 -> V=1.03421, theta=-16.37666
% INFO    : Bus 1459	: V=1.04100695, theta=-32.1338765 -> V=1.04827, theta=-17.79818
% INFO    : Bus 1460	: V=1.04319148, theta=-20.3477031 -> V=1.04788, theta=-6.51169
% INFO    : Bus 1461	: V=1.03145403, theta=-24.7445487 -> V=1.02568, theta=-0.07238
% INFO    : Bus 1462	: V=1.01971284, theta=-46.2389352 -> V=1.03489, theta=-19.07808
% INFO    : Bus 1463	: V=1.03992202, theta=-29.4214232 -> V=1.04213, theta=-7.28946
% INFO    : Bus 1464	: V=1.0422747, theta=-19.7942853 -> V=1.04683, theta=-5.94533
% INFO    : Bus 1465	: V=1.03699745, theta=-36.3223456 -> V=1.04298, theta=-18.1368
% INFO    : Bus 1466	: V=1.03600698, theta=-27.30873 -> V=1.03805, theta=-7.1119
% INFO    : Bus 1467	: V=1.03389346, theta=-41.5429542 -> V=1.03602, theta=-19.97501
% INFO    : Bus 1468	: V=1.03378302, theta=-41.5481501 -> V=1.03591, theta=-19.98019
% INFO    : Bus 1469	: V=1.04210531, theta=-40.485703 -> V=1.04299, theta=-18.01129
% INFO    : Bus 1470	: V=1.04172149, theta=-40.5300852 -> V=1.0426, theta=-18.0556
% INFO    : Bus 1471	: V=1.02379166, theta=-40.0682958 -> V=1.02251, theta=-18.87716
% INFO    : Bus 1472	: V=1.03685039, theta=-39.7500946 -> V=1.03607, theta=-18.1873
% INFO    : Bus 1473	: V=1.03967583, theta=-34.5728705 -> V=1.03621, theta=-18.73925
% INFO    : Bus 1474	: V=1.03477899, theta=-31.6305235 -> V=1.03896, theta=-13.74227
% INFO    : Bus 1475	: V=1.03494858, theta=-31.69161 -> V=1.03912, theta=-13.7604
% INFO    : Bus 1476	: V=1.03854719, theta=-37.1539701 -> V=1.03462, theta=-20.89371
% INFO    : Bus 1477	: V=1.03689933, theta=-40.469202 -> V=1.03674, theta=-18.60394
% INFO    : Bus 1478	: V=1.05193591, theta=-20.102661 -> V=1.05383, theta=-0.79457
% INFO    : Bus 1479	: V=1.0363644, theta=-16.6289848 -> V=1.03813, theta=-11.23076
% INFO    : Bus 1480	: V=1.0282467, theta=-46.9152597 -> V=1.03219, theta=-22.95095
% INFO    : Bus 1481	: V=1.03924371, theta=-40.1424809 -> V=1.04012, theta=-17.6685
% INFO    : Bus 1482	: V=1.03943745, theta=-40.1641207 -> V=1.04031, theta=-17.69011
% INFO    : Bus 1483	: V=1.04741907, theta=-37.702081 -> V=1.02966, theta=-22.0919
% INFO    : Bus 1484	: V=1.03823096, theta=-35.2018429 -> V=1.0355, theta=-19.16977
% INFO    : Bus 1485	: V=1.03991303, theta=-5.93815586 -> V=1.04136, theta=-4.05075
% INFO    : Bus 1486	: V=1.0357428, theta=-20.4586099 -> V=1.0416, theta=-13.55985
% INFO    : Bus 1487	: V=1.07242669, theta=-28.1877346 -> V=1.07674, theta=-13.58593
% INFO    : Bus 1488	: V=1.03659121, theta=-23.1674863 -> V=1.03085, theta=1.75343
% INFO    : Bus 1489	: V=1.04005487, theta=-11.6017298 -> V=1.03706, theta=-6.91724
% INFO    : Bus 1490	: V=1.03323161, theta=-40.3346093 -> V=1.03546, theta=-18.53212
% INFO    : Bus 1491	: V=1.04471539, theta=-16.0015263 -> V=1.04807, theta=-5.90834
% INFO    : Bus 1492	: V=1.03770614, theta=-18.2376143 -> V=1.03324, theta=-11.52336
% INFO    : Bus 1493	: V=1.05000166, theta=-15.1352357 -> V=1.05019, theta=-3.87985
% INFO    : Bus 1494	: V=1.04441345, theta=-38.5074005 -> V=1.04518, theta=-16.00934
% INFO    : Bus 1495	: V=1.04386061, theta=-38.596491 -> V=1.04463, theta=-16.08899
% INFO    : Bus 1496	: V=1.03673157, theta=-35.951774 -> V=1.03979, theta=-16.15164
% INFO    : Bus 1497	: V=1.04622497, theta=-37.5964101 -> V=1.04187, theta=-21.22586
% INFO    : Bus 1498	: V=1.03986617, theta=-34.7921202 -> V=1.03418, theta=-18.89079
% INFO    : Bus 1499	: V=1.03795072, theta=-31.7793901 -> V=1.0416, theta=-19.09076
% INFO    : Bus 1500	: V=1.02152278, theta=-19.8433954 -> V=1.01796, theta=-13.13149
% INFO    : Bus 1501	: V=1.03950882, theta=-35.0077677 -> V=1.04309, theta=-18.8111
% INFO    : Bus 1502	: V=1.04603323, theta=-36.3586744 -> V=1.0489, theta=-16.29651
% INFO    : Bus 1503	: V=1.03600563, theta=-7.34745436 -> V=1.03849, theta=-4.68847
% INFO    : Bus 1504	: V=1.03937868, theta=-18.1651536 -> V=1.04682, theta=-16.30914
% INFO    : Bus 1505	: V=1.03648219, theta=-19.3373887 -> V=1.03342, theta=-12.13955
% INFO    : Bus 1506	: V=1.05322495, theta=-17.7351463 -> V=1.04177, theta=-4.83267
% INFO    : Bus 1507	: V=1.03151363, theta=-9.81301689 -> V=1.06105, theta=3.71024
% INFO    : Bus 1508	: V=1.03518314, theta=-36.2621771 -> V=1.03825, theta=-16.42051
% INFO    : Bus 1509	: V=1.03530011, theta=-36.2488668 -> V=1.03837, theta=-16.40728
% INFO    : Bus 1510	: V=1.04549402, theta=-37.8556867 -> V=1.04657, theta=-14.87271
% INFO    : Bus 1511	: V=1.03497609, theta=-8.10028285 -> V=1.0683, theta=5.40531
% INFO    : Bus 1512	: V=1.02494562, theta=-39.8110167 -> V=1.02409, theta=-18.70067
% INFO    : Bus 1513	: V=1.06481177, theta=-27.9423602 -> V=1.06907, theta=-13.34145
% INFO    : Bus 1514	: V=1.04317625, theta=-32.9852006 -> V=1.0384, theta=-17.38804
% INFO    : Bus 1515	: V=1.03451331, theta=-23.172689 -> V=1.02889, theta=2.14273
% INFO    : Bus 1516	: V=1.09648031, theta=-35.0832413 -> V=1.10065, theta=-20.30076
% INFO    : Bus 1517	: V=0.991529272, theta=-29.6413665 -> V=0.99802, theta=-17.27847
% INFO    : Bus 1518	: V=1.04622599, theta=-12.1144445 -> V=1.05756, theta=-7.31676
% INFO    : Bus 1519	: V=1.03096286, theta=-36.3615703 -> V=1.0323, theta=-20.64977
% INFO    : Bus 1520	: V=1.02091677, theta=-46.3087618 -> V=1.02404, theta=-22.02555
% INFO    : Bus 1521	: V=1.05522116, theta=-26.027242 -> V=1.05806, theta=-4.1413
% INFO    : Bus 1522	: V=1.0353126, theta=-8.00577768 -> V=1.04021, theta=-5.90738
% INFO    : Bus 1523	: V=1.06023741, theta=-25.7159221 -> V=1.06166, theta=-14.95824
% INFO    : Bus 1524	: V=1.04899185, theta=-38.745727 -> V=1.05007, theta=-15.76095
% INFO    : Bus 1525	: V=1.04756274, theta=-38.4748801 -> V=1.04864, theta=-15.49065
% INFO    : Bus 1526	: V=1.04689709, theta=-36.3872826 -> V=1.04976, theta=-16.32495
% INFO    : Bus 1527	: V=1.03625192, theta=-36.5757917 -> V=1.03933, theta=-16.73233
% INFO    : Bus 1528	: V=1.01132176, theta=-13.3334242 -> V=1.01222, theta=-10.72814
% INFO    : Bus 1529	: V=1.01380518, theta=-47.0371044 -> V=1.02412, theta=-21.06119
% INFO    : Bus 1530	: V=1.03281541, theta=-44.5792936 -> V=1.03693, theta=-22.22877
% INFO    : Bus 1531	: V=1.04454926, theta=-16.0179355 -> V=1.03831, theta=-9.88364
% INFO    : Bus 1532	: V=1.03424589, theta=-8.26431913 -> V=1.03859, theta=-5.19011
% INFO    : Bus 1533	: V=1.03977149, theta=-34.3286872 -> V=1.03654, theta=-18.46393
% INFO    : Bus 1534	: V=1.04983792, theta=-15.6249239 -> V=1.05394, theta=-4.42456
% INFO    : Bus 1535	: V=1.04146888, theta=-34.0512995 -> V=1.03593, theta=-18.27288
% INFO    : Bus 1536	: V=1.03639781, theta=-40.745111 -> V=1.03619, theta=-18.88158
% INFO    : Bus 1537	: V=1.03971482, theta=-38.8253162 -> V=1.04068, theta=-18.17608
% INFO    : Bus 1538	: V=1.0346903, theta=-8.35866383 -> V=1.04022, theta=-6.27597
% INFO    : Bus 1539	: V=1.04179149, theta=-25.0164665 -> V=1.04502, theta=-1.84173
% INFO    : Bus 1540	: V=1.04590415, theta=-36.7614214 -> V=1.04198, theta=-20.48919
% INFO    : Bus 1541	: V=1.04602117, theta=-16.5224949 -> V=1.05529, theta=-5.3035
% INFO    : Bus 1542	: V=1.04279584, theta=-21.2032318 -> V=1.04751, theta=-7.35973
% INFO    : Bus 1543	: V=1.03973024, theta=-33.3785316 -> V=1.04638, theta=-17.54936
% INFO    : Bus 1544	: V=1.04964758, theta=-32.8708121 -> V=1.05078, theta=-9.37267
% INFO    : Bus 1545	: V=1.02334265, theta=-45.8209556 -> V=1.02642, theta=-21.52024
% INFO    : Bus 1546	: V=1.04652869, theta=-4.67124927 -> V=1.05075, theta=-3.08056
% INFO    : Bus 1547	: V=1.03897279, theta=-41.2914262 -> V=1.04126, theta=-19.57712
% INFO    : Bus 1548	: V=1.05724496, theta=-26.5315417 -> V=1.06128, theta=-14.98339
% INFO    : Bus 1549	: V=1.01454237, theta=-47.7457229 -> V=1.02266, theta=-22.239
% INFO    : Bus 1551	: V=1.03420736, theta=-43.2488677 -> V=1.03876, theta=-19.68208
% INFO    : Bus 1552	: V=1.05642417, theta=-16.305975 -> V=1.06417, theta=-14.5357
% INFO    : Bus 1553	: V=1.04518595, theta=-16.6619589 -> V=1.05243, theta=-14.82161
% INFO    : Bus 1554	: V=1.04980527, theta=-18.6621188 -> V=1.05631, theta=-5.4617
% INFO    : Bus 1555	: V=1.04023565, theta=-40.1049812 -> V=1.04111, theta=-17.63271
% INFO    : Bus 1556	: V=1.059863, theta=-16.5753836 -> V=1.06386, theta=-10.8176
% INFO    : Bus 1557	: V=1.04406222, theta=-26.5805095 -> V=1.04575, theta=-6.549
% INFO    : Bus 1558	: V=1.05637296, theta=-21.3646664 -> V=1.05944, theta=-4.93442
% INFO    : Bus 1559	: V=1.02961195, theta=-28.2812183 -> V=1.03532, theta=-17.006
% INFO    : Bus 1560	: V=1.04873459, theta=-23.1786096 -> V=1.05, theta=-6.70853
% INFO    : Bus 1561	: V=1.05664113, theta=-34.2403256 -> V=1.05794, theta=-10.75956
% INFO    : Bus 1562	: V=1.02816846, theta=-41.5272113 -> V=1.02673, theta=-20.3222
% INFO    : Bus 1563	: V=1.04747746, theta=-38.6186903 -> V=1.04905, theta=-15.80806
% INFO    : Bus 1564	: V=1.03870575, theta=-16.7568142 -> V=1.04132, theta=-11.55125
% INFO    : Bus 1565	: V=1.05760608, theta=-18.4671543 -> V=1.05789, theta=-1.49915
% INFO    : Bus 1566	: V=1.04636436, theta=-11.8718314 -> V=1.05367, theta=-10.19202
% INFO    : Bus 1567	: V=1.03868953, theta=-42.0791655 -> V=1.04082, theta=-20.48207
% INFO    : Bus 1568	: V=1.05636355, theta=-26.6500432 -> V=1.05923, theta=-4.76275
% INFO    : Bus 1569	: V=1.04937786, theta=-16.3324026 -> V=1.05292, theta=-5.23789
% INFO    : Bus 1570	: V=1.04032142, theta=-41.0459997 -> V=1.0395, theta=-19.08839
% INFO    : Bus 1571	: V=1.04015715, theta=-40.9801959 -> V=1.03961, theta=-18.99471
% INFO    : Bus 1572	: V=1.0423431, theta=-33.6017373 -> V=1.04907, theta=-17.75384
% INFO    : Bus 1573	: V=1.0522845, theta=-12.2631299 -> V=1.06342, theta=-7.18788
% INFO    : Bus 1574	: V=1.04479022, theta=-15.4956482 -> V=1.04574, theta=3.73021
% INFO    : Bus 1575	: V=1.04788731, theta=-36.7007106 -> V=1.05076, theta=-16.63652
% INFO    : Bus 1576	: V=1.06372051, theta=-25.949893 -> V=1.06322, theta=-15.50668
% INFO    : Bus 1577	: V=1.05325675, theta=-16.4935491 -> V=1.06095, theta=-14.71741
% INFO    : Bus 1578	: V=1.04915872, theta=-20.365387 -> V=1.05259, theta=-6.36981
% INFO    : Bus 1579	: V=1.05011389, theta=-16.7966258 -> V=1.05735, theta=-14.94873
% INFO    : Bus 1580	: V=1.04912226, theta=-18.6882536 -> V=1.05649, theta=-5.42653
% INFO    : Bus 1581	: V=1.05835694, theta=-16.3424752 -> V=1.06234, theta=-10.58641
% INFO    : Bus 1582	: V=1.05616267, theta=-20.5145346 -> V=1.05837, theta=-3.86828
% INFO    : Bus 1583	: V=1.05496552, theta=-16.2425648 -> V=1.06339, theta=-7.57933
% INFO    : Bus 1584	: V=1.03494649, theta=-44.0479754 -> V=1.03904, theta=-21.13709
% INFO    : Bus 1585	: V=1.05356126, theta=-33.4212581 -> V=1.05478, theta=-9.9336
% INFO    : Bus 1586	: V=1.02763157, theta=-41.6753736 -> V=1.02632, theta=-20.5152
% INFO    : Bus 1587	: V=1.05250537, theta=-38.1667321 -> V=1.05395, theta=-15.29107
% INFO    : Bus 1588	: V=1.03767126, theta=-15.7030964 -> V=1.03947, theta=-10.98965
% INFO    : Bus 1589	: V=1.02880544, theta=-40.7393146 -> V=1.02617, theta=-19.43849
% INFO    : Bus 1590	: V=1.05743214, theta=-18.3617404 -> V=1.05771, theta=-1.39235
% INFO    : Bus 1591	: V=1.04634158, theta=-11.9737201 -> V=1.05359, theta=-10.28527
% INFO    : Bus 1592	: V=1.03757777, theta=-40.9985543 -> V=1.03682, theta=-19.04467
% INFO    : Bus 1593	: V=1.0550596, theta=-16.2537089 -> V=1.05866, theta=-5.15074
% INFO    : Bus 1594	: V=1.04322948, theta=-40.9603684 -> V=1.04268, theta=-18.97486
% INFO    : Bus 1595	: V=1.05245813, theta=-12.1372928 -> V=1.06357, theta=-7.06819
% INFO    : Bus 1596	: V=1.05925107, theta=-17.8097194 -> V=1.05905, theta=-5.70691
% INFO    : Bus 1597	: V=1.04407219, theta=-36.7292805 -> V=1.04694, theta=-16.66501
% INFO    : Bus 1598	: V=1.0261132, theta=-40.7029406 -> V=1.02289, theta=-19.41981
% INFO    : Bus 1599	: V=1.06487539, theta=-25.5606112 -> V=1.06592, theta=-14.81883
% INFO    : Bus 1600	: V=1.02868869, theta=-43.3195299 -> V=1.03321, theta=-19.73943
% INFO    : Bus 1601	: V=1.03875769, theta=-24.8348332 -> V=1.03947, theta=-12.03068
% INFO    : Bus 1602	: V=1.04395693, theta=-40.7738855 -> V=1.04485, theta=-18.2956
% INFO    : Bus 1603	: V=1.03702577, theta=-35.6093796 -> V=1.0415, theta=-17.01528
% INFO    : Bus 1604	: V=1.04067396, theta=-36.2737185 -> V=1.04366, theta=-16.49561
% INFO    : Bus 1605	: V=1.03588436, theta=-43.2114577 -> V=1.03988, theta=-20.78202
% INFO    : Bus 1606	: V=1.04836999, theta=-37.1093167 -> V=1.04075, theta=-22.66638
% INFO    : Bus 1607	: V=1.05527696, theta=-37.9713481 -> V=1.05662, theta=-15.06878
% INFO    : Bus 1608	: V=1.03285615, theta=-41.098267 -> V=1.03405, theta=-18.94607
% INFO    : Bus 1609	: V=1.03864101, theta=-42.194482 -> V=1.04057, theta=-20.56616
% INFO    : Bus 1610	: V=1.04975013, theta=-37.4018869 -> V=1.02796, theta=-21.45719
% INFO    : Bus 1611	: V=1.03973497, theta=-30.0714157 -> V=1.0419, theta=-7.94516
% INFO    : Bus 1612	: V=1.04020849, theta=-37.0581826 -> V=1.04348, theta=-17.27422
% INFO    : Bus 1613	: V=1.04119855, theta=-40.3807401 -> V=1.04207, theta=-17.90876
% INFO    : Bus 1614	: V=1.04600544, theta=-25.0800326 -> V=1.04848, theta=-1.81716
% INFO    : Bus 1615	: V=1.04751598, theta=-38.6541879 -> V=1.0491, theta=-15.84869
% INFO    : Bus 1616	: V=1.03866481, theta=-41.1329646 -> V=1.03983, theta=-18.96331
% INFO    : Bus 1617	: V=1.04471582, theta=-38.7073189 -> V=1.04475, theta=-16.3203
% INFO    : Bus 1618	: V=1.05005829, theta=-37.9166353 -> V=1.02632, theta=-21.85772
% INFO    : Bus 1619	: V=1.04485331, theta=-30.0633148 -> V=1.04703, theta=-7.93705
% INFO    : Bus 1620	: V=1.05023847, theta=-37.0024575 -> V=1.05312, theta=-16.93665
% INFO    : Bus 1621	: V=1.02375736, theta=-40.2246661 -> V=1.02156, theta=-18.98445
% INFO    : Bus 1622	: V=1.03752132, theta=-40.2841004 -> V=1.0384, theta=-17.80724
% INFO    : Bus 1623	: V=1.0880989, theta=-34.4314036 -> V=1.09361, theta=-18.29528
% INFO    : Bus 1624	: V=1.04116949, theta=-25.0235451 -> V=1.04366, theta=-1.78041
% INFO    : Bus 1625	: V=1.03686977, theta=-29.5126276 -> V=1.04138, theta=-13.67114
% INFO    : Bus 1626	: V=1.05357316, theta=-37.3107545 -> V=1.05647, theta=-17.24327
% INFO    : Bus 1627	: V=1.03767606, theta=-39.7426206 -> V=1.0363, theta=-18.10534
% INFO    : Bus 1628	: V=0.95, theta=0.785967059 -> V=0.95, theta=2.4513
% INFO    : Bus 1629	: V=0.95, theta=3.89991599 -> V=0.95, theta=6.17736
% INFO    : Bus 1844	: V=0.885, theta=-8.31011447 -> V=0.88764, theta=5.04063
% INFO    : Bus 1630	: V=0.928, theta=5.05139212 -> V=0.94032, theta=6.44491
% INFO    : Bus 1631	: V=0.93, theta=-1.4763482 -> V=0.94452, theta=5.39817
% INFO    : Bus 1846	: V=1.034, theta=0.477910041 -> V=1.00496, theta=2.93617
% INFO    : Bus 1632	: V=1.034, theta=0.477910041 -> V=1.00496, theta=2.93617
% INFO    : Bus 1847	: V=1.034, theta=0.478539929 -> V=1.00416, theta=2.94226
% INFO    : Bus 1848	: V=1.034, theta=0.478539929 -> V=1.00416, theta=2.94226
% INFO    : Bus 1852	: V=1.01, theta=-13.8649983 -> V=0.9131, theta=-3.75071
% INFO    : Bus 1854	: V=1.031, theta=-15.1723716 -> V=1.06861, theta=-4.90803
% INFO    : Bus 1633	: V=1.0, theta=-3.31397778 -> V=1.00215, theta=14.29018
% INFO    : Bus 1634	: V=0.999, theta=-3.08838721 -> V=0.99653, theta=14.55487
% INFO    : Bus 1635	: V=0.999, theta=-3.07713384 -> V=1.00261, theta=14.52429
% INFO    : Bus 1636	: V=1.0, theta=-3.312775 -> V=1.00212, theta=14.29219
% INFO    : Bus 1637	: V=0.954, theta=-27.6547057 -> V=0.95, theta=-11.99962
% INFO    : Bus 1638	: V=0.954, theta=-27.6822971 -> V=0.95, theta=-12.02736
% INFO    : Bus 1639	: V=0.977, theta=-27.0762093 -> V=0.95, theta=-8.97537
% INFO    : Bus 1640	: V=0.983, theta=-28.293984 -> V=0.95, theta=-8.95619
% INFO    : Bus 1641	: V=0.986, theta=-27.3659298 -> V=0.95, theta=-9.21135
% INFO    : Bus 1642	: V=0.988, theta=-4.72087102 -> V=0.9446, theta=-2.89205
% INFO    : Bus 1643	: V=0.988, theta=-1.84097747 -> V=0.95665, theta=-2.7795
% INFO    : Bus 1855	: V=0.988, theta=-4.72087102 -> V=0.94428, theta=-2.89165
% INFO    : Bus 1644	: V=0.988, theta=-1.82838786 -> V=0.95673, theta=-2.77961
% INFO    : Bus 1645	: V=0.988, theta=-1.89762831 -> V=0.95023, theta=2.3779
% INFO    : Bus 1646	: V=0.95, theta=-41.9730172 -> V=0.95, theta=-14.04553
% INFO    : Bus 1647	: V=1.045, theta=-14.1039925 -> V=1.01999, theta=-6.96001
% INFO    : Bus 1861	: V=1.048, theta=-20.1785561 -> V=1.04292, theta=-9.37201
% INFO    : Bus 1648	: V=0.963, theta=-7.02631603 -> V=0.93167, theta=-3.64605
% INFO    : Bus 1649	: V=0.946, theta=-6.62495906 -> V=0.92908, theta=0.27623
% INFO    : Bus 1650	: V=0.964, theta=-7.16569218 -> V=0.92508, theta=-0.53105
% INFO    : Bus 1651	: V=0.946, theta=-6.84062234 -> V=0.93921, theta=-0.02391
% INFO    : Bus 1652	: V=0.945, theta=-23.6171627 -> V=0.94518, theta=-6.83771
% INFO    : Bus 1862	: V=0.948, theta=-23.6280508 -> V=0.94762, theta=-6.84743
% INFO    : Bus 1653	: V=1.029, theta=-2.65540809 -> V=1.0305, theta=-0.19389
% INFO    : Bus 1654	: V=1.029, theta=-2.65540809 -> V=1.03075, theta=-0.19482
% INFO    : Bus 1655	: V=1.029, theta=-2.65540809 -> V=1.03075, theta=-0.19482
% INFO    : Bus 1656	: V=1.029, theta=-2.65540809 -> V=1.03055, theta=-0.19398
% INFO    : Bus 1657	: V=1.029, theta=-2.65540809 -> V=1.03055, theta=-0.19398
% INFO    : Bus 1658	: V=1.029, theta=-2.65540809 -> V=1.03055, theta=-0.19398
% INFO    : Bus 1863	: V=0.979, theta=-0.717395211 -> V=0.9773, theta=-6.1904
% INFO    : Bus 1659	: V=0.979, theta=-0.717395211 -> V=0.9773, theta=-6.1904
% INFO    : Bus 1660	: V=0.979, theta=-0.717395211 -> V=0.98039, theta=-6.19507
% INFO    : Bus 1661	: V=0.979, theta=-0.717395211 -> V=0.97951, theta=-6.19373
% INFO    : Bus 1662	: V=0.978, theta=-1.1716273 -> V=0.97702, theta=-6.16556
% INFO    : Bus 1663	: V=0.978, theta=-1.1716273 -> V=0.97789, theta=-6.16687
% INFO    : Bus 1865	: V=0.942, theta=-1.10774425 -> V=0.9115, theta=1.53338
% INFO    : Bus 1866	: V=0.978, theta=-3.05947653 -> V=0.98516, theta=-3.54719
% INFO    : Bus 1664	: V=0.978, theta=-3.05947653 -> V=0.98516, theta=-3.54719
% INFO    : Bus 1665	: V=0.978, theta=-3.05947653 -> V=0.98555, theta=-3.54845
% INFO    : Bus 1867	: V=0.978, theta=-3.05947653 -> V=0.98555, theta=-3.54845
% INFO    : Bus 1666	: V=0.979, theta=-2.75017342 -> V=0.98216, theta=-4.16615
% INFO    : Bus 1868	: V=0.979, theta=-2.75017342 -> V=0.98179, theta=-4.16515
% INFO    : Bus 1667	: V=0.947, theta=-19.3164289 -> V=0.94298, theta=-11.63326
% INFO    : Bus 1668	: V=0.952, theta=-19.962904 -> V=0.94004, theta=-12.49811
% INFO    : Bus 1669	: V=0.953, theta=-20.0988116 -> V=0.93742, theta=-12.40928
% INFO    : Bus 1670	: V=0.916, theta=-24.6270571 -> V=0.9164, theta=-0.17842
% INFO    : Bus 1873	: V=1.003, theta=-17.7288413 -> V=0.93268, theta=-1.63843
% INFO    : Bus 1874	: V=1.003, theta=-17.7288413 -> V=0.93333, theta=-1.6443
% INFO    : Bus 1671	: V=0.95, theta=-9.6776982 -> V=0.95, theta=12.03033
% INFO    : Bus 1673	: V=0.95, theta=-9.63782819 -> V=0.95, theta=12.07685
% INFO    : Bus 1674	: V=0.949, theta=-9.63841894 -> V=0.94914, theta=12.07546
% INFO    : Bus 1675	: V=0.944, theta=-33.1166206 -> V=0.94383, theta=-10.29389
% INFO    : Bus 1676	: V=0.95, theta=-34.1783691 -> V=0.95, theta=-11.59446
% INFO    : Bus 1875	: V=0.973, theta=-1.33135873 -> V=0.97343, theta=17.71477
% INFO    : Bus 1677	: V=0.971, theta=-1.28879858 -> V=0.97146, theta=17.75856
% INFO    : Bus 2022	: V=1.077, theta=-22.1945619 -> V=1.1, theta=-5.21892
% INFO    : Bus 1876	: V=1.077, theta=-22.1945619 -> V=1.1, theta=-5.21892
% INFO    : Bus 1877	: V=1.077, theta=-22.1945619 -> V=1.1, theta=-5.21892
% INFO    : Bus 1878	: V=1.077, theta=-22.1945619 -> V=1.1, theta=-5.21892
% INFO    : Bus 1678	: V=0.957, theta=-29.2409759 -> V=0.95, theta=-6.91541
% INFO    : Bus 1679	: V=0.957, theta=-29.2409801 -> V=0.95, theta=-6.91541
% INFO    : Bus 1680	: V=0.961, theta=-41.3115962 -> V=0.95, theta=-9.7306
% INFO    : Bus 1681	: V=0.95, theta=-20.2931301 -> V=0.95, theta=11.51471
% INFO    : Bus 1682	: V=0.928, theta=-15.0057785 -> V=0.91044, theta=10.72601
% INFO    : Bus 1683	: V=0.933, theta=-15.0324228 -> V=0.91005, theta=10.73231
% INFO    : Bus 1684	: V=0.954, theta=-20.1901887 -> V=0.95913, theta=4.04071
% INFO    : Bus 1881	: V=0.957, theta=0.978519986 -> V=0.90357, theta=3.82134
% INFO    : Bus 1882	: V=0.957, theta=0.978519986 -> V=0.91199, theta=-2.69162
% INFO    : Bus 1685	: V=0.957, theta=0.978519986 -> V=0.90414, theta=3.81617
% INFO    : Bus 1883	: V=0.957, theta=0.978519986 -> V=0.90414, theta=3.81617
% INFO    : Bus 1884	: V=0.957, theta=0.978519986 -> V=0.90414, theta=3.81617
% INFO    : Bus 1885	: V=0.957, theta=0.978519986 -> V=0.90357, theta=3.82134
% INFO    : Bus 1686	: V=0.972, theta=6.33236515 -> V=0.96093, theta=2.17916
% INFO    : Bus 1687	: V=0.973, theta=6.32170159 -> V=0.96093, theta=2.17787
% INFO    : Bus 1688	: V=0.974, theta=6.29140858 -> V=0.96094, theta=2.16772
% INFO    : Bus 1689	: V=0.963536254, theta=-1.41026216 -> V=0.9638, theta=-1.48597
% INFO    : Bus 1888	: V=0.983, theta=-5.46832863 -> V=1.02227, theta=-1.24333
% INFO    : Bus 1690	: V=0.922, theta=9.86164236 -> V=0.953, theta=6.93701
% INFO    : Bus 1691	: V=0.95, theta=1.5854153 -> V=0.95512, theta=9.44948
% INFO    : Bus 1692	: V=0.99, theta=-27.2779464 -> V=0.97171, theta=-11.37761
% INFO    : Bus 1693	: V=0.95, theta=-40.3312415 -> V=1.00887, theta=-6.11335
% INFO    : Bus 1694	: V=0.95, theta=-40.1886488 -> V=1.00598, theta=-6.26572
% INFO    : Bus 1695	: V=0.95, theta=-43.2517829 -> V=1.00972, theta=-7.10547
% INFO    : Bus 1696	: V=0.95, theta=-43.7773504 -> V=1.00733, theta=-7.35607
% INFO    : Bus 1697	: V=0.95, theta=-26.9153438 -> V=0.95, theta=-8.67305
% INFO    : Bus 1698	: V=0.95, theta=-26.9153438 -> V=0.95, theta=-8.67305
% INFO    : Bus 1699	: V=0.95, theta=-26.8578115 -> V=0.95, theta=-8.61569
% INFO    : Bus 1700	: V=0.95, theta=-26.7090423 -> V=0.95, theta=-8.46734
% INFO    : Bus 1701	: V=0.96, theta=-13.5690051 -> V=0.96077, theta=0.66245
% INFO    : Bus 1702	: V=0.982, theta=-30.6724968 -> V=0.96455, theta=-13.9786
% INFO    : Bus 1703	: V=0.982, theta=-30.6724968 -> V=0.96455, theta=-13.97861
% INFO    : Bus 1889	: V=0.982, theta=-30.6724968 -> V=0.96455, theta=-13.97861
% INFO    : Bus 1704	: V=0.988, theta=-7.16192846 -> V=1.00052, theta=15.6393
% INFO    : Bus 1705	: V=0.985, theta=-7.10994065 -> V=1.00277, theta=15.62941
% INFO    : Bus 1890	: V=0.964, theta=-35.447128 -> V=0.99126, theta=-11.93195
% INFO    : Bus 1891	: V=0.964, theta=-35.447128 -> V=0.99192, theta=-11.93687
% INFO    : Bus 1892	: V=0.964, theta=-35.4282074 -> V=0.98947, theta=-11.91866
% INFO    : Bus 1706	: V=0.962, theta=-32.9041963 -> V=0.99095, theta=-11.92968
% INFO    : Bus 1707	: V=0.975, theta=-33.5792954 -> V=1.02696, theta=-11.68037
% INFO    : Bus 2026	: V=0.976, theta=-34.8549383 -> V=1.01902, theta=-11.62922
% INFO    : Bus 1898	: V=0.976, theta=-34.8549383 -> V=1.02773, theta=-11.68528
% INFO    : Bus 1708	: V=0.984, theta=-33.5319076 -> V=0.98845, theta=-11.42468
% INFO    : Bus 1709	: V=0.975, theta=-33.5792954 -> V=1.02768, theta=-11.68499
% INFO    : Bus 1710	: V=0.984, theta=-2.60248362 -> V=0.99776, theta=-1.52669
% INFO    : Bus 1711	: V=0.984, theta=-2.60248362 -> V=0.99803, theta=-1.52832
% INFO    : Bus 1712	: V=0.981, theta=-1.23816443 -> V=0.98029, theta=12.95306
% INFO    : Bus 1713	: V=0.98, theta=-1.24717291 -> V=0.97978, theta=12.94018
% INFO    : Bus 1714	: V=0.95, theta=10.656486 -> V=0.97402, theta=4.42233
% INFO    : Bus 1715	: V=0.95, theta=-40.0752752 -> V=0.95, theta=-14.65641
% INFO    : Bus 1716	: V=0.95, theta=-40.0412952 -> V=0.95, theta=-14.61223
% INFO    : Bus 1717	: V=0.945, theta=-39.7009594 -> V=0.94859, theta=-14.27476
% INFO    : Bus 1718	: V=0.948, theta=-39.899122 -> V=0.94844, theta=-14.47077
% INFO    : Bus 1719	: V=0.95, theta=-40.0617459 -> V=0.95, theta=-14.63808
% INFO    : Bus 1720	: V=0.95, theta=-40.6807092 -> V=0.95, theta=-15.35652
% INFO    : Bus 1721	: V=0.95, theta=-42.6609884 -> V=0.95, theta=-15.36662
% INFO    : Bus 1906	: V=0.997, theta=-11.883927 -> V=0.94861, theta=-3.05229
% INFO    : Bus 1907	: V=0.997, theta=-11.883927 -> V=0.94859, theta=-3.05224
% INFO    : Bus 1908	: V=0.996, theta=-11.8822957 -> V=0.94857, theta=-3.0522
% INFO    : Bus 1909	: V=0.996, theta=-11.8822957 -> V=0.94851, theta=-3.05206
% INFO    : Bus 1910	: V=0.997, theta=-11.883927 -> V=0.94857, theta=-3.05219
% INFO    : Bus 1911	: V=0.997, theta=-11.883927 -> V=0.94858, theta=-3.05222
% INFO    : Bus 1912	: V=0.996, theta=-11.8822957 -> V=0.94842, theta=-3.05184
% INFO    : Bus 1913	: V=0.996, theta=-11.8822957 -> V=0.9484, theta=-3.0518
% INFO    : Bus 1722	: V=0.95, theta=-17.4947862 -> V=0.95525, theta=9.05579
% INFO    : Bus 1723	: V=0.969, theta=-29.2516897 -> V=0.95, theta=-3.2806
% INFO    : Bus 1724	: V=0.966278691, theta=-32.5864911 -> V=0.96167, theta=-10.36794
% INFO    : Bus 1725	: V=0.951, theta=-27.405375 -> V=0.95, theta=-4.82695
% INFO    : Bus 1919	: V=1.027, theta=-34.2229244 -> V=0.95096, theta=-17.59673
% INFO    : Bus 1920	: V=1.026, theta=-33.5585897 -> V=0.95141, theta=-16.86868
% INFO    : Bus 1921	: V=1.029, theta=-36.5669417 -> V=0.95178, theta=-16.87037
% INFO    : Bus 1922	: V=1.029, theta=-36.5669417 -> V=0.95159, theta=-16.8695
% INFO    : Bus 1923	: V=1.029, theta=-36.4861438 -> V=0.94675, theta=-16.39704
% INFO    : Bus 1924	: V=1.029, theta=-36.4862906 -> V=0.94676, theta=-16.3979
% INFO    : Bus 1726	: V=0.979, theta=-0.592546587 -> V=0.9381, theta=-3.77348
% INFO    : Bus 1727	: V=0.979, theta=-0.592546587 -> V=0.93031, theta=1.83899
% INFO    : Bus 1728	: V=0.978, theta=-0.586236664 -> V=0.91396, theta=1.96479
% INFO    : Bus 1928	: V=0.979, theta=-0.592546587 -> V=0.9381, theta=-3.77348
% INFO    : Bus 1729	: V=0.943, theta=-24.936807 -> V=0.94278, theta=-8.60952
% INFO    : Bus 1931	: V=1.024, theta=-20.4988596 -> V=1.03483, theta=-9.74966
% INFO    : Bus 1932	: V=1.033, theta=-18.9518651 -> V=1.04083, theta=-8.11998
% INFO    : Bus 1934	: V=1.023, theta=-20.2261346 -> V=1.03386, theta=-9.44699
% INFO    : Bus 1935	: V=0.969, theta=0.865594602 -> V=0.93737, theta=3.13687
% INFO    : Bus 1936	: V=0.969, theta=0.865594602 -> V=0.93793, theta=3.13307
% INFO    : Bus 1937	: V=0.969, theta=0.865594602 -> V=0.93852, theta=3.12903
% INFO    : Bus 1938	: V=0.934, theta=-0.839195379 -> V=0.91647, theta=1.67625
% INFO    : Bus 1730	: V=0.958, theta=-29.8579715 -> V=0.95, theta=-13.50056
% INFO    : Bus 1731	: V=0.96, theta=-29.7363016 -> V=0.95, theta=-14.06868
% INFO    : Bus 1944	: V=0.848, theta=-11.3718605 -> V=0.85964, theta=1.86715
% INFO    : Bus 1732	: V=0.988, theta=-20.6573203 -> V=0.97772, theta=-7.80755
% INFO    : Bus 1733	: V=0.95, theta=-35.0377505 -> V=0.95, theta=-16.32346
% INFO    : Bus 1734	: V=0.95, theta=-35.0377996 -> V=0.95, theta=-16.32352
% INFO    : Bus 1950	: V=0.935, theta=-2.93050587 -> V=0.94529, theta=8.90136
% INFO    : Bus 1951	: V=0.93, theta=-2.82823089 -> V=0.94853, theta=8.92966
% INFO    : Bus 1952	: V=0.936, theta=-2.8830046 -> V=0.94683, theta=8.94509
% INFO    : Bus 1953	: V=0.936, theta=-2.86598716 -> V=0.94688, theta=8.96195
% INFO    : Bus 1735	: V=0.958, theta=-27.0948304 -> V=0.94847, theta=-10.73772
% INFO    : Bus 1736	: V=0.958, theta=-27.0980821 -> V=0.94796, theta=-10.73711
% INFO    : Bus 1737	: V=0.965, theta=-30.6677018 -> V=0.96552, theta=-12.03739
% INFO    : Bus 1738	: V=0.965, theta=-30.6677018 -> V=0.96555, theta=-12.03755
% INFO    : Bus 1739	: V=0.965, theta=-30.6677018 -> V=0.96554, theta=-12.03566
% INFO    : Bus 1740	: V=0.95, theta=3.42227015 -> V=0.98661, theta=4.64015
% INFO    : Bus 1741	: V=0.946, theta=2.79257662 -> V=0.95203, theta=9.42684
% INFO    : Bus 1742	: V=0.95, theta=-32.8333262 -> V=0.95, theta=-14.26163
% INFO    : Bus 1958	: V=0.961, theta=-1.77578694 -> V=0.92943, theta=1.18536
% INFO    : Bus 1959	: V=0.961, theta=-1.77578694 -> V=0.92969, theta=1.18378
% INFO    : Bus 1743	: V=1.025, theta=-31.8656677 -> V=0.9577, theta=-14.91306
% INFO    : Bus 1744	: V=0.958, theta=-20.8274793 -> V=0.95, theta=-6.77418
% INFO    : Bus 1745	: V=0.965, theta=-21.5751758 -> V=0.95266, theta=-6.64806
% INFO    : Bus 1746	: V=0.965, theta=-21.5149349 -> V=0.95232, theta=-6.61831
% INFO    : Bus 1961	: V=0.967, theta=-27.6931686 -> V=0.95, theta=-6.69917
% INFO    : Bus 1747	: V=1.006, theta=-15.9500264 -> V=0.93803, theta=-4.07207
% INFO    : Bus 1748	: V=0.959, theta=-26.638511 -> V=0.95444, theta=-4.10096
% INFO    : Bus 1749	: V=0.959, theta=-26.663436 -> V=0.95357, theta=-4.13194
% INFO    : Bus 1750	: V=0.95, theta=-32.0784735 -> V=0.95, theta=-2.83861
% INFO    : Bus 1751	: V=0.95, theta=-32.0784735 -> V=0.95, theta=-2.83861
% INFO    : Bus 1752	: V=0.95, theta=-31.8926017 -> V=0.95, theta=-2.64828
% INFO    : Bus 1753	: V=0.952, theta=-32.2923566 -> V=0.95, theta=-3.54685
% INFO    : Bus 2058	: V=0.972, theta=-9.55519013 -> V=0.98054, theta=1.55806
% INFO    : Bus 1754	: V=0.929, theta=1.77112372 -> V=0.9286, theta=3.61827
% INFO    : Bus 1755	: V=0.927, theta=2.8125606 -> V=0.94499, theta=4.52692
% INFO    : Bus 1756	: V=1.014, theta=8.51924606 -> V=1.08378, theta=-4.47487
% INFO    : Bus 1757	: V=0.958, theta=-38.0641119 -> V=0.96225, theta=-12.61798
% INFO    : Bus 1758	: V=1.036, theta=-15.371094 -> V=1.05923, theta=7.63149
% INFO    : Bus 1759	: V=1.036, theta=-15.3711078 -> V=1.05923, theta=7.63148
% INFO    : Bus 1760	: V=1.036, theta=-15.3701016 -> V=1.05918, theta=7.63274
% INFO    : Bus 1970	: V=1.036, theta=-14.0365156 -> V=1.00502, theta=-10.98176
% INFO    : Bus 1971	: V=1.037, theta=-18.2315387 -> V=0.99636, theta=-10.96572
% INFO    : Bus 1972	: V=1.036, theta=-14.0365156 -> V=1.00502, theta=-10.98176
% INFO    : Bus 1973	: V=1.034, theta=-14.3598915 -> V=0.99636, theta=-10.96572
% INFO    : Bus 1974	: V=0.982, theta=-37.4310673 -> V=0.94303, theta=-8.44104
% INFO    : Bus 1975	: V=1.003, theta=-37.84661 -> V=0.97029, theta=-10.67758
% INFO    : Bus 1976	: V=0.982, theta=-37.4310673 -> V=0.94303, theta=-8.44104
% INFO    : Bus 1977	: V=0.982, theta=-37.430798 -> V=0.94302, theta=-8.43957
% INFO    : Bus 1761	: V=0.964, theta=-32.0084847 -> V=0.99226, theta=-11.78133
% INFO    : Bus 1762	: V=0.964, theta=-31.7944365 -> V=0.99222, theta=-11.78108
% INFO    : Bus 1978	: V=0.967, theta=-34.8087317 -> V=0.99215, theta=-11.78229
% INFO    : Bus 1769	: V=1.028, theta=-7.13396573 -> V=1.04626, theta=-3.87022
% INFO    : Bus 1770	: V=1.028, theta=-7.13396573 -> V=1.04685, theta=-3.87339
% INFO    : Bus 1979	: V=1.001, theta=-0.596904071 -> V=1.00736, theta=2.75963
% INFO    : Bus 1980	: V=0.971, theta=0.454922012 -> V=0.93557, theta=2.68685
% INFO    : Bus 1771	: V=0.948, theta=-1.02687066 -> V=1.05543, theta=4.20734
% INFO    : Bus 1993	: V=1.003, theta=-3.22548767 -> V=1.01177, theta=0.57063
% INFO    : Bus 1772	: V=0.952, theta=-1.16165499 -> V=0.94515, theta=-4.59024
% INFO    : Bus 1995	: V=0.952, theta=-1.16165387 -> V=0.9429, theta=-4.58613
% INFO    : Bus 1773	: V=0.97, theta=-29.650231 -> V=0.96367, theta=-12.5683
% INFO    : Bus 1774	: V=0.961, theta=-30.2969847 -> V=0.94901, theta=-14.59703
% INFO    : Bus 1775	: V=0.949, theta=-26.5277715 -> V=0.9687, theta=-9.62861
% INFO    : Bus 1776	: V=0.938663518, theta=-29.5625086 -> V=0.93884, theta=-15.33109
% INFO    : Bus 1996	: V=0.962, theta=3.22853751 -> V=0.97049, theta=4.64289
% INFO    : Bus 1997	: V=0.961, theta=3.23600512 -> V=0.97145, theta=4.63561
% INFO    : Bus 2000	: V=0.917, theta=-0.334452667 -> V=0.94137, theta=1.78113
% INFO    : Bus 1777	: V=0.948, theta=-14.3714251 -> V=0.94458, theta=6.0097
% INFO    : Bus 1778	: V=0.948, theta=-14.3405098 -> V=0.94836, theta=6.01023
% INFO    : Bus 1779	: V=0.977, theta=-0.113815005 -> V=0.94247, theta=2.23144
% INFO    : Bus 2002	: V=0.977, theta=-0.113815005 -> V=0.94247, theta=2.23144
% INFO    : Bus 1780	: V=1.042, theta=-32.6305851 -> V=1.08308, theta=-14.25465
% INFO    : Bus 2028	: V=1.045, theta=-35.7133299 -> V=1.08308, theta=-14.25465
% INFO    : Bus 1781	: V=1.042, theta=-32.6328513 -> V=1.08308, theta=-14.25465
% INFO    : Bus 1782	: V=1.042, theta=-32.6305851 -> V=1.08281, theta=-14.25337
% INFO    : Bus 2004	: V=1.066, theta=-23.4782216 -> V=1.07143, theta=-2.46426
% INFO    : Bus 2023	: V=1.066, theta=-23.4782216 -> V=1.07143, theta=-2.46426
% INFO    : Bus 2024	: V=1.066, theta=-23.4782216 -> V=1.07143, theta=-2.46426
% INFO    : Bus 2005	: V=1.066, theta=-23.4782216 -> V=1.07143, theta=-2.46426
% INFO    : Bus 1783	: V=0.992, theta=11.6480259 -> V=0.98206, theta=8.13208
% INFO    : Bus 1784	: V=0.994, theta=11.5266043 -> V=0.98452, theta=8.57788
% INFO    : Bus 1785	: V=0.993, theta=11.2994557 -> V=0.98413, theta=8.3778
% INFO    : Bus 1786	: V=0.993, theta=11.6481391 -> V=0.98083, theta=7.1503
% INFO    : Bus 1787	: V=0.964, theta=-37.4474736 -> V=0.95, theta=-16.12438
% INFO    : Bus 1788	: V=0.964, theta=-37.4474736 -> V=0.95, theta=-13.66049
% INFO    : Bus 1789	: V=0.979, theta=-37.2969931 -> V=0.95823, theta=-12.01272
% INFO    : Bus 1790	: V=0.941, theta=-37.8347714 -> V=0.94117, theta=-15.24673
% INFO    : Bus 1791	: V=0.938, theta=-37.8234302 -> V=0.93805, theta=-11.44852
% INFO    : Bus 1792	: V=0.978, theta=-30.4466743 -> V=0.92933, theta=-13.39571
% INFO    : Bus 2011	: V=0.978, theta=-30.4466743 -> V=0.92933, theta=-13.39571
% INFO    : Bus 2012	: V=0.963, theta=-31.9679632 -> V=0.9, theta=-12.06604
% INFO    : Bus 1793	: V=0.959, theta=-15.4033571 -> V=0.9, theta=-3.06055
% INFO    : Bus 1794	: V=0.962, theta=-16.1866404 -> V=0.9, theta=-3.87016
% INFO    : Bus 1795	: V=1.00576895, theta=-43.7239712 -> V=1.01129, theta=-19.47156
% INFO    : Bus 1796	: V=1.00578054, theta=-43.7239513 -> V=1.0113, theta=-19.47154
% INFO    : Bus 1797	: V=1.04936336, theta=-27.2030604 -> V=1.04935, theta=-16.71761
% INFO    : Bus 1798	: V=1.03701809, theta=-41.44442 -> V=1.03585, theta=-19.81066
% INFO    : Bus 1799	: V=1.05134137, theta=-31.3536721 -> V=1.05175, theta=-15.11262
% INFO    : Bus 1800	: V=1.05544204, theta=-38.1027109 -> V=1.04446, theta=-22.18898
% INFO    : Bus 1801	: V=1.02970412, theta=-37.8545355 -> V=1.03042, theta=-21.28049
% INFO    : Bus 1802	: V=1.02711689, theta=-38.4571086 -> V=1.02801, theta=-21.81428
% INFO    : Bus 1803	: V=1.03581394, theta=-45.1964741 -> V=1.0392, theta=-21.96096
% INFO    : Bus 1804	: V=1.03385473, theta=-46.203322 -> V=1.03789, theta=-22.56205
% INFO    : Bus 1805	: V=1.05310615, theta=-34.4686261 -> V=1.04935, theta=-20.35891
% INFO    : Bus 1806	: V=1.0568488, theta=-38.8733706 -> V=1.04587, theta=-22.9759
% INFO    : Bus 1807	: V=1.04407811, theta=-21.3129575 -> V=1.05468, theta=-7.12175
% INFO    : Bus 1808	: V=1.03733256, theta=-18.4478346 -> V=1.04479, theta=-16.58782
% INFO    : Bus 1809	: V=1.04542438, theta=-25.940881 -> V=1.05091, theta=-16.0583
% INFO    : Bus 1810	: V=1.0539887, theta=-36.9596522 -> V=1.03043, theta=-20.80799
% INFO    : Bus 1811	: V=1.05583507, theta=-34.8009278 -> V=1.04804, theta=-18.84694
% INFO    : Bus 1812	: V=1.04503824, theta=-32.9574835 -> V=1.03977, theta=-17.30582
% INFO    : Bus 1813	: V=1.04855742, theta=-30.0120368 -> V=1.04873, theta=-15.80978
% INFO    : Bus 1814	: V=1.05037135, theta=-29.4698058 -> V=1.04829, theta=-15.96111
% INFO    : Bus 1815	: V=1.01135053, theta=-46.2481673 -> V=1.00948, theta=-24.98785
% INFO    : Bus 1816	: V=1.07650805, theta=-29.9088346 -> V=1.07618, theta=-13.56783
% INFO    : Bus 1817	: V=1.05566001, theta=-36.4035496 -> V=1.04742, theta=-20.96476
% INFO    : Bus 1818	: V=1.05052068, theta=-28.3675415 -> V=1.05183, theta=-17.9559
% INFO    : Bus 1819	: V=1.05719872, theta=-25.4152963 -> V=1.04612, theta=-16.67637
% INFO    : Bus 1820	: V=1.03884937, theta=-29.8662923 -> V=1.03947, theta=-19.65276
% INFO    : Bus 1821	: V=1.05040608, theta=-28.845506 -> V=1.05246, theta=-18.46898
% INFO    : Bus 1822	: V=1.10110433, theta=-36.2846105 -> V=1.10526, theta=-21.4931
% INFO    : Bus 1823	: V=1.04264022, theta=-27.9080001 -> V=1.04166, theta=-17.7082
% INFO    : Bus 1824	: V=1.04263617, theta=-27.9076743 -> V=1.04165, theta=-17.70787
% INFO    : Bus 1825	: V=1.04883796, theta=-26.553688 -> V=1.05427, theta=-16.66465
% INFO    : Bus 1826	: V=1.07082476, theta=-18.6715741 -> V=1.07744, theta=-9.84499
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1268	: Pg=44.5, Qg=-1.55 -> Pg=45.0, Qg=-9.0
% INFO    : Gen at bus 1268	: Vg=1.027 -> Vg=1.02613
% INFO    : Gen at bus 1268	: Pg=44.5, Qg=-1.55 -> Pg=45.0, Qg=-9.0
% INFO    : Gen at bus 1268	: Vg=1.027 -> Vg=1.02613
% INFO    : Gen at bus 1356	: Pg=21.0, Qg=-0.4 -> Pg=22.0, Qg=-12.0
% INFO    : Gen at bus 1356	: Vg=1.046 -> Vg=1.05346
% INFO    : Gen at bus 89	: Pg=24.0, Qg=-1.48 -> Pg=25.0, Qg=1.278
% INFO    : Gen at bus 89	: Vg=1.02 -> Vg=1.0205
% INFO    : Gen at bus 125	: Pg=22.0, Qg=-0.19 -> Pg=23.4, Qg=6.503
% INFO    : Gen at bus 125	: Vg=1.034 -> Vg=1.04112
% INFO    : Gen at bus 908	: Pg=19.0, Qg=1.9 -> Pg=20.0, Qg=1.9
% INFO    : Gen at bus 908	: Vg=1.035 -> Vg=1.06835
% INFO    : Gen at bus 817	: Vg=1.039 -> Vg=1.07225
% INFO    : Gen at bus 817	: Pg=13.0, Qg=0.9 -> Pg=14.0, Qg=0.9
% INFO    : Gen at bus 817	: Vg=1.039 -> Vg=1.07225
% INFO    : Gen at bus 817	: Vg=1.039 -> Vg=1.07225
% INFO    : Gen at bus 1335	: Pg=28.0, Qg=-0.87 -> Pg=30.0, Qg=0.643
% INFO    : Gen at bus 1335	: Vg=1.021 -> Vg=1.02254
% INFO    : Gen at bus 396	: Pg=10.0, Qg=1.0 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 396	: Vg=1.015 -> Vg=0.98818
% INFO    : Gen at bus 396	: Pg=10.0, Qg=1.0 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 396	: Vg=1.015 -> Vg=0.98818
% INFO    : Gen at bus 975	: Pg=7.0, Qg=-15.0 -> Pg=35.0, Qg=-15.0
% INFO    : Gen at bus 975	: Vg=1.05 -> Vg=1.06054
% INFO    : Gen at bus 858	: Pg=16.92, Qg=0.0 -> Pg=55.4, Qg=0.0
% INFO    : Gen at bus 858	: Vg=1.048 -> Vg=1.05844
% INFO    : Gen at bus 921	: Pg=40.0, Qg=-20.0 -> Pg=42.0, Qg=-19.742
% INFO    : Gen at bus 921	: Vg=1.045 -> Vg=0.96681
% INFO    : Gen at bus 921	: Pg=40.0, Qg=-20.0 -> Pg=42.0, Qg=-19.742
% INFO    : Gen at bus 921	: Vg=1.045 -> Vg=0.96681
% INFO    : Gen at bus 1255	: Pg=15.61, Qg=-24.36 -> Pg=87.0, Qg=-24.36
% INFO    : Gen at bus 1255	: Vg=1.046 -> Vg=1.05528
% INFO    : Gen at bus 169	: Pg=8.0, Qg=0.49 -> Pg=7.491, Qg=0.764
% INFO    : Gen at bus 169	: Vg=1.065 -> Vg=1.06602
% INFO    : Gen at bus 448	: Pg=0.85, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 448	: Vg=1.04 -> Vg=1.04126
% INFO    : Gen at bus 241	: Pg=2.6, Qg=-0.21 -> Pg=6.447, Qg=-1.969
% INFO    : Gen at bus 241	: Vg=1.011 -> Vg=0.96891
% INFO    : Gen at bus 241	: Pg=2.6, Qg=-0.21 -> Pg=6.447, Qg=-1.969
% INFO    : Gen at bus 241	: Vg=1.011 -> Vg=0.96891
% INFO    : Gen at bus 241	: Pg=2.6, Qg=-0.21 -> Pg=6.447, Qg=-1.969
% INFO    : Gen at bus 241	: Vg=1.011 -> Vg=0.96891
% INFO    : Gen at bus 241	: Pg=2.6, Qg=-0.21 -> Pg=6.447, Qg=-1.969
% INFO    : Gen at bus 241	: Vg=1.011 -> Vg=0.96891
% INFO    : Gen at bus 270	: Pg=48.0, Qg=0.15 -> Pg=50.0, Qg=20.169
% INFO    : Gen at bus 270	: Vg=1.029 -> Vg=1.02385
% INFO    : Gen at bus 885	: Pg=0.29, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 885	: Vg=1.029 -> Vg=1.02914
% INFO    : Gen at bus 885	: Pg=0.29, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 885	: Vg=1.029 -> Vg=1.02914
% INFO    : Gen at bus 876	: Pg=-1.22, Qg=0.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 876	: Vg=1.04 -> Vg=1.045
% INFO    : Gen at bus 46	: Pg=28.0, Qg=-4.0 -> Pg=30.0, Qg=-4.0
% INFO    : Gen at bus 46	: Vg=1.038 -> Vg=1.07103
% INFO    : Gen at bus 803	: Pg=13.0, Qg=-0.14 -> Pg=13.8, Qg=-5.56
% INFO    : Gen at bus 803	: Vg=1.036 -> Vg=1.03849
% INFO    : Gen at bus 356	: Pg=11.82, Qg=-11.59 -> Pg=41.4, Qg=-11.59
% INFO    : Gen at bus 356	: Vg=1.047 -> Vg=1.0579
% INFO    : Gen at bus 100	: Pg=26.0, Qg=-3.91 -> Pg=130.0, Qg=-26.0
% INFO    : Gen at bus 100	: Vg=1.036 -> Vg=1.03538
% INFO    : Gen at bus 707	: Pg=20.0, Qg=-3.74 -> Pg=21.0, Qg=-8.0
% INFO    : Gen at bus 707	: Vg=1.05 -> Vg=1.05018
% INFO    : Gen at bus 973	: Vg=1.039 -> Vg=1.06876
% INFO    : Gen at bus 973	: Pg=51.0, Qg=-10.0 -> Pg=53.0, Qg=-8.251
% INFO    : Gen at bus 973	: Vg=1.039 -> Vg=1.06876
% INFO    : Gen at bus 1118	: Pg=2.77, Qg=0.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 1118	: Vg=1.03 -> Vg=1.0337
% INFO    : Gen at bus 897	: Pg=17.92, Qg=-3.0 -> Pg=27.0, Qg=10.0
% INFO    : Gen at bus 897	: Vg=1.027 -> Vg=0.97251
% INFO    : Gen at bus 897	: Pg=17.92, Qg=-3.0 -> Pg=27.0, Qg=10.0
% INFO    : Gen at bus 897	: Vg=1.027 -> Vg=0.97251
% INFO    : Gen at bus 58	: Vg=1.037 -> Vg=1.06965
% INFO    : Gen at bus 82	: Pg=1.3, Qg=0.0 -> Pg=25.3, Qg=0.0
% INFO    : Gen at bus 82	: Vg=1.025 -> Vg=1.03023
% INFO    : Gen at bus 474	: Pg=13.22, Qg=-13.0 -> Pg=52.0, Qg=-13.0
% INFO    : Gen at bus 474	: Vg=1.036 -> Vg=1.03805
% INFO    : Gen at bus 1221	: Pg=11.6, Qg=3.43 -> Pg=11.607, Qg=-12.177
% INFO    : Gen at bus 1221	: Vg=1.056 -> Vg=1.04804
% INFO    : Gen at bus 355	: Pg=59.0, Qg=-40.0 -> Pg=62.0, Qg=-40.0
% INFO    : Gen at bus 355	: Vg=1.05 -> Vg=1.05009
% INFO    : Gen at bus 471	: Pg=0.91, Qg=0.0 -> Pg=52.198, Qg=0.0
% INFO    : Gen at bus 471	: Vg=1.037 -> Vg=1.04299
% INFO    : Gen at bus 1321	: Pg=10.0, Qg=0.9 -> Pg=11.0, Qg=0.9
% INFO    : Gen at bus 1321	: Vg=1.039 -> Vg=1.07198
% INFO    : Gen at bus 1321	: Pg=2.0, Qg=-0.01 -> Pg=2.5, Qg=-0.1
% INFO    : Gen at bus 1321	: Vg=1.039 -> Vg=1.07198
% INFO    : Gen at bus 1829	: Pg=0.16, Qg=0.06 -> Pg=23.5, Qg=3.717
% INFO    : Gen at bus 1829	: Vg=1.022 -> Vg=1.02875
% INFO    : Gen at bus 1005	: Pg=37.0, Qg=-19.0 -> Pg=39.0, Qg=-7.054
% INFO    : Gen at bus 1005	: Vg=1.02 -> Vg=1.07094
% INFO    : Gen at bus 14	: Pg=2.38, Qg=0.0 -> Pg=27.6, Qg=0.0
% INFO    : Gen at bus 14	: Vg=1.029 -> Vg=1.03441
% INFO    : Gen at bus 14	: Pg=0.64, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 14	: Vg=1.029 -> Vg=1.03441
% INFO    : Gen at bus 1628	: Pg=200.0, Qg=-60.27 -> Pg=238.335, Qg=-74.194
% INFO    : Gen at bus 1628	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1629	: Pg=450.03, Qg=-42.82 -> Pg=538.249, Qg=-49.196
% INFO    : Gen at bus 1629	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1844	: Pg=26.0, Qg=-13.69 -> Pg=27.0, Qg=-15.38
% INFO    : Gen at bus 1844	: Vg=0.885 -> Vg=0.88764
% INFO    : Gen at bus 1630	: Pg=83.0, Qg=8.77 -> Pg=86.0, Qg=8.479
% INFO    : Gen at bus 1630	: Vg=0.928 -> Vg=0.94032
% INFO    : Gen at bus 1631	: Pg=9.8, Qg=3.09 -> Pg=49.0, Qg=6.401
% INFO    : Gen at bus 1631	: Vg=0.93 -> Vg=0.94452
% INFO    : Gen at bus 1846	: Pg=30.0, Qg=-1.12 -> Pg=32.0, Qg=-8.36
% INFO    : Gen at bus 1846	: Vg=1.034 -> Vg=1.00496
% INFO    : Gen at bus 1632	: Pg=30.0, Qg=-1.12 -> Pg=32.0, Qg=-8.36
% INFO    : Gen at bus 1632	: Vg=1.034 -> Vg=1.00496
% INFO    : Gen at bus 1847	: Pg=30.0, Qg=-1.06 -> Pg=32.0, Qg=-8.57
% INFO    : Gen at bus 1847	: Vg=1.034 -> Vg=1.00416
% INFO    : Gen at bus 1848	: Pg=30.0, Qg=-1.06 -> Pg=32.0, Qg=-8.57
% INFO    : Gen at bus 1848	: Vg=1.034 -> Vg=1.00416
% INFO    : Gen at bus 1852	: Pg=88.0, Qg=16.22 -> Pg=92.0, Qg=-35.43
% INFO    : Gen at bus 1852	: Vg=1.01 -> Vg=0.9131
% INFO    : Gen at bus 1854	: Pg=88.0, Qg=28.45 -> Pg=92.0, Qg=56.48
% INFO    : Gen at bus 1854	: Vg=1.031 -> Vg=1.06861
% INFO    : Gen at bus 1633	: Pg=912.0, Qg=55.65 -> Pg=945.08, Qg=73.257
% INFO    : Gen at bus 1633	: Vg=1.0 -> Vg=1.00215
% INFO    : Gen at bus 1634	: Pg=944.0, Qg=57.67 -> Pg=978.04, Qg=33.643
% INFO    : Gen at bus 1634	: Vg=0.999 -> Vg=0.99653
% INFO    : Gen at bus 1635	: Pg=942.0, Qg=57.52 -> Pg=976.08, Qg=80.538
% INFO    : Gen at bus 1635	: Vg=0.999 -> Vg=1.00261
% INFO    : Gen at bus 1636	: Pg=910.0, Qg=55.51 -> Pg=943.08, Qg=72.897
% INFO    : Gen at bus 1636	: Vg=1.0 -> Vg=1.00212
% INFO    : Gen at bus 1637	: Pg=156.0, Qg=-8.21 -> Pg=156.0, Qg=-6.183
% INFO    : Gen at bus 1637	: Vg=0.954 -> Vg=0.95
% INFO    : Gen at bus 1638	: Pg=154.0, Qg=-8.17 -> Pg=154.0, Qg=-6.118
% INFO    : Gen at bus 1638	: Vg=0.954 -> Vg=0.95
% INFO    : Gen at bus 1639	: Pg=154.0, Qg=-3.53 -> Pg=250.0, Qg=-39.522
% INFO    : Gen at bus 1639	: Vg=0.977 -> Vg=0.95
% INFO    : Gen at bus 1640	: Pg=122.0, Qg=-16.51 -> Pg=305.0, Qg=-76.863
% INFO    : Gen at bus 1640	: Vg=0.983 -> Vg=0.95
% INFO    : Gen at bus 1641	: Pg=89.0, Qg=-2.78 -> Pg=155.0, Qg=-41.369
% INFO    : Gen at bus 1641	: Vg=0.986 -> Vg=0.95
% INFO    : Gen at bus 1642	: Pg=11.6, Qg=-3.44 -> Pg=11.6, Qg=-18.77
% INFO    : Gen at bus 1642	: Vg=0.988 -> Vg=0.9446
% INFO    : Gen at bus 1643	: Pg=37.93, Qg=-1.89 -> Pg=11.6, Qg=-10.66
% INFO    : Gen at bus 1643	: Vg=0.988 -> Vg=0.95665
% INFO    : Gen at bus 1855	: Pg=11.6, Qg=-3.39 -> Pg=11.6, Qg=-18.95
% INFO    : Gen at bus 1855	: Vg=0.988 -> Vg=0.94428
% INFO    : Gen at bus 1644	: Pg=38.05, Qg=-1.9 -> Pg=11.6, Qg=-10.62
% INFO    : Gen at bus 1644	: Vg=0.988 -> Vg=0.95673
% INFO    : Gen at bus 1645	: Pg=37.39, Qg=-1.84 -> Pg=58.0, Qg=-10.86
% INFO    : Gen at bus 1645	: Vg=0.988 -> Vg=0.95023
% INFO    : Gen at bus 1646	: Pg=133.0, Qg=8.92 -> Pg=263.0, Qg=15.851
% INFO    : Gen at bus 1646	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1647	: Pg=43.0, Qg=11.27 -> Pg=44.96, Qg=3.251
% INFO    : Gen at bus 1647	: Vg=1.045 -> Vg=1.01999
% INFO    : Gen at bus 1861	: Pg=30.0, Qg=2.78 -> Pg=31.072, Qg=0.601
% INFO    : Gen at bus 1861	: Vg=1.048 -> Vg=1.04292
% INFO    : Gen at bus 1648	: Pg=903.0, Qg=119.3 -> Pg=525.652, Qg=-118.494
% INFO    : Gen at bus 1648	: Vg=0.963 -> Vg=0.93167
% INFO    : Gen at bus 1649	: Pg=910.0, Qg=9.35 -> Pg=942.82, Qg=-101.072
% INFO    : Gen at bus 1649	: Vg=0.946 -> Vg=0.92908
% INFO    : Gen at bus 1650	: Pg=892.0, Qg=122.18 -> Pg=898.937, Qg=-125.292
% INFO    : Gen at bus 1650	: Vg=0.964 -> Vg=0.92508
% INFO    : Gen at bus 1651	: Pg=890.0, Qg=9.21 -> Pg=922.8, Qg=-29.839
% INFO    : Gen at bus 1651	: Vg=0.946 -> Vg=0.93921
% INFO    : Gen at bus 1652	: Pg=318.0, Qg=-97.83 -> Pg=318.0, Qg=-118.995
% INFO    : Gen at bus 1652	: Vg=0.945 -> Vg=0.94518
% INFO    : Gen at bus 1862	: Pg=318.0, Qg=-73.74 -> Pg=318.0, Qg=-95.03
% INFO    : Gen at bus 1862	: Vg=0.948 -> Vg=0.94762
% INFO    : Gen at bus 1653	: Pg=33.0, Qg=-0.83 -> Pg=35.0, Qg=-1.92
% INFO    : Gen at bus 1653	: Vg=1.029 -> Vg=1.0305
% INFO    : Gen at bus 1654	: Pg=33.0, Qg=-0.86 -> Pg=35.0, Qg=-1.79
% INFO    : Gen at bus 1654	: Vg=1.029 -> Vg=1.03075
% INFO    : Gen at bus 1655	: Pg=33.0, Qg=-0.86 -> Pg=35.0, Qg=-1.79
% INFO    : Gen at bus 1655	: Vg=1.029 -> Vg=1.03075
% INFO    : Gen at bus 1656	: Pg=33.0, Qg=-0.83 -> Pg=35.0, Qg=-1.89
% INFO    : Gen at bus 1656	: Vg=1.029 -> Vg=1.03055
% INFO    : Gen at bus 1657	: Pg=33.0, Qg=-0.83 -> Pg=35.0, Qg=-1.89
% INFO    : Gen at bus 1657	: Vg=1.029 -> Vg=1.03055
% INFO    : Gen at bus 1658	: Pg=33.0, Qg=-0.83 -> Pg=35.0, Qg=-1.89
% INFO    : Gen at bus 1658	: Vg=1.029 -> Vg=1.03055
% INFO    : Gen at bus 1863	: Pg=35.0, Qg=1.08 -> Pg=7.39, Qg=-0.234
% INFO    : Gen at bus 1863	: Vg=0.979 -> Vg=0.9773
% INFO    : Gen at bus 1659	: Pg=35.0, Qg=1.08 -> Pg=7.39, Qg=-0.234
% INFO    : Gen at bus 1659	: Vg=0.979 -> Vg=0.9773
% INFO    : Gen at bus 1660	: Pg=35.0, Qg=1.08 -> Pg=7.39, Qg=0.675
% INFO    : Gen at bus 1660	: Vg=0.979 -> Vg=0.98039
% INFO    : Gen at bus 1661	: Pg=35.0, Qg=1.05 -> Pg=7.39, Qg=0.414
% INFO    : Gen at bus 1661	: Vg=0.979 -> Vg=0.97951
% INFO    : Gen at bus 1662	: Pg=35.0, Qg=1.05 -> Pg=7.39, Qg=-0.323
% INFO    : Gen at bus 1662	: Vg=0.978 -> Vg=0.97702
% INFO    : Gen at bus 1663	: Pg=35.0, Qg=1.09 -> Pg=7.39, Qg=-0.069
% INFO    : Gen at bus 1663	: Vg=0.978 -> Vg=0.97789
% INFO    : Gen at bus 1865	: Pg=19.0, Qg=-1.21 -> Pg=20.0, Qg=-7.68
% INFO    : Gen at bus 1865	: Vg=0.942 -> Vg=0.9115
% INFO    : Gen at bus 1866	: Pg=29.0, Qg=0.99 -> Pg=20.797, Qg=2.771
% INFO    : Gen at bus 1866	: Vg=0.978 -> Vg=0.98516
% INFO    : Gen at bus 1664	: Pg=29.0, Qg=0.99 -> Pg=20.797, Qg=2.771
% INFO    : Gen at bus 1664	: Vg=0.978 -> Vg=0.98516
% INFO    : Gen at bus 1665	: Pg=29.0, Qg=1.0 -> Pg=20.799, Qg=2.887
% INFO    : Gen at bus 1665	: Vg=0.978 -> Vg=0.98555
% INFO    : Gen at bus 1867	: Pg=29.0, Qg=1.0 -> Pg=20.799, Qg=2.887
% INFO    : Gen at bus 1867	: Vg=0.978 -> Vg=0.98555
% INFO    : Gen at bus 1666	: Pg=29.0, Qg=0.99 -> Pg=17.643, Qg=1.674
% INFO    : Gen at bus 1666	: Vg=0.979 -> Vg=0.98216
% INFO    : Gen at bus 1868	: Pg=29.0, Qg=0.98 -> Pg=17.642, Qg=1.565
% INFO    : Gen at bus 1868	: Vg=0.979 -> Vg=0.98179
% INFO    : Gen at bus 1667	: Pg=1283.0, Qg=7.98 -> Pg=490.959, Qg=-105.14
% INFO    : Gen at bus 1667	: Vg=0.947 -> Vg=0.94298
% INFO    : Gen at bus 1668	: Pg=1114.28, Qg=16.37 -> Pg=367.0, Qg=-118.407
% INFO    : Gen at bus 1668	: Vg=0.952 -> Vg=0.94004
% INFO    : Gen at bus 1669	: Pg=1088.81, Qg=14.75 -> Pg=367.0, Qg=-144.664
% INFO    : Gen at bus 1669	: Vg=0.953 -> Vg=0.93742
% INFO    : Gen at bus 1670	: Pg=1.45, Qg=-75.51 -> Pg=1.5, Qg=-65.675
% INFO    : Gen at bus 1670	: Vg=0.916 -> Vg=0.9164
% INFO    : Gen at bus 1873	: Pg=48.0, Qg=45.94 -> Pg=240.0, Qg=-45.97
% INFO    : Gen at bus 1873	: Vg=1.003 -> Vg=0.93268
% INFO    : Gen at bus 1874	: Pg=48.0, Qg=46.96 -> Pg=240.0, Qg=-44.89
% INFO    : Gen at bus 1874	: Vg=1.003 -> Vg=0.93333
% INFO    : Gen at bus 1671	: Pg=910.0, Qg=-1.46 -> Pg=942.72, Qg=-5.302
% INFO    : Gen at bus 1671	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1673	: Pg=920.0, Qg=-1.3 -> Pg=953.74, Qg=-5.035
% INFO    : Gen at bus 1673	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1674	: Pg=919.0, Qg=-7.76 -> Pg=952.74, Qg=-11.464
% INFO    : Gen at bus 1674	: Vg=0.949 -> Vg=0.94914
% INFO    : Gen at bus 1675	: Pg=598.27, Qg=-35.9 -> Pg=719.504, Qg=-17.19
% INFO    : Gen at bus 1675	: Vg=0.944 -> Vg=0.94383
% INFO    : Gen at bus 1676	: Pg=505.8, Qg=1.41 -> Pg=606.623, Qg=16.379
% INFO    : Gen at bus 1676	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1875	: Pg=1446.0, Qg=48.05 -> Pg=1498.0, Qg=63.888
% INFO    : Gen at bus 1875	: Vg=0.973 -> Vg=0.97343
% INFO    : Gen at bus 1677	: Pg=1446.0, Qg=30.08 -> Pg=1498.0, Qg=43.563
% INFO    : Gen at bus 1677	: Vg=0.971 -> Vg=0.97146
% INFO    : Gen at bus 2022	: Pg=15.0, Qg=20.78 -> Pg=75.0, Qg=38.329
% INFO    : Gen at bus 2022	: Vg=1.077 -> Vg=1.1
% INFO    : Gen at bus 1876	: Pg=15.0, Qg=20.78 -> Pg=75.0, Qg=38.329
% INFO    : Gen at bus 1876	: Vg=1.077 -> Vg=1.1
% INFO    : Gen at bus 1877	: Pg=15.0, Qg=20.78 -> Pg=75.0, Qg=38.329
% INFO    : Gen at bus 1877	: Vg=1.077 -> Vg=1.1
% INFO    : Gen at bus 1878	: Pg=15.0, Qg=20.78 -> Pg=75.0, Qg=38.329
% INFO    : Gen at bus 1878	: Vg=1.077 -> Vg=1.1
% INFO    : Gen at bus 1678	: Pg=91.0, Qg=-0.46 -> Pg=95.0, Qg=-2.317
% INFO    : Gen at bus 1678	: Vg=0.957 -> Vg=0.95
% INFO    : Gen at bus 1679	: Pg=91.0, Qg=-0.45 -> Pg=95.0, Qg=-2.317
% INFO    : Gen at bus 1679	: Vg=0.957 -> Vg=0.95
% INFO    : Gen at bus 1680	: Pg=4.2, Qg=-10.65 -> Pg=148.2, Qg=-7.249
% INFO    : Gen at bus 1680	: Vg=0.961 -> Vg=0.95
% INFO    : Gen at bus 1681	: Pg=180.0, Qg=-3.8 -> Pg=685.0, Qg=73.605
% INFO    : Gen at bus 1681	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1682	: Pg=588.0, Qg=-56.14 -> Pg=610.0, Qg=-98.378
% INFO    : Gen at bus 1682	: Vg=0.928 -> Vg=0.91044
% INFO    : Gen at bus 1683	: Pg=588.0, Qg=-45.22 -> Pg=610.0, Qg=-115.513
% INFO    : Gen at bus 1683	: Vg=0.933 -> Vg=0.91005
% INFO    : Gen at bus 1684	: Pg=205.0, Qg=-45.01 -> Pg=251.428, Qg=-21.124
% INFO    : Gen at bus 1684	: Vg=0.954 -> Vg=0.95913
% INFO    : Gen at bus 1881	: Pg=48.0, Qg=-1.86 -> Pg=50.0, Qg=-13.8
% INFO    : Gen at bus 1881	: Vg=0.957 -> Vg=0.90357
% INFO    : Gen at bus 1882	: Pg=48.0, Qg=-1.76 -> Pg=10.0, Qg=-14.2
% INFO    : Gen at bus 1882	: Vg=0.957 -> Vg=0.91199
% INFO    : Gen at bus 1685	: Pg=48.0, Qg=-1.91 -> Pg=50.0, Qg=-13.6
% INFO    : Gen at bus 1685	: Vg=0.957 -> Vg=0.90414
% INFO    : Gen at bus 1883	: Pg=48.0, Qg=-1.91 -> Pg=50.0, Qg=-13.6
% INFO    : Gen at bus 1883	: Vg=0.957 -> Vg=0.90414
% INFO    : Gen at bus 1884	: Pg=48.0, Qg=-1.91 -> Pg=50.0, Qg=-13.6
% INFO    : Gen at bus 1884	: Vg=0.957 -> Vg=0.90414
% INFO    : Gen at bus 1885	: Pg=48.0, Qg=-1.86 -> Pg=50.0, Qg=-13.8
% INFO    : Gen at bus 1885	: Vg=0.957 -> Vg=0.90357
% INFO    : Gen at bus 1686	: Pg=965.0, Qg=121.03 -> Pg=452.907, Qg=-9.968
% INFO    : Gen at bus 1686	: Vg=0.972 -> Vg=0.96093
% INFO    : Gen at bus 1687	: Pg=965.0, Qg=122.14 -> Pg=452.907, Qg=-9.977
% INFO    : Gen at bus 1687	: Vg=0.973 -> Vg=0.96093
% INFO    : Gen at bus 1688	: Pg=965.0, Qg=136.63 -> Pg=452.907, Qg=-10.051
% INFO    : Gen at bus 1688	: Vg=0.974 -> Vg=0.96094
% INFO    : Gen at bus 1689	: Vg=0.964 -> Vg=0.9638
% INFO    : Gen at bus 1888	: Pg=55.0, Qg=-0.84 -> Pg=57.0, Qg=17.349
% INFO    : Gen at bus 1888	: Vg=0.983 -> Vg=1.02227
% INFO    : Gen at bus 1690	: Pg=420.09, Qg=13.26 -> Pg=303.98, Qg=27.631
% INFO    : Gen at bus 1690	: Vg=0.922 -> Vg=0.953
% INFO    : Gen at bus 1691	: Pg=21.0, Qg=-4.1 -> Pg=63.0, Qg=-2.434
% INFO    : Gen at bus 1691	: Vg=0.95 -> Vg=0.95512
% INFO    : Gen at bus 1692	: Pg=248.8, Qg=-17.55 -> Pg=248.8, Qg=-43.713
% INFO    : Gen at bus 1692	: Vg=0.99 -> Vg=0.97171
% INFO    : Gen at bus 1693	: Pg=81.81, Qg=8.75 -> Pg=168.169, Qg=55.369
% INFO    : Gen at bus 1693	: Vg=0.95 -> Vg=1.00887
% INFO    : Gen at bus 1694	: Pg=82.28, Qg=8.77 -> Pg=164.258, Qg=51.362
% INFO    : Gen at bus 1694	: Vg=0.95 -> Vg=1.00598
% INFO    : Gen at bus 1695	: Pg=53.91, Qg=14.32 -> Pg=243.855, Qg=89.566
% INFO    : Gen at bus 1695	: Vg=0.95 -> Vg=1.00972
% INFO    : Gen at bus 1696	: Pg=43.97, Qg=14.91 -> Pg=238.089, Qg=85.235
% INFO    : Gen at bus 1696	: Vg=0.95 -> Vg=1.00733
% INFO    : Gen at bus 1697	: Pg=229.69, Qg=-21.95 -> Pg=229.69, Qg=-37.689
% INFO    : Gen at bus 1697	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1698	: Pg=229.69, Qg=-21.95 -> Pg=229.69, Qg=-37.689
% INFO    : Gen at bus 1698	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1699	: Pg=236.69, Qg=-21.76 -> Pg=236.69, Qg=-37.508
% INFO    : Gen at bus 1699	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1700	: Pg=251.69, Qg=-22.47 -> Pg=251.69, Qg=-38.208
% INFO    : Gen at bus 1700	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1701	: Pg=30.0, Qg=-9.68 -> Pg=32.0, Qg=-9.68
% INFO    : Gen at bus 1701	: Vg=0.96 -> Vg=0.96077
% INFO    : Gen at bus 1702	: Pg=38.0, Qg=0.07 -> Pg=39.88, Qg=1.961
% INFO    : Gen at bus 1702	: Vg=0.982 -> Vg=0.96455
% INFO    : Gen at bus 1703	: Pg=38.0, Qg=0.07 -> Pg=39.88, Qg=1.961
% INFO    : Gen at bus 1703	: Vg=0.982 -> Vg=0.96455
% INFO    : Gen at bus 1889	: Pg=38.0, Qg=0.07 -> Pg=39.88, Qg=1.961
% INFO    : Gen at bus 1889	: Vg=0.982 -> Vg=0.96455
% INFO    : Gen at bus 1704	: Pg=1332.0, Qg=168.76 -> Pg=1380.0, Qg=209.27
% INFO    : Gen at bus 1704	: Vg=0.988 -> Vg=1.00052
% INFO    : Gen at bus 1705	: Pg=1332.0, Qg=148.25 -> Pg=1380.0, Qg=232.205
% INFO    : Gen at bus 1705	: Vg=0.985 -> Vg=1.00277
% INFO    : Gen at bus 1890	: Pg=4.8, Qg=0.02 -> Pg=24.0, Qg=5.35
% INFO    : Gen at bus 1890	: Vg=0.964 -> Vg=0.99126
% INFO    : Gen at bus 1891	: Pg=4.8, Qg=0.03 -> Pg=24.0, Qg=5.48
% INFO    : Gen at bus 1891	: Vg=0.964 -> Vg=0.99192
% INFO    : Gen at bus 1892	: Pg=4.86, Qg=0.02 -> Pg=24.0, Qg=5.0
% INFO    : Gen at bus 1892	: Vg=0.964 -> Vg=0.98947
% INFO    : Gen at bus 1706	: Pg=12.83, Qg=0.02 -> Pg=24.0, Qg=5.29
% INFO    : Gen at bus 1706	: Vg=0.962 -> Vg=0.99095
% INFO    : Gen at bus 1707	: Pg=9.2, Qg=0.07 -> Pg=23.99, Qg=10.0
% INFO    : Gen at bus 1707	: Vg=0.975 -> Vg=1.02696
% INFO    : Gen at bus 2026	: Pg=4.8, Qg=0.05 -> Pg=23.99, Qg=8.26
% INFO    : Gen at bus 2026	: Vg=0.976 -> Vg=1.01902
% INFO    : Gen at bus 1898	: Pg=4.8, Qg=0.07 -> Pg=23.99, Qg=10.17
% INFO    : Gen at bus 1898	: Vg=0.976 -> Vg=1.02773
% INFO    : Gen at bus 1708	: Pg=9.45, Qg=1.8 -> Pg=23.99, Qg=1.81
% INFO    : Gen at bus 1708	: Vg=0.984 -> Vg=0.98845
% INFO    : Gen at bus 1709	: Pg=9.2, Qg=0.07 -> Pg=23.99, Qg=10.16
% INFO    : Gen at bus 1709	: Vg=0.975 -> Vg=1.02768
% INFO    : Gen at bus 1710	: Pg=27.0, Qg=0.47 -> Pg=26.378, Qg=4.193
% INFO    : Gen at bus 1710	: Vg=0.984 -> Vg=0.99776
% INFO    : Gen at bus 1711	: Pg=27.0, Qg=0.47 -> Pg=26.378, Qg=4.261
% INFO    : Gen at bus 1711	: Vg=0.984 -> Vg=0.99803
% INFO    : Gen at bus 1712	: Pg=1262.0, Qg=0.64 -> Pg=1308.0, Qg=-2.033
% INFO    : Gen at bus 1712	: Vg=0.981 -> Vg=0.98029
% INFO    : Gen at bus 1713	: Pg=1262.0, Qg=-6.77 -> Pg=1308.0, Qg=-7.572
% INFO    : Gen at bus 1713	: Vg=0.98 -> Vg=0.97978
% INFO    : Gen at bus 1714	: Pg=442.0, Qg=15.78 -> Pg=214.472, Qg=-0.58
% INFO    : Gen at bus 1714	: Vg=0.95 -> Vg=0.97402
% INFO    : Gen at bus 1715	: Pg=309.71, Qg=81.22 -> Pg=370.445, Qg=56.361
% INFO    : Gen at bus 1715	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1716	: Pg=313.55, Qg=81.38 -> Pg=375.453, Qg=56.603
% INFO    : Gen at bus 1716	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1717	: Pg=349.48, Qg=50.21 -> Pg=412.477, Qg=48.858
% INFO    : Gen at bus 1717	: Vg=0.945 -> Vg=0.94859
% INFO    : Gen at bus 1718	: Pg=328.64, Qg=65.05 -> Pg=390.581, Qg=46.71
% INFO    : Gen at bus 1718	: Vg=0.948 -> Vg=0.94844
% INFO    : Gen at bus 1719	: Pg=311.18, Qg=81.26 -> Pg=372.449, Qg=56.449
% INFO    : Gen at bus 1719	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1720	: Pg=237.0, Qg=78.79 -> Pg=286.848, Qg=52.956
% INFO    : Gen at bus 1720	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1721	: Pg=125.0, Qg=3.56 -> Pg=240.0, Qg=6.654
% INFO    : Gen at bus 1721	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1906	: Pg=33.88, Qg=8.52 -> Pg=63.109, Qg=-19.142
% INFO    : Gen at bus 1906	: Vg=0.997 -> Vg=0.94861
% INFO    : Gen at bus 1907	: Pg=33.88, Qg=8.53 -> Pg=63.108, Qg=-19.168
% INFO    : Gen at bus 1907	: Vg=0.997 -> Vg=0.94859
% INFO    : Gen at bus 1908	: Pg=33.88, Qg=8.49 -> Pg=63.108, Qg=-19.189
% INFO    : Gen at bus 1908	: Vg=0.996 -> Vg=0.94857
% INFO    : Gen at bus 1909	: Pg=33.88, Qg=8.5 -> Pg=63.107, Qg=-19.253
% INFO    : Gen at bus 1909	: Vg=0.996 -> Vg=0.94851
% INFO    : Gen at bus 1910	: Pg=33.88, Qg=8.53 -> Pg=63.108, Qg=-19.194
% INFO    : Gen at bus 1910	: Vg=0.997 -> Vg=0.94857
% INFO    : Gen at bus 1911	: Pg=33.88, Qg=8.53 -> Pg=63.108, Qg=-19.179
% INFO    : Gen at bus 1911	: Vg=0.997 -> Vg=0.94858
% INFO    : Gen at bus 1912	: Pg=33.88, Qg=8.43 -> Pg=63.105, Qg=-19.356
% INFO    : Gen at bus 1912	: Vg=0.996 -> Vg=0.94842
% INFO    : Gen at bus 1913	: Pg=33.88, Qg=8.43 -> Pg=63.105, Qg=-19.378
% INFO    : Gen at bus 1913	: Vg=0.996 -> Vg=0.9484
% INFO    : Gen at bus 1722	: Pg=265.51, Qg=-20.28 -> Pg=321.373, Qg=12.876
% INFO    : Gen at bus 1722	: Vg=0.95 -> Vg=0.95525
% INFO    : Gen at bus 1723	: Pg=130.0, Qg=-1.13 -> Pg=260.0, Qg=-18.713
% INFO    : Gen at bus 1723	: Vg=0.969 -> Vg=0.95
% INFO    : Gen at bus 1724	: Vg=0.967 -> Vg=0.96167
% INFO    : Gen at bus 1725	: Pg=250.0, Qg=-1.92 -> Pg=298.631, Qg=7.439
% INFO    : Gen at bus 1725	: Vg=0.951 -> Vg=0.95
% INFO    : Gen at bus 1919	: Pg=19.0, Qg=0.06 -> Pg=19.98, Qg=-16.255
% INFO    : Gen at bus 1919	: Vg=1.027 -> Vg=0.95096
% INFO    : Gen at bus 1920	: Pg=23.0, Qg=0.06 -> Pg=23.98, Qg=-15.844
% INFO    : Gen at bus 1920	: Vg=1.026 -> Vg=0.95141
% INFO    : Gen at bus 1921	: Pg=4.8, Qg=0.06 -> Pg=23.98, Qg=-15.736
% INFO    : Gen at bus 1921	: Vg=1.029 -> Vg=0.95178
% INFO    : Gen at bus 1922	: Pg=4.8, Qg=0.06 -> Pg=23.98, Qg=-15.791
% INFO    : Gen at bus 1922	: Vg=1.029 -> Vg=0.95159
% INFO    : Gen at bus 1923	: Pg=4.8, Qg=0.06 -> Pg=23.98, Qg=-15.433
% INFO    : Gen at bus 1923	: Vg=1.029 -> Vg=0.94675
% INFO    : Gen at bus 1924	: Pg=4.8, Qg=0.06 -> Pg=23.98, Qg=-15.434
% INFO    : Gen at bus 1924	: Vg=1.029 -> Vg=0.94676
% INFO    : Gen at bus 1726	: Pg=33.0, Qg=-0.43 -> Pg=7.0, Qg=-8.35
% INFO    : Gen at bus 1726	: Vg=0.979 -> Vg=0.9381
% INFO    : Gen at bus 1727	: Pg=33.0, Qg=-0.41 -> Pg=35.0, Qg=-8.54
% INFO    : Gen at bus 1727	: Vg=0.979 -> Vg=0.93031
% INFO    : Gen at bus 1728	: Pg=33.0, Qg=-0.51 -> Pg=35.0, Qg=-13.09
% INFO    : Gen at bus 1728	: Vg=0.978 -> Vg=0.91396
% INFO    : Gen at bus 1928	: Pg=33.0, Qg=-0.43 -> Pg=7.0, Qg=-8.35
% INFO    : Gen at bus 1928	: Vg=0.979 -> Vg=0.9381
% INFO    : Gen at bus 1729	: Pg=120.0, Qg=-16.3 -> Pg=235.0, Qg=-14.992
% INFO    : Gen at bus 1729	: Vg=0.943 -> Vg=0.94278
% INFO    : Gen at bus 1931	: Pg=70.0, Qg=15.58 -> Pg=73.0, Qg=23.71
% INFO    : Gen at bus 1931	: Vg=1.024 -> Vg=1.03483
% INFO    : Gen at bus 1932	: Pg=66.0, Qg=17.99 -> Pg=69.0, Qg=22.123
% INFO    : Gen at bus 1932	: Vg=1.033 -> Vg=1.04083
% INFO    : Gen at bus 1934	: Pg=74.0, Qg=14.98 -> Pg=77.5, Qg=23.247
% INFO    : Gen at bus 1934	: Vg=1.023 -> Vg=1.03386
% INFO    : Gen at bus 1935	: Pg=29.0, Qg=-1.86 -> Pg=31.0, Qg=-10.68
% INFO    : Gen at bus 1935	: Vg=0.969 -> Vg=0.93737
% INFO    : Gen at bus 1936	: Pg=29.0, Qg=-1.91 -> Pg=31.0, Qg=-10.53
% INFO    : Gen at bus 1936	: Vg=0.969 -> Vg=0.93793
% INFO    : Gen at bus 1937	: Pg=29.0, Qg=-1.95 -> Pg=31.0, Qg=-10.37
% INFO    : Gen at bus 1937	: Vg=0.969 -> Vg=0.93852
% INFO    : Gen at bus 1938	: Pg=48.0, Qg=-6.76 -> Pg=50.0, Qg=-16.53
% INFO    : Gen at bus 1938	: Vg=0.934 -> Vg=0.91647
% INFO    : Gen at bus 1730	: Pg=137.0, Qg=-0.17 -> Pg=161.233, Qg=-6.41
% INFO    : Gen at bus 1730	: Vg=0.958 -> Vg=0.95
% INFO    : Gen at bus 1731	: Pg=137.0, Qg=-0.16 -> Pg=137.008, Qg=-10.267
% INFO    : Gen at bus 1731	: Vg=0.96 -> Vg=0.95
% INFO    : Gen at bus 1944	: Pg=18.0, Qg=-8.58 -> Pg=19.0, Qg=-8.85
% INFO    : Gen at bus 1944	: Vg=0.848 -> Vg=0.85964
% INFO    : Gen at bus 1732	: Pg=201.9, Qg=-0.51 -> Pg=201.9, Qg=-33.703
% INFO    : Gen at bus 1732	: Vg=0.988 -> Vg=0.97772
% INFO    : Gen at bus 1733	: Pg=5.0, Qg=-24.33 -> Pg=5.0, Qg=-29.834
% INFO    : Gen at bus 1733	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1734	: Pg=5.0, Qg=-24.34 -> Pg=5.0, Qg=-29.839
% INFO    : Gen at bus 1734	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1950	: Pg=219.0, Qg=-29.21 -> Pg=227.0, Qg=-12.36
% INFO    : Gen at bus 1950	: Vg=0.935 -> Vg=0.94529
% INFO    : Gen at bus 1951	: Pg=219.0, Qg=-35.7 -> Pg=227.0, Qg=-7.041
% INFO    : Gen at bus 1951	: Vg=0.93 -> Vg=0.94853
% INFO    : Gen at bus 1952	: Pg=219.0, Qg=-27.07 -> Pg=227.0, Qg=-9.673
% INFO    : Gen at bus 1952	: Vg=0.936 -> Vg=0.94683
% INFO    : Gen at bus 1953	: Pg=219.0, Qg=-27.2 -> Pg=227.0, Qg=-9.511
% INFO    : Gen at bus 1953	: Vg=0.936 -> Vg=0.94688
% INFO    : Gen at bus 1735	: Pg=917.0, Qg=11.83 -> Pg=950.0, Qg=4.023
% INFO    : Gen at bus 1735	: Vg=0.958 -> Vg=0.94847
% INFO    : Gen at bus 1736	: Pg=917.0, Qg=12.03 -> Pg=950.0, Qg=0.253
% INFO    : Gen at bus 1736	: Vg=0.958 -> Vg=0.94796
% INFO    : Gen at bus 1737	: Pg=31.33, Qg=0.24 -> Pg=37.84, Qg=-0.188
% INFO    : Gen at bus 1737	: Vg=0.965 -> Vg=0.96552
% INFO    : Gen at bus 1738	: Pg=31.33, Qg=0.25 -> Pg=37.84, Qg=-0.181
% INFO    : Gen at bus 1738	: Vg=0.965 -> Vg=0.96555
% INFO    : Gen at bus 1739	: Pg=31.33, Qg=0.23 -> Pg=37.85, Qg=-0.183
% INFO    : Gen at bus 1739	: Vg=0.965 -> Vg=0.96554
% INFO    : Gen at bus 1740	: Pg=305.0, Qg=-86.95 -> Pg=316.0, Qg=-25.137
% INFO    : Gen at bus 1740	: Vg=0.95 -> Vg=0.98661
% INFO    : Gen at bus 1741	: Pg=156.0, Qg=43.41 -> Pg=304.0, Qg=51.713
% INFO    : Gen at bus 1741	: Vg=0.946 -> Vg=0.95203
% INFO    : Gen at bus 1742	: Pg=289.0, Qg=-100.6 -> Pg=289.0, Qg=-129.046
% INFO    : Gen at bus 1742	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1958	: Pg=58.0, Qg=-5.35 -> Pg=61.0, Qg=-26.13
% INFO    : Gen at bus 1958	: Vg=0.961 -> Vg=0.92943
% INFO    : Gen at bus 1959	: Pg=58.0, Qg=-5.41 -> Pg=61.0, Qg=-25.97
% INFO    : Gen at bus 1959	: Vg=0.961 -> Vg=0.92969
% INFO    : Gen at bus 1743	: Pg=34.0, Qg=0.06 -> Pg=35.95, Qg=-13.849
% INFO    : Gen at bus 1743	: Vg=1.025 -> Vg=0.9577
% INFO    : Gen at bus 1744	: Pg=1100.14, Qg=50.37 -> Pg=392.202, Qg=-53.636
% INFO    : Gen at bus 1744	: Vg=0.958 -> Vg=0.95
% INFO    : Gen at bus 1745	: Pg=991.73, Qg=91.38 -> Pg=421.817, Qg=-28.37
% INFO    : Gen at bus 1745	: Vg=0.965 -> Vg=0.95266
% INFO    : Gen at bus 1746	: Pg=999.0, Qg=89.07 -> Pg=424.118, Qg=-31.489
% INFO    : Gen at bus 1746	: Vg=0.965 -> Vg=0.95232
% INFO    : Gen at bus 1961	: Pg=350.0, Qg=39.22 -> Pg=403.226, Qg=-55.035
% INFO    : Gen at bus 1961	: Vg=0.967 -> Vg=0.95
% INFO    : Gen at bus 1747	: Pg=49.0, Qg=4.38 -> Pg=51.0, Qg=-10.656
% INFO    : Gen at bus 1747	: Vg=1.006 -> Vg=0.93803
% INFO    : Gen at bus 1748	: Pg=808.33, Qg=57.07 -> Pg=970.26, Qg=38.214
% INFO    : Gen at bus 1748	: Vg=0.959 -> Vg=0.95444
% INFO    : Gen at bus 1749	: Pg=804.43, Qg=55.66 -> Pg=964.699, Qg=28.717
% INFO    : Gen at bus 1749	: Vg=0.959 -> Vg=0.95357
% INFO    : Gen at bus 1750	: Pg=175.0, Qg=11.92 -> Pg=585.0, Qg=49.639
% INFO    : Gen at bus 1750	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1751	: Pg=175.0, Qg=11.92 -> Pg=585.0, Qg=49.639
% INFO    : Gen at bus 1751	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1752	: Pg=188.0, Qg=12.45 -> Pg=598.0, Qg=51.532
% INFO    : Gen at bus 1752	: Vg=0.95 -> Vg=0.95
% INFO    : Gen at bus 1753	: Pg=175.0, Qg=-22.88 -> Pg=585.0, Qg=2.62
% INFO    : Gen at bus 1753	: Vg=0.952 -> Vg=0.95
% INFO    : Gen at bus 2058	: Pg=36.0, Qg=0.9 -> Pg=38.0, Qg=0.9
% INFO    : Gen at bus 2058	: Vg=0.972 -> Vg=0.98054
% INFO    : Gen at bus 1754	: Pg=236.0, Qg=-37.82 -> Pg=245.0, Qg=-55.431
% INFO    : Gen at bus 1754	: Vg=0.929 -> Vg=0.9286
% INFO    : Gen at bus 1755	: Pg=582.74, Qg=-49.82 -> Pg=605.0, Qg=-8.516
% INFO    : Gen at bus 1755	: Vg=0.927 -> Vg=0.94499
% INFO    : Gen at bus 1756	: Pg=55.0, Qg=11.75 -> Pg=12.844, Qg=12.429
% INFO    : Gen at bus 1756	: Vg=1.014 -> Vg=1.08378
% INFO    : Gen at bus 1757	: Pg=230.8, Qg=-1.27 -> Pg=276.691, Qg=7.8
% INFO    : Gen at bus 1757	: Vg=0.958 -> Vg=0.96225
% INFO    : Gen at bus 1758	: Pg=77.0, Qg=0.42 -> Pg=80.0, Qg=8.16
% INFO    : Gen at bus 1758	: Vg=1.036 -> Vg=1.05923
% INFO    : Gen at bus 1759	: Pg=77.0, Qg=0.42 -> Pg=80.0, Qg=8.16
% INFO    : Gen at bus 1759	: Vg=1.036 -> Vg=1.05923
% INFO    : Gen at bus 1760	: Pg=77.0, Qg=0.42 -> Pg=80.0, Qg=8.12
% INFO    : Gen at bus 1760	: Vg=1.036 -> Vg=1.05918
% INFO    : Gen at bus 1970	: Pg=30.0, Qg=2.82 -> Pg=10.31, Qg=1.17
% INFO    : Gen at bus 1970	: Vg=1.036 -> Vg=1.00502
% INFO    : Gen at bus 1971	: Pg=6.4, Qg=1.88 -> Pg=10.306, Qg=-1.47
% INFO    : Gen at bus 1971	: Vg=1.037 -> Vg=0.99636
% INFO    : Gen at bus 1972	: Pg=30.0, Qg=2.82 -> Pg=10.31, Qg=1.17
% INFO    : Gen at bus 1972	: Vg=1.036 -> Vg=1.00502
% INFO    : Gen at bus 1973	: Pg=28.13, Qg=1.91 -> Pg=10.306, Qg=-1.47
% INFO    : Gen at bus 1973	: Vg=1.034 -> Vg=0.99636
% INFO    : Gen at bus 1974	: Pg=36.0, Qg=-4.24 -> Pg=180.0, Qg=-33.89
% INFO    : Gen at bus 1974	: Vg=0.982 -> Vg=0.94303
% INFO    : Gen at bus 1975	: Pg=36.0, Qg=-3.8 -> Pg=180.0, Qg=-41.224
% INFO    : Gen at bus 1975	: Vg=1.003 -> Vg=0.97029
% INFO    : Gen at bus 1976	: Pg=36.0, Qg=-4.21 -> Pg=180.0, Qg=-33.89
% INFO    : Gen at bus 1976	: Vg=0.982 -> Vg=0.94303
% INFO    : Gen at bus 1977	: Pg=36.0, Qg=-4.21 -> Pg=180.0, Qg=-33.885
% INFO    : Gen at bus 1977	: Vg=0.982 -> Vg=0.94302
% INFO    : Gen at bus 1761	: Pg=23.36, Qg=0.09 -> Pg=37.65, Qg=8.011
% INFO    : Gen at bus 1761	: Vg=0.964 -> Vg=0.99226
% INFO    : Gen at bus 1762	: Pg=24.57, Qg=0.09 -> Pg=37.65, Qg=7.998
% INFO    : Gen at bus 1762	: Vg=0.964 -> Vg=0.99222
% INFO    : Gen at bus 1978	: Pg=7.53, Qg=0.08 -> Pg=37.64, Qg=7.969
% INFO    : Gen at bus 1978	: Vg=0.967 -> Vg=0.99215
% INFO    : Gen at bus 1769	: Pg=38.0, Qg=0.3 -> Pg=39.97, Qg=7.16
% INFO    : Gen at bus 1769	: Vg=1.028 -> Vg=1.04626
% INFO    : Gen at bus 1770	: Pg=38.0, Qg=0.32 -> Pg=39.97, Qg=7.4
% INFO    : Gen at bus 1770	: Vg=1.028 -> Vg=1.04685
% INFO    : Gen at bus 1979	: Pg=42.0, Qg=-0.67 -> Pg=44.0, Qg=0.197
% INFO    : Gen at bus 1979	: Vg=1.001 -> Vg=1.00736
% INFO    : Gen at bus 1980	: Pg=29.0, Qg=-3.82 -> Pg=31.0, Qg=-13.93
% INFO    : Gen at bus 1980	: Vg=0.971 -> Vg=0.93557
% INFO    : Gen at bus 1771	: Pg=31.0, Qg=0.89 -> Pg=33.0, Qg=16.72
% INFO    : Gen at bus 1771	: Vg=0.948 -> Vg=1.05543
% INFO    : Gen at bus 1993	: Pg=125.0, Qg=-3.29 -> Pg=130.0, Qg=0.812
% INFO    : Gen at bus 1993	: Vg=1.003 -> Vg=1.01177
% INFO    : Gen at bus 1772	: Pg=1285.0, Qg=79.78 -> Pg=282.0, Qg=-87.928
% INFO    : Gen at bus 1772	: Vg=0.952 -> Vg=0.94515
% INFO    : Gen at bus 1995	: Pg=1285.0, Qg=78.25 -> Pg=282.0, Qg=-110.299
% INFO    : Gen at bus 1995	: Vg=0.952 -> Vg=0.9429
% INFO    : Gen at bus 1773	: Pg=150.0, Qg=14.19 -> Pg=212.332, Qg=14.193
% INFO    : Gen at bus 1773	: Vg=0.97 -> Vg=0.96367
% INFO    : Gen at bus 1774	: Pg=225.0, Qg=11.04 -> Pg=225.012, Qg=-22.416
% INFO    : Gen at bus 1774	: Vg=0.961 -> Vg=0.94901
% INFO    : Gen at bus 1775	: Pg=127.0, Qg=29.22 -> Pg=242.338, Qg=89.22
% INFO    : Gen at bus 1775	: Vg=0.949 -> Vg=0.9687
% INFO    : Gen at bus 1776	: Vg=0.939 -> Vg=0.93884
% INFO    : Gen at bus 1996	: Pg=48.0, Qg=-4.65 -> Pg=50.0, Qg=-5.196
% INFO    : Gen at bus 1996	: Vg=0.962 -> Vg=0.97049
% INFO    : Gen at bus 1997	: Pg=48.0, Qg=-4.88 -> Pg=50.0, Qg=-4.824
% INFO    : Gen at bus 1997	: Vg=0.961 -> Vg=0.97145
% INFO    : Gen at bus 2000	: Pg=82.0, Qg=-23.37 -> Pg=85.0, Qg=-11.587
% INFO    : Gen at bus 2000	: Vg=0.917 -> Vg=0.94137
% INFO    : Gen at bus 1777	: Pg=920.0, Qg=15.08 -> Pg=953.37, Qg=-5.387
% INFO    : Gen at bus 1777	: Vg=0.948 -> Vg=0.94458
% INFO    : Gen at bus 1778	: Pg=923.0, Qg=17.07 -> Pg=956.37, Qg=22.238
% INFO    : Gen at bus 1778	: Vg=0.948 -> Vg=0.94836
% INFO    : Gen at bus 1779	: Pg=47.0, Qg=-3.31 -> Pg=49.0, Qg=-19.03
% INFO    : Gen at bus 1779	: Vg=0.977 -> Vg=0.94247
% INFO    : Gen at bus 2002	: Pg=47.0, Qg=-3.31 -> Pg=49.0, Qg=-19.03
% INFO    : Gen at bus 2002	: Vg=0.977 -> Vg=0.94247
% INFO    : Gen at bus 1780	: Pg=18.35, Qg=0.06 -> Pg=23.69, Qg=8.62
% INFO    : Gen at bus 1780	: Vg=1.042 -> Vg=1.08308
% INFO    : Gen at bus 2028	: Pg=4.74, Qg=0.06 -> Pg=23.69, Qg=8.62
% INFO    : Gen at bus 2028	: Vg=1.045 -> Vg=1.08308
% INFO    : Gen at bus 1781	: Pg=18.34, Qg=0.06 -> Pg=23.69, Qg=8.62
% INFO    : Gen at bus 1781	: Vg=1.042 -> Vg=1.08308
% INFO    : Gen at bus 1782	: Pg=18.35, Qg=0.06 -> Pg=23.69, Qg=8.55
% INFO    : Gen at bus 1782	: Vg=1.042 -> Vg=1.08281
% INFO    : Gen at bus 2004	: Pg=32.2, Qg=43.6 -> Pg=161.0, Qg=55.594
% INFO    : Gen at bus 2004	: Vg=1.066 -> Vg=1.07143
% INFO    : Gen at bus 2023	: Pg=32.2, Qg=43.6 -> Pg=161.0, Qg=55.594
% INFO    : Gen at bus 2023	: Vg=1.066 -> Vg=1.07143
% INFO    : Gen at bus 2024	: Pg=32.2, Qg=43.6 -> Pg=161.0, Qg=55.594
% INFO    : Gen at bus 2024	: Vg=1.066 -> Vg=1.07143
% INFO    : Gen at bus 2005	: Pg=32.2, Qg=43.6 -> Pg=161.0, Qg=55.594
% INFO    : Gen at bus 2005	: Vg=1.066 -> Vg=1.07143
% INFO    : Gen at bus 1783	: Pg=950.0, Qg=256.24 -> Pg=667.915, Qg=155.522
% INFO    : Gen at bus 1783	: Vg=0.992 -> Vg=0.98206
% INFO    : Gen at bus 1784	: Pg=950.0, Qg=260.32 -> Pg=710.656, Qg=170.302
% INFO    : Gen at bus 1784	: Vg=0.994 -> Vg=0.98452
% INFO    : Gen at bus 1785	: Pg=950.0, Qg=258.43 -> Pg=707.881, Qg=168.01
% INFO    : Gen at bus 1785	: Vg=0.993 -> Vg=0.98413
% INFO    : Gen at bus 1786	: Pg=950.0, Qg=249.2 -> Pg=592.653, Qg=132.01
% INFO    : Gen at bus 1786	: Vg=0.993 -> Vg=0.98083
% INFO    : Gen at bus 1787	: Pg=72.0, Qg=-23.15 -> Pg=72.0, Qg=-44.252
% INFO    : Gen at bus 1787	: Vg=0.964 -> Vg=0.95
% INFO    : Gen at bus 1788	: Pg=72.0, Qg=-23.15 -> Pg=150.531, Qg=-39.467
% INFO    : Gen at bus 1788	: Vg=0.964 -> Vg=0.95
% INFO    : Gen at bus 1789	: Pg=72.0, Qg=-17.87 -> Pg=185.0, Qg=-43.87
% INFO    : Gen at bus 1789	: Vg=0.979 -> Vg=0.95823
% INFO    : Gen at bus 1790	: Pg=138.0, Qg=-13.16 -> Pg=138.0, Qg=-7.174
% INFO    : Gen at bus 1790	: Vg=0.941 -> Vg=0.94117
% INFO    : Gen at bus 1791	: Pg=138.0, Qg=-19.53 -> Pg=268.0, Qg=-1.488
% INFO    : Gen at bus 1791	: Vg=0.938 -> Vg=0.93805
% INFO    : Gen at bus 1792	: Pg=33.0, Qg=0.03 -> Pg=34.97, Qg=-7.178
% INFO    : Gen at bus 1792	: Vg=0.978 -> Vg=0.92933
% INFO    : Gen at bus 2011	: Pg=33.0, Qg=0.03 -> Pg=34.97, Qg=-7.178
% INFO    : Gen at bus 2011	: Vg=0.978 -> Vg=0.92933
% INFO    : Gen at bus 2012	: Pg=24.62, Qg=0.08 -> Pg=34.96, Qg=-16.947
% INFO    : Gen at bus 2012	: Vg=0.963 -> Vg=0.9
% INFO    : Gen at bus 1793	: Pg=131.0, Qg=-5.06 -> Pg=136.0, Qg=-29.675
% INFO    : Gen at bus 1793	: Vg=0.959 -> Vg=0.9
% INFO    : Gen at bus 1794	: Pg=123.0, Qg=-4.43 -> Pg=128.0, Qg=-31.541
% INFO    : Gen at bus 1794	: Vg=0.962 -> Vg=0.9
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
