%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE1951RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage transmission network.
%   Part of this data was sampled in the offline platform of iTesla.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
function mpc = nesta_case1951_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1437	 1184	 0.003099	 0.020113	 0.0385	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1532	 1184	 0.002528	 0.016672	 0.0304	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1406	 1185	 0.001679	 0.011397	 0.0223	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1228	 1188	 0.00077	 0.001659	 0.2106	 16924	 16924	 16924	 1.0	 0.0	 1	 -30.0	 30.0;
	1544	 1193	 0.005628	 0.038669	 0.0729	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1334	 1836	 0.000652	 0.001244	 0.1833	 22038	 22038	 22038	 1.0	 0.0	 1	 -30.0	 30.0;
	1357	 1197	 0.00083	 0.002588	 0.32	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1388	 1196	 0.000395	 0.002291	 0.0182	 368.0	 368.0	 368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1509	 1196	 0.001659	 0.011062	 0.0203	 352.0	 352.0	 352.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1238	 1198	 0.009956	 0.035773	 0.0572	 302.0	 302.0	 302.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1503	 1198	 0.002102	 0.008286	 0.0142	 360.0	 360.0	 360.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1532	 1198	 0.001185	 0.008	 0.0152	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1252	 1199	 0.00371	 0.01789	 0.0359	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1366	 1199	 0.001428	 0.019629	 0.0754	 638.0	 638.0	 638.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1533	 1199	 0.001244	 0.016316	 0.0699	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1535	 1199	 0.006728	 0.030596	 0.0587	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1368	 1200	 0.000471	 0.006184	 0.2368	 954.0	 954.0	 954.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1208	 1206	 0.006084	 0.023072	 0.24	 282.0	 282.0	 282.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1518	 1208	 0.004454	 0.01571	 0.0253	 257.0	 257.0	 257.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1538	 1210	 0.000375	 0.001679	 0.003	 17958	 17958	 17958	 1.0	 0.0	 1	 -30.0	 30.0;
	1528	 1211	 0.019867	 0.059067	 0.0189	 489	 489	 489	 1.0	 0.0	 1	 -30.0	 30.0;
	1353	 1214	 2.8e-05	 0.000409	 0.0116	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1353	 1213	 2.8e-05	 0.000422	 0.0116	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1397	 1215	 0.010667	 0.052109	 0.0901	 317.0	 317.0	 317.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1238	 1217	 0.003931	 0.026686	 0.0506	 325.0	 325.0	 325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1442	 1222	 0.000415	 0.002785	 0.0051	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1484	 1223	 0.001225	 0.005981	 0.0111	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1473	 1223	 0.000474	 0.003149	 0.0061	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1461	 1224	 0.000644	 0.002929	 0.0051	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1366	 1225	 0.000849	 0.005728	 0.0101	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1366	 1225	 0.000849	 0.005728	 0.0101	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1366	 1225	 0.000435	 0.002963	 0.0208	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1539	 1226	 5.9e-05	 0.000336	 0.001	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1540	 1229	 0.003927	 0.026153	 0.0486	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 1231	 0.002035	 0.014025	 0.0263	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1325	 1232	 0.000237	 0.00083	 0.1843	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1358	 1235	 0.000454	 0.002114	 0.0061	 312.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1358	 1234	 0.000454	 0.002114	 0.004	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1522	 1238	 0.002627	 0.017778	 0.0334	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1541	 1239	 0.001462	 0.010114	 0.0182	 442.0	 442.0	 442.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1365	 1243	 0.002749	 0.039259	 1.1855	 811	 811	 811	 1.0	 0.0	 1	 -30.0	 30.0;
	1251	 1247	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1251	 1250	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1251	 1249	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1251	 1248	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1439	 1253	 0.006533	 0.022267	 0.0072	 1313	 1313	 1313	 1.0	 0.0	 1	 -30.0	 30.0;
	1449	 1253	 0.017067	 0.058356	 0.0193	 522	 522	 522	 1.0	 0.0	 1	 -30.0	 30.0;
	1541	 1255	 1.4e-05	 9.9e-05	 0.0002	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1530	 1256	 0.002807	 0.014445	 0.0259	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1184	 1258	 0.006933	 0.033403	 0.0607	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1474	 1259	 0.001383	 0.009343	 0.0172	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1475	 1259	 0.001027	 0.006815	 0.0121	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1542	 1261	 5.9e-05	 0.000296	 0.0	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1271	 1263	 0.00141	 0.020003	 0.4967	 1589	 1589	 1589	 1.0	 0.0	 1	 -30.0	 30.0;
	1271	 1263	 0.00141	 0.02	 0.4967	 1589	 1589	 1589	 1.0	 0.0	 1	 -30.0	 30.0;
	1506	 1265	 0.006696	 0.028583	 0.0496	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1278	 1267	 0.000194	 0.00255	 0.0895	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1277	 1267	 0.000194	 0.00255	 0.0895	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1377	 1270	 0.005709	 0.036049	 0.0881	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1377	 1270	 0.005748	 0.036247	 0.0997	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000893	 0.008663	 0.2253	 1644.0	 1644.0	 1644.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1546	 1271	 0.001707	 0.022772	 0.7812	 1390	 1390	 1390	 1.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000893	 0.008663	 0.2253	 1644.0	 1644.0	 1644.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.00117	 0.010658	 0.2946	 1708.0	 1708.0	 1708.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000409	 0.006946	 0.2513	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000409	 0.006946	 0.2513	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1278	 0.001015	 0.014744	 0.3841	 2158	 2158	 2158	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1277	 0.001018	 0.014778	 0.3841	 2153	 2153	 2153	 1.0	 0.0	 1	 -30.0	 30.0;
	1515	 1285	 0.008119	 0.054084	 0.1002	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1339	 1286	 0.001067	 0.004899	 0.0081	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1520	 1286	 0.000119	 0.00077	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1543	 1297	 0.001244	 0.006301	 0.0111	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1463	 1298	 0.000612	 0.004069	 0.0071	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1376	 1301	 0.004464	 0.030933	 0.0547	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1331	 1308	 4e-05	 0.000968	 0.003	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1545	 1309	 2e-05	 0.000198	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1545	 1310	 2e-05	 0.000198	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1331	 1318	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1341	 1326	 0.010815	 0.050299	 0.0876	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1504	 1329	 0.002509	 0.015921	 0.0294	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1392	 1333	 0.000316	 0.001971	 0.0273	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1393	 1332	 0.000245	 0.00302	 0.0061	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1520	 1339	 0.000356	 0.00241	 0.004	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1547	 1340	 0.000375	 0.004741	 0.0121	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1425	 1344	 0.002825	 0.012998	 0.0299	 330.0	 330.0	 330.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1435	 1348	 0.001481	 0.006696	 0.0111	 424.0	 424.0	 424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1390	 1353	 0.000561	 0.005658	 0.1444	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1391	 1353	 0.000561	 0.005665	 0.1473	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1358	 0.001501	 0.010023	 0.0182	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1457	 1360	 0.002029	 0.013533	 0.025	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1537	 1361	 0.000693	 0.007389	 0.1617	 1704.0	 1704.0	 1704.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1459	 1364	 0.010864	 0.050469	 0.0845	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1442	 1366	 0.001719	 0.011457	 0.0213	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1514	 1366	 0.00079	 0.00798	 0.0284	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1473	 1366	 0.001434	 0.009559	 0.0172	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1380	 1374	 0.004186	 0.02786	 0.0516	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1476	 1374	 0.002173	 0.014242	 0.0273	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1498	 1374	 0.004109	 0.027417	 0.0486	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1540	 1374	 0.001106	 0.007407	 0.0132	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1516	 1382	 0.000247	 0.003489	 0.0462	 1786.0	 1786.0	 1786.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1388	 1384	 0.00083	 0.007052	 0.0724	 368.0	 368.0	 368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1446	 1385	 0.000731	 0.003121	 0.0051	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1496	 1384	 0.001025	 0.006888	 0.0121	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1508	 1384	 0.000553	 0.003595	 0.0071	 352.0	 352.0	 352.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1509	 1384	 0.000533	 0.003575	 0.0061	 352.0	 352.0	 352.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1527	 1384	 0.000849	 0.00796	 0.0284	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1445	 1385	 0.000731	 0.003121	 0.0051	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1526	 1385	 0.000849	 0.008237	 0.0284	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1502	 1385	 0.000375	 0.003733	 0.0121	 833.0	 833.0	 833.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1475	 1387	 0.004109	 0.027911	 0.0516	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1431	 1392	 0.001916	 0.009323	 0.0223	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1512	 1392	 0.000514	 0.004859	 0.0182	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1430	 1392	 0.002212	 0.010114	 0.0233	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1471	 1392	 0.000948	 0.004602	 0.0081	 274.0	 274.0	 274.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1472	 1393	 0.000909	 0.004385	 0.0081	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1402	 1400	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1402	 1399	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1403	 1398	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1421	 1417	 0.001127	 0.014433	 0.3408	 2203	 2203	 2203	 1.0	 0.0	 1	 -30.0	 30.0;
	1549	 1424	 0.000217	 0.000988	 0.002	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1511	 1429	 0.002756	 0.007867	 0.0022	 3850	 3850	 3850	 1.0	 0.0	 1	 -30.0	 30.0;
	1493	 1454	 0.000356	 0.00241	 0.004	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1538	 1522	 0.000691	 0.004681	 0.0091	 503.0	 503.0	 503.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4	 6	 0.003556	 0.120296	 0.0	 265	 265	 265	 0.978474	 0.0	 1	 -30.0	 30.0;
	6	 1576	 0.00018	 -0.006163	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	5	 1599	 0.00018	 -0.006163	 0.0	 1188.0	 1188.0	 1188.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	8	 1576	 0.000291	 0.030817	 0.0	 1035	 1035	 1035	 1.0	 0.0	 1	 -30.0	 30.0;
	8	 1599	 0.000291	 0.030817	 0.0	 1035	 1035	 1035	 1.0	 0.0	 1	 -30.0	 30.0;
	36	 37	 0.000332	 0.025	 0.0	 1187.0	 1187.0	 1187.0	 1.001	 0.0	 1	 -30.0	 30.0;
	39	 1551	 0.000145	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39	 1600	 0.000125	 -0.006787	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40	 1551	 0.000194	 0.031302	 0.0	 1019	 1019	 1019	 1.0	 0.0	 1	 -30.0	 30.0;
	40	 1600	 0.000215	 0.031995	 0.0	 997	 997	 997	 1.0	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.000665	 0.048338	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.000783	 0.039612	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	68	 70	 0.000346	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	68	 70	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	69	 70	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76	 77	 0.000803	 0.042452	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.000734	 0.045014	 0.0	 593.0	 593.0	 593.0	 0.956938	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.000727	 0.044668	 0.0	 593.0	 593.0	 593.0	 0.956938	 0.0	 1	 -30.0	 30.0;
	107	 108	 0.000803	 0.03892	 0.0	 600.0	 600.0	 600.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	107	 108	 0.000845	 0.03982	 0.0	 598.0	 598.0	 598.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	107	 1601	 0.000374	 -0.009003	 0.0	 600.0	 600.0	 600.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	108	 1601	 0.000471	 0.048892	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	115	 117	 0.000893	 0.043767	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	115	 117	 0.000693	 0.048615	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	120	 1552	 0.000249	 -0.004501	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	120	 1577	 0.000152	 -0.00644	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	121	 1552	 6.9e-05	 0.029294	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	121	 1577	 0.00018	 0.03151	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	137	 138	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	137	 138	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	154	 152	 2e-05	 0.004741	 0.004	 935.0	 935.0	 935.0	 1.0	 4.66	 1	 -30.0	 30.0;
	154	 155	 0.000319	 0.024307	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	154	 155	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	157	 158	 0.000886	 0.043837	 0.0	 632.0	 632.0	 632.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	167	 1578	 0.000519	 -0.007825	 0.0	 606.0	 606.0	 606.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	168	 1578	 0.000277	 0.047507	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	205	 1553	 0.000249	 -0.004501	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	205	 1579	 0.000152	 -0.00644	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	206	 1553	 6.9e-05	 0.029294	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	206	 1579	 0.00018	 0.03151	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1830	 226	 0.000312	 0.024979	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	227	 228	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	227	 228	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	229	 230	 6.9e-05	 0.056094	 0.0	 566	 566	 566	 1.0	 0.0	 1	 -30.0	 30.0;
	241	 242	 0.006133	 0.237422	 0.0	 133	 133	 133	 0.938967	 0.0	 1	 -30.0	 30.0;
	249	 1554	 0.000499	 -0.008379	 0.0	 606.0	 606.0	 606.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	248	 1580	 0.000325	 -0.008726	 0.0	 557.0	 557.0	 557.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	250	 1554	 0.000298	 0.048407	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	250	 1580	 0.000381	 0.047715	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -30.0	 30.0;
	253	 1555	 0.000166	 -0.005062	 0.0	 1168.0	 1168.0	 1168.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	254	 1602	 0.000166	 -0.010873	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	255	 1613	 0.000152	 -0.007756	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	253	 1622	 0.000118	 -0.007618	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	258	 1555	 0.000201	 0.026437	 0.0	 1168.0	 1168.0	 1168.0	 1.0	 0.0	 1	 -30.0	 30.0;
	257	 1602	 0.000166	 0.038296	 0.0	 956	 956	 956	 1.0	 0.0	 1	 -30.0	 30.0;
	258	 1613	 0.000187	 0.03518	 0.0	 1040	 1040	 1040	 1.0	 0.0	 1	 -30.0	 30.0;
	257	 1622	 0.00018	 0.034695	 0.0	 1055	 1055	 1055	 1.0	 0.0	 1	 -30.0	 30.0;
	267	 269	 0.000325	 0.026801	 0.0	 1177	 1177	 1177	 1.0	 0.0	 1	 -30.0	 30.0;
	267	 268	 0.000319	 0.026593	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	270	 271	 0.007664	 0.250785	 0.0	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	270	 271	 0.007664	 0.250785	 0.0	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	270	 271	 0.007664	 0.250785	 0.0	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	278	 1556	 0.004224	 0.148199	 0.0	 415	 415	 415	 1.0	 0.0	 1	 -30.0	 30.0;
	279	 1556	 0.000388	 -0.009003	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	279	 1581	 0.00063	 -0.005194	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	280	 1556	 0.000395	 0.049169	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	280	 1581	 3.5e-05	 0.048476	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	290	 291	 0.000325	 0.027147	 0.0	 1168	 1168	 1168	 0.999001	 0.0	 1	 -30.0	 30.0;
	290	 291	 0.000319	 0.027216	 0.0	 1165	 1165	 1165	 0.999001	 0.0	 1	 -30.0	 30.0;
	290	 1603	 0.000229	 -0.008102	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	292	 1603	 8.3e-05	 0.035734	 0.0	 1024	 1024	 1024	 1.0	 0.0	 1	 -30.0	 30.0;
	307	 308	 0.000339	 0.027285	 0.0	 1162	 1162	 1162	 1.0	 0.0	 1	 -30.0	 30.0;
	307	 308	 0.000339	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	307	 1604	 0.000132	 -0.007479	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	308	 1604	 0.000173	 0.034764	 0.0	 1053	 1053	 1053	 1.0	 0.0	 1	 -30.0	 30.0;
	327	 328	 0.002469	 0.533333	 0.0	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	346	 347	 0.000325	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	345	 347	 0.000325	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000332	 0.027078	 0.0	 1165	 1165	 1165	 1.0	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000325	 0.027355	 0.0	 1153	 1153	 1153	 0.999001	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000817	 0.042313	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000686	 0.043075	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	361	 363	 0.000319	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	360	 363	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	368	 369	 0.000263	 0.025277	 0.0	 585.0	 585.0	 585.0	 0.959693	 0.0	 1	 -30.0	 30.0;
	368	 369	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	389	 390	 0.000332	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	388	 390	 0.000312	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	396	 397	 0.006133	 0.237422	 0.0	 133	 133	 133	 0.938967	 0.0	 1	 -30.0	 30.0;
	420	 1557	 0.000263	 -0.005471	 0.0	 1184.0	 1184.0	 1184.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	421	 1557	 6.2e-05	 0.032895	 0.0	 965	 965	 965	 1.0	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000325	 0.027355	 0.0	 1153	 1153	 1153	 0.999001	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000796	 0.041551	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000727	 0.048753	 0.0	 607.0	 607.0	 607.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000325	 0.027562	 0.0	 1145	 1145	 1145	 1.0	 0.0	 1	 -30.0	 30.0;
	440	 1614	 0.000159	 -0.007133	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	440	 1624	 0.000277	 -0.005609	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	441	 1614	 0.000173	 0.033726	 0.0	 942	 942	 942	 1.0	 0.0	 1	 -30.0	 30.0;
	441	 1624	 6.2e-05	 0.032964	 0.0	 963	 963	 963	 1.0	 0.0	 1	 -30.0	 30.0;
	442	 443	 0.000325	 0.024792	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	456	 458	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	456	 458	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	461	 1558	 0.000145	 -0.007548	 0.0	 1187.0	 1187.0	 1187.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	461	 1582	 0.000533	 -0.004848	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	462	 1558	 0.000187	 0.03428	 0.0	 926	 926	 926	 1.0	 0.0	 1	 -30.0	 30.0;
	462	 1582	 0.000173	 0.053186	 0.0	 597	 597	 597	 1.0	 0.0	 1	 -30.0	 30.0;
	527	 528	 0.000735	 0.044668	 0.0	 593.0	 593.0	 593.0	 0.959693	 0.0	 1	 -30.0	 30.0;
	552	 553	 0.000803	 0.034418	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	551	 1583	 0.000277	 -0.004709	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	553	 1583	 4.8e-05	 0.029571	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	555	 556	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 559	 0.000332	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	558	 559	 0.000305	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.000319	 0.02687	 0.0	 1174	 1174	 1174	 1.0	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.000339	 0.02687	 0.0	 1174	 1174	 1174	 1.0	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.00036	 0.027285	 0.0	 1156	 1156	 1156	 1.0	 0.0	 1	 -30.0	 30.0;
	595	 596	 0.002909	 0.158587	 0.0	 200	 200	 200	 1.031993	 0.0	 1	 -30.0	 30.0;
	595	 597	 0.002832	 0.157202	 0.0	 202	 202	 202	 1.021451	 0.0	 1	 -30.0	 30.0;
	1559	 602	 0.000152	 -0.006163	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	602	 603	 0.000312	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	603	 1559	 0.000159	 0.031163	 0.0	 1024	 1024	 1024	 1.0	 0.0	 1	 -30.0	 30.0;
	430	 605	 0.000119	 0.00796	 0.0	 418.0	 418.0	 418.0	 1.0	 -1.94	 1	 -30.0	 30.0;
	614	 615	 0.005096	 0.143921	 0.0	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	614	 615	 0.005531	 0.188247	 0.0	 169	 169	 169	 1.012149	 0.0	 1	 -30.0	 30.0;
	622	 623	 0.000713	 0.043283	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	622	 623	 0.000769	 0.043837	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	633	 635	 0.000319	 0.027424	 0.0	 1157	 1157	 1157	 1.0	 0.0	 1	 -30.0	 30.0;
	633	 635	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	649	 650	 0.002074	 0.161778	 0.0	 195	 195	 195	 0.7446	 0.0	 1	 -30.0	 30.0;
	649	 650	 0.002074	 0.161778	 0.0	 195	 195	 195	 0.875657	 0.0	 1	 -30.0	 30.0;
	657	 658	 0.005472	 0.190025	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	674	 675	 0.000319	 0.024307	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	677	 679	 0.000693	 0.048753	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	677	 678	 0.000796	 0.042452	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	701	 702	 0.0032	 0.124444	 0.0	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 709	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 1584	 0.000145	 -0.006371	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	708	 1605	 0.000132	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	709	 1584	 0.000187	 0.031163	 0.0	 1024	 1024	 1024	 1.0	 0.0	 1	 -30.0	 30.0;
	709	 1605	 0.000187	 0.03144	 0.0	 1015	 1015	 1015	 1.0	 0.0	 1	 -30.0	 30.0;
	710	 711	 0.000845	 0.042729	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	716	 717	 0.001936	 0.115358	 0.0	 269	 269	 269	 1.023541	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	729	 730	 0.004543	 0.137284	 0.0	 224	 224	 224	 0.952381	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039266	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039612	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	736	 737	 0.003338	 0.158025	 0.0	 202	 202	 202	 0.98912	 0.0	 1	 -30.0	 30.0;
	741	 742	 0.001842	 0.101731	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	741	 743	 0.001821	 0.100762	 0.0	 313	 313	 313	 0.996016	 0.0	 1	 -30.0	 30.0;
	747	 748	 0.001956	 0.003956	 0.0	 974.0	 974.0	 974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000665	 0.043075	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000672	 0.04356	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1606	 763	 0.000554	 -0.004224	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	764	 1606	 0.000118	 0.047576	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000679	 0.04536	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000686	 0.045083	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2016	 1560	 0.004993	 0.223892	 0.0	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	775	 1560	 0.000651	 -0.005055	 0.0	 547.0	 547.0	 547.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	776	 1560	 4.2e-05	 0.05374	 0.0	 547.0	 547.0	 547.0	 1.0	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003378	 0.105679	 0.0	 301	 301	 301	 0.968054	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003299	 0.107654	 0.0	 295	 295	 295	 0.978474	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.001807	 0.100831	 0.0	 317	 317	 317	 0.95602	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.00178	 0.100139	 0.0	 319	 319	 319	 0.95602	 0.0	 1	 -30.0	 30.0;
	783	 784	 0.000759	 0.035838	 0.0	 886	 886	 886	 1.001	 0.0	 1	 -30.0	 30.0;
	785	 1561	 0.000145	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	785	 1585	 0.000139	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	786	 1561	 0.000194	 0.038781	 0.0	 819	 819	 819	 1.0	 0.0	 1	 -30.0	 30.0;
	787	 1585	 0.000187	 0.034903	 0.0	 910	 910	 910	 1.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	801	 1562	 0.000443	 -0.004848	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 1586	 0.000305	 -0.007133	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 802	 0.000734	 0.024654	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	802	 1562	 0.000249	 0.047992	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	802	 1586	 0.000506	 0.046814	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	813	 1563	 0.000152	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	813	 1587	 0.000443	 -0.011011	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1607	 0.000215	 -0.005194	 0.0	 1186.0	 1186.0	 1186.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1615	 0.000145	 -0.011496	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1563	 0.000187	 0.038296	 0.0	 956	 956	 956	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1587	 0.000374	 0.053463	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1607	 9.7e-05	 0.032064	 0.0	 1141	 1141	 1141	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1615	 0.000194	 0.038435	 0.0	 952	 952	 952	 1.0	 0.0	 1	 -30.0	 30.0;
	818	 1564	 0.000229	 -0.004571	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	820	 1588	 0.000215	 -0.004432	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	819	 821	 0.000312	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	821	 1564	 9.7e-05	 0.029363	 0.0	 1087	 1087	 1087	 1.0	 0.0	 1	 -30.0	 30.0;
	821	 1588	 9.7e-05	 0.029086	 0.0	 1097	 1097	 1097	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 839	 0.000325	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	837	 1589	 0.000152	 -0.011357	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1608	 0.000145	 -0.00741	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1616	 0.000125	 -0.007756	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	839	 1589	 0.000187	 0.038435	 0.0	 952	 952	 952	 1.0	 0.0	 1	 -30.0	 30.0;
	838	 1608	 0.000194	 0.034626	 0.0	 1057	 1057	 1057	 1.0	 0.0	 1	 -30.0	 30.0;
	838	 1616	 0.000215	 0.034903	 0.0	 1049	 1049	 1049	 1.0	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	855	 1565	 0.00045	 -0.014404	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 1590	 0.000471	 -0.013712	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	855	 857	 0.000803	 0.034903	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 857	 0.000269	 0.027168	 0.0	 1091.0	 1091.0	 1091.0	 1.001	 0.0	 1	 -30.0	 30.0;
	857	 1565	 0.000381	 0.050623	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -30.0	 30.0;
	857	 1590	 0.000367	 0.050554	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	898	 1566	 0.000235	 -0.004294	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	898	 1591	 0.000145	 -0.006233	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	899	 1566	 9e-05	 0.029086	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	899	 1591	 0.000194	 0.031233	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1272	 904	 0.000119	 0.009086	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	966	 967	 0.000284	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.046025	 0.0	 1	 -30.0	 30.0;
	977	 979	 0.00187	 0.101731	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	977	 978	 0.001773	 0.099862	 0.0	 316	 316	 316	 0.994033	 0.0	 1	 -30.0	 30.0;
	431	 999	 4.2e-05	 0.000339	 0.0061	 1184.0	 1184.0	 1184.0	 1.0	 -9.95	 1	 -30.0	 30.0;
	998	 999	 0.000679	 0.042867	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1012	 1567	 0.000111	 -0.007895	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1013	 1592	 0.00027	 -0.005402	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1012	 1609	 0.000152	 -0.007964	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1014	 1617	 0.000152	 -0.007271	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1013	 1018	 0.000325	 0.027078	 0.0	 1171	 1171	 1171	 1.0	 0.0	 1	 -30.0	 30.0;
	1017	 1567	 0.000222	 0.03518	 0.0	 1040	 1040	 1040	 1.0	 0.0	 1	 -30.0	 30.0;
	1017	 1592	 5.5e-05	 0.032756	 0.0	 1117	 1117	 1117	 1.0	 0.0	 1	 -30.0	 30.0;
	1018	 1609	 0.000201	 0.034764	 0.0	 1053	 1053	 1053	 1.0	 0.0	 1	 -30.0	 30.0;
	1018	 1617	 0.000194	 0.034141	 0.0	 1072	 1072	 1072	 1.0	 0.0	 1	 -30.0	 30.0;
	1022	 1023	 0.000339	 0.027285	 0.0	 1156	 1156	 1156	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1568	 0.000215	 -0.00554	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1041	 0.000325	 0.027355	 0.0	 1154	 1154	 1154	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 1568	 0.000125	 0.033241	 0.0	 955	 955	 955	 1.0	 0.0	 1	 -30.0	 30.0;
	1273	 1052	 0.000119	 0.009086	 0.0	 473.0	 473.0	 473.0	 1.0	 -6.32	 1	 -30.0	 30.0;
	1055	 1056	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000339	 0.025	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000325	 0.024584	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000817	 0.04349	 0.0	 608.0	 608.0	 608.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000319	 0.027978	 0.0	 1136	 1136	 1136	 1.005027	 0.0	 1	 -30.0	 30.0;
	1108	 1110	 0.000713	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000332	 0.026939	 0.0	 1177	 1177	 1177	 1.0	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000319	 0.026385	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1125	 1569	 0.000519	 -0.00831	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1125	 1593	 0.000471	 -0.008033	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1126	 1569	 0.000277	 0.047922	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1126	 1593	 0.00036	 0.049584	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000796	 0.041413	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000831	 0.039681	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1182.0	 1182.0	 1182.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1157	 1570	 0.000118	 -0.005956	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1156	 1158	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1158	 1570	 0.000187	 0.032964	 0.0	 1110	 1110	 1110	 1.0	 0.0	 1	 -30.0	 30.0;
	1162	 1163	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1164	 1571	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1164	 1594	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1572	 1173	 0.000277	 -0.00464	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1173	 1174	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1174	 1572	 6.2e-05	 0.029571	 0.0	 1079	 1079	 1079	 1.0	 0.0	 1	 -30.0	 30.0;
	1179	 1181	 0.001177	 0.042382	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1610	 1179	 0.000499	 -0.006925	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1618	 1179	 0.000353	 -0.010873	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1610	 0.000201	 0.055402	 0.0	 576	 576	 576	 1.0	 0.0	 1	 -30.0	 30.0;
	1180	 1618	 0.000429	 0.05374	 0.0	 594	 594	 594	 1.0	 0.0	 1	 -30.0	 30.0;
	1199	 1200	 0.000291	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1625	 1215	 0.000457	 -0.005194	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1215	 1216	 0.000796	 0.048199	 0.0	 557.0	 557.0	 557.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1216	 1625	 0.000242	 0.047438	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1237	 1238	 0.003556	 0.127407	 0.0	 243	 243	 243	 1.02459	 0.0	 1	 -30.0	 30.0;
	1257	 1258	 0.00164	 0.118519	 0.0	 259	 259	 259	 1.007049	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000783	 0.042936	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000776	 0.043075	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1262	 1573	 0.000159	 -0.006025	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1595	 0.000229	 -0.004571	 0.0	 1174.0	 1174.0	 1174.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1263	 0.000332	 0.025623	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1263	 1573	 0.000173	 0.031163	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1263	 1595	 9e-05	 0.029363	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1264	 1265	 0.003186	 0.137758	 0.0	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	1269	 1271	 0.000686	 0.047922	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	1276	 1278	 0.001835	 0.101524	 0.0	 312	 312	 312	 1.013171	 0.0	 1	 -30.0	 30.0;
	1276	 1277	 0.001828	 0.102078	 0.0	 310	 310	 310	 1.003009	 0.0	 1	 -30.0	 30.0;
	1280	 1282	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 1281	 0.000339	 0.029778	 0.0	 1065	 1065	 1065	 1.0	 0.0	 1	 -30.0	 30.0;
	1289	 1291	 0.001752	 0.102285	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	1289	 1290	 0.001752	 0.102285	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	1298	 1611	 0.00018	 -0.007687	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1298	 1619	 0.000125	 -0.007618	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1611	 0.000166	 0.035111	 0.0	 1042	 1042	 1042	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1619	 0.000201	 0.034834	 0.0	 1051	 1051	 1051	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031787	 0.0	 993	 993	 993	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031856	 0.0	 991	 991	 991	 1.0	 0.0	 1	 -30.0	 30.0;
	1319	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1318	 1320	 0.000208	 0.014751	 0.0	 1746.0	 1746.0	 1746.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1317	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1313	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1311	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1312	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1316	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1315	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1314	 1320	 0.000319	 0.024307	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1336	 1574	 0.000699	 -0.004709	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1336	 1337	 0.000686	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1337	 1574	 1.4e-05	 0.052839	 0.0	 601	 601	 601	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000339	 0.027008	 0.0	 1175	 1175	 1175	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000395	 0.027216	 0.0	 1166	 1166	 1166	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000325	 0.027632	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 1352	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1351	 1596	 0.000229	 -0.004363	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1352	 1596	 9.7e-05	 0.029155	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000319	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000803	 0.039335	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1363	 1365	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000796	 0.039266	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1366	 1368	 0.000305	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1373	 1374	 0.002212	 0.125432	 0.0	 251	 251	 251	 0.928505	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1385	 1575	 0.00027	 -0.005332	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1597	 0.000249	 -0.005471	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1384	 1612	 0.000125	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1620	 0.000173	 -0.007895	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1626	 0.000132	 -0.010942	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1386	 1575	 5.5e-05	 0.032756	 0.0	 1117	 1117	 1117	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1597	 6.9e-05	 0.032895	 0.0	 1113	 1113	 1113	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1612	 0.000201	 0.034834	 0.0	 1051	 1051	 1051	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1620	 0.000166	 0.034834	 0.0	 1051	 1051	 1051	 1.0	 0.0	 1	 -30.0	 30.0;
	1386	 1626	 0.000208	 0.038643	 0.0	 947	 947	 947	 1.0	 0.0	 1	 -30.0	 30.0;
	1389	 1391	 0.001925	 0.101801	 0.0	 310	 310	 310	 0.939851	 0.0	 1	 -30.0	 30.0;
	1389	 1390	 0.001835	 0.101177	 0.0	 311	 311	 311	 0.956942	 0.0	 1	 -30.0	 30.0;
	1392	 1598	 0.000145	 -0.011288	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1394	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	1392	 1621	 0.000291	 -0.00554	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1395	 0.000693	 0.048615	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1627	 0.000471	 -0.005263	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1394	 1598	 0.000187	 0.038712	 0.0	 945	 945	 945	 1.0	 0.0	 1	 -30.0	 30.0;
	1395	 1621	 2.8e-05	 0.032895	 0.0	 1113	 1113	 1113	 1.0	 0.0	 1	 -30.0	 30.0;
	1395	 1627	 0.000235	 0.053324	 0.0	 605.0	 605.0	 605.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1415	 1416	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1415	 1417	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1417	 0.000339	 0.024446	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1416	 0.000332	 0.025069	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000346	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000332	 0.025208	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1840	 1426	 0.000325	 0.027701	 0.0	 1145	 1145	 1145	 1.0	 0.0	 1	 -30.0	 30.0;
	29	 1628	 0.0	 0.019737	 0.0	 1605	 1605	 1605	 1.092105	 0.0	 1	 -30.0	 30.0;
	30	 1629	 0.0	 0.019737	 0.0	 1605	 1605	 1605	 1.092105	 0.0	 1	 -30.0	 30.0;
	51	 1842	 0.0	 0.54184	 0.0	 59	 59	 59	 1.044444	 0.0	 1	 -30.0	 30.0;
	51	 1843	 0.0	 0.54184	 0.0	 59	 59	 59	 1.044444	 0.0	 1	 -30.0	 30.0;
	51	 1844	 0.0	 0.54184	 0.0	 62	 62	 62	 1.044444	 0.0	 1	 -30.0	 30.0;
	61	 1630	 0.0	 0.142857	 0.0	 215	 215	 215	 1.111111	 0.0	 1	 -30.0	 30.0;
	61	 1631	 0.0	 0.219149	 0.0	 141	 141	 141	 1.111111	 0.0	 1	 -30.0	 30.0;
	63	 1845	 0.0	 0.090928	 0.0	 346	 346	 346	 1.066667	 0.0	 1	 -30.0	 30.0;
	73	 1846	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	73	 1632	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1847	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1848	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	101	 1849	 0.0	 0.128409	 0.0	 245	 245	 245	 1.048889	 0.0	 1	 -30.0	 30.0;
	101	 1850	 0.0	 0.128409	 0.0	 245	 245	 245	 1.048889	 0.0	 1	 -30.0	 30.0;
	103	 1851	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	103	 1852	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	102	 1853	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	102	 1854	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	130	 1633	 0.0	 0.012611	 0.0	 1062.0	 1062.0	 1062.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	127	 1634	 0.0	 0.012611	 0.0	 1101.0	 1101.0	 1101.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	128	 1635	 0.0	 0.012611	 0.0	 1099.0	 1099.0	 1099.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	129	 1636	 0.0	 0.012611	 0.0	 1060.0	 1060.0	 1060.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	132	 1637	 0.0	 0.048207	 0.0	 295.0	 295.0	 295.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	131	 1638	 0.0	 0.048207	 0.0	 281.0	 281.0	 281.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	133	 1639	 0.0	 0.043965	 0.0	 284.0	 284.0	 284.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	133	 1640	 0.0	 0.03442	 0.0	 921	 921	 921	 1.060526	 0.0	 1	 -30.0	 30.0;
	133	 1641	 0.0	 0.06506	 0.0	 487	 487	 487	 1.060526	 0.0	 1	 -30.0	 30.0;
	140	 1642	 0.0	 0.161429	 0.0	 195	 195	 195	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1643	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1855	 0.0	 0.161429	 0.0	 195	 195	 195	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1644	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1645	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	791	 1646	 0.0	 0.044965	 0.0	 300.0	 300.0	 300.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	165	 1647	 0.0	 0.248077	 0.0	 127	 127	 127	 1.0	 0.0	 1	 -30.0	 30.0;
	167	 1856	 0.0	 0.112429	 0.0	 280	 280	 280	 1.042667	 0.0	 1	 -30.0	 30.0;
	167	 1857	 0.0	 0.183397	 0.0	 172	 172	 172	 1.093334	 0.0	 1	 -30.0	 30.0;
	167	 1858	 0.0	 0.183397	 0.0	 172	 172	 172	 1.088889	 0.0	 1	 -30.0	 30.0;
	167	 1859	 0.0	 0.183397	 0.0	 172	 172	 172	 1.088889	 0.0	 1	 -30.0	 30.0;
	167	 2070	 0.0	 0.183397	 0.0	 172	 172	 172	 1.088889	 0.0	 1	 -30.0	 30.0;
	169	 1860	 0.0	 0.166743	 0.0	 190	 190	 190	 1.026879	 0.0	 1	 -30.0	 30.0;
	169	 1861	 0.0	 0.300114	 0.0	 106	 106	 106	 1.020096	 0.0	 1	 -30.0	 30.0;
	186	 1648	 0.0	 0.012685	 0.0	 1140.0	 1140.0	 1140.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	185	 1649	 0.0	 0.012685	 0.0	 1129.0	 1129.0	 1129.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	183	 1650	 0.0	 0.012685	 0.0	 1118.0	 1118.0	 1118.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	184	 1651	 0.0	 0.012685	 0.0	 1094.0	 1094.0	 1094.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	190	 1652	 0.0	 0.009303	 0.0	 1539.0	 1539.0	 1539.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	191	 1862	 0.0	 0.009303	 0.0	 1539.0	 1539.0	 1539.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	194	 1653	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1654	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1655	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1656	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1657	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1658	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	196	 1863	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1659	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1660	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1661	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1662	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1663	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	200	 1864	 0.0	 0.453182	 0.0	 70	 70	 70	 1.088889	 0.0	 1	 -30.0	 30.0;
	200	 1865	 0.0	 0.453182	 0.0	 70	 70	 70	 1.088889	 0.0	 1	 -30.0	 30.0;
	218	 1866	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1664	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1665	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1867	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1666	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1868	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	243	 1667	 0.0	 0.008909	 0.0	 1592.0	 1592.0	 1592.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	244	 1869	 0.0	 0.008909	 0.0	 628.0	 628.0	 628.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	245	 1668	 0.0	 0.008909	 0.0	 1638.0	 1638.0	 1638.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	246	 1669	 0.0	 0.008909	 0.0	 1653.0	 1653.0	 1653.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	281	 1870	 0.0	 0.128889	 0.0	 245	 245	 245	 1.088445	 0.0	 1	 -30.0	 30.0;
	282	 1871	 0.0	 0.133372	 0.0	 240	 240	 240	 1.043111	 0.0	 1	 -30.0	 30.0;
	282	 1872	 0.0	 0.133372	 0.0	 236	 236	 236	 1.088445	 0.0	 1	 -30.0	 30.0;
	295	 1670	 0.0	 0.048207	 0.0	 655	 655	 655	 1.080978	 0.0	 1	 -30.0	 30.0;
	299	 1873	 0.0	 0.054074	 0.0	 589	 589	 589	 1.077631	 0.0	 1	 -30.0	 30.0;
	299	 1874	 0.0	 0.054074	 0.0	 589	 589	 589	 1.077631	 0.0	 1	 -30.0	 30.0;
	300	 1671	 0.0	 0.012685	 0.0	 1087.0	 1087.0	 1087.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	302	 1673	 0.0	 0.012611	 0.0	 1096.0	 1096.0	 1096.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	301	 1674	 0.0	 0.012611	 0.0	 1108.0	 1108.0	 1108.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	304	 1675	 0.0	 0.009257	 0.0	 1830.0	 1830.0	 1830.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	305	 1676	 0.0	 0.009257	 0.0	 1847.0	 1847.0	 1847.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	311	 1875	 0.0	 0.009257	 0.0	 1754.0	 1754.0	 1754.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	310	 1677	 0.0	 0.009257	 0.0	 1754.0	 1754.0	 1754.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	316	 1877	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1878	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	15	 1678	 0.0	 0.06579	 0.0	 467	 467	 467	 1.096667	 0.0	 1	 -30.0	 30.0;
	16	 1679	 0.0	 0.06579	 0.0	 467	 467	 467	 1.096667	 0.0	 1	 -30.0	 30.0;
	608	 1680	 0.0	 0.1	 0.0	 307	 307	 307	 1.057778	 0.0	 1	 -30.0	 30.0;
	338	 1681	 0.0	 0.01954	 0.0	 722.0	 722.0	 722.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	336	 1682	 0.0	 0.020227	 0.0	 684.0	 684.0	 684.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	337	 1683	 0.0	 0.01954	 0.0	 681.0	 681.0	 681.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	339	 1684	 0.0	 0.021576	 0.0	 708.0	 708.0	 708.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	340	 1880	 0.0	 0.314286	 0.0	 101	 101	 101	 1.024888	 0.0	 1	 -30.0	 30.0;
	355	 2045	 0.0	 0.333434	 0.0	 95	 95	 95	 1.044444	 0.0	 1	 -30.0	 30.0;
	355	 2081	 0.0	 0.333434	 0.0	 95	 95	 95	 1.044444	 0.0	 1	 -30.0	 30.0;
	416	 1881	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1882	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1685	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1883	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1884	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1885	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	382	 1686	 0.0	 0.012685	 0.0	 1129.0	 1129.0	 1129.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	381	 1687	 0.0	 0.012685	 0.0	 1130.0	 1130.0	 1130.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	383	 1688	 0.0	 0.012611	 0.0	 1133.0	 1133.0	 1133.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	384	 1689	 0.0	 0.012611	 0.0	 1051.0	 1051.0	 1051.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	392	 1886	 0.0	 0.181818	 0.0	 173	 173	 173	 1.044444	 0.0	 1	 -30.0	 30.0;
	392	 1887	 0.0	 0.181818	 0.0	 173	 173	 173	 1.044444	 0.0	 1	 -30.0	 30.0;
	392	 1888	 0.0	 0.181818	 0.0	 173	 173	 173	 1.044444	 0.0	 1	 -30.0	 30.0;
	401	 1690	 0.0	 0.041231	 0.0	 287.0	 287.0	 287.0	 1.0948	 0.0	 1	 -30.0	 30.0;
	400	 1691	 0.0	 0.273494	 0.0	 113	 113	 113	 1.062667	 0.0	 1	 -30.0	 30.0;
	411	 1692	 0.0	 0.032831	 0.0	 309.0	 309.0	 309.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	437	 1693	 0.0	 0.089389	 0.0	 396	 396	 396	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1694	 0.0	 0.089389	 0.0	 396	 396	 396	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1695	 0.0	 0.056597	 0.0	 626	 626	 626	 1.080356	 0.0	 1	 -30.0	 30.0;
	437	 1696	 0.0	 0.056597	 0.0	 626	 626	 626	 1.080356	 0.0	 1	 -30.0	 30.0;
	452	 1697	 0.0	 0.012685	 0.0	 1049.0	 1049.0	 1049.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	451	 1698	 0.0	 0.012685	 0.0	 1049.0	 1049.0	 1049.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	453	 1699	 0.0	 0.012685	 0.0	 1057.0	 1057.0	 1057.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	454	 1700	 0.0	 0.012685	 0.0	 1074.0	 1074.0	 1074.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	466	 1701	 0.0	 0.345838	 0.0	 91	 91	 91	 1.044444	 0.0	 1	 -30.0	 30.0;
	503	 1702	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	502	 1703	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	501	 1889	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	507	 1704	 0.0	 0.009303	 0.0	 1636.0	 1636.0	 1636.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	510	 1705	 0.0	 0.009303	 0.0	 1637.0	 1637.0	 1637.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	538	 1890	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	539	 1891	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	540	 1892	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	541	 1706	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	557	 1893	 0.0	 0.128214	 0.0	 246	 246	 246	 1.056743	 0.0	 1	 -30.0	 30.0;
	558	 1894	 0.0	 0.128214	 0.0	 246	 246	 246	 1.056743	 0.0	 1	 -30.0	 30.0;
	558	 1895	 0.0	 0.128214	 0.0	 246	 246	 246	 1.056743	 0.0	 1	 -30.0	 30.0;
	558	 1896	 0.0	 0.148375	 0.0	 212	 212	 212	 1.057778	 0.0	 1	 -30.0	 30.0;
	557	 1897	 0.0	 0.148375	 0.0	 212	 212	 212	 1.057778	 0.0	 1	 -30.0	 30.0;
	565	 1707	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	562	 1898	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	560	 1899	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	561	 1708	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	564	 1709	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	567	 1710	 0.0	 0.400125	 0.0	 79	 79	 79	 1.044444	 0.0	 1	 -30.0	 30.0;
	567	 1711	 0.0	 0.400125	 0.0	 79	 79	 79	 1.044444	 0.0	 1	 -30.0	 30.0;
	576	 1712	 0.0	 0.008909	 0.0	 1534.0	 1534.0	 1534.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	577	 1713	 0.0	 0.008909	 0.0	 1534.0	 1534.0	 1534.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	578	 1900	 0.0	 0.457282	 0.0	 69	 69	 69	 1.066667	 0.0	 1	 -30.0	 30.0;
	578	 2017	 0.0	 0.457282	 0.0	 69	 69	 69	 1.066667	 0.0	 1	 -30.0	 30.0;
	583	 1714	 0.0	 0.042476	 0.0	 726	 726	 726	 1.062222	 0.0	 1	 -30.0	 30.0;
	585	 1901	 0.0	 0.302795	 0.0	 104	 104	 104	 1.053333	 0.0	 1	 -30.0	 30.0;
	585	 1902	 0.0	 0.302795	 0.0	 104	 104	 104	 1.053333	 0.0	 1	 -30.0	 30.0;
	592	 1715	 0.0	 0.012685	 0.0	 1146.0	 1146.0	 1146.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	593	 1716	 0.0	 0.012685	 0.0	 1136.0	 1136.0	 1136.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	591	 1717	 0.0	 0.012685	 0.0	 1149.0	 1149.0	 1149.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	589	 1718	 0.0	 0.012685	 0.0	 1136.0	 1136.0	 1136.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	590	 1719	 0.0	 0.012685	 0.0	 1146.0	 1146.0	 1146.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	588	 1720	 0.0	 0.012685	 0.0	 1147.0	 1147.0	 1147.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	615	 1721	 0.0	 0.041112	 0.0	 276.0	 276.0	 276.0	 1.081067	 0.0	 1	 -30.0	 30.0;
	1343	 1903	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1904	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1905	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1906	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1907	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1908	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1909	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1910	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1911	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1912	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1913	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1914	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	625	 1722	 0.0	 0.029081	 0.0	 519.0	 519.0	 519.0	 1.080888	 0.0	 1	 -30.0	 30.0;
	638	 1723	 0.0	 0.044965	 0.0	 310.0	 310.0	 310.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	637	 1724	 0.0	 0.020227	 0.0	 655.0	 655.0	 655.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	639	 1725	 0.0	 0.021197	 0.0	 656.0	 656.0	 656.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	643	 1915	 0.0	 0.203226	 0.0	 155	 155	 155	 1.048889	 0.0	 1	 -30.0	 30.0;
	643	 1916	 0.0	 0.203226	 0.0	 155	 155	 155	 1.048889	 0.0	 1	 -30.0	 30.0;
	650	 1917	 0.0	 0.372846	 0.0	 85	 85	 85	 1.076889	 0.0	 1	 -30.0	 30.0;
	650	 1918	 0.0	 0.372846	 0.0	 85	 85	 85	 1.076889	 0.0	 1	 -30.0	 30.0;
	683	 1919	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	684	 1920	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	681	 1921	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	682	 1922	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	686	 1923	 0.0	 0.333559	 0.0	 96	 96	 96	 1.022222	 0.0	 1	 -30.0	 30.0;
	685	 1924	 0.0	 0.333559	 0.0	 95	 95	 95	 1.022222	 0.0	 1	 -30.0	 30.0;
	689	 1926	 0.0	 0.525174	 0.0	 63	 63	 63	 1.0	 0.0	 1	 -30.0	 30.0;
	707	 1927	 0.0	 0.460144	 0.0	 69	 69	 69	 1.035556	 0.0	 1	 -30.0	 30.0;
	752	 1726	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1727	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1728	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1928	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	744	 1729	 0.0	 0.048207	 0.0	 258.0	 258.0	 258.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	749	 1929	 0.0	 0.220078	 0.0	 143	 143	 143	 1.07511	 0.0	 1	 -30.0	 30.0;
	749	 1930	 0.0	 0.220078	 0.0	 143	 143	 143	 1.07511	 0.0	 1	 -30.0	 30.0;
	760	 1931	 0.0	 0.120375	 0.0	 262	 262	 262	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1932	 0.0	 0.17125	 0.0	 184	 184	 184	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1933	 0.0	 0.13875	 0.0	 227	 227	 227	 1.049777	 0.0	 1	 -30.0	 30.0;
	760	 1934	 0.0	 0.120375	 0.0	 262	 262	 262	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1935	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1936	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1937	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	768	 1938	 0.0	 0.181636	 0.0	 174	 174	 174	 1.088889	 0.0	 1	 -30.0	 30.0;
	770	 1939	 0.0	 0.360113	 0.0	 88	 88	 88	 1.075556	 0.0	 1	 -30.0	 30.0;
	770	 1940	 0.0	 0.360113	 0.0	 88	 88	 88	 1.075556	 0.0	 1	 -30.0	 30.0;
	770	 1941	 0.0	 0.360113	 0.0	 88	 88	 88	 1.075556	 0.0	 1	 -30.0	 30.0;
	770	 1942	 0.0	 0.360113	 0.0	 88	 88	 88	 1.075556	 0.0	 1	 -30.0	 30.0;
	796	 1730	 0.0	 0.044965	 0.0	 282.0	 282.0	 282.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	797	 1731	 0.0	 0.044965	 0.0	 281.0	 281.0	 281.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	809	 1943	 0.0	 0.482751	 0.0	 66	 66	 66	 1.137778	 0.0	 1	 -30.0	 30.0;
	809	 1944	 0.0	 0.482751	 0.0	 66	 66	 66	 1.137778	 0.0	 1	 -30.0	 30.0;
	146	 1945	 0.0	 0.10632	 0.0	 297	 297	 297	 1.043111	 0.0	 1	 -30.0	 30.0;
	147	 1946	 0.0	 0.10632	 0.0	 297	 297	 297	 1.043111	 0.0	 1	 -30.0	 30.0;
	1233	 1947	 0.0	 0.084636	 0.0	 372	 372	 372	 1.097778	 0.0	 1	 -30.0	 30.0;
	107	 1732	 0.0	 0.031723	 0.0	 275.0	 275.0	 275.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	858	 1948	 0.0	 0.25608	 0.0	 123	 123	 123	 1.072445	 0.0	 1	 -30.0	 30.0;
	858	 1949	 0.0	 0.25608	 0.0	 123	 123	 123	 1.072445	 0.0	 1	 -30.0	 30.0;
	861	 1733	 0.0	 0.0516	 0.0	 595	 595	 595	 1.07511	 0.0	 1	 -30.0	 30.0;
	860	 1734	 0.0	 0.0516	 0.0	 595	 595	 595	 1.07511	 0.0	 1	 -30.0	 30.0;
	864	 1950	 0.0	 0.0592	 0.0	 540	 540	 540	 1.092105	 0.0	 1	 -30.0	 30.0;
	864	 1951	 0.0	 0.0596	 0.0	 536	 536	 536	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1952	 0.0	 0.0596	 0.0	 536	 536	 536	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1953	 0.0	 0.05972	 0.0	 535	 535	 535	 1.092105	 0.0	 1	 -30.0	 30.0;
	871	 1954	 0.0	 0.15879	 0.0	 199	 199	 199	 1.052889	 0.0	 1	 -30.0	 30.0;
	871	 1955	 0.0	 0.15879	 0.0	 199	 199	 199	 1.052889	 0.0	 1	 -30.0	 30.0;
	499	 1735	 0.0	 0.012685	 0.0	 1221.0	 1221.0	 1221.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	498	 1736	 0.0	 0.012685	 0.0	 1224.0	 1224.0	 1224.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	880	 1737	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	877	 1738	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	878	 1739	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	888	 1740	 0.0	 0.03299	 0.0	 931	 931	 931	 1.04	 0.0	 1	 -30.0	 30.0;
	888	 1956	 0.0	 0.04269	 0.0	 719	 719	 719	 1.081	 0.0	 1	 -30.0	 30.0;
	889	 1741	 0.0	 0.034269	 0.0	 920	 920	 920	 1.060526	 0.0	 1	 -30.0	 30.0;
	915	 1742	 0.0	 0.009303	 0.0	 1750.0	 1750.0	 1750.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	918	 1957	 0.0	 0.144154	 0.0	 218	 218	 218	 1.066667	 0.0	 1	 -30.0	 30.0;
	918	 1958	 0.0	 0.144154	 0.0	 218	 218	 218	 1.066667	 0.0	 1	 -30.0	 30.0;
	918	 1959	 0.0	 0.144154	 0.0	 218	 218	 218	 1.066667	 0.0	 1	 -30.0	 30.0;
	920	 1960	 0.0	 0.297059	 0.0	 106	 106	 106	 1.066667	 0.0	 1	 -30.0	 30.0;
	928	 1743	 0.0	 0.287294	 0.0	 110	 110	 110	 1.022222	 0.0	 1	 -30.0	 30.0;
	934	 1744	 0.0	 0.008909	 0.0	 1674.0	 1674.0	 1674.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	935	 1745	 0.0	 0.008909	 0.0	 1676.0	 1676.0	 1676.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	937	 1746	 0.0	 0.008909	 0.0	 1681.0	 1681.0	 1681.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	936	 1961	 0.0	 0.008909	 0.0	 1584.0	 1584.0	 1584.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	943	 1747	 0.0	 0.389792	 0.0	 81	 81	 81	 1.044444	 0.0	 1	 -30.0	 30.0;
	951	 1748	 0.0	 0.009303	 0.0	 1686.0	 1686.0	 1686.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	952	 1749	 0.0	 0.009303	 0.0	 1687.0	 1687.0	 1687.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	968	 1750	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	970	 1751	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	969	 1752	 0.0	 0.021485	 0.0	 316.0	 316.0	 316.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	971	 1753	 0.0	 0.019737	 0.0	 1605	 1605	 1605	 1.092105	 0.0	 1	 -30.0	 30.0;
	974	 1962	 0.0	 0.314388	 0.0	 104	 104	 104	 1.048889	 0.0	 1	 -30.0	 30.0;
	974	 1963	 0.0	 0.314388	 0.0	 104	 104	 104	 1.048889	 0.0	 1	 -30.0	 30.0;
	974	 1964	 0.0	 0.314388	 0.0	 104	 104	 104	 1.048889	 0.0	 1	 -30.0	 30.0;
	974	 2058	 0.0	 0.31817	 0.0	 99	 99	 99	 1.073333	 0.0	 1	 -30.0	 30.0;
	975	 1965	 0.0	 0.156299	 0.0	 203	 203	 203	 1.053333	 0.0	 1	 -30.0	 30.0;
	975	 1966	 0.0	 0.156299	 0.0	 203	 203	 203	 1.053333	 0.0	 1	 -30.0	 30.0;
	985	 1754	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	984	 1755	 0.0	 0.020227	 0.0	 590.0	 590.0	 590.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1003	 1968	 0.0	 0.214367	 0.0	 147	 147	 147	 1.026667	 0.0	 1	 -30.0	 30.0;
	1010	 1756	 0.0	 0.733548	 0.0	 43	 43	 43	 1.044444	 0.0	 1	 -30.0	 30.0;
	1032	 1757	 0.0	 0.046748	 0.0	 503.0	 503.0	 503.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	1039	 1969	 0.0	 0.283636	 0.0	 111	 111	 111	 1.022222	 0.0	 1	 -30.0	 30.0;
	1047	 1758	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1046	 1759	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1045	 1760	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1048	 1970	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1971	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1972	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1973	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1075	 1974	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1076	 1975	 0.0	 0.06037	 0.0	 529	 529	 529	 1.031422	 0.0	 1	 -30.0	 30.0;
	1077	 1976	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1078	 1977	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1085	 1761	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1083	 1762	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1084	 1978	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	179	 1763	 0.0	 0.330403	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	178	 1764	 0.0	 0.330403	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	177	 1765	 0.0	 0.330403	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	176	 1766	 0.0	 0.330403	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	175	 1767	 0.0	 0.330403	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	1138	 1769	 0.0	 0.261991	 0.0	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	1138	 1770	 0.0	 0.261991	 0.0	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	1141	 1979	 0.0	 0.317591	 0.0	 100	 100	 100	 1.022222	 0.0	 1	 -30.0	 30.0;
	1142	 1980	 0.0	 0.329412	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	1142	 1981	 0.0	 0.329412	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	1147	 1982	 0.0	 0.302312	 0.0	 105	 105	 105	 1.034667	 0.0	 1	 -30.0	 30.0;
	1147	 1983	 0.0	 0.290091	 0.0	 109	 109	 109	 1.04	 0.0	 1	 -30.0	 30.0;
	1147	 1984	 0.0	 0.290101	 0.0	 109	 109	 109	 1.04	 0.0	 1	 -30.0	 30.0;
	1147	 1985	 0.0	 0.175059	 0.0	 180	 180	 180	 1.103555	 0.0	 1	 -30.0	 30.0;
	1155	 1986	 0.0	 0.167949	 0.0	 188	 188	 188	 1.048889	 0.0	 1	 -30.0	 30.0;
	1155	 1987	 0.0	 0.167949	 0.0	 188	 188	 188	 1.048889	 0.0	 1	 -30.0	 30.0;
	1159	 1771	 0.0	 0.733625	 0.0	 43	 43	 43	 1.08	 0.0	 1	 -30.0	 30.0;
	1159	 1988	 0.0	 0.733625	 0.0	 43	 43	 43	 1.08	 0.0	 1	 -30.0	 30.0;
	1182	 1989	 0.0	 0.124444	 0.0	 253	 253	 253	 1.046222	 0.0	 1	 -30.0	 30.0;
	1182	 1990	 0.0	 0.124444	 0.0	 253	 253	 253	 1.046222	 0.0	 1	 -30.0	 30.0;
	1182	 1991	 0.0	 0.124444	 0.0	 253	 253	 253	 1.046222	 0.0	 1	 -30.0	 30.0;
	1182	 1992	 0.0	 0.124444	 0.0	 253	 253	 253	 1.046222	 0.0	 1	 -30.0	 30.0;
	1184	 1993	 0.0	 0.088828	 0.0	 354	 354	 354	 1.022222	 0.0	 1	 -30.0	 30.0;
	1184	 1994	 0.0	 0.088828	 0.0	 354	 354	 354	 1.022222	 0.0	 1	 -30.0	 30.0;
	1195	 1772	 0.0	 0.009303	 0.0	 1615.0	 1615.0	 1615.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1194	 1995	 0.0	 0.009303	 0.0	 1613.0	 1613.0	 1613.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	482	 1773	 0.0	 0.035942	 0.0	 869	 869	 869	 1.081023	 0.0	 1	 -30.0	 30.0;
	483	 1774	 0.0	 0.019697	 0.0	 570.0	 570.0	 570.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	480	 1775	 0.0	 0.037419	 0.0	 855	 855	 855	 1.11579	 0.0	 1	 -30.0	 30.0;
	481	 1776	 0.0	 0.037117	 0.0	 862	 862	 862	 1.11579	 0.0	 1	 -30.0	 30.0;
	1207	 1996	 0.0	 0.244364	 0.0	 129	 129	 129	 1.044444	 0.0	 1	 -30.0	 30.0;
	1207	 1997	 0.0	 0.244364	 0.0	 129	 129	 129	 1.044444	 0.0	 1	 -30.0	 30.0;
	1209	 1998	 0.0	 0.226	 0.0	 140	 140	 140	 1.048889	 0.0	 1	 -30.0	 30.0;
	1209	 1999	 0.0	 0.226	 0.0	 140	 140	 140	 1.048889	 0.0	 1	 -30.0	 30.0;
	1210	 2000	 0.0	 0.148936	 0.0	 212	 212	 212	 1.073333	 0.0	 1	 -30.0	 30.0;
	1210	 2018	 0.0	 0.21875	 0.0	 144	 144	 144	 1.073333	 0.0	 1	 -30.0	 30.0;
	1214	 1777	 0.0	 0.012611	 0.0	 1085.0	 1085.0	 1085.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1213	 1778	 0.0	 0.012611	 0.0	 1088.0	 1088.0	 1088.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1217	 2001	 0.0	 0.1992	 0.0	 158	 158	 158	 1.044444	 0.0	 1	 -30.0	 30.0;
	1217	 1779	 0.0	 0.1992	 0.0	 158	 158	 158	 1.044444	 0.0	 1	 -30.0	 30.0;
	1217	 2002	 0.0	 0.1992	 0.0	 158	 158	 158	 1.044444	 0.0	 1	 -30.0	 30.0;
	1238	 2003	 0.0	 0.193273	 0.0	 163	 163	 163	 1.088889	 0.0	 1	 -30.0	 30.0;
	1247	 1780	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1250	 2028	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1249	 1781	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1248	 1782	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1254	 2004	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2005	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2006	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1258	 2007	 0.0	 0.1195	 0.0	 263	 263	 263	 1.044444	 0.0	 1	 -30.0	 30.0;
	1258	 2008	 0.0	 0.1195	 0.0	 263	 263	 263	 1.044444	 0.0	 1	 -30.0	 30.0;
	1258	 2009	 0.0	 0.1195	 0.0	 263	 263	 263	 1.044444	 0.0	 1	 -30.0	 30.0;
	1305	 1783	 0.0	 0.012769	 0.0	 1137.0	 1137.0	 1137.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1306	 1784	 0.0	 0.012769	 0.0	 1135.0	 1135.0	 1135.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1308	 1785	 0.0	 0.012769	 0.0	 1139.0	 1139.0	 1139.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1307	 1786	 0.0	 0.012769	 0.0	 1140.0	 1140.0	 1140.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1333	 1787	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1333	 1788	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1332	 1789	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1379	 1790	 0.0	 0.044965	 0.0	 296.0	 296.0	 296.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	1378	 1791	 0.0	 0.044965	 0.0	 289.0	 289.0	 289.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	1382	 2010	 0.0	 0.070769	 0.0	 451	 451	 451	 1.026316	 0.0	 1	 -30.0	 30.0;
	1400	 1792	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1399	 2011	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1398	 2012	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1407	 1793	 0.0	 0.15125	 0.0	 209	 209	 209	 1.044444	 0.0	 1	 -30.0	 30.0;
	1407	 1794	 0.0	 0.15125	 0.0	 209	 209	 209	 1.044444	 0.0	 1	 -30.0	 30.0;
	766	 1795	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	766	 1796	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	981	 1797	 0.002262	 0.013491	 0.0253	 401.0	 401.0	 401.0	 1.0	 0.0	 1	 -30.0	 30.0;
	739	 1798	 0.000544	 0.006842	 0.1762	 1474.0	 1474.0	 1474.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36	 1799	 0.002222	 0.014124	 0.0294	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1800	 0.000322	 0.003148	 0.1011	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	849	 1801	 0.000781	 0.006247	 0.0106	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	885	 1802	 0.000232	 0.001856	 0.003	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	792	 1803	 0.000661	 0.008092	 0.3004	 1474.0	 1474.0	 1474.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70	 1804	 0.00037	 0.004699	 0.1119	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	764	 1805	 0.000544	 0.005689	 0.1249	 1253.0	 1253.0	 1253.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1806	 0.000457	 0.005163	 0.1148	 1316.0	 1316.0	 1316.0	 1.0	 0.0	 1	 -30.0	 30.0;
	975	 1807	 0.004375	 0.020138	 0.0327	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1504	 1808	 0.00076	 0.004523	 0.0086	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	216	 1809	 0.001086	 0.016543	 0.4202	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1402	 1810	 0.00106	 0.005879	 0.0025	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	874	 1811	 0.000264	 0.002841	 0.0505	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1199	 1812	 0.00165	 0.007587	 0.0253	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1367	 1813	 0.000256	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1368	 1814	 0.000253	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 1.0	 0.0	 1	 -30.0	 30.0;
	306	 1815	 0.003052	 0.022203	 0.0276	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37	 1816	 0.000544	 0.005865	 0.1274	 1624.0	 1624.0	 1624.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1180	 1817	 0.000469	 0.005225	 0.1126	 1487.0	 1487.0	 1487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	345	 1818	 0.005588	 0.034701	 0.0643	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7	 1819	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8	 1820	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 1.0	 0.0	 1	 -30.0	 30.0;
	346	 1821	 0.004375	 0.026805	 0.0486	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1382	 1822	 0.000332	 0.004013	 0.0628	 1316.0	 1316.0	 1316.0	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 1823	 0.001393	 0.009294	 0.0177	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 1824	 0.001393	 0.009304	 0.0177	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	216	 1825	 6.2e-05	 0.000855	 0.0231	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86	 1826	 0.001043	 0.011382	 0.3054	 1624.0	 1624.0	 1624.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Line Capacity Model:         ub
% INFO    : AC OPF Solution File:        nesta_case1951_rte.m.opf.sol
% INFO    : Line Capacity PAB:           15.0 (deg.)
% INFO    : 
% INFO    : === Line Capacity UB Model Notes ===
% INFO    : Updated Thermal Rating: on line 1048-4 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 905
% INFO    : Updated Thermal Rating: on line 1330-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3441
% INFO    : Updated Thermal Rating: on line 1350-5 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9629
% INFO    : Updated Thermal Rating: on line 106-11 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53862
% INFO    : Updated Thermal Rating: on line 123-27 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1479
% INFO    : Updated Thermal Rating: on line 212-33 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29203
% INFO    : Updated Thermal Rating: on line 1257-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 270
% INFO    : Updated Thermal Rating: on line 1439-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1408
% INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470
% INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2227
% INFO    : Updated Thermal Rating: on line 1282-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2077
% INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470
% INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2229
% INFO    : Updated Thermal Rating: on line 1281-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2074
% INFO    : Updated Thermal Rating: on line 1525-45 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2348
% INFO    : Updated Thermal Rating: on line 1321-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3004
% INFO    : Updated Thermal Rating: on line 1429-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4003
% INFO    : Updated Thermal Rating: on line 277-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 31961
% INFO    : Updated Thermal Rating: on line 608-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169660
% INFO    : Updated Thermal Rating: on line 277-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 31961
% INFO    : Updated Thermal Rating: on line 1429-58 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24825
% INFO    : Updated Thermal Rating: on line 1090-60 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970
% INFO    : Updated Thermal Rating: on line 1090-59 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970
% INFO    : Updated Thermal Rating: on line 713-61 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48541
% INFO    : Updated Thermal Rating: on line 342-65 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46138
% INFO    : Updated Thermal Rating: on line 1416-70 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 1648
% INFO    : Updated Thermal Rating: on line 1430-80 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306724
% INFO    : Updated Thermal Rating: on line 1186-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556
% INFO    : Updated Thermal Rating: on line 1187-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556
% INFO    : Updated Thermal Rating: on line 283-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1227
% INFO    : Updated Thermal Rating: on line 467-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 355
% INFO    : Updated Thermal Rating: on line 729-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 516
% INFO    : Updated Thermal Rating: on line 1335-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1069
% INFO    : Updated Thermal Rating: on line 376-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 903
% INFO    : Updated Thermal Rating: on line 1489-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1123
% INFO    : Updated Thermal Rating: on line 1062-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2026
% INFO    : Updated Thermal Rating: on line 1282-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1636
% INFO    : Updated Thermal Rating: on line 1062-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2043
% INFO    : Updated Thermal Rating: on line 1281-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1634
% INFO    : Updated Thermal Rating: on line 680-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 291
% INFO    : Updated Thermal Rating: on line 701-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 459
% INFO    : Updated Thermal Rating: on line 1232-100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155143
% INFO    : Updated Thermal Rating: on line 231-104 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 554-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1087
% INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1128
% INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1127
% INFO    : Updated Thermal Rating: on line 1216-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1979
% INFO    : Updated Thermal Rating: on line 854-109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13045
% INFO    : Updated Thermal Rating: on line 774-117 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 899
% INFO    : Updated Thermal Rating: on line 716-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1010
% INFO    : Updated Thermal Rating: on line 1487-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2109
% INFO    : Updated Thermal Rating: on line 839-136 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 2232
% INFO    : Updated Thermal Rating: on line 838-136 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2175
% INFO    : Updated Thermal Rating: on line 986-140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5617
% INFO    : Updated Thermal Rating: on line 517-148 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20021
% INFO    : Updated Thermal Rating: on line 181-151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19054
% INFO    : Updated Thermal Rating: on line 354-153 : Rate A, Rate B, Rate C , 935.0, 935.0, 935.0 -> 892
% INFO    : Updated Thermal Rating: on line 438-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954
% INFO    : Updated Thermal Rating: on line 437-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954
% INFO    : Updated Thermal Rating: on line 1500-165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 153231
% INFO    : Updated Thermal Rating: on line 776-168 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 639
% INFO    : Updated Thermal Rating: on line 760-169 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2065
% INFO    : Updated Thermal Rating: on line 1439-170 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8880
% INFO    : Updated Thermal Rating: on line 1438-172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1440-171 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99170
% INFO    : Updated Thermal Rating: on line 1242-186 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 183736
% INFO    : Updated Thermal Rating: on line 1243-185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170060
% INFO    : Updated Thermal Rating: on line 1242-183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275
% INFO    : Updated Thermal Rating: on line 1243-184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275
% INFO    : Updated Thermal Rating: on line 1238-200 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6053
% INFO    : Updated Thermal Rating: on line 1212-201 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3054
% INFO    : Updated Thermal Rating: on line 447-203 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785
% INFO    : Updated Thermal Rating: on line 1025-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 39366
% INFO    : Updated Thermal Rating: on line 1104-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22986
% INFO    : Updated Thermal Rating: on line 614-225 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4554
% INFO    : Updated Thermal Rating: on line 350-226 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1075
% INFO    : Updated Thermal Rating: on line 787-226 : Rate A, Rate B, Rate C , 1987.0, 1987.0, 1987.0 -> 1524
% INFO    : Updated Thermal Rating: on line 846-227 : Rate A, Rate B, Rate C , 736.0, 736.0, 736.0 -> 467
% INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1807
% INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1827
% INFO    : Updated Thermal Rating: on line 632-239 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21471
% INFO    : Updated Thermal Rating: on line 848-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27618
% INFO    : Updated Thermal Rating: on line 1178-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42153
% INFO    : Updated Thermal Rating: on line 386-242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4057
% INFO    : Updated Thermal Rating: on line 997-247 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20979
% INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1573
% INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1434
% INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1578
% INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1435
% INFO    : Updated Thermal Rating: on line 357-263 : Rate A, Rate B, Rate C , 1611.0, 1611.0, 1611.0 -> 1100
% INFO    : Updated Thermal Rating: on line 363-263 : Rate A, Rate B, Rate C , 1567.0, 1567.0, 1567.0 -> 1311
% INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2245
% INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2244
% INFO    : Updated Thermal Rating: on line 1120-283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3362
% INFO    : Updated Thermal Rating: on line 1837-283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92762
% INFO    : Updated Thermal Rating: on line 398-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154266
% INFO    : Updated Thermal Rating: on line 398-287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981
% INFO    : Updated Thermal Rating: on line 945-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3425
% INFO    : Updated Thermal Rating: on line 1409-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5192
% INFO    : Updated Thermal Rating: on line 1408-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5314
% INFO    : Updated Thermal Rating: on line 1260-292 : Rate A, Rate B, Rate C , 1566.0, 1566.0, 1566.0 -> 1490
% INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1720
% INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1735
% INFO    : Updated Thermal Rating: on line 1417-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451
% INFO    : Updated Thermal Rating: on line 1416-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451
% INFO    : Updated Thermal Rating: on line 342-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9991
% INFO    : Updated Thermal Rating: on line 895-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10322
% INFO    : Updated Thermal Rating: on line 1449-319 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320583
% INFO    : Updated Thermal Rating: on line 1405-324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2077
% INFO    : Updated Thermal Rating: on line 1010-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1110
% INFO    : Updated Thermal Rating: on line 1159-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8488
% INFO    : Updated Thermal Rating: on line 1531-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1054
% INFO    : Updated Thermal Rating: on line 1030-348 : Rate A, Rate B, Rate C , 558.0, 558.0, 558.0 -> 297
% INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1002
% INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996
% INFO    : Updated Thermal Rating: on line 786-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 633
% INFO    : Updated Thermal Rating: on line 1531-361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19617
% INFO    : Updated Thermal Rating: on line 1166-362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 557-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 417
% INFO    : Updated Thermal Rating: on line 933-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 555
% INFO    : Updated Thermal Rating: on line 657-366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 1080-369 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 1648
% INFO    : Updated Thermal Rating: on line 1365-369 : Rate A, Rate B, Rate C , 1307.0, 1307.0, 1307.0 -> 1080
% INFO    : Updated Thermal Rating: on line 512-374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1117-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27378
% INFO    : Updated Thermal Rating: on line 1116-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27596
% INFO    : Updated Thermal Rating: on line 530-378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23964
% INFO    : Updated Thermal Rating: on line 397-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23302
% INFO    : Updated Thermal Rating: on line 467-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 479
% INFO    : Updated Thermal Rating: on line 1113-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932
% INFO    : Updated Thermal Rating: on line 963-390 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 944
% INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932
% INFO    : Updated Thermal Rating: on line 1835-395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19787
% INFO    : Updated Thermal Rating: on line 1090-401 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22551
% INFO    : Updated Thermal Rating: on line 1090-400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23186
% INFO    : Updated Thermal Rating: on line 520-402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26532
% INFO    : Updated Thermal Rating: on line 573-410 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38142
% INFO    : Updated Thermal Rating: on line 413-411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 314576
% INFO    : Updated Thermal Rating: on line 1426-421 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 1297
% INFO    : Updated Thermal Rating: on line 614-426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1044
% INFO    : Updated Thermal Rating: on line 961-436 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1517
% INFO    : Updated Thermal Rating: on line 1488-440 : Rate A, Rate B, Rate C , 541.0, 541.0, 541.0 -> 443
% INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2406
% INFO    : Updated Thermal Rating: on line 829-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1759
% INFO    : Updated Thermal Rating: on line 1023-441 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1245
% INFO    : Updated Thermal Rating: on line 1041-441 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1191
% INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2405
% INFO    : Updated Thermal Rating: on line 1352-443 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1934
% INFO    : Updated Thermal Rating: on line 775-461 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 358
% INFO    : Updated Thermal Rating: on line 827-461 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 274
% INFO    : Updated Thermal Rating: on line 776-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1482
% INFO    : Updated Thermal Rating: on line 963-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1546
% INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2287
% INFO    : Updated Thermal Rating: on line 1353-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996
% INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2289
% INFO    : Updated Thermal Rating: on line 572-472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85214
% INFO    : Updated Thermal Rating: on line 555-1832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 41198
% INFO    : Updated Thermal Rating: on line 1200-480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795
% INFO    : Updated Thermal Rating: on line 1200-481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795
% INFO    : Updated Thermal Rating: on line 1199-482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831
% INFO    : Updated Thermal Rating: on line 1199-483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831
% INFO    : Updated Thermal Rating: on line 489-487 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 489-486 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 489-488 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 489-485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1468-492 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032
% INFO    : Updated Thermal Rating: on line 1467-491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032
% INFO    : Updated Thermal Rating: on line 669-506 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3869
% INFO    : Updated Thermal Rating: on line 854-514 : Rate A, Rate B, Rate C , 509.0, 509.0, 509.0 -> 421
% INFO    : Updated Thermal Rating: on line 865-514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 568
% INFO    : Updated Thermal Rating: on line 995-521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37106
% INFO    : Updated Thermal Rating: on line 559-528 : Rate A, Rate B, Rate C , 1253.0, 1253.0, 1253.0 -> 1246
% INFO    : Updated Thermal Rating: on line 1054-534 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206236
% INFO    : Updated Thermal Rating: on line 1472-535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1239-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on line 1377-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610
% INFO    : Updated Thermal Rating: on line 672-548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59375
% INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1998
% INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1997
% INFO    : Updated Thermal Rating: on line 1126-553 : Rate A, Rate B, Rate C , 1695.0, 1695.0, 1695.0 -> 787
% INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1552
% INFO    : Updated Thermal Rating: on line 1352-553 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1543
% INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1597
% INFO    : Updated Thermal Rating: on line 1216-554 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2461
% INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1750.0, 1750.0, 1750.0 -> 873
% INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 2197.0, 2197.0, 2197.0 -> 873
% INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1192.0, 1192.0, 1192.0 -> 806
% INFO    : Updated Thermal Rating: on line 755-570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2747
% INFO    : Updated Thermal Rating: on line 1294-572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89765
% INFO    : Updated Thermal Rating: on line 1239-574 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471
% INFO    : Updated Thermal Rating: on line 1493-578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5016
% INFO    : Updated Thermal Rating: on line 701-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 463
% INFO    : Updated Thermal Rating: on line 753-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1026
% INFO    : Updated Thermal Rating: on line 644-584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6148
% INFO    : Updated Thermal Rating: on line 979-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335
% INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679
% INFO    : Updated Thermal Rating: on line 978-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335
% INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679
% INFO    : Updated Thermal Rating: on line 1242-603 : Rate A, Rate B, Rate C , 1662.0, 1662.0, 1662.0 -> 1168
% INFO    : Updated Thermal Rating: on line 1365-603 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1605
% INFO    : Updated Thermal Rating: on line 604-430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 756-629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38967
% INFO    : Updated Thermal Rating: on line 672-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50437
% INFO    : Updated Thermal Rating: on line 671-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40928
% INFO    : Updated Thermal Rating: on line 884-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8140
% INFO    : Updated Thermal Rating: on line 883-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8731
% INFO    : Updated Thermal Rating: on line 733-651 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1286
% INFO    : Updated Thermal Rating: on line 890-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926
% INFO    : Updated Thermal Rating: on line 891-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926
% INFO    : Updated Thermal Rating: on line 816-652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5963
% INFO    : Updated Thermal Rating: on line 1344-656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988
% INFO    : Updated Thermal Rating: on line 1344-655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988
% INFO    : Updated Thermal Rating: on line 1517-657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2204
% INFO    : Updated Thermal Rating: on line 799-666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785
% INFO    : Updated Thermal Rating: on line 1486-676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2283
% INFO    : Updated Thermal Rating: on line 748-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 411
% INFO    : Updated Thermal Rating: on line 815-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 1489-689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38032
% INFO    : Updated Thermal Rating: on line 1314-690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148594
% INFO    : Updated Thermal Rating: on line 1314-691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981
% INFO    : Updated Thermal Rating: on line 892-693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184947
% INFO    : Updated Thermal Rating: on line 892-692 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169954
% INFO    : Updated Thermal Rating: on line 1491-694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48031
% INFO    : Updated Thermal Rating: on line 1507-701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 841
% INFO    : Updated Thermal Rating: on line 1394-709 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1476
% INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1066-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104366
% INFO    : Updated Thermal Rating: on line 1065-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87644
% INFO    : Updated Thermal Rating: on line 946-716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529
% INFO    : Updated Thermal Rating: on line 955-725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975
% INFO    : Updated Thermal Rating: on line 955-723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128083
% INFO    : Updated Thermal Rating: on line 955-724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 120296
% INFO    : Updated Thermal Rating: on line 1494-727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83031
% INFO    : Updated Thermal Rating: on line 1528-729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 845
% INFO    : Updated Thermal Rating: on line 1114-730 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 455
% INFO    : Updated Thermal Rating: on line 1449-736 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 930
% INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547
% INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1476
% INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547
% INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1479
% INFO    : Updated Thermal Rating: on line 1191-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2312
% INFO    : Updated Thermal Rating: on line 1507-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 695
% INFO    : Updated Thermal Rating: on line 1511-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3453
% INFO    : Updated Thermal Rating: on line 973-753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1911
% INFO    : Updated Thermal Rating: on line 1121-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3468
% INFO    : Updated Thermal Rating: on line 989-763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on line 1324-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46632
% INFO    : Updated Thermal Rating: on line 1323-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 1838-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 976-771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 939
% INFO    : Updated Thermal Rating: on line 1367-774 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1264
% INFO    : Updated Thermal Rating: on line 853-775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536
% INFO    : Updated Thermal Rating: on line 1487-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on line 1513-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 225
% INFO    : Updated Thermal Rating: on line 946-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138
% INFO    : Updated Thermal Rating: on line 1044-798 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25728
% INFO    : Updated Thermal Rating: on line 1505-808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 309124
% INFO    : Updated Thermal Rating: on line 1290-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1291-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2147
% INFO    : Updated Thermal Rating: on line 1005-815 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1610
% INFO    : Updated Thermal Rating: on line 1321-817 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5340
% INFO    : Updated Thermal Rating: on line 1241-818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063
% INFO    : Updated Thermal Rating: on line 1507-832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36286
% INFO    : Updated Thermal Rating: on line 1375-874 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1275
% INFO    : Updated Thermal Rating: on line 897-881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 887-886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310318
% INFO    : Updated Thermal Rating: on line 1365-891 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1005
% INFO    : Updated Thermal Rating: on line 1365-890 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1006
% INFO    : Updated Thermal Rating: on line 1387-896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1346
% INFO    : Updated Thermal Rating: on line 921-897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384
% INFO    : Updated Thermal Rating: on line 1232-901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37253
% INFO    : Updated Thermal Rating: on line 1104-906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975
% INFO    : Updated Thermal Rating: on line 1105-907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102466
% INFO    : Updated Thermal Rating: on line 1511-908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43088
% INFO    : Updated Thermal Rating: on line 962-913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874
% INFO    : Updated Thermal Rating: on line 962-914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874
% INFO    : Updated Thermal Rating: on line 962-912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52282
% INFO    : Updated Thermal Rating: on line 1264-921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 1130-922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106960
% INFO    : Updated Thermal Rating: on line 1834-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14028
% INFO    : Updated Thermal Rating: on line 985-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 984-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 1513-946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373
% INFO    : Updated Thermal Rating: on line 1373-965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315
% INFO    : Updated Thermal Rating: on line 1517-1001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151172
% INFO    : Updated Thermal Rating: on line 1496-1002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20343
% INFO    : Updated Thermal Rating: on line 976-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511
% INFO    : Updated Thermal Rating: on line 1489-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6284
% INFO    : Updated Thermal Rating: on line 956-1013 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1771
% INFO    : Updated Thermal Rating: on line 1265-1035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 470
% INFO    : Updated Thermal Rating: on line 1522-1039 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5986
% INFO    : Updated Thermal Rating: on line 1523-1049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47367
% INFO    : Updated Thermal Rating: on line 1047-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 1046-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 1045-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123245
% INFO    : Updated Thermal Rating: on line 1100-1054 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29661
% INFO    : Updated Thermal Rating: on line 1164-1074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40590
% INFO    : Updated Thermal Rating: on line 1164-1073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42124
% INFO    : Updated Thermal Rating: on line 1368-1080 : Rate A, Rate B, Rate C , 1708.0, 1708.0, 1708.0 -> 1115
% INFO    : Updated Thermal Rating: on line 1085-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1083-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1084-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1188-1087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20973
% INFO    : Updated Thermal Rating: on line 1527-1098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53230
% INFO    : Updated Thermal Rating: on line 1526-1097 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67824
% INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1811
% INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1825
% INFO    : Updated Thermal Rating: on line 1237-1113 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 481
% INFO    : Updated Thermal Rating: on line 1528-1120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742
% INFO    : Updated Thermal Rating: on line 1142-1121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7269
% INFO    : Updated Thermal Rating: on line 1536-1160 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 56492
% INFO    : Updated Thermal Rating: on line 1365-1174 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1386
% INFO    : Updated Thermal Rating: on line 1228-1188 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16924
% INFO    : Updated Thermal Rating: on line 1334-1836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22038
% INFO    : Updated Thermal Rating: on line 1538-1210 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17958
% INFO    : Updated Thermal Rating: on line 1528-1211 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489
% INFO    : Updated Thermal Rating: on line 1365-1243 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 811
% INFO    : Updated Thermal Rating: on line 1439-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1313
% INFO    : Updated Thermal Rating: on line 1449-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 1546-1271 : Rate A, Rate B, Rate C , 2450.0, 2450.0, 2450.0 -> 1390
% INFO    : Updated Thermal Rating: on line 1299-1278 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2158
% INFO    : Updated Thermal Rating: on line 1299-1277 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2153
% INFO    : Updated Thermal Rating: on line 1402-1400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1402-1399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1403-1398 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1421-1417 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 2203
% INFO    : Updated Thermal Rating: on line 1511-1429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3850
% INFO    : Updated Thermal Rating: on transformer 4-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 8-1576 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1035
% INFO    : Updated Thermal Rating: on line 8-1599 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1035
% INFO    : Updated Thermal Rating: on line 40-1551 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1019
% INFO    : Updated Thermal Rating: on line 40-1600 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 997
% INFO    : Updated Thermal Rating: on line 229-230 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566
% INFO    : Updated Thermal Rating: on transformer 241-242 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133
% INFO    : Updated Thermal Rating: on line 257-1602 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 956
% INFO    : Updated Thermal Rating: on line 258-1613 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040
% INFO    : Updated Thermal Rating: on line 257-1622 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1055
% INFO    : Updated Thermal Rating: on line 267-269 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1177
% INFO    : Updated Thermal Rating: on line 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123
% INFO    : Updated Thermal Rating: on line 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123
% INFO    : Updated Thermal Rating: on line 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123
% INFO    : Updated Thermal Rating: on line 278-1556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 415
% INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168
% INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165
% INFO    : Updated Thermal Rating: on line 292-1603 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024
% INFO    : Updated Thermal Rating: on line 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162
% INFO    : Updated Thermal Rating: on line 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159
% INFO    : Updated Thermal Rating: on line 308-1604 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1053
% INFO    : Updated Thermal Rating: on line 327-328 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 118
% INFO    : Updated Thermal Rating: on line 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 396-397 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133
% INFO    : Updated Thermal Rating: on line 421-1557 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 965
% INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on line 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on line 441-1614 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 942
% INFO    : Updated Thermal Rating: on line 441-1624 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 963
% INFO    : Updated Thermal Rating: on line 462-1558 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 926
% INFO    : Updated Thermal Rating: on line 462-1582 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 597
% INFO    : Updated Thermal Rating: on line 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on line 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on line 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 595-596 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 595-597 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202
% INFO    : Updated Thermal Rating: on line 603-1559 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024
% INFO    : Updated Thermal Rating: on line 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on line 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157
% INFO    : Updated Thermal Rating: on line 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on line 657-658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 701-702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 257
% INFO    : Updated Thermal Rating: on line 709-1584 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024
% INFO    : Updated Thermal Rating: on line 709-1605 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1015
% INFO    : Updated Thermal Rating: on transformer 716-717 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 729-730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on transformer 736-737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 741-743 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on line 2016-1560 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 301
% INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 295
% INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 319
% INFO    : Updated Thermal Rating: on transformer 783-784 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 886
% INFO    : Updated Thermal Rating: on line 786-1561 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 819
% INFO    : Updated Thermal Rating: on line 787-1585 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 910
% INFO    : Updated Thermal Rating: on line 814-1563 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 956
% INFO    : Updated Thermal Rating: on line 814-1607 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1141
% INFO    : Updated Thermal Rating: on line 814-1615 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 952
% INFO    : Updated Thermal Rating: on line 821-1564 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087
% INFO    : Updated Thermal Rating: on line 821-1588 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1097
% INFO    : Updated Thermal Rating: on line 836-839 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 839-1589 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 952
% INFO    : Updated Thermal Rating: on line 838-1608 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1057
% INFO    : Updated Thermal Rating: on line 838-1616 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1049
% INFO    : Updated Thermal Rating: on transformer 977-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 977-978 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316
% INFO    : Updated Thermal Rating: on line 1013-1018 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171
% INFO    : Updated Thermal Rating: on line 1017-1567 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040
% INFO    : Updated Thermal Rating: on line 1017-1592 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1117
% INFO    : Updated Thermal Rating: on line 1018-1609 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1053
% INFO    : Updated Thermal Rating: on line 1018-1617 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1072
% INFO    : Updated Thermal Rating: on line 1022-1023 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on line 1040-1041 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1154
% INFO    : Updated Thermal Rating: on line 1041-1568 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 955
% INFO    : Updated Thermal Rating: on transformer 1079-1080 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1136
% INFO    : Updated Thermal Rating: on line 1109-1110 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177
% INFO    : Updated Thermal Rating: on line 1158-1570 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1110
% INFO    : Updated Thermal Rating: on line 1174-1572 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1079
% INFO    : Updated Thermal Rating: on line 1181-1610 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 576
% INFO    : Updated Thermal Rating: on line 1180-1618 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 594
% INFO    : Updated Thermal Rating: on transformer 1237-1238 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on line 1264-1265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on line 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on line 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 1276-1278 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 312
% INFO    : Updated Thermal Rating: on transformer 1276-1277 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on line 1280-1282 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1280-1281 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065
% INFO    : Updated Thermal Rating: on transformer 1289-1291 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1289-1290 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on line 1299-1611 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1042
% INFO    : Updated Thermal Rating: on line 1299-1619 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1051
% INFO    : Updated Thermal Rating: on line 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993
% INFO    : Updated Thermal Rating: on line 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991
% INFO    : Updated Thermal Rating: on transformer 1317-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1313-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1316-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1315-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on line 1337-1574 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 601
% INFO    : Updated Thermal Rating: on line 1344-1347 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1175
% INFO    : Updated Thermal Rating: on line 1344-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1166
% INFO    : Updated Thermal Rating: on line 1344-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 1373-1374 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251
% INFO    : Updated Thermal Rating: on line 1386-1575 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1117
% INFO    : Updated Thermal Rating: on line 1386-1597 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1113
% INFO    : Updated Thermal Rating: on line 1386-1612 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051
% INFO    : Updated Thermal Rating: on line 1386-1620 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051
% INFO    : Updated Thermal Rating: on line 1386-1626 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 947
% INFO    : Updated Thermal Rating: on transformer 1389-1391 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1389-1390 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 311
% INFO    : Updated Thermal Rating: on line 1393-1394 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1394-1598 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 945
% INFO    : Updated Thermal Rating: on line 1395-1621 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1113
% INFO    : Updated Thermal Rating: on line 1840-1426 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 29-1628 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605
% INFO    : Updated Thermal Rating: on transformer 30-1629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605
% INFO    : Updated Thermal Rating: on transformer 51-1842 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59
% INFO    : Updated Thermal Rating: on transformer 51-1843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59
% INFO    : Updated Thermal Rating: on transformer 51-1844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 61-1630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 215
% INFO    : Updated Thermal Rating: on transformer 61-1631 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 63-1845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 346
% INFO    : Updated Thermal Rating: on line 73-1846 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 73-1632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 74-1847 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on line 74-1848 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 101-1849 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 101-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 103-1851 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 103-1852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 102-1853 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 102-1854 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 133-1640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 921
% INFO    : Updated Thermal Rating: on transformer 133-1641 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on transformer 140-1642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 140-1643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on transformer 140-1855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 140-1644 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on transformer 140-1645 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on line 165-1647 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127
% INFO    : Updated Thermal Rating: on transformer 167-1856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 167-1857 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 167-1858 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 167-1859 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 167-2070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 169-1860 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 169-1861 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106
% INFO    : Updated Thermal Rating: on transformer 194-1653 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 194-1654 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 194-1655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 193-1656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 193-1657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 193-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 196-1863 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 196-1659 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 196-1660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 196-1661 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 197-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 197-1663 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 200-1864 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 200-1865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70
% INFO    : Updated Thermal Rating: on transformer 218-1866 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 218-1664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 218-1665 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 218-1867 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 217-1666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 217-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 281-1870 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 282-1871 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240
% INFO    : Updated Thermal Rating: on transformer 282-1872 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on transformer 295-1670 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655
% INFO    : Updated Thermal Rating: on transformer 299-1873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589
% INFO    : Updated Thermal Rating: on transformer 299-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589
% INFO    : Updated Thermal Rating: on transformer 316-1877 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 316-1878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 15-1678 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on transformer 16-1679 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on transformer 608-1680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 307
% INFO    : Updated Thermal Rating: on transformer 340-1880 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 355-2045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 355-2081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 416-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1882 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1884 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 416-1885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 392-1886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 392-1887 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 392-1888 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 400-1691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on transformer 437-1693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on transformer 438-1694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on transformer 438-1695 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626
% INFO    : Updated Thermal Rating: on transformer 437-1696 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626
% INFO    : Updated Thermal Rating: on transformer 466-1701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 91
% INFO    : Updated Thermal Rating: on transformer 503-1702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 502-1703 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 501-1889 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on transformer 538-1890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 539-1891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 540-1892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 541-1706 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62
% INFO    : Updated Thermal Rating: on transformer 557-1893 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 558-1894 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 558-1895 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 558-1896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on transformer 557-1897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on transformer 565-1707 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 562-1898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 560-1899 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 561-1708 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 564-1709 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 567-1710 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on transformer 567-1711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on transformer 578-1900 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 578-2017 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 583-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 726
% INFO    : Updated Thermal Rating: on transformer 585-1901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 585-1902 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 1343-1903 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1904 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1905 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1909 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1910 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1911 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 1343-1914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386
% INFO    : Updated Thermal Rating: on transformer 643-1915 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 643-1916 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 650-1917 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on transformer 650-1918 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on transformer 683-1919 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 684-1920 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 681-1921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 682-1922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 686-1923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 685-1924 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on line 689-1926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on transformer 707-1927 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 752-1726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 752-1727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 752-1728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 752-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 749-1929 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on transformer 749-1930 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on transformer 760-1931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 760-1932 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 760-1933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on transformer 760-1934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 762-1935 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 762-1936 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 762-1937 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 768-1938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174
% INFO    : Updated Thermal Rating: on transformer 770-1939 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on transformer 770-1940 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on transformer 770-1941 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on transformer 770-1942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on transformer 809-1943 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 809-1944 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 146-1945 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on transformer 147-1946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on transformer 1233-1947 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 372
% INFO    : Updated Thermal Rating: on transformer 858-1948 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123
% INFO    : Updated Thermal Rating: on transformer 858-1949 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123
% INFO    : Updated Thermal Rating: on transformer 861-1733 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595
% INFO    : Updated Thermal Rating: on transformer 860-1734 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595
% INFO    : Updated Thermal Rating: on transformer 864-1950 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 540
% INFO    : Updated Thermal Rating: on transformer 864-1951 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536
% INFO    : Updated Thermal Rating: on transformer 863-1952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536
% INFO    : Updated Thermal Rating: on transformer 863-1953 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 535
% INFO    : Updated Thermal Rating: on transformer 871-1954 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on transformer 871-1955 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on transformer 880-1737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 877-1738 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 878-1739 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on transformer 888-1740 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 931
% INFO    : Updated Thermal Rating: on transformer 888-1956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 719
% INFO    : Updated Thermal Rating: on transformer 889-1741 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 920
% INFO    : Updated Thermal Rating: on transformer 918-1957 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on transformer 918-1958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on transformer 918-1959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on transformer 920-1960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106
% INFO    : Updated Thermal Rating: on transformer 928-1743 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 943-1747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 968-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475
% INFO    : Updated Thermal Rating: on transformer 970-1751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475
% INFO    : Updated Thermal Rating: on transformer 971-1753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605
% INFO    : Updated Thermal Rating: on transformer 974-1962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 974-1963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 974-1964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 974-2058 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 975-1965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 975-1966 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 985-1754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683
% INFO    : Updated Thermal Rating: on transformer 1003-1968 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 147
% INFO    : Updated Thermal Rating: on transformer 1010-1756 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43
% INFO    : Updated Thermal Rating: on transformer 1039-1969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on line 1047-1758 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on line 1046-1759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on line 1045-1760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 1048-1970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1048-1971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1048-1972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1048-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 1075-1974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 1076-1975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529
% INFO    : Updated Thermal Rating: on transformer 1077-1976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 1078-1977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 1085-1761 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on transformer 1083-1762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on transformer 1084-1978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on transformer 179-1763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 178-1764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 177-1765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 176-1766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 175-1767 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 1138-1769 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 1138-1770 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on transformer 1141-1979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 1142-1980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1142-1981 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1147-1982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1147-1983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 1147-1984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 1147-1985 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 180
% INFO    : Updated Thermal Rating: on transformer 1155-1986 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1155-1987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1159-1771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43
% INFO    : Updated Thermal Rating: on transformer 1159-1988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43
% INFO    : Updated Thermal Rating: on transformer 1182-1989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1182-1990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1182-1991 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1182-1992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1184-1993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354
% INFO    : Updated Thermal Rating: on transformer 1184-1994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354
% INFO    : Updated Thermal Rating: on transformer 482-1773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 869
% INFO    : Updated Thermal Rating: on transformer 480-1775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 855
% INFO    : Updated Thermal Rating: on transformer 481-1776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 862
% INFO    : Updated Thermal Rating: on transformer 1207-1996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on transformer 1207-1997 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on transformer 1209-1998 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on transformer 1209-1999 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on transformer 1210-2000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on transformer 1210-2018 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 144
% INFO    : Updated Thermal Rating: on transformer 1217-2001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 1217-1779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 1217-2002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on transformer 1238-2003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 163
% INFO    : Updated Thermal Rating: on transformer 1247-1780 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1250-2028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1249-1781 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1248-1782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 1254-2004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1254-2005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1254-2006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1258-2007 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1258-2008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1258-2009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1333-1787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607
% INFO    : Updated Thermal Rating: on transformer 1333-1788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607
% INFO    : Updated Thermal Rating: on transformer 1332-1789 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607
% INFO    : Updated Thermal Rating: on transformer 1382-2010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 451
% INFO    : Updated Thermal Rating: on transformer 1400-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1399-2011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1398-2012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 1407-1793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209
% INFO    : Updated Thermal Rating: on transformer 1407-1794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.04156438, theta=-18.7605322 -> V=1.06151, theta=-13.05228
% INFO    : Bus 2	: V=1.08106794, theta=-5.18369103 -> V=1.09842, theta=-0.31434
% INFO    : Bus 3	: V=1.0656352, theta=-23.6250868 -> V=1.06354, theta=-12.43241
% INFO    : Bus 4	: V=1.07515462, theta=-8.37850762 -> V=1.06787, theta=-2.09604
% INFO    : Bus 5	: V=1.07006503, theta=-11.708988 -> V=1.08853, theta=-3.42044
% INFO    : Bus 6	: V=1.06761706, theta=-12.7555868 -> V=1.08231, theta=-4.64974
% INFO    : Bus 7	: V=1.08498144, theta=-10.6561462 -> V=1.09574, theta=-3.29292
% INFO    : Bus 8	: V=1.08034677, theta=-12.0089294 -> V=1.08893, theta=-3.96208
% INFO    : Bus 9	: V=1.07715395, theta=-28.5404943 -> V=1.08703, theta=-18.54657
% INFO    : Bus 10	: V=1.03576701, theta=-15.9359498 -> V=1.05411, theta=-8.9275
% INFO    : Bus 11	: V=1.06282947, theta=-29.531373 -> V=1.07915, theta=-19.64612
% INFO    : Bus 12	: V=1.07585852, theta=-25.1250922 -> V=1.08578, theta=-16.14011
% INFO    : Bus 13	: V=1.06261654, theta=-29.5333165 -> V=1.07893, theta=-19.64786
% INFO    : Bus 14	: V=1.05844345, theta=-15.7274267 -> V=1.07199, theta=-9.45131
% INFO    : Bus 15	: V=1.08790993, theta=-14.1190989 -> V=1.08889, theta=-4.40204
% INFO    : Bus 16	: V=1.08791035, theta=-14.1191018 -> V=1.08889, theta=-4.40204
% INFO    : Bus 17	: V=1.05909858, theta=-15.6001731 -> V=1.0721, theta=-9.51171
% INFO    : Bus 18	: V=1.07270734, theta=-3.32993923 -> V=1.07515, theta=-4.9957
% INFO    : Bus 19	: V=1.04710477, theta=-26.5178114 -> V=1.06737, theta=-18.10991
% INFO    : Bus 20	: V=1.04717004, theta=-26.5150054 -> V=1.06744, theta=-18.10721
% INFO    : Bus 21	: V=1.06072447, theta=-26.4664782 -> V=1.07437, theta=-15.80395
% INFO    : Bus 22	: V=1.04639908, theta=-11.4421501 -> V=1.07116, theta=-10.19889
% INFO    : Bus 23	: V=1.04575021, theta=-15.6103279 -> V=1.06064, theta=-11.78553
% INFO    : Bus 25	: V=1.05831954, theta=-29.2376787 -> V=1.08164, theta=-20.62569
% INFO    : Bus 26	: V=1.05865407, theta=-29.1899598 -> V=1.08197, theta=-20.58001
% INFO    : Bus 27	: V=1.04967389, theta=-14.6525594 -> V=1.05205, theta=-8.01303
% INFO    : Bus 28	: V=1.06569731, theta=-25.8734958 -> V=1.07477, theta=-16.06251
% INFO    : Bus 29	: V=1.08115206, theta=-5.17192727 -> V=1.09863, theta=-0.27541
% INFO    : Bus 30	: V=1.08119505, theta=-5.17597093 -> V=1.09865, theta=-0.2736
% INFO    : Bus 31	: V=1.0636679, theta=-10.0261516 -> V=1.0816, theta=-4.52739
% INFO    : Bus 33	: V=1.06618321, theta=-17.6807489 -> V=1.0798, theta=-7.95013
% INFO    : Bus 34	: V=1.02444176, theta=-27.4213197 -> V=1.04087, theta=-19.10593
% INFO    : Bus 2013	: V=1.06403148, theta=-29.3493165 -> V=1.08031, theta=-19.46926
% INFO    : Bus 35	: V=1.06610649, theta=-14.1519555 -> V=1.07317, theta=-5.3249
% INFO    : Bus 36	: V=1.04297751, theta=-21.0626539 -> V=1.0676, theta=-10.62679
% INFO    : Bus 37	: V=1.05139194, theta=-17.7697503 -> V=1.07427, theta=-7.42405
% INFO    : Bus 38	: V=1.01387729, theta=-15.7527596 -> V=1.04846, theta=-12.41671
% INFO    : Bus 39	: V=1.06019205, theta=-15.3961898 -> V=1.07299, theta=-9.26812
% INFO    : Bus 40	: V=1.0769765, theta=-12.2197115 -> V=1.08747, theta=-5.914
% INFO    : Bus 41	: V=1.05178141, theta=-14.098502 -> V=1.07525, theta=-7.55588
% INFO    : Bus 42	: V=1.05630889, theta=-13.9328223 -> V=1.06956, theta=-10.57365
% INFO    : Bus 43	: V=1.05646065, theta=-13.9381507 -> V=1.06971, theta=-10.57884
% INFO    : Bus 44	: V=1.06911964, theta=-32.0998433 -> V=1.07066, theta=-20.70232
% INFO    : Bus 45	: V=1.06614528, theta=-28.5768462 -> V=1.07984, theta=-17.76528
% INFO    : Bus 46	: V=1.107, theta=-18.072141 -> V=1.10668, theta=-6.17352
% INFO    : Bus 47	: V=1.05354741, theta=-26.6612924 -> V=1.08778, theta=-18.3477
% INFO    : Bus 48	: V=1.05354719, theta=-26.6612912 -> V=1.08778, theta=-18.3477
% INFO    : Bus 49	: V=1.05354593, theta=-26.6612843 -> V=1.08777, theta=-18.3477
% INFO    : Bus 50	: V=1.06578335, theta=-26.4434558 -> V=1.07488, theta=-16.62312
% INFO    : Bus 51	: V=1.05746282, theta=-20.4854434 -> V=1.08606, theta=-9.51786
% INFO    : Bus 52	: V=1.04135352, theta=-16.3222847 -> V=1.05814, theta=-12.27658
% INFO    : Bus 53	: V=1.06973141, theta=-8.50140014 -> V=1.07653, theta=-5.16468
% INFO    : Bus 54	: V=1.08890401, theta=-4.64227747 -> V=1.09302, theta=-1.47788
% INFO    : Bus 55	: V=1.06407623, theta=-16.1231815 -> V=1.07982, theta=-6.38827
% INFO    : Bus 56	: V=1.06440602, theta=-16.1076063 -> V=1.08015, theta=-6.37315
% INFO    : Bus 1827	: V=1.05483935, theta=-31.002001 -> V=1.06316, theta=-20.18335
% INFO    : Bus 57	: V=1.0806565, theta=-17.7415167 -> V=1.07914, theta=-7.50996
% INFO    : Bus 58	: V=1.107, theta=-18.193085 -> V=1.10521, theta=-6.38056
% INFO    : Bus 59	: V=1.07760874, theta=-15.8021377 -> V=1.08381, theta=-3.86789
% INFO    : Bus 60	: V=1.07726643, theta=-15.7989856 -> V=1.08346, theta=-3.86478
% INFO    : Bus 61	: V=1.0747733, theta=-16.0337578 -> V=1.08401, theta=-4.43881
% INFO    : Bus 62	: V=1.05699956, theta=-13.1681928 -> V=1.08682, theta=-9.76529
% INFO    : Bus 63	: V=1.07829683, theta=-12.6395777 -> V=1.08889, theta=-2.16429
% INFO    : Bus 64	: V=1.0744217, theta=-25.4217122 -> V=1.08437, theta=-16.43145
% INFO    : Bus 65	: V=1.07655969, theta=-28.6287587 -> V=1.08645, theta=-18.63341
% INFO    : Bus 66	: V=1.05838711, theta=-20.6923406 -> V=1.08636, theta=-9.80643
% INFO    : Bus 67	: V=1.07592569, theta=-19.7532247 -> V=1.08203, theta=-11.60871
% INFO    : Bus 68	: V=1.06446453, theta=-13.7025347 -> V=1.08057, theta=-10.38045
% INFO    : Bus 69	: V=1.04917902, theta=-15.1066001 -> V=1.06406, theta=-11.24507
% INFO    : Bus 70	: V=1.07332678, theta=-10.103762 -> V=1.08585, theta=-6.95409
% INFO    : Bus 71	: V=1.04641816, theta=-26.7134126 -> V=1.06644, theta=-18.3014
% INFO    : Bus 72	: V=1.06704471, theta=-25.5768043 -> V=1.0847, theta=-16.95429
% INFO    : Bus 73	: V=1.05515064, theta=-11.3556645 -> V=1.0761, theta=-5.2886
% INFO    : Bus 74	: V=1.05516063, theta=-11.3549997 -> V=1.07611, theta=-5.288
% INFO    : Bus 75	: V=1.05235831, theta=-12.1905831 -> V=1.07352, theta=-5.88685
% INFO    : Bus 76	: V=1.07808736, theta=-27.9048204 -> V=1.07728, theta=-16.43987
% INFO    : Bus 77	: V=1.09685042, theta=-21.8573699 -> V=1.09478, theta=-10.33222
% INFO    : Bus 78	: V=1.07774646, theta=-27.96428 -> V=1.07695, theta=-16.50001
% INFO    : Bus 79	: V=1.07687015, theta=-24.9582836 -> V=1.08677, theta=-15.97615
% INFO    : Bus 80	: V=1.07673646, theta=-24.96856 -> V=1.08663, theta=-15.98625
% INFO    : Bus 81	: V=1.08188741, theta=-5.91721723 -> V=1.08308, theta=-5.64717
% INFO    : Bus 82	: V=1.04945467, theta=-16.20331 -> V=1.06408, theta=-11.02973
% INFO    : Bus 83	: V=1.0716185, theta=-7.24635721 -> V=1.08016, theta=-5.08161
% INFO    : Bus 84	: V=1.034934, theta=-22.1996272 -> V=1.05493, theta=-11.4075
% INFO    : Bus 85	: V=1.02554525, theta=-16.8542205 -> V=1.04527, theta=-8.76726
% INFO    : Bus 86	: V=1.06351772, theta=-16.7985481 -> V=1.08402, theta=-8.71344
% INFO    : Bus 87	: V=1.03705627, theta=-17.2941213 -> V=1.06148, theta=-10.16715
% INFO    : Bus 88	: V=1.05548392, theta=-20.9611239 -> V=1.07877, theta=-11.12314
% INFO    : Bus 89	: V=1.042, theta=-21.4174188 -> V=1.03441, theta=-11.00902
% INFO    : Bus 90	: V=1.02869716, theta=-17.4500518 -> V=1.04891, theta=-12.67788
% INFO    : Bus 91	: V=1.06110535, theta=-10.0110656 -> V=1.07833, theta=-4.74234
% INFO    : Bus 92	: V=1.09628154, theta=-10.2752898 -> V=1.10033, theta=-1.51626
% INFO    : Bus 93	: V=1.09626652, theta=-10.340859 -> V=1.10032, theta=-1.57499
% INFO    : Bus 96	: V=1.03899906, theta=-21.2493279 -> V=1.05904, theta=-10.51394
% INFO    : Bus 97	: V=1.05967534, theta=-26.340449 -> V=1.06851, theta=-15.85174
% INFO    : Bus 98	: V=1.08980899, theta=-20.3391461 -> V=1.08438, theta=-9.61908
% INFO    : Bus 99	: V=1.06178937, theta=-19.5760228 -> V=1.08467, theta=-10.33028
% INFO    : Bus 100	: V=1.047, theta=-26.5626014 -> V=1.06754, theta=-18.1548
% INFO    : Bus 101	: V=1.06996351, theta=-11.6033709 -> V=1.08889, theta=-3.34251
% INFO    : Bus 102	: V=1.08055246, theta=-11.9300387 -> V=1.08977, theta=-3.88487
% INFO    : Bus 103	: V=1.08508578, theta=-10.5926161 -> V=1.09632, theta=-3.22996
% INFO    : Bus 104	: V=1.06318926, theta=-29.5087399 -> V=1.0795, theta=-19.62418
% INFO    : Bus 1828	: V=1.02240079, theta=-27.6979378 -> V=1.03887, theta=-19.37405
% INFO    : Bus 105	: V=1.01450076, theta=-8.3217023 -> V=1.04694, theta=-8.14976
% INFO    : Bus 106	: V=1.0630316, theta=-29.5180192 -> V=1.07935, theta=-19.63316
% INFO    : Bus 107	: V=1.05758647, theta=-16.7313497 -> V=1.04473, theta=-8.06635
% INFO    : Bus 108	: V=1.08771263, theta=-13.0937463 -> V=1.07836, theta=-4.722
% INFO    : Bus 109	: V=1.05221496, theta=-19.4217549 -> V=1.07168, theta=-8.709
% INFO    : Bus 110	: V=1.06427041, theta=-27.6469799 -> V=1.07798, theta=-16.85879
% INFO    : Bus 111	: V=1.04763532, theta=-21.4392047 -> V=1.07167, theta=-11.30656
% INFO    : Bus 112	: V=1.04821999, theta=-6.09889487 -> V=1.06854, theta=-6.77453
% INFO    : Bus 113	: V=1.07717994, theta=-28.5335703 -> V=1.08706, theta=-18.53976
% INFO    : Bus 114	: V=1.03178823, theta=-16.9927091 -> V=1.04755, theta=-12.81984
% INFO    : Bus 115	: V=1.09231277, theta=-2.05616396 -> V=1.09611, theta=-3.13324
% INFO    : Bus 117	: V=1.09389537, theta=-0.736208536 -> V=1.10415, theta=-1.94778
% INFO    : Bus 119	: V=1.06047317, theta=-44.1201427 -> V=1.06164, theta=-31.76547
% INFO    : Bus 120	: V=1.06060073, theta=-27.8034859 -> V=1.08399, theta=-19.31595
% INFO    : Bus 121	: V=1.05482056, theta=-24.8317459 -> V=1.07848, theta=-16.58673
% INFO    : Bus 122	: V=1.05814282, theta=-16.7377638 -> V=1.04529, theta=-8.07288
% INFO    : Bus 123	: V=1.05310157, theta=-14.5175799 -> V=1.05469, theta=-7.57558
% INFO    : Bus 124	: V=0.985502684, theta=-27.6805947 -> V=1.01354, theta=-17.73183
% INFO    : Bus 125	: V=1.075, theta=-11.1822707 -> V=1.07476, theta=-3.44237
% INFO    : Bus 126	: V=1.06254415, theta=-12.6191896 -> V=1.08007, theta=-1.98146
% INFO    : Bus 127	: V=1.06165332, theta=-12.4481019 -> V=1.07912, theta=-1.81378
% INFO    : Bus 128	: V=1.06171209, theta=-12.4449647 -> V=1.07918, theta=-1.81071
% INFO    : Bus 129	: V=1.06171169, theta=-12.4414276 -> V=1.07918, theta=-1.80716
% INFO    : Bus 130	: V=1.06171591, theta=-12.4569342 -> V=1.07918, theta=-1.82262
% INFO    : Bus 131	: V=1.09281722, theta=-1.93828436 -> V=1.09645, theta=-3.01155
% INFO    : Bus 132	: V=1.09321091, theta=-1.89406103 -> V=1.09645, theta=-3.03034
% INFO    : Bus 133	: V=1.09428806, theta=-0.660018481 -> V=1.10454, theta=-1.82764
% INFO    : Bus 134	: V=1.04658623, theta=-17.4078023 -> V=1.05959, theta=-11.23154
% INFO    : Bus 135	: V=1.05841531, theta=-29.1726294 -> V=1.08171, theta=-20.56298
% INFO    : Bus 136	: V=1.0929023, theta=-14.4428309 -> V=1.10482, theta=-7.9624
% INFO    : Bus 137	: V=1.06624388, theta=-13.5936809 -> V=1.06011, theta=-7.67938
% INFO    : Bus 138	: V=1.08828937, theta=-8.66210604 -> V=1.07775, theta=-2.7259
% INFO    : Bus 140	: V=1.06351924, theta=-7.79387525 -> V=1.08074, theta=-4.23068
% INFO    : Bus 142	: V=1.06383645, theta=-21.4009263 -> V=1.05828, theta=-10.36842
% INFO    : Bus 143	: V=1.06497019, theta=-14.3219682 -> V=1.0588, theta=-8.41596
% INFO    : Bus 144	: V=1.06495666, theta=-14.3218418 -> V=1.05878, theta=-8.41583
% INFO    : Bus 145	: V=1.0643289, theta=-27.6335599 -> V=1.07803, theta=-16.84571
% INFO    : Bus 146	: V=1.08425216, theta=-15.6314329 -> V=1.08451, theta=-5.43825
% INFO    : Bus 147	: V=1.08425017, theta=-15.631411 -> V=1.0845, theta=-5.43823
% INFO    : Bus 148	: V=1.03703861, theta=-21.6794528 -> V=1.05699, theta=-10.90089
% INFO    : Bus 149	: V=1.07013482, theta=-22.6530178 -> V=1.0787, theta=-12.41414
% INFO    : Bus 150	: V=1.05711849, theta=-10.5337034 -> V=1.07737, theta=-4.91077
% INFO    : Bus 151	: V=1.03024139, theta=-22.9196088 -> V=1.0504, theta=-12.105
% INFO    : Bus 152	: V=1.06766178, theta=-18.9937986 -> V=1.08207, theta=-10.93879
% INFO    : Bus 153	: V=1.06754722, theta=-19.0037956 -> V=1.08198, theta=-10.94841
% INFO    : Bus 154	: V=1.06827365, theta=-13.7799283 -> V=1.08193, theta=-5.76662
% INFO    : Bus 155	: V=1.0673204, theta=-10.88961 -> V=1.0843, theta=-4.30795
% INFO    : Bus 156	: V=1.07127045, theta=-6.9727557 -> V=1.0805, theta=-4.92516
% INFO    : Bus 157	: V=1.06255578, theta=-12.6189505 -> V=1.08008, theta=-1.98122
% INFO    : Bus 158	: V=1.0616181, theta=-12.5220373 -> V=1.07906, theta=-1.88739
% INFO    : Bus 159	: V=1.06931636, theta=-20.6089851 -> V=1.081, theta=-12.8459
% INFO    : Bus 160	: V=1.05141863, theta=-20.1476127 -> V=1.07266, theta=-10.1624
% INFO    : Bus 161	: V=1.06392624, theta=-47.4453651 -> V=1.06713, theta=-35.32277
% INFO    : Bus 162	: V=1.06392624, theta=-47.4453651 -> V=1.06713, theta=-35.32277
% INFO    : Bus 163	: V=1.0639337, theta=-47.445562 -> V=1.06714, theta=-35.32297
% INFO    : Bus 164	: V=1.06392519, theta=-47.4453374 -> V=1.06713, theta=-35.32274
% INFO    : Bus 165	: V=1.04929635, theta=-14.6824704 -> V=1.05401, theta=-8.05273
% INFO    : Bus 166	: V=1.05576074, theta=-18.0294421 -> V=1.07605, theta=-11.81118
% INFO    : Bus 167	: V=1.08003155, theta=-15.527337 -> V=1.08553, theta=-5.28971
% INFO    : Bus 168	: V=1.10275103, theta=-13.622405 -> V=1.09726, theta=-3.43615
% INFO    : Bus 169	: V=1.065, theta=-10.5301655 -> V=1.08936, theta=-3.31592
% INFO    : Bus 170	: V=1.06378698, theta=-14.2934056 -> V=1.07186, theta=-5.402
% INFO    : Bus 171	: V=1.04775939, theta=-26.3346047 -> V=1.06783, theta=-17.93255
% INFO    : Bus 172	: V=1.04808518, theta=-26.2519262 -> V=1.06812, theta=-17.85292
% INFO    : Bus 173	: V=1.07510823, theta=-7.61404283 -> V=1.08136, theta=-5.12613
% INFO    : Bus 175	: V=1.09067669, theta=-15.1361249 -> V=1.08433, theta=-5.11338
% INFO    : Bus 176	: V=1.09066171, theta=-15.1401773 -> V=1.08433, theta=-5.11223
% INFO    : Bus 177	: V=1.09066018, theta=-15.1413961 -> V=1.08433, theta=-5.11222
% INFO    : Bus 178	: V=1.09066031, theta=-15.1416313 -> V=1.08437, theta=-5.11318
% INFO    : Bus 179	: V=1.09067577, theta=-15.1363915 -> V=1.08437, theta=-5.11318
% INFO    : Bus 180	: V=1.106, theta=-12.5833249 -> V=1.0948, theta=-2.12718
% INFO    : Bus 181	: V=1.03045303, theta=-22.8863773 -> V=1.0506, theta=-12.07297
% INFO    : Bus 182	: V=1.0335418, theta=-7.53928529 -> V=1.07683, theta=-6.93937
% INFO    : Bus 183	: V=1.10474299, theta=-6.96501055 -> V=1.08979, theta=-0.7932
% INFO    : Bus 184	: V=1.10478796, theta=-6.86772685 -> V=1.08944, theta=-0.69286
% INFO    : Bus 185	: V=1.10478098, theta=-6.87115596 -> V=1.08945, theta=-0.6964
% INFO    : Bus 186	: V=1.10468548, theta=-6.97480017 -> V=1.08978, theta=-0.80359
% INFO    : Bus 187	: V=1.04725791, theta=-14.2700815 -> V=1.07743, theta=-10.80744
% INFO    : Bus 188	: V=1.01804862, theta=-15.7308514 -> V=1.05, theta=-12.22427
% INFO    : Bus 189	: V=1.06134926, theta=-37.4718026 -> V=1.06546, theta=-26.3118
% INFO    : Bus 190	: V=1.1018436, theta=-9.27082043 -> V=1.09483, theta=0.14574
% INFO    : Bus 191	: V=1.10183713, theta=-9.28779269 -> V=1.09484, theta=0.12807
% INFO    : Bus 192	: V=1.04457932, theta=-26.9908917 -> V=1.06466, theta=-18.56872
% INFO    : Bus 193	: V=1.05681418, theta=-11.7044815 -> V=1.08018, theta=-5.65819
% INFO    : Bus 194	: V=1.05681418, theta=-11.7044815 -> V=1.08019, theta=-5.65827
% INFO    : Bus 195	: V=1.04445588, theta=-18.3455179 -> V=1.05752, theta=-12.14656
% INFO    : Bus 196	: V=1.04945382, theta=-8.47850214 -> V=1.07956, theta=-4.41082
% INFO    : Bus 197	: V=1.04837841, theta=-8.84196539 -> V=1.07969, theta=-4.3592
% INFO    : Bus 198	: V=1.05655618, theta=-34.7827512 -> V=1.05646, theta=-23.38466
% INFO    : Bus 199	: V=1.06314451, theta=-31.7654117 -> V=1.06383, theta=-20.3985
% INFO    : Bus 200	: V=1.06563029, theta=-14.4050668 -> V=1.07746, theta=-5.62136
% INFO    : Bus 201	: V=1.0828913, theta=-20.9372042 -> V=1.08438, theta=-10.37062
% INFO    : Bus 202	: V=1.0412184, theta=-18.996918 -> V=1.06254, theta=-13.68801
% INFO    : Bus 203	: V=1.06684056, theta=-25.4578425 -> V=1.08445, theta=-16.84273
% INFO    : Bus 204	: V=1.01851424, theta=-15.8861409 -> V=1.04951, theta=-12.30261
% INFO    : Bus 205	: V=1.05412091, theta=-28.4877683 -> V=1.07648, theta=-19.81406
% INFO    : Bus 206	: V=1.05395541, theta=-25.9419917 -> V=1.07746, theta=-17.56524
% INFO    : Bus 207	: V=1.06659429, theta=-25.7727336 -> V=1.08431, theta=-17.13984
% INFO    : Bus 1829	: V=1.054, theta=-14.5312125 -> V=1.06673, theta=-9.06797
% INFO    : Bus 208	: V=1.05398765, theta=-14.5313087 -> V=1.06671, theta=-9.07023
% INFO    : Bus 209	: V=1.06558651, theta=-35.7528902 -> V=1.06843, theta=-23.95354
% INFO    : Bus 210	: V=1.07489617, theta=-3.00658863 -> V=1.07729, theta=-4.71295
% INFO    : Bus 211	: V=1.06461909, theta=-18.214533 -> V=1.07877, theta=-8.61512
% INFO    : Bus 212	: V=1.06610141, theta=-17.6944986 -> V=1.07972, theta=-7.96356
% INFO    : Bus 213	: V=1.04507366, theta=-9.8410843 -> V=1.07407, theta=-5.15837
% INFO    : Bus 215	: V=1.10121028, theta=-3.39354807 -> V=1.09373, theta=-0.22501
% INFO    : Bus 216	: V=1.0764596, theta=-11.8569 -> V=1.08415, theta=-5.5223
% INFO    : Bus 217	: V=1.04738603, theta=-9.16213311 -> V=1.07889, theta=-4.55737
% INFO    : Bus 218	: V=1.04637669, theta=-9.4194555 -> V=1.07813, theta=-4.7362
% INFO    : Bus 219	: V=1.07934033, theta=-15.7554785 -> V=1.08417, theta=-3.43343
% INFO    : Bus 220	: V=1.07954214, theta=-15.7257034 -> V=1.08438, theta=-3.40392
% INFO    : Bus 221	: V=1.06830212, theta=-16.623864 -> V=1.08188, theta=-7.05934
% INFO    : Bus 222	: V=1.06402631, theta=-26.100705 -> V=1.07013, theta=-15.53644
% INFO    : Bus 223	: V=1.06473471, theta=-18.1605305 -> V=1.07887, theta=-8.56241
% INFO    : Bus 224	: V=1.06522684, theta=-18.1177947 -> V=1.07929, theta=-8.49936
% INFO    : Bus 225	: V=1.06410325, theta=-13.6644633 -> V=1.08914, theta=-10.33066
% INFO    : Bus 1830	: V=1.06263949, theta=-45.1509106 -> V=1.06432, theta=-32.86607
% INFO    : Bus 226	: V=1.06954303, theta=-40.3991767 -> V=1.07165, theta=-28.17853
% INFO    : Bus 227	: V=1.05147747, theta=-20.8369031 -> V=1.07477, theta=-10.5555
% INFO    : Bus 228	: V=1.05254256, theta=-18.3700618 -> V=1.07391, theta=-7.95132
% INFO    : Bus 229	: V=1.05723919, theta=-13.7473308 -> V=1.08062, theta=-10.29251
% INFO    : Bus 230	: V=1.08287776, theta=-6.27826038 -> V=1.0933, theta=-4.70694
% INFO    : Bus 231	: V=1.06315718, theta=-29.5130669 -> V=1.07947, theta=-19.62838
% INFO    : Bus 232	: V=1.02251874, theta=-27.6896069 -> V=1.03899, theta=-19.36598
% INFO    : Bus 233	: V=1.07202501, theta=-20.1321182 -> V=1.08367, theta=-12.37922
% INFO    : Bus 234	: V=1.07222269, theta=-20.0597312 -> V=1.08387, theta=-12.30838
% INFO    : Bus 235	: V=1.0760528, theta=-27.7650626 -> V=1.08582, theta=-17.78427
% INFO    : Bus 236	: V=1.07517351, theta=-27.800091 -> V=1.08494, theta=-17.81867
% INFO    : Bus 237	: V=1.0348093, theta=-24.9510478 -> V=1.05053, theta=-16.69605
% INFO    : Bus 238	: V=1.04136587, theta=-23.6231248 -> V=1.05724, theta=-15.54898
% INFO    : Bus 239	: V=1.07259204, theta=-29.0807319 -> V=1.08249, theta=-19.07675
% INFO    : Bus 240	: V=1.07196572, theta=-29.1273355 -> V=1.08187, theta=-19.12251
% INFO    : Bus 241	: V=1.00154573, theta=-10.7298643 -> V=1.0012, theta=-0.95419
% INFO    : Bus 242	: V=1.07135331, theta=-16.6950607 -> V=1.07099, theta=-6.92346
% INFO    : Bus 243	: V=1.11404735, theta=5.65927157 -> V=1.10755, theta=0.39936
% INFO    : Bus 244	: V=1.11456506, theta=3.69997152 -> V=1.10786, theta=0.61303
% INFO    : Bus 245	: V=1.11270337, theta=5.40519808 -> V=1.10945, theta=0.23538
% INFO    : Bus 246	: V=1.11488335, theta=5.54500595 -> V=1.10944, theta=0.23423
% INFO    : Bus 247	: V=1.04636514, theta=-26.6131273 -> V=1.06665, theta=-18.20173
% INFO    : Bus 248	: V=1.06597602, theta=-17.8180845 -> V=1.08889, theta=-8.63226
% INFO    : Bus 249	: V=1.06543966, theta=-18.2209289 -> V=1.08857, theta=-8.97687
% INFO    : Bus 250	: V=1.0740402, theta=-17.4303511 -> V=1.09799, theta=-8.14782
% INFO    : Bus 251	: V=1.04489275, theta=-9.90252684 -> V=1.0739, theta=-5.21656
% INFO    : Bus 252	: V=1.06739957, theta=-18.4984181 -> V=1.08267, theta=-10.95166
% INFO    : Bus 253	: V=1.06522724, theta=-26.7793108 -> V=1.08092, theta=-16.97234
% INFO    : Bus 254	: V=1.06631482, theta=-26.7208948 -> V=1.08197, theta=-16.90542
% INFO    : Bus 255	: V=1.06539585, theta=-27.028212 -> V=1.0812, theta=-17.221
% INFO    : Bus 256	: V=1.06323603, theta=-26.5382698 -> V=1.07741, theta=-16.36297
% INFO    : Bus 257	: V=1.06745305, theta=-20.9540426 -> V=1.08154, theta=-11.27667
% INFO    : Bus 258	: V=1.06678171, theta=-20.9893718 -> V=1.08109, theta=-11.36766
% INFO    : Bus 259	: V=1.03032126, theta=-16.2636794 -> V=1.04633, theta=-12.90391
% INFO    : Bus 260	: V=1.07635902, theta=-11.8639791 -> V=1.08405, theta=-5.52928
% INFO    : Bus 261	: V=1.07968845, theta=-35.9232508 -> V=1.07475, theta=-23.58543
% INFO    : Bus 262	: V=1.04765552, theta=-9.31751199 -> V=1.07714, theta=-4.88647
% INFO    : Bus 263	: V=1.09810275, theta=-7.2761179 -> V=1.0861, theta=-1.31823
% INFO    : Bus 267	: V=1.08100397, theta=-21.2621451 -> V=1.08315, theta=-10.65209
% INFO    : Bus 268	: V=1.09195419, theta=-18.0050824 -> V=1.09477, theta=-7.40885
% INFO    : Bus 269	: V=1.09197504, theta=-18.0017716 -> V=1.09479, theta=-7.40556
% INFO    : Bus 270	: V=1.022, theta=-12.1505279 -> V=1.06846, theta=-9.33159
% INFO    : Bus 271	: V=1.02315409, theta=-11.9548893 -> V=1.06854, theta=-9.23514
% INFO    : Bus 272	: V=1.04683064, theta=-18.1889519 -> V=1.06084, theta=-11.93455
% INFO    : Bus 273	: V=1.08650875, theta=-24.5736221 -> V=1.0866, theta=-13.19326
% INFO    : Bus 274	: V=1.04674953, theta=-12.1623184 -> V=1.06557, theta=-10.10186
% INFO    : Bus 275	: V=1.07036145, theta=-18.2466253 -> V=1.07572, theta=-8.86282
% INFO    : Bus 276	: V=1.05315292, theta=-26.7663181 -> V=1.08742, theta=-18.44648
% INFO    : Bus 277	: V=1.05327879, theta=-26.6980082 -> V=1.08753, theta=-18.38233
% INFO    : Bus 278	: V=1.08676092, theta=-11.7751078 -> V=1.06968, theta=-5.84529
% INFO    : Bus 279	: V=1.08116208, theta=-11.0264788 -> V=1.06431, theta=-5.07235
% INFO    : Bus 280	: V=1.09777366, theta=-7.74151261 -> V=1.08157, theta=-1.68558
% INFO    : Bus 281	: V=1.06826116, theta=-16.1285193 -> V=1.08285, theta=-5.83577
% INFO    : Bus 282	: V=1.08025962, theta=-15.5300412 -> V=1.08576, theta=-5.29242
% INFO    : Bus 283	: V=1.04095676, theta=-21.6685395 -> V=1.03392, theta=-11.0819
% INFO    : Bus 284	: V=1.07641476, theta=-28.1860722 -> V=1.08621, theta=-18.19793
% INFO    : Bus 285	: V=1.06684875, theta=-27.0925619 -> V=1.07616, theta=-17.22482
% INFO    : Bus 286	: V=1.04985995, theta=-14.5287336 -> V=1.06923, theta=-7.0345
% INFO    : Bus 287	: V=1.06502952, theta=-25.2677429 -> V=1.06656, theta=-14.47812
% INFO    : Bus 288	: V=1.06504189, theta=-25.2666757 -> V=1.06657, theta=-14.47706
% INFO    : Bus 289	: V=1.06544654, theta=-25.9747371 -> V=1.07452, theta=-16.16208
% INFO    : Bus 290	: V=1.06118297, theta=-21.9031957 -> V=1.08398, theta=-11.71418
% INFO    : Bus 291	: V=1.07383067, theta=-19.204436 -> V=1.08886, theta=-10.2666
% INFO    : Bus 292	: V=1.07418478, theta=-19.0383541 -> V=1.08923, theta=-10.18178
% INFO    : Bus 293	: V=1.08984508, theta=-15.6978532 -> V=1.09803, theta=-7.8169
% INFO    : Bus 294	: V=1.07400724, theta=-19.1213848 -> V=1.08904, theta=-10.22418
% INFO    : Bus 295	: V=1.08205569, theta=-36.4957319 -> V=1.07497, theta=-24.18859
% INFO    : Bus 296	: V=1.07341528, theta=-11.8776947 -> V=1.08582, theta=-6.75568
% INFO    : Bus 297	: V=1.07762602, theta=-28.4526651 -> V=1.08749, theta=-18.46023
% INFO    : Bus 298	: V=1.05136246, theta=-26.9341984 -> V=1.08558, theta=-18.60392
% INFO    : Bus 299	: V=1.09132938, theta=-9.96151297 -> V=1.09612, theta=-2.14406
% INFO    : Bus 300	: V=1.0970021, theta=-21.8142092 -> V=1.09504, theta=-10.28762
% INFO    : Bus 301	: V=1.09706885, theta=-21.8142153 -> V=1.09487, theta=-10.28712
% INFO    : Bus 302	: V=1.09703109, theta=-21.8140313 -> V=1.09487, theta=-10.28707
% INFO    : Bus 303	: V=1.05269235, theta=-35.8186212 -> V=1.04998, theta=-24.02827
% INFO    : Bus 304	: V=1.11613945, theta=2.25209779 -> V=1.1097, theta=1.23936
% INFO    : Bus 305	: V=1.11671042, theta=2.0123457 -> V=1.10917, theta=1.03385
% INFO    : Bus 306	: V=1.08517736, theta=-5.86904062 -> V=1.08641, theta=-5.37483
% INFO    : Bus 307	: V=1.06872487, theta=-25.2703054 -> V=1.07776, theta=-15.46935
% INFO    : Bus 308	: V=1.07530526, theta=-20.6528766 -> V=1.08393, theta=-10.96067
% INFO    : Bus 309	: V=1.05815643, theta=-20.8229326 -> V=1.07759, theta=-10.06042
% INFO    : Bus 310	: V=1.07131285, theta=-10.9308855 -> V=1.06006, theta=0.11987
% INFO    : Bus 311	: V=1.07127467, theta=-10.9547324 -> V=1.05983, theta=0.09536
% INFO    : Bus 312	: V=1.03719147, theta=-15.8129302 -> V=1.06361, theta=-9.22417
% INFO    : Bus 313	: V=1.06963153, theta=-18.5963853 -> V=1.07533, theta=-9.17864
% INFO    : Bus 314	: V=1.04284038, theta=-16.1851678 -> V=1.06054, theta=-12.17977
% INFO    : Bus 315	: V=1.04318748, theta=-16.1726054 -> V=1.06088, theta=-12.16762
% INFO    : Bus 316	: V=1.08763111, theta=-12.5782765 -> V=1.09671, theta=-3.10986
% INFO    : Bus 317	: V=1.05003975, theta=-20.5479874 -> V=1.07505, theta=-10.34316
% INFO    : Bus 318	: V=1.05317308, theta=-26.7601952 -> V=1.08744, theta=-18.4407
% INFO    : Bus 319	: V=1.06041278, theta=-14.2439475 -> V=1.07235, theta=-5.11063
% INFO    : Bus 320	: V=1.05442354, theta=-34.3365266 -> V=1.05942, theta=-23.19418
% INFO    : Bus 321	: V=1.06012491, theta=-17.9534853 -> V=1.07892, theta=-11.74138
% INFO    : Bus 323	: V=1.03174123, theta=-23.3598327 -> V=1.05044, theta=-16.24971
% INFO    : Bus 324	: V=1.02202359, theta=-20.7034054 -> V=1.01135, theta=-12.25636
% INFO    : Bus 325	: V=1.06858172, theta=-48.7545757 -> V=1.07056, theta=-36.49072
% INFO    : Bus 326	: V=1.06565947, theta=-17.9546018 -> V=1.07947, theta=-8.26055
% INFO    : Bus 327	: V=1.04781338, theta=-22.0170098 -> V=1.04416, theta=-14.81359
% INFO    : Bus 328	: V=1.06990992, theta=-12.6826487 -> V=1.06643, theta=-5.41537
% INFO    : Bus 329	: V=1.0639001, theta=-12.1926388 -> V=1.08386, theta=-4.17584
% INFO    : Bus 330	: V=1.07219057, theta=-29.0980207 -> V=1.08209, theta=-19.09371
% INFO    : Bus 331	: V=1.06477843, theta=-26.0211123 -> V=1.07386, theta=-16.20766
% INFO    : Bus 332	: V=1.06493967, theta=-25.9907321 -> V=1.07402, theta=-16.17779
% INFO    : Bus 333	: V=1.06514771, theta=-24.4421875 -> V=1.0724, theta=-14.07146
% INFO    : Bus 334	: V=1.04308653, theta=-16.1437361 -> V=1.05986, theta=-11.94622
% INFO    : Bus 335	: V=1.06487862, theta=-33.1705416 -> V=1.0645, theta=-21.75399
% INFO    : Bus 336	: V=1.08354341, theta=-32.8117605 -> V=1.08444, theta=-20.39322
% INFO    : Bus 337	: V=1.08330135, theta=-32.8599583 -> V=1.08444, theta=-20.44402
% INFO    : Bus 338	: V=1.08307124, theta=-32.7781827 -> V=1.08444, theta=-20.33238
% INFO    : Bus 339	: V=1.08521524, theta=-30.8841931 -> V=1.08723, theta=-18.71208
% INFO    : Bus 340	: V=1.08191618, theta=-11.1533198 -> V=1.07785, theta=-3.59902
% INFO    : Bus 341	: V=1.05273638, theta=-26.7503097 -> V=1.08701, theta=-18.43146
% INFO    : Bus 342	: V=1.0766929, theta=-28.6118117 -> V=1.08658, theta=-18.61676
% INFO    : Bus 343	: V=1.0639689, theta=-28.9415432 -> V=1.08015, theta=-19.07132
% INFO    : Bus 344	: V=1.06416808, theta=-29.283104 -> V=1.08043, theta=-19.40485
% INFO    : Bus 345	: V=1.04576567, theta=-14.1105985 -> V=1.06472, theta=-7.11141
% INFO    : Bus 346	: V=1.04726679, theta=-14.9456277 -> V=1.06456, theta=-8.02425
% INFO    : Bus 347	: V=1.0706605, theta=-12.768673 -> V=1.08176, theta=-5.95084
% INFO    : Bus 348	: V=1.08293912, theta=-33.0389123 -> V=1.08378, theta=-20.62668
% INFO    : Bus 350	: V=1.08508277, theta=-30.9546087 -> V=1.08707, theta=-18.796
% INFO    : Bus 351	: V=1.05684199, theta=-25.3335134 -> V=1.08503, theta=-17.11658
% INFO    : Bus 352	: V=1.05688051, theta=-25.3730305 -> V=1.08507, theta=-17.15415
% INFO    : Bus 353	: V=1.04676316, theta=-20.2003303 -> V=1.06659, theta=-13.6945
% INFO    : Bus 354	: V=1.05668919, theta=-23.0228678 -> V=1.07659, theta=-14.66606
% INFO    : Bus 355	: V=1.0909646, theta=-15.1501471 -> V=1.08483, theta=-5.12862
% INFO    : Bus 356	: V=1.06, theta=-16.3259715 -> V=1.0841, theta=-6.45477
% INFO    : Bus 357	: V=1.10235888, theta=-0.232965964 -> V=1.09501, theta=0.68057
% INFO    : Bus 358	: V=1.04642813, theta=-10.9475511 -> V=1.06634, theta=-5.87528
% INFO    : Bus 359	: V=1.05486439, theta=-35.1440767 -> V=1.05986, theta=-23.99416
% INFO    : Bus 360	: V=1.07902878, theta=-11.4278378 -> V=1.07529, theta=-4.02016
% INFO    : Bus 361	: V=1.07809089, theta=-11.3633597 -> V=1.07493, theta=-3.99294
% INFO    : Bus 362	: V=1.07450815, theta=-12.3180246 -> V=1.07107, theta=-4.99764
% INFO    : Bus 363	: V=1.09646442, theta=-7.74437629 -> V=1.08997, theta=-0.34272
% INFO    : Bus 364	: V=1.02550249, theta=-15.951644 -> V=1.04781, theta=-10.7818
% INFO    : Bus 365	: V=1.03299789, theta=-20.1429461 -> V=1.05798, theta=-13.70621
% INFO    : Bus 366	: V=0.991872024, theta=-22.7015594 -> V=1.01426, theta=-16.29963
% INFO    : Bus 367	: V=1.0543237, theta=-14.044989 -> V=1.06748, theta=-10.68639
% INFO    : Bus 368	: V=1.04423955, theta=-16.0671018 -> V=1.06407, theta=-11.34584
% INFO    : Bus 369	: V=1.07862358, theta=-13.8721688 -> V=1.09568, theta=-8.94434
% INFO    : Bus 370	: V=1.05156629, theta=-26.9190989 -> V=1.08582, theta=-18.58992
% INFO    : Bus 371	: V=1.07730704, theta=-28.5139083 -> V=1.08718, theta=-18.52046
% INFO    : Bus 372	: V=1.09641447, theta=-8.71136376 -> V=1.09036, theta=-2.28842
% INFO    : Bus 373	: V=1.09643353, theta=-8.65455752 -> V=1.09016, theta=-2.23049
% INFO    : Bus 374	: V=1.06625554, theta=-25.8238786 -> V=1.08398, theta=-17.18933
% INFO    : Bus 375	: V=1.04514713, theta=-26.9375845 -> V=1.06522, theta=-18.51733
% INFO    : Bus 376	: V=1.06392107, theta=-7.89790514 -> V=1.08092, theta=-4.24676
% INFO    : Bus 377	: V=1.05228773, theta=-15.4593333 -> V=1.06714, theta=-12.02942
% INFO    : Bus 378	: V=1.06739164, theta=-12.8954511 -> V=1.06601, theta=-5.61435
% INFO    : Bus 379	: V=1.07298734, theta=-17.2387711 -> V=1.07985, theta=-7.13231
% INFO    : Bus 380	: V=1.04875212, theta=-9.05478582 -> V=1.07836, theta=-4.71089
% INFO    : Bus 381	: V=1.10277775, theta=-0.0111713957 -> V=1.09493, theta=0.73919
% INFO    : Bus 382	: V=1.10277907, theta=-0.00853592052 -> V=1.09493, theta=0.73988
% INFO    : Bus 383	: V=1.10286766, theta=0.00655061759 -> V=1.09491, theta=0.74389
% INFO    : Bus 384	: V=1.10292264, theta=-0.0112403231 -> V=1.09491, theta=0.74389
% INFO    : Bus 385	: V=1.04708183, theta=-14.7216052 -> V=1.06698, theta=-7.83069
% INFO    : Bus 386	: V=1.07069729, theta=-16.8799671 -> V=1.07034, theta=-7.1085
% INFO    : Bus 387	: V=1.05215939, theta=-12.8675403 -> V=1.07366, theta=-6.15408
% INFO    : Bus 388	: V=1.04695385, theta=-19.250519 -> V=1.06664, theta=-8.57284
% INFO    : Bus 389	: V=1.05221253, theta=-19.5921648 -> V=1.07252, theta=-8.95027
% INFO    : Bus 390	: V=1.05960141, theta=-14.4505973 -> V=1.07797, theta=-3.89066
% INFO    : Bus 391	: V=1.03798976, theta=-15.625386 -> V=1.05389, theta=-12.28491
% INFO    : Bus 392	: V=1.07512899, theta=-11.1319703 -> V=1.07448, theta=-3.44843
% INFO    : Bus 393	: V=1.05646181, theta=-17.1600417 -> V=1.06888, theta=-10.95451
% INFO    : Bus 394	: V=1.08822413, theta=-2.49070331 -> V=1.09204, theta=-3.56477
% INFO    : Bus 395	: V=1.06508634, theta=-14.3020222 -> V=1.05891, theta=-8.39579
% INFO    : Bus 396	: V=1.00534967, theta=-16.8799717 -> V=1.00501, theta=-7.1085
% INFO    : Bus 397	: V=1.07069755, theta=-16.8799717 -> V=1.07034, theta=-7.1085
% INFO    : Bus 398	: V=1.06505854, theta=-25.2643212 -> V=1.06659, theta=-14.47471
% INFO    : Bus 399	: V=1.03579922, theta=-14.5352985 -> V=1.05394, theta=-11.92381
% INFO    : Bus 400	: V=1.07826621, theta=-15.7465651 -> V=1.08455, theta=-3.78606
% INFO    : Bus 401	: V=1.07918525, theta=-15.6110764 -> V=1.08455, theta=-3.63478
% INFO    : Bus 402	: V=1.06185776, theta=-29.5945901 -> V=1.07818, theta=-19.70725
% INFO    : Bus 403	: V=1.04645031, theta=-26.7062565 -> V=1.06655, theta=-18.29385
% INFO    : Bus 404	: V=1.04254093, theta=-16.1764241 -> V=1.05834, theta=-12.09852
% INFO    : Bus 405	: V=1.06607467, theta=-26.4483029 -> V=1.07517, theta=-16.62789
% INFO    : Bus 406	: V=1.05609227, theta=-22.5008182 -> V=1.07901, theta=-12.28693
% INFO    : Bus 407	: V=1.06688037, theta=-24.5464742 -> V=1.08445, theta=-15.92539
% INFO    : Bus 408	: V=1.0653986, theta=-13.9372596 -> V=1.05926, theta=-8.02695
% INFO    : Bus 409	: V=1.0651778, theta=-32.7328837 -> V=1.06715, theta=-21.36316
% INFO    : Bus 410	: V=1.07625422, theta=-28.5921034 -> V=1.08614, theta=-18.59727
% INFO    : Bus 411	: V=1.09075694, theta=-3.21115136 -> V=1.0958, theta=-3.5878
% INFO    : Bus 412	: V=1.05533977, theta=-28.9774795 -> V=1.07788, theta=-20.28592
% INFO    : Bus 413	: V=1.09063832, theta=-3.22156659 -> V=1.0957, theta=-3.6012
% INFO    : Bus 414	: V=1.05107059, theta=-19.9088696 -> V=1.06927, theta=-13.49269
% INFO    : Bus 416	: V=1.05475626, theta=-8.37996768 -> V=1.08026, theta=-4.28401
% INFO    : Bus 418	: V=1.07904014, theta=-11.5431073 -> V=1.06209, theta=-5.60501
% INFO    : Bus 419	: V=1.05797231, theta=-18.1006919 -> V=1.07532, theta=-12.47931
% INFO    : Bus 420	: V=1.08091451, theta=-21.9328164 -> V=1.08294, theta=-11.29931
% INFO    : Bus 421	: V=1.08945598, theta=-17.7332785 -> V=1.09364, theta=-7.64309
% INFO    : Bus 422	: V=1.01512336, theta=-18.2458533 -> V=1.03172, theta=-14.77134
% INFO    : Bus 423	: V=1.0339687, theta=-23.7695271 -> V=1.05671, theta=-13.36606
% INFO    : Bus 424	: V=1.07195979, theta=-18.0540113 -> V=1.07731, theta=-8.67211
% INFO    : Bus 425	: V=1.0796068, theta=-15.724084 -> V=1.08444, theta=-3.40232
% INFO    : Bus 426	: V=1.06465718, theta=-13.6493527 -> V=1.08969, theta=-10.31633
% INFO    : Bus 427	: V=1.04360813, theta=-16.1099507 -> V=1.06129, theta=-12.10704
% INFO    : Bus 428	: V=1.06811944, theta=-12.5930983 -> V=1.06387, theta=-6.69793
% INFO    : Bus 429	: V=1.08222715, theta=-6.2150771 -> V=1.08877, theta=-3.88507
% INFO    : Bus 430	: V=1.04584046, theta=-14.1153663 -> V=1.05828, theta=-10.94037
% INFO    : Bus 431	: V=1.0964632, theta=-23.7536334 -> V=1.10385, theta=-12.4393
% INFO    : Bus 432	: V=1.03133114, theta=-7.91776815 -> V=1.05973, theta=-7.95126
% INFO    : Bus 433	: V=1.03906204, theta=2.12975973 -> V=1.04143, theta=1.85974
% INFO    : Bus 434	: V=1.07429732, theta=-46.8129921 -> V=1.0768, theta=-34.61213
% INFO    : Bus 435	: V=1.07386667, theta=-28.4242045 -> V=1.07297, theta=-16.96349
% INFO    : Bus 436	: V=1.08845112, theta=-23.3402966 -> V=1.08773, theta=-11.86592
% INFO    : Bus 437	: V=1.0699474, theta=-4.51321252 -> V=1.08419, theta=-3.28426
% INFO    : Bus 438	: V=1.06916213, theta=-4.5291607 -> V=1.08419, theta=-3.28426
% INFO    : Bus 439	: V=1.03967664, theta=-41.4979257 -> V=1.04552, theta=-29.63726
% INFO    : Bus 440	: V=1.07022981, theta=-34.3090298 -> V=1.07251, theta=-22.51479
% INFO    : Bus 441	: V=1.0787119, theta=-30.045354 -> V=1.08059, theta=-18.37472
% INFO    : Bus 442	: V=1.06077972, theta=-16.9403304 -> V=1.08524, theta=-6.99221
% INFO    : Bus 443	: V=1.07051712, theta=-10.7133376 -> V=1.09553, theta=-1.05179
% INFO    : Bus 444	: V=1.04562161, theta=-18.5023562 -> V=1.06065, theta=-8.13481
% INFO    : Bus 445	: V=1.07213161, theta=-36.7005561 -> V=1.06737, theta=-24.36892
% INFO    : Bus 446	: V=1.04182661, theta=-16.1008045 -> V=1.05729, theta=-12.07264
% INFO    : Bus 447	: V=1.06681493, theta=-25.4583622 -> V=1.08443, theta=-16.84323
% INFO    : Bus 448	: V=1.06536801, theta=-25.921559 -> V=1.07152, theta=-15.35496
% INFO    : Bus 449	: V=1.07605129, theta=-7.31306759 -> V=1.08456, theta=-5.14732
% INFO    : Bus 450	: V=1.06608933, theta=-16.4154485 -> V=1.08088, theta=-6.75312
% INFO    : Bus 451	: V=1.10172879, theta=-12.7441174 -> V=1.101, theta=-3.51569
% INFO    : Bus 452	: V=1.10172879, theta=-12.7441174 -> V=1.101, theta=-3.51569
% INFO    : Bus 453	: V=1.10172793, theta=-12.7428249 -> V=1.101, theta=-3.5144
% INFO    : Bus 454	: V=1.10172612, theta=-12.7402396 -> V=1.101, theta=-3.51165
% INFO    : Bus 455	: V=1.05398772, theta=-28.7171956 -> V=1.07604, theta=-19.97633
% INFO    : Bus 456	: V=1.06368005, theta=-11.6798867 -> V=1.05221, theta=-5.85565
% INFO    : Bus 458	: V=1.09486718, theta=-6.30034896 -> V=1.07652, theta=-0.78493
% INFO    : Bus 459	: V=1.05694177, theta=-11.0134485 -> V=1.06543, theta=-7.16824
% INFO    : Bus 460	: V=1.03891659, theta=2.08174568 -> V=1.04079, theta=1.60161
% INFO    : Bus 461	: V=1.07975719, theta=-18.2502511 -> V=1.07637, theta=-7.97735
% INFO    : Bus 462	: V=1.08118216, theta=-14.0428362 -> V=1.07547, theta=-3.51127
% INFO    : Bus 463	: V=1.0549785, theta=-28.3340301 -> V=1.06889, theta=-17.4892
% INFO    : Bus 464	: V=1.05766957, theta=-28.08067 -> V=1.07152, theta=-17.2001
% INFO    : Bus 465	: V=1.06769816, theta=-25.1316966 -> V=1.07367, theta=-14.58652
% INFO    : Bus 466	: V=1.07882905, theta=-15.4861262 -> V=1.08554, theta=-5.28989
% INFO    : Bus 467	: V=1.05940089, theta=-19.0007666 -> V=1.05621, theta=-8.96289
% INFO    : Bus 468	: V=1.0195515, theta=-21.0227955 -> V=1.00978, theta=-12.62478
% INFO    : Bus 469	: V=1.06344187, theta=-13.816029 -> V=1.07956, theta=-10.49059
% INFO    : Bus 470	: V=1.06387759, theta=-13.7771446 -> V=1.07999, theta=-10.45285
% INFO    : Bus 471	: V=1.039, theta=-13.8590088 -> V=1.06816, theta=-8.83286
% INFO    : Bus 472	: V=1.05020706, theta=-27.0418825 -> V=1.08451, theta=-18.70523
% INFO    : Bus 473	: V=1.05517026, theta=-22.8385884 -> V=1.07442, theta=-14.30917
% INFO    : Bus 474	: V=1.076, theta=-22.9933997 -> V=1.07713, theta=-12.11231
% INFO    : Bus 475	: V=1.05013537, theta=-14.2259235 -> V=1.07651, theta=-10.84179
% INFO    : Bus 1832	: V=1.04562026, theta=-15.9385777 -> V=1.06165, theta=-11.6148
% INFO    : Bus 476	: V=1.04712462, theta=-11.6251507 -> V=1.0693, theta=-10.40668
% INFO    : Bus 477	: V=1.01449328, theta=-15.7988643 -> V=1.04776, theta=-12.37083
% INFO    : Bus 478	: V=1.07552368, theta=-11.8011311 -> V=1.07242, theta=-4.43197
% INFO    : Bus 479	: V=1.06495455, theta=-18.0926855 -> V=1.07909, theta=-8.49633
% INFO    : Bus 480	: V=1.10280351, theta=2.19710435 -> V=1.10795, theta=-0.19701
% INFO    : Bus 481	: V=1.10281003, theta=2.19691964 -> V=1.10795, theta=-0.19701
% INFO    : Bus 482	: V=1.08922142, theta=-1.81085744 -> V=1.09693, theta=-3.31152
% INFO    : Bus 483	: V=1.08938132, theta=-1.79868379 -> V=1.09693, theta=-3.31152
% INFO    : Bus 484	: V=1.05247289, theta=-26.7741314 -> V=1.08675, theta=-18.45382
% INFO    : Bus 485	: V=1.02465995, theta=-27.4083475 -> V=1.04108, theta=-19.09336
% INFO    : Bus 486	: V=1.02464287, theta=-27.4058061 -> V=1.04106, theta=-19.0909
% INFO    : Bus 487	: V=1.02464096, theta=-27.4079457 -> V=1.04106, theta=-19.09297
% INFO    : Bus 488	: V=1.02462691, theta=-27.4051375 -> V=1.04105, theta=-19.09025
% INFO    : Bus 489	: V=1.02466593, theta=-27.3998782 -> V=1.04109, theta=-19.08516
% INFO    : Bus 490	: V=1.04874899, theta=-14.2745846 -> V=1.07455, theta=-10.89942
% INFO    : Bus 491	: V=1.02911635, theta=-26.6380483 -> V=1.04542, theta=-18.34677
% INFO    : Bus 492	: V=1.0284583, theta=-26.7163676 -> V=1.04478, theta=-18.42266
% INFO    : Bus 493	: V=1.06106021, theta=-29.742956 -> V=1.06202, theta=-18.43867
% INFO    : Bus 494	: V=1.06481709, theta=-16.2702259 -> V=1.0794, theta=-7.38584
% INFO    : Bus 495	: V=1.05092886, theta=-18.6962718 -> V=1.06609, theta=-8.31063
% INFO    : Bus 496	: V=1.01778397, theta=-11.7941471 -> V=1.06643, theta=-9.0457
% INFO    : Bus 497	: V=1.01778921, theta=-11.7941854 -> V=1.06643, theta=-9.04573
% INFO    : Bus 498	: V=1.08159871, theta=-5.83117213 -> V=1.10117, theta=-4.48172
% INFO    : Bus 499	: V=1.08161338, theta=-5.82808271 -> V=1.10118, theta=-4.47867
% INFO    : Bus 500	: V=1.0178351, theta=-11.7945176 -> V=1.06648, theta=-9.04603
% INFO    : Bus 501	: V=1.01788215, theta=-11.7721029 -> V=1.06664, theta=-9.02225
% INFO    : Bus 502	: V=1.01788078, theta=-11.7713229 -> V=1.06664, theta=-9.02225
% INFO    : Bus 503	: V=1.01788079, theta=-11.7713294 -> V=1.06664, theta=-9.02225
% INFO    : Bus 504	: V=1.07802292, theta=-15.7625626 -> V=1.08424, theta=-3.83177
% INFO    : Bus 506	: V=1.04493595, theta=-14.3043027 -> V=1.03471, theta=-8.28732
% INFO    : Bus 507	: V=1.1029175, theta=-14.5627837 -> V=1.09744, theta=-3.23377
% INFO    : Bus 508	: V=1.09742027, theta=-17.2963017 -> V=1.09432, theta=-6.07557
% INFO    : Bus 509	: V=1.09749696, theta=-17.2965361 -> V=1.0944, theta=-6.07581
% INFO    : Bus 510	: V=1.10251923, theta=-14.5452463 -> V=1.09759, theta=-3.21898
% INFO    : Bus 511	: V=1.05710964, theta=-13.8440605 -> V=1.07035, theta=-10.48707
% INFO    : Bus 512	: V=1.0662873, theta=-25.8198879 -> V=1.08401, theta=-17.18547
% INFO    : Bus 513	: V=1.08623508, theta=-33.8979487 -> V=1.0869, theta=-22.57305
% INFO    : Bus 514	: V=1.04605141, theta=-23.7009345 -> V=1.06726, theta=-12.92288
% INFO    : Bus 515	: V=1.06299015, theta=-33.7461929 -> V=1.06878, theta=-22.73008
% INFO    : Bus 516	: V=1.03258984, theta=-16.406839 -> V=1.06072, theta=-9.80525
% INFO    : Bus 517	: V=1.03741018, theta=-21.6264614 -> V=1.05735, theta=-10.84973
% INFO    : Bus 519	: V=1.0397322, theta=-18.2263459 -> V=1.06501, theta=-10.39253
% INFO    : Bus 520	: V=1.06232242, theta=-29.5615482 -> V=1.07864, theta=-19.67517
% INFO    : Bus 521	: V=1.06250867, theta=-29.534154 -> V=1.07882, theta=-19.64856
% INFO    : Bus 522	: V=1.04640957, theta=-26.6358882 -> V=1.0669, theta=-18.22541
% INFO    : Bus 523	: V=1.051495, theta=-17.6370461 -> V=1.03852, theta=-8.99436
% INFO    : Bus 524	: V=1.07264211, theta=-25.9126237 -> V=1.08276, theta=-16.96628
% INFO    : Bus 525	: V=1.05140032, theta=-15.1878153 -> V=1.07388, theta=-8.79837
% INFO    : Bus 526	: V=1.07170305, theta=-7.23315714 -> V=1.08024, theta=-5.06862
% INFO    : Bus 527	: V=1.02592769, theta=-15.0648552 -> V=1.04673, theta=-10.04821
% INFO    : Bus 528	: V=1.06607205, theta=-12.3393602 -> V=1.0849, theta=-7.69581
% INFO    : Bus 529	: V=1.04859923, theta=-26.897296 -> V=1.07183, theta=-18.60718
% INFO    : Bus 530	: V=1.06781756, theta=-12.8674248 -> V=1.06643, theta=-5.58625
% INFO    : Bus 531	: V=1.06424984, theta=-28.5238889 -> V=1.08034, theta=-18.66408
% INFO    : Bus 532	: V=1.06396464, theta=-28.8794581 -> V=1.08015, theta=-19.01414
% INFO    : Bus 533	: V=1.03073351, theta=-15.2402229 -> V=1.05805, theta=-10.23905
% INFO    : Bus 534	: V=1.08773204, theta=-14.1559578 -> V=1.08877, theta=-4.44034
% INFO    : Bus 535	: V=1.06783551, theta=-24.7855201 -> V=1.08544, theta=-16.16495
% INFO    : Bus 536	: V=1.07738626, theta=-24.5566164 -> V=1.08722, theta=-15.58114
% INFO    : Bus 537	: V=1.07445499, theta=-25.4028093 -> V=1.0844, theta=-16.41283
% INFO    : Bus 538	: V=1.00944068, theta=-8.32083161 -> V=1.04521, theta=-7.9653
% INFO    : Bus 539	: V=1.00943914, theta=-8.31991861 -> V=1.04521, theta=-7.9653
% INFO    : Bus 540	: V=1.00943602, theta=-8.31941187 -> V=1.0452, theta=-7.9653
% INFO    : Bus 541	: V=1.00943549, theta=-8.3191253 -> V=1.0452, theta=-7.9653
% INFO    : Bus 542	: V=1.00945625, theta=-8.33195375 -> V=1.04518, theta=-7.98021
% INFO    : Bus 544	: V=1.04899911, theta=-11.3896412 -> V=1.06359, theta=-6.10776
% INFO    : Bus 545	: V=1.06032257, theta=-14.6799205 -> V=1.0779, theta=-6.87242
% INFO    : Bus 546	: V=1.08322417, theta=-16.4416602 -> V=1.08108, theta=-7.5329
% INFO    : Bus 547	: V=1.05607449, theta=-23.2811491 -> V=1.07603, theta=-14.91536
% INFO    : Bus 548	: V=1.0723139, theta=-29.0808013 -> V=1.08221, theta=-19.07682
% INFO    : Bus 549	: V=1.0769879, theta=-15.6622345 -> V=1.08368, theta=-5.46264
% INFO    : Bus 550	: V=1.09030535, theta=-15.7936486 -> V=1.09281, theta=-6.17639
% INFO    : Bus 551	: V=1.06535132, theta=-17.1484792 -> V=1.08757, theta=-8.90172
% INFO    : Bus 552	: V=1.0615945, theta=-17.7231356 -> V=1.08436, theta=-9.42686
% INFO    : Bus 553	: V=1.07111315, theta=-15.4133788 -> V=1.09117, theta=-7.37768
% INFO    : Bus 554	: V=1.10173284, theta=-9.35040759 -> V=1.09479, theta=0.06266
% INFO    : Bus 555	: V=1.04555101, theta=-15.9365481 -> V=1.06158, theta=-11.61281
% INFO    : Bus 556	: V=1.06917143, theta=-11.9837139 -> V=1.08204, theta=-7.43974
% INFO    : Bus 557	: V=1.04684307, theta=-14.2633349 -> V=1.07038, theta=-7.42191
% INFO    : Bus 558	: V=1.05254662, theta=-13.985752 -> V=1.076, theta=-7.44796
% INFO    : Bus 559	: V=1.08134126, theta=-11.7478357 -> V=1.08887, theta=-5.41438
% INFO    : Bus 560	: V=1.02797355, theta=-6.96752409 -> V=1.07423, theta=-6.32447
% INFO    : Bus 561	: V=1.02798021, theta=-6.9656294 -> V=1.07414, theta=-6.32446
% INFO    : Bus 562	: V=1.02796894, theta=-6.96593662 -> V=1.07423, theta=-6.32447
% INFO    : Bus 563	: V=1.02797715, theta=-6.97705921 -> V=1.07415, theta=-6.33858
% INFO    : Bus 564	: V=1.02796859, theta=-6.9657117 -> V=1.07423, theta=-6.32447
% INFO    : Bus 565	: V=1.02796859, theta=-6.9657117 -> V=1.07423, theta=-6.32447
% INFO    : Bus 566	: V=1.02797654, theta=-6.97705916 -> V=1.07415, theta=-6.33858
% INFO    : Bus 567	: V=1.0459221, theta=-9.54008531 -> V=1.07736, theta=-4.85156
% INFO    : Bus 568	: V=1.07670116, theta=-17.7180976 -> V=1.08068, theta=-8.36714
% INFO    : Bus 569	: V=1.046487, theta=-21.3503606 -> V=1.06998, theta=-11.44142
% INFO    : Bus 570	: V=1.06138561, theta=-12.121768 -> V=1.05108, theta=-6.28151
% INFO    : Bus 572	: V=1.05037711, theta=-27.0279269 -> V=1.08468, theta=-18.69214
% INFO    : Bus 573	: V=1.0766215, theta=-28.5765786 -> V=1.08651, theta=-18.58202
% INFO    : Bus 574	: V=1.07298703, theta=-17.2387672 -> V=1.07985, theta=-7.1323
% INFO    : Bus 575	: V=1.05741053, theta=-9.51741505 -> V=1.0762, theta=-8.41579
% INFO    : Bus 576	: V=1.07078286, theta=-10.520989 -> V=1.09584, theta=-0.86312
% INFO    : Bus 577	: V=1.07068436, theta=-10.5336156 -> V=1.09582, theta=-0.87581
% INFO    : Bus 578	: V=1.0910361, theta=-15.1511838 -> V=1.0849, theta=-5.12966
% INFO    : Bus 579	: V=1.05066893, theta=-25.4808016 -> V=1.06999, theta=-17.1063
% INFO    : Bus 580	: V=1.06273532, theta=-18.9411587 -> V=1.0828, theta=-8.91336
% INFO    : Bus 581	: V=1.03386947, theta=-25.3309764 -> V=1.04974, theta=-17.06941
% INFO    : Bus 582	: V=1.11365484, theta=-16.9087515 -> V=1.10055, theta=-7.06825
% INFO    : Bus 583	: V=1.08121935, theta=-15.6520475 -> V=1.08477, theta=-3.03829
% INFO    : Bus 584	: V=1.02408891, theta=-8.00732925 -> V=1.0603, theta=-7.68496
% INFO    : Bus 585	: V=1.07871117, theta=-14.7075037 -> V=1.07883, theta=-5.50217
% INFO    : Bus 586	: V=1.06685158, theta=-25.0878569 -> V=1.06798, theta=-13.87418
% INFO    : Bus 587	: V=1.06678827, theta=-18.3284107 -> V=1.06815, theta=-7.24586
% INFO    : Bus 588	: V=1.10470951, theta=-2.75337202 -> V=1.10526, theta=-0.43226
% INFO    : Bus 589	: V=1.10468574, theta=-2.76850742 -> V=1.10526, theta=-0.43737
% INFO    : Bus 590	: V=1.10475734, theta=-3.18088072 -> V=1.10526, theta=-0.45637
% INFO    : Bus 591	: V=1.10484916, theta=-3.18381787 -> V=1.10526, theta=-0.45851
% INFO    : Bus 592	: V=1.10475321, theta=-3.1817133 -> V=1.10526, theta=-0.45708
% INFO    : Bus 593	: V=1.10468574, theta=-2.76850742 -> V=1.10526, theta=-0.43737
% INFO    : Bus 594	: V=1.06446089, theta=-11.7614074 -> V=1.05791, theta=-5.86029
% INFO    : Bus 595	: V=1.08228877, theta=-18.1727351 -> V=1.06878, theta=-11.27241
% INFO    : Bus 596	: V=1.09197257, theta=-10.5318382 -> V=1.07955, theta=-3.42067
% INFO    : Bus 597	: V=1.09228525, theta=-10.4474265 -> V=1.07984, theta=-3.38171
% INFO    : Bus 598	: V=1.0425394, theta=-21.7517499 -> V=1.06432, theta=-11.14639
% INFO    : Bus 599	: V=1.0640674, theta=-26.2804036 -> V=1.07315, theta=-16.46259
% INFO    : Bus 600	: V=1.06430956, theta=-26.1650523 -> V=1.07339, theta=-16.34918
% INFO    : Bus 601	: V=1.07455375, theta=-11.6187815 -> V=1.07269, theta=-3.77793
% INFO    : Bus 602	: V=1.0570522, theta=-17.0491631 -> V=1.06946, theta=-10.84617
% INFO    : Bus 603	: V=1.07465255, theta=-13.9822249 -> V=1.08064, theta=-7.84459
% INFO    : Bus 604	: V=1.04586984, theta=-14.0825735 -> V=1.0583, theta=-10.91149
% INFO    : Bus 605	: V=1.0470008, theta=-13.486533 -> V=1.05983, theta=-10.15224
% INFO    : Bus 606	: V=1.0404832, theta=-10.031601 -> V=1.07384, theta=-8.99952
% INFO    : Bus 607	: V=1.08349091, theta=-33.0982571 -> V=1.08357, theta=-20.6228
% INFO    : Bus 608	: V=1.05360214, theta=-26.6485749 -> V=1.08785, theta=-18.33563
% INFO    : Bus 609	: V=1.05168295, theta=-18.2770395 -> V=1.07347, theta=-12.05377
% INFO    : Bus 610	: V=1.03716242, theta=-22.8765839 -> V=1.0607, theta=-12.37952
% INFO    : Bus 611	: V=1.06131653, theta=-12.1339286 -> V=1.05101, theta=-6.29391
% INFO    : Bus 612	: V=1.0613318, theta=-12.1333701 -> V=1.05103, theta=-6.29334
% INFO    : Bus 613	: V=1.06129009, theta=-12.1355163 -> V=1.05098, theta=-6.29553
% INFO    : Bus 614	: V=1.06450839, theta=-13.6470277 -> V=1.08953, theta=-10.31401
% INFO    : Bus 615	: V=1.06103125, theta=-13.3580438 -> V=1.08583, theta=-10.03798
% INFO    : Bus 616	: V=1.06534994, theta=-12.0650429 -> V=1.08498, theta=-3.96376
% INFO    : Bus 617	: V=1.0820472, theta=-6.21803365 -> V=1.08859, theta=-3.88799
% INFO    : Bus 618	: V=1.06970074, theta=-8.17385183 -> V=1.07598, theta=-5.67944
% INFO    : Bus 619	: V=1.07215422, theta=-18.0182363 -> V=1.07751, theta=-8.63669
% INFO    : Bus 620	: V=1.08102188, theta=-21.9203347 -> V=1.08305, theta=-11.28691
% INFO    : Bus 621	: V=1.07826875, theta=-22.2927376 -> V=1.0803, theta=-11.65792
% INFO    : Bus 622	: V=1.06633037, theta=-13.1232999 -> V=1.06738, theta=-5.96138
% INFO    : Bus 623	: V=1.08968873, theta=-10.074844 -> V=1.09189, theta=-2.72855
% INFO    : Bus 624	: V=1.07699435, theta=-16.3687933 -> V=1.08146, theta=-7.13069
% INFO    : Bus 625	: V=1.08446783, theta=-32.8189941 -> V=1.08444, theta=-20.33437
% INFO    : Bus 626	: V=1.07183944, theta=-7.22393363 -> V=1.08038, theta=-5.05954
% INFO    : Bus 627	: V=1.01258265, theta=-8.44180778 -> V=1.04508, theta=-8.26253
% INFO    : Bus 628	: V=1.01237823, theta=-8.4390073 -> V=1.04488, theta=-8.2599
% INFO    : Bus 629	: V=1.06547576, theta=-25.8981466 -> V=1.08322, theta=-17.26124
% INFO    : Bus 630	: V=1.05120662, theta=-15.6406918 -> V=1.06645, theta=-12.2197
% INFO    : Bus 631	: V=1.05135301, theta=-15.6347667 -> V=1.06659, theta=-12.21395
% INFO    : Bus 632	: V=1.07277681, theta=-29.041257 -> V=1.08267, theta=-19.03797
% INFO    : Bus 633	: V=1.08762949, theta=-13.5117208 -> V=1.08888, theta=-3.76769
% INFO    : Bus 635	: V=1.08951379, theta=-14.0463739 -> V=1.10025, theta=-4.25783
% INFO    : Bus 637	: V=1.08771922, theta=-13.4594064 -> V=1.08889, theta=-3.71341
% INFO    : Bus 638	: V=1.08770038, theta=-13.4861956 -> V=1.08889, theta=-3.74111
% INFO    : Bus 639	: V=1.0895669, theta=-14.0210128 -> V=1.10041, theta=-4.23271
% INFO    : Bus 640	: V=1.05379349, theta=-15.3461916 -> V=1.06922, theta=-11.94216
% INFO    : Bus 641	: V=1.06277163, theta=-28.2947122 -> V=1.07879, theta=-18.44456
% INFO    : Bus 642	: V=1.06381926, theta=-28.2066839 -> V=1.07982, theta=-18.35913
% INFO    : Bus 643	: V=1.06724239, theta=-13.0705538 -> V=1.08598, theta=-3.33823
% INFO    : Bus 644	: V=1.02267285, theta=-8.21017923 -> V=1.05894, theta=-7.87421
% INFO    : Bus 645	: V=1.06302011, theta=-17.9935445 -> V=1.07954, theta=-11.16601
% INFO    : Bus 646	: V=1.02285238, theta=-13.6107721 -> V=1.06068, theta=-10.68657
% INFO    : Bus 647	: V=1.06281553, theta=-9.54544986 -> V=1.07111, theta=-6.88491
% INFO    : Bus 648	: V=1.05723657, theta=-13.6633925 -> V=1.0824, theta=-10.32555
% INFO    : Bus 649	: V=0.843316443, theta=-20.5467819 -> V=0.86923, theta=-9.41572
% INFO    : Bus 650	: V=1.05413692, theta=-20.5464054 -> V=1.08656, theta=-9.41536
% INFO    : Bus 651	: V=1.08414022, theta=-4.90485649 -> V=1.10049, theta=-4.36429
% INFO    : Bus 652	: V=1.05377083, theta=-18.0449839 -> V=1.07945, theta=-8.57256
% INFO    : Bus 653	: V=1.05493855, theta=-23.5573277 -> V=1.07495, theta=-15.18176
% INFO    : Bus 654	: V=1.06160881, theta=-26.3056788 -> V=1.07591, theta=-16.30581
% INFO    : Bus 655	: V=1.07814696, theta=-16.2016853 -> V=1.08261, theta=-6.96497
% INFO    : Bus 656	: V=1.07788815, theta=-16.1989899 -> V=1.08235, theta=-6.96229
% INFO    : Bus 657	: V=1.01706251, theta=-21.3745152 -> V=1.0387, theta=-15.02405
% INFO    : Bus 658	: V=1.05555997, theta=-18.0018226 -> V=1.07585, theta=-11.78459
% INFO    : Bus 659	: V=1.08130306, theta=-2.5869033 -> V=1.08374, theta=-4.23891
% INFO    : Bus 660	: V=1.05184154, theta=-15.5682577 -> V=1.06707, theta=-12.14932
% INFO    : Bus 662	: V=1.03859069, theta=1.93382018 -> V=1.04134, theta=1.78419
% INFO    : Bus 663	: V=1.03813441, theta=1.90893951 -> V=1.04151, theta=1.83871
% INFO    : Bus 664	: V=1.04631494, theta=-13.551508 -> V=1.05916, theta=-10.21565
% INFO    : Bus 665	: V=1.06939866, theta=-16.0442686 -> V=1.09153, theta=-7.27363
% INFO    : Bus 666	: V=1.0303379, theta=-19.6157948 -> V=1.02257, theta=-11.29506
% INFO    : Bus 667	: V=1.03827348, theta=-15.5970506 -> V=1.06409, theta=-9.01236
% INFO    : Bus 668	: V=1.01875459, theta=-13.1300508 -> V=1.0629, theta=-10.35252
% INFO    : Bus 669	: V=1.04523927, theta=-14.2927309 -> V=1.03502, theta=-8.27553
% INFO    : Bus 670	: V=1.04642355, theta=-22.0108085 -> V=1.07021, theta=-12.32009
% INFO    : Bus 671	: V=1.07255961, theta=-29.0554359 -> V=1.08245, theta=-19.0519
% INFO    : Bus 672	: V=1.07249515, theta=-29.0690379 -> V=1.08239, theta=-19.06526
% INFO    : Bus 673	: V=1.05678874, theta=-9.67521217 -> V=1.07559, theta=-8.56813
% INFO    : Bus 674	: V=1.0561863, theta=-11.910616 -> V=1.0789, theta=-5.85373
% INFO    : Bus 675	: V=1.07857308, theta=-5.51368418 -> V=1.09568, theta=-0.88289
% INFO    : Bus 676	: V=1.05309287, theta=-15.4923871 -> V=1.04887, theta=-9.56581
% INFO    : Bus 677	: V=1.06790711, theta=-23.3251576 -> V=1.06617, theta=-12.11279
% INFO    : Bus 678	: V=1.08027785, theta=-21.7554122 -> V=1.08019, theta=-10.4353
% INFO    : Bus 679	: V=1.08043104, theta=-21.7279644 -> V=1.08038, theta=-10.40629
% INFO    : Bus 680	: V=1.10293175, theta=-18.7370854 -> V=1.09412, theta=-7.37368
% INFO    : Bus 681	: V=1.03045596, theta=-12.2047613 -> V=1.07276, theta=-9.51982
% INFO    : Bus 682	: V=1.03045232, theta=-12.2049591 -> V=1.07276, theta=-9.51982
% INFO    : Bus 683	: V=1.03045172, theta=-12.2043196 -> V=1.07276, theta=-9.52218
% INFO    : Bus 684	: V=1.03044516, theta=-12.2017674 -> V=1.07276, theta=-9.51982
% INFO    : Bus 685	: V=1.03045269, theta=-12.2033925 -> V=1.07275, theta=-9.51981
% INFO    : Bus 686	: V=1.03045727, theta=-12.2033259 -> V=1.07277, theta=-9.51911
% INFO    : Bus 687	: V=1.03037332, theta=-12.2164558 -> V=1.07258, theta=-9.53395
% INFO    : Bus 689	: V=1.06005165, theta=-11.5497622 -> V=1.07725, theta=-4.97402
% INFO    : Bus 690	: V=1.06514075, theta=-7.4259537 -> V=1.08227, theta=-3.93911
% INFO    : Bus 691	: V=1.06514096, theta=-7.42635489 -> V=1.08227, theta=-3.9395
% INFO    : Bus 692	: V=1.06340936, theta=-29.3767096 -> V=1.07969, theta=-19.49553
% INFO    : Bus 693	: V=1.06343239, theta=-29.376233 -> V=1.07971, theta=-19.49507
% INFO    : Bus 694	: V=1.0812395, theta=-14.7977896 -> V=1.08012, theta=-5.42902
% INFO    : Bus 695	: V=1.07490256, theta=-47.0299125 -> V=1.07742, theta=-34.82961
% INFO    : Bus 696	: V=1.07389875, theta=-46.8982345 -> V=1.07641, theta=-34.69854
% INFO    : Bus 697	: V=1.08045813, theta=-2.94520959 -> V=1.08309, theta=-4.48155
% INFO    : Bus 698	: V=1.06669686, theta=-6.11898368 -> V=1.07875, theta=-6.40433
% INFO    : Bus 699	: V=1.05919537, theta=-25.0379939 -> V=1.08731, theta=-16.83611
% INFO    : Bus 700	: V=1.07537035, theta=-23.9705875 -> V=1.08611, theta=-15.21243
% INFO    : Bus 701	: V=1.10246486, theta=-18.511677 -> V=1.09933, theta=-8.17229
% INFO    : Bus 702	: V=1.06448743, theta=-17.8540319 -> V=1.08723, theta=-8.67934
% INFO    : Bus 703	: V=1.07206855, theta=-29.1101813 -> V=1.08197, theta=-19.10565
% INFO    : Bus 704	: V=1.05750697, theta=-20.4859576 -> V=1.08611, theta=-9.51838
% INFO    : Bus 705	: V=1.08817241, theta=-23.9818625 -> V=1.08757, theta=-12.55853
% INFO    : Bus 707	: V=1.0910014, theta=-15.1504307 -> V=1.08487, theta=-5.12891
% INFO    : Bus 708	: V=1.04834663, theta=-19.3869281 -> V=1.06729, theta=-13.2803
% INFO    : Bus 1833	: V=1.04546534, theta=-18.4504255 -> V=1.06533, theta=-12.75359
% INFO    : Bus 709	: V=1.06132996, theta=-16.3214262 -> V=1.07786, theta=-10.23847
% INFO    : Bus 710	: V=1.05819587, theta=-33.4278068 -> V=1.06296, theta=-22.07088
% INFO    : Bus 711	: V=1.08054312, theta=-25.9430713 -> V=1.08162, theta=-14.53435
% INFO    : Bus 712	: V=1.0631781, theta=-38.9287487 -> V=1.06579, theta=-27.67396
% INFO    : Bus 713	: V=1.07455104, theta=-16.0605746 -> V=1.08345, theta=-4.4709
% INFO    : Bus 715	: V=1.05176635, theta=-21.7868922 -> V=1.07556, theta=-11.78652
% INFO    : Bus 716	: V=0.99407431, theta=-27.5463589 -> V=1.02195, theta=-17.60488
% INFO    : Bus 717	: V=1.0339117, theta=-20.7858237 -> V=1.05996, theta=-11.18319
% INFO    : Bus 718	: V=1.05500103, theta=-19.88397 -> V=1.07827, theta=-10.03803
% INFO    : Bus 719	: V=1.06293561, theta=-15.2007048 -> V=1.08688, theta=-5.66777
% INFO    : Bus 720	: V=1.04160828, theta=-16.1152608 -> V=1.05708, theta=-12.08668
% INFO    : Bus 721	: V=1.0416443, theta=-16.1151381 -> V=1.05711, theta=-12.08656
% INFO    : Bus 722	: V=1.05433367, theta=-14.0450719 -> V=1.06749, theta=-10.68647
% INFO    : Bus 723	: V=1.06323675, theta=-29.4931764 -> V=1.07955, theta=-19.60903
% INFO    : Bus 724	: V=1.06317823, theta=-29.4932244 -> V=1.07949, theta=-19.60907
% INFO    : Bus 725	: V=1.06330574, theta=-29.4861654 -> V=1.07961, theta=-19.60223
% INFO    : Bus 726	: V=1.06635899, theta=-26.2624096 -> V=1.07554, theta=-16.42566
% INFO    : Bus 727	: V=1.06289968, theta=-26.2158539 -> V=1.07716, theta=-16.15757
% INFO    : Bus 728	: V=1.03723235, theta=-18.9012654 -> V=1.02782, theta=-10.51274
% INFO    : Bus 729	: V=1.02354527, theta=-23.9691096 -> V=1.02028, theta=-13.96445
% INFO    : Bus 730	: V=1.05434103, theta=-28.6516069 -> V=1.07638, theta=-19.91334
% INFO    : Bus 731	: V=1.05535023, theta=-18.2607984 -> V=1.07918, theta=-9.8835
% INFO    : Bus 732	: V=1.0538715, theta=-10.0150079 -> V=1.08004, theta=-8.81714
% INFO    : Bus 733	: V=1.07501549, theta=-6.53519228 -> V=1.09546, theta=-5.35944
% INFO    : Bus 734	: V=1.06777845, theta=-25.7960619 -> V=1.07689, theta=-15.97705
% INFO    : Bus 735	: V=1.07227894, theta=-29.1661129 -> V=1.08218, theta=-19.16066
% INFO    : Bus 736	: V=1.06059897, theta=-14.0274577 -> V=1.07414, theta=-4.80184
% INFO    : Bus 737	: V=1.06721174, theta=-13.077687 -> V=1.08585, theta=-3.35053
% INFO    : Bus 738	: V=1.05980671, theta=-10.0511562 -> V=1.06813, theta=-7.3828
% INFO    : Bus 739	: V=1.097996, theta=-2.39728819 -> V=1.09984, theta=-1.94124
% INFO    : Bus 740	: V=1.07984081, theta=-48.244983 -> V=1.08235, theta=-36.03905
% INFO    : Bus 741	: V=1.06998647, theta=-38.0134898 -> V=1.07209, theta=-26.08553
% INFO    : Bus 742	: V=1.08252303, theta=-30.8673364 -> V=1.08449, theta=-18.96659
% INFO    : Bus 743	: V=1.0818652, theta=-30.8639339 -> V=1.08383, theta=-18.96281
% INFO    : Bus 744	: V=1.05722842, theta=-17.284813 -> V=1.0829, theta=-11.11246
% INFO    : Bus 745	: V=1.08220819, theta=-5.85626974 -> V=1.0834, theta=-5.58636
% INFO    : Bus 746	: V=1.01887293, theta=-13.4825646 -> V=1.06125, theta=-10.70042
% INFO    : Bus 747	: V=1.10460816, theta=-18.4503047 -> V=1.10128, theta=-6.91924
% INFO    : Bus 748	: V=1.10458156, theta=-18.4526279 -> V=1.10126, theta=-6.92158
% INFO    : Bus 749	: V=1.06496553, theta=-16.577315 -> V=1.08031, theta=-6.23593
% INFO    : Bus 750	: V=1.03133936, theta=-19.8164164 -> V=1.05167, theta=-14.9446
% INFO    : Bus 751	: V=1.04808052, theta=-15.9585576 -> V=1.06292, theta=-12.30792
% INFO    : Bus 752	: V=1.04872803, theta=-9.05547475 -> V=1.07834, theta=-4.71154
% INFO    : Bus 753	: V=1.11857031, theta=-16.1724933 -> V=1.10073, theta=-6.55124
% INFO    : Bus 754	: V=1.05010421, theta=-17.013406 -> V=1.05253, theta=-10.97828
% INFO    : Bus 755	: V=1.06154878, theta=-12.1031376 -> V=1.05124, theta=-6.26249
% INFO    : Bus 756	: V=1.0658174, theta=-25.8766226 -> V=1.08355, theta=-17.24039
% INFO    : Bus 757	: V=1.0447742, theta=-20.2923959 -> V=1.06495, theta=-13.85863
% INFO    : Bus 758	: V=1.07487384, theta=-25.3576631 -> V=1.08481, theta=-16.3685
% INFO    : Bus 759	: V=1.06658111, theta=-26.2115214 -> V=1.07566, theta=-16.395
% INFO    : Bus 760	: V=1.06265239, theta=-11.0177696 -> V=1.08889, theta=-3.41941
% INFO    : Bus 761	: V=1.03874834, theta=-18.4004071 -> V=1.02851, theta=-9.97524
% INFO    : Bus 762	: V=1.06064488, theta=-13.8898986 -> V=1.08073, theta=-5.28301
% INFO    : Bus 763	: V=1.02626805, theta=-15.5083323 -> V=1.05517, theta=-11.82037
% INFO    : Bus 764	: V=1.05053625, theta=-11.697892 -> V=1.07521, theta=-8.23455
% INFO    : Bus 765	: V=1.0711486, theta=-8.29789026 -> V=1.07795, theta=-4.86103
% INFO    : Bus 766	: V=1.08422312, theta=-4.78089448 -> V=1.08938, theta=-1.42951
% INFO    : Bus 767	: V=1.06200907, theta=-20.7196138 -> V=1.06927, theta=-11.12226
% INFO    : Bus 768	: V=1.06593952, theta=-14.3160559 -> V=1.07754, theta=-5.53084
% INFO    : Bus 769	: V=1.03432879, theta=-7.60143627 -> V=1.07712, theta=-7.00917
% INFO    : Bus 770	: V=1.0842322, theta=-15.6071669 -> V=1.08437, theta=-5.40843
% INFO    : Bus 771	: V=1.06933811, theta=-16.0533325 -> V=1.06791, theta=-7.17161
% INFO    : Bus 772	: V=1.03593271, theta=-7.15855778 -> V=1.06419, theta=-7.23195
% INFO    : Bus 774	: V=1.05943737, theta=-4.57457514 -> V=1.08178, theta=-5.00044
% INFO    : Bus 2016	: V=0.943259593, theta=-19.4031358 -> V=0.9387, theta=-9.5644
% INFO    : Bus 775	: V=1.07103299, theta=-19.0790378 -> V=1.06609, theta=-9.28637
% INFO    : Bus 776	: V=1.09480513, theta=-14.356339 -> V=1.09012, theta=-5.01174
% INFO    : Bus 777	: V=1.04913261, theta=-14.7086437 -> V=1.05382, theta=-8.07857
% INFO    : Bus 778	: V=1.04931104, theta=-13.5620684 -> V=1.06904, theta=-10.66848
% INFO    : Bus 779	: V=1.00453938, theta=-25.1330183 -> V=1.03087, theta=-15.30878
% INFO    : Bus 780	: V=1.01094846, theta=-20.6308965 -> V=1.0348, theta=-11.17069
% INFO    : Bus 783	: V=1.0443468, theta=-20.064567 -> V=1.07014, theta=-10.49557
% INFO    : Bus 784	: V=1.06994588, theta=-18.3508419 -> V=1.09457, theta=-8.99334
% INFO    : Bus 785	: V=1.07450815, theta=-46.7469456 -> V=1.07702, theta=-34.54795
% INFO    : Bus 786	: V=1.07551082, theta=-41.1612399 -> V=1.0779, theta=-28.97888
% INFO    : Bus 787	: V=1.07093374, theta=-43.1732449 -> V=1.0732, theta=-30.96302
% INFO    : Bus 788	: V=1.02970912, theta=-22.9612609 -> V=1.04995, theta=-12.15705
% INFO    : Bus 789	: V=1.07601536, theta=-28.202998 -> V=1.08583, theta=-18.21465
% INFO    : Bus 790	: V=1.06753095, theta=-26.6548744 -> V=1.0768, theta=-16.79446
% INFO    : Bus 791	: V=1.06379694, theta=-13.1455168 -> V=1.0876, theta=-9.83626
% INFO    : Bus 792	: V=1.07707115, theta=-9.0283078 -> V=1.0903, theta=-6.53954
% INFO    : Bus 793	: V=1.05312736, theta=-13.539616 -> V=1.08229, theta=-10.13055
% INFO    : Bus 794	: V=1.06309403, theta=-37.346922 -> V=1.05899, theta=-25.41488
% INFO    : Bus 795	: V=1.05009975, theta=-20.0875296 -> V=1.05047, theta=-9.8201
% INFO    : Bus 796	: V=1.08797904, theta=-1.28887192 -> V=1.08963, theta=-3.03403
% INFO    : Bus 797	: V=1.08803694, theta=-1.28251923 -> V=1.08966, theta=-3.02721
% INFO    : Bus 798	: V=1.06493803, theta=-18.1141841 -> V=1.07885, theta=-8.44688
% INFO    : Bus 799	: V=1.03031749, theta=-19.6169689 -> V=1.02255, theta=-11.29625
% INFO    : Bus 800	: V=1.03593519, theta=-16.6909094 -> V=1.05163, theta=-12.52702
% INFO    : Bus 801	: V=1.09007687, theta=-4.93107329 -> V=1.0913, theta=-4.43897
% INFO    : Bus 802	: V=1.09763487, theta=-2.560859 -> V=1.09828, theta=-1.80593
% INFO    : Bus 803	: V=1.067, theta=-13.1301835 -> V=1.07577, theta=-4.56961
% INFO    : Bus 804	: V=1.04450504, theta=-30.8316641 -> V=1.06714, theta=-22.04214
% INFO    : Bus 805	: V=1.09701166, theta=-17.2973248 -> V=1.09391, theta=-6.07661
% INFO    : Bus 806	: V=1.06204761, theta=-29.6151776 -> V=1.07838, theta=-19.72719
% INFO    : Bus 807	: V=1.07250536, theta=-29.1114946 -> V=1.0824, theta=-19.10702
% INFO    : Bus 808	: V=1.06692111, theta=-13.0537183 -> V=1.06682, theta=-5.83589
% INFO    : Bus 809	: V=1.05485057, theta=-20.5147246 -> V=1.08665, theta=-9.40043
% INFO    : Bus 810	: V=1.08424049, theta=-41.0088413 -> V=1.07974, theta=-29.0681
% INFO    : Bus 811	: V=1.05971337, theta=-14.505253 -> V=1.05448, theta=-8.58599
% INFO    : Bus 812	: V=1.06788436, theta=-13.0927263 -> V=1.06195, theta=-7.18306
% INFO    : Bus 813	: V=1.06376515, theta=-26.1289685 -> V=1.07742, theta=-15.37874
% INFO    : Bus 814	: V=1.07709009, theta=-21.1220927 -> V=1.09071, theta=-10.10763
% INFO    : Bus 815	: V=1.10855661, theta=-17.7226243 -> V=1.09123, theta=-6.01872
% INFO    : Bus 816	: V=1.05425867, theta=-17.8736414 -> V=1.07993, theta=-8.40928
% INFO    : Bus 817	: V=1.108, theta=-18.0136508 -> V=1.10825, theta=-5.98795
% INFO    : Bus 818	: V=1.06766522, theta=-12.2760449 -> V=1.06479, theta=-6.38638
% INFO    : Bus 819	: V=1.07180439, theta=-12.1892592 -> V=1.06613, theta=-6.28257
% INFO    : Bus 820	: V=1.06447552, theta=-11.757215 -> V=1.05793, theta=-5.85606
% INFO    : Bus 821	: V=1.09183993, theta=-8.06595536 -> V=1.0809, theta=-2.12484
% INFO    : Bus 822	: V=1.08122529, theta=-5.97463318 -> V=1.08242, theta=-5.70446
% INFO    : Bus 823	: V=1.0811318, theta=-6.01294173 -> V=1.08232, theta=-5.74269
% INFO    : Bus 824	: V=1.03097523, theta=-25.7739774 -> V=1.04746, theta=-17.60844
% INFO    : Bus 825	: V=1.06601793, theta=-12.8165902 -> V=1.06237, theta=-5.71658
% INFO    : Bus 826	: V=1.05681608, theta=-25.3974021 -> V=1.08502, theta=-17.17734
% INFO    : Bus 827	: V=1.08416295, theta=-15.6303882 -> V=1.08442, theta=-5.43721
% INFO    : Bus 829	: V=1.08359327, theta=-28.6787928 -> V=1.08482, theta=-17.16036
% INFO    : Bus 830	: V=1.03195978, theta=-7.60494576 -> V=1.06033, theta=-7.65489
% INFO    : Bus 831	: V=1.03084878, theta=-7.59069108 -> V=1.05925, theta=-7.64136
% INFO    : Bus 832	: V=1.10281376, theta=-18.5760256 -> V=1.0995, theta=-7.69672
% INFO    : Bus 833	: V=1.06036931, theta=-24.8889594 -> V=1.08845, theta=-16.69465
% INFO    : Bus 834	: V=1.07719638, theta=-23.7040974 -> V=1.08792, theta=-14.95117
% INFO    : Bus 835	: V=1.05727354, theta=-26.0767694 -> V=1.08869, theta=-17.79314
% INFO    : Bus 836	: V=1.06038745, theta=-24.8861638 -> V=1.08847, theta=-16.692
% INFO    : Bus 837	: V=1.0772035, theta=-23.7028816 -> V=1.08793, theta=-14.94998
% INFO    : Bus 838	: V=1.06899742, theta=-19.7608606 -> V=1.08657, theta=-11.82261
% INFO    : Bus 839	: V=1.07204193, theta=-19.2591525 -> V=1.08684, theta=-11.45223
% INFO    : Bus 840	: V=1.06241556, theta=-18.0355904 -> V=1.08496, theta=-9.73995
% INFO    : Bus 841	: V=1.03171934, theta=-24.5023113 -> V=1.04924, theta=-16.81738
% INFO    : Bus 842	: V=1.05511309, theta=-11.400389 -> V=1.07596, theta=-5.33225
% INFO    : Bus 843	: V=1.06778932, theta=-12.2767246 -> V=1.06491, theta=-6.38706
% INFO    : Bus 844	: V=1.05900038, theta=-12.5276632 -> V=1.05122, theta=-6.65669
% INFO    : Bus 845	: V=1.05846412, theta=-29.1288197 -> V=1.08175, theta=-20.52097
% INFO    : Bus 846	: V=1.0423403, theta=-21.6536385 -> V=1.067, theta=-11.19666
% INFO    : Bus 847	: V=1.05552277, theta=-12.7846683 -> V=1.07358, theta=-6.22983
% INFO    : Bus 848	: V=1.07269763, theta=-29.0408524 -> V=1.08259, theta=-19.03756
% INFO    : Bus 849	: V=1.0842287, theta=-2.18095289 -> V=1.08693, theta=-3.84991
% INFO    : Bus 851	: V=1.09819105, theta=0.17553974 -> V=1.10092, theta=-1.70423
% INFO    : Bus 853	: V=1.06758164, theta=-20.5292143 -> V=1.06354, theta=-10.47839
% INFO    : Bus 854	: V=1.0523158, theta=-19.3825872 -> V=1.07178, theta=-8.67124
% INFO    : Bus 855	: V=1.04520858, theta=-19.6279272 -> V=1.06483, theta=-8.9222
% INFO    : Bus 857	: V=1.05594488, theta=-15.2635146 -> V=1.07452, theta=-4.6675
% INFO    : Bus 858	: V=1.05442234, theta=-16.1954766 -> V=1.08551, theta=-6.69526
% INFO    : Bus 859	: V=1.04216046, theta=-16.3256072 -> V=1.05764, theta=-12.03677
% INFO    : Bus 860	: V=1.0613846, theta=-21.9020415 -> V=1.08506, theta=-11.61387
% INFO    : Bus 861	: V=1.06135639, theta=-21.9045793 -> V=1.08504, theta=-11.61547
% INFO    : Bus 862	: V=1.10436039, theta=-12.4101024 -> V=1.09495, theta=-1.79589
% INFO    : Bus 863	: V=1.10436276, theta=-12.4042802 -> V=1.09497, theta=-1.78097
% INFO    : Bus 864	: V=1.10436229, theta=-12.3972692 -> V=1.09497, theta=-1.78097
% INFO    : Bus 865	: V=1.04360276, theta=-22.7172424 -> V=1.06445, theta=-11.96416
% INFO    : Bus 866	: V=1.06833749, theta=-26.5180746 -> V=1.0776, theta=-16.66002
% INFO    : Bus 867	: V=1.06964624, theta=-26.5235069 -> V=1.07892, theta=-16.66552
% INFO    : Bus 868	: V=1.05443041, theta=-19.0928703 -> V=1.04419, theta=-9.83073
% INFO    : Bus 869	: V=1.07305644, theta=-3.49958549 -> V=1.07566, theta=-5.11433
% INFO    : Bus 870	: V=1.04427815, theta=-15.6919162 -> V=1.06747, theta=-9.15898
% INFO    : Bus 871	: V=1.06111922, theta=-11.5973623 -> V=1.07703, theta=-4.94206
% INFO    : Bus 872	: V=1.05532829, theta=-18.6443728 -> V=1.04405, theta=-9.58371
% INFO    : Bus 873	: V=1.06170931, theta=-29.6668471 -> V=1.07804, theta=-19.77733
% INFO    : Bus 874	: V=1.081105, theta=-5.88457169 -> V=1.10079, theta=-4.53514
% INFO    : Bus 875	: V=1.05971872, theta=-26.8550768 -> V=1.07344, theta=-16.08655
% INFO    : Bus 876	: V=1.04551777, theta=-12.7992993 -> V=1.07384, theta=-8.34448
% INFO    : Bus 877	: V=1.0343211, theta=-7.5798641 -> V=1.07729, theta=-6.98704
% INFO    : Bus 878	: V=1.03431733, theta=-7.57986367 -> V=1.07728, theta=-6.98704
% INFO    : Bus 880	: V=1.0343211, theta=-7.5798641 -> V=1.07728, theta=-6.98704
% INFO    : Bus 881	: V=1.04255811, theta=-20.0272492 -> V=1.07448, theta=-6.74273
% INFO    : Bus 882	: V=1.07602513, theta=-12.6993011 -> V=1.08526, theta=-5.1218
% INFO    : Bus 883	: V=1.0529351, theta=-15.4550759 -> V=1.06838, theta=-12.04798
% INFO    : Bus 884	: V=1.05370618, theta=-15.4305969 -> V=1.06914, theta=-12.02421
% INFO    : Bus 885	: V=1.07855818, theta=-2.57377706 -> V=1.08145, theta=-4.1732
% INFO    : Bus 886	: V=1.0650804, theta=-24.7586711 -> V=1.08255, theta=-16.16233
% INFO    : Bus 887	: V=1.06508261, theta=-24.7584655 -> V=1.08255, theta=-16.16213
% INFO    : Bus 888	: V=1.07635683, theta=-15.8540041 -> V=1.08463, theta=-4.20517
% INFO    : Bus 889	: V=1.03772924, theta=-13.7711413 -> V=1.0411, theta=-0.18203
% INFO    : Bus 890	: V=1.08591501, theta=-14.2680165 -> V=1.10188, theta=-8.46402
% INFO    : Bus 891	: V=1.08716404, theta=-14.0552858 -> V=1.1008, theta=-8.18781
% INFO    : Bus 892	: V=1.06344463, theta=-29.3755687 -> V=1.07972, theta=-19.49443
% INFO    : Bus 893	: V=1.05113235, theta=-21.7990654 -> V=1.07447, theta=-11.47665
% INFO    : Bus 894	: V=1.0745211, theta=-25.4115824 -> V=1.08447, theta=-16.42149
% INFO    : Bus 895	: V=1.07764599, theta=-28.5274745 -> V=1.08753, theta=-18.53398
% INFO    : Bus 896	: V=1.05284621, theta=-22.4966867 -> V=1.06942, theta=-12.55778
% INFO    : Bus 897	: V=1.069, theta=-18.6390767 -> V=1.1, theta=-5.43197
% INFO    : Bus 898	: V=1.05700416, theta=-22.5975393 -> V=1.07814, theta=-14.33815
% INFO    : Bus 899	: V=1.05541192, theta=-20.4087137 -> V=1.0786, theta=-12.56398
% INFO    : Bus 900	: V=1.04687573, theta=-26.5805617 -> V=1.06735, theta=-18.17214
% INFO    : Bus 901	: V=1.04669786, theta=-26.5906025 -> V=1.06718, theta=-18.18181
% INFO    : Bus 902	: V=1.04883276, theta=-13.6334922 -> V=1.07193, theta=-7.45725
% INFO    : Bus 903	: V=1.06169043, theta=-28.9938714 -> V=1.06238, theta=-17.67792
% INFO    : Bus 904	: V=1.0652562, theta=-30.8999248 -> V=1.06553, theta=-19.53771
% INFO    : Bus 905	: V=1.01377723, theta=-18.955025 -> V=1.03056, theta=-15.41084
% INFO    : Bus 906	: V=1.06717757, theta=-25.6951466 -> V=1.08488, theta=-17.06466
% INFO    : Bus 907	: V=1.07528248, theta=-25.2727933 -> V=1.08521, theta=-16.28512
% INFO    : Bus 908	: V=1.106, theta=-18.3024602 -> V=1.10339, theta=-6.62084
% INFO    : Bus 909	: V=1.05882635, theta=-26.8877947 -> V=1.07256, theta=-16.11844
% INFO    : Bus 910	: V=1.02366607, theta=-27.5251933 -> V=1.04011, theta=-19.20666
% INFO    : Bus 911	: V=1.08141839, theta=-5.08361799 -> V=1.09781, theta=-4.53777
% INFO    : Bus 912	: V=1.0765775, theta=-25.033114 -> V=1.08648, theta=-16.04969
% INFO    : Bus 913	: V=1.07661772, theta=-25.030833 -> V=1.08652, theta=-16.04745
% INFO    : Bus 914	: V=1.07664344, theta=-25.0298056 -> V=1.08655, theta=-16.04645
% INFO    : Bus 915	: V=1.09360556, theta=-14.3479994 -> V=1.10526, theta=-7.86624
% INFO    : Bus 916	: V=1.09288639, theta=-14.4441078 -> V=1.10481, theta=-7.96365
% INFO    : Bus 917	: V=1.03877244, theta=2.13772143 -> V=1.04177, theta=1.95256
% INFO    : Bus 918	: V=1.06791501, theta=-13.1700166 -> V=1.07612, theta=-4.60097
% INFO    : Bus 919	: V=1.06411468, theta=-24.3075306 -> V=1.06066, theta=-13.31867
% INFO    : Bus 920	: V=1.07712327, theta=-12.7258902 -> V=1.08877, theta=-2.26262
% INFO    : Bus 921	: V=1.085, theta=-17.9806585 -> V=1.09956, theta=-5.43198
% INFO    : Bus 922	: V=1.07707574, theta=-28.5184164 -> V=1.08695, theta=-18.52482
% INFO    : Bus 923	: V=1.02957885, theta=-17.3601822 -> V=1.04624, theta=-13.79429
% INFO    : Bus 924	: V=1.04650574, theta=-26.6221706 -> V=1.06699, theta=-18.21219
% INFO    : Bus 925	: V=1.07897469, theta=-24.3828531 -> V=1.089, theta=-15.46442
% INFO    : Bus 926	: V=1.02179029, theta=-12.4764106 -> V=1.06685, theta=-9.73836
% INFO    : Bus 927	: V=1.02179029, theta=-12.4764106 -> V=1.06685, theta=-9.73836
% INFO    : Bus 928	: V=1.02183393, theta=-12.4543182 -> V=1.06701, theta=-9.71694
% INFO    : Bus 929	: V=1.05895862, theta=-12.5334679 -> V=1.05085, theta=-6.66758
% INFO    : Bus 930	: V=1.0736311, theta=-3.13142375 -> V=1.07604, theta=-4.82499
% INFO    : Bus 931	: V=1.07338267, theta=-16.7205394 -> V=1.07869, theta=-6.5049
% INFO    : Bus 932	: V=1.05132966, theta=-21.8538974 -> V=1.07538, theta=-11.7996
% INFO    : Bus 933	: V=1.00369003, theta=-18.0256596 -> V=1.03118, theta=-13.80349
% INFO    : Bus 934	: V=1.11197642, theta=-6.18685997 -> V=1.11249, theta=2.67712
% INFO    : Bus 935	: V=1.11170165, theta=-6.22239115 -> V=1.11249, theta=2.64725
% INFO    : Bus 936	: V=1.1118402, theta=-6.49394381 -> V=1.11249, theta=2.37719
% INFO    : Bus 937	: V=1.1120945, theta=-6.2065173 -> V=1.11249, theta=2.66486
% INFO    : Bus 938	: V=1.06850682, theta=-16.8730219 -> V=1.0824, theta=-7.01546
% INFO    : Bus 939	: V=1.0714841, theta=-31.7947981 -> V=1.07302, theta=-20.39767
% INFO    : Bus 940	: V=1.06961954, theta=-31.9431802 -> V=1.07116, theta=-20.54562
% INFO    : Bus 941	: V=1.07001509, theta=-12.722609 -> V=1.06652, theta=-5.4474
% INFO    : Bus 942	: V=1.02224958, theta=-27.705935 -> V=1.03872, theta=-19.3818
% INFO    : Bus 943	: V=1.04044147, theta=-12.9185663 -> V=1.06679, theta=-5.56999
% INFO    : Bus 944	: V=1.03536371, theta=-24.1977248 -> V=1.05071, theta=-15.95409
% INFO    : Bus 945	: V=1.05794436, theta=-22.2812327 -> V=1.08082, theta=-12.07654
% INFO    : Bus 946	: V=0.976606025, theta=-29.1609472 -> V=1.00461, theta=-19.12873
% INFO    : Bus 947	: V=1.05016407, theta=-19.9795614 -> V=1.07056, theta=-9.92406
% INFO    : Bus 948	: V=1.0877847, theta=-1.40128652 -> V=1.0896, theta=-3.15037
% INFO    : Bus 949	: V=1.06685735, theta=-18.6297636 -> V=1.08209, theta=-10.99958
% INFO    : Bus 950	: V=1.10451301, theta=-7.91939699 -> V=1.10526, theta=0.03398
% INFO    : Bus 951	: V=1.10554215, theta=-7.7084425 -> V=1.10598, theta=0.25176
% INFO    : Bus 952	: V=1.1055309, theta=-7.71623759 -> V=1.10596, theta=0.24379
% INFO    : Bus 953	: V=1.05517695, theta=-16.6166527 -> V=1.07939, theta=-12.57539
% INFO    : Bus 954	: V=1.05872442, theta=-12.5572759 -> V=1.05094, theta=-6.68671
% INFO    : Bus 955	: V=1.06331123, theta=-29.4864792 -> V=1.07962, theta=-19.60253
% INFO    : Bus 956	: V=1.04833909, theta=-25.8389714 -> V=1.06771, theta=-17.45174
% INFO    : Bus 957	: V=1.04117271, theta=-18.7642521 -> V=1.06116, theta=-13.12611
% INFO    : Bus 958	: V=1.03129323, theta=-22.5687777 -> V=1.05146, theta=-11.77348
% INFO    : Bus 959	: V=1.04375639, theta=-15.9597443 -> V=1.06686, theta=-9.44081
% INFO    : Bus 960	: V=1.06361173, theta=-10.0327144 -> V=1.08155, theta=-4.53375
% INFO    : Bus 961	: V=1.09313916, theta=-19.8876616 -> V=1.09509, theta=-8.96315
% INFO    : Bus 962	: V=1.07674164, theta=-25.0223339 -> V=1.08665, theta=-16.0391
% INFO    : Bus 963	: V=1.07567548, theta=-15.0702029 -> V=1.07913, theta=-4.52467
% INFO    : Bus 964	: V=1.06586265, theta=-26.4509843 -> V=1.07495, theta=-16.63049
% INFO    : Bus 965	: V=0.985392775, theta=-14.5641528 -> V=1.00307, theta=-13.28854
% INFO    : Bus 966	: V=1.07618736, theta=-15.8641481 -> V=1.08444, theta=-4.22677
% INFO    : Bus 967	: V=1.03758737, theta=-13.7935796 -> V=1.04096, theta=-0.22618
% INFO    : Bus 968	: V=1.07819063, theta=-21.0465449 -> V=1.09256, theta=-9.84496
% INFO    : Bus 969	: V=1.07889326, theta=-21.0393481 -> V=1.09118, theta=-9.96049
% INFO    : Bus 970	: V=1.07819412, theta=-21.043374 -> V=1.09258, theta=-9.84199
% INFO    : Bus 971	: V=1.07826262, theta=-21.0387054 -> V=1.09272, theta=-9.82685
% INFO    : Bus 972	: V=1.0612547, theta=-26.4244123 -> V=1.07489, theta=-15.76294
% INFO    : Bus 973	: V=1.121, theta=-15.8478804 -> V=1.10059, theta=-6.34693
% INFO    : Bus 974	: V=1.06520984, theta=-16.8150164 -> V=1.08234, theta=-6.4896
% INFO    : Bus 975	: V=1.048, theta=-13.819024 -> V=1.07309, theta=-5.8277
% INFO    : Bus 976	: V=1.05529919, theta=-15.3435312 -> V=1.05809, theta=-7.40489
% INFO    : Bus 977	: V=1.02752021, theta=-27.4108625 -> V=1.03903, theta=-16.30096
% INFO    : Bus 978	: V=1.06082879, theta=-15.6462066 -> V=1.07174, theta=-4.78853
% INFO    : Bus 979	: V=1.06143123, theta=-15.6424578 -> V=1.07235, theta=-4.7849
% INFO    : Bus 980	: V=1.0696489, theta=-20.5229474 -> V=1.08132, theta=-12.7617
% INFO    : Bus 981	: V=1.03611607, theta=-13.634703 -> V=1.05853, theta=-6.46287
% INFO    : Bus 982	: V=1.04825531, theta=-26.1825424 -> V=1.06787, theta=-17.79296
% INFO    : Bus 983	: V=1.06842856, theta=-10.5052975 -> V=1.08553, theta=-4.1163
% INFO    : Bus 984	: V=1.06876544, theta=-16.8529307 -> V=1.08264, theta=-6.98973
% INFO    : Bus 985	: V=1.06859222, theta=-16.8664464 -> V=1.08255, theta=-7.0073
% INFO    : Bus 986	: V=1.06332941, theta=-7.8107096 -> V=1.08055, theta=-4.24699
% INFO    : Bus 987	: V=1.04807029, theta=-15.9596773 -> V=1.06291, theta=-12.30901
% INFO    : Bus 988	: V=1.08177915, theta=-11.1124851 -> V=1.07786, theta=-3.59508
% INFO    : Bus 989	: V=1.00585199, theta=-17.1358042 -> V=1.03561, theta=-13.36145
% INFO    : Bus 990	: V=1.06692261, theta=-35.6196161 -> V=1.0678, theta=-23.21338
% INFO    : Bus 991	: V=1.0612956, theta=-26.9054593 -> V=1.0754, theta=-16.63813
% INFO    : Bus 992	: V=1.00421105, theta=-19.3970268 -> V=1.0316, theta=-15.21524
% INFO    : Bus 993	: V=1.06255602, theta=-29.5218561 -> V=1.07887, theta=-19.63662
% INFO    : Bus 994	: V=1.06257433, theta=-29.5220064 -> V=1.07888, theta=-19.63676
% INFO    : Bus 995	: V=1.0625951, theta=-29.5157554 -> V=1.07891, theta=-19.6307
% INFO    : Bus 996	: V=1.03308136, theta=-18.1125261 -> V=1.06166, theta=-11.5961
% INFO    : Bus 997	: V=1.0456622, theta=-26.6645236 -> V=1.06597, theta=-18.25124
% INFO    : Bus 998	: V=1.07711423, theta=-12.7287755 -> V=1.08879, theta=-2.26469
% INFO    : Bus 999	: V=1.0965482, theta=-13.7438475 -> V=1.10394, theta=-2.43112
% INFO    : Bus 1000	: V=1.09644603, theta=-23.7712484 -> V=1.10384, theta=-12.45644
% INFO    : Bus 1001	: V=1.01571487, theta=-21.4094504 -> V=1.03739, theta=-15.05758
% INFO    : Bus 1002	: V=1.06843632, theta=-26.0316067 -> V=1.07761, theta=-16.19894
% INFO    : Bus 1003	: V=1.05953877, theta=-11.8361576 -> V=1.07668, theta=-5.06814
% INFO    : Bus 1004	: V=1.07339798, theta=-16.2293768 -> V=1.08231, theta=-4.63694
% INFO    : Bus 1005	: V=1.10991362, theta=-17.488263 -> V=1.09083, theta=-5.69944
% INFO    : Bus 1006	: V=1.05951838, theta=-18.8500289 -> V=1.06163, theta=-8.58424
% INFO    : Bus 1007	: V=1.06137316, theta=-48.2209403 -> V=1.06459, theta=-36.09369
% INFO    : Bus 1008	: V=1.10462084, theta=-4.12929595 -> V=1.08268, theta=1.04344
% INFO    : Bus 1010	: V=1.08294511, theta=-11.2833866 -> V=1.07791, theta=-3.60016
% INFO    : Bus 1011	: V=1.05611671, theta=-11.8997207 -> V=1.05936, theta=-6.28181
% INFO    : Bus 1012	: V=1.03317192, theta=-25.7638636 -> V=1.04932, theta=-17.49874
% INFO    : Bus 1013	: V=1.05073805, theta=-25.464995 -> V=1.07005, theta=-17.09106
% INFO    : Bus 1014	: V=1.06381618, theta=-24.5958935 -> V=1.07806, theta=-15.06477
% INFO    : Bus 1017	: V=1.06138648, theta=-19.8355301 -> V=1.07592, theta=-11.6046
% INFO    : Bus 1018	: V=1.06320881, theta=-19.4470771 -> V=1.0781, theta=-11.24944
% INFO    : Bus 1021	: V=1.05774142, theta=-28.833053 -> V=1.08115, theta=-20.26672
% INFO    : Bus 1022	: V=1.04877053, theta=-42.7499095 -> V=1.05331, theta=-30.85558
% INFO    : Bus 1023	: V=1.05700295, theta=-36.0696088 -> V=1.06046, theta=-24.30369
% INFO    : Bus 1024	: V=1.07954629, theta=-15.9218819 -> V=1.08255, theta=-6.36949
% INFO    : Bus 1025	: V=1.06660434, theta=-25.7730284 -> V=1.08432, theta=-17.14013
% INFO    : Bus 1026	: V=1.05210792, theta=-15.518061 -> V=1.06696, theta=-12.08653
% INFO    : Bus 1027	: V=1.05965643, theta=-13.0254538 -> V=1.07737, theta=-5.96801
% INFO    : Bus 1028	: V=1.01783085, theta=-8.02400883 -> V=1.05733, theta=-7.59489
% INFO    : Bus 1029	: V=1.07912747, theta=-2.65988214 -> V=1.08839, theta=-4.08034
% INFO    : Bus 1030	: V=1.0614706, theta=-45.5521697 -> V=1.06311, theta=-33.26185
% INFO    : Bus 1032	: V=1.05736697, theta=-13.1299397 -> V=1.08717, theta=-9.72909
% INFO    : Bus 1033	: V=1.08662931, theta=-13.923885 -> V=1.08795, theta=-4.19756
% INFO    : Bus 1035	: V=1.05145855, theta=-21.8209132 -> V=1.07551, theta=-11.76802
% INFO    : Bus 1036	: V=1.04373037, theta=-15.4470686 -> V=1.06703, theta=-8.95862
% INFO    : Bus 1037	: V=1.0244159, theta=-18.6097362 -> V=1.0472, theta=-14.03556
% INFO    : Bus 1038	: V=1.04807649, theta=-14.5230714 -> V=1.07402, theta=-11.13483
% INFO    : Bus 1834	: V=1.00363655, theta=-18.035722 -> V=1.03114, theta=-13.81328
% INFO    : Bus 1039	: V=1.06234818, theta=-16.4737586 -> V=1.08406, theta=-7.18038
% INFO    : Bus 1040	: V=1.0710269, theta=-31.7907679 -> V=1.07256, theta=-20.39363
% INFO    : Bus 1041	: V=1.08255466, theta=-27.4607842 -> V=1.08341, theta=-16.0148
% INFO    : Bus 1042	: V=1.06780844, theta=-7.87381106 -> V=1.07638, theta=-5.69917
% INFO    : Bus 1043	: V=1.04901734, theta=-15.4082258 -> V=1.07154, theta=-9.00953
% INFO    : Bus 1044	: V=1.06536223, theta=-18.0649365 -> V=1.07926, theta=-8.38863
% INFO    : Bus 1045	: V=1.0400833, theta=-37.2940897 -> V=1.04729, theta=-25.50932
% INFO    : Bus 1046	: V=1.04007503, theta=-37.2951252 -> V=1.04728, theta=-25.51036
% INFO    : Bus 1047	: V=1.04007462, theta=-37.2951139 -> V=1.04728, theta=-25.51034
% INFO    : Bus 1048	: V=1.09106886, theta=-7.25821213 -> V=1.07414, theta=-1.38031
% INFO    : Bus 1049	: V=1.06896551, theta=-12.8628429 -> V=1.08518, theta=-4.18795
% INFO    : Bus 1050	: V=1.06474068, theta=-25.9960532 -> V=1.07079, theta=-15.4366
% INFO    : Bus 1051	: V=1.03658944, theta=-42.0621063 -> V=1.04375, theta=-30.34724
% INFO    : Bus 1052	: V=1.04000937, theta=-37.3034108 -> V=1.0472, theta=-25.51863
% INFO    : Bus 1053	: V=1.07161359, theta=-15.448533 -> V=1.08101, theta=-4.40071
% INFO    : Bus 1054	: V=1.0877198, theta=-14.1513504 -> V=1.08876, theta=-4.43574
% INFO    : Bus 1055	: V=1.06819901, theta=-16.6275528 -> V=1.08178, theta=-7.06294
% INFO    : Bus 1056	: V=1.06192023, theta=-14.7938989 -> V=1.08376, theta=-7.56074
% INFO    : Bus 1057	: V=1.06546461, theta=-36.4233782 -> V=1.06078, theta=-24.39816
% INFO    : Bus 1058	: V=1.03343188, theta=-15.4587335 -> V=1.05062, theta=-12.48828
% INFO    : Bus 1059	: V=1.02098097, theta=-7.93052249 -> V=1.05233, theta=-7.83818
% INFO    : Bus 1060	: V=1.0795166, theta=-15.7422669 -> V=1.08435, theta=-3.42034
% INFO    : Bus 1061	: V=1.08812759, theta=-2.92011473 -> V=1.09334, theta=-3.78922
% INFO    : Bus 1062	: V=1.07282622, theta=-16.254738 -> V=1.08343, theta=-7.81436
% INFO    : Bus 1064	: V=1.07452933, theta=-16.0618841 -> V=1.08343, theta=-4.47219
% INFO    : Bus 1065	: V=1.0745513, theta=-16.066196 -> V=1.08345, theta=-4.47643
% INFO    : Bus 1066	: V=1.07441939, theta=-16.0668715 -> V=1.08332, theta=-4.47709
% INFO    : Bus 1067	: V=1.0611597, theta=-21.902046 -> V=1.08395, theta=-11.71308
% INFO    : Bus 1068	: V=1.08985017, theta=-15.6941587 -> V=1.09803, theta=-7.81326
% INFO    : Bus 1069	: V=1.03835083, theta=1.85588345 -> V=1.04064, theta=1.50798
% INFO    : Bus 1070	: V=1.03841343, theta=1.71987108 -> V=1.04127, theta=1.7502
% INFO    : Bus 1071	: V=1.06560131, theta=-35.753067 -> V=1.06844, theta=-23.95371
% INFO    : Bus 1072	: V=1.06520445, theta=-35.798671 -> V=1.06805, theta=-23.99908
% INFO    : Bus 1073	: V=1.04715456, theta=-26.5138989 -> V=1.06742, theta=-18.10616
% INFO    : Bus 1074	: V=1.04701138, theta=-26.5229493 -> V=1.06728, theta=-18.11487
% INFO    : Bus 1075	: V=1.09777062, theta=-2.55216662 -> V=1.0983, theta=-1.75782
% INFO    : Bus 1076	: V=1.09776549, theta=-2.55212717 -> V=1.0983, theta=-1.75782
% INFO    : Bus 1077	: V=1.09777062, theta=-2.55216662 -> V=1.0983, theta=-1.75782
% INFO    : Bus 1078	: V=1.0977734, theta=-2.55192679 -> V=1.0983, theta=-1.75663
% INFO    : Bus 1079	: V=1.05400888, theta=-11.7131967 -> V=1.0727, theta=-9.66831
% INFO    : Bus 1080	: V=1.06824025, theta=-8.97371236 -> V=1.08776, theta=-7.24483
% INFO    : Bus 1081	: V=1.03466186, theta=-8.44648783 -> V=1.07618, theta=-7.72444
% INFO    : Bus 1082	: V=1.03127926, theta=-6.97132652 -> V=1.07756, theta=-6.33834
% INFO    : Bus 1083	: V=1.03125457, theta=-6.95079293 -> V=1.07764, theta=-6.31633
% INFO    : Bus 1084	: V=1.0312558, theta=-6.95150809 -> V=1.07764, theta=-6.31634
% INFO    : Bus 1085	: V=1.03125463, theta=-6.95082486 -> V=1.07764, theta=-6.31633
% INFO    : Bus 1086	: V=1.06405961, theta=-27.9288085 -> V=1.07777, theta=-17.13351
% INFO    : Bus 1087	: V=1.06069879, theta=-25.0723043 -> V=1.08885, theta=-16.86937
% INFO    : Bus 1088	: V=1.06059456, theta=-25.0758019 -> V=1.08875, theta=-16.87268
% INFO    : Bus 1089	: V=1.07274204, theta=-3.26710424 -> V=1.07516, theta=-4.94699
% INFO    : Bus 1090	: V=1.07806108, theta=-15.7591589 -> V=1.08425, theta=-3.8254
% INFO    : Bus 1092	: V=1.04557656, theta=-18.2824345 -> V=1.03249, theta=-9.65577
% INFO    : Bus 1093	: V=1.05172031, theta=-29.3741202 -> V=1.0741, theta=-20.64465
% INFO    : Bus 1095	: V=1.05327155, theta=-21.9539926 -> V=1.07969, theta=-11.3569
% INFO    : Bus 1096	: V=1.04555318, theta=-14.2636545 -> V=1.0357, theta=-8.17546
% INFO    : Bus 1097	: V=1.07635306, theta=-28.1842855 -> V=1.08615, theta=-18.19616
% INFO    : Bus 1098	: V=1.06704838, theta=-27.0694154 -> V=1.07635, theta=-17.20206
% INFO    : Bus 1099	: V=1.07686988, theta=-15.8680253 -> V=1.0831, theta=-3.93603
% INFO    : Bus 1100	: V=1.08770553, theta=-14.1528593 -> V=1.08874, theta=-4.43725
% INFO    : Bus 1101	: V=1.06444833, theta=-16.090559 -> V=1.08019, theta=-6.3566
% INFO    : Bus 1103	: V=1.01245425, theta=-19.8549472 -> V=1.0369, theta=-15.3614
% INFO    : Bus 1104	: V=1.06725049, theta=-25.6929059 -> V=1.08495, theta=-17.06249
% INFO    : Bus 1105	: V=1.07531218, theta=-25.272192 -> V=1.08524, theta=-16.28453
% INFO    : Bus 1106	: V=1.04761475, theta=-17.3226755 -> V=1.0667, theta=-12.26977
% INFO    : Bus 1107	: V=1.04865728, theta=-45.6749659 -> V=1.05306, theta=-33.72544
% INFO    : Bus 1108	: V=1.07762867, theta=-16.6228419 -> V=1.0824, theta=-7.14087
% INFO    : Bus 1109	: V=1.07682879, theta=-20.7189564 -> V=1.08506, theta=-10.60079
% INFO    : Bus 1110	: V=1.08559098, theta=-15.7835273 -> V=1.09409, theta=-5.98255
% INFO    : Bus 1112	: V=1.05462105, theta=-11.4377195 -> V=1.07548, theta=-5.36815
% INFO    : Bus 1113	: V=1.07508531, theta=-16.2887097 -> V=1.07771, theta=-6.78893
% INFO    : Bus 1114	: V=1.06004193, theta=-17.7572169 -> V=1.08311, theta=-8.42952
% INFO    : Bus 1115	: V=1.05146332, theta=-22.8447653 -> V=1.06892, theta=-13.8611
% INFO    : Bus 1116	: V=1.05200046, theta=-15.4871631 -> V=1.06686, theta=-12.05654
% INFO    : Bus 1117	: V=1.05215889, theta=-15.4750004 -> V=1.06702, theta=-12.04472
% INFO    : Bus 1118	: V=1.03957289, theta=-19.0091273 -> V=1.06008, theta=-13.18377
% INFO    : Bus 1119	: V=1.07201815, theta=-7.25350158 -> V=1.08055, theta=-5.08864
% INFO    : Bus 1120	: V=1.03993712, theta=-21.887268 -> V=1.0333, theta=-11.36095
% INFO    : Bus 1121	: V=1.05955619, theta=-14.2833237 -> V=1.07857, theta=-5.67429
% INFO    : Bus 1123	: V=1.06329492, theta=-29.4151446 -> V=1.07958, theta=-19.53285
% INFO    : Bus 1124	: V=1.06308815, theta=-29.4312594 -> V=1.07938, theta=-19.54849
% INFO    : Bus 1125	: V=1.09063536, theta=-15.1475202 -> V=1.0845, theta=-5.12599
% INFO    : Bus 1126	: V=1.10460881, theta=-12.688438 -> V=1.09478, theta=-2.24564
% INFO    : Bus 1127	: V=1.0426247, theta=-18.1041479 -> V=1.03243, theta=-9.67308
% INFO    : Bus 1128	: V=1.07446144, theta=-14.6282368 -> V=1.06486, theta=-6.23602
% INFO    : Bus 1129	: V=1.06274326, theta=-9.55135592 -> V=1.07104, theta=-6.89073
% INFO    : Bus 1130	: V=1.07710809, theta=-28.5163386 -> V=1.08698, theta=-18.52278
% INFO    : Bus 1131	: V=1.04972467, theta=-27.0644512 -> V=1.084, theta=-18.72613
% INFO    : Bus 1132	: V=1.03432917, theta=-19.8829339 -> V=1.05521, theta=-14.78063
% INFO    : Bus 1133	: V=1.07726481, theta=-28.5349362 -> V=1.08714, theta=-18.54113
% INFO    : Bus 1134	: V=1.07714234, theta=-28.5413244 -> V=1.08702, theta=-18.54738
% INFO    : Bus 1135	: V=1.07375294, theta=-28.7534321 -> V=1.08362, theta=-18.75527
% INFO    : Bus 1136	: V=1.07406763, theta=-28.8378725 -> V=1.08394, theta=-18.83815
% INFO    : Bus 1137	: V=1.0779819, theta=-11.5309133 -> V=1.07423, theta=-4.12395
% INFO    : Bus 1138	: V=1.0492081, theta=-11.228502 -> V=1.06432, theta=-5.94696
% INFO    : Bus 1139	: V=1.09047526, theta=-1.50326342 -> V=1.09277, theta=-3.26581
% INFO    : Bus 1140	: V=1.08353618, theta=-14.6432879 -> V=1.08527, theta=-4.96525
% INFO    : Bus 1141	: V=1.06965433, theta=-12.4353722 -> V=1.07673, theta=-4.02207
% INFO    : Bus 1142	: V=1.05980218, theta=-14.229145 -> V=1.07956, theta=-5.5532
% INFO    : Bus 1143	: V=1.08257831, theta=-15.0290002 -> V=1.08454, theta=-5.37108
% INFO    : Bus 1144	: V=1.02988998, theta=-27.313806 -> V=1.05305, theta=-16.50096
% INFO    : Bus 1145	: V=1.04819533, theta=-15.6790372 -> V=1.04879, theta=-8.07242
% INFO    : Bus 1146	: V=1.0685722, theta=-3.62559234 -> V=1.08025, theta=-4.9042
% INFO    : Bus 1147	: V=1.09088961, theta=-15.1506279 -> V=1.08476, theta=-5.1291
% INFO    : Bus 1148	: V=1.06662693, theta=-19.8932411 -> V=1.08017, theta=-12.60613
% INFO    : Bus 1149	: V=1.03914596, theta=-21.1674882 -> V=1.05918, theta=-10.43512
% INFO    : Bus 1150	: V=1.05256856, theta=-16.8954762 -> V=1.07214, theta=-6.33821
% INFO    : Bus 1151	: V=1.07476386, theta=-4.3212639 -> V=1.08531, theta=-5.14953
% INFO    : Bus 1152	: V=1.05379647, theta=-28.7568519 -> V=1.06776, theta=-17.86622
% INFO    : Bus 1153	: V=1.06671509, theta=-17.4620756 -> V=1.08024, theta=-7.71203
% INFO    : Bus 1154	: V=1.04401876, theta=-15.9562642 -> V=1.06708, theta=-9.44285
% INFO    : Bus 1155	: V=1.07493847, theta=-12.7357885 -> V=1.08889, theta=-2.40699
% INFO    : Bus 1156	: V=1.06656909, theta=-24.7012759 -> V=1.08394, theta=-16.12529
% INFO    : Bus 1157	: V=1.05050906, theta=-25.5798186 -> V=1.06974, theta=-17.21366
% INFO    : Bus 1158	: V=1.06270441, theta=-20.5090129 -> V=1.07811, theta=-12.4018
% INFO    : Bus 1159	: V=1.08192779, theta=-11.1534889 -> V=1.07786, theta=-3.59919
% INFO    : Bus 1160	: V=1.0488256, theta=-26.0381036 -> V=1.06835, theta=-17.65422
% INFO    : Bus 1161	: V=1.08774539, theta=-16.3308429 -> V=1.08158, theta=-6.32258
% INFO    : Bus 1162	: V=1.04211089, theta=-7.16880008 -> V=1.07693, theta=-6.76005
% INFO    : Bus 1163	: V=1.06288774, theta=-5.29233572 -> V=1.08625, theta=-5.10707
% INFO    : Bus 1164	: V=1.04718502, theta=-26.5128841 -> V=1.06745, theta=-18.10517
% INFO    : Bus 1165	: V=1.05741012, theta=-26.0656376 -> V=1.08879, theta=-17.78207
% INFO    : Bus 1166	: V=1.07458295, theta=-12.3072468 -> V=1.07114, theta=-4.98576
% INFO    : Bus 1167	: V=0.999678669, theta=-9.40387215 -> V=1.03579, theta=-8.97974
% INFO    : Bus 1168	: V=1.04326477, theta=-18.0892839 -> V=1.0302, theta=-9.45823
% INFO    : Bus 1169	: V=1.06583008, theta=-26.43896 -> V=1.07493, theta=-16.61869
% INFO    : Bus 1170	: V=1.06721539, theta=-17.2541142 -> V=1.08067, theta=-7.48917
% INFO    : Bus 1171	: V=1.04797939, theta=-15.9719358 -> V=1.06282, theta=-12.32093
% INFO    : Bus 1172	: V=1.04776072, theta=-15.9924913 -> V=1.0626, theta=-12.34091
% INFO    : Bus 1173	: V=1.07221817, theta=-20.058431 -> V=1.08386, theta=-12.3071
% INFO    : Bus 1174	: V=1.08054741, theta=-17.5642028 -> V=1.09165, theta=-10.20433
% INFO    : Bus 1175	: V=1.04260729, theta=-14.5002932 -> V=1.06625, theta=-7.64866
% INFO    : Bus 1176	: V=1.04033199, theta=-18.6219892 -> V=1.0632, theta=-13.84033
% INFO    : Bus 1177	: V=1.07475648, theta=-7.48964308 -> V=1.08491, theta=-5.52908
% INFO    : Bus 1178	: V=1.07150403, theta=-29.159977 -> V=1.08141, theta=-19.15457
% INFO    : Bus 1179	: V=1.03195461, theta=-12.1851565 -> V=1.07152, theta=-9.52896
% INFO    : Bus 1180	: V=1.06453346, theta=-8.31903448 -> V=1.08876, theta=-6.28029
% INFO    : Bus 1181	: V=1.06126979, theta=-8.3562389 -> V=1.0869, theta=-6.68595
% INFO    : Bus 1182	: V=1.07846611, theta=-10.5293426 -> V=1.07891, theta=-3.1472
% INFO    : Bus 1183	: V=1.08141512, theta=-40.6423623 -> V=1.07861, theta=-28.85822
% INFO    : Bus 1184	: V=1.0732562, theta=-11.656491 -> V=1.07625, theta=-3.46262
% INFO    : Bus 1185	: V=1.04708037, theta=-13.8987209 -> V=1.03634, theta=-8.00486
% INFO    : Bus 1186	: V=1.02581828, theta=-16.8626725 -> V=1.04555, theta=-8.77553
% INFO    : Bus 1187	: V=1.02580675, theta=-16.8602355 -> V=1.04554, theta=-8.77317
% INFO    : Bus 1188	: V=1.06074498, theta=-25.0492838 -> V=1.08889, theta=-16.84742
% INFO    : Bus 1189	: V=1.04629546, theta=-13.8203716 -> V=1.05731, theta=-9.16958
% INFO    : Bus 1190	: V=1.08099888, theta=-42.9947202 -> V=1.07647, theta=-31.07059
% INFO    : Bus 1191	: V=1.10287623, theta=-18.5883369 -> V=1.09955, theta=-7.0581
% INFO    : Bus 1192	: V=1.01788419, theta=-8.02482007 -> V=1.05735, theta=-7.59647
% INFO    : Bus 1193	: V=1.06668919, theta=-48.3828922 -> V=1.06885, theta=-36.13756
% INFO    : Bus 1194	: V=1.10489948, theta=-4.06939551 -> V=1.08266, theta=1.10884
% INFO    : Bus 1195	: V=1.10489957, theta=-4.06939589 -> V=1.08266, theta=1.10884
% INFO    : Bus 1835	: V=1.06474052, theta=-14.3530795 -> V=1.05857, theta=-8.4474
% INFO    : Bus 1836	: V=1.07819452, theta=-11.6164741 -> V=1.06123, theta=-5.68061
% INFO    : Bus 1196	: V=1.07354993, theta=-26.5560355 -> V=1.08286, theta=-16.69798
% INFO    : Bus 1197	: V=1.05228096, theta=-29.0620572 -> V=1.06627, theta=-18.17213
% INFO    : Bus 1198	: V=1.06725664, theta=-13.1188729 -> V=1.07545, theta=-4.60057
% INFO    : Bus 1199	: V=1.08910085, theta=-1.81567026 -> V=1.09674, theta=-3.32162
% INFO    : Bus 1200	: V=1.10272881, theta=2.19291601 -> V=1.10781, theta=-0.20645
% INFO    : Bus 1201	: V=1.06453399, theta=-33.2334183 -> V=1.06416, theta=-21.81691
% INFO    : Bus 1202	: V=1.05151674, theta=-24.4903974 -> V=1.0623, theta=-14.3819
% INFO    : Bus 1203	: V=1.02893063, theta=-17.4431896 -> V=1.04561, theta=-13.87467
% INFO    : Bus 1204	: V=1.02901533, theta=-17.420437 -> V=1.04569, theta=-13.85264
% INFO    : Bus 1205	: V=1.08172578, theta=-33.1088744 -> V=1.08325, theta=-21.70802
% INFO    : Bus 1206	: V=1.04902598, theta=-13.6181802 -> V=1.07212, theta=-7.44251
% INFO    : Bus 1207	: V=1.06770973, theta=-15.855544 -> V=1.08257, theta=-5.43911
% INFO    : Bus 1208	: V=1.04065414, theta=-15.4472728 -> V=1.06406, theta=-9.05498
% INFO    : Bus 1209	: V=1.08185106, theta=-11.0943482 -> V=1.07794, theta=-3.57718
% INFO    : Bus 1210	: V=1.06147136, theta=-17.0728327 -> V=1.0856, theta=-7.66593
% INFO    : Bus 1211	: V=1.04379246, theta=-22.3091294 -> V=1.03907, theta=-12.05059
% INFO    : Bus 1212	: V=1.08294767, theta=-20.9312042 -> V=1.08444, theta=-10.36464
% INFO    : Bus 1213	: V=1.09562928, theta=-17.2262511 -> V=1.09861, theta=-6.62937
% INFO    : Bus 1214	: V=1.09562023, theta=-17.2323599 -> V=1.09859, theta=-6.6356
% INFO    : Bus 1215	: V=1.08572421, theta=-15.9105105 -> V=1.08284, theta=-7.0503
% INFO    : Bus 1216	: V=1.09419827, theta=-12.187918 -> V=1.08708, theta=-3.26301
% INFO    : Bus 1217	: V=1.05921669, theta=-14.1619436 -> V=1.07874, theta=-5.42854
% INFO    : Bus 1218	: V=1.08117599, theta=-18.1728363 -> V=1.07882, theta=-7.92339
% INFO    : Bus 1219	: V=1.06608387, theta=-25.3279081 -> V=1.06721, theta=-14.11373
% INFO    : Bus 1220	: V=1.06591663, theta=-25.5790466 -> V=1.06705, theta=-14.36434
% INFO    : Bus 1221	: V=1.083, theta=-11.2976952 -> V=1.07783, theta=-3.59902
% INFO    : Bus 1222	: V=1.07362799, theta=-3.13138723 -> V=1.07604, theta=-4.82495
% INFO    : Bus 1223	: V=1.08136939, theta=-2.47764215 -> V=1.08375, theta=-4.16428
% INFO    : Bus 1224	: V=1.07027987, theta=-36.6864469 -> V=1.06603, theta=-24.34859
% INFO    : Bus 1225	: V=1.08749332, theta=-1.39908616 -> V=1.08931, theta=-3.14817
% INFO    : Bus 1226	: V=1.06730839, theta=-35.142954 -> V=1.06988, theta=-23.34581
% INFO    : Bus 1227	: V=1.0528935, theta=-26.7879285 -> V=1.08716, theta=-18.46669
% INFO    : Bus 1228	: V=1.06054253, theta=-25.0850868 -> V=1.0887, theta=-16.88163
% INFO    : Bus 1229	: V=1.05063443, theta=-11.4250339 -> V=1.07015, theta=-10.24935
% INFO    : Bus 1230	: V=1.08151711, theta=-33.3751117 -> V=1.0816, theta=-20.89961
% INFO    : Bus 1231	: V=1.05284772, theta=-21.5660053 -> V=1.0766, theta=-11.59502
% INFO    : Bus 1232	: V=1.0469303, theta=-26.5752535 -> V=1.06741, theta=-18.16702
% INFO    : Bus 1233	: V=1.08425468, theta=-15.5910819 -> V=1.08438, theta=-5.40589
% INFO    : Bus 1234	: V=1.05167255, theta=-15.2859931 -> V=1.06603, theta=-11.79692
% INFO    : Bus 1235	: V=1.05193474, theta=-15.2899671 -> V=1.06629, theta=-11.80079
% INFO    : Bus 1236	: V=1.07038439, theta=-18.2432462 -> V=1.07575, theta=-8.85947
% INFO    : Bus 1237	: V=1.08300298, theta=-15.7747079 -> V=1.08809, theta=-6.54653
% INFO    : Bus 1238	: V=1.06536403, theta=-14.5004192 -> V=1.07803, theta=-5.73149
% INFO    : Bus 1837	: V=1.041, theta=-21.6640916 -> V=1.03397, theta=-11.07279
% INFO    : Bus 1239	: V=1.06507354, theta=-16.920256 -> V=1.08242, theta=-6.70382
% INFO    : Bus 1240	: V=1.04811236, theta=-18.1426219 -> V=1.07392, theta=-9.64863
% INFO    : Bus 1241	: V=1.05789388, theta=-13.8693978 -> V=1.05293, theta=-7.96557
% INFO    : Bus 1242	: V=1.10415743, theta=-7.0444775 -> V=1.08959, theta=-0.87884
% INFO    : Bus 1243	: V=1.10429046, theta=-6.94740427 -> V=1.08934, theta=-0.77876
% INFO    : Bus 1246	: V=1.08122227, theta=-5.14472576 -> V=1.08341, theta=-5.73304
% INFO    : Bus 1247	: V=1.02040625, theta=-7.80992585 -> V=1.06063, theta=-7.36974
% INFO    : Bus 1248	: V=1.02040625, theta=-7.80992585 -> V=1.06063, theta=-7.36974
% INFO    : Bus 1249	: V=1.02040625, theta=-7.80992585 -> V=1.06063, theta=-7.36974
% INFO    : Bus 1250	: V=1.02042315, theta=-7.81774579 -> V=1.06063, theta=-7.36974
% INFO    : Bus 1251	: V=1.02042124, theta=-7.82412268 -> V=1.06056, theta=-7.38403
% INFO    : Bus 1252	: V=1.08168978, theta=-3.27657919 -> V=1.09108, theta=-4.3857
% INFO    : Bus 1253	: V=1.06326914, theta=-14.2693296 -> V=1.07241, theta=-5.31131
% INFO    : Bus 1254	: V=1.09671397, theta=-13.736426 -> V=1.10412, theta=-2.39916
% INFO    : Bus 1255	: V=1.067, theta=-16.6974314 -> V=1.08174, theta=-6.31777
% INFO    : Bus 1256	: V=1.03078417, theta=-20.1883246 -> V=1.05141, theta=-15.20593
% INFO    : Bus 1257	: V=1.07867722, theta=-12.9529666 -> V=1.08, theta=-4.44424
% INFO    : Bus 1258	: V=1.07472627, theta=-11.533218 -> V=1.07196, theta=-3.4361
% INFO    : Bus 1259	: V=1.08101895, theta=-16.9731744 -> V=1.08444, theta=-7.63338
% INFO    : Bus 1260	: V=1.1011622, theta=-12.8992798 -> V=1.10063, theta=-3.67653
% INFO    : Bus 1261	: V=1.06471776, theta=-16.6378833 -> V=1.07982, theta=-6.29747
% INFO    : Bus 1262	: V=1.05278227, theta=-14.7648512 -> V=1.07522, theta=-8.39278
% INFO    : Bus 1263	: V=1.0655249, theta=-11.902149 -> V=1.0868, theta=-5.86528
% INFO    : Bus 1264	: V=1.06973406, theta=-19.0268216 -> V=1.08627, theta=-7.06319
% INFO    : Bus 1265	: V=1.05696131, theta=-20.8232955 -> V=1.08496, theta=-9.93061
% INFO    : Bus 1266	: V=1.04193322, theta=-21.7578581 -> V=1.06662, theta=-11.29639
% INFO    : Bus 1267	: V=1.09193975, theta=-19.1152026 -> V=1.09052, theta=-7.96864
% INFO    : Bus 1268	: V=1.029, theta=-20.2345588 -> V=1.05682, theta=-13.81244
% INFO    : Bus 1269	: V=1.06454449, theta=-10.2203766 -> V=1.08246, theta=-4.53708
% INFO    : Bus 1270	: V=1.0676999, theta=-9.3574462 -> V=1.08444, theta=-4.15765
% INFO    : Bus 1271	: V=1.08012975, theta=-5.13442055 -> V=1.09448, theta=-1.41963
% INFO    : Bus 1272	: V=1.06171764, theta=-29.1829603 -> V=1.06238, theta=-17.86222
% INFO    : Bus 1273	: V=1.0366749, theta=-42.2172657 -> V=1.04385, theta=-30.49553
% INFO    : Bus 1274	: V=1.04455598, theta=-26.9903621 -> V=1.06464, theta=-18.56819
% INFO    : Bus 1275	: V=1.06302753, theta=-29.5164877 -> V=1.07934, theta=-19.63165
% INFO    : Bus 1276	: V=1.07839958, theta=-27.6396978 -> V=1.07778, theta=-16.59917
% INFO    : Bus 1277	: V=1.09052373, theta=-19.3115884 -> V=1.08993, theta=-8.26161
% INFO    : Bus 1278	: V=1.09029575, theta=-19.3101202 -> V=1.08971, theta=-8.26033
% INFO    : Bus 1279	: V=1.0506473, theta=-12.0526224 -> V=1.06942, theta=-6.30188
% INFO    : Bus 1280	: V=1.04460077, theta=-22.9863729 -> V=1.0598, theta=-14.77745
% INFO    : Bus 1281	: V=1.06757368, theta=-18.1015589 -> V=1.08055, theta=-9.69121
% INFO    : Bus 1282	: V=1.06768599, theta=-17.7663817 -> V=1.08079, theta=-9.49601
% INFO    : Bus 1285	: V=1.05600653, theta=-44.5344669 -> V=1.05706, theta=-32.17784
% INFO    : Bus 1286	: V=1.04828732, theta=-14.5369226 -> V=1.07422, theta=-11.14802
% INFO    : Bus 1287	: V=1.05976478, theta=-32.8175085 -> V=1.0667, theta=-21.88121
% INFO    : Bus 1288	: V=1.01753783, theta=-13.6321274 -> V=1.05997, theta=-10.83838
% INFO    : Bus 1289	: V=1.04914591, theta=-25.7510898 -> V=1.06015, theta=-15.35639
% INFO    : Bus 1290	: V=1.08126156, theta=-18.0922965 -> V=1.09209, theta=-7.85415
% INFO    : Bus 1291	: V=1.08124484, theta=-18.1004779 -> V=1.09208, theta=-7.86023
% INFO    : Bus 1292	: V=1.02524057, theta=-27.2070056 -> V=1.04163, theta=-18.89815
% INFO    : Bus 1294	: V=1.05059307, theta=-27.011265 -> V=1.08489, theta=-18.67649
% INFO    : Bus 1295	: V=1.09668538, theta=-17.5315534 -> V=1.09358, theta=-6.31216
% INFO    : Bus 1296	: V=1.06960512, theta=-20.4026073 -> V=1.08128, theta=-12.64396
% INFO    : Bus 1297	: V=1.07263504, theta=-20.2971057 -> V=1.08241, theta=-12.41211
% INFO    : Bus 1298	: V=1.06968246, theta=-24.7019635 -> V=1.07561, theta=-14.16398
% INFO    : Bus 1299	: V=1.08371582, theta=-19.2642754 -> V=1.08808, theta=-8.77124
% INFO    : Bus 1300	: V=1.0555319, theta=-21.012629 -> V=1.07882, theta=-11.17248
% INFO    : Bus 1301	: V=1.05278689, theta=-26.0107722 -> V=1.07591, theta=-17.75835
% INFO    : Bus 1302	: V=1.05424485, theta=-23.3541007 -> V=1.07782, theta=-15.25394
% INFO    : Bus 1303	: V=1.04414629, theta=-43.1681817 -> V=1.04899, theta=-31.27469
% INFO    : Bus 1304	: V=1.03996983, theta=-15.6712548 -> V=1.03407, theta=-8.95348
% INFO    : Bus 1305	: V=1.04083042, theta=2.70502212 -> V=1.04213, theta=2.13763
% INFO    : Bus 1306	: V=1.04015999, theta=2.66649016 -> V=1.04236, theta=2.22017
% INFO    : Bus 1307	: V=1.04103828, theta=2.70385413 -> V=1.04157, theta=1.87077
% INFO    : Bus 1308	: V=1.04047312, theta=2.4204445 -> V=1.04211, theta=2.10345
% INFO    : Bus 1309	: V=1.05685248, theta=-13.9159662 -> V=1.08176, theta=-10.57071
% INFO    : Bus 1310	: V=1.05687922, theta=-13.9074119 -> V=1.08179, theta=-10.56254
% INFO    : Bus 1311	: V=1.03805155, theta=1.87889771 -> V=1.04148, theta=1.82378
% INFO    : Bus 1312	: V=1.03842709, theta=1.88486483 -> V=1.04121, theta=1.74339
% INFO    : Bus 1313	: V=1.03773992, theta=1.47205481 -> V=1.04102, theta=1.62654
% INFO    : Bus 1314	: V=1.06515471, theta=-7.42532821 -> V=1.08228, theta=-3.9385
% INFO    : Bus 1315	: V=1.03790705, theta=1.68832912 -> V=1.04109, theta=1.66643
% INFO    : Bus 1316	: V=1.03745761, theta=1.64770974 -> V=1.04124, theta=1.70885
% INFO    : Bus 1317	: V=1.03766521, theta=1.59846986 -> V=1.04045, theta=1.40132
% INFO    : Bus 1318	: V=1.03828597, theta=1.67774826 -> V=1.04122, theta=1.72917
% INFO    : Bus 1319	: V=1.03819314, theta=1.8266547 -> V=1.04059, theta=1.49579
% INFO    : Bus 1320	: V=1.08986656, theta=-1.80434073 -> V=1.09646, theta=-0.0
% INFO    : Bus 1321	: V=1.108, theta=-18.0358905 -> V=1.10783, theta=-6.03633
% INFO    : Bus 1322	: V=1.027181, theta=-24.7261638 -> V=1.04962, theta=-14.06686
% INFO    : Bus 1323	: V=1.07116189, theta=-8.29832565 -> V=1.07797, theta=-4.86146
% INFO    : Bus 1324	: V=1.07104931, theta=-8.30885547 -> V=1.07786, theta=-4.87186
% INFO    : Bus 1838	: V=1.07114552, theta=-8.30105561 -> V=1.07795, theta=-4.86416
% INFO    : Bus 1325	: V=1.04653207, theta=-26.6268735 -> V=1.06702, theta=-18.21673
% INFO    : Bus 1326	: V=1.06056556, theta=-9.15083576 -> V=1.07748, theta=-7.99519
% INFO    : Bus 1327	: V=1.05351652, theta=-28.7403074 -> V=1.07557, theta=-19.99846
% INFO    : Bus 1328	: V=1.08466322, theta=-20.1680051 -> V=1.08457, theta=-9.70215
% INFO    : Bus 1329	: V=1.05189595, theta=-29.3309831 -> V=1.07427, theta=-20.60318
% INFO    : Bus 1330	: V=1.06551502, theta=-12.8643657 -> V=1.08024, theta=-4.7556
% INFO    : Bus 1331	: V=1.03906932, theta=1.94992863 -> V=1.04151, theta=1.86512
% INFO    : Bus 1332	: V=1.0690213, theta=-24.2555639 -> V=1.08685, theta=-15.4784
% INFO    : Bus 1333	: V=1.08017199, theta=-23.9742823 -> V=1.08889, theta=-14.80365
% INFO    : Bus 1334	: V=1.07891564, theta=-11.5631938 -> V=1.06197, theta=-5.62572
% INFO    : Bus 1335	: V=1.044, theta=-21.0720902 -> V=1.03577, theta=-10.63027
% INFO    : Bus 1336	: V=1.06575023, theta=-18.3249586 -> V=1.05842, theta=-7.29574
% INFO    : Bus 1337	: V=1.07132388, theta=-11.1096817 -> V=1.06021, theta=-0.06859
% INFO    : Bus 1338	: V=1.04002259, theta=-10.1890122 -> V=1.06942, theta=-5.57546
% INFO    : Bus 1339	: V=1.04995504, theta=-14.3585617 -> V=1.07585, theta=-10.97815
% INFO    : Bus 1340	: V=1.03897204, theta=-24.6153344 -> V=1.05491, theta=-16.5118
% INFO    : Bus 1341	: V=1.08821205, theta=-2.91374506 -> V=1.09342, theta=-3.78291
% INFO    : Bus 1342	: V=1.07486179, theta=-20.929771 -> V=1.06992, theta=-11.15409
% INFO    : Bus 1343	: V=1.09982963, theta=-6.96265699 -> V=1.09429, theta=0.87931
% INFO    : Bus 1344	: V=1.07899098, theta=-16.06193 -> V=1.08345, theta=-6.82634
% INFO    : Bus 1347	: V=1.09159312, theta=-11.3183433 -> V=1.09592, theta=-2.47302
% INFO    : Bus 1348	: V=1.04135543, theta=-16.2643045 -> V=1.05697, theta=-12.11293
% INFO    : Bus 1349	: V=1.06828393, theta=-12.5585106 -> V=1.06404, theta=-6.66308
% INFO    : Bus 1350	: V=1.07039288, theta=-11.6901323 -> V=1.08885, theta=-3.40223
% INFO    : Bus 1351	: V=1.05818435, theta=-20.2856132 -> V=1.08136, theta=-10.47599
% INFO    : Bus 1352	: V=1.0682431, theta=-16.0393369 -> V=1.09165, theta=-6.80143
% INFO    : Bus 1353	: V=1.0950789, theta=-17.4042656 -> V=1.09801, theta=-6.81158
% INFO    : Bus 1354	: V=1.05595297, theta=-28.1051853 -> V=1.06984, theta=-17.27149
% INFO    : Bus 1355	: V=1.05112645, theta=-20.3654462 -> V=1.07346, theta=-10.3883
% INFO    : Bus 1356	: V=1.057, theta=-22.5963129 -> V=1.07815, theta=-14.33722
% INFO    : Bus 1357	: V=1.05294282, theta=-28.9677719 -> V=1.06693, theta=-18.07536
% INFO    : Bus 1358	: V=1.05204633, theta=-15.254059 -> V=1.0664, theta=-11.76584
% INFO    : Bus 1359	: V=1.07517984, theta=-37.2021196 -> V=1.06864, theta=-24.97599
% INFO    : Bus 1360	: V=1.03754443, theta=-15.6186888 -> V=1.05344, theta=-12.27833
% INFO    : Bus 1361	: V=1.06305237, theta=-11.1461522 -> V=1.07662, theta=-8.0002
% INFO    : Bus 1362	: V=1.03134248, theta=-18.1295121 -> V=1.04923, theta=-14.14222
% INFO    : Bus 1363	: V=1.06664692, theta=-18.6810418 -> V=1.08239, theta=-12.17566
% INFO    : Bus 1364	: V=1.06628284, theta=-17.5003868 -> V=1.08186, theta=-11.31311
% INFO    : Bus 1365	: V=1.08620345, theta=-14.4335317 -> V=1.09669, theta=-8.24822
% INFO    : Bus 1366	: V=1.08754778, theta=-1.54772963 -> V=1.08985, theta=-3.31009
% INFO    : Bus 1367	: V=1.10480828, theta=2.72944238 -> V=1.10526, theta=-0.38491
% INFO    : Bus 1368	: V=1.10243143, theta=2.49793372 -> V=1.10526, theta=-0.86914
% INFO    : Bus 1371	: V=1.05307291, theta=-26.7949355 -> V=1.08735, theta=-18.47343
% INFO    : Bus 1372	: V=1.07455884, theta=-25.4003118 -> V=1.0845, theta=-16.41038
% INFO    : Bus 1373	: V=0.993761136, theta=-11.9409935 -> V=1.0112, theta=-10.75516
% INFO    : Bus 1374	: V=1.06432353, theta=-9.08167089 -> V=1.08297, theta=-7.99486
% INFO    : Bus 1375	: V=1.07619422, theta=-6.20167714 -> V=1.09387, theta=-5.39525
% INFO    : Bus 1376	: V=1.05213966, theta=-24.8930416 -> V=1.07417, theta=-16.60275
% INFO    : Bus 1377	: V=1.05671344, theta=-12.083964 -> V=1.07361, theta=-6.15517
% INFO    : Bus 1378	: V=1.05372055, theta=-26.6352544 -> V=1.08804, theta=-18.32379
% INFO    : Bus 1379	: V=1.05373118, theta=-26.6349188 -> V=1.08804, theta=-18.32336
% INFO    : Bus 1380	: V=1.05902241, theta=-10.1438404 -> V=1.07779, theta=-9.02077
% INFO    : Bus 1381	: V=1.05313269, theta=-26.7412622 -> V=1.08739, theta=-18.42288
% INFO    : Bus 1382	: V=1.09616855, theta=-24.4023887 -> V=1.10356, theta=-13.07062
% INFO    : Bus 1383	: V=1.0849579, theta=-17.0556941 -> V=1.09502, theta=-9.51966
% INFO    : Bus 1384	: V=1.06856352, theta=-26.4318784 -> V=1.07782, theta=-16.57528
% INFO    : Bus 1385	: V=1.07609954, theta=-27.7587159 -> V=1.08586, theta=-17.77803
% INFO    : Bus 1386	: V=1.07334439, theta=-21.8060343 -> V=1.0823, theta=-11.92781
% INFO    : Bus 1387	: V=1.05847761, theta=-21.2890535 -> V=1.06982, theta=-11.60197
% INFO    : Bus 1388	: V=1.07250082, theta=-26.5244846 -> V=1.0818, theta=-16.66677
% INFO    : Bus 1389	: V=1.01275035, theta=-26.7360849 -> V=1.01526, theta=-15.91707
% INFO    : Bus 1390	: V=1.08978289, theta=-19.7003148 -> V=1.09229, theta=-8.88202
% INFO    : Bus 1391	: V=1.09322304, theta=-18.7819134 -> V=1.09579, theta=-8.03385
% INFO    : Bus 1392	: V=1.07903239, theta=-24.1326094 -> V=1.0888, theta=-15.16417
% INFO    : Bus 1393	: V=1.06832547, theta=-24.3623789 -> V=1.08587, theta=-15.74718
% INFO    : Bus 1394	: V=1.06684761, theta=-19.9485446 -> V=1.0836, theta=-11.97917
% INFO    : Bus 1395	: V=1.06689254, theta=-20.1113631 -> V=1.08226, theta=-12.17832
% INFO    : Bus 1397	: V=1.078788, theta=-18.8918209 -> V=1.08153, theta=-10.48511
% INFO    : Bus 1398	: V=1.03441187, theta=-8.35944905 -> V=1.07605, theta=-7.64238
% INFO    : Bus 1399	: V=1.00950628, theta=-11.7896015 -> V=1.05991, theta=-8.99423
% INFO    : Bus 1400	: V=1.00950575, theta=-11.7893016 -> V=1.05991, theta=-8.99423
% INFO    : Bus 1402	: V=1.00950365, theta=-11.8086155 -> V=1.05982, theta=-9.01536
% INFO    : Bus 1403	: V=1.03443773, theta=-8.37989565 -> V=1.07596, theta=-7.66287
% INFO    : Bus 1404	: V=1.08368535, theta=-4.02949605 -> V=1.08879, theta=-4.40168
% INFO    : Bus 1405	: V=1.02511747, theta=-20.4383238 -> V=1.01448, theta=-11.98571
% INFO    : Bus 1406	: V=1.0402021, theta=-14.4562297 -> V=1.02939, theta=-8.57404
% INFO    : Bus 1407	: V=1.04221996, theta=-15.2525961 -> V=1.07348, theta=-8.7527
% INFO    : Bus 1408	: V=1.06104446, theta=-21.8995587 -> V=1.08384, theta=-11.71073
% INFO    : Bus 1409	: V=1.06059242, theta=-21.9469421 -> V=1.0834, theta=-11.75614
% INFO    : Bus 1410	: V=1.06341568, theta=-24.6650615 -> V=1.07767, theta=-15.13212
% INFO    : Bus 1839	: V=1.03227589, theta=-25.8731693 -> V=1.04844, theta=-17.60471
% INFO    : Bus 1411	: V=1.05180811, theta=-26.8762296 -> V=1.08562, theta=-18.54926
% INFO    : Bus 1412	: V=1.06571111, theta=-13.2196143 -> V=1.08437, theta=-3.48762
% INFO    : Bus 1413	: V=1.05652158, theta=-35.1268735 -> V=1.05522, theta=-23.51798
% INFO    : Bus 1414	: V=1.08234469, theta=-6.1846803 -> V=1.08889, theta=-3.85503
% INFO    : Bus 1415	: V=1.07485586, theta=-7.52001047 -> V=1.08111, theta=-5.03317
% INFO    : Bus 1416	: V=1.10041543, theta=-3.42269084 -> V=1.10226, theta=-0.9357
% INFO    : Bus 1417	: V=1.10013112, theta=-3.83645471 -> V=1.10188, theta=-1.01443
% INFO    : Bus 1418	: V=1.05037516, theta=-15.6959678 -> V=1.06563, theta=-12.27345
% INFO    : Bus 1419	: V=1.05055634, theta=-15.7433749 -> V=1.06581, theta=-12.31951
% INFO    : Bus 1420	: V=1.05717766, theta=-13.841899 -> V=1.07042, theta=-10.48496
% INFO    : Bus 1421	: V=1.07279739, theta=-9.67328786 -> V=1.08365, theta=-6.55643
% INFO    : Bus 1422	: V=1.07108374, theta=-7.27755876 -> V=1.07963, theta=-5.11233
% INFO    : Bus 1423	: V=1.0714089, theta=-7.25866926 -> V=1.07995, theta=-5.09373
% INFO    : Bus 1424	: V=1.05394929, theta=-11.6614665 -> V=1.06435, theta=-8.7684
% INFO    : Bus 1425	: V=1.0780498, theta=-16.1598088 -> V=1.08216, theta=-6.77171
% INFO    : Bus 1840	: V=1.0619754, theta=-27.2377328 -> V=1.0757, theta=-16.35592
% INFO    : Bus 1426	: V=1.0762809, theta=-21.3383685 -> V=1.08889, theta=-10.44943
% INFO    : Bus 1427	: V=1.06612893, theta=-32.6093728 -> V=1.06822, theta=-21.24872
% INFO    : Bus 1428	: V=1.05901922, theta=-15.6296951 -> V=1.0721, theta=-9.4985
% INFO    : Bus 1429	: V=1.10687794, theta=-18.1907435 -> V=1.10515, theta=-6.3833
% INFO    : Bus 1430	: V=1.07675065, theta=-24.9679996 -> V=1.08665, theta=-15.9857
% INFO    : Bus 1431	: V=1.07686942, theta=-24.9586547 -> V=1.08676, theta=-15.97651
% INFO    : Bus 1432	: V=1.04946487, theta=-16.2011405 -> V=1.06409, theta=-11.02951
% INFO    : Bus 1433	: V=1.02991525, theta=-17.3346289 -> V=1.05011, theta=-12.56685
% INFO    : Bus 1434	: V=1.03279846, theta=-22.3712281 -> V=1.05298, theta=-11.59083
% INFO    : Bus 1435	: V=1.03585961, theta=-16.6743826 -> V=1.05156, theta=-12.51098
% INFO    : Bus 1436	: V=1.05385199, theta=-17.2908226 -> V=1.04092, theta=-8.63955
% INFO    : Bus 1437	: V=1.07499542, theta=-11.1833326 -> V=1.07476, theta=-3.44265
% INFO    : Bus 1438	: V=1.04808407, theta=-26.2518784 -> V=1.06812, theta=-17.85288
% INFO    : Bus 1439	: V=1.06404237, theta=-14.2742637 -> V=1.07211, theta=-5.38314
% INFO    : Bus 1440	: V=1.04781911, theta=-26.3270401 -> V=1.06788, theta=-17.92526
% INFO    : Bus 1441	: V=1.06136441, theta=-37.4666379 -> V=1.06548, theta=-26.30667
% INFO    : Bus 1442	: V=1.07583186, theta=-2.88527617 -> V=1.07823, theta=-4.59217
% INFO    : Bus 1443	: V=1.04709008, theta=-9.2541018 -> V=1.07804, theta=-4.65238
% INFO    : Bus 1444	: V=1.065238, theta=-18.1047912 -> V=1.0793, theta=-8.48669
% INFO    : Bus 1445	: V=1.07522234, theta=-27.7973402 -> V=1.08499, theta=-17.81597
% INFO    : Bus 1446	: V=1.07605528, theta=-27.76468 -> V=1.08582, theta=-17.78389
% INFO    : Bus 1447	: V=1.04531936, theta=-9.80569462 -> V=1.07436, theta=-5.14037
% INFO    : Bus 1448	: V=1.07425603, theta=-18.9999488 -> V=1.08937, theta=-10.19106
% INFO    : Bus 1449	: V=1.06042099, theta=-14.24346 -> V=1.07236, theta=-5.11015
% INFO    : Bus 1450	: V=1.06495745, theta=-25.9890186 -> V=1.07403, theta=-16.1761
% INFO    : Bus 1451	: V=1.06480234, theta=-26.0195183 -> V=1.07388, theta=-16.20609
% INFO    : Bus 1452	: V=1.06258818, theta=-34.0151668 -> V=1.06249, theta=-22.61694
% INFO    : Bus 1453	: V=1.05221108, theta=-44.6742284 -> V=1.05647, theta=-32.71235
% INFO    : Bus 1454	: V=1.09096422, theta=-15.1501425 -> V=1.08483, theta=-5.12862
% INFO    : Bus 1455	: V=1.0470217, theta=-10.8930523 -> V=1.06692, theta=-5.82279
% INFO    : Bus 1456	: V=1.04708652, theta=-14.7201364 -> V=1.06698, theta=-7.82927
% INFO    : Bus 1457	: V=1.03528623, theta=-15.5271174 -> V=1.05193, theta=-12.40089
% INFO    : Bus 1458	: V=1.05641963, theta=-17.3852847 -> V=1.07161, theta=-11.18471
% INFO    : Bus 1459	: V=1.05803535, theta=-17.951905 -> V=1.07538, theta=-12.33527
% INFO    : Bus 1460	: V=1.06822752, theta=-16.1404364 -> V=1.08265, theta=-5.84786
% INFO    : Bus 1461	: V=1.07214235, theta=-36.6967223 -> V=1.06738, theta=-24.36505
% INFO    : Bus 1462	: V=1.07469423, theta=-7.28364847 -> V=1.08321, theta=-5.11835
% INFO    : Bus 1463	: V=1.06777086, theta=-25.1377024 -> V=1.07375, theta=-14.59246
% INFO    : Bus 1464	: V=1.07881316, theta=-15.4931977 -> V=1.08549, theta=-5.29566
% INFO    : Bus 1465	: V=1.03899711, theta=-13.8592151 -> V=1.06814, theta=-8.83674
% INFO    : Bus 1466	: V=1.07599556, theta=-22.9937436 -> V=1.07713, theta=-12.11498
% INFO    : Bus 1467	: V=1.02930148, theta=-26.6159043 -> V=1.0456, theta=-18.32523
% INFO    : Bus 1468	: V=1.02888417, theta=-26.6773158 -> V=1.04519, theta=-18.38474
% INFO    : Bus 1469	: V=1.06400491, theta=-28.8753747 -> V=1.08019, theta=-19.01018
% INFO    : Bus 1470	: V=1.06426164, theta=-28.5228502 -> V=1.08035, theta=-18.66308
% INFO    : Bus 1471	: V=1.07742252, theta=-24.5538888 -> V=1.08725, theta=-15.57846
% INFO    : Bus 1472	: V=1.06785491, theta=-24.7836151 -> V=1.08546, theta=-16.16311
% INFO    : Bus 1473	: V=1.08290532, theta=-2.24648261 -> V=1.08527, theta=-3.95198
% INFO    : Bus 1474	: V=1.07678416, theta=-17.7050817 -> V=1.08075, theta=-8.35508
% INFO    : Bus 1475	: V=1.0765632, theta=-17.7469827 -> V=1.08089, theta=-8.37945
% INFO    : Bus 1476	: V=1.05787129, theta=-9.52234684 -> V=1.07665, theta=-8.42055
% INFO    : Bus 1477	: V=1.05073132, theta=-25.4886094 -> V=1.07003, theta=-17.11629
% INFO    : Bus 1478	: V=1.06819975, theta=-29.2169313 -> V=1.06915, theta=-17.92581
% INFO    : Bus 1479	: V=1.06649055, theta=-12.470567 -> V=1.06404, theta=-6.52075
% INFO    : Bus 1480	: V=1.05676401, theta=-14.8763836 -> V=1.07239, theta=-11.49563
% INFO    : Bus 1481	: V=1.06424298, theta=-28.1317776 -> V=1.08024, theta=-18.28642
% INFO    : Bus 1482	: V=1.06366888, theta=-28.1831808 -> V=1.07967, theta=-18.33631
% INFO    : Bus 1483	: V=1.02290841, theta=-13.605021 -> V=1.06073, theta=-10.68122
% INFO    : Bus 1484	: V=1.08130053, theta=-2.58688327 -> V=1.08374, theta=-4.23889
% INFO    : Bus 1485	: V=1.05439367, theta=-13.049182 -> V=1.07611, theta=-5.96671
% INFO    : Bus 1486	: V=1.05743809, theta=-15.2114198 -> V=1.05427, theta=-9.2707
% INFO    : Bus 1487	: V=0.986981816, theta=-27.5554095 -> V=1.01492, theta=-17.61251
% INFO    : Bus 1488	: V=1.08269546, theta=-33.8077874 -> V=1.08208, theta=-21.461
% INFO    : Bus 1489	: V=1.06003749, theta=-11.5517213 -> V=1.07721, theta=-4.98172
% INFO    : Bus 1490	: V=1.0592303, theta=-25.0330876 -> V=1.08735, theta=-16.83145
% INFO    : Bus 1491	: V=1.08123916, theta=-14.7977842 -> V=1.08012, theta=-5.42902
% INFO    : Bus 1492	: V=1.06893034, theta=-12.6923643 -> V=1.06727, theta=-5.3973
% INFO    : Bus 1493	: V=1.0910013, theta=-15.1504302 -> V=1.08487, theta=-5.1289
% INFO    : Bus 1494	: V=1.06295522, theta=-26.2137643 -> V=1.07722, theta=-16.15554
% INFO    : Bus 1495	: V=1.06233138, theta=-26.4083555 -> V=1.07659, theta=-16.33122
% INFO    : Bus 1496	: V=1.06837234, theta=-26.0300788 -> V=1.07754, theta=-16.19739
% INFO    : Bus 1497	: V=1.05001945, theta=-10.7607031 -> V=1.07546, theta=-9.53876
% INFO    : Bus 1498	: V=1.06650993, theta=-6.28623292 -> V=1.079, theta=-6.49494
% INFO    : Bus 1499	: V=1.04482366, theta=-20.274929 -> V=1.065, theta=-13.84182
% INFO    : Bus 1500	: V=1.04927452, theta=-14.686841 -> V=1.05396, theta=-8.05696
% INFO    : Bus 1501	: V=1.04979677, theta=-13.3976251 -> V=1.06951, theta=-10.51003
% INFO    : Bus 1502	: V=1.07616282, theta=-28.1759184 -> V=1.08598, theta=-18.18806
% INFO    : Bus 1503	: V=1.06701526, theta=-13.1304504 -> V=1.07577, theta=-4.57033
% INFO    : Bus 1504	: V=1.0445821, theta=-30.8162861 -> V=1.06721, theta=-22.02737
% INFO    : Bus 1505	: V=1.0669254, theta=-13.0528357 -> V=1.06682, theta=-5.835
% INFO    : Bus 1506	: V=1.05483605, theta=-20.5245285 -> V=1.08663, theta=-9.41281
% INFO    : Bus 1507	: V=1.10285875, theta=-18.5727672 -> V=1.09954, theta=-7.69345
% INFO    : Bus 1508	: V=1.06834748, theta=-26.5135901 -> V=1.07761, theta=-16.65561
% INFO    : Bus 1509	: V=1.06965593, theta=-26.5193524 -> V=1.07893, theta=-16.66143
% INFO    : Bus 1510	: V=1.06005748, theta=-26.7671158 -> V=1.07377, theta=-16.00082
% INFO    : Bus 1511	: V=1.10596432, theta=-18.304076 -> V=1.10337, theta=-6.62299
% INFO    : Bus 1512	: V=1.07857726, theta=-24.0477719 -> V=1.08881, theta=-15.18096
% INFO    : Bus 1513	: V=0.989970069, theta=-27.7498842 -> V=1.01731, theta=-17.78995
% INFO    : Bus 1514	: V=1.08932826, theta=-1.71036603 -> V=1.09209, theta=-3.25484
% INFO    : Bus 1515	: V=1.07992335, theta=-33.938803 -> V=1.0805, theta=-21.50964
% INFO    : Bus 1516	: V=1.09644574, theta=-23.7888208 -> V=1.10384, theta=-12.47354
% INFO    : Bus 1517	: V=1.01573483, theta=-21.4089888 -> V=1.0374, theta=-15.05714
% INFO    : Bus 1518	: V=1.04371889, theta=-15.4512889 -> V=1.06702, theta=-8.96265
% INFO    : Bus 1519	: V=1.02441417, theta=-18.6087981 -> V=1.0472, theta=-14.03467
% INFO    : Bus 1520	: V=1.04831319, theta=-14.5120538 -> V=1.07425, theta=-11.12434
% INFO    : Bus 1521	: V=1.07049863, theta=-31.8871195 -> V=1.07205, theta=-20.49134
% INFO    : Bus 1522	: V=1.06208615, theta=-16.5374897 -> V=1.08344, theta=-7.27884
% INFO    : Bus 1523	: V=1.06890352, theta=-12.8633197 -> V=1.08512, theta=-4.18842
% INFO    : Bus 1524	: V=1.06574456, theta=-28.2347988 -> V=1.07945, theta=-17.43189
% INFO    : Bus 1525	: V=1.06456824, theta=-27.8110563 -> V=1.07827, theta=-17.01873
% INFO    : Bus 1526	: V=1.0764471, theta=-28.1717383 -> V=1.08624, theta=-18.18384
% INFO    : Bus 1527	: V=1.067117, theta=-27.0563335 -> V=1.07642, theta=-17.1892
% INFO    : Bus 1528	: V=1.03475026, theta=-22.837494 -> V=1.03, theta=-12.5839
% INFO    : Bus 1529	: V=1.06306787, theta=-9.50434949 -> V=1.07127, theta=-6.81779
% INFO    : Bus 1530	: V=1.03439591, theta=-19.8673673 -> V=1.05528, theta=-14.76567
% INFO    : Bus 1531	: V=1.07830802, theta=-11.3518459 -> V=1.07508, theta=-3.97241
% INFO    : Bus 1532	: V=1.06939865, theta=-12.5289291 -> V=1.07623, theta=-4.11585
% INFO    : Bus 1533	: V=1.06891521, theta=-3.78029232 -> V=1.0822, theta=-4.95803
% INFO    : Bus 1534	: V=1.09086412, theta=-15.1502983 -> V=1.08473, theta=-5.12877
% INFO    : Bus 1535	: V=1.07480603, theta=-4.31810166 -> V=1.08535, theta=-5.14643
% INFO    : Bus 1536	: V=1.04882983, theta=-26.0368851 -> V=1.06835, theta=-17.65304
% INFO    : Bus 1537	: V=1.07478215, theta=-7.48614289 -> V=1.08493, theta=-5.52564
% INFO    : Bus 1538	: V=1.06117152, theta=-17.1341267 -> V=1.08444, theta=-7.77494
% INFO    : Bus 1539	: V=1.0673695, theta=-35.1338444 -> V=1.06994, theta=-23.33675
% INFO    : Bus 1540	: V=1.05946817, theta=-9.87047337 -> V=1.07878, theta=-8.75027
% INFO    : Bus 1541	: V=1.06700436, theta=-16.6996756 -> V=1.08174, theta=-6.32209
% INFO    : Bus 1542	: V=1.06487581, theta=-16.6159033 -> V=1.07998, theta=-6.27599
% INFO    : Bus 1543	: V=1.07310041, theta=-20.1680494 -> V=1.08288, theta=-12.28536
% INFO    : Bus 1544	: V=1.07425546, theta=-46.8126565 -> V=1.07676, theta=-34.6118
% INFO    : Bus 1545	: V=1.05688433, theta=-13.9074092 -> V=1.08179, theta=-10.56254
% INFO    : Bus 1546	: V=1.06851032, theta=-10.4746831 -> V=1.08563, theta=-4.101
% INFO    : Bus 1547	: V=1.03912508, theta=-24.446098 -> V=1.05506, theta=-16.34763
% INFO    : Bus 1548	: V=1.06862553, theta=-13.0154911 -> V=1.08639, theta=-3.17938
% INFO    : Bus 1549	: V=1.05398762, theta=-11.6597341 -> V=1.06439, theta=-8.7667
% INFO    : Bus 1551	: V=1.05703898, theta=-16.2187841 -> V=1.07052, theta=-10.13236
% INFO    : Bus 1552	: V=1.06262837, theta=-28.3335194 -> V=1.08588, theta=-19.80304
% INFO    : Bus 1553	: V=1.05495274, theta=-28.9481394 -> V=1.077, theta=-20.22214
% INFO    : Bus 1554	: V=1.0613375, theta=-18.3976722 -> V=1.08426, theta=-9.16242
% INFO    : Bus 1555	: V=1.06508823, theta=-28.1481575 -> V=1.08097, theta=-18.29487
% INFO    : Bus 1556	: V=1.08676092, theta=-11.7751078 -> V=1.06968, theta=-5.84529
% INFO    : Bus 1557	: V=1.0841333, theta=-22.7789281 -> V=1.08545, theta=-12.04071
% INFO    : Bus 1558	: V=1.0783479, theta=-19.4402384 -> V=1.07579, theta=-9.23539
% INFO    : Bus 1559	: V=1.05371769, theta=-17.8275327 -> V=1.06768, theta=-11.5992
% INFO    : Bus 1560	: V=1.0784243, theta=-19.5632782 -> V=1.07321, theta=-9.72455
% INFO    : Bus 1561	: V=1.07809312, theta=-49.0091935 -> V=1.08065, theta=-36.80309
% INFO    : Bus 1562	: V=1.0838308, theta=-5.20796164 -> V=1.0852, theta=-4.74497
% INFO    : Bus 1563	: V=1.06168133, theta=-28.2360927 -> V=1.07571, theta=-17.5949
% INFO    : Bus 1564	: V=1.06605897, theta=-13.0823321 -> V=1.06467, theta=-7.19027
% INFO    : Bus 1565	: V=1.04438398, theta=-21.3883014 -> V=1.06435, theta=-10.6348
% INFO    : Bus 1566	: V=1.05790929, theta=-22.9738228 -> V=1.07856, theta=-14.64509
% INFO    : Bus 1567	: V=1.02798001, theta=-27.5410955 -> V=1.04461, theta=-19.26068
% INFO    : Bus 1568	: V=1.07030131, theta=-32.6699137 -> V=1.072, theta=-21.2815
% INFO    : Bus 1569	: V=1.08615064, theta=-15.6849665 -> V=1.08103, theta=-5.74682
% INFO    : Bus 1570	: V=1.04958707, theta=-26.713253 -> V=1.06953, theta=-18.28343
% INFO    : Bus 1571	: V=1.04734896, theta=-26.4921777 -> V=1.06761, theta=-18.08524
% INFO    : Bus 1572	: V=1.0715377, theta=-20.5312631 -> V=1.08312, theta=-12.70615
% INFO    : Bus 1573	: V=1.04932844, theta=-15.4673872 -> V=1.07188, theta=-9.01236
% INFO    : Bus 1574	: V=1.07343104, theta=-19.0158958 -> V=1.06641, theta=-7.98185
% INFO    : Bus 1575	: V=1.07675552, theta=-28.905438 -> V=1.0866, theta=-18.90374
% INFO    : Bus 1576	: V=1.06597121, theta=-12.9520815 -> V=1.08219, theta=-4.82604
% INFO    : Bus 1577	: V=1.06305836, theta=-28.5565942 -> V=1.08628, theta=-20.00805
% INFO    : Bus 1578	: V=1.0737439, theta=-15.9344408 -> V=1.08136, theta=-5.67192
% INFO    : Bus 1579	: V=1.05494184, theta=-29.1399786 -> V=1.07689, theta=-20.3917
% INFO    : Bus 1580	: V=1.06166006, theta=-17.912584 -> V=1.08431, theta=-8.7493
% INFO    : Bus 1581	: V=1.08771076, theta=-11.430471 -> V=1.0707, theta=-5.48968
% INFO    : Bus 1582	: V=1.08567673, theta=-18.6655163 -> V=1.0826, theta=-8.41547
% INFO    : Bus 1583	: V=1.06354805, theta=-17.4837414 -> V=1.08608, theta=-9.19452
% INFO    : Bus 1584	: V=1.04199544, theta=-19.0150229 -> V=1.06289, theta=-13.41426
% INFO    : Bus 1585	: V=1.07683613, theta=-47.7472676 -> V=1.07943, theta=-35.55101
% INFO    : Bus 1586	: V=1.08300451, theta=-5.36947106 -> V=1.08443, theta=-4.92431
% INFO    : Bus 1587	: V=1.06846411, theta=-27.4391671 -> V=1.08246, theta=-16.75654
% INFO    : Bus 1588	: V=1.06207367, theta=-12.4526555 -> V=1.05631, theta=-6.55314
% INFO    : Bus 1589	: V=1.08217872, theta=-25.5422489 -> V=1.09031, theta=-16.40933
% INFO    : Bus 1590	: V=1.05396929, theta=-20.9164228 -> V=1.07369, theta=-10.15967
% INFO    : Bus 1591	: V=1.05801032, theta=-23.1403468 -> V=1.07849, theta=-14.78021
% INFO    : Bus 1592	: V=1.05112083, theta=-26.5887114 -> V=1.07132, theta=-18.17741
% INFO    : Bus 1593	: V=1.08629157, theta=-15.6421793 -> V=1.08109, theta=-5.6977
% INFO    : Bus 1594	: V=1.04709568, theta=-26.4936117 -> V=1.06736, theta=-18.08662
% INFO    : Bus 1595	: V=1.05009905, theta=-15.3076583 -> V=1.0726, theta=-8.87161
% INFO    : Bus 1596	: V=1.05669455, theta=-21.0448617 -> V=1.07956, theta=-11.13449
% INFO    : Bus 1597	: V=1.07671536, theta=-28.9358375 -> V=1.08657, theta=-18.93362
% INFO    : Bus 1598	: V=1.08343762, theta=-25.819679 -> V=1.08945, theta=-16.46462
% INFO    : Bus 1599	: V=1.0687707, theta=-11.6392189 -> V=1.08968, theta=-3.2848
% INFO    : Bus 1600	: V=1.05675685, theta=-16.2740469 -> V=1.07028, theta=-10.19061
% INFO    : Bus 1601	: V=1.06016067, theta=-17.5885578 -> V=1.04624, theta=-8.86267
% INFO    : Bus 1602	: V=1.06703585, theta=-29.0030447 -> V=1.08315, theta=-19.1281
% INFO    : Bus 1603	: V=1.05576238, theta=-22.7658247 -> V=1.08012, theta=-12.17136
% INFO    : Bus 1604	: V=1.06610231, theta=-26.5474327 -> V=1.07517, theta=-16.71578
% INFO    : Bus 1605	: V=1.04605026, theta=-20.1712775 -> V=1.0656, theta=-14.05508
% INFO    : Bus 1606	: V=1.02515657, theta=-15.9051751 -> V=1.05441, theta=-12.18952
% INFO    : Bus 1607	: V=1.06818023, theta=-27.1058073 -> V=1.08209, theta=-16.40611
% INFO    : Bus 1608	: V=1.06035945, theta=-26.2927268 -> V=1.09115, theta=-18.00754
% INFO    : Bus 1609	: V=1.02788351, theta=-27.7137179 -> V=1.04439, theta=-19.42326
% INFO    : Bus 1610	: V=1.0290386, theta=-12.7666752 -> V=1.07021, theta=-9.95003
% INFO    : Bus 1611	: V=1.06854408, theta=-26.2499245 -> V=1.07489, theta=-15.69548
% INFO    : Bus 1612	: V=1.0691738, theta=-27.7456434 -> V=1.07855, theta=-17.89446
% INFO    : Bus 1613	: V=1.06542919, theta=-28.7335184 -> V=1.08149, theta=-18.87081
% INFO    : Bus 1614	: V=1.06972119, theta=-35.4635407 -> V=1.07204, theta=-23.63536
% INFO    : Bus 1615	: V=1.06160605, theta=-28.2991976 -> V=1.07565, theta=-17.66127
% INFO    : Bus 1616	: V=1.06028222, theta=-26.3621016 -> V=1.0912, theta=-18.07276
% INFO    : Bus 1617	: V=1.06632421, theta=-25.9803456 -> V=1.07953, theta=-16.09353
% INFO    : Bus 1618	: V=1.02540384, theta=-13.2232089 -> V=1.0685, theta=-10.37808
% INFO    : Bus 1619	: V=1.06832473, theta=-26.2471964 -> V=1.07467, theta=-15.69294
% INFO    : Bus 1620	: V=1.07743483, theta=-29.4895932 -> V=1.08734, theta=-19.47741
% INFO    : Bus 1621	: V=1.08050088, theta=-24.9268196 -> V=1.08859, theta=-15.76066
% INFO    : Bus 1622	: V=1.06466403, theta=-28.4189716 -> V=1.0807, theta=-18.57213
% INFO    : Bus 1624	: V=1.07024655, theta=-35.1924644 -> V=1.07254, theta=-23.37224
% INFO    : Bus 1625	: V=1.08591593, theta=-16.3747665 -> V=1.08357, theta=-7.51759
% INFO    : Bus 1626	: V=1.07843302, theta=-30.0914288 -> V=1.08839, theta=-20.06834
% INFO    : Bus 1627	: V=1.06736851, theta=-24.8251872 -> V=1.08488, theta=-16.13408
% INFO    : Bus 1628	: V=0.997, theta=-2.89588825 -> V=1.0274, theta=7.06007
% INFO    : Bus 1629	: V=1.006, theta=-3.58046437 -> V=1.02995, theta=7.39466
% INFO    : Bus 1842	: V=1.001, theta=-14.7229869 -> V=1.03248, theta=-2.85211
% INFO    : Bus 1843	: V=1.004, theta=-17.0689606 -> V=1.03197, theta=-2.84881
% INFO    : Bus 1844	: V=0.997, theta=-12.4629021 -> V=1.03876, theta=-1.73377
% INFO    : Bus 1630	: V=0.966, theta=-8.74357929 -> V=1.02344, theta=2.62903
% INFO    : Bus 1631	: V=0.97, theta=-14.7208386 -> V=1.00974, theta=1.81916
% INFO    : Bus 1845	: V=1.03, theta=-11.3886042 -> V=1.02766, theta=-0.93261
% INFO    : Bus 1846	: V=1.05, theta=-5.46685439 -> V=1.08385, theta=0.48714
% INFO    : Bus 1632	: V=1.05, theta=-5.46685439 -> V=1.08385, theta=0.48714
% INFO    : Bus 1847	: V=1.05, theta=-5.46624559 -> V=1.08365, theta=0.48877
% INFO    : Bus 1848	: V=1.05, theta=-5.46624559 -> V=1.08365, theta=0.48877
% INFO    : Bus 1849	: V=1.032, theta=-5.37181179 -> V=1.06168, theta=2.81057
% INFO    : Bus 1850	: V=1.029, theta=-5.35357168 -> V=1.05822, theta=2.83076
% INFO    : Bus 1851	: V=1.032, theta=-3.4735152 -> V=1.0924, theta=3.78933
% INFO    : Bus 1852	: V=1.03, theta=-3.31659039 -> V=1.09147, theta=3.7953
% INFO    : Bus 1853	: V=1.032, theta=-4.63673445 -> V=1.09549, theta=3.15673
% INFO    : Bus 1854	: V=1.033, theta=-4.64383309 -> V=1.09707, theta=3.14653
% INFO    : Bus 1633	: V=1.013, theta=-6.2072065 -> V=1.03168, theta=4.39307
% INFO    : Bus 1634	: V=1.013, theta=-5.97028947 -> V=1.03238, theta=4.62435
% INFO    : Bus 1635	: V=1.013, theta=-5.98174673 -> V=1.03211, theta=4.61532
% INFO    : Bus 1636	: V=1.013, theta=-6.20590305 -> V=1.03166, theta=4.39488
% INFO    : Bus 1637	: V=1.033, theta=4.44226658 -> V=1.01837, theta=0.98933
% INFO    : Bus 1638	: V=1.029, theta=4.15291233 -> V=1.02454, theta=3.27355
% INFO    : Bus 1639	: V=1.033, theta=4.94400631 -> V=1.05, theta=3.7973
% INFO    : Bus 1640	: V=1.05, theta=1.30643234 -> V=1.05, theta=3.42751
% INFO    : Bus 1641	: V=1.045, theta=2.41861409 -> V=1.05747, theta=3.42585
% INFO    : Bus 1642	: V=1.006, theta=-2.68220352 -> V=1.01302, theta=-2.86409
% INFO    : Bus 1643	: V=1.005, theta=-2.10856103 -> V=1.02136, theta=-2.72571
% INFO    : Bus 1855	: V=1.006, theta=-2.68220352 -> V=1.01274, theta=-2.86373
% INFO    : Bus 1644	: V=1.005, theta=-2.10856103 -> V=1.02143, theta=-2.72581
% INFO    : Bus 1645	: V=1.005, theta=-2.10856103 -> V=1.02102, theta=-2.72522
% INFO    : Bus 1646	: V=1.007, theta=-6.84175458 -> V=1.05072, theta=-3.73217
% INFO    : Bus 1647	: V=1.061, theta=-9.18414012 -> V=1.1, theta=-2.53232
% INFO    : Bus 1856	: V=1.023, theta=-7.29354672 -> V=1.02442, theta=1.55453
% INFO    : Bus 1857	: V=0.986, theta=-12.3496228 -> V=0.99605, theta=-1.59418
% INFO    : Bus 1858	: V=0.99, theta=-12.9367977 -> V=0.99549, theta=-1.60622
% INFO    : Bus 1859	: V=0.988, theta=-10.4832889 -> V=0.99984, theta=-1.62277
% INFO    : Bus 2070	: V=0.992, theta=-14.4785529 -> V=0.99683, theta=-1.61327
% INFO    : Bus 1860	: V=1.039, theta=-7.78155929 -> V=1.06102, theta=-2.77268
% INFO    : Bus 1861	: V=1.046, theta=-5.6445799 -> V=1.061, theta=-2.34457
% INFO    : Bus 1648	: V=1.05, theta=-0.948726191 -> V=1.00972, theta=5.74078
% INFO    : Bus 1649	: V=1.045, theta=-0.775182741 -> V=1.00297, theta=5.94199
% INFO    : Bus 1650	: V=1.05, theta=-1.06996924 -> V=1.01017, theta=5.61026
% INFO    : Bus 1651	: V=1.044, theta=-0.945845802 -> V=1.00314, theta=5.7469
% INFO    : Bus 1652	: V=1.018, theta=-2.65482848 -> V=1.00652, theta=7.07215
% INFO    : Bus 1862	: V=1.018, theta=-2.67176169 -> V=1.00652, theta=7.05438
% INFO    : Bus 1653	: V=1.041, theta=-8.11339718 -> V=1.0753, theta=-2.15601
% INFO    : Bus 1654	: V=1.041, theta=-8.11339718 -> V=1.07554, theta=-2.15679
% INFO    : Bus 1655	: V=1.041, theta=-8.11339718 -> V=1.07554, theta=-2.15679
% INFO    : Bus 1656	: V=1.041, theta=-8.11339718 -> V=1.07535, theta=-2.15608
% INFO    : Bus 1657	: V=1.041, theta=-8.11339718 -> V=1.07535, theta=-2.15608
% INFO    : Bus 1658	: V=1.041, theta=-8.11339718 -> V=1.07535, theta=-2.15608
% INFO    : Bus 1863	: V=0.996, theta=-2.8614051 -> V=1.03344, theta=-1.1031
% INFO    : Bus 1659	: V=0.996, theta=-2.57696483 -> V=1.03344, theta=-1.1031
% INFO    : Bus 1660	: V=0.996, theta=-2.57890028 -> V=1.03534, theta=-1.10716
% INFO    : Bus 1661	: V=0.996, theta=-2.57890028 -> V=1.03457, theta=-1.10552
% INFO    : Bus 1662	: V=0.995, theta=-2.92063664 -> V=1.03206, theta=-0.07741
% INFO    : Bus 1663	: V=0.995, theta=-2.93033385 -> V=1.03282, theta=-0.07938
% INFO    : Bus 1864	: V=0.975, theta=-9.40523825 -> V=0.93914, theta=-0.02417
% INFO    : Bus 1865	: V=0.975, theta=-9.23038972 -> V=0.94817, theta=-0.07766
% INFO    : Bus 1866	: V=0.994, theta=-4.16010761 -> V=1.05541, theta=0.76025
% INFO    : Bus 1664	: V=0.993, theta=-4.06517418 -> V=1.05541, theta=0.76025
% INFO    : Bus 1665	: V=0.994, theta=-4.06863002 -> V=1.05581, theta=0.75819
% INFO    : Bus 1867	: V=0.994, theta=-4.17373078 -> V=1.05581, theta=0.75819
% INFO    : Bus 1666	: V=0.995, theta=-3.96366173 -> V=1.05312, theta=0.94718
% INFO    : Bus 1868	: V=0.995, theta=-4.03357597 -> V=1.05276, theta=0.94906
% INFO    : Bus 1667	: V=1.04, theta=11.8927613 -> V=1.01666, theta=2.06802
% INFO    : Bus 1869	: V=1.04, theta=5.94646614 -> V=1.01967, theta=2.91823
% INFO    : Bus 1668	: V=1.042, theta=11.7745007 -> V=1.02298, theta=2.75815
% INFO    : Bus 1669	: V=1.048, theta=11.8652604 -> V=1.02255, theta=2.44834
% INFO    : Bus 1870	: V=0.977, theta=-10.4687593 -> V=1.06181, theta=0.46868
% INFO    : Bus 1871	: V=1.0356133, theta=-15.5300412 -> V=1.04088, theta=-5.29242
% INFO    : Bus 1872	: V=0.992479751, theta=-15.5300412 -> V=0.99753, theta=-5.29242
% INFO    : Bus 1670	: V=1.018, theta=-36.4943767 -> V=0.94122, theta=-24.18564
% INFO    : Bus 1873	: V=1.027, theta=-8.53119786 -> V=1.0578, theta=4.78361
% INFO    : Bus 1874	: V=1.028, theta=-8.5325895 -> V=1.05834, theta=4.78009
% INFO    : Bus 1671	: V=1.029, theta=-15.6638103 -> V=1.04243, theta=-4.01895
% INFO    : Bus 1673	: V=1.027, theta=-15.6103663 -> V=1.01393, theta=-3.79941
% INFO    : Bus 1674	: V=1.032, theta=-15.6479477 -> V=1.01391, theta=-3.80652
% INFO    : Bus 1675	: V=1.053, theta=9.47165433 -> V=1.03032, theta=6.3236
% INFO    : Bus 1676	: V=1.057, theta=9.20073993 -> V=1.03063, theta=5.95577
% INFO    : Bus 1875	: V=1.002, theta=-3.26410392 -> V=0.97612, theta=8.30884
% INFO    : Bus 1677	: V=1.002, theta=-3.24053275 -> V=0.98617, theta=8.24726
% INFO    : Bus 1877	: V=1.077, theta=-11.4098157 -> V=1.1, theta=2.56807
% INFO    : Bus 1878	: V=1.077, theta=-11.4098157 -> V=1.1, theta=2.56807
% INFO    : Bus 1678	: V=1.001, theta=-10.7576795 -> V=0.99653, theta=-0.91408
% INFO    : Bus 1679	: V=1.001, theta=-10.7576836 -> V=0.99649, theta=-0.91394
% INFO    : Bus 1680	: V=1.007, theta=-18.6943763 -> V=1.05, theta=-10.72583
% INFO    : Bus 1681	: V=0.997, theta=-25.9899609 -> V=1.01174, theta=-12.72708
% INFO    : Bus 1682	: V=1.007, theta=-26.2865943 -> V=1.00929, theta=-13.69105
% INFO    : Bus 1683	: V=1.003, theta=-26.5306731 -> V=1.01368, theta=-13.9986
% INFO    : Bus 1684	: V=1.004, theta=-23.6301866 -> V=1.00964, theta=-10.09494
% INFO    : Bus 1880	: V=1.056, theta=-8.88639281 -> V=1.04252, theta=0.747
% INFO    : Bus 2045	: V=1.04454102, theta=-15.1501471 -> V=1.03867, theta=-5.12862
% INFO    : Bus 2081	: V=1.04454102, theta=-15.1501471 -> V=1.03867, theta=-5.12862
% INFO    : Bus 1881	: V=0.976, theta=-1.71333973 -> V=1.03302, theta=1.1866
% INFO    : Bus 1882	: V=0.976, theta=-1.63004177 -> V=1.03211, theta=1.18896
% INFO    : Bus 1685	: V=0.976, theta=-1.56719348 -> V=1.03349, theta=1.18536
% INFO    : Bus 1883	: V=0.976, theta=-1.81561613 -> V=1.03349, theta=1.18536
% INFO    : Bus 1884	: V=0.977, theta=-2.02226613 -> V=1.03349, theta=1.18536
% INFO    : Bus 1885	: V=0.976, theta=-1.65196367 -> V=1.03302, theta=1.1866
% INFO    : Bus 1686	: V=1.02, theta=6.58257096 -> V=0.99847, theta=2.48263
% INFO    : Bus 1687	: V=1.02, theta=6.57994338 -> V=0.99847, theta=2.48193
% INFO    : Bus 1688	: V=1.022, theta=6.54563169 -> V=0.99849, theta=2.47647
% INFO    : Bus 1689	: V=1.023, theta=6.04262791 -> V=0.99849, theta=2.47647
% INFO    : Bus 1886	: V=1.026, theta=-7.62029287 -> V=1.02867, theta=-1.82382
% INFO    : Bus 1887	: V=1.028, theta=-10.0086478 -> V=1.02597, theta=-1.81967
% INFO    : Bus 1888	: V=1.024, theta=-5.68918467 -> V=1.02884, theta=-1.82409
% INFO    : Bus 1690	: V=1.013, theta=-10.2252388 -> V=0.99063, theta=3.27821
% INFO    : Bus 1691	: V=1.026, theta=-12.5825315 -> V=1.04984, theta=5.46782
% INFO    : Bus 1692	: V=1.073, theta=0.782437568 -> V=1.07048, theta=1.40619
% INFO    : Bus 1693	: V=0.99, theta=-0.277658365 -> V=1.00838, theta=2.09654
% INFO    : Bus 1694	: V=0.99, theta=-0.239642386 -> V=1.00873, theta=2.15918
% INFO    : Bus 1695	: V=0.984, theta=1.87811883 -> V=1.01193, theta=-0.64862
% INFO    : Bus 1696	: V=0.988, theta=1.97137199 -> V=1.01212, theta=-0.60854
% INFO    : Bus 1697	: V=1.027, theta=-6.74227249 -> V=1.0192, theta=2.71906
% INFO    : Bus 1698	: V=1.027, theta=-6.74227249 -> V=1.0192, theta=2.71906
% INFO    : Bus 1699	: V=1.027, theta=-6.69159675 -> V=1.0193, theta=2.76951
% INFO    : Bus 1700	: V=1.027, theta=-6.59023085 -> V=1.01953, theta=2.87758
% INFO    : Bus 1701	: V=1.028, theta=-9.69321998 -> V=1.0639, theta=-0.35904
% INFO    : Bus 1702	: V=0.97, theta=-5.91765591 -> V=1.04388, theta=-3.17296
% INFO    : Bus 1703	: V=0.97, theta=-5.91598946 -> V=1.04418, theta=-3.17463
% INFO    : Bus 1889	: V=0.97, theta=-6.11426255 -> V=1.04393, theta=-3.17324
% INFO    : Bus 1704	: V=1.05, theta=-7.96501164 -> V=1.04001, theta=3.65154
% INFO    : Bus 1705	: V=1.05, theta=-7.94508036 -> V=1.04173, theta=3.65399
% INFO    : Bus 1890	: V=0.955, theta=-2.98263538 -> V=1.01185, theta=-0.96093
% INFO    : Bus 1891	: V=0.955, theta=-2.54209306 -> V=1.0125, theta=-0.96545
% INFO    : Bus 1892	: V=0.954, theta=-2.29120901 -> V=1.0101, theta=-0.9487
% INFO    : Bus 1706	: V=0.954, theta=-2.15265838 -> V=1.01155, theta=-0.95884
% INFO    : Bus 1893	: V=0.998, theta=-9.57841638 -> V=1.05301, theta=-2.94054
% INFO    : Bus 1894	: V=0.994, theta=-8.93514614 -> V=1.03801, theta=-2.57677
% INFO    : Bus 1895	: V=1.008, theta=-10.7924786 -> V=1.07661, theta=-2.9535
% INFO    : Bus 1896	: V=1.007, theta=-8.4642249 -> V=1.08604, theta=-2.28518
% INFO    : Bus 1897	: V=0.997, theta=-8.39512371 -> V=1.05882, theta=-1.85906
% INFO    : Bus 1707	: V=0.976, theta=-1.86543708 -> V=1.0593, theta=-0.21231
% INFO    : Bus 1898	: V=0.976, theta=-1.96700491 -> V=1.06005, theta=-0.21665
% INFO    : Bus 1899	: V=0.977, theta=-2.68775688 -> V=1.0604, theta=-0.21868
% INFO    : Bus 1708	: V=0.981, theta=-1.85402467 -> V=1.02202, theta=0.01211
% INFO    : Bus 1709	: V=0.976, theta=-1.86543708 -> V=1.06001, theta=-0.21639
% INFO    : Bus 1710	: V=0.999, theta=-3.86137642 -> V=1.07149, theta=1.17056
% INFO    : Bus 1711	: V=0.999, theta=-3.86137642 -> V=1.07178, theta=1.16893
% INFO    : Bus 1712	: V=1.01, theta=-4.10898113 -> V=1.03487, theta=5.42427
% INFO    : Bus 1713	: V=1.01, theta=-4.12101534 -> V=1.03755, theta=5.39542
% INFO    : Bus 1900	: V=1.02284603, theta=-15.1511838 -> V=1.0171, theta=-5.12966
% INFO    : Bus 2017	: V=1.02284603, theta=-15.1511838 -> V=1.0171, theta=-5.12966
% INFO    : Bus 1714	: V=1.058, theta=-13.4230346 -> V=1.02781, theta=7.40357
% INFO    : Bus 1901	: V=1.02, theta=-9.09313819 -> V=1.0422, theta=0.35916
% INFO    : Bus 1902	: V=1.021, theta=-9.64192045 -> V=1.04926, theta=0.31957
% INFO    : Bus 1715	: V=1.05, theta=2.8783942 -> V=1.03913, theta=4.74258
% INFO    : Bus 1716	: V=1.047, theta=3.30940222 -> V=1.03569, theta=4.2385
% INFO    : Bus 1717	: V=1.051, theta=2.86997427 -> V=1.03919, theta=4.74095
% INFO    : Bus 1718	: V=1.047, theta=3.30940222 -> V=1.03569, theta=4.2385
% INFO    : Bus 1719	: V=1.05, theta=2.87920406 -> V=1.0391, theta=4.74337
% INFO    : Bus 1720	: V=1.047, theta=3.40067109 -> V=1.03548, theta=4.24414
% INFO    : Bus 1721	: V=0.993, theta=-7.85636489 -> V=1.04151, theta=-4.75471
% INFO    : Bus 1903	: V=1.036, theta=-4.16577874 -> V=1.03447, theta=3.68281
% INFO    : Bus 1904	: V=1.035, theta=-3.29260854 -> V=1.0345, theta=3.66725
% INFO    : Bus 1905	: V=1.036, theta=-3.8632883 -> V=1.03451, theta=3.66722
% INFO    : Bus 1906	: V=1.037, theta=-5.46498294 -> V=1.03285, theta=3.92653
% INFO    : Bus 1907	: V=1.037, theta=-5.46498294 -> V=1.03285, theta=3.92654
% INFO    : Bus 1908	: V=1.037, theta=-5.46498294 -> V=1.03279, theta=3.92666
% INFO    : Bus 1909	: V=1.037, theta=-5.46498294 -> V=1.03278, theta=3.9267
% INFO    : Bus 1910	: V=1.037, theta=-5.46498294 -> V=1.03284, theta=3.92656
% INFO    : Bus 1911	: V=1.037, theta=-5.46498294 -> V=1.03285, theta=3.92654
% INFO    : Bus 1912	: V=1.037, theta=-5.46498294 -> V=1.03265, theta=3.92698
% INFO    : Bus 1913	: V=1.037, theta=-5.46498294 -> V=1.03264, theta=3.92699
% INFO    : Bus 1914	: V=1.037, theta=-5.64134322 -> V=1.03432, theta=3.68197
% INFO    : Bus 1722	: V=1.01, theta=-25.7323629 -> V=1.00749, theta=-13.01698
% INFO    : Bus 1723	: V=1.02, theta=-7.06452435 -> V=1.00523, theta=2.97334
% INFO    : Bus 1724	: V=1.004, theta=-7.15977167 -> V=0.99582, theta=2.83057
% INFO    : Bus 1725	: V=0.995, theta=-7.28195436 -> V=1.02966, theta=2.41656
% INFO    : Bus 1915	: V=1.024, theta=-10.5664363 -> V=1.08302, theta=2.59133
% INFO    : Bus 1916	: V=1.022, theta=-8.80712676 -> V=1.08246, theta=2.59441
% INFO    : Bus 1917	: V=0.968, theta=-14.2753942 -> V=1.01949, theta=-2.96376
% INFO    : Bus 1918	: V=0.973, theta=-14.9549139 -> V=1.02314, theta=-2.98688
% INFO    : Bus 1919	: V=1.03, theta=-9.03221874 -> V=1.1, theta=-6.52051
% INFO    : Bus 1920	: V=1.029, theta=-8.35850086 -> V=1.1, theta=-5.91648
% INFO    : Bus 1921	: V=1.031, theta=-9.15101019 -> V=1.1, theta=-5.91648
% INFO    : Bus 1922	: V=1.03, theta=-9.20005821 -> V=1.1, theta=-5.91648
% INFO    : Bus 1923	: V=1.033, theta=-8.60926119 -> V=1.10611, theta=-5.56792
% INFO    : Bus 1924	: V=1.033, theta=-8.44930997 -> V=1.10141, theta=-5.55164
% INFO    : Bus 1926	: V=1.06, theta=-10.1812296 -> V=1.0657, theta=0.14361
% INFO    : Bus 1927	: V=1.05354168, theta=-15.1504307 -> V=1.04762, theta=-5.12891
% INFO    : Bus 1726	: V=0.991, theta=-3.32132141 -> V=1.04493, theta=1.17114
% INFO    : Bus 1727	: V=0.991, theta=-3.31766498 -> V=1.04437, theta=1.1743
% INFO    : Bus 1728	: V=0.991, theta=-3.31949319 -> V=1.04742, theta=1.15706
% INFO    : Bus 1928	: V=0.991, theta=-3.36336868 -> V=1.04493, theta=1.17114
% INFO    : Bus 1729	: V=0.989, theta=-11.1948172 -> V=1.04485, theta=-5.29975
% INFO    : Bus 1929	: V=0.986, theta=-10.7589309 -> V=1.03119, theta=-0.50687
% INFO    : Bus 1930	: V=0.987, theta=-11.7454126 -> V=1.03119, theta=-0.50687
% INFO    : Bus 1931	: V=1.018, theta=-6.31222457 -> V=1.0642, theta=1.16203
% INFO    : Bus 1932	: V=1.024, theta=-4.64197415 -> V=1.06902, theta=2.71857
% INFO    : Bus 1933	: V=1.022, theta=-5.39992124 -> V=1.06804, theta=2.0426
% INFO    : Bus 1934	: V=1.017, theta=-5.97025373 -> V=1.06319, theta=1.44975
% INFO    : Bus 1935	: V=1.004, theta=-8.76023992 -> V=1.03556, theta=0.23228
% INFO    : Bus 1936	: V=1.003, theta=-8.27646917 -> V=1.03594, theta=0.23023
% INFO    : Bus 1937	: V=1.003, theta=-8.27646917 -> V=1.03635, theta=0.22805
% INFO    : Bus 1938	: V=0.977, theta=-9.08576779 -> V=0.95924, theta=-0.04067
% INFO    : Bus 1939	: V=1.006, theta=-12.3378621 -> V=0.98524, theta=-0.58791
% INFO    : Bus 1940	: V=1.005, theta=-11.1731337 -> V=0.98524, theta=-0.58791
% INFO    : Bus 1941	: V=1.006, theta=-11.9628169 -> V=0.98524, theta=-0.58791
% INFO    : Bus 1942	: V=1.005, theta=-10.8564433 -> V=0.98524, theta=-0.58791
% INFO    : Bus 1730	: V=1.025, theta=4.43896796 -> V=1.01875, theta=2.89732
% INFO    : Bus 1731	: V=1.025, theta=4.44476383 -> V=1.0179, theta=2.90893
% INFO    : Bus 1943	: V=0.92, theta=-17.2149396 -> V=0.94845, theta=-3.58883
% INFO    : Bus 1944	: V=0.917, theta=-14.6646369 -> V=0.94738, theta=-3.58221
% INFO    : Bus 1945	: V=1.03944082, theta=-15.6314329 -> V=1.03968, theta=-5.43825
% INFO    : Bus 1946	: V=1.03943892, theta=-15.631411 -> V=1.03968, theta=-5.43823
% INFO    : Bus 1947	: V=0.984, theta=-10.3496822 -> V=0.9715, theta=-1.33383
% INFO    : Bus 1732	: V=1.02, theta=-12.7268083 -> V=0.9925, theta=-3.06957
% INFO    : Bus 1948	: V=0.978, theta=-8.54489721 -> V=1.07673, theta=0.32292
% INFO    : Bus 1949	: V=0.978, theta=-8.54797636 -> V=1.0769, theta=0.32179
% INFO    : Bus 1733	: V=0.994, theta=-21.8919253 -> V=1.04525, theta=-6.55301
% INFO    : Bus 1734	: V=0.995, theta=-21.753962 -> V=1.04641, theta=-6.43068
% INFO    : Bus 1950	: V=1.005, theta=-10.8811655 -> V=0.99515, theta=2.35274
% INFO    : Bus 1951	: V=0.999, theta=-6.83740646 -> V=1.00181, theta=2.35527
% INFO    : Bus 1952	: V=1.006, theta=-10.8797842 -> V=0.99838, theta=2.36912
% INFO    : Bus 1953	: V=1.005, theta=-10.7236241 -> V=0.9985, theta=2.37551
% INFO    : Bus 1954	: V=1.03, theta=-10.4386169 -> V=1.03013, theta=0.67899
% INFO    : Bus 1955	: V=1.028, theta=-8.25672537 -> V=1.03005, theta=0.67942
% INFO    : Bus 1735	: V=1.044, theta=0.461533357 -> V=1.05, theta=1.84981
% INFO    : Bus 1736	: V=1.045, theta=0.452486472 -> V=1.05, theta=1.84686
% INFO    : Bus 1737	: V=0.973, theta=-1.47230433 -> V=1.05876, theta=-0.98805
% INFO    : Bus 1738	: V=0.973, theta=-1.47230433 -> V=1.05908, theta=-0.98989
% INFO    : Bus 1739	: V=0.972, theta=-1.46597408 -> V=1.05779, theta=-0.98089
% INFO    : Bus 1740	: V=1.05, theta=-13.2299385 -> V=1.03891, theta=1.01472
% INFO    : Bus 1956	: V=1.019, theta=-13.2734365 -> V=1.03194, theta=0.31154
% INFO    : Bus 1741	: V=0.993, theta=-10.61698 -> V=0.99591, theta=5.93488
% INFO    : Bus 1742	: V=1.05, theta=-7.63082208 -> V=1.04301, theta=-0.98225
% INFO    : Bus 1957	: V=1.001, theta=-12.163675 -> V=0.976, theta=0.52265
% INFO    : Bus 1958	: V=0.998, theta=-8.28782258 -> V=0.98207, theta=0.49086
% INFO    : Bus 1959	: V=0.998, theta=-8.28782258 -> V=0.9823, theta=0.48966
% INFO    : Bus 1960	: V=1.011, theta=-7.04992946 -> V=0.98492, theta=1.61968
% INFO    : Bus 1743	: V=1.015, theta=-6.93298705 -> V=1.09003, theta=-4.50882
% INFO    : Bus 1744	: V=1.045, theta=0.264849473 -> V=1.04069, theta=9.31497
% INFO    : Bus 1745	: V=1.045, theta=0.230919666 -> V=1.04139, theta=9.30244
% INFO    : Bus 1746	: V=1.047, theta=0.232129131 -> V=1.04244, theta=9.31335
% INFO    : Bus 1961	: V=1.048, theta=-0.48349798 -> V=1.04395, theta=8.58128
% INFO    : Bus 1747	: V=0.992, theta=-1.77435696 -> V=1.09946, theta=4.62643
% INFO    : Bus 1748	: V=1.043, theta=-0.917653912 -> V=1.03442, theta=7.29117
% INFO    : Bus 1749	: V=1.043, theta=-0.925379576 -> V=1.03381, theta=7.28752
% INFO    : Bus 1750	: V=1.001, theta=-18.9270729 -> V=1.03074, theta=-2.85331
% INFO    : Bus 1751	: V=1.001, theta=-18.8408116 -> V=1.03142, theta=-2.77506
% INFO    : Bus 1752	: V=1.018, theta=-18.709068 -> V=0.99607, theta=-6.04543
% INFO    : Bus 1753	: V=1.009, theta=-19.0515712 -> V=1.03835, theta=-3.44611
% INFO    : Bus 1962	: V=1.014, theta=-12.344718 -> V=1.02293, theta=0.86863
% INFO    : Bus 1963	: V=1.014, theta=-12.2429464 -> V=1.0219, theta=0.87608
% INFO    : Bus 1964	: V=1.015, theta=-13.1497594 -> V=1.02218, theta=0.87406
% INFO    : Bus 2058	: V=0.995, theta=-15.4099842 -> V=1.00418, theta=0.36783
% INFO    : Bus 1965	: V=0.971, theta=-9.15680135 -> V=1.0081, theta=-3.80765
% INFO    : Bus 1966	: V=0.983, theta=-6.75244472 -> V=1.00702, theta=-3.61048
% INFO    : Bus 1754	: V=0.999, theta=-12.7316025 -> V=1.03693, theta=-1.37895
% INFO    : Bus 1755	: V=0.997, theta=-11.1260933 -> V=0.99769, theta=-0.10736
% INFO    : Bus 1968	: V=1.034, theta=-10.5457851 -> V=1.06322, theta=1.11248
% INFO    : Bus 1756	: V=1.03686278, theta=-11.2833866 -> V=1.03204, theta=-3.60016
% INFO    : Bus 1757	: V=1.025, theta=-2.38525735 -> V=1.07835, theta=0.66315
% INFO    : Bus 1969	: V=1.04, theta=-12.725647 -> V=1.07582, theta=-1.33014
% INFO    : Bus 1758	: V=1.039, theta=-30.9522277 -> V=1.05265, theta=-19.05002
% INFO    : Bus 1759	: V=1.039, theta=-30.9522415 -> V=1.05265, theta=-19.05003
% INFO    : Bus 1760	: V=1.039, theta=-30.9512567 -> V=1.0526, theta=-19.04875
% INFO    : Bus 1970	: V=1.046, theta=-1.86084334 -> V=1.0162, theta=1.49834
% INFO    : Bus 1971	: V=1.049, theta=-4.89743375 -> V=1.00745, theta=1.51889
% INFO    : Bus 1972	: V=1.046, theta=-1.86084334 -> V=1.0162, theta=1.49834
% INFO    : Bus 1973	: V=1.049, theta=-3.90254416 -> V=1.00745, theta=1.51889
% INFO    : Bus 1974	: V=1.059, theta=-1.10605495 -> V=1.03631, theta=5.64521
% INFO    : Bus 1975	: V=1.076, theta=-1.464129 -> V=1.05777, theta=3.77844
% INFO    : Bus 1976	: V=1.059, theta=-1.10605495 -> V=1.03631, theta=5.64521
% INFO    : Bus 1977	: V=1.059, theta=-1.10581879 -> V=1.03631, theta=5.64642
% INFO    : Bus 1761	: V=0.965, theta=-1.3058487 -> V=1.03616, theta=-0.41645
% INFO    : Bus 1762	: V=0.965, theta=-1.29699779 -> V=1.03597, theta=-0.41536
% INFO    : Bus 1978	: V=0.965, theta=-1.49522609 -> V=1.03562, theta=-0.41493
% INFO    : Bus 1763	: V=1.041, theta=-10.1461194 -> V=0.96208, theta=-0.10314
% INFO    : Bus 1764	: V=1.043, theta=-12.4865829 -> V=0.96208, theta=-0.10314
% INFO    : Bus 1765	: V=1.044, theta=-12.9199224 -> V=0.96315, theta=-0.80187
% INFO    : Bus 1766	: V=1.043, theta=-12.4886124 -> V=0.96374, theta=-0.79849
% INFO    : Bus 1767	: V=1.042, theta=-11.0372469 -> V=0.96388, theta=-1.3332
% INFO    : Bus 1769	: V=1.046, theta=-6.02516309 -> V=1.07729, theta=-0.70679
% INFO    : Bus 1770	: V=1.046, theta=-6.02516309 -> V=1.07786, theta=-0.70961
% INFO    : Bus 1979	: V=1.039, theta=-5.38808567 -> V=1.06284, theta=3.14842
% INFO    : Bus 1980	: V=1.015, theta=-10.7267896 -> V=1.0568, theta=-0.189
% INFO    : Bus 1981	: V=1.017, theta=-13.0182911 -> V=1.05642, theta=-0.18708
% INFO    : Bus 1982	: V=1.05433885, theta=-15.1506279 -> V=1.04841, theta=-5.1291
% INFO    : Bus 1983	: V=1.04893232, theta=-15.1506279 -> V=1.04304, theta=-5.1291
% INFO    : Bus 1984	: V=1.04893232, theta=-15.1506279 -> V=1.04304, theta=-5.1291
% INFO    : Bus 1985	: V=0.988523102, theta=-15.1506279 -> V=0.98297, theta=-5.1291
% INFO    : Bus 1986	: V=1.039, theta=-10.2154245 -> V=1.03691, theta=4.10158
% INFO    : Bus 1987	: V=1.038, theta=-8.56650336 -> V=1.03691, theta=4.10158
% INFO    : Bus 1771	: V=1.00178499, theta=-11.1534889 -> V=0.99802, theta=-3.59919
% INFO    : Bus 1988	: V=1.00178499, theta=-11.1534889 -> V=0.99802, theta=-3.59919
% INFO    : Bus 1989	: V=1.034, theta=-9.44491057 -> V=1.04092, theta=-1.258
% INFO    : Bus 1990	: V=1.034, theta=-9.16254895 -> V=1.04078, theta=-1.25776
% INFO    : Bus 1991	: V=1.032, theta=-6.69535577 -> V=1.04078, theta=-1.25776
% INFO    : Bus 1992	: V=1.034, theta=-9.44491057 -> V=1.04078, theta=-1.25776
% INFO    : Bus 1993	: V=1.044, theta=-5.79635954 -> V=1.0521, theta=0.52127
% INFO    : Bus 1994	: V=1.049, theta=-9.89837511 -> V=1.04287, theta=0.54215
% INFO    : Bus 1772	: V=1.038, theta=2.5179962 -> V=0.9883, theta=8.36804
% INFO    : Bus 1995	: V=1.038, theta=2.51799712 -> V=0.98831, theta=8.36797
% INFO    : Bus 1773	: V=1.033, theta=1.15846898 -> V=1.04591, theta=2.16133
% INFO    : Bus 1774	: V=1.024, theta=3.20921706 -> V=1.0235, theta=-0.22724
% INFO    : Bus 1775	: V=0.996, theta=4.75067716 -> V=1.00566, theta=5.14806
% INFO    : Bus 1776	: V=0.999, theta=4.72224335 -> V=1.00552, theta=5.10553
% INFO    : Bus 1996	: V=1.021, theta=-9.8982836 -> V=1.06648, theta=0.90683
% INFO    : Bus 1997	: V=1.022, theta=-10.7052632 -> V=1.0674, theta=0.90134
% INFO    : Bus 1998	: V=1.032, theta=-8.73731583 -> V=1.02988, theta=-1.11752
% INFO    : Bus 1999	: V=1.032, theta=-8.49987581 -> V=1.02988, theta=-1.11752
% INFO    : Bus 2000	: V=0.997, theta=-15.5676026 -> V=1.05456, theta=-0.84945
% INFO    : Bus 2018	: V=0.991, theta=-10.0200224 -> V=1.05908, theta=-0.86361
% INFO    : Bus 1777	: V=1.02, theta=-10.963669 -> V=1.02422, theta=-0.22374
% INFO    : Bus 1778	: V=1.02, theta=-10.9363011 -> V=1.02429, theta=-0.19683
% INFO    : Bus 2001	: V=1.013, theta=-10.0656364 -> V=1.04965, theta=-0.26294
% INFO    : Bus 1779	: V=1.011, theta=-8.92275052 -> V=1.04828, theta=-0.25617
% INFO    : Bus 2002	: V=1.011, theta=-8.92386836 -> V=1.04828, theta=-0.25617
% INFO    : Bus 2003	: V=0.979, theta=-13.2043166 -> V=0.95022, theta=0.87502
% INFO    : Bus 1780	: V=1.042, theta=-2.89313315 -> V=1.11404, theta=-2.55532
% INFO    : Bus 2028	: V=1.045, theta=-5.61745467 -> V=1.11404, theta=-2.55532
% INFO    : Bus 1781	: V=1.042, theta=-2.89313315 -> V=1.11404, theta=-2.55532
% INFO    : Bus 1782	: V=1.042, theta=-2.89313315 -> V=1.11377, theta=-2.55417
% INFO    : Bus 2004	: V=1.057, theta=-12.1622437 -> V=1.05733, theta=5.43753
% INFO    : Bus 2005	: V=1.057, theta=-12.1622437 -> V=1.05733, theta=5.43753
% INFO    : Bus 2006	: V=1.063, theta=-10.6985825 -> V=1.06162, theta=5.16183
% INFO    : Bus 2007	: V=1.027, theta=-8.56451194 -> V=1.014, theta=-0.47563
% INFO    : Bus 2008	: V=1.028, theta=-10.2502239 -> V=1.00728, theta=-0.46001
% INFO    : Bus 2009	: V=1.028, theta=-9.54635172 -> V=1.01454, theta=-0.47689
% INFO    : Bus 1783	: V=1.018, theta=9.36906907 -> V=1.00458, theta=5.39638
% INFO    : Bus 1784	: V=1.016, theta=9.34803833 -> V=1.00484, theta=5.64004
% INFO    : Bus 1785	: V=1.018, theta=9.08679027 -> V=1.00536, theta=5.52081
% INFO    : Bus 1786	: V=1.019, theta=9.35992387 -> V=1.00361, theta=4.78907
% INFO    : Bus 1787	: V=1.039, theta=-21.6765286 -> V=1.02854, theta=-9.77533
% INFO    : Bus 1788	: V=1.039, theta=-21.6898127 -> V=1.02906, theta=-9.77788
% INFO    : Bus 1789	: V=1.029, theta=-22.2644378 -> V=1.05, theta=-10.54383
% INFO    : Bus 1790	: V=0.991, theta=-20.1672364 -> V=1.04142, theta=-12.16712
% INFO    : Bus 1791	: V=0.989, theta=-20.2646299 -> V=1.0413, theta=-12.26818
% INFO    : Bus 2010	: V=1.086, theta=-18.2735046 -> V=1.09287, theta=-6.8475
% INFO    : Bus 1792	: V=0.948, theta=-5.86610601 -> V=1.02119, theta=-2.67517
% INFO    : Bus 2011	: V=0.948, theta=-5.95867361 -> V=1.02119, theta=-2.67517
% INFO    : Bus 2012	: V=0.964, theta=-2.03988563 -> V=1.03595, theta=-1.50925
% INFO    : Bus 1793	: V=1.042, theta=-4.18324569 -> V=1.10138, theta=1.71688
% INFO    : Bus 1794	: V=1.037, theta=-4.81120915 -> V=1.10144, theta=1.09414
% INFO    : Bus 1795	: V=1.08411478, theta=-4.76925222 -> V=1.08927, theta=-1.41798
% INFO    : Bus 1796	: V=1.08412891, theta=-4.76714857 -> V=1.08929, theta=-1.4159
% INFO    : Bus 1797	: V=1.03750791, theta=-12.2854403 -> V=1.05992, theta=-5.17019
% INFO    : Bus 1798	: V=1.09578252, theta=-2.69309671 -> V=1.09763, theta=-2.23606
% INFO    : Bus 1799	: V=1.02676412, theta=-19.3774327 -> V=1.05181, theta=-9.01976
% INFO    : Bus 1800	: V=1.05971977, theta=-8.44297401 -> V=1.0854, theta=-6.76868
% INFO    : Bus 1801	: V=1.07995766, theta=-2.43035316 -> V=1.08267, theta=-4.09807
% INFO    : Bus 1802	: V=1.07734214, theta=-2.63504497 -> V=1.08024, theta=-4.23414
% INFO    : Bus 1803	: V=1.07972525, theta=-9.90570612 -> V=1.09295, theta=-7.39594
% INFO    : Bus 1804	: V=1.07636814, theta=-10.184786 -> V=1.08886, theta=-7.03329
% INFO    : Bus 1805	: V=1.0522428, theta=-11.1797205 -> V=1.07689, theta=-7.73994
% INFO    : Bus 1806	: V=1.05935528, theta=-9.13836435 -> V=1.08505, theta=-7.43161
% INFO    : Bus 1807	: V=1.04179838, theta=-12.5585917 -> V=1.06706, theta=-4.62607
% INFO    : Bus 1808	: V=1.04246885, theta=-31.1826573 -> V=1.06514, theta=-22.37835
% INFO    : Bus 1809	: V=1.08933522, theta=-6.459398 -> V=1.09706, theta=-0.20121
% INFO    : Bus 1810	: V=1.00256496, theta=-11.9830143 -> V=1.05322, theta=-9.17349
% INFO    : Bus 1811	: V=1.07618657, theta=-6.22226218 -> V=1.09596, theta=-4.86082
% INFO    : Bus 1812	: V=1.08941433, theta=-1.81925689 -> V=1.09706, theta=-3.32517
% INFO    : Bus 1813	: V=1.1030466, theta=3.18862927 -> V=1.1035, theta=0.0739
% INFO    : Bus 1814	: V=1.09887712, theta=2.35588967 -> V=1.10172, theta=-1.01046
% INFO    : Bus 1815	: V=1.07621567, theta=-7.32051555 -> V=1.07746, theta=-6.82299
% INFO    : Bus 1816	: V=1.05325655, theta=-16.8270749 -> V=1.07612, theta=-6.52114
% INFO    : Bus 1817	: V=1.06248006, theta=-8.60187653 -> V=1.08676, theta=-6.55073
% INFO    : Bus 1818	: V=1.04275744, theta=-12.998945 -> V=1.06182, theta=-6.03952
% INFO    : Bus 1819	: V=1.07335213, theta=-13.2380612 -> V=1.08431, theta=-5.82374
% INFO    : Bus 1820	: V=1.03947327, theta=-20.1524 -> V=1.04865, theta=-11.96986
% INFO    : Bus 1821	: V=1.04002731, theta=-14.6104361 -> V=1.05746, theta=-7.70013
% INFO    : Bus 1822	: V=1.09452346, theta=-25.441338 -> V=1.10193, theta=-14.09568
% INFO    : Bus 1823	: V=1.04401104, theta=-14.4505276 -> V=1.06766, theta=-7.89257
% INFO    : Bus 1824	: V=1.04400613, theta=-14.4501217 -> V=1.06765, theta=-7.89218
% INFO    : Bus 1825	: V=1.07608051, theta=-12.0628436 -> V=1.08377, theta=-5.72533
% INFO    : Bus 1826	: V=1.05940297, theta=-16.6772714 -> V=1.08006, theta=-8.59708
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1268	: Pg=44.5, Qg=2.55 -> Pg=45.0, Qg=27.0
% INFO    : Gen at bus 1268	: Vg=1.029 -> Vg=1.05682
% INFO    : Gen at bus 1268	: Pg=44.5, Qg=2.55 -> Pg=45.0, Qg=27.0
% INFO    : Gen at bus 1268	: Vg=1.029 -> Vg=1.05682
% INFO    : Gen at bus 1356	: Pg=21.0, Qg=0.11 -> Pg=22.0, Qg=5.183
% INFO    : Gen at bus 1356	: Vg=1.057 -> Vg=1.07815
% INFO    : Gen at bus 89	: Pg=24.0, Qg=0.4 -> Pg=25.0, Qg=-9.0
% INFO    : Gen at bus 89	: Vg=1.042 -> Vg=1.03441
% INFO    : Gen at bus 1837	: Pg=5.24, Qg=0.61 -> Pg=26.0, Qg=-3.119
% INFO    : Gen at bus 1837	: Vg=1.041 -> Vg=1.03397
% INFO    : Gen at bus 1837	: Pg=22.86, Qg=0.61 -> Pg=26.0, Qg=-3.119
% INFO    : Gen at bus 1837	: Vg=1.041 -> Vg=1.03397
% INFO    : Gen at bus 125	: Pg=21.99, Qg=-0.12 -> Pg=4.682, Qg=-3.962
% INFO    : Gen at bus 125	: Vg=1.075 -> Vg=1.07476
% INFO    : Gen at bus 908	: Pg=19.0, Qg=1.9 -> Pg=20.0, Qg=1.9
% INFO    : Gen at bus 908	: Vg=1.106 -> Vg=1.10339
% INFO    : Gen at bus 817	: Pg=2.41, Qg=0.9 -> Pg=5.982, Qg=0.9
% INFO    : Gen at bus 817	: Vg=1.108 -> Vg=1.10825
% INFO    : Gen at bus 817	: Pg=2.81, Qg=0.9 -> Pg=6.777, Qg=0.9
% INFO    : Gen at bus 817	: Vg=1.108 -> Vg=1.10825
% INFO    : Gen at bus 817	: Pg=2.41, Qg=0.9 -> Pg=5.982, Qg=0.9
% INFO    : Gen at bus 817	: Vg=1.108 -> Vg=1.10825
% INFO    : Gen at bus 1335	: Pg=29.0, Qg=0.24 -> Pg=30.0, Qg=-3.523
% INFO    : Gen at bus 1335	: Vg=1.044 -> Vg=1.03577
% INFO    : Gen at bus 396	: Vg=1.031 -> Vg=1.00501
% INFO    : Gen at bus 396	: Vg=1.031 -> Vg=1.00501
% INFO    : Gen at bus 975	: Pg=11.46, Qg=-0.44 -> Pg=14.496, Qg=-2.654
% INFO    : Gen at bus 975	: Vg=1.048 -> Vg=1.07309
% INFO    : Gen at bus 858	: Pg=4.35, Qg=0.0 -> Pg=55.4, Qg=0.0
% INFO    : Gen at bus 858	: Vg=1.054 -> Vg=1.08551
% INFO    : Gen at bus 921	: Pg=18.67, Qg=0.47 -> Pg=26.875, Qg=1.365
% INFO    : Gen at bus 921	: Vg=1.085 -> Vg=1.09956
% INFO    : Gen at bus 921	: Pg=39.85, Qg=0.47 -> Pg=26.875, Qg=1.365
% INFO    : Gen at bus 921	: Vg=1.085 -> Vg=1.09956
% INFO    : Gen at bus 1255	: Pg=43.51, Qg=-8.31 -> Pg=87.0, Qg=-14.271
% INFO    : Gen at bus 1255	: Vg=1.067 -> Vg=1.08174
% INFO    : Gen at bus 169	: Pg=3.38, Qg=0.34 -> Pg=1.66, Qg=0.894
% INFO    : Gen at bus 169	: Vg=1.065 -> Vg=1.08936
% INFO    : Gen at bus 448	: Pg=1.91, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 448	: Vg=1.068 -> Vg=1.07152
% INFO    : Gen at bus 241	: Vg=1.027 -> Vg=1.0012
% INFO    : Gen at bus 241	: Vg=1.027 -> Vg=1.0012
% INFO    : Gen at bus 241	: Vg=1.027 -> Vg=1.0012
% INFO    : Gen at bus 241	: Vg=1.027 -> Vg=1.0012
% INFO    : Gen at bus 270	: Pg=47.99, Qg=14.03 -> Pg=50.0, Qg=16.667
% INFO    : Gen at bus 270	: Vg=1.022 -> Vg=1.06846
% INFO    : Gen at bus 885	: Pg=-0.5, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 885	: Vg=1.079 -> Vg=1.08145
% INFO    : Gen at bus 885	: Pg=-0.5, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 885	: Vg=1.079 -> Vg=1.08145
% INFO    : Gen at bus 876	: Pg=-0.45, Qg=0.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 876	: Vg=1.046 -> Vg=1.07384
% INFO    : Gen at bus 180	: Pg=231.98, Qg=-2.64 -> Pg=239.0, Qg=-28.574
% INFO    : Gen at bus 180	: Vg=1.106 -> Vg=1.0948
% INFO    : Gen at bus 46	: Pg=6.01, Qg=-0.56 -> Pg=30.0, Qg=-4.0
% INFO    : Gen at bus 46	: Vg=1.107 -> Vg=1.10668
% INFO    : Gen at bus 803	: Pg=2.8, Qg=0.02 -> Pg=13.8, Qg=-5.56
% INFO    : Gen at bus 803	: Vg=1.067 -> Vg=1.07577
% INFO    : Gen at bus 356	: Pg=28.81, Qg=1.05 -> Pg=41.4, Qg=-11.59
% INFO    : Gen at bus 356	: Vg=1.06 -> Vg=1.0841
% INFO    : Gen at bus 100	: Pg=126.0, Qg=9.82 -> Pg=130.0, Qg=59.0
% INFO    : Gen at bus 100	: Vg=1.047 -> Vg=1.06754
% INFO    : Gen at bus 707	: Vg=1.092 -> Vg=1.08487
% INFO    : Gen at bus 973	: Pg=-7.47, Qg=0.0 -> Pg=-4.192, Qg=0.0
% INFO    : Gen at bus 973	: Vg=1.121 -> Vg=1.10059
% INFO    : Gen at bus 973	: Pg=50.65, Qg=-1.05 -> Pg=26.701, Qg=-10.0
% INFO    : Gen at bus 973	: Vg=1.121 -> Vg=1.10059
% INFO    : Gen at bus 1118	: Pg=-5.1, Qg=0.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 1118	: Vg=1.041 -> Vg=1.06008
% INFO    : Gen at bus 897	: Pg=5.41, Qg=0.09 -> Pg=16.259, Qg=7.688
% INFO    : Gen at bus 897	: Vg=1.069 -> Vg=1.1
% INFO    : Gen at bus 897	: Pg=5.41, Qg=0.09 -> Pg=16.259, Qg=7.688
% INFO    : Gen at bus 897	: Vg=1.069 -> Vg=1.1
% INFO    : Gen at bus 58	: Pg=1.21, Qg=1.9 -> Pg=6.0, Qg=1.9
% INFO    : Gen at bus 58	: Vg=1.107 -> Vg=1.10521
% INFO    : Gen at bus 82	: Pg=6.51, Qg=0.0 -> Pg=25.3, Qg=0.0
% INFO    : Gen at bus 82	: Vg=1.051 -> Vg=1.06408
% INFO    : Gen at bus 474	: Pg=7.68, Qg=-2.54 -> Pg=52.0, Qg=-13.0
% INFO    : Gen at bus 474	: Vg=1.076 -> Vg=1.07713
% INFO    : Gen at bus 1221	: Pg=11.61, Qg=1.24 -> Pg=19.4, Qg=-3.754
% INFO    : Gen at bus 1221	: Vg=1.083 -> Vg=1.07783
% INFO    : Gen at bus 355	: Vg=1.092 -> Vg=1.08483
% INFO    : Gen at bus 471	: Pg=4.25, Qg=0.99 -> Pg=78.0, Qg=1.0
% INFO    : Gen at bus 471	: Vg=1.039 -> Vg=1.06816
% INFO    : Gen at bus 1321	: Pg=2.21, Qg=0.9 -> Pg=11.0, Qg=0.9
% INFO    : Gen at bus 1321	: Vg=1.108 -> Vg=1.10783
% INFO    : Gen at bus 1321	: Vg=1.108 -> Vg=1.10783
% INFO    : Gen at bus 1829	: Pg=1.59, Qg=2.37 -> Pg=23.5, Qg=8.0
% INFO    : Gen at bus 1829	: Vg=1.054 -> Vg=1.06673
% INFO    : Gen at bus 1005	: Pg=26.26, Qg=-1.56 -> Pg=30.439, Qg=-13.413
% INFO    : Gen at bus 1005	: Vg=1.11 -> Vg=1.09083
% INFO    : Gen at bus 14	: Pg=2.24, Qg=0.0 -> Pg=27.6, Qg=0.0
% INFO    : Gen at bus 14	: Vg=1.059 -> Vg=1.07199
% INFO    : Gen at bus 14	: Pg=0.83, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 14	: Vg=1.059 -> Vg=1.07199
% INFO    : Gen at bus 1628	: Pg=200.0, Qg=38.37 -> Pg=670.0, Qg=155.269
% INFO    : Gen at bus 1628	: Vg=0.997 -> Vg=1.0274
% INFO    : Gen at bus 1629	: Pg=140.0, Qg=83.57 -> Pg=700.0, Qg=171.668
% INFO    : Gen at bus 1629	: Vg=1.006 -> Vg=1.02995
% INFO    : Gen at bus 1842	: Pg=18.78, Qg=0.21 -> Pg=23.0, Qg=-0.064
% INFO    : Gen at bus 1842	: Vg=1.001 -> Vg=1.03248
% INFO    : Gen at bus 1843	: Pg=11.18, Qg=0.13 -> Pg=23.0, Qg=-0.159
% INFO    : Gen at bus 1843	: Vg=1.004 -> Vg=1.03197
% INFO    : Gen at bus 1844	: Pg=26.0, Qg=0.39 -> Pg=27.0, Qg=1.629
% INFO    : Gen at bus 1844	: Vg=0.997 -> Vg=1.03876
% INFO    : Gen at bus 1630	: Pg=83.0, Qg=3.66 -> Pg=86.0, Qg=39.572
% INFO    : Gen at bus 1630	: Vg=0.966 -> Vg=1.02344
% INFO    : Gen at bus 1631	: Pg=9.81, Qg=0.93 -> Pg=49.0, Qg=18.404
% INFO    : Gen at bus 1631	: Vg=0.97 -> Vg=1.00974
% INFO    : Gen at bus 1845	: Pg=25.0, Qg=22.15 -> Pg=24.8, Qg=7.985
% INFO    : Gen at bus 1845	: Vg=1.03 -> Vg=1.02766
% INFO    : Gen at bus 1846	: Pg=30.99, Qg=0.14 -> Pg=32.0, Qg=3.905
% INFO    : Gen at bus 1846	: Vg=1.05 -> Vg=1.08385
% INFO    : Gen at bus 1632	: Pg=30.99, Qg=0.14 -> Pg=32.0, Qg=3.905
% INFO    : Gen at bus 1632	: Vg=1.05 -> Vg=1.08385
% INFO    : Gen at bus 1847	: Pg=30.99, Qg=0.13 -> Pg=32.0, Qg=3.842
% INFO    : Gen at bus 1847	: Vg=1.05 -> Vg=1.08365
% INFO    : Gen at bus 1848	: Pg=30.99, Qg=0.13 -> Pg=32.0, Qg=3.842
% INFO    : Gen at bus 1848	: Vg=1.05 -> Vg=1.08365
% INFO    : Gen at bus 1849	: Pg=88.99, Qg=14.79 -> Pg=92.0, Qg=24.41
% INFO    : Gen at bus 1849	: Vg=1.032 -> Vg=1.06168
% INFO    : Gen at bus 1850	: Pg=88.99, Qg=12.2 -> Pg=92.0, Qg=21.513
% INFO    : Gen at bus 1850	: Vg=1.029 -> Vg=1.05822
% INFO    : Gen at bus 1851	: Pg=87.24, Qg=11.15 -> Pg=92.0, Qg=48.353
% INFO    : Gen at bus 1851	: Vg=1.032 -> Vg=1.0924
% INFO    : Gen at bus 1852	: Pg=88.98, Qg=10.09 -> Pg=92.0, Qg=47.649
% INFO    : Gen at bus 1852	: Vg=1.03 -> Vg=1.09147
% INFO    : Gen at bus 1853	: Pg=88.99, Qg=14.58 -> Pg=92.0, Qg=55.26
% INFO    : Gen at bus 1853	: Vg=1.032 -> Vg=1.09549
% INFO    : Gen at bus 1854	: Pg=88.99, Qg=15.2 -> Pg=92.0, Qg=56.48
% INFO    : Gen at bus 1854	: Vg=1.033 -> Vg=1.09707
% INFO    : Gen at bus 1633	: Pg=919.0, Qg=97.3 -> Pg=945.08, Qg=118.13
% INFO    : Gen at bus 1633	: Vg=1.013 -> Vg=1.03168
% INFO    : Gen at bus 1634	: Pg=951.0, Qg=100.85 -> Pg=978.04, Qg=127.97
% INFO    : Gen at bus 1634	: Vg=1.013 -> Vg=1.03238
% INFO    : Gen at bus 1635	: Pg=949.0, Qg=100.5 -> Pg=976.08, Qg=125.061
% INFO    : Gen at bus 1635	: Vg=1.013 -> Vg=1.03211
% INFO    : Gen at bus 1636	: Pg=917.0, Qg=97.05 -> Pg=943.08, Qg=117.768
% INFO    : Gen at bus 1636	: Vg=1.013 -> Vg=1.03166
% INFO    : Gen at bus 1637	: Pg=244.97, Qg=62.23 -> Pg=156.003, Qg=17.841
% INFO    : Gen at bus 1637	: Vg=1.033 -> Vg=1.01837
% INFO    : Gen at bus 1638	: Pg=242.98, Qg=62.04 -> Pg=249.998, Qg=45.69
% INFO    : Gen at bus 1638	: Vg=1.029 -> Vg=1.02454
% INFO    : Gen at bus 1639	: Pg=242.98, Qg=30.36 -> Pg=250.0, Qg=50.292
% INFO    : Gen at bus 1639	: Vg=1.033 -> Vg=1.05
% INFO    : Gen at bus 1640	: Pg=122.01, Qg=67.05 -> Pg=305.0, Qg=49.772
% INFO    : Gen at bus 1640	: Vg=1.05 -> Vg=1.05
% INFO    : Gen at bus 1641	: Pg=89.01, Qg=23.65 -> Pg=155.0, Qg=33.062
% INFO    : Gen at bus 1641	: Vg=1.045 -> Vg=1.05747
% INFO    : Gen at bus 1642	: Pg=55.99, Qg=1.17 -> Pg=15.336, Qg=-7.16
% INFO    : Gen at bus 1642	: Vg=1.006 -> Vg=1.01302
% INFO    : Gen at bus 1643	: Pg=55.99, Qg=0.65 -> Pg=15.33, Qg=-1.712
% INFO    : Gen at bus 1643	: Vg=1.005 -> Vg=1.02136
% INFO    : Gen at bus 1855	: Pg=55.99, Qg=1.15 -> Pg=15.336, Qg=-7.329
% INFO    : Gen at bus 1855	: Vg=1.006 -> Vg=1.01274
% INFO    : Gen at bus 1644	: Pg=55.99, Qg=0.65 -> Pg=15.33, Qg=-1.674
% INFO    : Gen at bus 1644	: Vg=1.005 -> Vg=1.02143
% INFO    : Gen at bus 1645	: Pg=55.99, Qg=0.63 -> Pg=15.33, Qg=-1.902
% INFO    : Gen at bus 1645	: Vg=1.005 -> Vg=1.02102
% INFO    : Gen at bus 1646	: Pg=254.99, Qg=70.77 -> Pg=263.0, Qg=124.542
% INFO    : Gen at bus 1646	: Vg=1.007 -> Vg=1.05072
% INFO    : Gen at bus 1647	: Pg=43.0, Qg=6.41 -> Pg=44.96, Qg=22.561
% INFO    : Gen at bus 1647	: Vg=1.061 -> Vg=1.1
% INFO    : Gen at bus 1856	: Pg=134.98, Qg=-2.41 -> Pg=113.048, Qg=-8.445
% INFO    : Gen at bus 1856	: Vg=1.023 -> Vg=1.02442
% INFO    : Gen at bus 1857	: Pg=29.44, Qg=-0.23 -> Pg=34.756, Qg=2.854
% INFO    : Gen at bus 1857	: Vg=0.986 -> Vg=0.99605
% INFO    : Gen at bus 1858	: Pg=24.2, Qg=-0.64 -> Pg=34.765, Qg=0.347
% INFO    : Gen at bus 1858	: Vg=0.99 -> Vg=0.99549
% INFO    : Gen at bus 1859	: Pg=46.98, Qg=-0.22 -> Pg=34.76, Qg=2.709
% INFO    : Gen at bus 1859	: Vg=0.988 -> Vg=0.99984
% INFO    : Gen at bus 2070	: Pg=9.82, Qg=-0.19 -> Pg=34.745, Qg=1.071
% INFO    : Gen at bus 2070	: Vg=0.992 -> Vg=0.99683
% INFO    : Gen at bus 1860	: Pg=30.99, Qg=1.77 -> Pg=6.4, Qg=0.141
% INFO    : Gen at bus 1860	: Vg=1.039 -> Vg=1.06102
% INFO    : Gen at bus 1861	: Pg=30.99, Qg=1.95 -> Pg=6.4, Qg=-2.385
% INFO    : Gen at bus 1861	: Vg=1.046 -> Vg=1.061
% INFO    : Gen at bus 1648	: Pg=909.99, Qg=374.32 -> Pg=936.29, Qg=159.108
% INFO    : Gen at bus 1648	: Vg=1.05 -> Vg=1.00972
% INFO    : Gen at bus 1649	: Pg=915.99, Qg=334.43 -> Pg=942.82, Qg=108.63
% INFO    : Gen at bus 1649	: Vg=1.045 -> Vg=1.00297
% INFO    : Gen at bus 1650	: Pg=897.99, Qg=374.9 -> Pg=924.28, Qg=163.454
% INFO    : Gen at bus 1650	: Vg=1.05 -> Vg=1.01017
% INFO    : Gen at bus 1651	: Pg=896.99, Qg=322.99 -> Pg=922.8, Qg=109.906
% INFO    : Gen at bus 1651	: Vg=1.044 -> Vg=1.00314
% INFO    : Gen at bus 1652	: Pg=1272.0, Qg=169.83 -> Pg=1308.0, Qg=122.631
% INFO    : Gen at bus 1652	: Vg=1.018 -> Vg=1.00652
% INFO    : Gen at bus 1862	: Pg=1272.0, Qg=169.33 -> Pg=1308.0, Qg=122.595
% INFO    : Gen at bus 1862	: Vg=1.018 -> Vg=1.00652
% INFO    : Gen at bus 1653	: Pg=33.99, Qg=0.07 -> Pg=35.0, Qg=6.08
% INFO    : Gen at bus 1653	: Vg=1.041 -> Vg=1.0753
% INFO    : Gen at bus 1654	: Pg=33.99, Qg=0.08 -> Pg=35.0, Qg=6.21
% INFO    : Gen at bus 1654	: Vg=1.041 -> Vg=1.07554
% INFO    : Gen at bus 1655	: Pg=33.99, Qg=0.08 -> Pg=35.0, Qg=6.21
% INFO    : Gen at bus 1655	: Vg=1.041 -> Vg=1.07554
% INFO    : Gen at bus 1656	: Pg=33.99, Qg=0.07 -> Pg=35.0, Qg=6.11
% INFO    : Gen at bus 1656	: Vg=1.041 -> Vg=1.07535
% INFO    : Gen at bus 1657	: Pg=33.99, Qg=0.07 -> Pg=35.0, Qg=6.11
% INFO    : Gen at bus 1657	: Vg=1.041 -> Vg=1.07535
% INFO    : Gen at bus 1658	: Pg=33.99, Qg=0.07 -> Pg=35.0, Qg=6.11
% INFO    : Gen at bus 1658	: Vg=1.041 -> Vg=1.07535
% INFO    : Gen at bus 1863	: Pg=29.13, Qg=1.23 -> Pg=18.328, Qg=3.177
% INFO    : Gen at bus 1863	: Vg=0.996 -> Vg=1.03344
% INFO    : Gen at bus 1659	: Pg=30.6, Qg=1.25 -> Pg=18.328, Qg=3.177
% INFO    : Gen at bus 1659	: Vg=0.996 -> Vg=1.03344
% INFO    : Gen at bus 1660	: Pg=30.59, Qg=1.25 -> Pg=18.339, Qg=3.769
% INFO    : Gen at bus 1660	: Vg=0.996 -> Vg=1.03534
% INFO    : Gen at bus 1661	: Pg=30.59, Qg=1.21 -> Pg=18.335, Qg=3.528
% INFO    : Gen at bus 1661	: Vg=0.996 -> Vg=1.03457
% INFO    : Gen at bus 1662	: Pg=30.64, Qg=1.21 -> Pg=23.688, Qg=3.064
% INFO    : Gen at bus 1662	: Vg=0.995 -> Vg=1.03206
% INFO    : Gen at bus 1663	: Pg=30.59, Qg=1.25 -> Pg=23.695, Qg=3.301
% INFO    : Gen at bus 1663	: Vg=0.995 -> Vg=1.03282
% INFO    : Gen at bus 1864	: Pg=18.35, Qg=0.2 -> Pg=20.0, Qg=-9.459
% INFO    : Gen at bus 1864	: Vg=0.975 -> Vg=0.93914
% INFO    : Gen at bus 1865	: Pg=18.99, Qg=0.24 -> Pg=20.0, Qg=-7.679
% INFO    : Gen at bus 1865	: Vg=0.975 -> Vg=0.94817
% INFO    : Gen at bus 1866	: Pg=27.1, Qg=1.13 -> Pg=30.98, Qg=11.56
% INFO    : Gen at bus 1866	: Vg=0.994 -> Vg=1.05541
% INFO    : Gen at bus 1664	: Pg=27.56, Qg=1.13 -> Pg=30.98, Qg=11.56
% INFO    : Gen at bus 1664	: Vg=0.993 -> Vg=1.05541
% INFO    : Gen at bus 1665	: Pg=27.57, Qg=1.15 -> Pg=30.98, Qg=11.687
% INFO    : Gen at bus 1665	: Vg=0.994 -> Vg=1.05581
% INFO    : Gen at bus 1867	: Pg=27.03, Qg=1.15 -> Pg=30.98, Qg=11.687
% INFO    : Gen at bus 1867	: Vg=0.994 -> Vg=1.05581
% INFO    : Gen at bus 1666	: Pg=26.84, Qg=1.15 -> Pg=30.98, Qg=10.589
% INFO    : Gen at bus 1666	: Vg=0.995 -> Vg=1.05312
% INFO    : Gen at bus 1868	: Pg=26.48, Qg=1.12 -> Pg=30.98, Qg=10.473
% INFO    : Gen at bus 1868	: Vg=0.995 -> Vg=1.05276
% INFO    : Gen at bus 1667	: Pg=1292.99, Qg=298.16 -> Pg=337.0, Qg=33.667
% INFO    : Gen at bus 1667	: Vg=1.04 -> Vg=1.01666
% INFO    : Gen at bus 1869	: Pg=467.0, Qg=237.96 -> Pg=467.0, Qg=69.401
% INFO    : Gen at bus 1869	: Vg=1.04 -> Vg=1.01967
% INFO    : Gen at bus 1668	: Pg=1321.99, Qg=339.94 -> Pg=513.443, Qg=92.801
% INFO    : Gen at bus 1668	: Vg=1.042 -> Vg=1.02298
% INFO    : Gen at bus 1669	: Pg=1321.99, Qg=388.22 -> Pg=450.468, Qg=85.298
% INFO    : Gen at bus 1669	: Vg=1.048 -> Vg=1.02255
% INFO    : Gen at bus 1870	: Pg=73.37, Qg=-0.21 -> Pg=90.0, Qg=60.11
% INFO    : Gen at bus 1870	: Vg=0.977 -> Vg=1.06181
% INFO    : Gen at bus 1871	: Vg=1.036 -> Vg=1.04088
% INFO    : Gen at bus 1872	: Vg=0.993 -> Vg=0.99753
% INFO    : Gen at bus 1670	: Pg=1.45, Qg=36.47 -> Pg=1.5, Qg=-103.91
% INFO    : Gen at bus 1670	: Vg=1.018 -> Vg=0.94122
% INFO    : Gen at bus 1873	: Pg=48.01, Qg=27.82 -> Pg=240.0, Qg=94.029
% INFO    : Gen at bus 1873	: Vg=1.027 -> Vg=1.0578
% INFO    : Gen at bus 1874	: Pg=48.01, Qg=28.46 -> Pg=240.0, Qg=95.109
% INFO    : Gen at bus 1874	: Vg=1.028 -> Vg=1.05834
% INFO    : Gen at bus 1671	: Pg=916.0, Qg=260.32 -> Pg=942.72, Qg=394.419
% INFO    : Gen at bus 1671	: Vg=1.029 -> Vg=1.04243
% INFO    : Gen at bus 1673	: Pg=927.0, Qg=248.37 -> Pg=953.74, Qg=161.23
% INFO    : Gen at bus 1673	: Vg=1.027 -> Vg=1.01393
% INFO    : Gen at bus 1674	: Pg=926.0, Qg=289.77 -> Pg=952.74, Qg=161.001
% INFO    : Gen at bus 1674	: Vg=1.032 -> Vg=1.01391
% INFO    : Gen at bus 1675	: Pg=1461.0, Qg=440.04 -> Pg=1002.247, Qg=202.676
% INFO    : Gen at bus 1675	: Vg=1.053 -> Vg=1.03032
% INFO    : Gen at bus 1676	: Pg=1461.0, Qg=485.35 -> Pg=970.165, Qg=208.751
% INFO    : Gen at bus 1676	: Vg=1.057 -> Vg=1.03063
% INFO    : Gen at bus 1875	: Pg=1456.0, Qg=60.96 -> Pg=1498.0, Qg=-85.257
% INFO    : Gen at bus 1875	: Vg=1.002 -> Vg=0.97612
% INFO    : Gen at bus 1677	: Pg=1456.0, Qg=61.04 -> Pg=1498.0, Qg=16.438
% INFO    : Gen at bus 1677	: Vg=1.002 -> Vg=0.98617
% INFO    : Gen at bus 1877	: Pg=15.01, Qg=12.32 -> Pg=75.0, Qg=26.006
% INFO    : Gen at bus 1877	: Vg=1.077 -> Vg=1.1
% INFO    : Gen at bus 1878	: Pg=15.01, Qg=12.32 -> Pg=75.0, Qg=26.006
% INFO    : Gen at bus 1878	: Vg=1.077 -> Vg=1.1
% INFO    : Gen at bus 1678	: Pg=92.0, Qg=17.39 -> Pg=95.0, Qg=10.475
% INFO    : Gen at bus 1678	: Vg=1.001 -> Vg=0.99653
% INFO    : Gen at bus 1679	: Pg=92.0, Qg=17.33 -> Pg=95.0, Qg=10.416
% INFO    : Gen at bus 1679	: Vg=1.001 -> Vg=0.99649
% INFO    : Gen at bus 1680	: Pg=144.0, Qg=22.42 -> Pg=148.2, Qg=34.959
% INFO    : Gen at bus 1680	: Vg=1.007 -> Vg=1.05
% INFO    : Gen at bus 1681	: Pg=602.4, Qg=48.47 -> Pg=685.0, Qg=128.601
% INFO    : Gen at bus 1681	: Vg=0.997 -> Vg=1.01174
% INFO    : Gen at bus 1682	: Pg=593.0, Qg=106.38 -> Pg=610.0, Qg=114.514
% INFO    : Gen at bus 1682	: Vg=1.007 -> Vg=1.00929
% INFO    : Gen at bus 1683	: Pg=593.0, Qg=87.13 -> Pg=610.0, Qg=138.603
% INFO    : Gen at bus 1683	: Vg=1.003 -> Vg=1.01368
% INFO    : Gen at bus 1684	: Pg=585.86, Qg=86.28 -> Pg=700.0, Qg=119.875
% INFO    : Gen at bus 1684	: Vg=1.004 -> Vg=1.00964
% INFO    : Gen at bus 1880	: Pg=14.03, Qg=0.29 -> Pg=26.436, Qg=-2.034
% INFO    : Gen at bus 1880	: Vg=1.056 -> Vg=1.04252
% INFO    : Gen at bus 2045	: Vg=1.045 -> Vg=1.03867
% INFO    : Gen at bus 2081	: Vg=1.045 -> Vg=1.03867
% INFO    : Gen at bus 1881	: Pg=45.83, Qg=0.75 -> Pg=40.797, Qg=14.246
% INFO    : Gen at bus 1881	: Vg=0.976 -> Vg=1.03302
% INFO    : Gen at bus 1882	: Pg=46.4, Qg=0.72 -> Pg=40.779, Qg=13.849
% INFO    : Gen at bus 1882	: Vg=0.976 -> Vg=1.03211
% INFO    : Gen at bus 1685	: Pg=46.83, Qg=0.78 -> Pg=40.807, Qg=14.454
% INFO    : Gen at bus 1685	: Vg=0.976 -> Vg=1.03349
% INFO    : Gen at bus 1883	: Pg=45.13, Qg=0.77 -> Pg=40.807, Qg=14.454
% INFO    : Gen at bus 1883	: Vg=0.976 -> Vg=1.03349
% INFO    : Gen at bus 1884	: Pg=43.76, Qg=0.76 -> Pg=40.807, Qg=14.454
% INFO    : Gen at bus 1884	: Vg=0.977 -> Vg=1.03349
% INFO    : Gen at bus 1885	: Pg=46.25, Qg=0.76 -> Pg=40.797, Qg=14.246
% INFO    : Gen at bus 1885	: Vg=0.976 -> Vg=1.03302
% INFO    : Gen at bus 1686	: Pg=971.99, Qg=151.67 -> Pg=280.0, Qg=-10.695
% INFO    : Gen at bus 1686	: Vg=1.02 -> Vg=0.99847
% INFO    : Gen at bus 1687	: Pg=971.99, Qg=153.05 -> Pg=280.0, Qg=-10.698
% INFO    : Gen at bus 1687	: Vg=1.02 -> Vg=0.99847
% INFO    : Gen at bus 1688	: Pg=971.99, Qg=171.14 -> Pg=280.0, Qg=-10.722
% INFO    : Gen at bus 1688	: Vg=1.022 -> Vg=0.99849
% INFO    : Gen at bus 1689	: Pg=903.99, Qg=165.64 -> Pg=280.0, Qg=-10.722
% INFO    : Gen at bus 1689	: Vg=1.023 -> Vg=0.99849
% INFO    : Gen at bus 1886	: Pg=35.58, Qg=-0.5 -> Pg=16.501, Qg=0.183
% INFO    : Gen at bus 1886	: Vg=1.026 -> Vg=1.02867
% INFO    : Gen at bus 1887	: Pg=11.41, Qg=-0.4 -> Pg=16.5, Qg=-1.339
% INFO    : Gen at bus 1887	: Vg=1.028 -> Vg=1.02597
% INFO    : Gen at bus 1888	: Pg=54.99, Qg=-0.52 -> Pg=16.501, Qg=0.282
% INFO    : Gen at bus 1888	: Vg=1.024 -> Vg=1.02884
% INFO    : Gen at bus 1690	: Pg=239.02, Qg=84.69 -> Pg=298.178, Qg=26.103
% INFO    : Gen at bus 1690	: Vg=1.013 -> Vg=0.99063
% INFO    : Gen at bus 1691	: Pg=21.01, Qg=4.65 -> Pg=63.0, Qg=16.328
% INFO    : Gen at bus 1691	: Vg=1.026 -> Vg=1.04984
% INFO    : Gen at bus 1692	: Pg=248.81, Qg=108.83 -> Pg=308.895, Qg=90.757
% INFO    : Gen at bus 1692	: Vg=1.073 -> Vg=1.07048
% INFO    : Gen at bus 1693	: Pg=81.81, Qg=2.75 -> Pg=106.961, Qg=11.24
% INFO    : Gen at bus 1693	: Vg=0.99 -> Vg=1.00838
% INFO    : Gen at bus 1694	: Pg=82.28, Qg=2.93 -> Pg=107.731, Qg=11.254
% INFO    : Gen at bus 1694	: Vg=0.99 -> Vg=1.00873
% INFO    : Gen at bus 1695	: Pg=203.71, Qg=7.26 -> Pg=94.21, Qg=23.883
% INFO    : Gen at bus 1695	: Vg=0.984 -> Vg=1.01193
% INFO    : Gen at bus 1696	: Pg=195.15, Qg=5.67 -> Pg=83.68, Qg=17.279
% INFO    : Gen at bus 1696	: Vg=0.988 -> Vg=1.01212
% INFO    : Gen at bus 1697	: Pg=894.0, Qg=205.38 -> Pg=919.69, Qg=153.778
% INFO    : Gen at bus 1697	: Vg=1.027 -> Vg=1.0192
% INFO    : Gen at bus 1698	: Pg=894.0, Qg=205.38 -> Pg=919.69, Qg=153.778
% INFO    : Gen at bus 1698	: Vg=1.027 -> Vg=1.0192
% INFO    : Gen at bus 1699	: Pg=901.0, Qg=206.46 -> Pg=926.69, Qg=155.361
% INFO    : Gen at bus 1699	: Vg=1.027 -> Vg=1.0193
% INFO    : Gen at bus 1700	: Pg=915.0, Qg=208.65 -> Pg=941.69, Qg=158.795
% INFO    : Gen at bus 1700	: Vg=1.027 -> Vg=1.01953
% INFO    : Gen at bus 1701	: Pg=30.99, Qg=-0.02 -> Pg=27.482, Qg=8.735
% INFO    : Gen at bus 1701	: Vg=1.028 -> Vg=1.0639
% INFO    : Gen at bus 1702	: Pg=35.39, Qg=7.14 -> Pg=39.88, Qg=19.22
% INFO    : Gen at bus 1702	: Vg=0.97 -> Vg=1.04388
% INFO    : Gen at bus 1703	: Pg=35.4, Qg=7.23 -> Pg=39.88, Qg=19.34
% INFO    : Gen at bus 1703	: Vg=0.97 -> Vg=1.04418
% INFO    : Gen at bus 1889	: Pg=34.21, Qg=7.13 -> Pg=39.88, Qg=19.24
% INFO    : Gen at bus 1889	: Vg=0.97 -> Vg=1.04393
% INFO    : Gen at bus 1704	: Pg=1342.0, Qg=242.65 -> Pg=1380.0, Qg=198.3
% INFO    : Gen at bus 1704	: Vg=1.05 -> Vg=1.04001
% INFO    : Gen at bus 1705	: Pg=1342.0, Qg=246.64 -> Pg=1380.0, Qg=216.076
% INFO    : Gen at bus 1705	: Vg=1.05 -> Vg=1.04173
% INFO    : Gen at bus 1890	: Pg=16.69, Qg=0.19 -> Pg=24.0, Qg=5.35
% INFO    : Gen at bus 1890	: Vg=0.955 -> Vg=1.01185
% INFO    : Gen at bus 1891	: Pg=18.06, Qg=0.2 -> Pg=24.0, Qg=5.48
% INFO    : Gen at bus 1891	: Vg=0.955 -> Vg=1.0125
% INFO    : Gen at bus 1892	: Pg=18.82, Qg=0.17 -> Pg=24.0, Qg=5.0
% INFO    : Gen at bus 1892	: Vg=0.954 -> Vg=1.0101
% INFO    : Gen at bus 1706	: Pg=19.25, Qg=0.19 -> Pg=24.0, Qg=5.29
% INFO    : Gen at bus 1706	: Vg=0.954 -> Vg=1.01155
% INFO    : Gen at bus 1893	: Pg=62.98, Qg=6.81 -> Pg=65.0, Qg=35.48
% INFO    : Gen at bus 1893	: Vg=0.998 -> Vg=1.05301
% INFO    : Gen at bus 1894	: Pg=67.98, Qg=1.4 -> Pg=70.0, Qg=19.0
% INFO    : Gen at bus 1894	: Vg=0.994 -> Vg=1.03801
% INFO    : Gen at bus 1895	: Pg=43.62, Qg=10.12 -> Pg=67.0, Qg=51.66
% INFO    : Gen at bus 1895	: Vg=1.008 -> Vg=1.07661
% INFO    : Gen at bus 1896	: Pg=64.98, Qg=10.82 -> Pg=67.0, Qg=53.39
% INFO    : Gen at bus 1896	: Vg=1.007 -> Vg=1.08604
% INFO    : Gen at bus 1897	: Pg=67.99, Qg=7.37 -> Pg=70.0, Qg=36.87
% INFO    : Gen at bus 1897	: Vg=0.997 -> Vg=1.05882
% INFO    : Gen at bus 1707	: Pg=17.66, Qg=0.71 -> Pg=23.99, Qg=10.0
% INFO    : Gen at bus 1707	: Vg=0.976 -> Vg=1.0593
% INFO    : Gen at bus 1898	: Pg=17.31, Qg=0.73 -> Pg=23.99, Qg=10.17
% INFO    : Gen at bus 1898	: Vg=0.976 -> Vg=1.06005
% INFO    : Gen at bus 1899	: Pg=14.84, Qg=0.73 -> Pg=23.99, Qg=10.25
% INFO    : Gen at bus 1899	: Vg=0.977 -> Vg=1.0604
% INFO    : Gen at bus 1708	: Pg=17.79, Qg=1.8 -> Pg=23.99, Qg=1.81
% INFO    : Gen at bus 1708	: Vg=0.981 -> Vg=1.02202
% INFO    : Gen at bus 1709	: Pg=17.66, Qg=0.73 -> Pg=23.99, Qg=10.16
% INFO    : Gen at bus 1709	: Vg=0.976 -> Vg=1.06001
% INFO    : Gen at bus 1710	: Pg=24.74, Qg=0.54 -> Pg=28.98, Qg=12.229
% INFO    : Gen at bus 1710	: Vg=0.999 -> Vg=1.07149
% INFO    : Gen at bus 1711	: Pg=24.74, Qg=0.54 -> Pg=28.98, Qg=12.309
% INFO    : Gen at bus 1711	: Vg=0.999 -> Vg=1.07178
% INFO    : Gen at bus 1712	: Pg=1272.0, Qg=133.86 -> Pg=1308.0, Qg=149.341
% INFO    : Gen at bus 1712	: Vg=1.01 -> Vg=1.03487
% INFO    : Gen at bus 1713	: Pg=1272.0, Qg=133.77 -> Pg=1308.0, Qg=180.789
% INFO    : Gen at bus 1713	: Vg=1.01 -> Vg=1.03755
% INFO    : Gen at bus 1900	: Vg=1.023 -> Vg=1.0171
% INFO    : Gen at bus 2017	: Vg=1.023 -> Vg=1.0171
% INFO    : Gen at bus 1714	: Pg=109.01, Qg=107.51 -> Pg=458.26, Qg=64.644
% INFO    : Gen at bus 1714	: Vg=1.058 -> Vg=1.02781
% INFO    : Gen at bus 1901	: Pg=33.75, Qg=0.07 -> Pg=36.0, Qg=8.037
% INFO    : Gen at bus 1901	: Vg=1.02 -> Vg=1.0422
% INFO    : Gen at bus 1902	: Pg=30.49, Qg=0.1 -> Pg=36.0, Qg=10.514
% INFO    : Gen at bus 1902	: Vg=1.021 -> Vg=1.04926
% INFO    : Gen at bus 1715	: Pg=920.99, Qg=376.45 -> Pg=788.336, Qg=270.957
% INFO    : Gen at bus 1715	: Vg=1.05 -> Vg=1.03913
% INFO    : Gen at bus 1716	: Pg=920.99, Qg=354.56 -> Pg=710.592, Qg=235.555
% INFO    : Gen at bus 1716	: Vg=1.047 -> Vg=1.03569
% INFO    : Gen at bus 1717	: Pg=920.99, Qg=383.8 -> Pg=788.354, Qg=271.499
% INFO    : Gen at bus 1717	: Vg=1.051 -> Vg=1.03919
% INFO    : Gen at bus 1718	: Pg=920.99, Qg=354.57 -> Pg=710.592, Qg=235.555
% INFO    : Gen at bus 1718	: Vg=1.047 -> Vg=1.03569
% INFO    : Gen at bus 1719	: Pg=920.99, Qg=376.44 -> Pg=788.327, Qg=270.726
% INFO    : Gen at bus 1719	: Vg=1.05 -> Vg=1.0391
% INFO    : Gen at bus 1720	: Pg=919.44, Qg=344.54 -> Pg=697.935, Qg=227.731
% INFO    : Gen at bus 1720	: Vg=1.047 -> Vg=1.03548
% INFO    : Gen at bus 1721	: Pg=232.98, Qg=37.36 -> Pg=240.0, Qg=104.81
% INFO    : Gen at bus 1721	: Vg=0.993 -> Vg=1.04151
% INFO    : Gen at bus 1903	: Pg=63.21, Qg=6.52 -> Pg=62.947, Qg=11.23
% INFO    : Gen at bus 1903	: Vg=1.036 -> Vg=1.03447
% INFO    : Gen at bus 1904	: Pg=82.84, Qg=6.61 -> Pg=62.6, Qg=11.248
% INFO    : Gen at bus 1904	: Vg=1.035 -> Vg=1.0345
% INFO    : Gen at bus 1905	: Pg=70.04, Qg=6.54 -> Pg=62.6, Qg=11.265
% INFO    : Gen at bus 1905	: Vg=1.036 -> Vg=1.03451
% INFO    : Gen at bus 1906	: Pg=33.89, Qg=6.57 -> Pg=68.308, Qg=9.465
% INFO    : Gen at bus 1906	: Vg=1.037 -> Vg=1.03285
% INFO    : Gen at bus 1907	: Pg=33.89, Qg=6.57 -> Pg=68.307, Qg=9.457
% INFO    : Gen at bus 1907	: Vg=1.037 -> Vg=1.03285
% INFO    : Gen at bus 1908	: Pg=33.89, Qg=6.54 -> Pg=68.307, Qg=9.391
% INFO    : Gen at bus 1908	: Vg=1.037 -> Vg=1.03279
% INFO    : Gen at bus 1909	: Pg=33.89, Qg=6.55 -> Pg=68.306, Qg=9.371
% INFO    : Gen at bus 1909	: Vg=1.037 -> Vg=1.03278
% INFO    : Gen at bus 1910	: Pg=33.89, Qg=6.58 -> Pg=68.307, Qg=9.449
% INFO    : Gen at bus 1910	: Vg=1.037 -> Vg=1.03284
% INFO    : Gen at bus 1911	: Pg=33.89, Qg=6.57 -> Pg=68.307, Qg=9.458
% INFO    : Gen at bus 1911	: Vg=1.037 -> Vg=1.03285
% INFO    : Gen at bus 1912	: Pg=33.89, Qg=6.49 -> Pg=68.304, Qg=9.209
% INFO    : Gen at bus 1912	: Vg=1.037 -> Vg=1.03265
% INFO    : Gen at bus 1913	: Pg=33.89, Qg=6.5 -> Pg=68.304, Qg=9.203
% INFO    : Gen at bus 1913	: Vg=1.037 -> Vg=1.03264
% INFO    : Gen at bus 1914	: Pg=29.9, Qg=6.64 -> Pg=62.919, Qg=11.038
% INFO    : Gen at bus 1914	: Vg=1.037 -> Vg=1.03432
% INFO    : Gen at bus 1722	: Pg=443.99, Qg=60.07 -> Pg=456.8, Qg=54.078
% INFO    : Gen at bus 1722	: Vg=1.01 -> Vg=1.00749
% INFO    : Gen at bus 1723	: Pg=251.99, Qg=42.45 -> Pg=260.0, Qg=8.775
% INFO    : Gen at bus 1723	: Vg=1.02 -> Vg=1.00523
% INFO    : Gen at bus 1724	: Pg=567.99, Qg=66.84 -> Pg=585.0, Qg=25.372
% INFO    : Gen at bus 1724	: Vg=1.004 -> Vg=0.99582
% INFO    : Gen at bus 1725	: Pg=567.99, Qg=70.9 -> Pg=585.0, Qg=199.31
% INFO    : Gen at bus 1725	: Vg=0.995 -> Vg=1.02966
% INFO    : Gen at bus 1915	: Pg=22.4, Qg=3.59 -> Pg=57.0, Qg=28.35
% INFO    : Gen at bus 1915	: Vg=1.024 -> Vg=1.08302
% INFO    : Gen at bus 1916	: Pg=38.04, Qg=3.57 -> Pg=57.0, Qg=28.04
% INFO    : Gen at bus 1916	: Vg=1.022 -> Vg=1.08246
% INFO    : Gen at bus 1917	: Pg=27.76, Qg=0.36 -> Pg=31.0, Qg=4.62
% INFO    : Gen at bus 1917	: Vg=0.968 -> Vg=1.01949
% INFO    : Gen at bus 1918	: Pg=24.89, Qg=1.23 -> Pg=31.0, Qg=5.626
% INFO    : Gen at bus 1918	: Vg=0.973 -> Vg=1.02314
% INFO    : Gen at bus 1919	: Pg=18.99, Qg=7.64 -> Pg=19.98, Qg=18.905
% INFO    : Gen at bus 1919	: Vg=1.03 -> Vg=1.1
% INFO    : Gen at bus 1920	: Pg=22.98, Qg=7.52 -> Pg=23.98, Qg=19.136
% INFO    : Gen at bus 1920	: Vg=1.029 -> Vg=1.1
% INFO    : Gen at bus 1921	: Pg=18.3, Qg=7.9 -> Pg=23.98, Qg=19.136
% INFO    : Gen at bus 1921	: Vg=1.031 -> Vg=1.1
% INFO    : Gen at bus 1922	: Pg=17.99, Qg=7.7 -> Pg=23.98, Qg=19.136
% INFO    : Gen at bus 1922	: Vg=1.03 -> Vg=1.1
% INFO    : Gen at bus 1923	: Pg=19.57, Qg=8.08 -> Pg=23.98, Qg=19.615
% INFO    : Gen at bus 1923	: Vg=1.033 -> Vg=1.10611
% INFO    : Gen at bus 1924	: Pg=20.44, Qg=8.09 -> Pg=23.98, Qg=17.995
% INFO    : Gen at bus 1924	: Vg=1.033 -> Vg=1.10141
% INFO    : Gen at bus 1926	: Pg=5.11, Qg=0.08 -> Pg=19.499, Qg=-1.472
% INFO    : Gen at bus 1926	: Vg=1.06 -> Vg=1.0657
% INFO    : Gen at bus 1927	: Vg=1.054 -> Vg=1.04762
% INFO    : Gen at bus 1726	: Pg=31.47, Qg=0.29 -> Pg=35.0, Qg=9.308
% INFO    : Gen at bus 1726	: Vg=0.991 -> Vg=1.04493
% INFO    : Gen at bus 1727	: Pg=31.49, Qg=0.28 -> Pg=35.0, Qg=9.118
% INFO    : Gen at bus 1727	: Vg=0.991 -> Vg=1.04437
% INFO    : Gen at bus 1728	: Pg=31.48, Qg=0.35 -> Pg=35.0, Qg=10.158
% INFO    : Gen at bus 1728	: Vg=0.991 -> Vg=1.04742
% INFO    : Gen at bus 1928	: Pg=31.24, Qg=0.29 -> Pg=35.0, Qg=9.308
% INFO    : Gen at bus 1928	: Vg=0.991 -> Vg=1.04493
% INFO    : Gen at bus 1729	: Pg=227.97, Qg=32.31 -> Pg=235.0, Qg=104.52
% INFO    : Gen at bus 1729	: Vg=0.989 -> Vg=1.04485
% INFO    : Gen at bus 1929	: Pg=44.99, Qg=-0.01 -> Pg=47.0, Qg=14.7
% INFO    : Gen at bus 1929	: Vg=0.986 -> Vg=1.03119
% INFO    : Gen at bus 1930	: Pg=37.42, Qg=0.0 -> Pg=47.0, Qg=14.7
% INFO    : Gen at bus 1930	: Vg=0.987 -> Vg=1.03119
% INFO    : Gen at bus 1931	: Pg=69.99, Qg=11.0 -> Pg=73.0, Qg=29.831
% INFO    : Gen at bus 1931	: Vg=1.018 -> Vg=1.0642
% INFO    : Gen at bus 1932	: Pg=66.99, Qg=12.76 -> Pg=69.0, Qg=25.714
% INFO    : Gen at bus 1932	: Vg=1.024 -> Vg=1.06902
% INFO    : Gen at bus 1933	: Pg=72.99, Qg=10.98 -> Pg=76.0, Qg=27.316
% INFO    : Gen at bus 1933	: Vg=1.022 -> Vg=1.06804
% INFO    : Gen at bus 1934	: Pg=74.99, Qg=10.57 -> Pg=77.5, Qg=29.288
% INFO    : Gen at bus 1934	: Vg=1.017 -> Vg=1.06319
% INFO    : Gen at bus 1935	: Pg=27.44, Qg=0.37 -> Pg=31.0, Qg=4.493
% INFO    : Gen at bus 1935	: Vg=1.004 -> Vg=1.03556
% INFO    : Gen at bus 1936	: Pg=29.99, Qg=0.35 -> Pg=31.0, Qg=4.614
% INFO    : Gen at bus 1936	: Vg=1.003 -> Vg=1.03594
% INFO    : Gen at bus 1937	: Pg=29.99, Qg=0.36 -> Pg=31.0, Qg=4.743
% INFO    : Gen at bus 1937	: Vg=1.003 -> Vg=1.03635
% INFO    : Gen at bus 1938	: Pg=48.0, Qg=1.33 -> Pg=50.0, Qg=-13.625
% INFO    : Gen at bus 1938	: Vg=0.977 -> Vg=0.95924
% INFO    : Gen at bus 1939	: Pg=16.06, Qg=-0.11 -> Pg=23.18, Qg=-5.306
% INFO    : Gen at bus 1939	: Vg=1.006 -> Vg=0.98524
% INFO    : Gen at bus 1940	: Pg=21.75, Qg=-0.09 -> Pg=23.18, Qg=-5.306
% INFO    : Gen at bus 1940	: Vg=1.005 -> Vg=0.98524
% INFO    : Gen at bus 1941	: Pg=17.9, Qg=-0.1 -> Pg=23.18, Qg=-5.306
% INFO    : Gen at bus 1941	: Vg=1.006 -> Vg=0.98524
% INFO    : Gen at bus 1942	: Pg=23.3, Qg=-0.08 -> Pg=23.18, Qg=-5.306
% INFO    : Gen at bus 1942	: Vg=1.005 -> Vg=0.98524
% INFO    : Gen at bus 1730	: Pg=242.98, Qg=60.99 -> Pg=250.0, Qg=44.566
% INFO    : Gen at bus 1730	: Vg=1.025 -> Vg=1.01875
% INFO    : Gen at bus 1731	: Pg=242.97, Qg=59.89 -> Pg=250.0, Qg=42.572
% INFO    : Gen at bus 1731	: Vg=1.025 -> Vg=1.0179
% INFO    : Gen at bus 1943	: Pg=10.17, Qg=0.1 -> Pg=19.0, Qg=-0.335
% INFO    : Gen at bus 1943	: Vg=0.92 -> Vg=0.94845
% INFO    : Gen at bus 1944	: Pg=17.95, Qg=0.12 -> Pg=19.0, Qg=-0.544
% INFO    : Gen at bus 1944	: Vg=0.917 -> Vg=0.94738
% INFO    : Gen at bus 1945	: Vg=1.04 -> Vg=1.03968
% INFO    : Gen at bus 1946	: Vg=1.04 -> Vg=1.03968
% INFO    : Gen at bus 1947	: Pg=104.9, Qg=-0.24 -> Pg=80.516, Qg=-15.851
% INFO    : Gen at bus 1947	: Vg=0.984 -> Vg=0.9715
% INFO    : Gen at bus 1732	: Pg=235.57, Qg=34.67 -> Pg=280.78, Qg=-7.322
% INFO    : Gen at bus 1732	: Vg=1.02 -> Vg=0.9925
% INFO    : Gen at bus 1948	: Pg=49.99, Qg=1.47 -> Pg=52.0, Qg=30.328
% INFO    : Gen at bus 1948	: Vg=0.978 -> Vg=1.07673
% INFO    : Gen at bus 1949	: Pg=49.97, Qg=1.47 -> Pg=52.0, Qg=30.405
% INFO    : Gen at bus 1949	: Vg=0.978 -> Vg=1.0769
% INFO    : Gen at bus 1733	: Pg=5.02, Qg=13.79 -> Pg=185.0, Qg=83.82
% INFO    : Gen at bus 1733	: Vg=0.994 -> Vg=1.04525
% INFO    : Gen at bus 1734	: Pg=5.02, Qg=13.75 -> Pg=185.0, Qg=83.82
% INFO    : Gen at bus 1734	: Vg=0.995 -> Vg=1.04641
% INFO    : Gen at bus 1950	: Pg=45.42, Qg=-11.36 -> Pg=121.492, Qg=-8.183
% INFO    : Gen at bus 1950	: Vg=1.005 -> Vg=0.99515
% INFO    : Gen at bus 1951	: Pg=164.22, Qg=-13.91 -> Pg=121.558, Qg=3.013
% INFO    : Gen at bus 1951	: Vg=0.999 -> Vg=1.00181
% INFO    : Gen at bus 1952	: Pg=45.41, Qg=-10.55 -> Pg=121.547, Qg=-2.716
% INFO    : Gen at bus 1952	: Vg=1.006 -> Vg=0.99838
% INFO    : Gen at bus 1953	: Pg=49.91, Qg=-10.93 -> Pg=121.503, Qg=-2.498
% INFO    : Gen at bus 1953	: Vg=1.005 -> Vg=0.9985
% INFO    : Gen at bus 1954	: Pg=13.22, Qg=14.11 -> Pg=65.0, Qg=7.866
% INFO    : Gen at bus 1954	: Vg=1.03 -> Vg=1.03013
% INFO    : Gen at bus 1955	: Pg=38.02, Qg=14.1 -> Pg=65.0, Qg=7.814
% INFO    : Gen at bus 1955	: Vg=1.028 -> Vg=1.03005
% INFO    : Gen at bus 1735	: Pg=922.99, Qg=501.44 -> Pg=950.0, Qg=407.915
% INFO    : Gen at bus 1735	: Vg=1.044 -> Vg=1.05
% INFO    : Gen at bus 1736	: Pg=922.99, Qg=505.62 -> Pg=950.0, Qg=408.05
% INFO    : Gen at bus 1736	: Vg=1.045 -> Vg=1.05
% INFO    : Gen at bus 1737	: Pg=33.99, Qg=2.69 -> Pg=37.84, Qg=19.48
% INFO    : Gen at bus 1737	: Vg=0.973 -> Vg=1.05876
% INFO    : Gen at bus 1738	: Pg=33.99, Qg=2.72 -> Pg=37.84, Qg=19.6
% INFO    : Gen at bus 1738	: Vg=0.973 -> Vg=1.05908
% INFO    : Gen at bus 1739	: Pg=33.99, Qg=2.59 -> Pg=37.85, Qg=19.12
% INFO    : Gen at bus 1739	: Vg=0.972 -> Vg=1.05779
% INFO    : Gen at bus 1740	: Pg=168.01, Qg=53.56 -> Pg=316.0, Qg=5.292
% INFO    : Gen at bus 1740	: Vg=1.05 -> Vg=1.03891
% INFO    : Gen at bus 1956	: Pg=107.01, Qg=56.07 -> Pg=191.0, Qg=76.612
% INFO    : Gen at bus 1956	: Vg=1.019 -> Vg=1.03194
% INFO    : Gen at bus 1741	: Pg=156.01, Qg=45.42 -> Pg=304.0, Qg=57.572
% INFO    : Gen at bus 1741	: Vg=0.993 -> Vg=0.99591
% INFO    : Gen at bus 1742	: Pg=1322.0, Qg=617.35 -> Pg=1360.0, Qg=428.99
% INFO    : Gen at bus 1742	: Vg=1.05 -> Vg=1.04301
% INFO    : Gen at bus 1957	: Pg=12.21, Qg=0.57 -> Pg=61.0, Qg=-19.524
% INFO    : Gen at bus 1957	: Vg=1.001 -> Vg=0.976
% INFO    : Gen at bus 1958	: Pg=58.99, Qg=0.81 -> Pg=61.0, Qg=-15.539
% INFO    : Gen at bus 1958	: Vg=0.998 -> Vg=0.98207
% INFO    : Gen at bus 1959	: Pg=58.99, Qg=0.82 -> Pg=61.0, Qg=-15.387
% INFO    : Gen at bus 1959	: Vg=0.998 -> Vg=0.9823
% INFO    : Gen at bus 1960	: Pg=33.99, Qg=2.21 -> Pg=22.914, Qg=-11.095
% INFO    : Gen at bus 1960	: Vg=1.011 -> Vg=0.98492
% INFO    : Gen at bus 1743	: Pg=33.98, Qg=6.9 -> Pg=35.95, Qg=19.17
% INFO    : Gen at bus 1743	: Vg=1.015 -> Vg=1.09003
% INFO    : Gen at bus 1744	: Pg=1342.0, Qg=382.16 -> Pg=1375.49, Qg=337.04
% INFO    : Gen at bus 1744	: Vg=1.045 -> Vg=1.04069
% INFO    : Gen at bus 1745	: Pg=1342.0, Qg=389.85 -> Pg=1379.995, Qg=345.879
% INFO    : Gen at bus 1745	: Vg=1.045 -> Vg=1.04139
% INFO    : Gen at bus 1746	: Pg=1342.0, Qg=402.61 -> Pg=1379.999, Qg=358.335
% INFO    : Gen at bus 1746	: Vg=1.047 -> Vg=1.04244
% INFO    : Gen at bus 1961	: Pg=1254.0, Qg=412.22 -> Pg=1290.0, Qg=366.225
% INFO    : Gen at bus 1961	: Vg=1.048 -> Vg=1.04395
% INFO    : Gen at bus 1747	: Pg=49.0, Qg=3.67 -> Pg=51.0, Qg=26.57
% INFO    : Gen at bus 1747	: Vg=0.992 -> Vg=1.09946
% INFO    : Gen at bus 1748	: Pg=1342.0, Qg=417.52 -> Pg=1380.0, Qg=326.379
% INFO    : Gen at bus 1748	: Vg=1.043 -> Vg=1.03442
% INFO    : Gen at bus 1749	: Pg=1342.0, Qg=421.06 -> Pg=1380.0, Qg=319.64
% INFO    : Gen at bus 1749	: Vg=1.043 -> Vg=1.03381
% INFO    : Gen at bus 1750	: Pg=175.02, Qg=104.37 -> Pg=585.0, Qg=232.65
% INFO    : Gen at bus 1750	: Vg=1.001 -> Vg=1.03074
% INFO    : Gen at bus 1751	: Pg=175.02, Qg=104.21 -> Pg=585.0, Qg=232.65
% INFO    : Gen at bus 1751	: Vg=1.001 -> Vg=1.03142
% INFO    : Gen at bus 1752	: Pg=188.03, Qg=184.1 -> Pg=312.73, Qg=42.291
% INFO    : Gen at bus 1752	: Vg=1.018 -> Vg=0.99607
% INFO    : Gen at bus 1753	: Pg=175.02, Qg=103.49 -> Pg=585.0, Qg=231.39
% INFO    : Gen at bus 1753	: Vg=1.009 -> Vg=1.03835
% INFO    : Gen at bus 1962	: Pg=25.53, Qg=0.64 -> Pg=43.0, Qg=-0.15
% INFO    : Gen at bus 1962	: Vg=1.014 -> Vg=1.02293
% INFO    : Gen at bus 1963	: Pg=26.11, Qg=0.63 -> Pg=43.0, Qg=-0.479
% INFO    : Gen at bus 1963	: Vg=1.014 -> Vg=1.0219
% INFO    : Gen at bus 1964	: Pg=20.96, Qg=0.57 -> Pg=43.0, Qg=-0.39
% INFO    : Gen at bus 1964	: Vg=1.015 -> Vg=1.02218
% INFO    : Gen at bus 2058	: Pg=7.61, Qg=0.9 -> Pg=38.0, Qg=0.95
% INFO    : Gen at bus 2058	: Vg=0.995 -> Vg=1.00418
% INFO    : Gen at bus 1965	: Pg=50.24, Qg=-12.91 -> Pg=23.161, Qg=-6.461
% INFO    : Gen at bus 1965	: Vg=0.971 -> Vg=1.0081
% INFO    : Gen at bus 1966	: Pg=76.98, Qg=-2.72 -> Pg=25.394, Qg=-7.065
% INFO    : Gen at bus 1966	: Vg=0.983 -> Vg=1.00702
% INFO    : Gen at bus 1754	: Pg=176.86, Qg=26.93 -> Pg=245.0, Qg=92.94
% INFO    : Gen at bus 1754	: Vg=0.999 -> Vg=1.03693
% INFO    : Gen at bus 1755	: Pg=500.08, Qg=93.54 -> Pg=605.0, Qg=52.044
% INFO    : Gen at bus 1755	: Vg=0.997 -> Vg=0.99769
% INFO    : Gen at bus 1968	: Pg=11.21, Qg=0.9 -> Pg=56.0, Qg=10.219
% INFO    : Gen at bus 1968	: Vg=1.034 -> Vg=1.06322
% INFO    : Gen at bus 1756	: Vg=1.036 -> Vg=1.03204
% INFO    : Gen at bus 1757	: Pg=420.91, Qg=122.93 -> Pg=439.8, Qg=187.44
% INFO    : Gen at bus 1757	: Vg=1.025 -> Vg=1.07835
% INFO    : Gen at bus 1969	: Pg=24.91, Qg=0.78 -> Pg=41.0, Qg=7.91
% INFO    : Gen at bus 1969	: Vg=1.04 -> Vg=1.07582
% INFO    : Gen at bus 1758	: Pg=77.0, Qg=0.15 -> Pg=80.0, Qg=8.16
% INFO    : Gen at bus 1758	: Vg=1.039 -> Vg=1.05265
% INFO    : Gen at bus 1759	: Pg=77.0, Qg=0.15 -> Pg=80.0, Qg=8.16
% INFO    : Gen at bus 1759	: Vg=1.039 -> Vg=1.05265
% INFO    : Gen at bus 1760	: Pg=77.0, Qg=0.15 -> Pg=80.0, Qg=8.12
% INFO    : Gen at bus 1760	: Vg=1.039 -> Vg=1.0526
% INFO    : Gen at bus 1970	: Pg=30.99, Qg=0.23 -> Pg=15.825, Qg=0.217
% INFO    : Gen at bus 1970	: Vg=1.046 -> Vg=1.0162
% INFO    : Gen at bus 1971	: Pg=13.61, Qg=0.15 -> Pg=15.801, Qg=-2.468
% INFO    : Gen at bus 1971	: Vg=1.049 -> Vg=1.00745
% INFO    : Gen at bus 1972	: Pg=30.99, Qg=0.23 -> Pg=15.825, Qg=0.217
% INFO    : Gen at bus 1972	: Vg=1.046 -> Vg=1.0162
% INFO    : Gen at bus 1973	: Pg=19.34, Qg=0.16 -> Pg=15.801, Qg=-2.468
% INFO    : Gen at bus 1973	: Vg=1.049 -> Vg=1.00745
% INFO    : Gen at bus 1974	: Pg=36.01, Qg=21.92 -> Pg=180.0, Qg=2.175
% INFO    : Gen at bus 1974	: Vg=1.059 -> Vg=1.03631
% INFO    : Gen at bus 1975	: Pg=36.02, Qg=19.89 -> Pg=180.0, Qg=-3.691
% INFO    : Gen at bus 1975	: Vg=1.076 -> Vg=1.05777
% INFO    : Gen at bus 1976	: Pg=36.01, Qg=21.81 -> Pg=180.0, Qg=2.175
% INFO    : Gen at bus 1976	: Vg=1.059 -> Vg=1.03631
% INFO    : Gen at bus 1977	: Pg=36.01, Qg=21.8 -> Pg=180.0, Qg=2.179
% INFO    : Gen at bus 1977	: Vg=1.059 -> Vg=1.03631
% INFO    : Gen at bus 1761	: Pg=32.11, Qg=0.92 -> Pg=37.65, Qg=11.32
% INFO    : Gen at bus 1761	: Vg=0.965 -> Vg=1.03616
% INFO    : Gen at bus 1762	: Pg=32.16, Qg=0.91 -> Pg=37.65, Qg=11.25
% INFO    : Gen at bus 1762	: Vg=0.965 -> Vg=1.03597
% INFO    : Gen at bus 1978	: Pg=31.04, Qg=0.88 -> Pg=37.64, Qg=11.12
% INFO    : Gen at bus 1978	: Vg=0.965 -> Vg=1.03562
% INFO    : Gen at bus 1763	: Pg=28.62, Qg=0.02 -> Pg=26.401, Qg=-21.02
% INFO    : Gen at bus 1763	: Vg=1.041 -> Vg=0.96208
% INFO    : Gen at bus 1764	: Pg=15.27, Qg=-0.11 -> Pg=26.401, Qg=-21.02
% INFO    : Gen at bus 1764	: Vg=1.043 -> Vg=0.96208
% INFO    : Gen at bus 1765	: Pg=12.79, Qg=-0.11 -> Pg=22.746, Qg=-21.02
% INFO    : Gen at bus 1765	: Vg=1.044 -> Vg=0.96315
% INFO    : Gen at bus 1766	: Pg=15.25, Qg=-0.12 -> Pg=22.778, Qg=-20.86
% INFO    : Gen at bus 1766	: Vg=1.043 -> Vg=0.96374
% INFO    : Gen at bus 1767	: Pg=23.54, Qg=-0.05 -> Pg=19.968, Qg=-21.02
% INFO    : Gen at bus 1767	: Vg=1.042 -> Vg=0.96388
% INFO    : Gen at bus 1769	: Pg=37.99, Qg=0.14 -> Pg=39.97, Qg=7.16
% INFO    : Gen at bus 1769	: Vg=1.046 -> Vg=1.07729
% INFO    : Gen at bus 1770	: Pg=37.99, Qg=0.15 -> Pg=39.97, Qg=7.4
% INFO    : Gen at bus 1770	: Vg=1.046 -> Vg=1.07786
% INFO    : Gen at bus 1979	: Pg=42.0, Qg=0.03 -> Pg=44.0, Qg=5.944
% INFO    : Gen at bus 1979	: Vg=1.039 -> Vg=1.06284
% INFO    : Gen at bus 1980	: Pg=19.1, Qg=0.68 -> Pg=31.0, Qg=8.887
% INFO    : Gen at bus 1980	: Vg=1.015 -> Vg=1.0568
% INFO    : Gen at bus 1981	: Pg=6.62, Qg=0.65 -> Pg=31.0, Qg=8.763
% INFO    : Gen at bus 1981	: Vg=1.017 -> Vg=1.05642
% INFO    : Gen at bus 1982	: Vg=1.055 -> Vg=1.04841
% INFO    : Gen at bus 1983	: Vg=1.049 -> Vg=1.04304
% INFO    : Gen at bus 1984	: Vg=1.049 -> Vg=1.04304
% INFO    : Gen at bus 1985	: Vg=0.989 -> Vg=0.98297
% INFO    : Gen at bus 1986	: Pg=27.88, Qg=9.54 -> Pg=72.652, Qg=3.376
% INFO    : Gen at bus 1986	: Vg=1.039 -> Vg=1.03691
% INFO    : Gen at bus 1987	: Pg=46.05, Qg=9.64 -> Pg=72.652, Qg=3.376
% INFO    : Gen at bus 1987	: Vg=1.038 -> Vg=1.03691
% INFO    : Gen at bus 1771	: Vg=1.002 -> Vg=0.99802
% INFO    : Gen at bus 1988	: Vg=1.002 -> Vg=0.99802
% INFO    : Gen at bus 1989	: Pg=16.21, Qg=2.83 -> Pg=28.437, Qg=8.56
% INFO    : Gen at bus 1989	: Vg=1.034 -> Vg=1.04092
% INFO    : Gen at bus 1990	: Pg=20.43, Qg=2.76 -> Pg=28.437, Qg=8.438
% INFO    : Gen at bus 1990	: Vg=1.034 -> Vg=1.04078
% INFO    : Gen at bus 1991	: Pg=57.16, Qg=2.82 -> Pg=28.437, Qg=8.438
% INFO    : Gen at bus 1991	: Vg=1.032 -> Vg=1.04078
% INFO    : Gen at bus 1992	: Pg=16.21, Qg=2.81 -> Pg=28.437, Qg=8.438
% INFO    : Gen at bus 1992	: Vg=1.034 -> Vg=1.04078
% INFO    : Gen at bus 1993	: Pg=125.99, Qg=-0.33 -> Pg=86.638, Qg=2.114
% INFO    : Gen at bus 1993	: Vg=1.044 -> Vg=1.0521
% INFO    : Gen at bus 1994	: Pg=38.04, Qg=-0.1 -> Pg=86.328, Qg=-8.708
% INFO    : Gen at bus 1994	: Vg=1.049 -> Vg=1.04287
% INFO    : Gen at bus 1772	: Pg=1294.99, Qg=367.77 -> Pg=1330.756, Qg=51.988
% INFO    : Gen at bus 1772	: Vg=1.038 -> Vg=0.9883
% INFO    : Gen at bus 1995	: Pg=1294.99, Qg=361.91 -> Pg=1330.755, Qg=52.085
% INFO    : Gen at bus 1995	: Vg=1.038 -> Vg=0.98831
% INFO    : Gen at bus 1773	: Pg=150.01, Qg=76.35 -> Pg=281.622, Qg=104.258
% INFO    : Gen at bus 1773	: Vg=1.033 -> Vg=1.04591
% INFO    : Gen at bus 1774	: Pg=468.54, Qg=140.01 -> Pg=296.156, Qg=91.115
% INFO    : Gen at bus 1774	: Vg=1.024 -> Vg=1.0235
% INFO    : Gen at bus 1775	: Pg=127.01, Qg=29.23 -> Pg=258.397, Qg=51.302
% INFO    : Gen at bus 1775	: Vg=0.996 -> Vg=1.00566
% INFO    : Gen at bus 1776	: Pg=127.01, Qg=37.28 -> Pg=258.397, Qg=51.115
% INFO    : Gen at bus 1776	: Vg=0.999 -> Vg=1.00552
% INFO    : Gen at bus 1996	: Pg=44.33, Qg=1.32 -> Pg=50.0, Qg=15.856
% INFO    : Gen at bus 1996	: Vg=1.021 -> Vg=1.06648
% INFO    : Gen at bus 1997	: Pg=38.38, Qg=1.34 -> Pg=50.0, Qg=16.267
% INFO    : Gen at bus 1997	: Vg=1.022 -> Vg=1.0674
% INFO    : Gen at bus 1998	: Pg=19.37, Qg=0.75 -> Pg=20.098, Qg=1.426
% INFO    : Gen at bus 1998	: Vg=1.032 -> Vg=1.02988
% INFO    : Gen at bus 1999	: Pg=21.32, Qg=0.75 -> Pg=20.098, Qg=1.426
% INFO    : Gen at bus 1999	: Vg=1.032 -> Vg=1.02988
% INFO    : Gen at bus 2000	: Pg=17.39, Qg=4.58 -> Pg=85.0, Qg=35.604
% INFO    : Gen at bus 2000	: Vg=0.997 -> Vg=1.05456
% INFO    : Gen at bus 2018	: Pg=55.01, Qg=3.82 -> Pg=58.0, Qg=26.518
% INFO    : Gen at bus 2018	: Vg=0.991 -> Vg=1.05908
% INFO    : Gen at bus 1777	: Pg=927.0, Qg=195.83 -> Pg=953.37, Qg=214.568
% INFO    : Gen at bus 1777	: Vg=1.02 -> Vg=1.02422
% INFO    : Gen at bus 1778	: Pg=930.0, Qg=193.54 -> Pg=956.37, Qg=215.361
% INFO    : Gen at bus 1778	: Vg=1.02 -> Vg=1.02429
% INFO    : Gen at bus 2001	: Pg=36.84, Qg=0.7 -> Pg=49.0, Qg=11.075
% INFO    : Gen at bus 2001	: Vg=1.013 -> Vg=1.04965
% INFO    : Gen at bus 1779	: Pg=47.0, Qg=0.63 -> Pg=49.0, Qg=10.344
% INFO    : Gen at bus 1779	: Vg=1.011 -> Vg=1.04828
% INFO    : Gen at bus 2002	: Pg=46.99, Qg=0.63 -> Pg=49.0, Qg=10.344
% INFO    : Gen at bus 2002	: Vg=1.011 -> Vg=1.04828
% INFO    : Gen at bus 2003	: Pg=11.21, Qg=0.84 -> Pg=56.0, Qg=-16.34
% INFO    : Gen at bus 2003	: Vg=0.979 -> Vg=0.95022
% INFO    : Gen at bus 1780	: Pg=21.77, Qg=0.51 -> Pg=23.69, Qg=8.62
% INFO    : Gen at bus 1780	: Vg=1.042 -> Vg=1.11404
% INFO    : Gen at bus 2028	: Pg=9.78, Qg=0.49 -> Pg=23.69, Qg=8.62
% INFO    : Gen at bus 2028	: Vg=1.045 -> Vg=1.11404
% INFO    : Gen at bus 1781	: Pg=21.77, Qg=0.51 -> Pg=23.69, Qg=8.62
% INFO    : Gen at bus 1781	: Vg=1.042 -> Vg=1.11404
% INFO    : Gen at bus 1782	: Pg=21.77, Qg=0.51 -> Pg=23.69, Qg=8.55
% INFO    : Gen at bus 1782	: Vg=1.042 -> Vg=1.11377
% INFO    : Gen at bus 2004	: Pg=32.21, Qg=32.77 -> Pg=161.0, Qg=35.373
% INFO    : Gen at bus 2004	: Vg=1.057 -> Vg=1.05733
% INFO    : Gen at bus 2005	: Pg=32.21, Qg=32.77 -> Pg=161.0, Qg=35.373
% INFO    : Gen at bus 2005	: Vg=1.057 -> Vg=1.05733
% INFO    : Gen at bus 2006	: Pg=62.49, Qg=41.08 -> Pg=156.0, Qg=39.662
% INFO    : Gen at bus 2006	: Vg=1.063 -> Vg=1.06162
% INFO    : Gen at bus 2007	: Pg=45.8, Qg=-0.14 -> Pg=44.979, Qg=-9.314
% INFO    : Gen at bus 2007	: Vg=1.027 -> Vg=1.014
% INFO    : Gen at bus 2008	: Pg=19.82, Qg=-0.05 -> Pg=44.916, Qg=-14.904
% INFO    : Gen at bus 2008	: Vg=1.028 -> Vg=1.00728
% INFO    : Gen at bus 2009	: Pg=30.69, Qg=-0.15 -> Pg=44.984, Qg=-8.858
% INFO    : Gen at bus 2009	: Vg=1.028 -> Vg=1.01454
% INFO    : Gen at bus 1783	: Pg=956.98, Qg=239.12 -> Pg=481.231, Qg=84.18
% INFO    : Gen at bus 1783	: Vg=1.018 -> Vg=1.00458
% INFO    : Gen at bus 1784	: Pg=956.98, Qg=227.06 -> Pg=503.489, Qg=80.804
% INFO    : Gen at bus 1784	: Vg=1.016 -> Vg=1.00484
% INFO    : Gen at bus 1785	: Pg=956.98, Qg=240.6 -> Pg=503.275, Qg=86.76
% INFO    : Gen at bus 1785	: Vg=1.018 -> Vg=1.00536
% INFO    : Gen at bus 1786	: Pg=956.97, Qg=242.49 -> Pg=434.052, Qg=73.163
% INFO    : Gen at bus 1786	: Vg=1.019 -> Vg=1.00361
% INFO    : Gen at bus 1787	: Pg=84.8, Qg=18.77 -> Pg=185.0, Qg=-11.383
% INFO    : Gen at bus 1787	: Vg=1.039 -> Vg=1.02854
% INFO    : Gen at bus 1788	: Pg=84.31, Qg=18.77 -> Pg=185.0, Qg=-10.338
% INFO    : Gen at bus 1788	: Vg=1.039 -> Vg=1.02906
% INFO    : Gen at bus 1789	: Pg=72.03, Qg=18.58 -> Pg=185.0, Qg=36.63
% INFO    : Gen at bus 1789	: Vg=1.029 -> Vg=1.05
% INFO    : Gen at bus 1790	: Pg=260.0, Qg=58.23 -> Pg=268.0, Qg=104.246
% INFO    : Gen at bus 1790	: Vg=0.991 -> Vg=1.04142
% INFO    : Gen at bus 1791	: Pg=260.0, Qg=54.43 -> Pg=268.0, Qg=105.825
% INFO    : Gen at bus 1791	: Vg=0.989 -> Vg=1.0413
% INFO    : Gen at bus 2010	: Pg=174.99, Qg=36.87 -> Pg=180.0, Qg=36.973
% INFO    : Gen at bus 2010	: Vg=1.086 -> Vg=1.09287
% INFO    : Gen at bus 1792	: Pg=28.99, Qg=2.94 -> Pg=34.97, Qg=12.09
% INFO    : Gen at bus 1792	: Vg=0.948 -> Vg=1.02119
% INFO    : Gen at bus 2011	: Pg=28.54, Qg=2.94 -> Pg=34.97, Qg=12.09
% INFO    : Gen at bus 2011	: Vg=0.948 -> Vg=1.02119
% INFO    : Gen at bus 2012	: Pg=32.22, Qg=1.06 -> Pg=34.96, Qg=12.08
% INFO    : Gen at bus 2012	: Vg=0.964 -> Vg=1.03595
% INFO    : Gen at bus 1793	: Pg=131.99, Qg=42.77 -> Pg=136.0, Qg=66.037
% INFO    : Gen at bus 1793	: Vg=1.042 -> Vg=1.10138
% INFO    : Gen at bus 1794	: Pg=123.99, Qg=37.87 -> Pg=128.0, Qg=64.65
% INFO    : Gen at bus 1794	: Vg=1.037 -> Vg=1.10144
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
