%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 1999-2000 peak.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 1999-2000 peak conditions. It is part of the 7500+ bus
%   Europen UCTE system. To decrease the number of buses, the tie lines
%   to foreign networks were replaced by artificial load or generator
%   buses (180-186). Multiple generators at a bus have been aggregated.
%   Generators that are not centrally dispatchable in the Polish energy
%   market are given a cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.
%
function mpc = nesta_case2383wp_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 18;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07185	    0.20018	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07290	    0.62725	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06513	  -23.08891	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06470	   -5.79541	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05547	  -17.01754	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01201	  -11.81803	 400.0	 1	    1.05000	    0.95000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04837	  -18.69504	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01194	   -8.92469	 400.0	 1	    1.05000	    0.95000;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02752	  -14.74470	 400.0	 1	    1.05000	    0.95000;
	10	 2	 12.23	 9.0	 0.0	 0.0	 1	    1.09588	  -17.50195	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07057	   -4.39613	 220.0	 1	    1.11000	    0.95000;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05834	  -19.52857	 220.0	 1	    1.11000	    0.95000;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05339	  -18.83038	 220.0	 1	    1.11000	    0.95000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05646	   -3.00822	 220.0	 1	    1.11000	    0.95000;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00004	  -13.56533	 400.0	 1	    1.05000	    0.95000;
	16	 2	 54.88	 100.0	 0.0	 0.0	 1	    1.07425	    0.71040	 220.0	 1	    1.11000	    0.95000;
	17	 2	 77.0	 150.0	 0.0	 0.0	 1	    1.07853	    1.48578	 220.0	 1	    1.11000	    0.95000;
	18	 3	 153.0	 350.0	 0.0	 0.0	 1	    1.00031	    0.00000	 400.0	 1	    1.05000	    0.95000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05619	  -19.10572	 220.0	 1	    1.11000	    0.95000;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00748	   -1.33197	 400.0	 1	    1.05000	    0.95000;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04771	  -19.13121	 220.0	 1	    1.11000	    0.95000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08157	   -8.26345	 220.0	 1	    1.11000	    0.95000;
	23	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05613	  -14.84398	 220.0	 2	    1.11000	    0.95000;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05303	  -10.80853	 220.0	 2	    1.11000	    0.95000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05504	   -9.27314	 220.0	 2	    1.11000	    0.95000;
	26	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04891	  -17.72555	 220.0	 2	    1.11000	    0.95000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05066	   -8.51324	 220.0	 2	    1.11000	    0.95000;
	28	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05065	   -8.50896	 220.0	 2	    1.11000	    0.95000;
	29	 2	 25.98	 60.0	 0.0	 0.0	 1	    1.07948	  -13.07321	 220.0	 2	    1.11000	    0.95000;
	30	 2	 25.98	 60.0	 0.0	 0.0	 1	    1.07939	  -13.07445	 220.0	 2	    1.11000	    0.95000;
	31	 2	 20.98	 50.0	 0.0	 0.0	 1	    1.00963	   -8.69477	 400.0	 2	    1.05000	    0.95000;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00961	   -8.73309	 400.0	 2	    1.05000	    0.95000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04557	   -9.29104	 220.0	 2	    1.11000	    0.95000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03341	   -9.17009	 400.0	 2	    1.05000	    0.95000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03345	   -9.17817	 400.0	 2	    1.05000	    0.95000;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99336	  -12.03635	 400.0	 2	    1.05000	    0.95000;
	37	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06031	  -15.88796	 220.0	 2	    1.11000	    0.95000;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06031	  -15.88691	 220.0	 2	    1.11000	    0.95000;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00528	   -7.84336	 400.0	 2	    1.05000	    0.95000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00527	   -7.83495	 400.0	 2	    1.05000	    0.95000;
	41	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.05694	   -7.16884	 220.0	 2	    1.11000	    0.95000;
	42	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.05695	   -7.18122	 220.0	 2	    1.11000	    0.95000;
	43	 2	 23.98	 60.0	 0.0	 0.0	 1	    1.01219	   -5.56742	 400.0	 2	    1.05000	    0.95000;
	44	 2	 23.98	 60.0	 0.0	 0.0	 1	    1.01221	   -5.57933	 400.0	 2	    1.05000	    0.95000;
	45	 2	 159.84	 75.0	 0.0	 0.0	 1	    1.06502	  -14.16702	 220.0	 2	    1.11000	    0.95000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06504	  -14.16558	 220.0	 2	    1.11000	    0.95000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04750	   -9.26312	 220.0	 2	    1.11000	    0.95000;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06362	  -13.18292	 220.0	 2	    1.11000	    0.95000;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06365	  -13.18711	 220.0	 2	    1.11000	    0.95000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01899	   -7.34424	 400.0	 2	    1.05000	    0.95000;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01909	   -7.36295	 400.0	 2	    1.05000	    0.95000;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05469	  -11.68512	 220.0	 2	    1.11000	    0.95000;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05540	  -11.54029	 220.0	 2	    1.11000	    0.95000;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05514	   -9.20554	 220.0	 2	    1.11000	    0.95000;
	55	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06637	  -14.95162	 220.0	 2	    1.11000	    0.95000;
	56	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05461	   -3.16206	 220.0	 3	    1.11000	    0.95000;
	57	 1	 22.98	 10.96	 0.0	 0.0	 1	    1.07239	   -6.04553	 220.0	 3	    1.11000	    0.95000;
	58	 1	 21.98	 5.79	 0.0	 0.0	 1	    1.07263	   -6.04544	 220.0	 3	    1.11000	    0.95000;
	59	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08898	    1.74459	 220.0	 3	    1.11000	    0.95000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07601	   -2.45403	 220.0	 3	    1.11000	    0.95000;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09833	    3.34816	 220.0	 3	    1.11000	    0.95000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09830	    3.34979	 220.0	 3	    1.11000	    0.95000;
	63	 2	 37.37	 52.69	 0.0	 0.0	 1	    1.09439	    2.12705	 220.0	 3	    1.11000	    0.95000;
	64	 2	 35.37	 55.32	 0.0	 0.0	 1	    1.09525	    1.97479	 220.0	 3	    1.11000	    0.95000;
	65	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.08064	    0.22089	 220.0	 3	    1.11000	    0.95000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08495	   -5.50509	 220.0	 3	    1.11000	    0.95000;
	67	 2	 60.4	 92.1	 0.0	 0.0	 1	    1.03105	   -3.64418	 400.0	 3	    1.05000	    0.95000;
	68	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08257	   -4.35633	 220.0	 3	    1.11000	    0.95000;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08391	    0.29322	 220.0	 3	    1.11000	    0.95000;
	70	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05904	   -2.34375	 220.0	 3	    1.11000	    0.95000;
	71	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07304	   -0.58991	 220.0	 3	    1.11000	    0.95000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07304	   -0.58991	 220.0	 3	    1.11000	    0.95000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06214	   -1.56037	 220.0	 3	    1.11000	    0.95000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05946	   -2.48360	 220.0	 3	    1.11000	    0.95000;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99950	   -2.10614	 400.0	 3	    1.05000	    0.95000;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99945	   -2.11026	 400.0	 3	    1.05000	    0.95000;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07122	   -1.16656	 220.0	 3	    1.11000	    0.95000;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07040	   -3.27307	 220.0	 3	    1.11000	    0.95000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08219	    0.19142	 220.0	 3	    1.11000	    0.95000;
	80	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07305	   -5.99339	 220.0	 3	    1.11000	    0.95000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07306	   -5.99313	 220.0	 3	    1.11000	    0.95000;
	82	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08961	    2.27071	 220.0	 3	    1.11000	    0.95000;
	83	 2	 15.99	 22.97	 0.0	 0.0	 1	    1.08410	    0.32095	 220.0	 3	    1.11000	    0.95000;
	84	 2	 15.79	 22.27	 0.0	 0.0	 1	    1.08422	    0.31986	 220.0	 3	    1.11000	    0.95000;
	85	 2	 9.99	 17.01	 0.0	 0.0	 1	    1.07391	   -1.05345	 220.0	 3	    1.11000	    0.95000;
	86	 2	 9.99	 16.66	 0.0	 0.0	 1	    1.07382	   -1.05119	 220.0	 3	    1.11000	    0.95000;
	87	 1	 11.09	 16.22	 0.0	 0.0	 1	    1.07008	   -1.55355	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07011	   -1.55417	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09161	    0.01220	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07591	   -0.54642	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08203	    0.58758	 220.0	 3	    1.11000	    0.95000;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98751	   -4.94628	 400.0	 3	    1.05000	    0.95000;
	93	 2	 9.99	 16.39	 0.0	 0.0	 1	    1.09155	    1.03616	 220.0	 3	    1.11000	    0.95000;
	94	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09152	    1.03484	 220.0	 3	    1.11000	    0.95000;
	95	 2	 6.89	 8.15	 0.0	 0.0	 1	    1.09792	    0.80344	 220.0	 3	    1.11000	    0.95000;
	96	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09792	    0.79889	 220.0	 3	    1.11000	    0.95000;
	97	 2	 8.69	 5.26	 0.0	 0.0	 1	    1.07148	   -3.70964	 220.0	 3	    1.11000	    0.95000;
	98	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00914	   -6.43568	 400.0	 3	    1.05000	    0.95000;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00919	   -6.42614	 400.0	 3	    1.05000	    0.95000;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00237	   -4.52620	 400.0	 3	    1.05000	    0.95000;
	101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00242	   -4.51727	 400.0	 3	    1.05000	    0.95000;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09407	    0.09172	 220.0	 3	    1.11000	    0.95000;
	103	 2	 18.09	 23.76	 0.0	 0.0	 1	    1.07570	   -0.64658	 220.0	 3	    1.11000	    0.95000;
	104	 2	 33.68	 46.11	 0.0	 0.0	 1	    1.07590	   -0.63978	 220.0	 3	    1.11000	    0.95000;
	105	 2	 33.78	 62.95	 0.0	 0.0	 1	    0.97185	   -4.43051	 400.0	 3	    1.05000	    0.95000;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97203	   -4.44148	 400.0	 3	    1.05000	    0.95000;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05773	   -2.67790	 220.0	 3	    1.11000	    0.95000;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05953	   -2.49187	 220.0	 3	    1.11000	    0.95000;
	109	 2	 1.0	 22.36	 0.0	 0.0	 1	    1.10171	    4.06810	 220.0	 3	    1.11000	    0.95000;
	110	 2	 1.0	 22.18	 0.0	 0.0	 1	    1.10164	    4.07008	 220.0	 3	    1.11000	    0.95000;
	111	 2	 26.49	 18.0	 0.0	 0.0	 1	    1.11000	   -8.96947	 220.0	 4	    1.11000	    0.95000;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10989	   -8.96789	 220.0	 4	    1.11000	    0.95000;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06070	  -19.19229	 220.0	 4	    1.11000	    0.95000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07398	  -18.02049	 220.0	 4	    1.11000	    0.95000;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98587	  -15.51911	 400.0	 4	    1.05000	    0.95000;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98584	  -15.51072	 400.0	 4	    1.05000	    0.95000;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07339	  -22.75106	 220.0	 4	    1.11000	    0.95000;
	118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05168	  -30.00726	 220.0	 4	    1.11000	    0.95000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05168	  -30.00726	 220.0	 4	    1.11000	    0.95000;
	120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04220	  -28.72383	 220.0	 4	    1.11000	    0.95000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06878	  -20.33589	 220.0	 4	    1.11000	    0.95000;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06878	  -20.33589	 220.0	 4	    1.11000	    0.95000;
	123	 2	 5.5	 7.0	 0.0	 0.0	 1	    1.10991	  -12.54427	 220.0	 4	    1.11000	    0.95000;
	124	 2	 8.79	 17.0	 0.0	 0.0	 1	    1.10993	  -12.54221	 220.0	 4	    1.11000	    0.95000;
	125	 2	 35.7	 18.3	 0.0	 0.0	 1	    1.08889	  -26.74812	 220.0	 4	    1.11000	    0.95000;
	126	 1	 25.28	 15.9	 0.0	 0.0	 1	    1.08878	  -26.73912	 220.0	 4	    1.11000	    0.95000;
	127	 2	 25.71	 15.3	 0.0	 0.0	 1	    1.03812	  -20.24806	 400.0	 4	    1.05000	    0.95000;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03805	  -20.25633	 400.0	 4	    1.05000	    0.95000;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04448	  -25.00640	 220.0	 4	    1.11000	    0.95000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03022	  -25.60302	 220.0	 4	    1.11000	    0.95000;
	131	 2	 68.67	 70.0	 0.0	 0.0	 1	    1.09855	  -14.84033	 220.0	 4	    1.11000	    0.95000;
	132	 2	 33.0	 45.0	 0.0	 0.0	 1	    1.09868	  -14.86010	 220.0	 4	    1.11000	    0.95000;
	133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00430	  -15.09850	 400.0	 4	    1.05000	    0.95000;
	134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00432	  -15.09760	 400.0	 4	    1.05000	    0.95000;
	135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05221	  -29.94291	 220.0	 4	    1.11000	    0.95000;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05221	  -29.94291	 220.0	 4	    1.11000	    0.95000;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99668	  -12.48200	 400.0	 4	    1.05000	    0.95000;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99668	  -12.48200	 400.0	 4	    1.05000	    0.95000;
	139	 2	 33.2	 22.6	 0.0	 0.0	 1	    1.11000	  -12.73191	 220.0	 4	    1.11000	    0.95000;
	140	 2	 29.23	 19.6	 0.0	 0.0	 1	    1.10999	  -12.74426	 220.0	 4	    1.11000	    0.95000;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04810	  -28.41615	 220.0	 4	    1.11000	    0.95000;
	142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04877	  -30.21891	 220.0	 4	    1.11000	    0.95000;
	143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07194	  -24.17285	 220.0	 4	    1.11000	    0.95000;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07185	  -24.17231	 220.0	 4	    1.11000	    0.95000;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97830	  -23.77581	 400.0	 4	    1.05000	    0.95000;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97830	  -23.77581	 400.0	 4	    1.05000	    0.95000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04208	  -22.67542	 220.0	 4	    1.11000	    0.95000;
	148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04213	  -22.66993	 220.0	 4	    1.11000	    0.95000;
	149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06863	  -24.88013	 220.0	 4	    1.11000	    0.95000;
	150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06351	  -18.58999	 220.0	 4	    1.11000	    0.95000;
	151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06353	  -18.59644	 220.0	 4	    1.11000	    0.95000;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05731	  -16.25090	 220.0	 4	    1.11000	    0.95000;
	153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05731	  -16.25090	 220.0	 4	    1.11000	    0.95000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02590	  -24.50444	 220.0	 4	    1.11000	    0.95000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05293	  -20.98726	 220.0	 5	    1.11000	    0.95000;
	156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	  -24.09660	 220.0	 5	    1.11000	    0.95000;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02592	  -22.23124	 400.0	 5	    1.05000	    0.95000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02589	  -22.22820	 400.0	 5	    1.05000	    0.95000;
	159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02517	  -20.85183	 400.0	 5	    1.05000	    0.95000;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02522	  -20.85657	 400.0	 5	    1.05000	    0.95000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05167	  -25.42844	 220.0	 5	    1.11000	    0.95000;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05168	  -25.42944	 220.0	 5	    1.11000	    0.95000;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08437	  -20.87988	 220.0	 5	    1.11000	    0.95000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08435	  -20.88393	 220.0	 5	    1.11000	    0.95000;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99660	  -19.99983	 400.0	 5	    1.05000	    0.95000;
	166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06513	  -20.18695	 220.0	 5	    1.11000	    0.95000;
	167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06516	  -20.18377	 220.0	 5	    1.11000	    0.95000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02661	  -22.60548	 400.0	 5	    1.05000	    0.95000;
	169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02659	  -22.61245	 400.0	 5	    1.05000	    0.95000;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04969	  -23.63871	 220.0	 5	    1.11000	    0.95000;
	171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04972	  -23.63660	 220.0	 5	    1.11000	    0.95000;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05927	  -22.12633	 220.0	 5	    1.11000	    0.95000;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05923	  -22.12579	 220.0	 5	    1.11000	    0.95000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05705	  -20.37907	 220.0	 5	    1.11000	    0.95000;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05703	  -20.38558	 220.0	 5	    1.11000	    0.95000;
	176	 2	 0.0	 40.0	 0.0	 0.0	 1	    1.02859	  -19.23085	 400.0	 5	    1.05000	    0.95000;
	177	 2	 0.0	 40.0	 0.0	 0.0	 1	    1.02875	  -19.23039	 400.0	 5	    1.05000	    0.95000;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07728	  -26.13319	 220.0	 5	    1.11000	    0.95000;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07732	  -26.12906	 220.0	 5	    1.11000	    0.95000;
	180	 2	 339.85	 49.6	 0.0	 0.0	 2	    0.95000	   -7.44822	 400.0	 6	    1.05000	    0.95000;
	181	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.11000	   -8.12341	 220.0	 6	    1.11000	    0.95000;
	182	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00737	  -14.81727	 400.0	 6	    1.05000	    0.95000;
	183	 1	 150.0	 0.0	 0.0	 0.0	 3	    1.03958	  -10.12379	 400.0	 6	    1.05000	    0.95000;
	184	 2	 317.34	 50.3	 0.0	 0.0	 2	    1.07984	   -3.72905	 220.0	 6	    1.11000	    0.95000;
	185	 2	 362.43	 36.7	 0.0	 0.0	 2	    0.95000	   -8.32083	 400.0	 6	    1.05000	    0.95000;
	186	 2	 33.33	 1.0	 0.0	 0.0	 5	    1.08855	  -26.87166	 220.0	 6	    1.11000	    0.95000;
	187	 1	 7.12	 1.5	 0.0	 0.0	 1	    1.06144	  -23.27020	 110.0	 1	    1.12000	    0.95000;
	188	 1	 7.63	 1.0	 0.0	 0.0	 1	    1.03267	  -29.14787	 110.0	 1	    1.12000	    0.95000;
	189	 1	 9.77	 8.7	 0.0	 0.0	 1	    0.97903	  -27.15464	 110.0	 1	    1.12000	    0.95000;
	190	 1	 6.12	 1.5	 0.0	 0.0	 1	    1.08618	   -3.91777	 110.0	 1	    1.12000	    0.95000;
	191	 1	 6.12	 1.6	 0.0	 0.0	 1	    1.07212	   -5.25327	 110.0	 1	    1.12000	    0.95000;
	192	 2	 30.56	 12.0	 0.0	 0.0	 1	    1.12000	  -19.68322	 110.0	 1	    1.12000	    0.95000;
	193	 1	 15.28	 3.0	 0.0	 0.0	 1	    1.11786	  -19.56627	 110.0	 1	    1.12000	    0.95000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11796	  -19.82817	 110.0	 1	    1.12000	    0.95000;
	195	 1	 8.14	 2.0	 0.0	 0.0	 1	    1.07071	  -24.09767	 110.0	 1	    1.12000	    0.95000;
	196	 2	 6.92	 1.5	 0.0	 0.0	 1	    1.01602	  -27.92060	 110.0	 1	    1.12000	    0.95000;
	197	 1	 6.92	 1.5	 0.0	 0.0	 1	    1.06431	  -12.69496	 110.0	 1	    1.12000	    0.95000;
	198	 2	 12.32	 1.7	 0.0	 0.0	 1	    1.06478	  -23.98301	 110.0	 1	    1.12000	    0.95000;
	199	 1	 1.43	 0.5	 0.0	 0.0	 1	    1.09503	   -6.44280	 110.0	 1	    1.12000	    0.95000;
	200	 1	 1.08	 0.5	 0.0	 0.0	 1	    1.09755	  -23.07718	 110.0	 1	    1.12000	    0.95000;
	201	 1	 5.61	 0.5	 0.0	 0.0	 1	    1.08528	  -24.68300	 110.0	 1	    1.12000	    0.95000;
	202	 1	 18.34	 2.0	 0.0	 0.0	 1	    1.09047	  -21.24818	 110.0	 1	    1.12000	    0.95000;
	203	 1	 11.1	 1.6	 0.0	 0.0	 1	    1.06902	  -24.05194	 110.0	 1	    1.12000	    0.95000;
	204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11976	  -10.48468	 110.0	 1	    1.12000	    0.95000;
	205	 2	 6.92	 2.0	 0.0	 0.0	 1	    1.12000	   -8.38330	 110.0	 1	    1.12000	    0.95000;
	206	 1	 11.2	 1.0	 0.0	 0.0	 1	    1.05231	  -24.88695	 110.0	 1	    1.12000	    0.95000;
	207	 1	 7.32	 1.6	 0.0	 0.0	 1	    1.07380	   -5.03654	 110.0	 1	    1.12000	    0.95000;
	208	 1	 -7.32	 -4.5	 0.0	 0.0	 1	    1.07114	  -13.11902	 110.0	 1	    1.12000	    0.95000;
	209	 1	 9.36	 0.8	 0.0	 0.0	 1	    1.07721	  -25.35494	 110.0	 1	    1.12000	    0.95000;
	210	 1	 15.18	 4.4	 0.0	 0.0	 1	    1.11636	   -8.01550	 110.0	 1	    1.12000	    0.95000;
	211	 1	 8.75	 0.2	 0.0	 0.0	 1	    1.07556	  -25.41670	 110.0	 1	    1.12000	    0.95000;
	212	 1	 10.18	 1.5	 0.0	 0.0	 1	    1.08535	  -22.65311	 110.0	 1	    1.12000	    0.95000;
	213	 2	 -2.04	 -1.0	 0.0	 0.0	 1	    1.05533	  -24.67137	 110.0	 1	    1.12000	    0.95000;
	214	 1	 12.02	 0.5	 0.0	 0.0	 1	    1.06781	  -26.84469	 110.0	 1	    1.12000	    0.95000;
	215	 1	 6.92	 2.0	 0.0	 0.0	 1	    1.11641	   -8.24501	 110.0	 1	    1.12000	    0.95000;
	216	 1	 8.85	 0.5	 0.0	 0.0	 1	    1.08982	   -5.17984	 110.0	 1	    1.12000	    0.95000;
	217	 1	 1.94	 0.4	 0.0	 0.0	 1	    1.11958	  -18.23045	 110.0	 1	    1.12000	    0.95000;
	218	 1	 12.22	 1.5	 0.0	 0.0	 1	    1.07010	  -26.32955	 110.0	 1	    1.12000	    0.95000;
	219	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.08536	  -25.02140	 110.0	 1	    1.12000	    0.95000;
	220	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.05481	  -26.13543	 110.0	 1	    1.12000	    0.95000;
	221	 1	 4.08	 0.5	 0.0	 0.0	 1	    1.01443	  -31.79917	 110.0	 1	    1.12000	    0.95000;
	222	 1	 6.53	 0.4	 0.0	 0.0	 1	    1.09699	  -22.15001	 110.0	 1	    1.12000	    0.95000;
	223	 1	 18.65	 4.0	 0.0	 0.0	 1	    1.07765	  -18.13400	 110.0	 1	    1.12000	    0.95000;
	224	 1	 19.86	 2.5	 0.0	 0.0	 1	    1.05513	  -24.81967	 110.0	 1	    1.12000	    0.95000;
	225	 1	 17.3	 2.0	 0.0	 0.0	 1	    1.03804	  -29.02464	 110.0	 1	    1.12000	    0.95000;
	226	 1	 24.44	 1.5	 0.0	 0.0	 1	    1.08493	  -24.75528	 110.0	 1	    1.12000	    0.95000;
	227	 1	 5.61	 1.0	 0.0	 0.0	 1	    1.08484	  -24.85352	 110.0	 1	    1.12000	    0.95000;
	228	 1	 11.4	 1.1	 0.0	 0.0	 1	    1.06852	   -5.70530	 110.0	 1	    1.12000	    0.95000;
	229	 1	 11.0	 2.7	 0.0	 0.0	 1	    1.10751	  -11.64612	 110.0	 1	    1.12000	    0.95000;
	230	 1	 7.63	 1.0	 0.0	 0.0	 1	    1.01067	  -32.46813	 110.0	 1	    1.12000	    0.95000;
	231	 1	 7.94	 1.1	 0.0	 0.0	 1	    1.08587	  -21.61226	 110.0	 1	    1.12000	    0.95000;
	232	 1	 7.94	 1.1	 0.0	 0.0	 1	    1.05374	  -21.97327	 110.0	 1	    1.12000	    0.95000;
	233	 1	 1.84	 0.8	 0.0	 0.0	 1	    1.07171	  -26.16513	 110.0	 1	    1.12000	    0.95000;
	234	 1	 33.46	 28.0	 0.0	 0.0	 1	    1.07378	   -4.79854	 110.0	 1	    1.12000	    0.95000;
	235	 1	 33.76	 28.0	 0.0	 0.0	 1	    1.07133	   -3.04910	 110.0	 1	    1.12000	    0.95000;
	236	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.05111	  -24.68295	 110.0	 1	    1.12000	    0.95000;
	237	 1	 13.95	 1.7	 0.0	 0.0	 1	    1.07469	  -24.90423	 110.0	 1	    1.12000	    0.95000;
	238	 1	 9.98	 1.0	 0.0	 0.0	 1	    1.10438	  -21.47664	 110.0	 1	    1.12000	    0.95000;
	239	 1	 15.28	 1.5	 0.0	 0.0	 1	    1.09362	  -21.46653	 110.0	 1	    1.12000	    0.95000;
	240	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.01779	  -31.14398	 110.0	 1	    1.12000	    0.95000;
	241	 1	 10.18	 3.0	 0.0	 0.0	 1	    1.04267	  -24.08665	 110.0	 1	    1.12000	    0.95000;
	242	 1	 1.22	 0.1	 0.0	 0.0	 1	    1.05906	  -24.10877	 110.0	 1	    1.12000	    0.95000;
	243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10978	  -20.53680	 110.0	 1	    1.12000	    0.95000;
	244	 1	 1.02	 0.0	 0.0	 0.0	 1	    1.09680	  -21.40492	 110.0	 1	    1.12000	    0.95000;
	245	 1	 12.12	 5.4	 0.0	 0.0	 1	    1.11849	   -9.61485	 110.0	 1	    1.12000	    0.95000;
	246	 1	 -8.14	 -3.6	 0.0	 0.0	 1	    1.11817	   -7.82648	 110.0	 1	    1.12000	    0.95000;
	247	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.06809	  -12.39137	 110.0	 1	    1.12000	    0.95000;
	248	 1	 3.06	 0.5	 0.0	 0.0	 1	    1.11152	  -20.52337	 110.0	 1	    1.12000	    0.95000;
	249	 1	 9.16	 0.0	 0.0	 0.0	 1	    1.10054	  -21.44244	 110.0	 1	    1.12000	    0.95000;
	250	 1	 27.71	 3.0	 0.0	 0.0	 1	    1.08953	  -22.07335	 110.0	 1	    1.12000	    0.95000;
	251	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.06999	   -3.28703	 110.0	 1	    1.12000	    0.95000;
	252	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.06851	   -5.65046	 110.0	 1	    1.12000	    0.95000;
	253	 1	 14.87	 4.3	 0.0	 0.0	 1	    1.11632	   -9.46849	 110.0	 1	    1.12000	    0.95000;
	254	 1	 19.86	 3.5	 0.0	 0.0	 1	    1.10547	  -11.34576	 110.0	 1	    1.12000	    0.95000;
	255	 1	 10.18	 1.0	 0.0	 0.0	 1	    1.08616	  -24.12326	 110.0	 1	    1.12000	    0.95000;
	256	 1	 5.61	 0.0	 0.0	 0.0	 1	    1.10538	  -21.76664	 110.0	 1	    1.12000	    0.95000;
	257	 1	 7.12	 0.2	 0.0	 0.0	 1	    1.04808	  -24.26076	 110.0	 1	    1.12000	    0.95000;
	258	 1	 4.08	 0.3	 0.0	 0.0	 1	    1.08768	  -13.53234	 110.0	 1	    1.12000	    0.95000;
	259	 1	 20.87	 4.2	 0.0	 0.0	 1	    1.08674	  -22.35879	 110.0	 1	    1.12000	    0.95000;
	260	 1	 10.69	 1.5	 0.0	 0.0	 1	    1.09400	  -21.25627	 110.0	 1	    1.12000	    0.95000;
	261	 1	 7.94	 2.0	 0.0	 0.0	 1	    1.11544	   -7.93591	 110.0	 1	    1.12000	    0.95000;
	262	 1	 0.2	 0.0	 0.0	 0.0	 1	    1.09400	  -22.38343	 110.0	 1	    1.12000	    0.95000;
	263	 1	 5.3	 1.0	 0.0	 0.0	 1	    1.04840	  -23.41749	 110.0	 1	    1.12000	    0.95000;
	264	 2	 12.22	 1.0	 0.0	 0.0	 1	    1.06652	  -25.74469	 110.0	 1	    1.12000	    0.95000;
	265	 1	 12.22	 1.0	 0.0	 0.0	 1	    1.08934	  -13.50469	 110.0	 1	    1.12000	    0.95000;
	266	 1	 8.34	 1.6	 0.0	 0.0	 1	    1.08351	   -9.42151	 110.0	 1	    1.12000	    0.95000;
	267	 1	 10.38	 3.0	 0.0	 0.0	 1	    1.11809	  -10.44136	 110.0	 1	    1.12000	    0.95000;
	268	 1	 14.87	 3.7	 0.0	 0.0	 1	    1.11869	   -8.49346	 110.0	 1	    1.12000	    0.95000;
	269	 2	 15.28	 4.0	 0.0	 0.0	 1	    1.10337	  -20.46721	 110.0	 1	    1.12000	    0.95000;
	270	 1	 3.67	 0.5	 0.0	 0.0	 1	    1.11744	   -7.94156	 110.0	 1	    1.12000	    0.95000;
	271	 1	 3.67	 0.5	 0.0	 0.0	 1	    1.08528	   -7.53358	 110.0	 1	    1.12000	    0.95000;
	272	 1	 9.26	 3.0	 0.0	 0.0	 1	    1.11554	   -7.92273	 110.0	 1	    1.12000	    0.95000;
	273	 1	 12.93	 3.7	 0.0	 0.0	 1	    1.11613	   -8.24455	 110.0	 1	    1.12000	    0.95000;
	274	 1	 25.67	 7.4	 0.0	 0.0	 1	    1.11743	   -9.56866	 110.0	 1	    1.12000	    0.95000;
	275	 1	 23.22	 6.7	 0.0	 0.0	 1	    1.11831	  -10.49879	 110.0	 1	    1.12000	    0.95000;
	276	 1	 14.26	 5.1	 0.0	 0.0	 1	    1.11340	  -10.01213	 110.0	 1	    1.12000	    0.95000;
	277	 2	 52.14	 20.4	 0.0	 0.0	 1	    1.11832	   -9.89109	 110.0	 1	    1.12000	    0.95000;
	278	 2	 24.95	 9.7	 0.0	 0.0	 1	    1.12000	  -10.41259	 110.0	 1	    1.12000	    0.95000;
	279	 2	 24.95	 9.7	 0.0	 0.0	 1	    1.12000	   -8.17334	 110.0	 1	    1.12000	    0.95000;
	280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11817	  -10.46239	 110.0	 1	    1.12000	    0.95000;
	281	 2	 30.66	 11.9	 0.0	 0.0	 1	    1.12000	   -9.49996	 110.0	 1	    1.12000	    0.95000;
	282	 2	 13.14	 5.1	 0.0	 0.0	 1	    1.12000	   -7.95291	 110.0	 1	    1.12000	    0.95000;
	283	 1	 17.02	 0.2	 0.0	 0.0	 1	    1.09989	  -12.33886	 110.0	 1	    1.12000	    0.95000;
	284	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.10251	  -21.13397	 110.0	 1	    1.12000	    0.95000;
	285	 1	 8.14	 1.5	 0.0	 0.0	 1	    1.05902	  -24.80898	 110.0	 1	    1.12000	    0.95000;
	286	 1	 29.75	 4.1	 0.0	 0.0	 1	    1.05562	  -24.97687	 110.0	 1	    1.12000	    0.95000;
	287	 1	 12.22	 4.0	 0.0	 0.0	 1	    1.04378	  -24.02406	 110.0	 1	    1.12000	    0.95000;
	288	 1	 13.14	 3.8	 0.0	 0.0	 1	    1.11688	   -9.48255	 110.0	 1	    1.12000	    0.95000;
	289	 2	 21.28	 6.1	 0.0	 0.0	 1	    1.11651	   -9.79020	 110.0	 1	    1.12000	    0.95000;
	290	 1	 17.32	 3.0	 0.0	 0.0	 1	    1.09827	  -21.67768	 110.0	 1	    1.12000	    0.95000;
	291	 1	 16.81	 5.4	 0.0	 0.0	 1	    1.11884	   -7.99895	 110.0	 1	    1.12000	    0.95000;
	292	 1	 17.32	 5.0	 0.0	 0.0	 1	    1.11683	  -10.00785	 110.0	 1	    1.12000	    0.95000;
	293	 1	 7.43	 2.1	 0.0	 0.0	 1	    1.11750	  -10.08878	 110.0	 1	    1.12000	    0.95000;
	294	 2	 15.28	 3.0	 0.0	 0.0	 1	    1.10004	  -21.44422	 110.0	 1	    1.12000	    0.95000;
	295	 1	 21.28	 3.4	 0.0	 0.0	 1	    1.05813	  -25.28669	 110.0	 1	    1.12000	    0.95000;
	296	 1	 17.63	 5.1	 0.0	 0.0	 1	    1.11749	  -10.09528	 110.0	 1	    1.12000	    0.95000;
	297	 1	 8.55	 2.0	 0.0	 0.0	 1	    1.09598	   -9.47104	 110.0	 1	    1.12000	    0.95000;
	298	 1	 7.02	 1.6	 0.0	 0.0	 1	    1.09418	   -9.61323	 110.0	 1	    1.12000	    0.95000;
	299	 1	 48.06	 13.8	 0.0	 0.0	 1	    1.11348	  -10.00691	 110.0	 1	    1.12000	    0.95000;
	300	 1	 21.38	 9.0	 0.0	 0.0	 1	    1.04676	  -21.66969	 110.0	 1	    1.12000	    0.95000;
	301	 1	 6.22	 1.3	 0.0	 0.0	 1	    1.10444	  -11.87037	 110.0	 1	    1.12000	    0.95000;
	302	 1	 6.12	 1.3	 0.0	 0.0	 1	    1.05723	  -25.35284	 110.0	 1	    1.12000	    0.95000;
	303	 1	 6.32	 0.5	 0.0	 0.0	 1	    1.05649	  -27.44959	 110.0	 1	    1.12000	    0.95000;
	304	 1	 17.83	 5.1	 0.0	 0.0	 1	    1.11582	   -8.18541	 110.0	 1	    1.12000	    0.95000;
	305	 1	 7.53	 1.1	 0.0	 0.0	 1	    1.08294	  -22.86662	 110.0	 1	    1.12000	    0.95000;
	306	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.11004	  -20.59148	 110.0	 1	    1.12000	    0.95000;
	307	 1	 18.34	 4.0	 0.0	 0.0	 1	    1.04392	  -24.61552	 110.0	 1	    1.12000	    0.95000;
	308	 1	 5.1	 0.0	 0.0	 0.0	 1	    1.10781	  -20.76970	 110.0	 1	    1.12000	    0.95000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10796	  -20.25695	 110.0	 1	    1.12000	    0.95000;
	310	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05460	  -20.49988	 110.0	 1	    1.12000	    0.95000;
	311	 1	 32.4	 5.7	 0.0	 0.0	 1	    1.04827	  -21.31686	 110.0	 1	    1.12000	    0.95000;
	312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04828	  -21.31710	 110.0	 1	    1.12000	    0.95000;
	313	 1	 7.12	 0.5	 0.0	 0.0	 1	    1.03690	  -30.22851	 110.0	 1	    1.12000	    0.95000;
	314	 2	 7.73	 1.5	 0.0	 0.0	 1	    1.08103	  -21.27497	 110.0	 1	    1.12000	    0.95000;
	315	 1	 9.47	 0.0	 0.0	 0.0	 1	    1.06664	  -27.06451	 110.0	 1	    1.12000	    0.95000;
	316	 1	 16.2	 4.0	 0.0	 0.0	 1	    1.11709	   -9.13780	 110.0	 1	    1.12000	    0.95000;
	317	 1	 7.12	 2.0	 0.0	 0.0	 1	    1.07697	  -23.69416	 110.0	 1	    1.12000	    0.95000;
	318	 1	 6.12	 2.0	 0.0	 0.0	 1	    1.04593	  -23.87293	 110.0	 1	    1.12000	    0.95000;
	319	 1	 0.81	 0.3	 0.0	 0.0	 1	    1.07015	   -5.38921	 110.0	 1	    1.12000	    0.95000;
	320	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.09690	  -22.59186	 110.0	 1	    1.12000	    0.95000;
	321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08123	  -21.69448	 110.0	 1	    1.12000	    0.95000;
	322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05881	  -23.61862	 110.0	 1	    1.12000	    0.95000;
	323	 1	 9.98	 1.8	 0.0	 0.0	 1	    1.04673	  -22.59027	 110.0	 1	    1.12000	    0.95000;
	324	 1	 11.2	 1.6	 0.0	 0.0	 1	    1.05711	  -24.40344	 110.0	 1	    1.12000	    0.95000;
	325	 1	 13.65	 0.3	 0.0	 0.0	 1	    1.09058	  -23.12775	 110.0	 1	    1.12000	    0.95000;
	326	 1	 6.62	 1.2	 0.0	 0.0	 1	    1.06790	  -13.34649	 110.0	 1	    1.12000	    0.95000;
	327	 1	 4.08	 0.1	 0.0	 0.0	 1	    1.11896	  -18.40046	 110.0	 1	    1.12000	    0.95000;
	328	 2	 45.83	 23.0	 0.0	 0.0	 1	    1.10556	  -21.32990	 110.0	 1	    1.12000	    0.95000;
	329	 2	 45.83	 23.0	 0.0	 0.0	 1	    1.08975	  -23.08988	 110.0	 1	    1.12000	    0.95000;
	330	 2	 48.36	 22.0	 0.0	 0.0	 1	    1.11934	  -20.23707	 110.0	 1	    1.12000	    0.95000;
	331	 2	 48.36	 22.0	 0.0	 0.0	 1	    1.10942	  -21.40281	 110.0	 1	    1.12000	    0.95000;
	332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11524	  -18.70252	 110.0	 1	    1.12000	    0.95000;
	333	 1	 9.47	 0.4	 0.0	 0.0	 1	    1.05935	  -25.07048	 110.0	 1	    1.12000	    0.95000;
	334	 2	 16.81	 0.7	 0.0	 0.0	 1	    1.08039	  -25.13561	 110.0	 1	    1.12000	    0.95000;
	335	 1	 4.08	 1.0	 0.0	 0.0	 1	    1.07109	  -26.12051	 110.0	 1	    1.12000	    0.95000;
	336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09634	  -22.06848	 110.0	 1	    1.12000	    0.95000;
	337	 1	 17.83	 5.5	 0.0	 0.0	 1	    1.05488	  -25.08477	 110.0	 1	    1.12000	    0.95000;
	338	 1	 2.55	 1.2	 0.0	 0.0	 1	    1.10397	  -11.59187	 110.0	 1	    1.12000	    0.95000;
	339	 1	 3.98	 1.7	 0.0	 0.0	 1	    1.11343	   -8.45871	 110.0	 1	    1.12000	    0.95000;
	340	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.04369	  -28.63378	 110.0	 1	    1.12000	    0.95000;
	341	 1	 11.0	 0.1	 0.0	 0.0	 1	    1.06828	  -26.88621	 110.0	 1	    1.12000	    0.95000;
	342	 1	 16.3	 1.6	 0.0	 0.0	 1	    1.07075	  -13.12441	 110.0	 1	    1.12000	    0.95000;
	343	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.05461	  -24.90231	 110.0	 1	    1.12000	    0.95000;
	344	 1	 13.24	 5.0	 0.0	 0.0	 1	    1.11649	  -18.43796	 110.0	 1	    1.12000	    0.95000;
	345	 1	 17.73	 4.0	 0.0	 0.0	 1	    1.08954	  -22.58484	 110.0	 1	    1.12000	    0.95000;
	346	 2	 18.34	 13.0	 0.0	 0.0	 1	    1.12000	  -18.06725	 110.0	 1	    1.12000	    0.95000;
	347	 2	 8.14	 4.5	 0.0	 0.0	 1	    1.11337	  -20.88299	 110.0	 1	    1.12000	    0.95000;
	348	 1	 2.04	 0.5	 0.0	 0.0	 1	    1.09222	  -23.41834	 110.0	 1	    1.12000	    0.95000;
	349	 1	 20.37	 4.5	 0.0	 0.0	 1	    1.09325	  -21.65396	 110.0	 1	    1.12000	    0.95000;
	350	 1	 19.67	 4.8	 0.0	 0.0	 1	    1.10458	  -11.85875	 110.0	 1	    1.12000	    0.95000;
	351	 1	 18.04	 3.6	 0.0	 0.0	 1	    1.05836	  -23.82517	 110.0	 1	    1.12000	    0.95000;
	352	 1	 14.67	 5.2	 0.0	 0.0	 1	    1.11821	   -9.04607	 110.0	 1	    1.12000	    0.95000;
	353	 1	 10.18	 3.3	 0.0	 0.0	 1	    1.11665	   -7.83199	 110.0	 1	    1.12000	    0.95000;
	354	 1	 2.04	 0.6	 0.0	 0.0	 1	    1.07866	   -4.45126	 110.0	 1	    1.12000	    0.95000;
	355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07582	   -2.74568	 110.0	 1	    1.12000	    0.95000;
	356	 1	 2.96	 0.6	 0.0	 0.0	 1	    1.10430	  -21.81010	 110.0	 1	    1.12000	    0.95000;
	357	 1	 2.04	 0.1	 0.0	 0.0	 1	    1.10059	  -20.70243	 110.0	 1	    1.12000	    0.95000;
	358	 1	 6.92	 1.6	 0.0	 0.0	 1	    1.09717	  -10.66755	 110.0	 1	    1.12000	    0.95000;
	359	 2	 3.57	 1.2	 0.0	 0.0	 1	    1.09238	  -22.85568	 110.0	 1	    1.12000	    0.95000;
	360	 1	 3.57	 1.1	 0.0	 0.0	 1	    1.11011	  -21.32911	 110.0	 1	    1.12000	    0.95000;
	361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10624	  -21.31423	 110.0	 1	    1.12000	    0.95000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08589	  -23.61824	 110.0	 1	    1.12000	    0.95000;
	363	 1	 6.12	 1.0	 0.0	 0.0	 1	    1.04582	  -23.99093	 110.0	 1	    1.12000	    0.95000;
	364	 1	 -2.55	 -0.8	 0.0	 0.0	 1	    1.06657	  -13.26316	 110.0	 1	    1.12000	    0.95000;
	365	 2	 33.61	 6.7	 0.0	 0.0	 1	    1.08862	  -21.39896	 110.0	 1	    1.12000	    0.95000;
	366	 1	 34.62	 6.7	 0.0	 0.0	 1	    1.05667	  -21.73639	 110.0	 1	    1.12000	    0.95000;
	367	 1	 12.02	 1.6	 0.0	 0.0	 1	    1.10454	   -6.32897	 110.0	 1	    1.12000	    0.95000;
	368	 1	 10.18	 1.5	 0.0	 0.0	 1	    1.10678	   -5.12189	 110.0	 1	    1.12000	    0.95000;
	369	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.07746	  -25.48004	 110.0	 1	    1.12000	    0.95000;
	370	 1	 14.57	 1.6	 0.0	 0.0	 1	    1.10127	   -6.22664	 110.0	 1	    1.12000	    0.95000;
	371	 1	 16.81	 0.1	 0.0	 0.0	 1	    1.09101	  -23.06735	 110.0	 1	    1.12000	    0.95000;
	372	 1	 12.83	 1.0	 0.0	 0.0	 1	    1.06961	  -18.93472	 110.0	 1	    1.12000	    0.95000;
	373	 1	 2.24	 0.2	 0.0	 0.0	 1	    1.08584	  -23.61755	 110.0	 1	    1.12000	    0.95000;
	374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -20.17184	 110.0	 1	    1.12000	    0.95000;
	375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09086	  -23.05538	 110.0	 1	    1.12000	    0.95000;
	376	 1	 25.16	 5.4	 0.0	 0.0	 1	    1.10012	   -5.01388	 110.0	 1	    1.12000	    0.95000;
	377	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.05405	  -25.04549	 110.0	 1	    1.12000	    0.95000;
	378	 1	 9.57	 0.1	 0.0	 0.0	 1	    1.09170	  -22.96311	 110.0	 1	    1.12000	    0.95000;
	379	 1	 24.95	 1.4	 0.0	 0.0	 1	    1.07062	  -24.53627	 110.0	 1	    1.12000	    0.95000;
	380	 1	 7.63	 1.7	 0.0	 0.0	 1	    1.09780	  -10.63143	 110.0	 1	    1.12000	    0.95000;
	381	 1	 10.38	 0.5	 0.0	 0.0	 1	    1.11238	  -18.78500	 110.0	 1	    1.12000	    0.95000;
	382	 2	 8.14	 3.0	 0.0	 0.0	 1	    1.04583	  -24.02756	 110.0	 1	    1.12000	    0.95000;
	383	 2	 22.4	 4.0	 0.0	 0.0	 1	    1.04558	  -23.92638	 110.0	 1	    1.12000	    0.95000;
	384	 1	 14.26	 3.5	 0.0	 0.0	 1	    1.05090	  -24.79958	 110.0	 1	    1.12000	    0.95000;
	385	 2	 21.89	 6.5	 0.0	 0.0	 1	    1.05137	  -24.56554	 110.0	 1	    1.12000	    0.95000;
	386	 1	 12.73	 2.5	 0.0	 0.0	 1	    1.08342	  -24.39648	 110.0	 1	    1.12000	    0.95000;
	387	 1	 14.87	 1.2	 0.0	 0.0	 1	    1.06279	  -22.90361	 110.0	 1	    1.12000	    0.95000;
	388	 1	 17.83	 1.3	 0.0	 0.0	 1	    1.02168	  -24.85802	 110.0	 1	    1.12000	    0.95000;
	389	 1	 11.2	 2.5	 0.0	 0.0	 1	    1.05292	  -24.30091	 110.0	 1	    1.12000	    0.95000;
	390	 2	 12.02	 3.5	 0.0	 0.0	 1	    1.06696	   -6.07783	 110.0	 1	    1.12000	    0.95000;
	391	 1	 5.2	 1.5	 0.0	 0.0	 1	    1.11669	   -9.16928	 110.0	 1	    1.12000	    0.95000;
	392	 1	 11.4	 2.6	 0.0	 0.0	 1	    1.05883	   -6.89782	 110.0	 1	    1.12000	    0.95000;
	393	 1	 8.75	 0.4	 0.0	 0.0	 1	    1.08865	  -23.28194	 110.0	 1	    1.12000	    0.95000;
	394	 1	 11.71	 3.3	 0.0	 0.0	 1	    1.08475	  -13.44792	 110.0	 1	    1.12000	    0.95000;
	395	 2	 23.42	 4.5	 0.0	 0.0	 1	    1.09855	  -23.25392	 110.0	 1	    1.12000	    0.95000;
	396	 1	 9.06	 2.6	 0.0	 0.0	 1	    1.11873	  -10.31928	 110.0	 1	    1.12000	    0.95000;
	397	 1	 4.18	 1.0	 0.0	 0.0	 1	    1.08361	  -22.60943	 110.0	 1	    1.12000	    0.95000;
	398	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.00417	  -26.26221	 110.0	 1	    1.12000	    0.95000;
	399	 1	 9.26	 1.1	 0.0	 0.0	 1	    1.05886	   -7.59677	 110.0	 1	    1.12000	    0.95000;
	400	 1	 9.16	 1.0	 0.0	 0.0	 1	    1.05822	   -6.97629	 110.0	 1	    1.12000	    0.95000;
	401	 1	 12.22	 -0.5	 0.0	 0.0	 1	    1.01770	  -31.17096	 110.0	 1	    1.12000	    0.95000;
	402	 1	 4.28	 0.9	 0.0	 0.0	 1	    1.07552	   -2.79568	 110.0	 1	    1.12000	    0.95000;
	403	 1	 4.08	 0.9	 0.0	 0.0	 1	    1.07310	   -4.90868	 110.0	 1	    1.12000	    0.95000;
	404	 2	 12.02	 3.1	 0.0	 0.0	 1	    1.05853	   -6.94085	 110.0	 1	    1.12000	    0.95000;
	405	 1	 5.41	 0.7	 0.0	 0.0	 1	    1.08724	   -7.28982	 110.0	 1	    1.12000	    0.95000;
	406	 1	 9.06	 2.4	 0.0	 0.0	 1	    1.11810	   -9.56930	 110.0	 1	    1.12000	    0.95000;
	407	 1	 20.11	 4.9	 0.0	 0.0	 1	    1.11506	  -10.90906	 110.0	 1	    1.12000	    0.95000;
	408	 1	 8.85	 1.1	 0.0	 0.0	 1	    1.08407	   -7.51195	 110.0	 1	    1.12000	    0.95000;
	409	 1	 7.12	 1.2	 0.0	 0.0	 1	    1.08349	  -14.58627	 110.0	 1	    1.12000	    0.95000;
	410	 1	 9.47	 2.0	 0.0	 0.0	 1	    1.08791	  -10.51779	 110.0	 1	    1.12000	    0.95000;
	411	 1	 18.85	 2.1	 0.0	 0.0	 1	    1.05008	  -23.76456	 110.0	 1	    1.12000	    0.95000;
	412	 1	 7.63	 1.3	 0.0	 0.0	 1	    1.05112	  -23.65559	 110.0	 1	    1.12000	    0.95000;
	413	 1	 20.77	 1.6	 0.0	 0.0	 1	    1.05284	  -23.46942	 110.0	 1	    1.12000	    0.95000;
	414	 1	 5.1	 0.5	 0.0	 0.0	 1	    1.01477	  -31.43385	 110.0	 1	    1.12000	    0.95000;
	415	 1	 5.92	 1.2	 0.0	 0.0	 1	    1.05703	  -24.12386	 110.0	 1	    1.12000	    0.95000;
	416	 1	 20.87	 5.0	 0.0	 0.0	 1	    1.08348	  -21.71521	 110.0	 1	    1.12000	    0.95000;
	417	 1	 2.65	 0.3	 0.0	 0.0	 1	    1.08937	   -5.74294	 110.0	 1	    1.12000	    0.95000;
	418	 1	 13.75	 1.3	 0.0	 0.0	 1	    1.05961	  -25.31837	 110.0	 1	    1.12000	    0.95000;
	419	 1	 14.77	 1.4	 0.0	 0.0	 1	    1.10721	   -9.35838	 110.0	 1	    1.12000	    0.95000;
	420	 1	 22.3	 4.5	 0.0	 0.0	 1	    1.05171	  -20.94147	 110.0	 1	    1.12000	    0.95000;
	421	 1	 14.26	 0.8	 0.0	 0.0	 1	    1.06691	  -25.88075	 110.0	 1	    1.12000	    0.95000;
	422	 1	 14.26	 0.8	 0.0	 0.0	 1	    1.08790	  -13.70529	 110.0	 1	    1.12000	    0.95000;
	423	 1	 18.34	 2.0	 0.0	 0.0	 1	    1.05289	  -23.96857	 110.0	 1	    1.12000	    0.95000;
	424	 1	 12.63	 4.0	 0.0	 0.0	 1	    1.10687	  -15.11839	 110.0	 1	    1.12000	    0.95000;
	425	 1	 33.92	 4.2	 0.0	 0.0	 1	    1.07230	  -23.61916	 110.0	 1	    1.12000	    0.95000;
	426	 2	 16.81	 4.0	 0.0	 0.0	 1	    1.05331	  -24.13573	 110.0	 1	    1.12000	    0.95000;
	427	 1	 18.04	 2.1	 0.0	 0.0	 1	    1.07114	  -12.06565	 110.0	 1	    1.12000	    0.95000;
	428	 1	 17.83	 0.0	 0.0	 0.0	 1	    1.10163	  -22.58642	 110.0	 1	    1.12000	    0.95000;
	429	 1	 12.32	 3.5	 0.0	 0.0	 1	    1.11678	   -7.98058	 110.0	 1	    1.12000	    0.95000;
	430	 1	 6.53	 2.0	 0.0	 0.0	 1	    1.06997	  -18.90470	 110.0	 1	    1.12000	    0.95000;
	431	 1	 6.22	 1.5	 0.0	 0.0	 1	    1.11001	  -11.40089	 110.0	 1	    1.12000	    0.95000;
	432	 1	 3.37	 0.2	 0.0	 0.0	 1	    1.09123	  -22.88239	 110.0	 1	    1.12000	    0.95000;
	433	 1	 5.2	 1.0	 0.0	 0.0	 1	    1.10024	   -5.84614	 110.0	 1	    1.12000	    0.95000;
	434	 1	 20.37	 2.5	 0.0	 0.0	 1	    1.01927	  -30.98457	 110.0	 1	    1.12000	    0.95000;
	435	 1	 0.61	 0.1	 0.0	 0.0	 1	    1.05462	  -20.52090	 110.0	 1	    1.12000	    0.95000;
	436	 1	 0.51	 0.1	 0.0	 0.0	 1	    1.08672	  -22.36671	 110.0	 1	    1.12000	    0.95000;
	437	 1	 10.18	 1.0	 0.0	 0.0	 1	    1.05045	  -26.71368	 110.0	 1	    1.12000	    0.95000;
	438	 1	 6.22	 0.2	 0.0	 0.0	 1	    1.08797	  -22.83263	 110.0	 1	    1.12000	    0.95000;
	439	 1	 2.65	 0.5	 0.0	 0.0	 1	    1.06414	  -13.27096	 110.0	 1	    1.12000	    0.95000;
	440	 1	 15.79	 3.5	 0.0	 0.0	 1	    1.07142	  -22.75878	 110.0	 1	    1.12000	    0.95000;
	441	 1	 16.61	 4.8	 0.0	 0.0	 1	    1.11930	   -8.33626	 110.0	 1	    1.12000	    0.95000;
	442	 1	 4.9	 0.0	 0.0	 0.0	 1	    1.06194	  -27.23770	 110.0	 1	    1.12000	    0.95000;
	443	 1	 13.75	 2.1	 0.0	 0.0	 1	    0.99026	  -26.89175	 110.0	 1	    1.12000	    0.95000;
	444	 2	 16.1	 4.1	 0.0	 0.0	 1	    1.08901	   -7.15020	 110.0	 1	    1.12000	    0.95000;
	445	 1	 14.77	 1.9	 0.0	 0.0	 1	    1.08212	  -10.05508	 110.0	 1	    1.12000	    0.95000;
	446	 1	 14.98	 1.7	 0.0	 0.0	 1	    1.08612	   -7.39302	 110.0	 1	    1.12000	    0.95000;
	447	 1	 4.08	 1.0	 0.0	 0.0	 1	    1.09118	   -4.97350	 110.0	 1	    1.12000	    0.95000;
	448	 1	 4.79	 2.4	 0.0	 0.0	 1	    1.08817	   -4.17530	 110.0	 1	    1.12000	    0.95000;
	449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08213	  -10.05534	 110.0	 1	    1.12000	    0.95000;
	450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08613	   -7.39311	 110.0	 1	    1.12000	    0.95000;
	451	 2	 9.16	 4.0	 0.0	 0.0	 1	    1.08137	  -21.70659	 110.0	 1	    1.12000	    0.95000;
	452	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.05764	  -23.53812	 110.0	 1	    1.12000	    0.95000;
	453	 1	 9.16	 0.5	 0.0	 0.0	 1	    1.11926	  -19.78858	 110.0	 1	    1.12000	    0.95000;
	454	 1	 21.38	 6.0	 0.0	 0.0	 1	    1.07871	  -21.87265	 110.0	 1	    1.12000	    0.95000;
	455	 1	 30.56	 7.0	 0.0	 0.0	 1	    1.04818	  -23.89800	 110.0	 1	    1.12000	    0.95000;
	456	 1	 27.5	 9.0	 0.0	 0.0	 1	    1.06489	  -23.65618	 110.0	 1	    1.12000	    0.95000;
	457	 1	 28.52	 9.0	 0.0	 0.0	 1	    1.07579	  -23.65611	 110.0	 1	    1.12000	    0.95000;
	458	 1	 7.12	 3.0	 0.0	 0.0	 1	    1.05344	  -24.61754	 110.0	 1	    1.12000	    0.95000;
	459	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.06004	  -25.26088	 110.0	 1	    1.12000	    0.95000;
	460	 1	 10.79	 1.2	 0.0	 0.0	 1	    1.06456	  -23.94982	 110.0	 1	    1.12000	    0.95000;
	461	 1	 21.38	 11.0	 0.0	 0.0	 1	    1.04362	  -24.02926	 110.0	 1	    1.12000	    0.95000;
	462	 1	 39.72	 10.0	 0.0	 0.0	 1	    1.05396	  -24.32829	 110.0	 1	    1.12000	    0.95000;
	463	 1	 27.5	 10.0	 0.0	 0.0	 1	    1.07351	  -23.49158	 110.0	 1	    1.12000	    0.95000;
	464	 1	 21.38	 8.0	 0.0	 0.0	 1	    1.04562	  -24.02441	 110.0	 1	    1.12000	    0.95000;
	465	 1	 23.42	 6.0	 0.0	 0.0	 1	    1.05726	  -24.11897	 110.0	 1	    1.12000	    0.95000;
	466	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.00690	  -33.08662	 110.0	 1	    1.12000	    0.95000;
	467	 1	 61.09	 20.0	 0.0	 0.0	 1	    1.04615	  -23.85698	 110.0	 1	    1.12000	    0.95000;
	468	 1	 30.56	 10.0	 0.0	 0.0	 1	    1.06308	  -24.35447	 110.0	 1	    1.12000	    0.95000;
	469	 1	 7.63	 1.4	 0.0	 0.0	 1	    1.08681	   -4.32393	 110.0	 1	    1.12000	    0.95000;
	470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07807	   -7.27844	 110.0	 1	    1.12000	    0.95000;
	471	 1	 20.17	 6.5	 0.0	 0.0	 1	    1.11839	   -7.95193	 110.0	 1	    1.12000	    0.95000;
	472	 1	 3.57	 1.2	 0.0	 0.0	 1	    1.11817	   -9.65170	 110.0	 1	    1.12000	    0.95000;
	473	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.05522	  -24.77226	 110.0	 1	    1.12000	    0.95000;
	474	 1	 4.08	 0.5	 0.0	 0.0	 1	    1.10508	  -21.11734	 110.0	 1	    1.12000	    0.95000;
	475	 1	 22.4	 6.0	 0.0	 0.0	 1	    1.05619	  -23.84592	 110.0	 1	    1.12000	    0.95000;
	476	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.07752	  -23.30082	 110.0	 1	    1.12000	    0.95000;
	477	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.04094	  -22.99110	 110.0	 1	    1.12000	    0.95000;
	478	 1	 24.44	 6.0	 0.0	 0.0	 1	    1.06097	  -24.40525	 110.0	 1	    1.12000	    0.95000;
	479	 1	 15.28	 4.0	 0.0	 0.0	 1	    1.05555	  -23.90269	 110.0	 1	    1.12000	    0.95000;
	480	 1	 10.18	 3.0	 0.0	 0.0	 1	    1.07933	  -21.84063	 110.0	 1	    1.12000	    0.95000;
	481	 1	 18.85	 3.4	 0.0	 0.0	 1	    1.00692	  -26.08143	 110.0	 1	    1.12000	    0.95000;
	482	 2	 31.07	 2.6	 0.0	 0.0	 1	    1.07013	   -6.19708	 110.0	 1	    1.12000	    0.95000;
	483	 1	 36.66	 9.0	 0.0	 0.0	 1	    1.04567	  -23.88801	 110.0	 1	    1.12000	    0.95000;
	484	 1	 14.26	 4.0	 0.0	 0.0	 1	    1.06460	  -22.37246	 110.0	 1	    1.12000	    0.95000;
	485	 1	 46.84	 11.0	 0.0	 0.0	 1	    1.09441	  -21.45578	 110.0	 1	    1.12000	    0.95000;
	486	 1	 11.2	 4.0	 0.0	 0.0	 1	    1.08295	  -22.68843	 110.0	 1	    1.12000	    0.95000;
	487	 1	 12.83	 1.1	 0.0	 0.0	 1	    1.00354	  -26.28655	 110.0	 1	    1.12000	    0.95000;
	488	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.04562	  -23.90845	 110.0	 1	    1.12000	    0.95000;
	489	 1	 22.4	 5.0	 0.0	 0.0	 1	    1.10044	  -21.22831	 110.0	 1	    1.12000	    0.95000;
	490	 1	 18.34	 4.0	 0.0	 0.0	 1	    1.06371	  -23.68980	 110.0	 1	    1.12000	    0.95000;
	491	 1	 36.66	 9.0	 0.0	 0.0	 1	    1.06470	  -23.66146	 110.0	 1	    1.12000	    0.95000;
	492	 2	 10.18	 0.9	 0.0	 0.0	 1	    1.08276	  -23.04205	 110.0	 1	    1.12000	    0.95000;
	493	 2	 44.81	 21.0	 0.0	 0.0	 1	    1.11318	  -20.61602	 110.0	 1	    1.12000	    0.95000;
	494	 2	 38.7	 22.0	 0.0	 0.0	 1	    1.07842	  -22.78589	 110.0	 1	    1.12000	    0.95000;
	495	 1	 11.2	 3.0	 0.0	 0.0	 1	    1.07768	  -22.83799	 110.0	 1	    1.12000	    0.95000;
	496	 1	 12.22	 3.0	 0.0	 0.0	 1	    1.11242	  -20.66991	 110.0	 1	    1.12000	    0.95000;
	497	 1	 24.44	 6.0	 0.0	 0.0	 1	    1.07328	  -23.35388	 110.0	 1	    1.12000	    0.95000;
	498	 1	 24.44	 4.0	 0.0	 0.0	 1	    1.06474	  -23.67583	 110.0	 1	    1.12000	    0.95000;
	499	 1	 21.42	 3.0	 0.0	 0.0	 1	    1.04574	  -23.87734	 110.0	 1	    1.12000	    0.95000;
	500	 1	 5.1	 1.0	 0.0	 0.0	 1	    1.10627	  -20.95051	 110.0	 1	    1.12000	    0.95000;
	501	 1	 52.95	 12.0	 0.0	 0.0	 1	    1.03987	  -23.76822	 110.0	 1	    1.12000	    0.95000;
	502	 1	 40.74	 10.0	 0.0	 0.0	 1	    1.04598	  -23.83645	 110.0	 1	    1.12000	    0.95000;
	503	 1	 18.34	 7.0	 0.0	 0.0	 1	    1.04297	  -24.05433	 110.0	 1	    1.12000	    0.95000;
	504	 1	 26.48	 8.0	 0.0	 0.0	 1	    1.05622	  -23.39992	 110.0	 1	    1.12000	    0.95000;
	505	 1	 27.5	 6.0	 0.0	 0.0	 1	    1.10598	  -21.01775	 110.0	 1	    1.12000	    0.95000;
	506	 1	 17.32	 5.0	 0.0	 0.0	 1	    1.07828	  -22.11438	 110.0	 1	    1.12000	    0.95000;
	507	 1	 27.5	 6.0	 0.0	 0.0	 1	    1.07951	  -23.04868	 110.0	 1	    1.12000	    0.95000;
	508	 1	 31.58	 7.0	 0.0	 0.0	 1	    1.04108	  -24.49744	 110.0	 1	    1.12000	    0.95000;
	509	 1	 16.4	 3.0	 0.0	 0.0	 1	    1.08880	  -22.14502	 110.0	 1	    1.12000	    0.95000;
	510	 1	 5.61	 1.5	 0.0	 0.0	 1	    1.04315	  -28.03759	 110.0	 1	    1.12000	    0.95000;
	511	 1	 16.3	 3.0	 0.0	 0.0	 1	    1.09090	  -22.08990	 110.0	 1	    1.12000	    0.95000;
	512	 1	 7.43	 0.3	 0.0	 0.0	 1	    1.08697	  -22.33535	 110.0	 1	    1.12000	    0.95000;
	513	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97925	  -27.16191	 110.0	 1	    1.12000	    0.95000;
	514	 2	 32.56	 15.0	 0.0	 0.0	 1	    1.07759	  -23.66170	 110.0	 1	    1.12000	    0.95000;
	515	 2	 36.69	 17.0	 0.0	 0.0	 1	    1.04450	  -23.94400	 110.0	 1	    1.12000	    0.95000;
	516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06855	  -25.63341	 110.0	 1	    1.12000	    0.95000;
	517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07316	   -4.90088	 110.0	 1	    1.12000	    0.95000;
	518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02947	  -24.09598	 110.0	 1	    1.12000	    0.95000;
	519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11837	  -10.39349	 110.0	 1	    1.12000	    0.95000;
	520	 1	 11.3	 1.7	 0.0	 0.0	 1	    1.10247	  -20.81594	 110.0	 1	    1.12000	    0.95000;
	521	 1	 7.51	 1.0	 0.0	 0.0	 1	    1.07708	  -23.35332	 110.0	 1	    1.12000	    0.95000;
	522	 1	 16.71	 2.4	 0.0	 0.0	 1	    1.02881	  -24.17838	 110.0	 1	    1.12000	    0.95000;
	523	 1	 5.1	 0.2	 0.0	 0.0	 1	    1.10865	  -19.54377	 110.0	 1	    1.12000	    0.95000;
	524	 1	 20.37	 3.0	 0.0	 0.0	 1	    1.09198	  -22.15626	 110.0	 1	    1.12000	    0.95000;
	525	 2	 22.1	 4.1	 0.0	 0.0	 1	    1.08535	  -10.29881	 110.0	 1	    1.12000	    0.95000;
	526	 1	 13.04	 4.7	 0.0	 0.0	 1	    1.11976	  -10.48466	 110.0	 1	    1.12000	    0.95000;
	527	 1	 5.61	 2.0	 0.0	 0.0	 1	    1.11985	   -8.39828	 110.0	 1	    1.12000	    0.95000;
	528	 1	 7.94	 0.9	 0.0	 0.0	 1	    1.07862	  -11.12633	 110.0	 1	    1.12000	    0.95000;
	529	 1	 6.53	 1.6	 0.0	 0.0	 1	    1.06899	   -5.71755	 110.0	 1	    1.12000	    0.95000;
	530	 1	 5.1	 2.0	 0.0	 0.0	 1	    1.07972	  -21.80902	 110.0	 1	    1.12000	    0.95000;
	531	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.06275	  -24.36360	 110.0	 1	    1.12000	    0.95000;
	532	 1	 7.83	 2.0	 0.0	 0.0	 1	    1.08321	  -14.03518	 110.0	 1	    1.12000	    0.95000;
	533	 1	 12.22	 0.0	 0.0	 0.0	 1	    1.08053	  -25.22307	 110.0	 1	    1.12000	    0.95000;
	534	 1	 8.34	 2.4	 0.0	 0.0	 1	    1.11965	  -10.43281	 110.0	 1	    1.12000	    0.95000;
	535	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.06268	  -24.00666	 110.0	 1	    1.12000	    0.95000;
	536	 2	 21.02	 6.8	 0.0	 0.0	 1	    1.05712	  -24.53612	 110.0	 1	    1.12000	    0.95000;
	537	 2	 13.04	 1.9	 0.0	 0.0	 1	    1.06204	  -25.78552	 110.0	 1	    1.12000	    0.95000;
	538	 1	 16.4	 4.2	 0.0	 0.0	 1	    1.05514	  -24.59451	 110.0	 1	    1.12000	    0.95000;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06304	  -18.20117	 110.0	 2	    1.12000	    0.95000;
	540	 1	 6.8	 1.3	 0.0	 0.0	 1	    1.06305	  -18.19819	 110.0	 2	    1.12000	    0.95000;
	541	 1	 3.3	 0.1	 0.0	 0.0	 1	    1.06220	  -14.80156	 110.0	 2	    1.12000	    0.95000;
	542	 1	 11.39	 1.0	 0.0	 0.0	 1	    1.05443	  -19.37399	 110.0	 2	    1.12000	    0.95000;
	543	 1	 17.89	 0.7	 0.0	 0.0	 1	    1.07978	  -11.80861	 110.0	 2	    1.12000	    0.95000;
	544	 1	 7.49	 0.2	 0.0	 0.0	 1	    1.05649	  -18.60596	 110.0	 2	    1.12000	    0.95000;
	545	 1	 21.88	 0.9	 0.0	 0.0	 1	    1.06927	  -12.67343	 110.0	 2	    1.12000	    0.95000;
	546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06927	  -12.67506	 110.0	 2	    1.12000	    0.95000;
	547	 1	 19.69	 8.2	 0.0	 0.0	 1	    1.05302	  -19.38345	 110.0	 2	    1.12000	    0.95000;
	548	 1	 7.69	 2.2	 0.0	 0.0	 1	    1.09035	  -15.16166	 110.0	 2	    1.12000	    0.95000;
	549	 1	 15.39	 1.8	 0.0	 0.0	 1	    1.05719	  -16.53444	 110.0	 2	    1.12000	    0.95000;
	550	 1	 4.4	 0.1	 0.0	 0.0	 1	    1.05659	  -16.67479	 110.0	 2	    1.12000	    0.95000;
	551	 1	 9.89	 0.5	 0.0	 0.0	 1	    1.05818	  -15.07989	 110.0	 2	    1.12000	    0.95000;
	552	 1	 12.79	 1.1	 0.0	 0.0	 1	    1.02532	  -25.02112	 110.0	 2	    1.12000	    0.95000;
	553	 1	 15.99	 1.3	 0.0	 0.0	 1	    1.02454	  -24.95264	 110.0	 2	    1.12000	    0.95000;
	554	 1	 3.8	 0.0	 0.0	 0.0	 1	    1.06096	  -13.71103	 110.0	 2	    1.12000	    0.95000;
	555	 1	 3.8	 0.7	 0.0	 0.0	 1	    1.05840	  -17.84818	 110.0	 2	    1.12000	    0.95000;
	556	 2	 25.88	 7.2	 0.0	 0.0	 1	    1.05070	  -18.22100	 110.0	 2	    1.12000	    0.95000;
	557	 1	 16.99	 3.3	 0.0	 0.0	 1	    1.06217	  -10.21255	 110.0	 2	    1.12000	    0.95000;
	558	 1	 6.0	 0.0	 0.0	 0.0	 1	    1.06299	  -10.29584	 110.0	 2	    1.12000	    0.95000;
	559	 1	 10.89	 1.4	 0.0	 0.0	 1	    1.05570	  -18.45473	 110.0	 2	    1.12000	    0.95000;
	560	 1	 10.99	 2.4	 0.0	 0.0	 1	    1.08053	  -11.87830	 110.0	 2	    1.12000	    0.95000;
	561	 1	 13.69	 4.4	 0.0	 0.0	 1	    1.04854	  -20.34863	 110.0	 2	    1.12000	    0.95000;
	562	 1	 13.69	 4.4	 0.0	 0.0	 1	    1.04796	  -20.36125	 110.0	 2	    1.12000	    0.95000;
	563	 1	 12.19	 0.1	 0.0	 0.0	 1	    1.05042	  -20.35602	 110.0	 2	    1.12000	    0.95000;
	564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07898	  -11.76603	 110.0	 2	    1.12000	    0.95000;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06880	  -12.39437	 110.0	 2	    1.12000	    0.95000;
	566	 1	 12.69	 0.0	 0.0	 0.0	 1	    1.05042	  -20.38416	 110.0	 2	    1.12000	    0.95000;
	567	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.07226	  -15.24410	 110.0	 2	    1.12000	    0.95000;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05172	  -20.16189	 110.0	 2	    1.12000	    0.95000;
	569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05171	  -20.16463	 110.0	 2	    1.12000	    0.95000;
	570	 1	 8.19	 0.5	 0.0	 0.0	 1	    1.06109	  -11.26857	 110.0	 2	    1.12000	    0.95000;
	571	 1	 9.69	 0.0	 0.0	 0.0	 1	    1.05003	  -20.42530	 110.0	 2	    1.12000	    0.95000;
	572	 1	 12.29	 1.2	 0.0	 0.0	 1	    1.06876	  -17.53583	 110.0	 2	    1.12000	    0.95000;
	573	 1	 3.3	 1.1	 0.0	 0.0	 1	    1.09535	  -15.03442	 110.0	 2	    1.12000	    0.95000;
	574	 1	 2.2	 1.1	 0.0	 0.0	 1	    1.06953	  -13.78236	 110.0	 2	    1.12000	    0.95000;
	575	 1	 8.79	 0.5	 0.0	 0.0	 1	    1.07154	  -12.46925	 110.0	 2	    1.12000	    0.95000;
	576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05499	  -15.61819	 110.0	 2	    1.12000	    0.95000;
	577	 1	 6.0	 0.3	 0.0	 0.0	 1	    1.05889	  -14.78717	 110.0	 2	    1.12000	    0.95000;
	578	 1	 21.88	 5.5	 0.0	 0.0	 1	    1.07058	  -19.75387	 110.0	 2	    1.12000	    0.95000;
	579	 1	 3.3	 0.5	 0.0	 0.0	 1	    1.06926	  -10.44897	 110.0	 2	    1.12000	    0.95000;
	580	 2	 8.99	 1.8	 0.0	 0.0	 1	    1.06613	  -17.85554	 110.0	 2	    1.12000	    0.95000;
	581	 1	 11.49	 3.3	 0.0	 0.0	 1	    1.05855	  -14.72932	 110.0	 2	    1.12000	    0.95000;
	582	 1	 6.8	 8.1	 0.0	 0.0	 1	    1.07101	  -10.44593	 110.0	 2	    1.12000	    0.95000;
	583	 1	 15.39	 0.0	 0.0	 0.0	 1	    1.05601	  -13.04012	 110.0	 2	    1.12000	    0.95000;
	584	 2	 11.69	 3.3	 0.0	 0.0	 1	    1.04899	  -19.22320	 110.0	 2	    1.12000	    0.95000;
	585	 2	 18.39	 4.1	 0.0	 0.0	 1	    1.04933	  -19.15203	 110.0	 2	    1.12000	    0.95000;
	586	 1	 8.39	 2.2	 0.0	 0.0	 1	    1.05995	  -14.39882	 110.0	 2	    1.12000	    0.95000;
	587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06319	  -13.70592	 110.0	 2	    1.12000	    0.95000;
	588	 1	 12.59	 1.1	 0.0	 0.0	 1	    1.02629	  -25.15641	 110.0	 2	    1.12000	    0.95000;
	589	 1	 9.89	 1.1	 0.0	 0.0	 1	    1.06432	  -15.63867	 110.0	 2	    1.12000	    0.95000;
	590	 1	 14.59	 3.0	 0.0	 0.0	 1	    1.05680	  -16.28718	 110.0	 2	    1.12000	    0.95000;
	591	 1	 13.29	 1.0	 0.0	 0.0	 1	    1.03668	  -17.79948	 110.0	 2	    1.12000	    0.95000;
	592	 1	 3.8	 0.0	 0.0	 0.0	 1	    1.05705	  -11.06842	 110.0	 2	    1.12000	    0.95000;
	593	 1	 13.69	 0.5	 0.0	 0.0	 1	    1.05714	  -11.32813	 110.0	 2	    1.12000	    0.95000;
	594	 1	 8.79	 2.7	 0.0	 0.0	 1	    1.08034	  -15.85121	 110.0	 2	    1.12000	    0.95000;
	595	 1	 3.4	 0.8	 0.0	 0.0	 1	    1.02636	  -25.06226	 110.0	 2	    1.12000	    0.95000;
	596	 1	 5.8	 0.0	 0.0	 0.0	 1	    1.03905	  -17.49624	 110.0	 2	    1.12000	    0.95000;
	597	 1	 4.5	 0.1	 0.0	 0.0	 1	    1.05900	  -17.95414	 110.0	 2	    1.12000	    0.95000;
	598	 1	 4.5	 0.0	 0.0	 0.0	 1	    1.07842	  -12.08715	 110.0	 2	    1.12000	    0.95000;
	599	 1	 3.6	 0.4	 0.0	 0.0	 1	    1.05707	  -18.20539	 110.0	 2	    1.12000	    0.95000;
	600	 1	 10.99	 1.2	 0.0	 0.0	 1	    1.08350	  -11.53025	 110.0	 2	    1.12000	    0.95000;
	601	 1	 7.69	 0.5	 0.0	 0.0	 1	    1.04972	  -20.68722	 110.0	 2	    1.12000	    0.95000;
	602	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.06169	  -13.13320	 110.0	 2	    1.12000	    0.95000;
	603	 1	 37.27	 4.4	 0.0	 0.0	 1	    1.05932	  -13.06302	 110.0	 2	    1.12000	    0.95000;
	604	 1	 27.38	 1.1	 0.0	 0.0	 1	    1.05985	  -13.19889	 110.0	 2	    1.12000	    0.95000;
	605	 1	 8.79	 0.5	 0.0	 0.0	 1	    1.06049	  -13.28870	 110.0	 2	    1.12000	    0.95000;
	606	 1	 0.9	 0.1	 0.0	 0.0	 1	    1.05053	  -12.69011	 110.0	 2	    1.12000	    0.95000;
	607	 2	 4.1	 0.7	 0.0	 0.0	 1	    1.05297	  -12.91758	 110.0	 2	    1.12000	    0.95000;
	608	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.06674	   -9.35751	 110.0	 2	    1.12000	    0.95000;
	609	 1	 5.2	 1.6	 0.0	 0.0	 1	    1.06967	  -12.72533	 110.0	 2	    1.12000	    0.95000;
	610	 1	 7.99	 1.3	 0.0	 0.0	 1	    1.05601	  -18.32231	 110.0	 2	    1.12000	    0.95000;
	611	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.06576	  -14.77471	 110.0	 2	    1.12000	    0.95000;
	612	 2	 12.99	 30.0	 0.0	 0.0	 1	    1.12000	  -13.87031	 110.0	 2	    1.12000	    0.95000;
	613	 2	 12.99	 30.0	 0.0	 0.0	 1	    1.11997	  -13.87045	 110.0	 2	    1.12000	    0.95000;
	614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06047	  -13.03361	 110.0	 2	    1.12000	    0.95000;
	615	 2	 35.07	 6.6	 0.0	 0.0	 1	    1.06317	  -13.06359	 110.0	 2	    1.12000	    0.95000;
	616	 1	 7.19	 1.8	 0.0	 0.0	 1	    1.06747	  -12.75715	 110.0	 2	    1.12000	    0.95000;
	617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08341	  -11.65784	 110.0	 2	    1.12000	    0.95000;
	618	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.06797	  -12.72276	 110.0	 2	    1.12000	    0.95000;
	619	 1	 18.09	 2.1	 0.0	 0.0	 1	    1.06665	  -12.79137	 110.0	 2	    1.12000	    0.95000;
	620	 1	 9.69	 1.0	 0.0	 0.0	 1	    1.07770	  -12.07895	 110.0	 2	    1.12000	    0.95000;
	621	 1	 7.09	 1.1	 0.0	 0.0	 1	    1.05792	  -14.46728	 110.0	 2	    1.12000	    0.95000;
	622	 1	 1.1	 0.5	 0.0	 0.0	 1	    1.05845	  -14.39071	 110.0	 2	    1.12000	    0.95000;
	623	 2	 26.18	 7.7	 0.0	 0.0	 1	    1.04971	  -19.63993	 110.0	 2	    1.12000	    0.95000;
	624	 1	 8.19	 2.2	 0.0	 0.0	 1	    1.05867	  -14.35673	 110.0	 2	    1.12000	    0.95000;
	625	 1	 10.39	 0.0	 0.0	 0.0	 1	    1.07488	   -6.19155	 110.0	 2	    1.12000	    0.95000;
	626	 1	 42.16	 1.6	 0.0	 0.0	 1	    1.05936	  -13.35439	 110.0	 2	    1.12000	    0.95000;
	627	 1	 13.69	 1.1	 0.0	 0.0	 1	    1.10962	  -14.47298	 110.0	 2	    1.12000	    0.95000;
	628	 1	 21.88	 3.8	 0.0	 0.0	 1	    1.06112	  -14.02963	 110.0	 2	    1.12000	    0.95000;
	629	 1	 10.89	 0.9	 0.0	 0.0	 1	    1.03744	  -18.81951	 110.0	 2	    1.12000	    0.95000;
	630	 1	 25.78	 6.3	 0.0	 0.0	 1	    1.05558	  -19.33262	 110.0	 2	    1.12000	    0.95000;
	631	 1	 11.29	 1.1	 0.0	 0.0	 1	    1.05616	  -18.99774	 110.0	 2	    1.12000	    0.95000;
	632	 1	 16.89	 0.9	 0.0	 0.0	 1	    1.06056	  -18.61302	 110.0	 2	    1.12000	    0.95000;
	633	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.06270	  -18.25077	 110.0	 2	    1.12000	    0.95000;
	634	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06271	  -18.25121	 110.0	 2	    1.12000	    0.95000;
	635	 1	 12.19	 1.1	 0.0	 0.0	 1	    1.05358	  -15.68805	 110.0	 2	    1.12000	    0.95000;
	636	 1	 7.69	 1.8	 0.0	 0.0	 1	    1.08272	  -10.70918	 110.0	 2	    1.12000	    0.95000;
	637	 1	 7.09	 1.1	 0.0	 0.0	 1	    1.05436	  -15.56509	 110.0	 2	    1.12000	    0.95000;
	638	 1	 4.4	 2.2	 0.0	 0.0	 1	    1.06452	  -17.94669	 110.0	 2	    1.12000	    0.95000;
	639	 2	 17.59	 7.8	 0.0	 0.0	 1	    1.06437	  -17.95059	 110.0	 2	    1.12000	    0.95000;
	640	 1	 6.7	 0.8	 0.0	 0.0	 1	    1.06530	  -17.88483	 110.0	 2	    1.12000	    0.95000;
	641	 1	 17.69	 1.3	 0.0	 0.0	 1	    1.06507	  -17.99794	 110.0	 2	    1.12000	    0.95000;
	642	 1	 10.99	 1.1	 0.0	 0.0	 1	    1.06902	  -15.52787	 110.0	 2	    1.12000	    0.95000;
	643	 1	 9.79	 1.4	 0.0	 0.0	 1	    1.03008	  -24.81423	 110.0	 2	    1.12000	    0.95000;
	644	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06842	  -17.62612	 110.0	 2	    1.12000	    0.95000;
	645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06841	  -17.62640	 110.0	 2	    1.12000	    0.95000;
	646	 1	 4.4	 0.9	 0.0	 0.0	 1	    1.03635	  -22.53600	 110.0	 2	    1.12000	    0.95000;
	647	 1	 17.19	 1.1	 0.0	 0.0	 1	    1.06324	  -18.26723	 110.0	 2	    1.12000	    0.95000;
	648	 1	 20.68	 1.6	 0.0	 0.0	 1	    1.05897	  -18.51040	 110.0	 2	    1.12000	    0.95000;
	649	 1	 17.19	 1.3	 0.0	 0.0	 1	    1.06065	  -18.61539	 110.0	 2	    1.12000	    0.95000;
	650	 1	 10.99	 6.6	 0.0	 0.0	 1	    1.06524	  -17.91709	 110.0	 2	    1.12000	    0.95000;
	651	 2	 25.78	 4.6	 0.0	 0.0	 1	    1.05857	  -18.55404	 110.0	 2	    1.12000	    0.95000;
	652	 1	 8.69	 0.7	 0.0	 0.0	 1	    1.06054	  -18.39010	 110.0	 2	    1.12000	    0.95000;
	653	 1	 14.99	 1.2	 0.0	 0.0	 1	    1.06434	  -17.96781	 110.0	 2	    1.12000	    0.95000;
	654	 2	 7.69	 3.3	 0.0	 0.0	 1	    1.06977	  -12.27506	 110.0	 2	    1.12000	    0.95000;
	655	 1	 4.4	 2.2	 0.0	 0.0	 1	    1.07199	  -12.13926	 110.0	 2	    1.12000	    0.95000;
	656	 1	 4.3	 0.1	 0.0	 0.0	 1	    1.04257	  -21.39917	 110.0	 2	    1.12000	    0.95000;
	657	 1	 21.38	 4.4	 0.0	 0.0	 1	    1.09228	   -2.70755	 110.0	 2	    1.12000	    0.95000;
	658	 1	 12.69	 0.5	 0.0	 0.0	 1	    1.03173	  -23.66688	 110.0	 2	    1.12000	    0.95000;
	659	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.04151	  -16.77928	 110.0	 2	    1.12000	    0.95000;
	660	 1	 8.79	 1.6	 0.0	 0.0	 1	    1.08635	  -15.08995	 110.0	 2	    1.12000	    0.95000;
	661	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.08479	  -18.49223	 110.0	 2	    1.12000	    0.95000;
	662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05940	  -17.50446	 110.0	 2	    1.12000	    0.95000;
	663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05940	  -17.50381	 110.0	 2	    1.12000	    0.95000;
	664	 2	 50.65	 19.2	 0.0	 0.0	 1	    1.06446	  -11.84100	 110.0	 2	    1.12000	    0.95000;
	665	 1	 30.68	 4.9	 0.0	 0.0	 1	    1.05988	  -13.02631	 110.0	 2	    1.12000	    0.95000;
	666	 1	 7.69	 1.1	 0.0	 0.0	 1	    1.06269	  -11.77526	 110.0	 2	    1.12000	    0.95000;
	667	 1	 16.99	 1.0	 0.0	 0.0	 1	    1.03623	  -17.83629	 110.0	 2	    1.12000	    0.95000;
	668	 1	 2.7	 0.5	 0.0	 0.0	 1	    1.05523	  -18.46353	 110.0	 2	    1.12000	    0.95000;
	669	 1	 6.0	 0.9	 0.0	 0.0	 1	    1.07965	  -11.76507	 110.0	 2	    1.12000	    0.95000;
	670	 2	 25.88	 1.4	 0.0	 0.0	 1	    1.05088	  -12.79921	 110.0	 2	    1.12000	    0.95000;
	671	 1	 9.49	 2.7	 0.0	 0.0	 1	    1.08056	  -13.33408	 110.0	 2	    1.12000	    0.95000;
	672	 1	 2.2	 0.2	 0.0	 0.0	 1	    1.05291	  -19.45884	 110.0	 2	    1.12000	    0.95000;
	673	 1	 9.89	 2.2	 0.0	 0.0	 1	    1.05672	  -15.71198	 110.0	 2	    1.12000	    0.95000;
	674	 2	 10.19	 1.1	 0.0	 0.0	 1	    1.05165	  -18.68286	 110.0	 2	    1.12000	    0.95000;
	675	 1	 2.0	 1.1	 0.0	 0.0	 1	    1.07958	  -12.46233	 110.0	 2	    1.12000	    0.95000;
	676	 1	 2.7	 0.0	 0.0	 0.0	 1	    1.06236	  -13.20113	 110.0	 2	    1.12000	    0.95000;
	677	 1	 9.49	 9.5	 0.0	 0.0	 1	    1.06886	  -13.42894	 110.0	 2	    1.12000	    0.95000;
	678	 1	 25.18	 8.2	 0.0	 0.0	 1	    1.07409	  -13.88945	 110.0	 2	    1.12000	    0.95000;
	679	 1	 25.18	 8.2	 0.0	 0.0	 1	    1.07409	  -13.88516	 110.0	 2	    1.12000	    0.95000;
	680	 1	 1.1	 0.3	 0.0	 0.0	 1	    1.07246	  -11.72925	 110.0	 2	    1.12000	    0.95000;
	681	 1	 79.92	 40.0	 0.0	 0.0	 1	    1.03877	  -10.61378	 110.0	 2	    1.12000	    0.95000;
	682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03924	  -10.59596	 110.0	 2	    1.12000	    0.95000;
	683	 1	 16.49	 3.3	 0.0	 0.0	 1	    1.06836	  -14.52941	 110.0	 2	    1.12000	    0.95000;
	684	 1	 24.08	 4.4	 0.0	 0.0	 1	    1.07031	  -14.29688	 110.0	 2	    1.12000	    0.95000;
	685	 1	 10.39	 2.0	 0.0	 0.0	 1	    1.06260	  -14.71503	 110.0	 2	    1.12000	    0.95000;
	686	 1	 11.39	 0.4	 0.0	 0.0	 1	    1.04556	  -21.42174	 110.0	 2	    1.12000	    0.95000;
	687	 1	 1.1	 0.0	 0.0	 0.0	 1	    1.06029	  -15.32136	 110.0	 2	    1.12000	    0.95000;
	688	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.07842	  -10.28707	 110.0	 2	    1.12000	    0.95000;
	689	 1	 11.99	 6.0	 0.0	 0.0	 1	    1.07837	  -10.28583	 110.0	 2	    1.12000	    0.95000;
	690	 1	 9.29	 1.1	 0.0	 0.0	 1	    1.06692	   -9.30104	 110.0	 2	    1.12000	    0.95000;
	691	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.09831	  -14.91984	 110.0	 2	    1.12000	    0.95000;
	692	 2	 6.0	 1.6	 0.0	 0.0	 1	    1.08669	  -15.34561	 110.0	 2	    1.12000	    0.95000;
	693	 1	 7.99	 0.7	 0.0	 0.0	 1	    1.05786	  -18.01523	 110.0	 2	    1.12000	    0.95000;
	694	 1	 10.79	 0.4	 0.0	 0.0	 1	    1.05775	  -18.09150	 110.0	 2	    1.12000	    0.95000;
	695	 1	 1.6	 0.2	 0.0	 0.0	 1	    1.05309	  -18.68278	 110.0	 2	    1.12000	    0.95000;
	696	 1	 6.7	 1.2	 0.0	 0.0	 1	    1.05383	  -18.66843	 110.0	 2	    1.12000	    0.95000;
	697	 1	 4.3	 0.2	 0.0	 0.0	 1	    1.05095	  -19.01479	 110.0	 2	    1.12000	    0.95000;
	698	 1	 6.8	 2.2	 0.0	 0.0	 1	    1.03891	  -16.98344	 110.0	 2	    1.12000	    0.95000;
	699	 2	 26.78	 3.7	 0.0	 0.0	 1	    1.05088	  -15.47220	 110.0	 2	    1.12000	    0.95000;
	700	 1	 10.99	 1.1	 0.0	 0.0	 1	    1.06941	  -14.69022	 110.0	 2	    1.12000	    0.95000;
	701	 1	 2.9	 0.7	 0.0	 0.0	 1	    1.07203	  -12.03621	 110.0	 2	    1.12000	    0.95000;
	702	 1	 12.09	 0.7	 0.0	 0.0	 1	    1.03879	  -17.02927	 110.0	 2	    1.12000	    0.95000;
	703	 1	 22.48	 2.7	 0.0	 0.0	 1	    1.04164	  -16.76214	 110.0	 2	    1.12000	    0.95000;
	704	 1	 11.49	 1.0	 0.0	 0.0	 1	    1.03912	  -16.95872	 110.0	 2	    1.12000	    0.95000;
	705	 1	 26.88	 6.6	 0.0	 0.0	 1	    1.06582	  -16.00923	 110.0	 2	    1.12000	    0.95000;
	706	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.06462	  -11.81041	 110.0	 2	    1.12000	    0.95000;
	707	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.06460	  -11.80906	 110.0	 2	    1.12000	    0.95000;
	708	 1	 15.99	 0.9	 0.0	 0.0	 1	    1.04684	  -21.45507	 110.0	 2	    1.12000	    0.95000;
	709	 1	 21.88	 4.9	 0.0	 0.0	 1	    1.06582	  -16.08600	 110.0	 2	    1.12000	    0.95000;
	710	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.06972	  -13.77145	 110.0	 2	    1.12000	    0.95000;
	711	 1	 4.8	 0.0	 0.0	 0.0	 1	    1.07688	  -12.19608	 110.0	 2	    1.12000	    0.95000;
	712	 2	 23.98	 5.9	 0.0	 0.0	 1	    1.05014	  -20.02814	 110.0	 2	    1.12000	    0.95000;
	713	 1	 20.29	 5.5	 0.0	 0.0	 1	    1.06573	  -16.56808	 110.0	 2	    1.12000	    0.95000;
	714	 1	 14.39	 1.2	 0.0	 0.0	 1	    1.06997	  -12.82767	 110.0	 2	    1.12000	    0.95000;
	715	 1	 6.0	 0.9	 0.0	 0.0	 1	    1.05365	  -12.48151	 110.0	 2	    1.12000	    0.95000;
	716	 1	 2.4	 1.1	 0.0	 0.0	 1	    1.07394	  -15.36730	 110.0	 2	    1.12000	    0.95000;
	717	 1	 2.4	 1.1	 0.0	 0.0	 1	    1.07394	  -15.36805	 110.0	 2	    1.12000	    0.95000;
	718	 1	 18.09	 6.6	 0.0	 0.0	 1	    1.07222	  -15.76671	 110.0	 2	    1.12000	    0.95000;
	719	 1	 19.69	 3.3	 0.0	 0.0	 1	    1.07156	  -15.70533	 110.0	 2	    1.12000	    0.95000;
	720	 1	 20.29	 6.0	 0.0	 0.0	 1	    1.06452	  -16.56718	 110.0	 2	    1.12000	    0.95000;
	721	 1	 6.7	 1.1	 0.0	 0.0	 1	    1.05809	  -15.37282	 110.0	 2	    1.12000	    0.95000;
	722	 1	 12.19	 0.9	 0.0	 0.0	 1	    1.08202	  -16.72187	 110.0	 2	    1.12000	    0.95000;
	723	 1	 6.89	 1.8	 0.0	 0.0	 1	    1.07266	  -12.40801	 110.0	 2	    1.12000	    0.95000;
	724	 1	 13.69	 0.0	 0.0	 0.0	 1	    1.06923	  -12.86983	 110.0	 2	    1.12000	    0.95000;
	725	 1	 6.5	 0.2	 0.0	 0.0	 1	    1.06978	  -12.66170	 110.0	 2	    1.12000	    0.95000;
	726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08566	  -11.26769	 110.0	 2	    1.12000	    0.95000;
	727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08566	  -11.26802	 110.0	 2	    1.12000	    0.95000;
	728	 1	 3.3	 0.5	 0.0	 0.0	 1	    1.06713	  -15.90559	 110.0	 2	    1.12000	    0.95000;
	729	 1	 19.29	 3.2	 0.0	 0.0	 1	    1.07697	  -12.18797	 110.0	 2	    1.12000	    0.95000;
	730	 2	 19.69	 5.5	 0.0	 0.0	 1	    1.06846	  -12.80047	 110.0	 2	    1.12000	    0.95000;
	731	 1	 7.19	 0.2	 0.0	 0.0	 1	    1.07888	  -13.56064	 110.0	 2	    1.12000	    0.95000;
	732	 2	 4.1	 1.8	 0.0	 0.0	 1	    1.05497	  -15.61988	 110.0	 2	    1.12000	    0.95000;
	733	 1	 1.1	 0.0	 0.0	 0.0	 1	    1.06184	  -10.81637	 110.0	 2	    1.12000	    0.95000;
	734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06246	  -18.33290	 110.0	 2	    1.12000	    0.95000;
	735	 2	 9.89	 4.4	 0.0	 0.0	 1	    1.06135	  -18.44034	 110.0	 2	    1.12000	    0.95000;
	736	 1	 4.4	 1.1	 0.0	 0.0	 1	    1.06411	  -15.37159	 110.0	 2	    1.12000	    0.95000;
	737	 1	 15.19	 3.9	 0.0	 0.0	 1	    1.06034	  -18.55156	 110.0	 2	    1.12000	    0.95000;
	738	 1	 11.49	 1.1	 0.0	 0.0	 1	    1.05870	  -10.07907	 110.0	 2	    1.12000	    0.95000;
	739	 1	 13.59	 2.1	 0.0	 0.0	 1	    1.05596	  -12.64379	 110.0	 2	    1.12000	    0.95000;
	740	 2	 12.09	 3.2	 0.0	 0.0	 1	    1.07883	  -11.29724	 110.0	 2	    1.12000	    0.95000;
	741	 1	 10.99	 0.4	 0.0	 0.0	 1	    1.07658	  -11.66284	 110.0	 2	    1.12000	    0.95000;
	742	 1	 3.1	 0.4	 0.0	 0.0	 1	    1.04799	  -16.48478	 110.0	 2	    1.12000	    0.95000;
	743	 1	 6.99	 1.5	 0.0	 0.0	 1	    1.07141	  -13.10228	 110.0	 2	    1.12000	    0.95000;
	744	 2	 1.5	 16.0	 0.0	 0.0	 1	    1.09022	   -9.73951	 110.0	 2	    1.12000	    0.95000;
	745	 1	 6.6	 0.5	 0.0	 0.0	 1	    1.05912	  -15.27045	 110.0	 2	    1.12000	    0.95000;
	746	 1	 7.69	 2.7	 0.0	 0.0	 1	    1.05643	  -14.83057	 110.0	 2	    1.12000	    0.95000;
	747	 1	 5.5	 0.5	 0.0	 0.0	 1	    1.06112	  -15.35139	 110.0	 2	    1.12000	    0.95000;
	748	 1	 18.79	 4.9	 0.0	 0.0	 1	    1.07095	  -12.55744	 110.0	 2	    1.12000	    0.95000;
	749	 1	 4.5	 0.9	 0.0	 0.0	 1	    1.07267	  -10.44532	 110.0	 2	    1.12000	    0.95000;
	750	 1	 21.88	 6.6	 0.0	 0.0	 1	    1.06025	  -15.36880	 110.0	 2	    1.12000	    0.95000;
	751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05328	  -19.38312	 110.0	 2	    1.12000	    0.95000;
	752	 1	 6.1	 1.6	 0.0	 0.0	 1	    1.07800	  -11.41738	 110.0	 2	    1.12000	    0.95000;
	753	 1	 13.69	 1.1	 0.0	 0.0	 1	    1.06024	  -15.44222	 110.0	 2	    1.12000	    0.95000;
	754	 2	 37.97	 27.0	 0.0	 0.0	 1	    1.08548	  -12.81667	 110.0	 2	    1.12000	    0.95000;
	755	 2	 27.98	 31.0	 0.0	 0.0	 1	    1.06183	  -14.99508	 110.0	 2	    1.12000	    0.95000;
	756	 1	 11.79	 1.8	 0.0	 0.0	 1	    1.06633	  -12.94649	 110.0	 2	    1.12000	    0.95000;
	757	 1	 1.6	 0.0	 0.0	 0.0	 1	    1.05867	  -14.79566	 110.0	 2	    1.12000	    0.95000;
	758	 1	 16.19	 2.5	 0.0	 0.0	 1	    1.08175	  -12.87883	 110.0	 2	    1.12000	    0.95000;
	759	 1	 6.89	 1.0	 0.0	 0.0	 1	    1.08441	  -12.84033	 110.0	 2	    1.12000	    0.95000;
	760	 2	 16.19	 3.1	 0.0	 0.0	 1	    1.05635	  -17.41370	 110.0	 2	    1.12000	    0.95000;
	761	 1	 5.5	 0.0	 0.0	 0.0	 1	    1.05582	  -16.84608	 110.0	 2	    1.12000	    0.95000;
	762	 1	 15.69	 1.2	 0.0	 0.0	 1	    1.06279	  -13.62031	 110.0	 2	    1.12000	    0.95000;
	763	 1	 12.19	 0.0	 0.0	 0.0	 1	    1.04256	  -19.02999	 110.0	 2	    1.12000	    0.95000;
	764	 1	 6.4	 0.2	 0.0	 0.0	 1	    1.04502	  -18.84236	 110.0	 2	    1.12000	    0.95000;
	765	 1	 5.0	 1.1	 0.0	 0.0	 1	    1.05903	  -14.57090	 110.0	 2	    1.12000	    0.95000;
	766	 2	 10.19	 2.1	 0.0	 0.0	 1	    1.05264	  -18.74574	 110.0	 2	    1.12000	    0.95000;
	767	 1	 2.6	 0.0	 0.0	 0.0	 1	    1.04230	  -19.16033	 110.0	 2	    1.12000	    0.95000;
	768	 1	 7.49	 3.0	 0.0	 0.0	 1	    1.08446	  -10.22174	 110.0	 2	    1.12000	    0.95000;
	769	 1	 12.59	 2.2	 0.0	 0.0	 1	    1.09311	  -17.21798	 110.0	 2	    1.12000	    0.95000;
	770	 1	 5.5	 0.8	 0.0	 0.0	 1	    1.03617	  -22.98562	 110.0	 2	    1.12000	    0.95000;
	771	 1	 13.19	 1.0	 0.0	 0.0	 1	    1.02743	  -24.72842	 110.0	 2	    1.12000	    0.95000;
	772	 1	 9.29	 1.1	 0.0	 0.0	 1	    1.06119	  -11.75715	 110.0	 2	    1.12000	    0.95000;
	773	 1	 7.09	 0.1	 0.0	 0.0	 1	    1.03726	  -22.14037	 110.0	 2	    1.12000	    0.95000;
	774	 1	 4.4	 0.0	 0.0	 0.0	 1	    1.06063	  -13.88078	 110.0	 2	    1.12000	    0.95000;
	775	 1	 14.29	 0.0	 0.0	 0.0	 1	    1.06411	   -8.94564	 110.0	 2	    1.12000	    0.95000;
	776	 1	 14.49	 1.1	 0.0	 0.0	 1	    1.05998	  -18.44598	 110.0	 2	    1.12000	    0.95000;
	777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06238	  -15.33972	 110.0	 2	    1.12000	    0.95000;
	778	 1	 14.49	 0.0	 0.0	 0.0	 1	    1.05947	  -17.67222	 110.0	 2	    1.12000	    0.95000;
	779	 1	 1.5	 0.4	 0.0	 0.0	 1	    1.08018	  -11.14857	 110.0	 2	    1.12000	    0.95000;
	780	 1	 5.5	 0.0	 0.0	 0.0	 1	    1.05892	  -17.25477	 110.0	 2	    1.12000	    0.95000;
	781	 1	 4.1	 0.9	 0.0	 0.0	 1	    1.05472	  -16.88002	 110.0	 2	    1.12000	    0.95000;
	782	 1	 14.29	 0.9	 0.0	 0.0	 1	    1.05853	  -17.72557	 110.0	 2	    1.12000	    0.95000;
	783	 1	 8.39	 0.3	 0.0	 0.0	 1	    1.05899	  -17.71453	 110.0	 2	    1.12000	    0.95000;
	784	 2	 3.8	 1.6	 0.0	 0.0	 1	    1.05828	  -15.18097	 110.0	 2	    1.12000	    0.95000;
	785	 1	 10.39	 1.1	 0.0	 0.0	 1	    1.06414	  -16.49605	 110.0	 2	    1.12000	    0.95000;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05937	   -2.32758	 110.0	 3	    1.12000	    0.95000;
	787	 1	 24.18	 0.0	 0.0	 0.0	 1	    1.07848	   -5.32470	 110.0	 3	    1.12000	    0.95000;
	788	 1	 4.6	 4.12	 0.0	 0.0	 1	    1.07291	   -9.21785	 110.0	 3	    1.12000	    0.95000;
	789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07437	   -9.17982	 110.0	 3	    1.12000	    0.95000;
	790	 2	 54.35	 28.93	 0.0	 0.0	 1	    1.07440	   -9.18510	 110.0	 3	    1.12000	    0.95000;
	791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07437	   -9.17981	 110.0	 3	    1.12000	    0.95000;
	792	 1	 11.19	 3.16	 0.0	 0.0	 1	    1.07834	   -1.30782	 110.0	 3	    1.12000	    0.95000;
	793	 1	 0.7	 0.26	 0.0	 0.0	 1	    1.09486	    1.86277	 110.0	 3	    1.12000	    0.95000;
	794	 1	 8.69	 2.54	 0.0	 0.0	 1	    1.07312	   -5.23153	 110.0	 3	    1.12000	    0.95000;
	795	 2	 26.98	 7.1	 0.0	 0.0	 1	    1.06960	   -2.33735	 110.0	 3	    1.12000	    0.95000;
	796	 1	 21.28	 5.44	 0.0	 0.0	 1	    1.08042	   -6.92241	 110.0	 3	    1.12000	    0.95000;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08043	   -6.92414	 110.0	 3	    1.12000	    0.95000;
	798	 2	 7.09	 3.95	 0.0	 0.0	 1	    1.07557	   -0.24512	 110.0	 3	    1.12000	    0.95000;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07557	   -0.24451	 110.0	 3	    1.12000	    0.95000;
	800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06492	   -1.56441	 110.0	 3	    1.12000	    0.95000;
	801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06492	   -1.56441	 110.0	 3	    1.12000	    0.95000;
	802	 1	 5.5	 1.93	 0.0	 0.0	 1	    1.07282	   -5.97197	 110.0	 3	    1.12000	    0.95000;
	803	 1	 4.6	 0.0	 0.0	 0.0	 1	    1.07417	   -9.21592	 110.0	 3	    1.12000	    0.95000;
	804	 1	 38.87	 4.3	 0.0	 0.0	 1	    1.10889	   -0.85910	 110.0	 3	    1.12000	    0.95000;
	805	 1	 13.39	 0.0	 0.0	 0.0	 1	    1.06448	   -1.18882	 110.0	 3	    1.12000	    0.95000;
	806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06880	   -0.92372	 110.0	 3	    1.12000	    0.95000;
	807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06880	   -0.92372	 110.0	 3	    1.12000	    0.95000;
	808	 1	 19.19	 6.31	 0.0	 0.0	 1	    1.05474	   -7.16355	 110.0	 3	    1.12000	    0.95000;
	809	 1	 19.99	 3.95	 0.0	 0.0	 1	    1.10753	   -1.53637	 110.0	 3	    1.12000	    0.95000;
	810	 1	 5.7	 1.75	 0.0	 0.0	 1	    1.07517	   -9.56500	 110.0	 3	    1.12000	    0.95000;
	811	 1	 3.4	 1.05	 0.0	 0.0	 1	    1.06737	   -6.80825	 110.0	 3	    1.12000	    0.95000;
	812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06741	   -6.80657	 110.0	 3	    1.12000	    0.95000;
	813	 1	 13.09	 7.71	 0.0	 0.0	 1	    1.06971	   -3.03986	 110.0	 3	    1.12000	    0.95000;
	814	 2	 16.09	 10.78	 0.0	 0.0	 1	    1.06049	   -2.17712	 110.0	 3	    1.12000	    0.95000;
	815	 1	 16.09	 5.96	 0.0	 0.0	 1	    1.05829	   -2.41187	 110.0	 3	    1.12000	    0.95000;
	816	 1	 9.09	 0.35	 0.0	 0.0	 1	    1.04620	   -5.67923	 110.0	 3	    1.12000	    0.95000;
	817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04627	   -5.67153	 110.0	 3	    1.12000	    0.95000;
	818	 1	 3.8	 1.05	 0.0	 0.0	 1	    1.05836	   -7.11217	 110.0	 3	    1.12000	    0.95000;
	819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05918	   -7.06668	 110.0	 3	    1.12000	    0.95000;
	820	 1	 32.18	 8.94	 0.0	 0.0	 1	    1.03906	  -11.56602	 110.0	 3	    1.12000	    0.95000;
	821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08330	   -0.80074	 110.0	 3	    1.12000	    0.95000;
	822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08327	   -0.80117	 110.0	 3	    1.12000	    0.95000;
	823	 1	 3.8	 1.14	 0.0	 0.0	 1	    1.07185	   -5.63691	 110.0	 3	    1.12000	    0.95000;
	824	 1	 3.2	 0.79	 0.0	 0.0	 1	    1.07446	   -5.12564	 110.0	 3	    1.12000	    0.95000;
	825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07190	   -5.63425	 110.0	 3	    1.12000	    0.95000;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07450	   -5.12334	 110.0	 3	    1.12000	    0.95000;
	827	 1	 1.4	 0.88	 0.0	 0.0	 1	    1.10725	   -0.89830	 110.0	 3	    1.12000	    0.95000;
	828	 1	 5.7	 1.23	 0.0	 0.0	 1	    1.05108	   -7.34682	 110.0	 3	    1.12000	    0.95000;
	829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05192	   -7.26179	 110.0	 3	    1.12000	    0.95000;
	830	 1	 11.09	 1.23	 0.0	 0.0	 1	    1.07254	   -5.20745	 110.0	 3	    1.12000	    0.95000;
	831	 1	 11.79	 2.1	 0.0	 0.0	 1	    1.05824	   -7.16794	 110.0	 3	    1.12000	    0.95000;
	832	 1	 4.0	 0.7	 0.0	 0.0	 1	    1.04468	   -8.11007	 110.0	 3	    1.12000	    0.95000;
	833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06013	   -7.07224	 110.0	 3	    1.12000	    0.95000;
	834	 2	 30.38	 21.04	 0.0	 0.0	 1	    1.09101	   -4.43854	 110.0	 3	    1.12000	    0.95000;
	835	 1	 18.19	 9.82	 0.0	 0.0	 1	    1.07046	   -7.53668	 110.0	 3	    1.12000	    0.95000;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07481	   -7.13572	 110.0	 3	    1.12000	    0.95000;
	837	 1	 8.29	 0.0	 0.0	 0.0	 1	    1.08000	   -7.09413	 110.0	 3	    1.12000	    0.95000;
	838	 1	 19.19	 5.08	 0.0	 0.0	 1	    1.03875	  -11.50804	 110.0	 3	    1.12000	    0.95000;
	839	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.03283	   -9.30995	 110.0	 3	    1.12000	    0.95000;
	840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03981	   -8.86374	 110.0	 3	    1.12000	    0.95000;
	841	 1	 9.59	 2.02	 0.0	 0.0	 1	    1.07343	   -4.64157	 110.0	 3	    1.12000	    0.95000;
	842	 1	 7.09	 2.54	 0.0	 0.0	 1	    1.06045	   -2.31274	 110.0	 3	    1.12000	    0.95000;
	843	 1	 4.6	 2.19	 0.0	 0.0	 1	    1.08227	   -0.86098	 110.0	 3	    1.12000	    0.95000;
	844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08333	   -0.80220	 110.0	 3	    1.12000	    0.95000;
	845	 1	 14.19	 5.0	 0.0	 0.0	 1	    1.05518	   -3.44277	 110.0	 3	    1.12000	    0.95000;
	846	 1	 14.69	 5.0	 0.0	 0.0	 1	    1.05574	   -3.02541	 110.0	 3	    1.12000	    0.95000;
	847	 1	 10.99	 5.79	 0.0	 0.0	 1	    1.05576	   -3.02194	 110.0	 3	    1.12000	    0.95000;
	848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05537	   -3.43286	 110.0	 3	    1.12000	    0.95000;
	849	 1	 18.79	 4.73	 0.0	 0.0	 1	    1.10893	   -0.35789	 110.0	 3	    1.12000	    0.95000;
	850	 1	 12.59	 4.73	 0.0	 0.0	 1	    1.07190	   -6.01639	 110.0	 3	    1.12000	    0.95000;
	851	 1	 14.19	 1.05	 0.0	 0.0	 1	    1.06469	   -1.27846	 110.0	 3	    1.12000	    0.95000;
	852	 1	 10.99	 5.79	 0.0	 0.0	 1	    1.06211	   -1.38594	 110.0	 3	    1.12000	    0.95000;
	853	 1	 8.09	 2.54	 0.0	 0.0	 1	    1.05129	   -9.30328	 110.0	 3	    1.12000	    0.95000;
	854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05186	   -9.28055	 110.0	 3	    1.12000	    0.95000;
	855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05140	   -9.29744	 110.0	 3	    1.12000	    0.95000;
	856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05186	   -9.28053	 110.0	 3	    1.12000	    0.95000;
	857	 1	 4.4	 0.44	 0.0	 0.0	 1	    1.07061	   -5.57673	 110.0	 3	    1.12000	    0.95000;
	858	 1	 17.49	 5.26	 0.0	 0.0	 1	    1.06926	   -4.79709	 110.0	 3	    1.12000	    0.95000;
	859	 1	 8.79	 4.12	 0.0	 0.0	 1	    1.06960	   -4.60417	 110.0	 3	    1.12000	    0.95000;
	860	 1	 17.39	 2.45	 0.0	 0.0	 1	    1.07169	   -5.94480	 110.0	 3	    1.12000	    0.95000;
	861	 1	 21.58	 7.98	 0.0	 0.0	 1	    1.06800	   -2.38847	 110.0	 3	    1.12000	    0.95000;
	862	 1	 13.19	 2.89	 0.0	 0.0	 1	    1.07658	   -1.32906	 110.0	 3	    1.12000	    0.95000;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05084	   -9.36667	 110.0	 3	    1.12000	    0.95000;
	864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05084	   -9.36657	 110.0	 3	    1.12000	    0.95000;
	865	 1	 18.19	 5.17	 0.0	 0.0	 1	    1.06630	   -4.33002	 110.0	 3	    1.12000	    0.95000;
	866	 1	 6.4	 2.02	 0.0	 0.0	 1	    1.07589	   -4.41792	 110.0	 3	    1.12000	    0.95000;
	867	 1	 8.99	 1.75	 0.0	 0.0	 1	    1.07546	   -0.30833	 110.0	 3	    1.12000	    0.95000;
	868	 1	 7.79	 1.84	 0.0	 0.0	 1	    1.07721	    0.13774	 110.0	 3	    1.12000	    0.95000;
	869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07609	   -0.24985	 110.0	 3	    1.12000	    0.95000;
	870	 1	 6.7	 2.63	 0.0	 0.0	 1	    1.05537	   -3.43285	 110.0	 3	    1.12000	    0.95000;
	871	 1	 3.6	 1.05	 0.0	 0.0	 1	    1.05594	   -3.01508	 110.0	 3	    1.12000	    0.95000;
	872	 1	 8.69	 0.0	 0.0	 0.0	 1	    1.05240	   -9.14086	 110.0	 3	    1.12000	    0.95000;
	873	 1	 10.39	 2.37	 0.0	 0.0	 1	    1.07596	   -7.32983	 110.0	 3	    1.12000	    0.95000;
	874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07758	   -7.17509	 110.0	 3	    1.12000	    0.95000;
	875	 1	 8.49	 2.54	 0.0	 0.0	 1	    1.05535	   -8.18144	 110.0	 3	    1.12000	    0.95000;
	876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05562	   -8.17021	 110.0	 3	    1.12000	    0.95000;
	877	 1	 11.19	 4.12	 0.0	 0.0	 1	    1.06838	   -3.29037	 110.0	 3	    1.12000	    0.95000;
	878	 2	 30.88	 6.84	 0.0	 0.0	 1	    1.10466	   -1.17134	 110.0	 3	    1.12000	    0.95000;
	879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10467	   -1.16790	 110.0	 3	    1.12000	    0.95000;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08044	   -6.92272	 110.0	 3	    1.12000	    0.95000;
	881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08044	   -6.92444	 110.0	 3	    1.12000	    0.95000;
	882	 1	 4.9	 1.49	 0.0	 0.0	 1	    1.06213	  -11.00323	 110.0	 3	    1.12000	    0.95000;
	883	 1	 7.89	 2.28	 0.0	 0.0	 1	    1.07339	   -5.03426	 110.0	 3	    1.12000	    0.95000;
	884	 2	 9.89	 0.79	 0.0	 0.0	 1	    1.05662	   -8.40915	 110.0	 3	    1.12000	    0.95000;
	885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05677	   -8.39411	 110.0	 3	    1.12000	    0.95000;
	886	 1	 12.89	 0.61	 0.0	 0.0	 1	    1.08820	   -4.56605	 110.0	 3	    1.12000	    0.95000;
	887	 1	 7.69	 2.02	 0.0	 0.0	 1	    1.06438	   -6.82625	 110.0	 3	    1.12000	    0.95000;
	888	 1	 0.8	 0.7	 0.0	 0.0	 1	    1.07611	   -0.24107	 110.0	 3	    1.12000	    0.95000;
	889	 1	 10.89	 0.0	 0.0	 0.0	 1	    1.08169	   -1.05436	 110.0	 3	    1.12000	    0.95000;
	890	 1	 15.29	 1.05	 0.0	 0.0	 1	    1.07087	   -7.53604	 110.0	 3	    1.12000	    0.95000;
	891	 1	 22.08	 8.33	 0.0	 0.0	 1	    1.05538	   -2.70825	 110.0	 3	    1.12000	    0.95000;
	892	 2	 50.55	 26.91	 0.0	 0.0	 1	    1.06648	   -6.39149	 110.0	 3	    1.12000	    0.95000;
	893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06648	   -6.39088	 110.0	 3	    1.12000	    0.95000;
	894	 1	 11.19	 4.03	 0.0	 0.0	 1	    1.09034	    1.08950	 110.0	 3	    1.12000	    0.95000;
	895	 2	 15.59	 8.77	 0.0	 0.0	 1	    1.07547	   -0.05780	 110.0	 3	    1.12000	    0.95000;
	896	 1	 7.89	 2.45	 0.0	 0.0	 1	    1.05566	   -2.83286	 110.0	 3	    1.12000	    0.95000;
	897	 1	 1.2	 0.26	 0.0	 0.0	 1	    1.04188	   -8.53725	 110.0	 3	    1.12000	    0.95000;
	898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04188	   -8.53672	 110.0	 3	    1.12000	    0.95000;
	899	 1	 6.99	 0.7	 0.0	 0.0	 1	    1.07863	   -7.18804	 110.0	 3	    1.12000	    0.95000;
	900	 1	 11.29	 3.77	 0.0	 0.0	 1	    1.05786	   -7.23561	 110.0	 3	    1.12000	    0.95000;
	901	 2	 22.38	 10.78	 0.0	 0.0	 1	    1.07134	   -1.23057	 110.0	 3	    1.12000	    0.95000;
	902	 1	 9.59	 3.42	 0.0	 0.0	 1	    1.07745	   -4.80100	 110.0	 3	    1.12000	    0.95000;
	903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07773	   -4.78421	 110.0	 3	    1.12000	    0.95000;
	904	 1	 28.28	 6.49	 0.0	 0.0	 1	    1.10931	   -1.36937	 110.0	 3	    1.12000	    0.95000;
	905	 1	 9.69	 2.98	 0.0	 0.0	 1	    1.06943	   -4.85603	 110.0	 3	    1.12000	    0.95000;
	906	 1	 9.89	 2.54	 0.0	 0.0	 1	    1.06945	   -4.85358	 110.0	 3	    1.12000	    0.95000;
	907	 1	 24.18	 5.52	 0.0	 0.0	 1	    1.11094	   -1.27043	 110.0	 3	    1.12000	    0.95000;
	908	 1	 20.68	 3.77	 0.0	 0.0	 1	    1.10850	   -1.49868	 110.0	 3	    1.12000	    0.95000;
	909	 1	 1.0	 0.44	 0.0	 0.0	 1	    1.06585	   -1.12133	 110.0	 3	    1.12000	    0.95000;
	910	 2	 11.49	 5.44	 0.0	 0.0	 1	    1.06049	   -2.19260	 110.0	 3	    1.12000	    0.95000;
	911	 2	 34.97	 47.78	 0.0	 0.0	 1	    1.10905	   -0.54108	 110.0	 3	    1.12000	    0.95000;
	912	 2	 40.27	 46.38	 0.0	 0.0	 1	    1.10634	   -1.96833	 110.0	 3	    1.12000	    0.95000;
	913	 1	 10.29	 0.44	 0.0	 0.0	 1	    1.07095	   -5.79314	 110.0	 3	    1.12000	    0.95000;
	914	 2	 31.88	 11.05	 0.0	 0.0	 1	    1.07401	   -0.50460	 110.0	 3	    1.12000	    0.95000;
	915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07524	   -4.71825	 110.0	 3	    1.12000	    0.95000;
	916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07527	   -4.71537	 110.0	 3	    1.12000	    0.95000;
	917	 2	 9.29	 2.98	 0.0	 0.0	 1	    1.10192	   -1.41075	 110.0	 3	    1.12000	    0.95000;
	918	 1	 5.9	 2.28	 0.0	 0.0	 1	    1.07194	   -8.32918	 110.0	 3	    1.12000	    0.95000;
	919	 2	 26.28	 11.75	 0.0	 0.0	 1	    1.08194	   -0.88376	 110.0	 3	    1.12000	    0.95000;
	920	 2	 4.4	 1.75	 0.0	 0.0	 1	    1.07694	   -1.88979	 110.0	 3	    1.12000	    0.95000;
	921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08159	   -1.05672	 110.0	 3	    1.12000	    0.95000;
	922	 1	 3.7	 0.88	 0.0	 0.0	 1	    1.07800	   -7.27894	 110.0	 3	    1.12000	    0.95000;
	923	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07801	   -7.27743	 110.0	 3	    1.12000	    0.95000;
	924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08449	   -0.21610	 110.0	 3	    1.12000	    0.95000;
	925	 1	 4.7	 1.75	 0.0	 0.0	 1	    1.04947	  -12.33961	 110.0	 3	    1.12000	    0.95000;
	926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04953	  -12.33632	 110.0	 3	    1.12000	    0.95000;
	927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05833	   -2.41405	 110.0	 3	    1.12000	    0.95000;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05833	   -2.41404	 110.0	 3	    1.12000	    0.95000;
	929	 2	 26.98	 5.87	 0.0	 0.0	 1	    1.08286	   -1.19832	 110.0	 3	    1.12000	    0.95000;
	930	 1	 8.09	 0.0	 0.0	 0.0	 1	    1.07802	   -0.96552	 110.0	 3	    1.12000	    0.95000;
	931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05387	   -9.06050	 110.0	 3	    1.12000	    0.95000;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05387	   -9.06049	 110.0	 3	    1.12000	    0.95000;
	933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07524	   -4.71826	 110.0	 3	    1.12000	    0.95000;
	934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07527	   -4.71538	 110.0	 3	    1.12000	    0.95000;
	935	 1	 1.4	 0.44	 0.0	 0.0	 1	    1.04872	   -9.23939	 110.0	 3	    1.12000	    0.95000;
	936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04874	   -9.23776	 110.0	 3	    1.12000	    0.95000;
	937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07391	   -4.60512	 110.0	 3	    1.12000	    0.95000;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07391	   -4.60512	 110.0	 3	    1.12000	    0.95000;
	939	 1	 1.4	 0.09	 0.0	 0.0	 1	    1.09100	    0.96089	 110.0	 3	    1.12000	    0.95000;
	940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07793	    0.16296	 110.0	 3	    1.12000	    0.95000;
	941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07793	    0.16296	 110.0	 3	    1.12000	    0.95000;
	942	 1	 4.1	 1.75	 0.0	 0.0	 1	    1.05978	   -2.36686	 110.0	 3	    1.12000	    0.95000;
	943	 1	 8.09	 2.54	 0.0	 0.0	 1	    1.08109	   -3.95386	 110.0	 3	    1.12000	    0.95000;
	944	 1	 0.4	 0.0	 0.0	 0.0	 1	    1.07793	    0.16296	 110.0	 3	    1.12000	    0.95000;
	945	 1	 18.39	 2.02	 0.0	 0.0	 1	    1.06849	   -4.89290	 110.0	 3	    1.12000	    0.95000;
	946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06961	   -4.60428	 110.0	 3	    1.12000	    0.95000;
	947	 1	 12.29	 1.75	 0.0	 0.0	 1	    1.07786	   -1.30209	 110.0	 3	    1.12000	    0.95000;
	948	 1	 22.18	 2.98	 0.0	 0.0	 1	    1.08350	   -0.57825	 110.0	 3	    1.12000	    0.95000;
	949	 1	 3.4	 1.05	 0.0	 0.0	 1	    1.07179	   -5.94924	 110.0	 3	    1.12000	    0.95000;
	950	 1	 0.4	 0.61	 0.0	 0.0	 1	    1.09484	   -3.45176	 110.0	 3	    1.12000	    0.95000;
	951	 1	 0.7	 0.79	 0.0	 0.0	 1	    1.09425	   -3.62922	 110.0	 3	    1.12000	    0.95000;
	952	 1	 17.89	 6.58	 0.0	 0.0	 1	    1.07599	   -5.18169	 110.0	 3	    1.12000	    0.95000;
	953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07660	   -5.16044	 110.0	 3	    1.12000	    0.95000;
	954	 1	 9.69	 1.14	 0.0	 0.0	 1	    1.06559	   -6.24254	 110.0	 3	    1.12000	    0.95000;
	955	 1	 18.89	 9.21	 0.0	 0.0	 1	    1.04982	   -9.40085	 110.0	 3	    1.12000	    0.95000;
	956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05216	   -9.26247	 110.0	 3	    1.12000	    0.95000;
	957	 1	 11.89	 4.91	 0.0	 0.0	 1	    1.05745	   -2.56986	 110.0	 3	    1.12000	    0.95000;
	958	 1	 3.3	 0.79	 0.0	 0.0	 1	    1.05523	  -11.77069	 110.0	 3	    1.12000	    0.95000;
	959	 2	 16.49	 4.03	 0.0	 0.0	 1	    1.02955	   -9.92130	 110.0	 3	    1.12000	    0.95000;
	960	 1	 1.0	 0.61	 0.0	 0.0	 1	    1.07206	   -0.99504	 110.0	 3	    1.12000	    0.95000;
	961	 1	 3.5	 0.26	 0.0	 0.0	 1	    1.07210	   -0.99263	 110.0	 3	    1.12000	    0.95000;
	962	 1	 10.09	 4.38	 0.0	 0.0	 1	    1.08962	   -4.14703	 110.0	 3	    1.12000	    0.95000;
	963	 1	 13.39	 5.0	 0.0	 0.0	 1	    1.05860	   -2.53476	 110.0	 3	    1.12000	    0.95000;
	964	 1	 21.78	 4.3	 0.0	 0.0	 1	    1.10712	   -1.45714	 110.0	 3	    1.12000	    0.95000;
	965	 1	 8.69	 2.19	 0.0	 0.0	 1	    1.09955	   -2.93350	 110.0	 3	    1.12000	    0.95000;
	966	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03937	  -11.39254	 110.0	 3	    1.12000	    0.95000;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03938	  -11.39166	 110.0	 3	    1.12000	    0.95000;
	968	 2	 10.19	 4.03	 0.0	 0.0	 1	    1.07257	   -5.38019	 110.0	 3	    1.12000	    0.95000;
	969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05977	   -6.75146	 110.0	 3	    1.12000	    0.95000;
	970	 1	 1.9	 0.7	 0.0	 0.0	 1	    1.05418	   -8.73871	 110.0	 3	    1.12000	    0.95000;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05977	   -6.75146	 110.0	 3	    1.12000	    0.95000;
	972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05421	   -8.73576	 110.0	 3	    1.12000	    0.95000;
	973	 1	 8.59	 0.79	 0.0	 0.0	 1	    1.09619	   -3.31777	 110.0	 3	    1.12000	    0.95000;
	974	 1	 0.2	 0.0	 0.0	 0.0	 1	    1.07652	   -2.16499	 110.0	 3	    1.12000	    0.95000;
	975	 1	 3.1	 1.49	 0.0	 0.0	 1	    1.07354	   -9.14193	 110.0	 3	    1.12000	    0.95000;
	976	 1	 5.7	 1.84	 0.0	 0.0	 1	    1.06703	   -7.65918	 110.0	 3	    1.12000	    0.95000;
	977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06705	   -7.65680	 110.0	 3	    1.12000	    0.95000;
	978	 1	 2.7	 1.05	 0.0	 0.0	 1	    1.09428	   -3.62900	 110.0	 3	    1.12000	    0.95000;
	979	 1	 9.89	 0.0	 0.0	 0.0	 1	    1.09486	   -3.45176	 110.0	 3	    1.12000	    0.95000;
	980	 1	 6.89	 2.02	 0.0	 0.0	 1	    1.06974	   -9.55749	 110.0	 3	    1.12000	    0.95000;
	981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07003	   -9.54652	 110.0	 3	    1.12000	    0.95000;
	982	 1	 12.49	 3.42	 0.0	 0.0	 1	    1.04455	  -11.80559	 110.0	 3	    1.12000	    0.95000;
	983	 1	 12.29	 4.12	 0.0	 0.0	 1	    1.06947	   -0.85362	 110.0	 3	    1.12000	    0.95000;
	984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07592	    0.00167	 110.0	 3	    1.12000	    0.95000;
	985	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06995	   -0.82817	 110.0	 3	    1.12000	    0.95000;
	986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07592	    0.00169	 110.0	 3	    1.12000	    0.95000;
	987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07774	   -0.06335	 110.0	 3	    1.12000	    0.95000;
	988	 1	 17.69	 4.56	 0.0	 0.0	 1	    1.04830	   -9.58587	 110.0	 3	    1.12000	    0.95000;
	989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07774	   -0.06329	 110.0	 3	    1.12000	    0.95000;
	990	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04900	   -9.53078	 110.0	 3	    1.12000	    0.95000;
	991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09297	   -3.93976	 110.0	 3	    1.12000	    0.95000;
	992	 1	 3.2	 0.26	 0.0	 0.0	 1	    1.05704	   -2.52960	 110.0	 3	    1.12000	    0.95000;
	993	 2	 7.99	 1.05	 0.0	 0.0	 1	    1.05497	   -7.58331	 110.0	 3	    1.12000	    0.95000;
	994	 2	 6.89	 1.49	 0.0	 0.0	 1	    1.05497	   -7.58447	 110.0	 3	    1.12000	    0.95000;
	995	 2	 5.2	 8.15	 0.0	 0.0	 1	    1.08736	   -3.48094	 110.0	 3	    1.12000	    0.95000;
	996	 2	 3.3	 3.42	 0.0	 0.0	 1	    1.07836	    0.00043	 110.0	 3	    1.12000	    0.95000;
	997	 2	 3.3	 2.89	 0.0	 0.0	 1	    1.05215	   -9.26235	 110.0	 3	    1.12000	    0.95000;
	998	 1	 7.69	 0.0	 0.0	 0.0	 1	    1.10132	   -2.85901	 110.0	 3	    1.12000	    0.95000;
	999	 1	 13.49	 4.03	 0.0	 0.0	 1	    1.05783	   -2.31621	 110.0	 3	    1.12000	    0.95000;
	1000	 1	 3.4	 0.0	 0.0	 0.0	 1	    1.08121	   -4.78394	 110.0	 3	    1.12000	    0.95000;
	1001	 1	 0.7	 0.0	 0.0	 0.0	 1	    1.08123	   -4.78176	 110.0	 3	    1.12000	    0.95000;
	1002	 1	 5.6	 1.49	 0.0	 0.0	 1	    1.07398	   -5.09087	 110.0	 3	    1.12000	    0.95000;
	1003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07414	   -5.07826	 110.0	 3	    1.12000	    0.95000;
	1004	 2	 12.19	 4.91	 0.0	 0.0	 1	    1.08059	   -6.99730	 110.0	 3	    1.12000	    0.95000;
	1005	 1	 4.5	 1.23	 0.0	 0.0	 1	    1.06593	   -6.53077	 110.0	 3	    1.12000	    0.95000;
	1006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08114	   -6.99421	 110.0	 3	    1.12000	    0.95000;
	1007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06599	   -6.52565	 110.0	 3	    1.12000	    0.95000;
	1008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08114	   -6.99421	 110.0	 3	    1.12000	    0.95000;
	1009	 1	 25.38	 5.87	 0.0	 0.0	 1	    1.07937	   -7.11829	 110.0	 3	    1.12000	    0.95000;
	1010	 1	 9.29	 3.68	 0.0	 0.0	 1	    1.06563	   -6.54043	 110.0	 3	    1.12000	    0.95000;
	1011	 1	 14.69	 8.15	 0.0	 0.0	 1	    1.07982	   -7.02756	 110.0	 3	    1.12000	    0.95000;
	1012	 1	 9.09	 2.02	 0.0	 0.0	 1	    1.05233	   -7.39306	 110.0	 3	    1.12000	    0.95000;
	1013	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06648	   -6.39152	 110.0	 3	    1.12000	    0.95000;
	1014	 1	 17.89	 2.72	 0.0	 0.0	 1	    1.09472	   -2.57316	 110.0	 3	    1.12000	    0.95000;
	1015	 1	 18.49	 7.45	 0.0	 0.0	 1	    1.09491	   -2.50544	 110.0	 3	    1.12000	    0.95000;
	1016	 1	 63.33	 18.41	 0.0	 0.0	 1	    1.07856	    0.26454	 110.0	 3	    1.12000	    0.95000;
	1017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09490	   -2.56012	 110.0	 3	    1.12000	    0.95000;
	1018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07933	    0.30845	 110.0	 3	    1.12000	    0.95000;
	1019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09528	   -2.47914	 110.0	 3	    1.12000	    0.95000;
	1020	 1	 39.37	 2.54	 0.0	 0.0	 1	    1.05236	   -9.16534	 110.0	 3	    1.12000	    0.95000;
	1021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04961	   -9.49351	 110.0	 3	    1.12000	    0.95000;
	1022	 1	 2.0	 0.35	 0.0	 0.0	 1	    1.05796	   -7.22935	 110.0	 3	    1.12000	    0.95000;
	1023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06179	   -7.11257	 110.0	 3	    1.12000	    0.95000;
	1024	 2	 18.79	 3.24	 0.0	 0.0	 1	    1.08822	   -4.29941	 110.0	 3	    1.12000	    0.95000;
	1025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08822	   -4.29924	 110.0	 3	    1.12000	    0.95000;
	1026	 1	 4.1	 0.61	 0.0	 0.0	 1	    1.07873	   -4.37198	 110.0	 3	    1.12000	    0.95000;
	1027	 2	 30.28	 10.7	 0.0	 0.0	 1	    1.10755	   -1.55832	 110.0	 3	    1.12000	    0.95000;
	1028	 2	 3.3	 2.45	 0.0	 0.0	 1	    1.10760	   -1.53996	 110.0	 3	    1.12000	    0.95000;
	1029	 2	 30.28	 11.31	 0.0	 0.0	 1	    1.10529	   -2.07349	 110.0	 3	    1.12000	    0.95000;
	1030	 1	 24.08	 0.0	 0.0	 0.0	 1	    1.10737	   -1.54276	 110.0	 3	    1.12000	    0.95000;
	1031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10737	   -1.54264	 110.0	 3	    1.12000	    0.95000;
	1032	 1	 7.79	 2.02	 0.0	 0.0	 1	    1.10795	   -1.42114	 110.0	 3	    1.12000	    0.95000;
	1033	 1	 9.99	 4.12	 0.0	 0.0	 1	    1.10858	   -1.62753	 110.0	 3	    1.12000	    0.95000;
	1034	 1	 6.7	 1.05	 0.0	 0.0	 1	    1.10521	   -2.05998	 110.0	 3	    1.12000	    0.95000;
	1035	 1	 5.6	 0.0	 0.0	 0.0	 1	    1.10753	   -1.54460	 110.0	 3	    1.12000	    0.95000;
	1036	 1	 7.79	 2.02	 0.0	 0.0	 1	    1.10518	   -2.06087	 110.0	 3	    1.12000	    0.95000;
	1037	 1	 11.09	 5.87	 0.0	 0.0	 1	    1.10873	   -1.61426	 110.0	 3	    1.12000	    0.95000;
	1038	 1	 8.99	 3.16	 0.0	 0.0	 1	    1.10803	   -1.41080	 110.0	 3	    1.12000	    0.95000;
	1039	 1	 28.48	 0.0	 0.0	 0.0	 1	    1.10772	   -1.48881	 110.0	 3	    1.12000	    0.95000;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10772	   -1.48712	 110.0	 3	    1.12000	    0.95000;
	1041	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.10630	   -1.82656	 110.0	 3	    1.12000	    0.95000;
	1042	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.10676	   -1.89367	 110.0	 3	    1.12000	    0.95000;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10630	   -1.82610	 110.0	 3	    1.12000	    0.95000;
	1044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10676	   -1.89320	 110.0	 3	    1.12000	    0.95000;
	1045	 1	 1.9	 0.88	 0.0	 0.0	 1	    1.07227	   -0.65343	 110.0	 3	    1.12000	    0.95000;
	1046	 1	 3.2	 0.7	 0.0	 0.0	 1	    1.06633	   -3.94793	 110.0	 3	    1.12000	    0.95000;
	1047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06654	   -3.92805	 110.0	 3	    1.12000	    0.95000;
	1048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07659	   -1.87712	 110.0	 3	    1.12000	    0.95000;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07659	   -1.87711	 110.0	 3	    1.12000	    0.95000;
	1050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06653	   -3.92789	 110.0	 3	    1.12000	    0.95000;
	1051	 1	 23.58	 6.93	 0.0	 0.0	 1	    1.08700	    0.68673	 110.0	 3	    1.12000	    0.95000;
	1052	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07716	   -1.74534	 110.0	 3	    1.12000	    0.95000;
	1053	 2	 9.49	 8.42	 0.0	 0.0	 1	    1.06059	   -2.27606	 110.0	 3	    1.12000	    0.95000;
	1054	 2	 7.59	 8.59	 0.0	 0.0	 1	    1.07426	   -2.44770	 110.0	 3	    1.12000	    0.95000;
	1055	 1	 6.5	 1.75	 0.0	 0.0	 1	    1.04598	   -6.56777	 110.0	 3	    1.12000	    0.95000;
	1056	 1	 6.99	 0.88	 0.0	 0.0	 1	    1.05579	   -2.71714	 110.0	 3	    1.12000	    0.95000;
	1057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05579	   -2.71415	 110.0	 3	    1.12000	    0.95000;
	1058	 1	 17.49	 3.16	 0.0	 0.0	 1	    1.06726	   -1.02187	 110.0	 3	    1.12000	    0.95000;
	1059	 1	 59.34	 31.82	 0.0	 0.0	 1	    1.05970	   -2.55242	 110.0	 3	    1.12000	    0.95000;
	1060	 1	 39.87	 16.04	 0.0	 0.0	 1	    1.01485	   -1.93540	 110.0	 3	    1.12000	    0.95000;
	1061	 1	 8.09	 0.61	 0.0	 0.0	 1	    1.05701	   -2.62557	 110.0	 3	    1.12000	    0.95000;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07354	   -4.63468	 110.0	 3	    1.12000	    0.95000;
	1063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05701	   -2.62213	 110.0	 3	    1.12000	    0.95000;
	1064	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.10400	   -1.70120	 110.0	 3	    1.12000	    0.95000;
	1065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10422	   -1.68584	 110.0	 3	    1.12000	    0.95000;
	1066	 1	 17.59	 4.91	 0.0	 0.0	 1	    1.06252	   -1.43995	 110.0	 3	    1.12000	    0.95000;
	1067	 1	 5.7	 2.02	 0.0	 0.0	 1	    1.06519	   -1.58361	 110.0	 3	    1.12000	    0.95000;
	1068	 1	 1.0	 0.09	 0.0	 0.0	 1	    1.06488	   -1.63325	 110.0	 3	    1.12000	    0.95000;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06527	   -1.57970	 110.0	 3	    1.12000	    0.95000;
	1070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06489	   -1.63203	 110.0	 3	    1.12000	    0.95000;
	1071	 1	 1.2	 0.61	 0.0	 0.0	 1	    1.08531	    0.14824	 110.0	 3	    1.12000	    0.95000;
	1072	 1	 4.7	 1.05	 0.0	 0.0	 1	    1.07518	   -4.72360	 110.0	 3	    1.12000	    0.95000;
	1073	 1	 4.1	 1.93	 0.0	 0.0	 1	    1.07520	   -4.71963	 110.0	 3	    1.12000	    0.95000;
	1074	 1	 6.6	 1.75	 0.0	 0.0	 1	    1.07190	   -7.99409	 110.0	 3	    1.12000	    0.95000;
	1075	 1	 10.19	 2.54	 0.0	 0.0	 1	    1.07147	   -5.64938	 110.0	 3	    1.12000	    0.95000;
	1076	 1	 1.4	 0.09	 0.0	 0.0	 1	    1.08241	   -0.94777	 110.0	 3	    1.12000	    0.95000;
	1077	 1	 12.29	 4.65	 0.0	 0.0	 1	    1.08508	    0.04289	 110.0	 3	    1.12000	    0.95000;
	1078	 1	 4.4	 1.49	 0.0	 0.0	 1	    1.07310	   -6.55829	 110.0	 3	    1.12000	    0.95000;
	1079	 1	 11.09	 4.38	 0.0	 0.0	 1	    1.04293	   -6.01355	 110.0	 3	    1.12000	    0.95000;
	1080	 1	 9.69	 3.42	 0.0	 0.0	 1	    1.07635	   -5.08209	 110.0	 3	    1.12000	    0.95000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07638	   -5.07812	 110.0	 3	    1.12000	    0.95000;
	1082	 1	 7.69	 1.58	 0.0	 0.0	 1	    1.05929	   -2.42989	 110.0	 3	    1.12000	    0.95000;
	1083	 1	 5.1	 1.14	 0.0	 0.0	 1	    1.05653	   -2.68554	 110.0	 3	    1.12000	    0.95000;
	1084	 1	 5.1	 0.61	 0.0	 0.0	 1	    1.07860	   -1.42534	 110.0	 3	    1.12000	    0.95000;
	1085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06262	   -6.86930	 110.0	 3	    1.12000	    0.95000;
	1086	 1	 1.2	 1.05	 0.0	 0.0	 1	    1.06609	   -1.54771	 110.0	 3	    1.12000	    0.95000;
	1087	 1	 9.99	 4.12	 0.0	 0.0	 1	    1.07224	   -5.97786	 110.0	 3	    1.12000	    0.95000;
	1088	 1	 6.7	 2.89	 0.0	 0.0	 1	    1.07363	   -5.83703	 110.0	 3	    1.12000	    0.95000;
	1089	 1	 12.29	 2.02	 0.0	 0.0	 1	    1.06505	   -4.44807	 110.0	 3	    1.12000	    0.95000;
	1090	 1	 7.09	 1.93	 0.0	 0.0	 1	    1.04743	   -7.15077	 110.0	 3	    1.12000	    0.95000;
	1091	 1	 7.49	 1.93	 0.0	 0.0	 1	    1.04654	   -7.14496	 110.0	 3	    1.12000	    0.95000;
	1092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04811	   -7.12137	 110.0	 3	    1.12000	    0.95000;
	1093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04735	   -7.10447	 110.0	 3	    1.12000	    0.95000;
	1094	 1	 7.09	 1.84	 0.0	 0.0	 1	    1.07583	   -4.71055	 110.0	 3	    1.12000	    0.95000;
	1095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07353	   -4.63453	 110.0	 3	    1.12000	    0.95000;
	1096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06055	   -2.30785	 110.0	 3	    1.12000	    0.95000;
	1097	 1	 26.58	 7.8	 0.0	 0.0	 1	    1.07752	   -7.17750	 110.0	 3	    1.12000	    0.95000;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07752	   -7.17719	 110.0	 3	    1.12000	    0.95000;
	1099	 1	 6.2	 2.19	 0.0	 0.0	 1	    1.05925	   -2.48116	 110.0	 3	    1.12000	    0.95000;
	1100	 1	 2.7	 0.7	 0.0	 0.0	 1	    1.07059	   -5.79367	 110.0	 3	    1.12000	    0.95000;
	1101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07060	   -5.79255	 110.0	 3	    1.12000	    0.95000;
	1102	 1	 10.49	 1.05	 0.0	 0.0	 1	    1.07474	   -2.02399	 110.0	 3	    1.12000	    0.95000;
	1103	 1	 8.79	 0.61	 0.0	 0.0	 1	    1.07974	   -6.91985	 110.0	 3	    1.12000	    0.95000;
	1104	 1	 13.79	 3.16	 0.0	 0.0	 1	    1.05190	  -11.76793	 110.0	 3	    1.12000	    0.95000;
	1105	 2	 13.69	 9.21	 0.0	 0.0	 1	    1.07283	   -7.37153	 110.0	 3	    1.12000	    0.95000;
	1106	 2	 38.57	 13.94	 0.0	 0.0	 1	    1.07739	   -7.00971	 110.0	 3	    1.12000	    0.95000;
	1107	 2	 47.56	 14.2	 0.0	 0.0	 1	    1.07158	   -2.15492	 110.0	 3	    1.12000	    0.95000;
	1108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07159	   -2.15356	 110.0	 3	    1.12000	    0.95000;
	1109	 1	 2.3	 1.05	 0.0	 0.0	 1	    1.05171	   -9.27459	 110.0	 3	    1.12000	    0.95000;
	1110	 1	 9.59	 5.61	 0.0	 0.0	 1	    1.08543	   -3.64586	 110.0	 3	    1.12000	    0.95000;
	1111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05174	   -9.27307	 110.0	 3	    1.12000	    0.95000;
	1112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08559	   -3.64042	 110.0	 3	    1.12000	    0.95000;
	1113	 1	 5.7	 0.7	 0.0	 0.0	 1	    1.07234	   -4.65470	 110.0	 3	    1.12000	    0.95000;
	1114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07293	   -8.80161	 110.0	 3	    1.12000	    0.95000;
	1115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07149	   -9.07595	 110.0	 3	    1.12000	    0.95000;
	1116	 1	 5.7	 2.02	 0.0	 0.0	 1	    1.05257	   -3.53881	 110.0	 3	    1.12000	    0.95000;
	1117	 1	 7.39	 0.61	 0.0	 0.0	 1	    1.07791	    0.16661	 110.0	 3	    1.12000	    0.95000;
	1118	 1	 6.2	 1.75	 0.0	 0.0	 1	    1.05884	   -2.44596	 110.0	 3	    1.12000	    0.95000;
	1119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05926	   -2.42410	 110.0	 3	    1.12000	    0.95000;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07854	   -6.62150	 110.0	 3	    1.12000	    0.95000;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06358	   -6.92226	 110.0	 3	    1.12000	    0.95000;
	1122	 1	 13.79	 3.51	 0.0	 0.0	 1	    1.05497	   -6.96283	 110.0	 3	    1.12000	    0.95000;
	1123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06845	   -5.62030	 110.0	 3	    1.12000	    0.95000;
	1124	 1	 5.6	 0.09	 0.0	 0.0	 1	    1.05362	   -9.10076	 110.0	 3	    1.12000	    0.95000;
	1125	 1	 5.9	 1.23	 0.0	 0.0	 1	    1.07773	   -0.06571	 110.0	 3	    1.12000	    0.95000;
	1126	 1	 6.7	 2.1	 0.0	 0.0	 1	    1.04899	   -9.53368	 110.0	 3	    1.12000	    0.95000;
	1127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05393	   -9.07460	 110.0	 3	    1.12000	    0.95000;
	1128	 1	 9.89	 1.4	 0.0	 0.0	 1	    1.06079	   -7.31648	 110.0	 3	    1.12000	    0.95000;
	1129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06122	   -7.26881	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 4.0	 0.7	 0.0	 0.0	 1	    1.06985	   -5.83326	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06985	   -5.83160	 110.0	 3	    1.12000	    0.95000;
	1132	 1	 11.09	 2.54	 0.0	 0.0	 1	    1.06686	   -5.11462	 110.0	 3	    1.12000	    0.95000;
	1133	 1	 10.49	 2.63	 0.0	 0.0	 1	    1.06721	   -8.51890	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 3.0	 1.58	 0.0	 0.0	 1	    1.07555	   -0.24635	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07557	   -0.24451	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 10.99	 2.54	 0.0	 0.0	 1	    1.04957	   -9.49284	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 4.1	 2.1	 0.0	 0.0	 1	    1.10654	   -1.44963	 110.0	 3	    1.12000	    0.95000;
	1138	 2	 12.49	 8.42	 0.0	 0.0	 1	    1.07820	   -0.93251	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 1.2	 2.63	 0.0	 0.0	 1	    1.08312	   -1.06767	 110.0	 3	    1.12000	    0.95000;
	1140	 2	 16.59	 26.04	 0.0	 0.0	 1	    1.09383	    0.87665	 110.0	 3	    1.12000	    0.95000;
	1141	 2	 15.59	 20.43	 0.0	 0.0	 1	    1.09562	   -2.45232	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 19.29	 6.58	 0.0	 0.0	 1	    1.11564	    0.26968	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 6.5	 1.4	 0.0	 0.0	 1	    1.04239	   -7.59679	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 4.9	 0.0	 0.0	 0.0	 1	    1.07102	   -6.75949	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 12.59	 9.03	 0.0	 0.0	 1	    1.08239	   -3.80354	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 16.99	 2.19	 0.0	 0.0	 1	    1.08534	   -4.65413	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 11.29	 3.16	 0.0	 0.0	 1	    1.06566	   -4.28888	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 5.1	 1.05	 0.0	 0.0	 1	    1.05319	   -7.41485	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 8.09	 2.1	 0.0	 0.0	 1	    1.04013	  -11.89149	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 11.99	 2.28	 0.0	 0.0	 1	    1.11352	   -0.93657	 110.0	 3	    1.12000	    0.95000;
	1151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11365	   -0.92830	 110.0	 3	    1.12000	    0.95000;
	1152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07391	   -4.93484	 110.0	 3	    1.12000	    0.95000;
	1153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07390	   -4.93476	 110.0	 3	    1.12000	    0.95000;
	1154	 1	 5.5	 1.05	 0.0	 0.0	 1	    1.04517	   -8.05706	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 9.79	 4.3	 0.0	 0.0	 1	    1.07819	   -0.72699	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 1.4	 0.35	 0.0	 0.0	 1	    1.05918	   -2.32364	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06134	   -8.37245	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06134	   -8.37245	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07068	   -3.69359	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 12.59	 6.75	 0.0	 0.0	 1	    1.06564	   -4.76364	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07067	   -3.69348	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06665	   -4.72517	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 9.19	 2.81	 0.0	 0.0	 1	    1.07460	   -0.34022	 110.0	 3	    1.12000	    0.95000;
	1164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07012	   -7.64248	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 1.8	 0.0	 0.0	 0.0	 1	    1.06901	   -7.72949	 110.0	 3	    1.12000	    0.95000;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07012	   -7.64248	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06903	   -7.72836	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 7.89	 1.05	 0.0	 0.0	 1	    1.03816	   -9.40666	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 11.19	 1.75	 0.0	 0.0	 1	    1.05782	   -6.70296	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 10.89	 2.02	 0.0	 0.0	 1	    1.07303	   -7.20071	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 15.69	 2.45	 0.0	 0.0	 1	    1.08029	   -4.56686	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 5.3	 0.0	 0.0	 0.0	 1	    1.08097	   -3.98602	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 5.1	 1.14	 0.0	 0.0	 1	    1.06915	   -4.80250	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 5.3	 -0.53	 0.0	 0.0	 1	    1.06953	   -4.61120	 110.0	 3	    1.12000	    0.95000;
	1175	 2	 62.23	 19.2	 0.0	 0.0	 1	    1.08551	   -4.89168	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 9.99	 2.02	 0.0	 0.0	 1	    1.08141	   -5.39665	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 11.09	 0.0	 0.0	 0.0	 1	    1.08342	   -5.03563	 110.0	 3	    1.12000	    0.95000;
	1178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08151	   -5.39140	 110.0	 3	    1.12000	    0.95000;
	1179	 1	 13.39	 1.58	 0.0	 0.0	 1	    1.05208	   -9.14421	 110.0	 3	    1.12000	    0.95000;
	1180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	   -7.75119	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 6.2	 2.19	 0.0	 0.0	 1	    1.06026	  -10.47920	 110.0	 3	    1.12000	    0.95000;
	1182	 2	 7.99	 10.17	 0.0	 0.0	 1	    1.07369	   -5.30171	 110.0	 3	    1.12000	    0.95000;
	1183	 2	 14.59	 9.82	 0.0	 0.0	 1	    1.05924	   -2.32567	 110.0	 3	    1.12000	    0.95000;
	1184	 2	 10.39	 9.91	 0.0	 0.0	 1	    1.08117	   -4.78278	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 9.09	 1.84	 0.0	 0.0	 1	    1.05219	   -6.84119	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 7.49	 2.19	 0.0	 0.0	 1	    1.09194	    0.69313	 110.0	 3	    1.12000	    0.95000;
	1187	 1	 17.69	 5.26	 0.0	 0.0	 1	    1.09187	   -2.78832	 110.0	 3	    1.12000	    0.95000;
	1188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09228	    0.71054	 110.0	 3	    1.12000	    0.95000;
	1189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09268	   -2.74744	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 26.48	 5.17	 0.0	 0.0	 1	    1.04998	  -11.91740	 110.0	 3	    1.12000	    0.95000;
	1191	 2	 9.99	 10.78	 0.0	 0.0	 1	    1.09566	   -2.45263	 110.0	 3	    1.12000	    0.95000;
	1192	 2	 16.19	 11.92	 0.0	 0.0	 1	    1.08029	    0.39751	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 19.19	 1.05	 0.0	 0.0	 1	    1.04663	   -7.88324	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 3.4	 0.44	 0.0	 0.0	 1	    1.05851	   -2.52742	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 23.38	 5.61	 0.0	 0.0	 1	    1.06622	   -5.15914	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07909	   -4.13620	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 4.7	 0.88	 0.0	 0.0	 1	    1.08299	   -0.74893	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 16.69	 3.51	 0.0	 0.0	 1	    1.07756	   -1.08348	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08327	   -0.73007	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07862	   -1.01715	 110.0	 3	    1.12000	    0.95000;
	1201	 2	 14.59	 15.25	 0.0	 0.0	 1	    1.11221	   -1.10982	 110.0	 3	    1.12000	    0.95000;
	1202	 2	 18.79	 17.97	 0.0	 0.0	 1	    1.11225	   -1.10978	 110.0	 3	    1.12000	    0.95000;
	1203	 2	 23.58	 21.65	 0.0	 0.0	 1	    1.10981	   -1.24998	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 11.09	 1.93	 0.0	 0.0	 1	    1.07409	   -0.47799	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 13.79	 2.02	 0.0	 0.0	 1	    1.07475	   -4.45561	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.06431	   -6.63828	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 2.4	 0.7	 0.0	 0.0	 1	    1.08155	   -1.06594	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07179	   -0.53419	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07179	   -0.53419	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 13.79	 2.98	 0.0	 0.0	 1	    1.10712	   -1.36442	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 22.08	 4.3	 0.0	 0.0	 1	    1.10964	   -1.06864	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07370	   -5.92331	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07370	   -5.91972	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 8.09	 2.89	 0.0	 0.0	 1	    1.05457	   -3.84989	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 17.99	 2.45	 0.0	 0.0	 1	    1.03872	   -9.06628	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 6.0	 1.05	 0.0	 0.0	 1	    1.10758	   -1.53810	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 14.69	 0.0	 0.0	 0.0	 1	    1.10529	   -2.05259	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.07455	   -5.80350	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07470	   -5.79521	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 16.39	 6.05	 0.0	 0.0	 1	    1.05844	   -2.42084	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 1.5	 0.61	 0.0	 0.0	 1	    1.05763	   -8.69575	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05776	   -8.69042	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 12.99	 9.73	 0.0	 0.0	 1	    1.05955	   -2.27088	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 6.7	 1.4	 0.0	 0.0	 1	    1.05465	   -7.19250	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05367	   -7.27329	 110.0	 3	    1.12000	    0.95000;
	1226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05487	   -7.18001	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05367	   -7.27326	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 5.1	 0.09	 0.0	 0.0	 1	    1.07767	   -0.81092	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 18.89	 5.0	 0.0	 0.0	 1	    1.07986	   -1.23349	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05803	   -7.22565	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06179	   -7.11250	 110.0	 3	    1.12000	    0.95000;
	1232	 2	 18.29	 11.75	 0.0	 0.0	 1	    1.07074	   -5.78669	 110.0	 3	    1.12000	    0.95000;
	1233	 2	 8.49	 7.01	 0.0	 0.0	 1	    1.06262	   -6.86925	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 30.98	 9.47	 0.0	 0.0	 1	    1.05932	   -6.96472	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 6.89	 1.75	 0.0	 0.0	 1	    1.05049	   -9.06710	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 6.89	 1.23	 0.0	 0.0	 1	    1.07644	   -4.75552	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 1.4	 0.61	 0.0	 0.0	 1	    1.05946	   -2.53157	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 2.7	 0.7	 0.0	 0.0	 1	    1.04869	   -9.30893	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04872	   -9.30690	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 17.49	 4.73	 0.0	 0.0	 1	    1.08018	   -1.29690	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 9.89	 3.16	 0.0	 0.0	 1	    1.05639	   -2.39091	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 7.39	 1.93	 0.0	 0.0	 1	    1.06091	   -2.16891	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06092	   -2.16578	 110.0	 3	    1.12000	    0.95000;
	1244	 2	 31.78	 10.35	 0.0	 0.0	 1	    1.06799	   -1.63894	 110.0	 3	    1.12000	    0.95000;
	1245	 1	 6.6	 -1.75	 0.0	 0.0	 1	    1.06279	   -1.47413	 110.0	 3	    1.12000	    0.95000;
	1246	 1	 2.3	 -1.75	 0.0	 0.0	 1	    1.07045	   -0.79497	 110.0	 3	    1.12000	    0.95000;
	1247	 2	 10.29	 12.8	 0.0	 0.0	 1	    1.07099	   -0.67323	 110.0	 3	    1.12000	    0.95000;
	1248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07043	   -0.79139	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 31.58	 8.94	 0.0	 0.0	 1	    1.05079	   -6.44173	 110.0	 3	    1.12000	    0.95000;
	1250	 2	 29.08	 29.63	 0.0	 0.0	 1	    1.06132	   -2.11652	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 13.39	 5.52	 0.0	 0.0	 1	    1.06131	   -2.12024	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09514	    1.88417	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09514	    1.89972	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 7.39	 3.59	 0.0	 0.0	 1	    1.08521	   -0.08540	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 5.2	 2.19	 0.0	 0.0	 1	    1.08181	   -0.24663	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08636	   -0.05613	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08258	   -0.22397	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 10.79	 2.54	 0.0	 0.0	 1	    1.03896	  -12.00120	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 1.3	 0.7	 0.0	 0.0	 1	    1.06380	   -6.78051	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 22.38	 5.26	 0.0	 0.0	 1	    1.05241	   -7.38765	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05242	   -7.38458	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 15.79	 2.1	 0.0	 0.0	 1	    1.07822	   -3.84204	 110.0	 3	    1.12000	    0.95000;
	1263	 1	 14.59	 4.12	 0.0	 0.0	 1	    1.03651	  -11.64592	 110.0	 3	    1.12000	    0.95000;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05957	  -10.81113	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05956	  -10.81103	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 20.09	 7.1	 0.0	 0.0	 1	    1.05989	   -2.32836	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 9.19	 2.89	 0.0	 0.0	 1	    1.07099	   -9.13702	 110.0	 3	    1.12000	    0.95000;
	1268	 2	 4.1	 0.7	 0.0	 0.0	 1	    1.04790	   -8.31655	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 13.19	 3.24	 0.0	 0.0	 1	    1.08871	   -3.15635	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 4.1	 1.93	 0.0	 0.0	 1	    1.06030	   -2.21963	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06036	   -2.21699	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 3.3	 0.79	 0.0	 0.0	 1	    1.08192	   -3.85480	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.07946	   -4.27926	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08192	   -3.85346	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07947	   -4.27787	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 25.28	 9.38	 0.0	 0.0	 1	    1.07273	   -0.48758	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 15.99	 3.95	 0.0	 0.0	 1	    1.07216	   -9.31971	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 17.09	 7.54	 0.0	 0.0	 1	    1.06634	   -5.12645	 110.0	 3	    1.12000	    0.95000;
	1279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07405	   -0.49061	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 3.7	 1.4	 0.0	 0.0	 1	    1.07323	   -5.95560	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07372	   -5.92013	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 13.49	 1.84	 0.0	 0.0	 1	    1.07237	   -0.91403	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 7.69	 0.26	 0.0	 0.0	 1	    1.05962	   -6.64738	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 7.39	 2.45	 0.0	 0.0	 1	    1.10663	   -1.44409	 110.0	 3	    1.12000	    0.95000;
	1285	 1	 4.4	 1.84	 0.0	 0.0	 1	    1.05347	   -3.47125	 110.0	 3	    1.12000	    0.95000;
	1286	 1	 11.09	 3.68	 0.0	 0.0	 1	    1.07780	    0.18928	 110.0	 3	    1.12000	    0.95000;
	1287	 1	 6.7	 1.23	 0.0	 0.0	 1	    1.09466	   -2.54450	 110.0	 3	    1.12000	    0.95000;
	1288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07783	    0.19382	 110.0	 3	    1.12000	    0.95000;
	1289	 1	 15.29	 2.02	 0.0	 0.0	 1	    1.04934	   -8.02179	 110.0	 3	    1.12000	    0.95000;
	1290	 1	 17.89	 5.44	 0.0	 0.0	 1	    1.06063	   -2.20016	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 23.28	 8.07	 0.0	 0.0	 1	    1.05698	   -2.15989	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 2.5	 0.7	 0.0	 0.0	 1	    1.07009	   -9.50342	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 13.09	 3.24	 0.0	 0.0	 1	    1.08297	   -4.54153	 110.0	 3	    1.12000	    0.95000;
	1294	 1	 8.89	 0.7	 0.0	 0.0	 1	    1.08854	   -4.27036	 110.0	 3	    1.12000	    0.95000;
	1295	 1	 8.99	 0.61	 0.0	 0.0	 1	    1.06319	   -1.55677	 110.0	 3	    1.12000	    0.95000;
	1296	 1	 7.49	 2.45	 0.0	 0.0	 1	    1.10563	   -1.47888	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 7.79	 1.84	 0.0	 0.0	 1	    1.05493	   -3.36334	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05546	   -3.31407	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07557	   -0.24512	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07557	   -0.24452	 110.0	 3	    1.12000	    0.95000;
	1301	 1	 8.29	 0.79	 0.0	 0.0	 1	    1.07477	   -6.64594	 110.0	 3	    1.12000	    0.95000;
	1302	 1	 3.0	 0.79	 0.0	 0.0	 1	    1.09509	   -2.50473	 110.0	 3	    1.12000	    0.95000;
	1303	 1	 1.8	 0.61	 0.0	 0.0	 1	    1.08168	   -0.32404	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 17.09	 0.0	 0.0	 0.0	 1	    1.07151	   -0.74121	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07669	    0.07437	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07151	   -0.73413	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07669	    0.07437	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 15.59	 2.63	 0.0	 0.0	 1	    1.08962	   -4.10782	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 8.99	 0.79	 0.0	 0.0	 1	    1.03569	   -9.30719	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 7.09	 2.28	 0.0	 0.0	 1	    1.05996	   -2.21728	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 3.0	 1.23	 0.0	 0.0	 1	    1.06260	   -1.98308	 110.0	 3	    1.12000	    0.95000;
	1312	 1	 12.89	 5.79	 0.0	 0.0	 1	    1.06427	   -6.60302	 110.0	 3	    1.12000	    0.95000;
	1313	 1	 6.5	 1.75	 0.0	 0.0	 1	    1.04719	  -11.57741	 110.0	 3	    1.12000	    0.95000;
	1314	 1	 2.9	 0.26	 0.0	 0.0	 1	    1.05844	   -2.40152	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05852	   -2.39567	 110.0	 3	    1.12000	    0.95000;
	1316	 2	 4.6	 0.35	 0.0	 0.0	 1	    1.08619	   -4.55662	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 3.4	 2.02	 0.0	 0.0	 1	    1.08901	   -4.21648	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08631	   -4.54701	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08922	   -4.21015	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 10.49	 1.49	 0.0	 0.0	 1	    1.10601	   -0.89229	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05111	   -8.61283	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 7.39	 2.02	 0.0	 0.0	 1	    1.04604	   -8.94598	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05111	   -8.61283	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 29.68	 9.82	 0.0	 0.0	 1	    1.03514	  -11.61898	 110.0	 3	    1.12000	    0.95000;
	1325	 2	 15.79	 3.42	 0.0	 0.0	 1	    1.10854	   -1.27040	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 20.88	 7.8	 0.0	 0.0	 1	    1.06485	   -1.73528	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 2.2	 0.88	 0.0	 0.0	 1	    1.06222	   -1.51127	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 7.69	 4.12	 0.0	 0.0	 1	    1.06439	   -1.40615	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 29.78	 4.91	 0.0	 0.0	 1	    1.06855	   -1.51158	 110.0	 3	    1.12000	    0.95000;
	1330	 1	 16.79	 0.0	 0.0	 0.0	 1	    1.06942	   -1.56941	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 1.8	 0.7	 0.0	 0.0	 1	    1.05932	   -2.54982	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 9.79	 2.89	 0.0	 0.0	 1	    1.07212	   -5.25919	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 14.19	 4.3	 0.0	 0.0	 1	    1.06988	   -5.79889	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07252	   -5.23046	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07051	   -5.75136	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 8.29	 1.05	 0.0	 0.0	 1	    1.06476	   -6.72005	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 4.4	 0.79	 0.0	 0.0	 1	    1.09342	   -2.26363	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 6.89	 1.93	 0.0	 0.0	 1	    1.11066	   -1.22577	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 2.3	 0.7	 0.0	 0.0	 1	    1.07387	   -9.35117	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 20.48	 6.14	 0.0	 0.0	 1	    1.05109	   -7.46797	 110.0	 3	    1.12000	    0.95000;
	1341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04963	   -9.49375	 110.0	 3	    1.12000	    0.95000;
	1342	 1	 10.19	 2.02	 0.0	 0.0	 1	    1.06816	   -6.27625	 110.0	 3	    1.12000	    0.95000;
	1343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07925	   -1.65284	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07924	   -1.65157	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 10.79	 3.24	 0.0	 0.0	 1	    1.10748	   -1.32941	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 13.39	 3.24	 0.0	 0.0	 1	    1.11020	   -1.01248	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 6.4	 0.61	 0.0	 0.0	 1	    1.06369	   -6.71389	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 14.39	 3.42	 0.0	 0.0	 1	    1.09305	   -4.15091	 110.0	 3	    1.12000	    0.95000;
	1349	 2	 17.09	 2.63	 0.0	 0.0	 1	    1.02874	   -9.77390	 110.0	 3	    1.12000	    0.95000;
	1350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02993	   -9.93423	 110.0	 3	    1.12000	    0.95000;
	1351	 1	 5.1	 1.23	 0.0	 0.0	 1	    1.05719	   -8.72564	 110.0	 3	    1.12000	    0.95000;
	1352	 1	 3.0	 0.7	 0.0	 0.0	 1	    1.08056	   -4.00709	 110.0	 3	    1.12000	    0.95000;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08068	   -3.99573	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 3.1	 0.7	 0.0	 0.0	 1	    1.07307	   -8.93762	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 16.69	 4.91	 0.0	 0.0	 1	    1.08072	   -0.93835	 110.0	 3	    1.12000	    0.95000;
	1356	 2	 20.19	 7.28	 0.0	 0.0	 1	    1.06491	   -1.56440	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 16.89	 2.1	 0.0	 0.0	 1	    1.08089	   -0.51982	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 17.89	 5.26	 0.0	 0.0	 1	    1.06908	   -4.22914	 110.0	 3	    1.12000	    0.95000;
	1359	 2	 3.3	 1.4	 0.0	 0.0	 1	    1.06024	  -11.28663	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 11.99	 2.54	 0.0	 0.0	 1	    1.05063	   -8.64010	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 2.3	 0.7	 0.0	 0.0	 1	    1.06940	   -4.69320	 110.0	 3	    1.12000	    0.95000;
	1362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06946	   -4.68900	 110.0	 3	    1.12000	    0.95000;
	1363	 1	 24.18	 0.0	 0.0	 0.0	 1	    1.06055	   -7.19785	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 14.49	 4.91	 0.0	 0.0	 1	    1.06574	   -7.75695	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06578	   -7.75088	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 17.69	 4.73	 0.0	 0.0	 1	    1.07458	   -9.35302	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 17.89	 1.05	 0.0	 0.0	 1	    1.05245	   -6.67834	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 16.39	 4.12	 0.0	 0.0	 1	    1.07715	   -0.93010	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 4.2	 1.05	 0.0	 0.0	 1	    1.06429	   -2.40278	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07942	   -7.10793	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07942	   -7.10793	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 10.29	 3.42	 0.0	 0.0	 1	    1.06917	   -4.85911	 110.0	 3	    1.12000	    0.95000;
	1373	 1	 0.3	 0.0	 0.0	 0.0	 1	    1.11137	   -1.17964	 110.0	 3	    1.12000	    0.95000;
	1374	 1	 5.7	 0.79	 0.0	 0.0	 1	    1.07036	   -5.78671	 110.0	 3	    1.12000	    0.95000;
	1375	 1	 9.59	 3.24	 0.0	 0.0	 1	    1.07094	   -0.68784	 110.0	 3	    1.12000	    0.95000;
	1376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07095	   -0.68561	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 1.5	 0.0	 0.0	 0.0	 1	    1.08573	   -3.63679	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08576	   -3.63247	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 7.69	 1.49	 0.0	 0.0	 1	    1.07901	   -7.09669	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 20.48	 5.96	 0.0	 0.0	 1	    1.08138	   -3.84102	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 16.69	 3.59	 0.0	 0.0	 1	    1.05310	   -9.14007	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06027	   -6.71185	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06028	   -6.71142	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05459	   -8.70852	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 10.29	 2.02	 0.0	 0.0	 1	    1.07512	   -5.15787	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 16.79	 1.93	 0.0	 0.0	 1	    1.11729	    0.66777	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 15.79	 1.84	 0.0	 0.0	 1	    1.10786	   -1.55183	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 10.29	 3.24	 0.0	 0.0	 1	    1.07881	   -7.12582	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 13.19	 5.08	 0.0	 0.0	 1	    1.07196	   -7.10843	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 9.29	 2.02	 0.0	 0.0	 1	    1.06674	   -1.33534	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 8.89	 0.7	 0.0	 0.0	 1	    1.07091	   -0.68649	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07106	   -0.67235	 110.0	 3	    1.12000	    0.95000;
	1393	 2	 8.09	 3.33	 0.0	 0.0	 1	    1.05994	  -10.62915	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05995	  -10.62810	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 0.5	 0.0	 0.0	 0.0	 1	    1.09497	   -2.52924	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09383	    0.87662	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09498	   -2.52884	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 6.3	 2.63	 0.0	 0.0	 1	    1.09997	    2.55028	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 12.29	 4.65	 0.0	 0.0	 1	    1.07058	   -1.48058	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07905	    0.21169	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07905	    0.21174	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 5.2	 1.58	 0.0	 0.0	 1	    1.07151	   -9.88635	 110.0	 3	    1.12000	    0.95000;
	1403	 2	 9.69	 3.95	 0.0	 0.0	 1	    1.06062	   -2.24907	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 11.79	 3.16	 0.0	 0.0	 1	    1.08056	   -4.01234	 110.0	 3	    1.12000	    0.95000;
	1405	 1	 3.3	 1.05	 0.0	 0.0	 1	    1.08366	   -3.86921	 110.0	 3	    1.12000	    0.95000;
	1406	 1	 4.1	 1.58	 0.0	 0.0	 1	    1.06058	   -7.04491	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06069	   -7.03931	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 16.69	 6.14	 0.0	 0.0	 1	    1.05310	   -3.50509	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 3.7	 1.05	 0.0	 0.0	 1	    1.07152	   -8.96340	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 8.09	 2.02	 0.0	 0.0	 1	    1.07551	   -1.60902	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 10.29	 3.68	 0.0	 0.0	 1	    1.05344	   -3.51219	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08974	   -3.34284	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08973	   -3.34278	 110.0	 3	    1.12000	    0.95000;
	1414	 1	 1.5	 0.61	 0.0	 0.0	 1	    1.06499	   -8.85330	 110.0	 3	    1.12000	    0.95000;
	1415	 1	 16.69	 5.26	 0.0	 0.0	 1	    1.06705	   -7.65680	 110.0	 3	    1.12000	    0.95000;
	1416	 2	 20.98	 26.13	 0.0	 0.0	 1	    1.10198	    2.78089	 110.0	 3	    1.12000	    0.95000;
	1417	 2	 10.79	 16.57	 0.0	 0.0	 1	    1.12000	   -0.23580	 110.0	 3	    1.12000	    0.95000;
	1418	 2	 13.69	 15.43	 0.0	 0.0	 1	    1.06136	   -2.78116	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 11.89	 0.0	 0.0	 0.0	 1	    1.07895	   -7.06884	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 5.2	 0.35	 0.0	 0.0	 1	    1.10088	   -2.68189	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 5.2	 1.84	 0.0	 0.0	 1	    1.07135	   -5.83387	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 2.3	 0.79	 0.0	 0.0	 1	    1.07135	   -5.83429	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07248	   -5.56527	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 5.2	 2.02	 0.0	 0.0	 1	    1.07290	   -0.37665	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 1.4	 0.0	 0.0	 0.0	 1	    1.06261	   -1.45464	 110.0	 3	    1.12000	    0.95000;
	1426	 2	 15.39	 10.61	 0.0	 0.0	 1	    1.12000	    0.90451	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 2.2	 0.7	 0.0	 0.0	 1	    1.06714	   -4.42376	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 3.8	 1.05	 0.0	 0.0	 1	    1.04753	   -7.17620	 110.0	 3	    1.12000	    0.95000;
	1429	 2	 8.09	 2.45	 0.0	 0.0	 1	    1.04604	   -7.21299	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 5.2	 0.44	 0.0	 0.0	 1	    1.06620	   -8.71424	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06675	   -4.40871	 110.0	 3	    1.12000	    0.95000;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06675	   -4.40956	 110.0	 3	    1.12000	    0.95000;
	1433	 1	 11.39	 3.24	 0.0	 0.0	 1	    1.04967	   -7.71079	 110.0	 3	    1.12000	    0.95000;
	1434	 1	 10.99	 3.16	 0.0	 0.0	 1	    1.07872	   -5.03151	 110.0	 3	    1.12000	    0.95000;
	1435	 1	 23.08	 7.98	 0.0	 0.0	 1	    1.05773	   -2.12828	 110.0	 3	    1.12000	    0.95000;
	1436	 1	 5.2	 2.02	 0.0	 0.0	 1	    1.07625	   -1.90564	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 1.8	 1.05	 0.0	 0.0	 1	    1.07860	   -1.40289	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 5.4	 2.02	 0.0	 0.0	 1	    1.08853	    0.97956	 110.0	 3	    1.12000	    0.95000;
	1439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07894	   -1.39431	 110.0	 3	    1.12000	    0.95000;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08945	    1.00877	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 6.5	 1.49	 0.0	 0.0	 1	    1.08748	   -3.51769	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 3.7	 0.35	 0.0	 0.0	 1	    1.08094	   -3.98624	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08773	   -3.49600	 110.0	 3	    1.12000	    0.95000;
	1444	 1	 19.89	 3.95	 0.0	 0.0	 1	    1.09544	   -2.58542	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 3.4	 1.58	 0.0	 0.0	 1	    1.07196	   -0.52233	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 5.6	 0.61	 0.0	 0.0	 1	    1.06835	   -6.07750	 110.0	 3	    1.12000	    0.95000;
	1447	 1	 6.7	 1.58	 0.0	 0.0	 1	    1.06809	   -6.08342	 110.0	 3	    1.12000	    0.95000;
	1448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06865	   -6.05568	 110.0	 3	    1.12000	    0.95000;
	1449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06852	   -6.05945	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 12.89	 5.08	 0.0	 0.0	 1	    1.07431	   -2.29044	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 2.3	 0.26	 0.0	 0.0	 1	    1.07383	   -1.95881	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 13.19	 1.58	 0.0	 0.0	 1	    1.05531	   -8.92275	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 10.99	 1.58	 0.0	 0.0	 1	    1.06140	   -8.35240	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 3.4	 0.79	 0.0	 0.0	 1	    1.06309	   -6.43674	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05575	   -4.02502	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05575	   -4.02502	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 5.5	 2.02	 0.0	 0.0	 1	    1.05673	   -2.55258	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 6.3	 2.19	 0.0	 0.0	 1	    1.05855	   -2.45030	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05674	   -2.55024	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05877	   -2.43348	 110.0	 3	    1.12000	    0.95000;
	1461	 1	 17.59	 4.73	 0.0	 0.0	 1	    1.06012	   -2.58541	 110.0	 3	    1.12000	    0.95000;
	1462	 1	 13.39	 4.91	 0.0	 0.0	 1	    1.05983	   -2.22638	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.07313	   -5.41771	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 1.8	 0.88	 0.0	 0.0	 1	    1.05684	   -2.63261	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07061	   -1.48107	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05788	   -7.19056	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 19.69	 9.56	 0.0	 0.0	 1	    1.08223	   -4.73280	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04962	   -9.49351	 110.0	 3	    1.12000	    0.95000;
	1469	 2	 18.49	 3.95	 0.0	 0.0	 1	    1.05541	  -11.75962	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05540	  -11.75877	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 5.6	 0.61	 0.0	 0.0	 1	    1.07711	   -7.20772	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 16.09	 6.05	 0.0	 0.0	 1	    1.07589	   -7.24966	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 11.09	 5.17	 0.0	 0.0	 1	    1.04943	  -11.94417	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 6.7	 2.02	 0.0	 0.0	 1	    1.04978	  -11.93297	 110.0	 3	    1.12000	    0.95000;
	1475	 2	 11.79	 5.08	 0.0	 0.0	 1	    1.06097	   -1.85795	 110.0	 3	    1.12000	    0.95000;
	1476	 1	 20.68	 4.73	 0.0	 0.0	 1	    1.04742	   -8.84954	 110.0	 3	    1.12000	    0.95000;
	1477	 1	 12.89	 1.75	 0.0	 0.0	 1	    1.05014	   -5.34661	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 14.69	 1.14	 0.0	 0.0	 1	    1.10009	   -2.39352	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 8.09	 4.91	 0.0	 0.0	 1	    1.07133	   -0.56670	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 3.7	 0.7	 0.0	 0.0	 1	    1.09606	   -3.33012	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 16.09	 0.79	 0.0	 0.0	 1	    1.09577	   -3.37399	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 18.89	 0.0	 0.0	 0.0	 1	    1.05787	   -7.19038	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 11.79	 3.59	 0.0	 0.0	 1	    1.07437	   -9.17980	 110.0	 3	    1.12000	    0.95000;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07306	   -9.21648	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 5.4	 0.09	 0.0	 0.0	 1	    1.06611	   -4.58653	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 2.3	 1.05	 0.0	 0.0	 1	    1.09414	   -2.47742	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 12.29	 2.02	 0.0	 0.0	 1	    1.06070	   -2.21503	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 16.59	 1.58	 0.0	 0.0	 1	    1.05947	   -2.30414	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 21.98	 2.45	 0.0	 0.0	 1	    1.05384	   -6.84479	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 52.45	 19.2	 0.0	 0.0	 1	    1.07386	   -4.95579	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07387	   -4.95436	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 6.99	 1.58	 0.0	 0.0	 1	    1.06047	   -2.28800	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 8.09	 1.23	 0.0	 0.0	 1	    1.07365	   -6.99971	 110.0	 3	    1.12000	    0.95000;
	1494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07384	   -6.97742	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 7.99	 2.19	 0.0	 0.0	 1	    1.06030	   -2.27635	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 14.79	 2.02	 0.0	 0.0	 1	    1.05819	   -7.22848	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 8.79	 1.05	 0.0	 0.0	 1	    1.06027	   -7.23183	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05888	   -7.18886	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06067	   -7.20803	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 3.2	 0.88	 0.0	 0.0	 1	    1.07144	   -9.21560	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 3.4	 2.1	 0.0	 0.0	 1	    1.09359	   -3.67408	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07716	   -9.38569	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07710	   -9.38581	 110.0	 3	    1.12000	    0.95000;
	1504	 2	 64.73	 20.95	 0.0	 0.0	 1	    1.05573	   -4.02490	 110.0	 3	    1.12000	    0.95000;
	1505	 2	 60.04	 5.44	 0.0	 0.0	 1	    1.07699	   -5.67988	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 13.19	 3.95	 0.0	 0.0	 1	    1.07606	   -0.97988	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 13.39	 4.03	 0.0	 0.0	 1	    1.07820	   -0.72070	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 28.08	 8.07	 0.0	 0.0	 1	    1.07705	   -0.81794	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 7.69	 2.19	 0.0	 0.0	 1	    1.07250	   -4.66082	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 8.19	 2.28	 0.0	 0.0	 1	    1.06032	   -2.32667	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07260	   -4.65540	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 21.88	 6.75	 0.0	 0.0	 1	    1.05165	   -9.26971	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 9.29	 2.02	 0.0	 0.0	 1	    1.08826	    0.40911	 110.0	 3	    1.12000	    0.95000;
	1514	 2	 10.29	 2.98	 0.0	 0.0	 1	    1.09514	    1.88420	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 6.99	 0.09	 0.0	 0.0	 1	    1.07146	  -10.05357	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 8.59	 1.14	 0.0	 0.0	 1	    1.07118	   -5.54799	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 16.09	 4.73	 0.0	 0.0	 1	    1.07594	   -1.04433	 110.0	 3	    1.12000	    0.95000;
	1518	 1	 14.79	 4.73	 0.0	 0.0	 1	    1.05526	   -2.39595	 110.0	 3	    1.12000	    0.95000;
	1519	 1	 11.29	 0.0	 0.0	 0.0	 1	    1.07190	   -2.31286	 110.0	 3	    1.12000	    0.95000;
	1520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07258	   -2.26609	 110.0	 3	    1.12000	    0.95000;
	1521	 1	 0.3	 0.79	 0.0	 0.0	 1	    1.05215	   -9.15281	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05216	   -9.15268	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10895	   -1.60370	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10817	   -1.40161	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 14.79	 3.42	 0.0	 0.0	 1	    1.07749	   -1.25659	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 7.29	 2.02	 0.0	 0.0	 1	    1.06195	   -6.92969	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 13.29	 4.03	 0.0	 0.0	 1	    1.11079	   -1.10332	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 12.89	 3.16	 0.0	 0.0	 1	    1.06902	   -5.12261	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 6.6	 1.93	 0.0	 0.0	 1	    1.07427	   -4.56599	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 6.8	 1.93	 0.0	 0.0	 1	    1.07150	   -4.77362	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07434	   -4.56272	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07160	   -4.76600	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 11.39	 2.98	 0.0	 0.0	 1	    1.06090	   -2.63665	 110.0	 3	    1.12000	    0.95000;
	1534	 2	 12.19	 4.73	 0.0	 0.0	 1	    1.05593	   -3.36914	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 3.5	 2.1	 0.0	 0.0	 1	    1.05014	   -9.30038	 110.0	 3	    1.12000	    0.95000;
	1536	 2	 16.99	 21.22	 0.0	 0.0	 1	    1.07561	   -0.26600	 110.0	 3	    1.12000	    0.95000;
	1537	 2	 16.69	 26.56	 0.0	 0.0	 1	    1.08464	   -5.90302	 110.0	 3	    1.12000	    0.95000;
	1538	 2	 17.79	 21.13	 0.0	 0.0	 1	    1.07874	    0.30950	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08105	   -3.97311	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 8.69	 2.63	 0.0	 0.0	 1	    1.08380	   -3.85844	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 8.69	 1.93	 0.0	 0.0	 1	    1.05336	   -2.59122	 110.0	 3	    1.12000	    0.95000;
	1542	 2	 10.19	 3.33	 0.0	 0.0	 1	    1.07692	   -5.68688	 110.0	 3	    1.12000	    0.95000;
	1543	 2	 28.08	 5.79	 0.0	 0.0	 1	    1.09486	   -2.19542	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 15.89	 5.44	 0.0	 0.0	 1	    1.09720	    2.19313	 110.0	 3	    1.12000	    0.95000;
	1545	 1	 3.4	 0.61	 0.0	 0.0	 1	    1.07878	   -4.36912	 110.0	 3	    1.12000	    0.95000;
	1546	 1	 23.08	 4.3	 0.0	 0.0	 1	    1.06484	   -1.68825	 110.0	 3	    1.12000	    0.95000;
	1547	 1	 9.19	 2.89	 0.0	 0.0	 1	    1.11380	   -0.73834	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11396	   -0.72540	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 25.88	 4.12	 0.0	 0.0	 1	    1.09423	   -2.45565	 110.0	 3	    1.12000	    0.95000;
	1550	 2	 15.49	 6.05	 0.0	 0.0	 1	    1.06021	   -2.86294	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 5.6	 2.02	 0.0	 0.0	 1	    1.10154	    2.74970	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 15.99	 -26.65	 0.0	 0.0	 1	    1.08155	   -6.99299	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 4.6	 0.09	 0.0	 0.0	 1	    1.06682	   -6.48970	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 3.1	 0.35	 0.0	 0.0	 1	    1.05516	  -11.77700	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 1.9	 0.7	 0.0	 0.0	 1	    1.05520	  -11.76767	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 13.09	 2.63	 0.0	 0.0	 1	    1.08123	   -4.78119	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 0.4	 0.09	 0.0	 0.0	 1	    1.07475	   -5.82978	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 0.3	 0.09	 0.0	 0.0	 1	    1.08329	   -0.80415	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 0.3	 0.09	 0.0	 0.0	 1	    1.08326	   -0.80459	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06449	   -1.17355	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07239	   -1.24870	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03883	   -8.95325	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06193	   -6.84264	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06165	   -6.85859	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 58.04	 24.64	 0.0	 0.0	 1	    1.04817	   -9.29901	 110.0	 3	    1.12000	    0.95000;
	1566	 2	 5.9	 7.01	 0.0	 0.0	 1	    1.07558	   -5.22067	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 9.99	 2.54	 0.0	 0.0	 1	    1.06839	   -4.95589	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 3.3	 0.7	 0.0	 0.0	 1	    1.06933	   -4.80537	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06841	   -4.95173	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06934	   -4.80399	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 8.69	 0.61	 0.0	 0.0	 1	    1.07858	   -6.69651	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 26.78	 2.1	 0.0	 0.0	 1	    1.10296	   -2.66163	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 21.88	 8.59	 0.0	 0.0	 1	    1.04904	   -9.36566	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 14.39	 1.4	 0.0	 0.0	 1	    1.06558	   -4.18568	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 10.79	 1.05	 0.0	 0.0	 1	    1.07134	   -3.00685	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 7.89	 0.79	 0.0	 0.0	 1	    1.04995	   -7.69395	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07890	   -5.01488	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 12.89	 9.12	 0.0	 0.0	 1	    1.06759	   -0.75805	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 13.29	 3.51	 0.0	 0.0	 1	    1.11023	   -1.01804	 110.0	 3	    1.12000	    0.95000;
	1580	 1	 7.69	 2.28	 0.0	 0.0	 1	    1.08508	   -4.87797	 110.0	 3	    1.12000	    0.95000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08508	   -4.87782	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 8.69	 0.0	 0.0	 0.0	 1	    1.07342	   -5.94422	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08047	   -4.17792	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 11.79	 2.1	 0.0	 0.0	 1	    1.07258	   -1.33583	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.06918	   -2.29803	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 2.3	 0.0	 0.0	 0.0	 1	    1.07301	   -5.96463	 110.0	 3	    1.12000	    0.95000;
	1587	 2	 34.87	 12.36	 0.0	 0.0	 1	    1.06998	   -1.52920	 110.0	 3	    1.12000	    0.95000;
	1588	 1	 5.4	 2.98	 0.0	 0.0	 1	    1.06169	   -1.44838	 110.0	 3	    1.12000	    0.95000;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06214	   -1.42608	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 9.59	 1.75	 0.0	 0.0	 1	    1.06389	   -1.24790	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07794	    0.16278	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06448	   -1.18320	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 11.09	 2.02	 0.0	 0.0	 1	    1.07349	   -5.92020	 110.0	 3	    1.12000	    0.95000;
	1594	 1	 14.69	 5.44	 0.0	 0.0	 1	    1.07294	   -5.96539	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 2.1	 0.26	 0.0	 0.0	 1	    1.06740	   -8.12034	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 12.89	 2.1	 0.0	 0.0	 1	    1.07967	   -6.96971	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 6.0	 0.7	 0.0	 0.0	 1	    1.08010	   -6.94688	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 15.59	 4.65	 0.0	 0.0	 1	    1.08416	   -0.05295	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 3.7	 0.35	 0.0	 0.0	 1	    1.06408	   -6.67555	 110.0	 3	    1.12000	    0.95000;
	1600	 2	 41.46	 8.94	 0.0	 0.0	 1	    1.06210	   -2.45668	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07179	   -1.80346	 110.0	 3	    1.12000	    0.95000;
	1602	 2	 8.46	 6.1	 0.0	 0.0	 1	    1.11999	  -10.07920	 110.0	 4	    1.12000	    0.95000;
	1603	 2	 8.57	 5.9	 0.0	 0.0	 1	    1.12000	  -10.02467	 110.0	 4	    1.12000	    0.95000;
	1604	 1	 5.5	 3.0	 0.0	 0.0	 1	    1.11562	  -10.17987	 110.0	 4	    1.12000	    0.95000;
	1605	 1	 13.19	 6.0	 0.0	 0.0	 1	    1.11588	  -10.17142	 110.0	 4	    1.12000	    0.95000;
	1606	 1	 8.57	 -1.7	 0.0	 0.0	 1	    1.09768	  -28.96008	 110.0	 4	    1.12000	    0.95000;
	1607	 1	 8.24	 2.1	 0.0	 0.0	 1	    1.08378	  -18.06370	 110.0	 4	    1.12000	    0.95000;
	1608	 1	 1.65	 0.0	 0.0	 0.0	 1	    1.07889	  -31.33960	 110.0	 4	    1.12000	    0.95000;
	1609	 2	 12.19	 3.2	 0.0	 0.0	 1	    1.06830	  -31.02053	 110.0	 4	    1.12000	    0.95000;
	1610	 1	 3.85	 0.6	 0.0	 0.0	 1	    1.11699	  -21.82901	 110.0	 4	    1.12000	    0.95000;
	1611	 1	 9.78	 1.4	 0.0	 0.0	 1	    1.11698	  -21.82946	 110.0	 4	    1.12000	    0.95000;
	1612	 1	 7.58	 2.1	 0.0	 0.0	 1	    1.07731	  -31.36081	 110.0	 4	    1.12000	    0.95000;
	1613	 1	 21.31	 4.3	 0.0	 0.0	 1	    1.07832	  -33.94694	 110.0	 4	    1.12000	    0.95000;
	1614	 1	 6.71	 1.3	 0.0	 0.0	 1	    1.09457	  -29.27543	 110.0	 4	    1.12000	    0.95000;
	1615	 1	 2.2	 0.5	 0.0	 0.0	 1	    1.02836	  -33.82173	 110.0	 4	    1.12000	    0.95000;
	1616	 1	 10.33	 6.4	 0.0	 0.0	 1	    1.07861	  -32.46278	 110.0	 4	    1.12000	    0.95000;
	1617	 2	 18.68	 1.5	 0.0	 0.0	 1	    1.10926	  -17.84830	 110.0	 4	    1.12000	    0.95000;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10927	  -17.84916	 110.0	 4	    1.12000	    0.95000;
	1619	 1	 10.99	 0.0	 0.0	 0.0	 1	    1.10860	  -18.09238	 110.0	 4	    1.12000	    0.95000;
	1620	 2	 19.35	 4.5	 0.0	 0.0	 1	    1.10822	  -21.72162	 110.0	 4	    1.12000	    0.95000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10822	  -21.72162	 110.0	 4	    1.12000	    0.95000;
	1622	 1	 22.19	 7.2	 0.0	 0.0	 1	    1.08794	  -29.22040	 110.0	 4	    1.12000	    0.95000;
	1623	 1	 7.14	 1.1	 0.0	 0.0	 1	    1.11773	  -21.72839	 110.0	 4	    1.12000	    0.95000;
	1624	 1	 5.5	 0.4	 0.0	 0.0	 1	    1.11812	  -21.53896	 110.0	 4	    1.12000	    0.95000;
	1625	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.06673	  -29.70424	 110.0	 4	    1.12000	    0.95000;
	1626	 1	 5.94	 1.2	 0.0	 0.0	 1	    1.08620	  -28.02856	 110.0	 4	    1.12000	    0.95000;
	1627	 2	 7.14	 2.1	 0.0	 0.0	 1	    1.04620	  -32.18247	 110.0	 4	    1.12000	    0.95000;
	1628	 1	 11.87	 1.8	 0.0	 0.0	 1	    1.09129	  -27.14984	 110.0	 4	    1.12000	    0.95000;
	1629	 1	 3.08	 0.7	 0.0	 0.0	 1	    1.10216	  -29.67632	 110.0	 4	    1.12000	    0.95000;
	1630	 2	 9.34	 2.0	 0.0	 0.0	 1	    1.11686	  -15.92664	 110.0	 4	    1.12000	    0.95000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -21.09187	 110.0	 4	    1.12000	    0.95000;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11979	  -28.21638	 110.0	 4	    1.12000	    0.95000;
	1633	 1	 7.36	 0.7	 0.0	 0.0	 1	    1.07940	  -29.95077	 110.0	 4	    1.12000	    0.95000;
	1634	 1	 6.27	 2.0	 0.0	 0.0	 1	    1.07159	  -28.95319	 110.0	 4	    1.12000	    0.95000;
	1635	 2	 9.45	 1.5	 0.0	 0.0	 1	    1.09387	  -22.45404	 110.0	 4	    1.12000	    0.95000;
	1636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09387	  -22.45404	 110.0	 4	    1.12000	    0.95000;
	1637	 1	 9.89	 4.2	 0.0	 0.0	 1	    1.07991	  -22.54280	 110.0	 4	    1.12000	    0.95000;
	1638	 2	 5.5	 4.0	 0.0	 0.0	 1	    1.09623	  -21.49015	 110.0	 4	    1.12000	    0.95000;
	1639	 1	 4.51	 1.9	 0.0	 0.0	 1	    1.09400	  -12.12912	 110.0	 4	    1.12000	    0.95000;
	1640	 1	 19.68	 4.3	 0.0	 0.0	 1	    1.05523	  -31.60739	 110.0	 4	    1.12000	    0.95000;
	1641	 1	 7.69	 2.6	 0.0	 0.0	 1	    1.09475	  -30.30342	 110.0	 4	    1.12000	    0.95000;
	1642	 1	 3.41	 0.2	 0.0	 0.0	 1	    1.11889	  -22.30063	 110.0	 4	    1.12000	    0.95000;
	1643	 1	 10.55	 3.2	 0.0	 0.0	 1	    1.08405	  -34.27558	 110.0	 4	    1.12000	    0.95000;
	1644	 1	 2.53	 0.7	 0.0	 0.0	 1	    1.08038	  -23.55671	 110.0	 4	    1.12000	    0.95000;
	1645	 1	 1.1	 1.0	 0.0	 0.0	 1	    1.10357	  -19.69607	 110.0	 4	    1.12000	    0.95000;
	1646	 1	 0.44	 0.2	 0.0	 0.0	 1	    1.10444	  -28.18126	 110.0	 4	    1.12000	    0.95000;
	1647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11952	  -21.08199	 110.0	 4	    1.12000	    0.95000;
	1648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11952	  -21.08199	 110.0	 4	    1.12000	    0.95000;
	1649	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -22.16548	 110.0	 4	    1.12000	    0.95000;
	1650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09270	  -21.57307	 110.0	 4	    1.12000	    0.95000;
	1651	 1	 3.3	 0.0	 0.0	 0.0	 1	    1.11137	  -17.63642	 110.0	 4	    1.12000	    0.95000;
	1652	 1	 7.69	 1.7	 0.0	 0.0	 1	    1.05882	  -34.80011	 110.0	 4	    1.12000	    0.95000;
	1653	 1	 21.21	 2.7	 0.0	 0.0	 1	    1.09604	  -28.74927	 110.0	 4	    1.12000	    0.95000;
	1654	 1	 3.3	 1.1	 0.0	 0.0	 1	    1.08529	  -30.23814	 110.0	 4	    1.12000	    0.95000;
	1655	 1	 6.38	 2.9	 0.0	 0.0	 1	    1.10587	  -27.64497	 110.0	 4	    1.12000	    0.95000;
	1656	 1	 3.08	 1.0	 0.0	 0.0	 1	    1.09563	  -29.17046	 110.0	 4	    1.12000	    0.95000;
	1657	 1	 13.63	 8.4	 0.0	 0.0	 1	    1.04679	  -32.46351	 110.0	 4	    1.12000	    0.95000;
	1658	 1	 20.11	 5.1	 0.0	 0.0	 1	    1.08540	  -32.87635	 110.0	 4	    1.12000	    0.95000;
	1659	 1	 4.62	 0.1	 0.0	 0.0	 1	    1.10024	  -30.12951	 110.0	 4	    1.12000	    0.95000;
	1660	 1	 7.79	 3.0	 0.0	 0.0	 1	    1.06374	  -15.21504	 110.0	 4	    1.12000	    0.95000;
	1661	 1	 6.38	 3.0	 0.0	 0.0	 1	    1.05171	  -34.14678	 110.0	 4	    1.12000	    0.95000;
	1662	 1	 9.55	 3.8	 0.0	 0.0	 1	    1.07622	  -31.40335	 110.0	 4	    1.12000	    0.95000;
	1663	 1	 6.81	 1.1	 0.0	 0.0	 1	    1.06479	  -34.67181	 110.0	 4	    1.12000	    0.95000;
	1664	 2	 18.02	 6.6	 0.0	 0.0	 1	    1.12000	  -28.17599	 110.0	 4	    1.12000	    0.95000;
	1665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -28.17599	 110.0	 4	    1.12000	    0.95000;
	1666	 1	 6.92	 3.5	 0.0	 0.0	 1	    1.05951	  -32.90060	 110.0	 4	    1.12000	    0.95000;
	1667	 1	 11.31	 3.2	 0.0	 0.0	 1	    1.05564	  -33.22906	 110.0	 4	    1.12000	    0.95000;
	1668	 1	 5.72	 1.0	 0.0	 0.0	 1	    1.08507	  -23.25664	 110.0	 4	    1.12000	    0.95000;
	1669	 2	 0.22	 0.2	 0.0	 0.0	 1	    1.10226	  -28.97788	 110.0	 4	    1.12000	    0.95000;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10226	  -28.97788	 110.0	 4	    1.12000	    0.95000;
	1671	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.11349	  -22.21519	 110.0	 4	    1.12000	    0.95000;
	1672	 1	 15.39	 2.0	 0.0	 0.0	 1	    1.10777	  -21.68411	 110.0	 4	    1.12000	    0.95000;
	1673	 2	 12.09	 7.0	 0.0	 0.0	 1	    1.10029	  -29.04856	 110.0	 4	    1.12000	    0.95000;
	1674	 2	 18.68	 9.0	 0.0	 0.0	 1	    1.10429	  -28.26230	 110.0	 4	    1.12000	    0.95000;
	1675	 1	 10.33	 2.6	 0.0	 0.0	 1	    1.07158	  -29.38751	 110.0	 4	    1.12000	    0.95000;
	1676	 1	 3.3	 1.2	 0.0	 0.0	 1	    1.05906	  -36.55297	 110.0	 4	    1.12000	    0.95000;
	1677	 1	 3.52	 0.8	 0.0	 0.0	 1	    1.09322	  -28.46697	 110.0	 4	    1.12000	    0.95000;
	1678	 1	 10.0	 3.3	 0.0	 0.0	 1	    1.08278	  -29.09754	 110.0	 4	    1.12000	    0.95000;
	1679	 2	 15.71	 3.8	 0.0	 0.0	 1	    1.00793	  -39.91240	 110.0	 4	    1.12000	    0.95000;
	1680	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.08170	  -33.75326	 110.0	 4	    1.12000	    0.95000;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08168	  -33.75642	 110.0	 4	    1.12000	    0.95000;
	1682	 1	 14.95	 4.2	 0.0	 0.0	 1	    1.06675	  -28.31267	 110.0	 4	    1.12000	    0.95000;
	1683	 2	 15.94	 2.3	 0.0	 0.0	 1	    1.06459	  -29.15983	 110.0	 4	    1.12000	    0.95000;
	1684	 1	 9.12	 2.0	 0.0	 0.0	 1	    1.06460	  -29.16262	 110.0	 4	    1.12000	    0.95000;
	1685	 2	 12.64	 1.8	 0.0	 0.0	 1	    1.06923	  -29.02113	 110.0	 4	    1.12000	    0.95000;
	1686	 2	 20.88	 9.0	 0.0	 0.0	 1	    1.09833	  -30.88772	 110.0	 4	    1.12000	    0.95000;
	1687	 1	 11.43	 5.2	 0.0	 0.0	 1	    1.08143	  -31.13345	 110.0	 4	    1.12000	    0.95000;
	1688	 1	 18.25	 4.3	 0.0	 0.0	 1	    1.05661	  -35.23093	 110.0	 4	    1.12000	    0.95000;
	1689	 1	 12.64	 3.8	 0.0	 0.0	 1	    1.07905	  -31.24914	 110.0	 4	    1.12000	    0.95000;
	1690	 1	 8.24	 3.0	 0.0	 0.0	 1	    0.98785	  -29.24370	 110.0	 4	    1.12000	    0.95000;
	1691	 1	 15.39	 4.9	 0.0	 0.0	 1	    1.06827	  -31.15734	 110.0	 4	    1.12000	    0.95000;
	1692	 1	 1.43	 0.0	 0.0	 0.0	 1	    1.11883	  -22.32896	 110.0	 4	    1.12000	    0.95000;
	1693	 1	 14.18	 5.2	 0.0	 0.0	 1	    1.11072	  -29.26404	 110.0	 4	    1.12000	    0.95000;
	1694	 1	 7.69	 1.5	 0.0	 0.0	 1	    1.10603	  -22.34395	 110.0	 4	    1.12000	    0.95000;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10603	  -22.34395	 110.0	 4	    1.12000	    0.95000;
	1696	 1	 16.38	 2.7	 0.0	 0.0	 1	    1.09305	  -31.36254	 110.0	 4	    1.12000	    0.95000;
	1697	 1	 9.55	 3.6	 0.0	 0.0	 1	    1.09378	  -31.31583	 110.0	 4	    1.12000	    0.95000;
	1698	 2	 21.21	 5.1	 0.0	 0.0	 1	    1.06408	  -29.84843	 110.0	 4	    1.12000	    0.95000;
	1699	 1	 20.65	 3.4	 0.0	 0.0	 1	    0.97380	  -30.43710	 110.0	 4	    1.12000	    0.95000;
	1700	 2	 10.88	 3.6	 0.0	 0.0	 1	    1.07970	  -30.18678	 110.0	 4	    1.12000	    0.95000;
	1701	 1	 21.65	 7.6	 0.0	 0.0	 1	    1.07397	  -34.19883	 110.0	 4	    1.12000	    0.95000;
	1702	 1	 7.25	 3.6	 0.0	 0.0	 1	    1.08019	  -31.18984	 110.0	 4	    1.12000	    0.95000;
	1703	 1	 6.27	 2.7	 0.0	 0.0	 1	    1.06762	  -31.83357	 110.0	 4	    1.12000	    0.95000;
	1704	 1	 3.41	 0.6	 0.0	 0.0	 1	    1.10484	  -24.84115	 110.0	 4	    1.12000	    0.95000;
	1705	 1	 2.53	 0.8	 0.0	 0.0	 1	    1.04216	  -30.27173	 110.0	 4	    1.12000	    0.95000;
	1706	 2	 46.26	 8.2	 0.0	 0.0	 1	    1.09007	  -27.27432	 110.0	 4	    1.12000	    0.95000;
	1707	 1	 29.23	 16.1	 0.0	 0.0	 1	    1.08542	  -28.04418	 110.0	 4	    1.12000	    0.95000;
	1708	 1	 39.56	 13.9	 0.0	 0.0	 1	    1.08360	  -28.19804	 110.0	 4	    1.12000	    0.95000;
	1709	 1	 17.37	 5.3	 0.0	 0.0	 1	    1.08869	  -27.42311	 110.0	 4	    1.12000	    0.95000;
	1710	 2	 18.9	 6.6	 0.0	 0.0	 1	    1.09462	  -23.54410	 110.0	 4	    1.12000	    0.95000;
	1711	 1	 5.94	 0.8	 0.0	 0.0	 1	    1.09120	  -22.71508	 110.0	 4	    1.12000	    0.95000;
	1712	 2	 115.37	 52.0	 0.0	 0.0	 1	    1.11009	  -13.33523	 110.0	 4	    1.12000	    0.95000;
	1713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11009	  -13.33523	 110.0	 4	    1.12000	    0.95000;
	1714	 1	 5.72	 1.1	 0.0	 0.0	 1	    1.10701	  -21.28207	 110.0	 4	    1.12000	    0.95000;
	1715	 1	 3.52	 0.4	 0.0	 0.0	 1	    1.10862	  -21.72355	 110.0	 4	    1.12000	    0.95000;
	1716	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.08218	  -28.68239	 110.0	 4	    1.12000	    0.95000;
	1717	 2	 18.25	 2.5	 0.0	 0.0	 1	    1.11164	  -22.15652	 110.0	 4	    1.12000	    0.95000;
	1718	 1	 5.5	 1.5	 0.0	 0.0	 1	    1.11164	  -22.15677	 110.0	 4	    1.12000	    0.95000;
	1719	 2	 18.35	 5.6	 0.0	 0.0	 1	    1.04868	  -31.78162	 110.0	 4	    1.12000	    0.95000;
	1720	 1	 14.51	 4.3	 0.0	 0.0	 1	    1.09757	  -30.97181	 110.0	 4	    1.12000	    0.95000;
	1721	 1	 3.85	 0.4	 0.0	 0.0	 1	    1.06989	  -23.28309	 110.0	 4	    1.12000	    0.95000;
	1722	 1	 2.09	 0.3	 0.0	 0.0	 1	    1.08810	  -21.98748	 110.0	 4	    1.12000	    0.95000;
	1723	 1	 9.89	 2.0	 0.0	 0.0	 1	    1.11656	  -21.42305	 110.0	 4	    1.12000	    0.95000;
	1724	 1	 19.46	 3.7	 0.0	 0.0	 1	    1.08919	  -28.95869	 110.0	 4	    1.12000	    0.95000;
	1725	 1	 9.89	 2.0	 0.0	 0.0	 1	    1.10590	  -12.39507	 110.0	 4	    1.12000	    0.95000;
	1726	 2	 21.31	 5.2	 0.0	 0.0	 1	    0.99780	  -27.83369	 110.0	 4	    1.12000	    0.95000;
	1727	 1	 12.09	 4.9	 0.0	 0.0	 1	    1.00051	  -27.57129	 110.0	 4	    1.12000	    0.95000;
	1728	 2	 8.67	 0.3	 0.0	 0.0	 1	    1.03964	  -32.92830	 110.0	 4	    1.12000	    0.95000;
	1729	 1	 7.03	 3.2	 0.0	 0.0	 1	    1.11308	  -10.72999	 110.0	 4	    1.12000	    0.95000;
	1730	 2	 18.58	 3.1	 0.0	 0.0	 1	    1.09505	  -23.33256	 110.0	 4	    1.12000	    0.95000;
	1731	 1	 10.99	 4.0	 0.0	 0.0	 1	    1.11743	  -21.31549	 110.0	 4	    1.12000	    0.95000;
	1732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11922	  -21.11983	 110.0	 4	    1.12000	    0.95000;
	1733	 1	 14.62	 7.2	 0.0	 0.0	 1	    1.06855	  -14.45910	 110.0	 4	    1.12000	    0.95000;
	1734	 2	 7.47	 2.0	 0.0	 0.0	 1	    1.11521	  -21.70412	 110.0	 4	    1.12000	    0.95000;
	1735	 2	 15.39	 5.5	 0.0	 0.0	 1	    1.07146	  -14.14146	 110.0	 4	    1.12000	    0.95000;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01968	  -27.57008	 110.0	 4	    1.12000	    0.95000;
	1737	 1	 20.34	 4.2	 0.0	 0.0	 1	    1.06437	  -15.16338	 110.0	 4	    1.12000	    0.95000;
	1738	 1	 6.6	 2.0	 0.0	 0.0	 1	    1.11346	  -19.85585	 110.0	 4	    1.12000	    0.95000;
	1739	 2	 24.17	 5.5	 0.0	 0.0	 1	    1.07710	  -28.98197	 110.0	 4	    1.12000	    0.95000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09852	  -22.21362	 110.0	 4	    1.12000	    0.95000;
	1741	 1	 10.99	 3.0	 0.0	 0.0	 1	    1.10349	  -12.51552	 110.0	 4	    1.12000	    0.95000;
	1742	 2	 9.23	 1.2	 0.0	 0.0	 1	    1.09016	  -22.91806	 110.0	 4	    1.12000	    0.95000;
	1743	 1	 12.64	 2.2	 0.0	 0.0	 1	    1.09015	  -22.91855	 110.0	 4	    1.12000	    0.95000;
	1744	 1	 14.51	 3.3	 0.0	 0.0	 1	    1.08810	  -29.27545	 110.0	 4	    1.12000	    0.95000;
	1745	 1	 25.83	 8.9	 0.0	 0.0	 1	    1.03370	   -7.89002	 110.0	 4	    1.12000	    0.95000;
	1746	 1	 8.24	 2.4	 0.0	 0.0	 1	    1.05061	  -30.81496	 110.0	 4	    1.12000	    0.95000;
	1747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10390	  -21.23858	 110.0	 4	    1.12000	    0.95000;
	1748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10050	  -22.00406	 110.0	 4	    1.12000	    0.95000;
	1749	 2	 25.61	 4.3	 0.0	 0.0	 1	    1.04392	  -24.86017	 110.0	 4	    1.12000	    0.95000;
	1750	 1	 12.31	 6.3	 0.0	 0.0	 1	    1.09743	  -26.27501	 110.0	 4	    1.12000	    0.95000;
	1751	 1	 12.42	 7.6	 0.0	 0.0	 1	    1.06470	  -23.21289	 110.0	 4	    1.12000	    0.95000;
	1752	 1	 3.96	 1.5	 0.0	 0.0	 1	    1.10862	  -24.17716	 110.0	 4	    1.12000	    0.95000;
	1753	 1	 14.83	 2.8	 0.0	 0.0	 1	    1.08601	  -13.44685	 110.0	 4	    1.12000	    0.95000;
	1754	 1	 6.38	 2.3	 0.0	 0.0	 1	    1.05399	  -23.87022	 110.0	 4	    1.12000	    0.95000;
	1755	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.04529	  -24.74023	 110.0	 4	    1.12000	    0.95000;
	1756	 1	 7.58	 2.1	 0.0	 0.0	 1	    0.99457	  -28.05767	 110.0	 4	    1.12000	    0.95000;
	1757	 1	 9.89	 2.1	 0.0	 0.0	 1	    1.03183	  -38.43128	 110.0	 4	    1.12000	    0.95000;
	1758	 2	 17.04	 4.6	 0.0	 0.0	 1	    1.10212	  -28.95613	 110.0	 4	    1.12000	    0.95000;
	1759	 1	 24.4	 7.9	 0.0	 0.0	 1	    1.09596	  -12.04245	 110.0	 4	    1.12000	    0.95000;
	1760	 2	 4.4	 3.0	 0.0	 0.0	 1	    1.10859	  -13.36095	 110.0	 4	    1.12000	    0.95000;
	1761	 2	 15.39	 7.0	 0.0	 0.0	 1	    1.10822	  -20.05102	 110.0	 4	    1.12000	    0.95000;
	1762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11200	  -13.30214	 110.0	 4	    1.12000	    0.95000;
	1763	 2	 5.5	 3.8	 0.0	 0.0	 1	    1.03916	  -11.86797	 15.0	 4	    1.12000	    0.95000;
	1764	 2	 5.94	 3.6	 0.0	 0.0	 1	    1.06998	   -9.68496	 15.0	 4	    1.12000	    0.95000;
	1765	 1	 6.6	 3.0	 0.0	 0.0	 1	    1.11323	  -19.87914	 110.0	 4	    1.12000	    0.95000;
	1766	 1	 3.3	 1.0	 0.0	 0.0	 1	    0.99332	  -28.23179	 110.0	 4	    1.12000	    0.95000;
	1767	 1	 12.09	 2.5	 0.0	 0.0	 1	    1.11513	  -21.50666	 110.0	 4	    1.12000	    0.95000;
	1768	 2	 26.71	 4.2	 0.0	 0.0	 1	    1.09992	  -26.16635	 110.0	 4	    1.12000	    0.95000;
	1769	 1	 19.56	 8.5	 0.0	 0.0	 1	    1.09982	  -26.15443	 110.0	 4	    1.12000	    0.95000;
	1770	 1	 13.41	 4.3	 0.0	 0.0	 1	    1.05448	  -23.84824	 110.0	 4	    1.12000	    0.95000;
	1771	 1	 8.35	 4.9	 0.0	 0.0	 1	    1.05421	  -23.87604	 110.0	 4	    1.12000	    0.95000;
	1772	 1	 9.34	 2.1	 0.0	 0.0	 1	    1.08708	  -13.23156	 110.0	 4	    1.12000	    0.95000;
	1773	 1	 9.89	 5.0	 0.0	 0.0	 1	    1.05175	  -24.08562	 110.0	 4	    1.12000	    0.95000;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08658	  -28.05608	 110.0	 4	    1.12000	    0.95000;
	1775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11933	  -28.07151	 110.0	 4	    1.12000	    0.95000;
	1776	 1	 5.83	 1.3	 0.0	 0.0	 1	    1.10667	  -18.63056	 110.0	 4	    1.12000	    0.95000;
	1777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10667	  -18.62906	 110.0	 4	    1.12000	    0.95000;
	1778	 1	 13.19	 0.1	 0.0	 0.0	 1	    1.10138	  -25.92189	 110.0	 4	    1.12000	    0.95000;
	1779	 1	 59.33	 17.0	 0.0	 0.0	 1	    1.05252	  -24.00354	 110.0	 4	    1.12000	    0.95000;
	1780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09694	  -26.46453	 110.0	 4	    1.12000	    0.95000;
	1781	 1	 7.03	 2.9	 0.0	 0.0	 1	    1.06272	  -23.36232	 110.0	 4	    1.12000	    0.95000;
	1782	 1	 8.24	 3.5	 0.0	 0.0	 1	    1.10324	  -25.32272	 110.0	 4	    1.12000	    0.95000;
	1783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10324	  -25.31885	 110.0	 4	    1.12000	    0.95000;
	1784	 1	 9.89	 5.0	 0.0	 0.0	 1	    1.09934	  -26.25900	 110.0	 4	    1.12000	    0.95000;
	1785	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.05458	  -23.86253	 110.0	 4	    1.12000	    0.95000;
	1786	 1	 1.21	 0.5	 0.0	 0.0	 1	    1.08688	  -28.00533	 110.0	 4	    1.12000	    0.95000;
	1787	 1	 10.22	 2.8	 0.0	 0.0	 1	    1.10462	  -11.67490	 110.0	 4	    1.12000	    0.95000;
	1788	 2	 20.55	 3.7	 0.0	 0.0	 1	    1.06824	  -31.84689	 110.0	 4	    1.12000	    0.95000;
	1789	 1	 5.5	 6.6	 0.0	 0.0	 1	    1.09427	  -26.81806	 110.0	 4	    1.12000	    0.95000;
	1790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09427	  -26.82074	 110.0	 4	    1.12000	    0.95000;
	1791	 1	 3.41	 0.5	 0.0	 0.0	 1	    1.08656	  -28.05568	 110.0	 4	    1.12000	    0.95000;
	1792	 1	 5.39	 0.8	 0.0	 0.0	 1	    1.09998	  -26.20191	 110.0	 4	    1.12000	    0.95000;
	1793	 2	 8.79	 4.8	 0.0	 0.0	 1	    0.98998	  -28.37552	 110.0	 4	    1.12000	    0.95000;
	1794	 1	 9.45	 2.6	 0.0	 0.0	 1	    0.99316	  -28.07916	 110.0	 4	    1.12000	    0.95000;
	1795	 1	 23.19	 5.2	 0.0	 0.0	 1	    1.08735	  -29.18910	 110.0	 4	    1.12000	    0.95000;
	1796	 1	 15.39	 6.0	 0.0	 0.0	 1	    0.99337	  -28.06001	 110.0	 4	    1.12000	    0.95000;
	1797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08323	  -23.36215	 110.0	 4	    1.12000	    0.95000;
	1798	 1	 5.5	 1.6	 0.0	 0.0	 1	    1.08323	  -23.36242	 110.0	 4	    1.12000	    0.95000;
	1799	 2	 8.46	 2.1	 0.0	 0.0	 1	    1.08322	  -23.21350	 110.0	 4	    1.12000	    0.95000;
	1800	 1	 5.39	 0.0	 0.0	 0.0	 1	    1.10262	  -21.36250	 110.0	 4	    1.12000	    0.95000;
	1801	 1	 6.6	 1.5	 0.0	 0.0	 1	    1.09360	  -12.33507	 110.0	 4	    1.12000	    0.95000;
	1802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03550	   -9.26581	 110.0	 4	    1.12000	    0.95000;
	1803	 1	 5.5	 1.6	 0.0	 0.0	 1	    1.03550	   -9.26610	 110.0	 4	    1.12000	    0.95000;
	1804	 1	 9.45	 2.5	 0.0	 0.0	 1	    1.05350	  -34.70300	 110.0	 4	    1.12000	    0.95000;
	1805	 1	 13.41	 3.4	 0.0	 0.0	 1	    1.06304	  -15.27787	 110.0	 4	    1.12000	    0.95000;
	1806	 1	 5.61	 2.7	 0.0	 0.0	 1	    1.01956	  -27.53407	 110.0	 4	    1.12000	    0.95000;
	1807	 2	 19.35	 2.0	 0.0	 0.0	 1	    1.10944	  -17.66988	 110.0	 4	    1.12000	    0.95000;
	1808	 1	 4.4	 0.5	 0.0	 0.0	 1	    1.11477	  -21.76463	 110.0	 4	    1.12000	    0.95000;
	1809	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.09260	  -15.88781	 110.0	 4	    1.12000	    0.95000;
	1810	 1	 9.89	 3.0	 0.0	 0.0	 1	    1.09654	  -21.95758	 110.0	 4	    1.12000	    0.95000;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09654	  -21.95758	 110.0	 4	    1.12000	    0.95000;
	1812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10091	  -22.18164	 110.0	 4	    1.12000	    0.95000;
	1813	 1	 0.44	 0.1	 0.0	 0.0	 1	    1.10091	  -22.18166	 110.0	 4	    1.12000	    0.95000;
	1814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07606	  -28.75431	 110.0	 4	    1.12000	    0.95000;
	1815	 1	 25.83	 4.8	 0.0	 0.0	 1	    1.07605	  -28.75558	 110.0	 4	    1.12000	    0.95000;
	1816	 1	 5.28	 0.7	 0.0	 0.0	 1	    1.08940	  -22.54764	 110.0	 4	    1.12000	    0.95000;
	1817	 1	 7.69	 0.5	 0.0	 0.0	 1	    1.09459	  -23.47491	 110.0	 4	    1.12000	    0.95000;
	1818	 1	 10.66	 1.4	 0.0	 0.0	 1	    1.08951	  -22.62199	 110.0	 4	    1.12000	    0.95000;
	1819	 1	 15.06	 2.0	 0.0	 0.0	 1	    1.08927	  -22.70314	 110.0	 4	    1.12000	    0.95000;
	1820	 1	 16.49	 2.3	 0.0	 0.0	 1	    1.07395	  -28.98446	 110.0	 4	    1.12000	    0.95000;
	1821	 1	 5.5	 1.8	 0.0	 0.0	 1	    1.09207	  -32.87833	 110.0	 4	    1.12000	    0.95000;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10908	  -28.49436	 110.0	 4	    1.12000	    0.95000;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10520	  -29.01347	 110.0	 4	    1.12000	    0.95000;
	1824	 1	 9.12	 2.5	 0.0	 0.0	 1	    1.08780	  -28.80941	 110.0	 4	    1.12000	    0.95000;
	1825	 1	 2.86	 0.8	 0.0	 0.0	 1	    1.01848	  -26.26214	 110.0	 4	    1.12000	    0.95000;
	1826	 1	 7.14	 1.6	 0.0	 0.0	 1	    1.07769	  -31.40737	 110.0	 4	    1.12000	    0.95000;
	1827	 1	 3.63	 0.8	 0.0	 0.0	 1	    1.09768	  -30.85995	 110.0	 4	    1.12000	    0.95000;
	1828	 1	 11.98	 3.7	 0.0	 0.0	 1	    1.10099	  -29.35530	 110.0	 4	    1.12000	    0.95000;
	1829	 1	 7.69	 2.0	 0.0	 0.0	 1	    1.10653	  -18.34655	 110.0	 4	    1.12000	    0.95000;
	1830	 1	 12.09	 3.0	 0.0	 0.0	 1	    1.11492	  -21.73092	 110.0	 4	    1.12000	    0.95000;
	1831	 1	 4.4	 1.6	 0.0	 0.0	 1	    1.07860	  -35.08517	 110.0	 4	    1.12000	    0.95000;
	1832	 1	 9.34	 1.8	 0.0	 0.0	 1	    1.11212	  -22.02749	 110.0	 4	    1.12000	    0.95000;
	1833	 1	 7.36	 3.8	 0.0	 0.0	 1	    1.04191	  -29.40196	 110.0	 4	    1.12000	    0.95000;
	1834	 1	 8.79	 1.6	 0.0	 0.0	 1	    1.08085	  -33.82811	 110.0	 4	    1.12000	    0.95000;
	1835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04720	  -36.41950	 110.0	 4	    1.12000	    0.95000;
	1836	 1	 5.5	 1.4	 0.0	 0.0	 1	    1.06153	  -32.44187	 110.0	 4	    1.12000	    0.95000;
	1837	 1	 12.19	 3.1	 0.0	 0.0	 1	    1.07216	  -32.42982	 110.0	 4	    1.12000	    0.95000;
	1838	 1	 0.55	 0.0	 0.0	 0.0	 1	    1.11552	  -21.63032	 110.0	 4	    1.12000	    0.95000;
	1839	 1	 6.6	 3.0	 0.0	 0.0	 1	    1.11948	  -16.42044	 110.0	 4	    1.12000	    0.95000;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -15.66867	 110.0	 4	    1.12000	    0.95000;
	1841	 1	 7.14	 1.4	 0.0	 0.0	 1	    1.03841	  -33.06029	 110.0	 4	    1.12000	    0.95000;
	1842	 1	 2.86	 0.5	 0.0	 0.0	 1	    1.06755	  -26.02617	 110.0	 4	    1.12000	    0.95000;
	1843	 1	 13.63	 2.0	 0.0	 0.0	 1	    1.03135	  -25.30303	 110.0	 4	    1.12000	    0.95000;
	1844	 2	 11.76	 1.1	 0.0	 0.0	 1	    1.08827	  -21.97559	 110.0	 4	    1.12000	    0.95000;
	1845	 2	 21.43	 5.5	 0.0	 0.0	 1	    1.09412	  -32.69896	 110.0	 4	    1.12000	    0.95000;
	1846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09381	  -33.45099	 110.0	 4	    1.12000	    0.95000;
	1847	 1	 17.59	 4.2	 0.0	 0.0	 1	    1.08688	  -28.39907	 110.0	 4	    1.12000	    0.95000;
	1848	 1	 2.86	 0.8	 0.0	 0.0	 1	    1.07883	  -32.58445	 110.0	 4	    1.12000	    0.95000;
	1849	 1	 7.47	 2.1	 0.0	 0.0	 1	    1.07939	  -32.43233	 110.0	 4	    1.12000	    0.95000;
	1850	 1	 7.91	 1.9	 0.0	 0.0	 1	    1.04049	  -37.88170	 110.0	 4	    1.12000	    0.95000;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10029	  -29.04865	 110.0	 4	    1.12000	    0.95000;
	1852	 1	 7.91	 0.2	 0.0	 0.0	 1	    1.09737	  -28.67877	 110.0	 4	    1.12000	    0.95000;
	1853	 1	 4.4	 4.4	 0.0	 0.0	 1	    1.08418	  -29.15232	 110.0	 4	    1.12000	    0.95000;
	1854	 1	 14.51	 3.3	 0.0	 0.0	 1	    1.10228	  -28.34228	 110.0	 4	    1.12000	    0.95000;
	1855	 1	 9.34	 0.0	 0.0	 0.0	 1	    1.09485	  -21.06193	 110.0	 4	    1.12000	    0.95000;
	1856	 1	 8.67	 2.5	 0.0	 0.0	 1	    1.06577	  -28.70641	 110.0	 4	    1.12000	    0.95000;
	1857	 1	 4.4	 1.3	 0.0	 0.0	 1	    1.10746	  -28.65982	 110.0	 4	    1.12000	    0.95000;
	1858	 1	 4.18	 1.5	 0.0	 0.0	 1	    1.00277	  -40.44455	 110.0	 4	    1.12000	    0.95000;
	1859	 1	 10.11	 3.9	 0.0	 0.0	 1	    1.07906	  -33.91568	 110.0	 4	    1.12000	    0.95000;
	1860	 1	 8.02	 1.9	 0.0	 0.0	 1	    1.05723	  -29.94380	 110.0	 4	    1.12000	    0.95000;
	1861	 1	 14.4	 4.3	 0.0	 0.0	 1	    1.06543	  -31.56085	 110.0	 4	    1.12000	    0.95000;
	1862	 1	 17.04	 5.0	 0.0	 0.0	 1	    1.05356	  -30.25709	 110.0	 4	    1.12000	    0.95000;
	1863	 1	 16.59	 4.3	 0.0	 0.0	 1	    1.10756	  -13.05072	 110.0	 4	    1.12000	    0.95000;
	1864	 1	 9.12	 2.9	 0.0	 0.0	 1	    1.07027	  -35.67531	 110.0	 4	    1.12000	    0.95000;
	1865	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10091	  -22.18122	 110.0	 4	    1.12000	    0.95000;
	1866	 1	 11.54	 2.0	 0.0	 0.0	 1	    1.10091	  -22.18177	 110.0	 4	    1.12000	    0.95000;
	1867	 1	 13.85	 1.1	 0.0	 0.0	 1	    1.02927	  -33.74439	 110.0	 4	    1.12000	    0.95000;
	1868	 1	 9.67	 1.5	 0.0	 0.0	 1	    1.07473	  -21.47538	 110.0	 4	    1.12000	    0.95000;
	1869	 1	 9.89	 3.1	 0.0	 0.0	 1	    1.03224	  -26.35000	 110.0	 4	    1.12000	    0.95000;
	1870	 2	 5.28	 0.9	 0.0	 0.0	 1	    1.03864	  -33.04779	 110.0	 4	    1.12000	    0.95000;
	1871	 2	 22.09	 3.1	 0.0	 0.0	 1	    1.07050	  -23.19485	 110.0	 4	    1.12000	    0.95000;
	1872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08850	   -4.30703	 110.0	 4	    1.12000	    0.95000;
	1873	 1	 24.17	 3.3	 0.0	 0.0	 1	    1.07757	  -22.45058	 110.0	 4	    1.12000	    0.95000;
	1874	 2	 13.95	 3.2	 0.0	 0.0	 1	    1.07171	  -30.74688	 110.0	 4	    1.12000	    0.95000;
	1875	 2	 22.64	 5.7	 0.0	 0.0	 1	    1.01922	  -27.32439	 110.0	 4	    1.12000	    0.95000;
	1876	 1	 25.28	 4.9	 0.0	 0.0	 1	    1.00442	  -28.00346	 110.0	 4	    1.12000	    0.95000;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02388	  -27.10288	 110.0	 4	    1.12000	    0.95000;
	1878	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99949	  -28.22250	 110.0	 4	    1.12000	    0.95000;
	1879	 1	 12.64	 4.0	 0.0	 0.0	 1	    0.98339	  -29.64227	 110.0	 4	    1.12000	    0.95000;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08407	  -20.59163	 110.0	 4	    1.12000	    0.95000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09908	  -20.48708	 110.0	 4	    1.12000	    0.95000;
	1882	 2	 12.86	 8.5	 0.0	 0.0	 1	    1.10753	  -12.29684	 110.0	 4	    1.12000	    0.95000;
	1883	 2	 12.86	 8.5	 0.0	 0.0	 1	    1.11423	  -19.81742	 110.0	 4	    1.12000	    0.95000;
	1884	 1	 8.24	 0.0	 0.0	 0.0	 1	    1.09571	  -23.49999	 110.0	 4	    1.12000	    0.95000;
	1885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09149	  -22.69495	 110.0	 4	    1.12000	    0.95000;
	1886	 1	 8.79	 1.5	 0.0	 0.0	 1	    1.11802	  -21.19054	 110.0	 4	    1.12000	    0.95000;
	1887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11955	  -21.08283	 110.0	 4	    1.12000	    0.95000;
	1888	 1	 13.07	 2.8	 0.0	 0.0	 1	    1.09853	  -13.91563	 110.0	 4	    1.12000	    0.95000;
	1889	 1	 17.04	 2.9	 0.0	 0.0	 1	    1.11606	  -21.81965	 110.0	 4	    1.12000	    0.95000;
	1890	 1	 0.55	 0.1	 0.0	 0.0	 1	    1.11606	  -21.81968	 110.0	 4	    1.12000	    0.95000;
	1891	 1	 2.97	 0.0	 0.0	 0.0	 1	    1.10702	  -21.23966	 110.0	 4	    1.12000	    0.95000;
	1892	 1	 5.39	 1.0	 0.0	 0.0	 1	    1.10701	  -21.24029	 110.0	 4	    1.12000	    0.95000;
	1893	 1	 8.9	 5.4	 0.0	 0.0	 1	    1.10146	  -28.43117	 110.0	 4	    1.12000	    0.95000;
	1894	 2	 17.26	 4.6	 0.0	 0.0	 1	    1.08719	  -29.22212	 110.0	 4	    1.12000	    0.95000;
	1895	 2	 15.94	 4.8	 0.0	 0.0	 1	    1.05667	  -31.51509	 110.0	 4	    1.12000	    0.95000;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11393	  -22.17924	 110.0	 4	    1.12000	    0.95000;
	1897	 1	 10.43	 2.0	 0.0	 0.0	 1	    1.10943	  -21.71208	 110.0	 4	    1.12000	    0.95000;
	1898	 1	 15.06	 1.5	 0.0	 0.0	 1	    1.11688	  -21.78065	 110.0	 4	    1.12000	    0.95000;
	1899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11688	  -21.78065	 110.0	 4	    1.12000	    0.95000;
	1900	 1	 8.02	 8.5	 0.0	 0.0	 1	    1.05827	  -31.39043	 110.0	 4	    1.12000	    0.95000;
	1901	 1	 15.61	 2.4	 0.0	 0.0	 1	    1.10018	  -28.34034	 110.0	 4	    1.12000	    0.95000;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06605	  -30.80157	 110.0	 4	    1.12000	    0.95000;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06253	  -31.02925	 110.0	 4	    1.12000	    0.95000;
	1904	 2	 73.62	 29.0	 0.0	 0.0	 1	    1.08435	  -33.72207	 110.0	 4	    1.12000	    0.95000;
	1905	 1	 12.09	 2.0	 0.0	 0.0	 1	    0.97331	  -30.88517	 110.0	 4	    1.12000	    0.95000;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09352	  -28.45142	 110.0	 4	    1.12000	    0.95000;
	1907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09354	  -28.44794	 110.0	 4	    1.12000	    0.95000;
	1908	 1	 3.08	 2.6	 0.0	 0.0	 1	    1.05497	  -23.82336	 110.0	 4	    1.12000	    0.95000;
	1909	 1	 2.86	 2.0	 0.0	 0.0	 1	    1.10062	  -26.12350	 110.0	 4	    1.12000	    0.95000;
	1910	 1	 11.21	 2.6	 0.0	 0.0	 1	    1.10100	  -29.46244	 110.0	 4	    1.12000	    0.95000;
	1911	 1	 3.3	 2.1	 0.0	 0.0	 1	    1.07266	  -28.90488	 110.0	 4	    1.12000	    0.95000;
	1912	 1	 23.07	 4.3	 0.0	 0.0	 1	    1.06979	  -34.46081	 110.0	 4	    1.12000	    0.95000;
	1913	 1	 13.19	 2.3	 0.0	 0.0	 1	    1.07885	  -33.39039	 110.0	 4	    1.12000	    0.95000;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06060	  -31.67292	 110.0	 4	    1.12000	    0.95000;
	1915	 1	 13.52	 4.2	 0.0	 0.0	 1	    1.06060	  -31.67361	 110.0	 4	    1.12000	    0.95000;
	1916	 1	 9.89	 1.5	 0.0	 0.0	 1	    1.11210	  -17.46511	 110.0	 4	    1.12000	    0.95000;
	1917	 1	 5.72	 0.9	 0.0	 0.0	 1	    1.07965	  -29.38297	 110.0	 4	    1.12000	    0.95000;
	1918	 2	 28.02	 10.8	 0.0	 0.0	 1	    1.09751	  -28.66180	 110.0	 4	    1.12000	    0.95000;
	1919	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10062	  -26.12317	 110.0	 4	    1.12000	    0.95000;
	1920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05499	  -23.82289	 110.0	 4	    1.12000	    0.95000;
	1921	 2	 19.46	 5.8	 0.0	 0.0	 1	    1.07878	  -33.88291	 110.0	 4	    1.12000	    0.95000;
	1922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07877	  -33.88531	 110.0	 4	    1.12000	    0.95000;
	1923	 1	 13.95	 3.2	 0.0	 0.0	 1	    1.09326	  -28.95467	 110.0	 4	    1.12000	    0.95000;
	1924	 1	 16.27	 3.6	 0.0	 0.0	 1	    1.10062	  -28.36912	 110.0	 4	    1.12000	    0.95000;
	1925	 1	 9.67	 -0.2	 0.0	 0.0	 1	    1.09844	  -27.73004	 110.0	 4	    1.12000	    0.95000;
	1926	 1	 7.25	 0.6	 0.0	 0.0	 1	    1.08568	  -28.95488	 110.0	 4	    1.12000	    0.95000;
	1927	 1	 19.78	 0.9	 0.0	 0.0	 1	    1.05731	  -31.51809	 110.0	 4	    1.12000	    0.95000;
	1928	 1	 13.63	 2.8	 0.0	 0.0	 1	    1.09172	  -28.60106	 110.0	 4	    1.12000	    0.95000;
	1929	 1	 14.29	 3.3	 0.0	 0.0	 1	    1.09365	  -28.72605	 110.0	 4	    1.12000	    0.95000;
	1930	 1	 14.51	 0.9	 0.0	 0.0	 1	    1.08575	  -22.09815	 110.0	 4	    1.12000	    0.95000;
	1931	 1	 7.69	 0.0	 0.0	 0.0	 1	    1.09405	  -22.12708	 110.0	 4	    1.12000	    0.95000;
	1932	 2	 29.13	 1.5	 0.0	 0.0	 1	    1.08127	  -21.44473	 110.0	 4	    1.12000	    0.95000;
	1933	 1	 20.65	 8.0	 0.0	 0.0	 1	    1.09436	  -28.36367	 110.0	 4	    1.12000	    0.95000;
	1934	 1	 5.28	 0.3	 0.0	 0.0	 1	    1.10195	  -22.21729	 110.0	 4	    1.12000	    0.95000;
	1935	 1	 17.59	 5.3	 0.0	 0.0	 1	    0.99010	  -28.54131	 110.0	 4	    1.12000	    0.95000;
	1936	 1	 7.69	 1.3	 0.0	 0.0	 1	    1.09619	  -21.53931	 110.0	 4	    1.12000	    0.95000;
	1937	 1	 6.6	 1.0	 0.0	 0.0	 1	    1.07756	  -22.70742	 110.0	 4	    1.12000	    0.95000;
	1938	 1	 5.5	 1.2	 0.0	 0.0	 1	    1.11094	  -20.99819	 110.0	 4	    1.12000	    0.95000;
	1939	 1	 10.88	 2.9	 0.0	 0.0	 1	    1.08167	  -32.92551	 110.0	 4	    1.12000	    0.95000;
	1940	 2	 13.52	 3.0	 0.0	 0.0	 1	    1.06014	  -29.97741	 110.0	 4	    1.12000	    0.95000;
	1941	 1	 16.92	 2.5	 0.0	 0.0	 1	    1.05678	  -22.71794	 110.0	 4	    1.12000	    0.95000;
	1942	 1	 3.19	 0.1	 0.0	 0.0	 1	    1.10655	  -18.56111	 110.0	 4	    1.12000	    0.95000;
	1943	 1	 6.49	 1.8	 0.0	 0.0	 1	    1.08719	  -14.42649	 110.0	 4	    1.12000	    0.95000;
	1944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04138	  -37.08927	 110.0	 4	    1.12000	    0.95000;
	1945	 1	 9.45	 1.8	 0.0	 0.0	 1	    1.04769	  -37.46976	 110.0	 4	    1.12000	    0.95000;
	1946	 1	 14.73	 1.9	 0.0	 0.0	 1	    1.03229	  -33.27289	 110.0	 4	    1.12000	    0.95000;
	1947	 2	 61.52	 28.0	 0.0	 0.0	 1	    1.06706	  -22.70787	 110.0	 4	    1.12000	    0.95000;
	1948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06708	  -22.70729	 110.0	 4	    1.12000	    0.95000;
	1949	 1	 5.5	 1.0	 0.0	 0.0	 1	    1.10226	  -21.78042	 110.0	 4	    1.12000	    0.95000;
	1950	 1	 4.95	 3.4	 0.0	 0.0	 1	    1.07663	  -30.99341	 110.0	 4	    1.12000	    0.95000;
	1951	 1	 10.99	 2.9	 0.0	 0.0	 1	    1.06986	  -31.68906	 110.0	 4	    1.12000	    0.95000;
	1952	 1	 10.88	 3.7	 0.0	 0.0	 1	    1.08236	  -30.52165	 110.0	 4	    1.12000	    0.95000;
	1953	 1	 8.02	 1.9	 0.0	 0.0	 1	    1.07956	  -30.73602	 110.0	 4	    1.12000	    0.95000;
	1954	 1	 8.57	 1.0	 0.0	 0.0	 1	    1.11002	  -22.37521	 110.0	 4	    1.12000	    0.95000;
	1955	 1	 4.29	 0.0	 0.0	 0.0	 1	    1.11493	  -22.74913	 110.0	 4	    1.12000	    0.95000;
	1956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11495	  -22.74949	 110.0	 4	    1.12000	    0.95000;
	1957	 1	 12.09	 2.5	 0.0	 0.0	 1	    1.11492	  -22.08587	 110.0	 4	    1.12000	    0.95000;
	1958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11492	  -22.08587	 110.0	 4	    1.12000	    0.95000;
	1959	 1	 7.47	 2.3	 0.0	 0.0	 1	    1.08642	  -28.71911	 110.0	 4	    1.12000	    0.95000;
	1960	 2	 10.55	 1.1	 0.0	 0.0	 1	    1.08098	  -33.80748	 110.0	 4	    1.12000	    0.95000;
	1961	 2	 2.86	 0.0	 0.0	 0.0	 1	    1.11791	  -21.21325	 110.0	 4	    1.12000	    0.95000;
	1962	 2	 5.83	 0.3	 0.0	 0.0	 1	    1.08338	  -31.84181	 110.0	 4	    1.12000	    0.95000;
	1963	 1	 6.05	 1.6	 0.0	 0.0	 1	    1.09640	  -22.67029	 110.0	 4	    1.12000	    0.95000;
	1964	 2	 7.79	 4.6	 0.0	 0.0	 1	    1.09829	  -14.71080	 110.0	 4	    1.12000	    0.95000;
	1965	 1	 20.77	 6.7	 0.0	 0.0	 1	    1.08670	  -30.00490	 110.0	 4	    1.12000	    0.95000;
	1966	 2	 24.28	 6.2	 0.0	 0.0	 1	    1.09916	  -22.10458	 110.0	 4	    1.12000	    0.95000;
	1967	 1	 10.77	 3.8	 0.0	 0.0	 1	    1.11360	  -22.07140	 110.0	 4	    1.12000	    0.95000;
	1968	 1	 4.84	 1.5	 0.0	 0.0	 1	    1.08144	  -29.06777	 110.0	 4	    1.12000	    0.95000;
	1969	 1	 9.34	 3.1	 0.0	 0.0	 1	    1.07520	  -28.97812	 110.0	 4	    1.12000	    0.95000;
	1970	 2	 22.53	 4.0	 0.0	 0.0	 1	    1.06519	  -31.68206	 110.0	 4	    1.12000	    0.95000;
	1971	 1	 16.49	 2.6	 0.0	 0.0	 1	    1.06873	  -25.32932	 110.0	 4	    1.12000	    0.95000;
	1972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11270	  -20.92173	 110.0	 4	    1.12000	    0.95000;
	1973	 1	 10.43	 3.0	 0.0	 0.0	 1	    1.09508	  -22.77532	 110.0	 4	    1.12000	    0.95000;
	1974	 2	 29.78	 5.9	 0.0	 0.0	 1	    1.03988	  -30.39587	 110.0	 4	    1.12000	    0.95000;
	1975	 1	 12.64	 2.2	 0.0	 0.0	 1	    1.05937	  -32.21800	 110.0	 4	    1.12000	    0.95000;
	1976	 2	 31.11	 5.5	 0.0	 0.0	 1	    1.03363	  -30.28814	 110.0	 4	    1.12000	    0.95000;
	1977	 2	 21.65	 2.1	 0.0	 0.0	 1	    1.09655	  -22.44252	 110.0	 4	    1.12000	    0.95000;
	1978	 1	 1.76	 0.8	 0.0	 0.0	 1	    1.04162	  -25.53238	 110.0	 4	    1.12000	    0.95000;
	1979	 1	 10.99	 0.8	 0.0	 0.0	 1	    1.06856	  -23.07815	 110.0	 4	    1.12000	    0.95000;
	1980	 1	 0.0	 0.6	 0.0	 0.0	 1	    1.08166	  -22.20787	 110.0	 4	    1.12000	    0.95000;
	1981	 1	 21.98	 7.0	 0.0	 0.0	 1	    1.10409	  -22.53744	 110.0	 4	    1.12000	    0.95000;
	1982	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10409	  -22.53744	 110.0	 4	    1.12000	    0.95000;
	1983	 1	 9.01	 1.9	 0.0	 0.0	 1	    1.06849	  -32.22540	 110.0	 4	    1.12000	    0.95000;
	1984	 1	 0.55	 0.0	 0.0	 0.0	 1	    1.10943	  -17.86864	 110.0	 4	    1.12000	    0.95000;
	1985	 1	 8.24	 2.1	 0.0	 0.0	 1	    1.09804	  -30.61575	 110.0	 4	    1.12000	    0.95000;
	1986	 1	 24.17	 5.9	 0.0	 0.0	 1	    1.08487	  -29.24271	 110.0	 4	    1.12000	    0.95000;
	1987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11780	  -21.79236	 110.0	 4	    1.12000	    0.95000;
	1988	 1	 14.29	 2.6	 0.0	 0.0	 1	    1.11649	  -21.40461	 110.0	 4	    1.12000	    0.95000;
	1989	 1	 17.37	 2.6	 0.0	 0.0	 1	    1.03711	  -38.01231	 110.0	 4	    1.12000	    0.95000;
	1990	 1	 6.16	 0.6	 0.0	 0.0	 1	    1.09612	  -21.20255	 110.0	 4	    1.12000	    0.95000;
	1991	 1	 2.64	 1.0	 0.0	 0.0	 1	    1.03828	  -37.97370	 110.0	 4	    1.12000	    0.95000;
	1992	 1	 16.82	 2.8	 0.0	 0.0	 1	    1.07949	  -34.13707	 110.0	 4	    1.12000	    0.95000;
	1993	 2	 13.63	 4.5	 0.0	 0.0	 1	    1.07235	  -14.98854	 110.0	 4	    1.12000	    0.95000;
	1994	 1	 11.21	 4.3	 0.0	 0.0	 1	    1.07059	  -22.97992	 110.0	 4	    1.12000	    0.95000;
	1995	 2	 26.49	 8.5	 0.0	 0.0	 1	    1.08022	  -33.59866	 110.0	 4	    1.12000	    0.95000;
	1996	 2	 12.53	 3.0	 0.0	 0.0	 1	    1.06208	  -30.01231	 110.0	 4	    1.12000	    0.95000;
	1997	 1	 5.61	 2.0	 0.0	 0.0	 1	    1.08077	  -33.81256	 110.0	 4	    1.12000	    0.95000;
	1998	 2	 8.57	 1.7	 0.0	 0.0	 1	    1.00435	  -40.30070	 110.0	 4	    1.12000	    0.95000;
	1999	 1	 20.44	 4.5	 0.0	 0.0	 1	    1.07518	  -30.58325	 110.0	 4	    1.12000	    0.95000;
	2000	 1	 9.89	 1.6	 0.0	 0.0	 1	    1.08265	  -22.06510	 110.0	 4	    1.12000	    0.95000;
	2001	 1	 18.68	 1.5	 0.0	 0.0	 1	    1.11796	  -10.43798	 110.0	 4	    1.12000	    0.95000;
	2002	 1	 13.41	 3.2	 0.0	 0.0	 1	    1.05219	  -32.01778	 110.0	 4	    1.12000	    0.95000;
	2003	 1	 7.69	 3.0	 0.0	 0.0	 1	    1.11774	  -15.37108	 110.0	 4	    1.12000	    0.95000;
	2004	 1	 8.79	 3.0	 0.0	 0.0	 1	    1.11371	  -15.58690	 110.0	 4	    1.12000	    0.95000;
	2005	 1	 1.65	 1.0	 0.0	 0.0	 1	    1.11757	  -15.39174	 110.0	 4	    1.12000	    0.95000;
	2006	 1	 26.38	 10.0	 0.0	 0.0	 1	    1.11424	  -15.55113	 110.0	 4	    1.12000	    0.95000;
	2007	 1	 7.69	 2.0	 0.0	 0.0	 1	    1.11772	  -15.38476	 110.0	 4	    1.12000	    0.95000;
	2008	 1	 19.78	 10.0	 0.0	 0.0	 1	    1.10983	  -15.79763	 110.0	 4	    1.12000	    0.95000;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11782	  -15.38624	 110.0	 4	    1.12000	    0.95000;
	2010	 2	 18.68	 13.0	 0.0	 0.0	 1	    1.11829	  -15.34311	 110.0	 4	    1.12000	    0.95000;
	2011	 1	 24.95	 20.7	 0.0	 0.0	 1	    1.11827	  -15.34461	 110.0	 4	    1.12000	    0.95000;
	2012	 1	 28.57	 10.0	 0.0	 0.0	 1	    1.07775	  -33.98873	 110.0	 4	    1.12000	    0.95000;
	2013	 1	 9.23	 1.5	 0.0	 0.0	 1	    1.05595	  -24.32430	 110.0	 4	    1.12000	    0.95000;
	2014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11739	  -21.78757	 110.0	 4	    1.12000	    0.95000;
	2015	 1	 21.65	 6.2	 0.0	 0.0	 1	    1.04566	  -32.13072	 110.0	 4	    1.12000	    0.95000;
	2016	 1	 3.3	 2.0	 0.0	 0.0	 1	    1.10693	  -12.33844	 110.0	 4	    1.12000	    0.95000;
	2017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11010	  -13.33525	 110.0	 4	    1.12000	    0.95000;
	2018	 1	 24.4	 3.9	 0.0	 0.0	 1	    1.09490	  -28.78852	 110.0	 4	    1.12000	    0.95000;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09490	  -28.78852	 110.0	 4	    1.12000	    0.95000;
	2020	 1	 3.3	 1.0	 0.0	 0.0	 1	    1.11014	  -28.99410	 110.0	 4	    1.12000	    0.95000;
	2021	 2	 12.86	 2.7	 0.0	 0.0	 1	    1.11052	  -21.16444	 110.0	 4	    1.12000	    0.95000;
	2022	 2	 11.87	 3.0	 0.0	 0.0	 1	    1.11493	  -21.46316	 110.0	 4	    1.12000	    0.95000;
	2023	 1	 2.2	 1.5	 0.0	 0.0	 1	    1.11334	  -11.50293	 110.0	 4	    1.12000	    0.95000;
	2024	 1	 3.19	 1.2	 0.0	 0.0	 1	    1.08259	  -34.41948	 110.0	 4	    1.12000	    0.95000;
	2025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10323	  -21.60721	 110.0	 4	    1.12000	    0.95000;
	2026	 2	 9.89	 8.0	 0.0	 0.0	 1	    1.10323	  -21.60650	 110.0	 4	    1.12000	    0.95000;
	2027	 2	 28.57	 2.0	 0.0	 0.0	 1	    1.11920	  -21.11952	 110.0	 4	    1.12000	    0.95000;
	2028	 1	 16.71	 4.5	 0.0	 0.0	 1	    1.11909	  -21.11654	 110.0	 4	    1.12000	    0.95000;
	2029	 1	 4.95	 0.8	 0.0	 0.0	 1	    1.07602	  -26.21248	 110.0	 4	    1.12000	    0.95000;
	2030	 1	 3.85	 0.5	 0.0	 0.0	 1	    1.10838	  -18.11897	 110.0	 4	    1.12000	    0.95000;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10931	  -17.84906	 110.0	 4	    1.12000	    0.95000;
	2032	 1	 16.92	 3.5	 0.0	 0.0	 1	    1.04398	  -32.64319	 110.0	 4	    1.12000	    0.95000;
	2033	 2	 18.25	 1.6	 0.0	 0.0	 1	    1.10654	  -22.13032	 110.0	 4	    1.12000	    0.95000;
	2034	 2	 11.65	 2.7	 0.0	 0.0	 1	    1.09019	  -21.02524	 110.0	 4	    1.12000	    0.95000;
	2035	 1	 7.69	 1.0	 0.0	 0.0	 1	    1.10685	  -21.03858	 110.0	 4	    1.12000	    0.95000;
	2036	 2	 8.13	 0.5	 0.0	 0.0	 1	    1.10480	  -22.10048	 110.0	 4	    1.12000	    0.95000;
	2037	 1	 6.16	 0.0	 0.0	 0.0	 1	    1.10480	  -22.09961	 110.0	 4	    1.12000	    0.95000;
	2038	 1	 14.4	 3.5	 0.0	 0.0	 1	    1.05629	  -32.31306	 110.0	 4	    1.12000	    0.95000;
	2039	 1	 10.88	 1.0	 0.0	 0.0	 1	    1.10391	  -22.22006	 110.0	 4	    1.12000	    0.95000;
	2040	 1	 14.4	 2.3	 0.0	 0.0	 1	    1.10915	  -21.31553	 110.0	 4	    1.12000	    0.95000;
	2041	 1	 8.67	 1.5	 0.0	 0.0	 1	    1.10445	  -21.25627	 110.0	 4	    1.12000	    0.95000;
	2042	 1	 7.25	 1.5	 0.0	 0.0	 1	    1.09956	  -22.05636	 110.0	 4	    1.12000	    0.95000;
	2043	 1	 23.19	 10.4	 0.0	 0.0	 1	    1.03819	   -7.62774	 110.0	 4	    1.12000	    0.95000;
	2044	 1	 12.19	 1.7	 0.0	 0.0	 1	    1.09648	  -21.50782	 110.0	 4	    1.12000	    0.95000;
	2045	 1	 8.46	 1.3	 0.0	 0.0	 1	    1.07780	  -22.67930	 110.0	 4	    1.12000	    0.95000;
	2046	 2	 12.53	 4.1	 0.0	 0.0	 1	    1.07472	  -28.67937	 110.0	 4	    1.12000	    0.95000;
	2047	 1	 21.53	 2.5	 0.0	 0.0	 1	    1.05675	  -28.19919	 110.0	 4	    1.12000	    0.95000;
	2048	 1	 16.92	 6.7	 0.0	 0.0	 1	    1.07785	  -29.88317	 110.0	 4	    1.12000	    0.95000;
	2049	 1	 6.81	 1.4	 0.0	 0.0	 1	    1.03763	  -37.89080	 110.0	 4	    1.12000	    0.95000;
	2050	 1	 14.73	 2.2	 0.0	 0.0	 1	    1.08916	  -20.98391	 110.0	 4	    1.12000	    0.95000;
	2051	 1	 19.68	 2.5	 0.0	 0.0	 1	    1.09511	  -21.20457	 110.0	 4	    1.12000	    0.95000;
	2052	 1	 12.97	 2.8	 0.0	 0.0	 1	    1.07136	  -23.18273	 110.0	 4	    1.12000	    0.95000;
	2053	 1	 14.73	 3.9	 0.0	 0.0	 1	    1.09747	  -22.19471	 110.0	 4	    1.12000	    0.95000;
	2054	 1	 11.65	 3.2	 0.0	 0.0	 1	    1.06817	  -25.92937	 110.0	 4	    1.12000	    0.95000;
	2055	 1	 16.49	 2.0	 0.0	 0.0	 1	    1.10076	  -22.12834	 110.0	 4	    1.12000	    0.95000;
	2056	 1	 9.89	 1.4	 0.0	 0.0	 1	    1.10708	  -21.27586	 110.0	 4	    1.12000	    0.95000;
	2057	 1	 17.47	 4.2	 0.0	 0.0	 1	    1.07123	  -23.19788	 110.0	 4	    1.12000	    0.95000;
	2058	 1	 15.71	 3.2	 0.0	 0.0	 1	    1.09892	  -21.13369	 110.0	 4	    1.12000	    0.95000;
	2059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10811	  -21.65253	 110.0	 4	    1.12000	    0.95000;
	2060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11393	  -22.17924	 110.0	 4	    1.12000	    0.95000;
	2061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09578	  -23.30640	 110.0	 4	    1.12000	    0.95000;
	2062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07905	  -31.24938	 110.0	 4	    1.12000	    0.95000;
	2063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10951	  -17.87109	 110.0	 4	    1.12000	    0.95000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09845	  -22.21160	 110.0	 4	    1.12000	    0.95000;
	2065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02000	  -27.50963	 110.0	 4	    1.12000	    0.95000;
	2066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05445	  -23.86367	 110.0	 4	    1.12000	    0.95000;
	2067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09694	  -26.46453	 110.0	 4	    1.12000	    0.95000;
	2068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08981	  -22.49628	 110.0	 4	    1.12000	    0.95000;
	2069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07459	  -28.69912	 110.0	 4	    1.12000	    0.95000;
	2070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08985	  -21.85207	 110.0	 4	    1.12000	    0.95000;
	2071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08198	  -32.18777	 110.0	 4	    1.12000	    0.95000;
	2072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06484	  -23.20872	 110.0	 4	    1.12000	    0.95000;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05841	  -31.39289	 110.0	 4	    1.12000	    0.95000;
	2074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06915	  -23.03058	 110.0	 4	    1.12000	    0.95000;
	2075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06122	  -31.21324	 110.0	 4	    1.12000	    0.95000;
	2076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09138	  -29.05588	 110.0	 4	    1.12000	    0.95000;
	2077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08170	  -22.20934	 110.0	 4	    1.12000	    0.95000;
	2078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08360	  -33.08944	 110.0	 4	    1.12000	    0.95000;
	2079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09637	  -21.05221	 110.0	 4	    1.12000	    0.95000;
	2080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08099	  -33.85155	 110.0	 4	    1.12000	    0.95000;
	2081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09138	  -29.05588	 110.0	 4	    1.12000	    0.95000;
	2082	 1	 7.79	 1.4	 0.0	 0.0	 1	    1.10194	  -21.37522	 110.0	 4	    1.12000	    0.95000;
	2083	 1	 4.29	 -1.0	 0.0	 0.0	 1	    1.08739	   -4.61000	 110.0	 4	    1.12000	    0.95000;
	2084	 1	 1.98	 0.5	 0.0	 0.0	 1	    1.09683	  -29.47535	 110.0	 4	    1.12000	    0.95000;
	2085	 2	 16.82	 4.1	 0.0	 0.0	 1	    1.05075	  -31.31725	 110.0	 4	    1.12000	    0.95000;
	2086	 1	 9.23	 3.4	 0.0	 0.0	 1	    1.07183	  -33.94999	 110.0	 4	    1.12000	    0.95000;
	2087	 1	 39.78	 13.4	 0.0	 0.0	 1	    1.05040	  -31.96230	 110.0	 4	    1.12000	    0.95000;
	2088	 2	 12.09	 2.5	 0.0	 0.0	 1	    1.03765	   -8.79594	 110.0	 4	    1.12000	    0.95000;
	2089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03765	   -8.79494	 110.0	 4	    1.12000	    0.95000;
	2090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11224	  -20.91258	 110.0	 4	    1.12000	    0.95000;
	2091	 1	 14.29	 2.5	 0.0	 0.0	 1	    1.11224	  -20.91468	 110.0	 4	    1.12000	    0.95000;
	2092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03653	   -9.07992	 110.0	 4	    1.12000	    0.95000;
	2093	 1	 11.87	 3.0	 0.0	 0.0	 1	    1.06981	  -31.40535	 110.0	 4	    1.12000	    0.95000;
	2094	 1	 9.67	 3.4	 0.0	 0.0	 1	    1.08305	  -33.11473	 110.0	 4	    1.12000	    0.95000;
	2095	 1	 23.07	 5.3	 0.0	 0.0	 1	    1.09463	  -28.76147	 110.0	 4	    1.12000	    0.95000;
	2096	 1	 43.29	 15.8	 0.0	 0.0	 1	    1.06970	  -34.39665	 110.0	 4	    1.12000	    0.95000;
	2097	 1	 9.01	 1.8	 0.0	 0.0	 1	    1.10048	  -29.57450	 110.0	 4	    1.12000	    0.95000;
	2098	 1	 17.92	 5.7	 0.0	 0.0	 1	    1.09945	  -29.57728	 110.0	 4	    1.12000	    0.95000;
	2099	 2	 24.17	 6.3	 0.0	 0.0	 1	    1.10084	  -29.63655	 110.0	 4	    1.12000	    0.95000;
	2100	 1	 16.49	 2.5	 0.0	 0.0	 1	    1.11432	  -17.11259	 110.0	 4	    1.12000	    0.95000;
	2101	 1	 5.5	 1.9	 0.0	 0.0	 1	    1.05514	  -23.68307	 110.0	 4	    1.12000	    0.95000;
	2102	 1	 5.5	 1.7	 0.0	 0.0	 1	    1.06554	  -32.50332	 110.0	 4	    1.12000	    0.95000;
	2103	 1	 7.69	 1.0	 0.0	 0.0	 1	    1.11869	  -10.13749	 110.0	 4	    1.12000	    0.95000;
	2104	 1	 18.35	 4.4	 0.0	 0.0	 1	    1.04122	  -32.64797	 110.0	 4	    1.12000	    0.95000;
	2105	 1	 5.39	 1.5	 0.0	 0.0	 1	    1.06431	  -22.19405	 110.0	 4	    1.12000	    0.95000;
	2106	 2	 12.64	 3.6	 0.0	 0.0	 1	    1.04679	  -32.52126	 110.0	 4	    1.12000	    0.95000;
	2107	 2	 12.64	 1.4	 0.0	 0.0	 1	    1.09210	  -27.00442	 110.0	 4	    1.12000	    0.95000;
	2108	 2	 9.34	 2.6	 0.0	 0.0	 1	    1.11297	  -21.71701	 110.0	 4	    1.12000	    0.95000;
	2109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11297	  -21.71701	 110.0	 4	    1.12000	    0.95000;
	2110	 1	 12.64	 2.5	 0.0	 0.0	 1	    1.09199	  -23.82660	 110.0	 4	    1.12000	    0.95000;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09169	  -22.69966	 110.0	 4	    1.12000	    0.95000;
	2112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09139	  -27.15853	 110.0	 4	    1.12000	    0.95000;
	2113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08732	  -27.94507	 110.0	 4	    1.12000	    0.95000;
	2114	 1	 14.29	 2.5	 0.0	 0.0	 1	    1.09688	  -22.25996	 110.0	 4	    1.12000	    0.95000;
	2115	 2	 9.45	 3.7	 0.0	 0.0	 1	    1.08097	  -33.85212	 110.0	 4	    1.12000	    0.95000;
	2116	 1	 13.59	 3.8	 0.0	 0.0	 1	    1.07127	  -26.35527	 110.0	 5	    1.12000	    0.95000;
	2117	 1	 11.49	 2.0	 0.0	 0.0	 1	    1.04351	  -29.38552	 110.0	 5	    1.12000	    0.95000;
	2118	 1	 19.99	 5.0	 0.0	 0.0	 1	    1.07881	  -24.00435	 110.0	 5	    1.12000	    0.95000;
	2119	 2	 19.99	 19.0	 0.0	 0.0	 1	    1.07828	  -23.37797	 110.0	 5	    1.12000	    0.95000;
	2120	 1	 10.49	 1.5	 0.0	 0.0	 1	    1.05487	  -28.41074	 110.0	 5	    1.12000	    0.95000;
	2121	 2	 10.69	 1.2	 0.0	 0.0	 1	    1.09410	  -28.62878	 110.0	 5	    1.12000	    0.95000;
	2122	 1	 8.99	 1.2	 0.0	 0.0	 1	    1.09410	  -28.62985	 110.0	 5	    1.12000	    0.95000;
	2123	 1	 8.29	 3.0	 0.0	 0.0	 1	    1.07700	  -23.57763	 110.0	 5	    1.12000	    0.95000;
	2124	 1	 14.79	 3.2	 0.0	 0.0	 1	    1.05012	  -27.25937	 110.0	 5	    1.12000	    0.95000;
	2125	 1	 9.79	 2.4	 0.0	 0.0	 1	    1.10676	  -24.90695	 110.0	 5	    1.12000	    0.95000;
	2126	 1	 22.98	 6.5	 0.0	 0.0	 1	    1.07806	  -23.69061	 110.0	 5	    1.12000	    0.95000;
	2127	 2	 9.99	 3.0	 0.0	 0.0	 1	    1.06129	  -29.22225	 110.0	 5	    1.12000	    0.95000;
	2128	 1	 5.5	 1.5	 0.0	 0.0	 1	    1.06641	  -27.23530	 110.0	 5	    1.12000	    0.95000;
	2129	 1	 8.99	 2.9	 0.0	 0.0	 1	    1.05280	  -27.07696	 110.0	 5	    1.12000	    0.95000;
	2130	 1	 5.0	 1.7	 0.0	 0.0	 1	    1.00003	  -28.54562	 110.0	 5	    1.12000	    0.95000;
	2131	 1	 21.98	 8.0	 0.0	 0.0	 1	    1.07558	  -23.95216	 110.0	 5	    1.12000	    0.95000;
	2132	 1	 13.99	 5.5	 0.0	 0.0	 1	    1.07830	  -23.53634	 110.0	 5	    1.12000	    0.95000;
	2133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09011	  -23.71334	 110.0	 5	    1.12000	    0.95000;
	2134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09012	  -23.71120	 110.0	 5	    1.12000	    0.95000;
	2135	 1	 14.99	 0.6	 0.0	 0.0	 1	    1.07936	  -29.12479	 110.0	 5	    1.12000	    0.95000;
	2136	 1	 5.3	 1.2	 0.0	 0.0	 1	    1.06314	  -27.69567	 110.0	 5	    1.12000	    0.95000;
	2137	 1	 10.99	 4.1	 0.0	 0.0	 1	    1.00320	  -28.22379	 110.0	 5	    1.12000	    0.95000;
	2138	 2	 14.79	 4.5	 0.0	 0.0	 1	    1.08233	  -25.99902	 110.0	 5	    1.12000	    0.95000;
	2139	 2	 11.69	 2.4	 0.0	 0.0	 1	    1.08233	  -25.99846	 110.0	 5	    1.12000	    0.95000;
	2140	 2	 14.49	 3.4	 0.0	 0.0	 1	    1.06296	  -25.20561	 110.0	 5	    1.12000	    0.95000;
	2141	 1	 24.98	 14.0	 0.0	 0.0	 1	    1.06263	  -24.62320	 110.0	 5	    1.12000	    0.95000;
	2142	 1	 10.49	 3.0	 0.0	 0.0	 1	    1.00426	  -28.17350	 110.0	 5	    1.12000	    0.95000;
	2143	 1	 15.19	 3.9	 0.0	 0.0	 1	    1.07207	  -24.34129	 110.0	 5	    1.12000	    0.95000;
	2144	 1	 8.49	 2.2	 0.0	 0.0	 1	    1.02217	  -31.36950	 110.0	 5	    1.12000	    0.95000;
	2145	 1	 6.5	 1.1	 0.0	 0.0	 1	    1.02394	  -31.20336	 110.0	 5	    1.12000	    0.95000;
	2146	 1	 14.99	 2.8	 0.0	 0.0	 1	    0.99581	  -28.75793	 110.0	 5	    1.12000	    0.95000;
	2147	 1	 16.49	 4.2	 0.0	 0.0	 1	    1.07172	  -26.44333	 110.0	 5	    1.12000	    0.95000;
	2148	 1	 4.5	 0.6	 0.0	 0.0	 1	    1.01598	  -33.12975	 110.0	 5	    1.12000	    0.95000;
	2149	 1	 3.5	 0.3	 0.0	 0.0	 1	    1.03707	  -31.35222	 110.0	 5	    1.12000	    0.95000;
	2150	 1	 5.0	 1.0	 0.0	 0.0	 1	    1.09042	  -27.50534	 110.0	 5	    1.12000	    0.95000;
	2151	 1	 1.0	 0.2	 0.0	 0.0	 1	    1.08056	  -29.09189	 110.0	 5	    1.12000	    0.95000;
	2152	 1	 7.99	 1.5	 0.0	 0.0	 1	    1.06809	  -27.68136	 110.0	 5	    1.12000	    0.95000;
	2153	 2	 0.0	 0.6	 0.0	 0.0	 1	    1.01615	  -33.08991	 110.0	 5	    1.12000	    0.95000;
	2154	 1	 0.9	 0.2	 0.0	 0.0	 1	    1.06469	  -24.84240	 110.0	 5	    1.12000	    0.95000;
	2155	 1	 5.1	 1.0	 0.0	 0.0	 1	    1.07863	  -22.84917	 110.0	 5	    1.12000	    0.95000;
	2156	 1	 11.59	 0.0	 0.0	 0.0	 1	    1.08652	  -29.34383	 110.0	 5	    1.12000	    0.95000;
	2157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10478	  -27.66015	 110.0	 5	    1.12000	    0.95000;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10477	  -27.66322	 110.0	 5	    1.12000	    0.95000;
	2159	 2	 29.98	 8.0	 0.0	 0.0	 1	    1.06180	  -29.59124	 110.0	 5	    1.12000	    0.95000;
	2160	 1	 17.99	 6.0	 0.0	 0.0	 1	    1.05770	  -29.75300	 110.0	 5	    1.12000	    0.95000;
	2161	 1	 12.99	 2.0	 0.0	 0.0	 1	    1.06107	  -29.71883	 110.0	 5	    1.12000	    0.95000;
	2162	 1	 14.99	 5.5	 0.0	 0.0	 1	    1.07816	  -23.43200	 110.0	 5	    1.12000	    0.95000;
	2163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07992	  -23.30767	 110.0	 5	    1.12000	    0.95000;
	2164	 2	 -2.0	 0.2	 0.0	 0.0	 1	    1.08113	  -29.01272	 110.0	 5	    1.12000	    0.95000;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07207	  -26.19154	 110.0	 5	    1.12000	    0.95000;
	2166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07247	  -26.14162	 110.0	 5	    1.12000	    0.95000;
	2167	 2	 19.09	 4.5	 0.0	 0.0	 1	    1.07147	  -26.43487	 110.0	 5	    1.12000	    0.95000;
	2168	 2	 18.99	 4.0	 0.0	 0.0	 1	    1.06933	  -26.52295	 110.0	 5	    1.12000	    0.95000;
	2169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07392	  -26.50844	 110.0	 5	    1.12000	    0.95000;
	2170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06475	  -27.20967	 110.0	 5	    1.12000	    0.95000;
	2171	 2	 18.49	 3.6	 0.0	 0.0	 1	    1.06968	  -26.43142	 110.0	 5	    1.12000	    0.95000;
	2172	 1	 10.49	 3.0	 0.0	 0.0	 1	    1.07221	  -26.66774	 110.0	 5	    1.12000	    0.95000;
	2173	 1	 7.99	 2.0	 0.0	 0.0	 1	    1.07221	  -26.66577	 110.0	 5	    1.12000	    0.95000;
	2174	 1	 6.5	 1.5	 0.0	 0.0	 1	    1.06669	  -27.26799	 110.0	 5	    1.12000	    0.95000;
	2175	 1	 15.39	 3.2	 0.0	 0.0	 1	    1.07609	  -24.43302	 110.0	 5	    1.12000	    0.95000;
	2176	 1	 9.99	 3.5	 0.0	 0.0	 1	    1.04018	  -20.78087	 110.0	 5	    1.12000	    0.95000;
	2177	 1	 8.79	 2.7	 0.0	 0.0	 1	    1.06007	  -24.99152	 110.0	 5	    1.12000	    0.95000;
	2178	 1	 6.1	 0.0	 0.0	 0.0	 1	    1.08975	  -29.45484	 110.0	 5	    1.12000	    0.95000;
	2179	 1	 17.09	 3.7	 0.0	 0.0	 1	    1.07019	  -26.83636	 110.0	 5	    1.12000	    0.95000;
	2180	 1	 16.29	 3.6	 0.0	 0.0	 1	    1.07196	  -26.69107	 110.0	 5	    1.12000	    0.95000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06800	  -24.80693	 110.0	 5	    1.12000	    0.95000;
	2182	 1	 2.0	 2.0	 0.0	 0.0	 1	    1.06779	  -24.80707	 110.0	 5	    1.12000	    0.95000;
	2183	 1	 3.5	 1.0	 0.0	 0.0	 1	    1.05270	  -28.77991	 110.0	 5	    1.12000	    0.95000;
	2184	 1	 3.9	 0.3	 0.0	 0.0	 1	    1.07165	  -26.30448	 110.0	 5	    1.12000	    0.95000;
	2185	 1	 15.49	 3.5	 0.0	 0.0	 1	    1.07572	  -24.46856	 110.0	 5	    1.12000	    0.95000;
	2186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07883	  -24.17406	 110.0	 5	    1.12000	    0.95000;
	2187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08026	  -23.58974	 110.0	 5	    1.12000	    0.95000;
	2188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07887	  -24.17413	 110.0	 5	    1.12000	    0.95000;
	2189	 1	 2.0	 0.5	 0.0	 0.0	 1	    0.99539	  -28.81010	 110.0	 5	    1.12000	    0.95000;
	2190	 1	 8.19	 1.8	 0.0	 0.0	 1	    1.08683	  -28.16380	 110.0	 5	    1.12000	    0.95000;
	2191	 1	 22.98	 4.0	 0.0	 0.0	 1	    1.05480	  -27.89426	 110.0	 5	    1.12000	    0.95000;
	2192	 1	 19.99	 7.0	 0.0	 0.0	 1	    1.04732	  -19.99566	 110.0	 5	    1.12000	    0.95000;
	2193	 1	 9.69	 4.2	 0.0	 0.0	 1	    1.06105	  -26.01949	 110.0	 5	    1.12000	    0.95000;
	2194	 2	 23.98	 10.0	 0.0	 0.0	 1	    1.07916	  -23.74664	 110.0	 5	    1.12000	    0.95000;
	2195	 1	 7.49	 2.5	 0.0	 0.0	 1	    1.07989	  -23.30727	 110.0	 5	    1.12000	    0.95000;
	2196	 1	 5.0	 1.6	 0.0	 0.0	 1	    1.07990	  -23.30736	 110.0	 5	    1.12000	    0.95000;
	2197	 2	 24.58	 19.0	 0.0	 0.0	 1	    1.05534	  -18.83866	 110.0	 5	    1.12000	    0.95000;
	2198	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.07042	  -26.71222	 110.0	 5	    1.12000	    0.95000;
	2199	 1	 7.99	 2.4	 0.0	 0.0	 1	    1.09062	  -29.06459	 110.0	 5	    1.12000	    0.95000;
	2200	 1	 10.49	 4.3	 0.0	 0.0	 1	    1.06552	  -24.55136	 110.0	 5	    1.12000	    0.95000;
	2201	 1	 1.5	 0.5	 0.0	 0.0	 1	    1.02916	  -20.96237	 110.0	 5	    1.12000	    0.95000;
	2202	 1	 2.9	 0.8	 0.0	 0.0	 1	    1.02917	  -20.96228	 110.0	 5	    1.12000	    0.95000;
	2203	 1	 26.08	 4.6	 0.0	 0.0	 1	    1.02450	  -30.45131	 110.0	 5	    1.12000	    0.95000;
	2204	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06803	  -24.22883	 110.0	 5	    1.12000	    0.95000;
	2205	 1	 17.49	 4.4	 0.0	 0.0	 1	    1.04199	  -28.88601	 110.0	 5	    1.12000	    0.95000;
	2206	 1	 12.99	 3.0	 0.0	 0.0	 1	    1.06484	  -27.26708	 110.0	 5	    1.12000	    0.95000;
	2207	 1	 13.89	 0.0	 0.0	 0.0	 1	    1.08990	  -29.68084	 110.0	 5	    1.12000	    0.95000;
	2208	 1	 16.99	 3.7	 0.0	 0.0	 1	    1.07363	  -26.60038	 110.0	 5	    1.12000	    0.95000;
	2209	 1	 11.29	 0.0	 0.0	 0.0	 1	    1.09056	  -29.58602	 110.0	 5	    1.12000	    0.95000;
	2210	 1	 10.69	 3.5	 0.0	 0.0	 1	    1.06490	  -24.51632	 110.0	 5	    1.12000	    0.95000;
	2211	 1	 16.49	 2.4	 0.0	 0.0	 1	    1.09830	  -28.30888	 110.0	 5	    1.12000	    0.95000;
	2212	 1	 7.99	 2.6	 0.0	 0.0	 1	    1.06598	  -24.40188	 110.0	 5	    1.12000	    0.95000;
	2213	 2	 15.69	 1.2	 0.0	 0.0	 1	    1.10096	  -28.06943	 110.0	 5	    1.12000	    0.95000;
	2214	 1	 13.19	 2.5	 0.0	 0.0	 1	    1.09888	  -28.25075	 110.0	 5	    1.12000	    0.95000;
	2215	 1	 6.0	 2.0	 0.0	 0.0	 1	    1.05387	  -20.38781	 110.0	 5	    1.12000	    0.95000;
	2216	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03739	  -29.97744	 110.0	 5	    1.12000	    0.95000;
	2217	 2	 16.99	 3.7	 0.0	 0.0	 1	    1.05077	  -20.33642	 110.0	 5	    1.12000	    0.95000;
	2218	 2	 17.99	 2.0	 0.0	 0.0	 1	    1.03567	  -30.08983	 110.0	 5	    1.12000	    0.95000;
	2219	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.05636	  -29.02694	 110.0	 5	    1.12000	    0.95000;
	2220	 1	 14.99	 3.5	 0.0	 0.0	 1	    1.07858	  -23.37798	 110.0	 5	    1.12000	    0.95000;
	2221	 2	 94.9	 25.0	 0.0	 0.0	 1	    1.08895	  -27.73928	 110.0	 5	    1.12000	    0.95000;
	2222	 1	 7.69	 2.9	 0.0	 0.0	 1	    1.06394	  -24.98409	 110.0	 5	    1.12000	    0.95000;
	2223	 1	 11.99	 3.5	 0.0	 0.0	 1	    1.08561	  -27.88144	 110.0	 5	    1.12000	    0.95000;
	2224	 1	 15.39	 3.6	 0.0	 0.0	 1	    1.09662	  -28.46057	 110.0	 5	    1.12000	    0.95000;
	2225	 2	 8.69	 3.9	 0.0	 0.0	 1	    1.06911	  -25.12257	 110.0	 5	    1.12000	    0.95000;
	2226	 1	 12.59	 4.2	 0.0	 0.0	 1	    1.07674	  -20.74103	 110.0	 5	    1.12000	    0.95000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06679	  -24.86497	 110.0	 5	    1.12000	    0.95000;
	2228	 1	 9.99	 3.0	 0.0	 0.0	 1	    1.05420	  -27.94941	 110.0	 5	    1.12000	    0.95000;
	2229	 1	 13.99	 1.5	 0.0	 0.0	 1	    1.10038	  -26.16205	 110.0	 5	    1.12000	    0.95000;
	2230	 1	 10.99	 1.0	 0.0	 0.0	 1	    1.10054	  -26.07916	 110.0	 5	    1.12000	    0.95000;
	2231	 1	 3.0	 0.5	 0.0	 0.0	 1	    1.05229	  -27.46293	 110.0	 5	    1.12000	    0.95000;
	2232	 1	 17.39	 6.2	 0.0	 0.0	 1	    1.06170	  -24.70298	 110.0	 5	    1.12000	    0.95000;
	2233	 1	 13.99	 3.8	 0.0	 0.0	 1	    1.07179	  -26.27395	 110.0	 5	    1.12000	    0.95000;
	2234	 2	 16.99	 9.5	 0.0	 0.0	 1	    1.08420	  -22.00263	 110.0	 5	    1.12000	    0.95000;
	2235	 1	 10.99	 2.0	 0.0	 0.0	 1	    1.05418	  -28.68044	 110.0	 5	    1.12000	    0.95000;
	2236	 1	 16.39	 4.3	 0.0	 0.0	 1	    1.05230	  -27.11263	 110.0	 5	    1.12000	    0.95000;
	2237	 2	 19.49	 18.0	 0.0	 0.0	 1	    1.04779	  -20.15752	 110.0	 5	    1.12000	    0.95000;
	2238	 1	 13.99	 3.0	 0.0	 0.0	 1	    1.06594	  -29.59381	 110.0	 5	    1.12000	    0.95000;
	2239	 1	 11.99	 1.0	 0.0	 0.0	 1	    1.08587	  -28.16786	 110.0	 5	    1.12000	    0.95000;
	2240	 1	 12.99	 4.0	 0.0	 0.0	 1	    1.07301	  -28.23439	 110.0	 5	    1.12000	    0.95000;
	2241	 1	 15.99	 3.2	 0.0	 0.0	 1	    1.05567	  -27.73415	 110.0	 5	    1.12000	    0.95000;
	2242	 1	 5.0	 2.0	 0.0	 0.0	 1	    1.05684	  -29.02775	 110.0	 5	    1.12000	    0.95000;
	2243	 1	 1.9	 0.1	 0.0	 0.0	 1	    1.07250	  -24.64377	 110.0	 5	    1.12000	    0.95000;
	2244	 1	 11.49	 3.5	 0.0	 0.0	 1	    1.06590	  -20.66171	 110.0	 5	    1.12000	    0.95000;
	2245	 1	 14.49	 4.0	 0.0	 0.0	 1	    1.03846	  -29.97386	 110.0	 5	    1.12000	    0.95000;
	2246	 1	 13.99	 2.5	 0.0	 0.0	 1	    1.06050	  -28.30836	 110.0	 5	    1.12000	    0.95000;
	2247	 1	 17.99	 4.8	 0.0	 0.0	 1	    1.04366	  -20.51046	 110.0	 5	    1.12000	    0.95000;
	2248	 2	 13.49	 4.0	 0.0	 0.0	 1	    1.07460	  -25.24713	 110.0	 5	    1.12000	    0.95000;
	2249	 1	 11.49	 1.0	 0.0	 0.0	 1	    1.06595	  -27.13307	 110.0	 5	    1.12000	    0.95000;
	2250	 1	 15.69	 5.4	 0.0	 0.0	 1	    1.04804	  -27.96286	 110.0	 5	    1.12000	    0.95000;
	2251	 1	 11.99	 3.0	 0.0	 0.0	 1	    1.05899	  -28.84634	 110.0	 5	    1.12000	    0.95000;
	2252	 1	 3.5	 1.0	 0.0	 0.0	 1	    1.07469	  -23.74256	 110.0	 5	    1.12000	    0.95000;
	2253	 1	 7.99	 1.5	 0.0	 0.0	 1	    1.04815	  -19.79896	 110.0	 5	    1.12000	    0.95000;
	2254	 1	 4.0	 0.5	 0.0	 0.0	 1	    1.08573	  -28.42022	 110.0	 5	    1.12000	    0.95000;
	2255	 1	 10.99	 2.4	 0.0	 0.0	 1	    1.07577	  -26.46133	 110.0	 5	    1.12000	    0.95000;
	2256	 1	 23.98	 4.4	 0.0	 0.0	 1	    1.06378	  -27.22060	 110.0	 5	    1.12000	    0.95000;
	2257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07306	  -26.41028	 110.0	 5	    1.12000	    0.95000;
	2258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07307	  -26.40607	 110.0	 5	    1.12000	    0.95000;
	2259	 1	 9.99	 2.4	 0.0	 0.0	 1	    1.07169	  -26.28351	 110.0	 5	    1.12000	    0.95000;
	2260	 1	 16.99	 3.0	 0.0	 0.0	 1	    1.07423	  -26.47125	 110.0	 5	    1.12000	    0.95000;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07421	  -26.47131	 110.0	 5	    1.12000	    0.95000;
	2262	 1	 8.99	 2.0	 0.0	 0.0	 1	    1.06735	  -27.03737	 110.0	 5	    1.12000	    0.95000;
	2263	 1	 19.49	 4.0	 0.0	 0.0	 1	    1.06939	  -26.50246	 110.0	 5	    1.12000	    0.95000;
	2264	 1	 22.98	 5.5	 0.0	 0.0	 1	    1.06771	  -26.94243	 110.0	 5	    1.12000	    0.95000;
	2265	 1	 8.69	 1.4	 0.0	 0.0	 1	    1.11621	  -23.43268	 110.0	 5	    1.12000	    0.95000;
	2266	 1	 8.99	 2.0	 0.0	 0.0	 1	    1.07341	  -26.52628	 110.0	 5	    1.12000	    0.95000;
	2267	 1	 24.48	 3.0	 0.0	 0.0	 1	    1.05820	  -27.83348	 110.0	 5	    1.12000	    0.95000;
	2268	 2	 2.5	 0.4	 0.0	 0.0	 1	    1.08090	  -28.77899	 110.0	 5	    1.12000	    0.95000;
	2269	 1	 17.99	 5.0	 0.0	 0.0	 1	    1.08410	  -24.27635	 110.0	 5	    1.12000	    0.95000;
	2270	 1	 6.99	 1.5	 0.0	 0.0	 1	    1.06867	  -26.85605	 110.0	 5	    1.12000	    0.95000;
	2271	 2	 15.99	 4.0	 0.0	 0.0	 1	    1.06888	  -26.86750	 110.0	 5	    1.12000	    0.95000;
	2272	 2	 22.98	 8.0	 0.0	 0.0	 1	    1.07023	  -26.72630	 110.0	 5	    1.12000	    0.95000;
	2273	 2	 13.29	 4.0	 0.0	 0.0	 1	    1.05051	  -19.57681	 110.0	 5	    1.12000	    0.95000;
	2274	 1	 6.0	 2.5	 0.0	 0.0	 1	    1.05051	  -19.57563	 110.0	 5	    1.12000	    0.95000;
	2275	 1	 20.98	 4.3	 0.0	 0.0	 1	    1.06654	  -26.83634	 110.0	 5	    1.12000	    0.95000;
	2276	 1	 0.1	 0.1	 0.0	 0.0	 1	    1.05798	  -27.23735	 110.0	 5	    1.12000	    0.95000;
	2277	 1	 4.0	 0.3	 0.0	 0.0	 1	    1.08081	  -29.66555	 110.0	 5	    1.12000	    0.95000;
	2278	 2	 12.79	 4.1	 0.0	 0.0	 1	    1.07661	  -20.39390	 110.0	 5	    1.12000	    0.95000;
	2279	 1	 11.99	 4.0	 0.0	 0.0	 1	    1.05509	  -29.58792	 110.0	 5	    1.12000	    0.95000;
	2280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05509	  -29.58714	 110.0	 5	    1.12000	    0.95000;
	2281	 1	 2.1	 0.2	 0.0	 0.0	 1	    1.05397	  -27.65672	 110.0	 5	    1.12000	    0.95000;
	2282	 1	 5.0	 0.9	 0.0	 0.0	 1	    1.06885	  -26.68270	 110.0	 5	    1.12000	    0.95000;
	2283	 1	 12.99	 3.3	 0.0	 0.0	 1	    1.06259	  -27.34225	 110.0	 5	    1.12000	    0.95000;
	2284	 1	 3.0	 1.0	 0.0	 0.0	 1	    1.06121	  -29.42797	 110.0	 5	    1.12000	    0.95000;
	2285	 1	 7.09	 2.4	 0.0	 0.0	 1	    1.08378	  -28.55590	 110.0	 5	    1.12000	    0.95000;
	2286	 1	 7.09	 1.6	 0.0	 0.0	 1	    1.07118	  -26.42250	 110.0	 5	    1.12000	    0.95000;
	2287	 1	 14.29	 3.3	 0.0	 0.0	 1	    1.06640	  -26.94476	 110.0	 5	    1.12000	    0.95000;
	2288	 1	 11.59	 4.1	 0.0	 0.0	 1	    1.05725	  -25.57477	 110.0	 5	    1.12000	    0.95000;
	2289	 1	 5.5	 2.0	 0.0	 0.0	 1	    1.04823	  -20.38743	 110.0	 5	    1.12000	    0.95000;
	2290	 2	 6.0	 2.0	 0.0	 0.0	 1	    1.06483	  -28.56589	 110.0	 5	    1.12000	    0.95000;
	2291	 1	 2.7	 1.0	 0.0	 0.0	 1	    1.02647	  -27.19197	 110.0	 5	    1.12000	    0.95000;
	2292	 1	 6.5	 2.0	 0.0	 0.0	 1	    1.04884	  -26.35255	 110.0	 5	    1.12000	    0.95000;
	2293	 2	 16.69	 3.4	 0.0	 0.0	 1	    1.06504	  -27.06679	 110.0	 5	    1.12000	    0.95000;
	2294	 2	 7.99	 2.8	 0.0	 0.0	 1	    1.07113	  -24.40506	 110.0	 5	    1.12000	    0.95000;
	2295	 1	 12.09	 3.8	 0.0	 0.0	 1	    1.06147	  -24.87729	 110.0	 5	    1.12000	    0.95000;
	2296	 2	 5.0	 2.2	 0.0	 0.0	 1	    1.07214	  -26.20005	 110.0	 5	    1.12000	    0.95000;
	2297	 1	 5.0	 1.1	 0.0	 0.0	 1	    1.07237	  -26.15124	 110.0	 5	    1.12000	    0.95000;
	2298	 2	 16.99	 4.0	 0.0	 0.0	 1	    1.06410	  -29.72301	 110.0	 5	    1.12000	    0.95000;
	2299	 1	 20.98	 4.1	 0.0	 0.0	 1	    1.06960	  -26.88837	 110.0	 5	    1.12000	    0.95000;
	2300	 1	 23.98	 4.7	 0.0	 0.0	 1	    1.08915	  -25.49896	 110.0	 5	    1.12000	    0.95000;
	2301	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03416	  -30.24232	 110.0	 5	    1.12000	    0.95000;
	2302	 1	 1.0	 0.5	 0.0	 0.0	 1	    1.07987	  -23.30865	 110.0	 5	    1.12000	    0.95000;
	2303	 1	 23.58	 6.8	 0.0	 0.0	 1	    1.06421	  -25.01046	 110.0	 5	    1.12000	    0.95000;
	2304	 1	 11.59	 3.2	 0.0	 0.0	 1	    1.08421	  -25.86343	 110.0	 5	    1.12000	    0.95000;
	2305	 1	 3.5	 1.3	 0.0	 0.0	 1	    1.02717	  -27.02717	 110.0	 5	    1.12000	    0.95000;
	2306	 1	 23.98	 7.0	 0.0	 0.0	 1	    1.07549	  -23.87560	 110.0	 5	    1.12000	    0.95000;
	2307	 2	 11.79	 3.4	 0.0	 0.0	 1	    1.07366	  -26.52974	 110.0	 5	    1.12000	    0.95000;
	2308	 1	 18.89	 4.1	 0.0	 0.0	 1	    1.04601	  -27.00575	 110.0	 5	    1.12000	    0.95000;
	2309	 1	 8.29	 3.2	 0.0	 0.0	 1	    1.07495	  -24.49120	 110.0	 5	    1.12000	    0.95000;
	2310	 1	 21.98	 9.0	 0.0	 0.0	 1	    1.05055	  -20.14432	 110.0	 5	    1.12000	    0.95000;
	2311	 1	 8.49	 2.0	 0.0	 0.0	 1	    1.07609	  -23.61381	 110.0	 5	    1.12000	    0.95000;
	2312	 1	 26.98	 3.6	 0.0	 0.0	 1	    1.03634	  -31.41721	 110.0	 5	    1.12000	    0.95000;
	2313	 1	 15.89	 3.6	 0.0	 0.0	 1	    1.03768	  -31.24205	 110.0	 5	    1.12000	    0.95000;
	2314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08421	  -28.56111	 110.0	 5	    1.12000	    0.95000;
	2315	 1	 13.19	 2.4	 0.0	 0.0	 1	    1.08795	  -29.17924	 110.0	 5	    1.12000	    0.95000;
	2316	 1	 9.49	 3.0	 0.0	 0.0	 1	    1.02781	  -26.84387	 110.0	 5	    1.12000	    0.95000;
	2317	 1	 21.98	 2.0	 0.0	 0.0	 1	    1.07562	  -29.62170	 110.0	 5	    1.12000	    0.95000;
	2318	 1	 5.7	 1.2	 0.0	 0.0	 1	    1.08916	  -28.89896	 110.0	 5	    1.12000	    0.95000;
	2319	 1	 3.5	 0.0	 0.0	 0.0	 1	    1.02869	  -32.09381	 110.0	 5	    1.12000	    0.95000;
	2320	 1	 8.99	 2.3	 0.0	 0.0	 1	    1.01750	  -30.90263	 110.0	 5	    1.12000	    0.95000;
	2321	 1	 8.99	 0.4	 0.0	 0.0	 1	    1.08380	  -29.16996	 110.0	 5	    1.12000	    0.95000;
	2322	 1	 8.99	 0.5	 0.0	 0.0	 1	    1.08129	  -28.71935	 110.0	 5	    1.12000	    0.95000;
	2323	 2	 24.98	 3.0	 0.0	 0.0	 1	    1.07997	  -29.12682	 110.0	 5	    1.12000	    0.95000;
	2324	 1	 8.49	 4.3	 0.0	 0.0	 1	    1.07120	  -24.73594	 110.0	 5	    1.12000	    0.95000;
	2325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07572	  -24.46863	 110.0	 5	    1.12000	    0.95000;
	2326	 1	 24.68	 5.0	 0.0	 0.0	 1	    1.06162	  -27.45311	 110.0	 5	    1.12000	    0.95000;
	2327	 1	 0.5	 0.2	 0.0	 0.0	 1	    1.06495	  -27.12275	 110.0	 5	    1.12000	    0.95000;
	2328	 2	 29.98	 4.8	 0.0	 0.0	 1	    1.03264	  -30.23965	 110.0	 5	    1.12000	    0.95000;
	2329	 1	 11.99	 2.0	 0.0	 0.0	 1	    1.07832	  -29.28922	 110.0	 5	    1.12000	    0.95000;
	2330	 2	 0.4	 0.1	 0.0	 0.0	 1	    1.06657	  -26.85145	 110.0	 5	    1.12000	    0.95000;
	2331	 1	 20.98	 3.0	 0.0	 0.0	 1	    1.05945	  -26.97705	 110.0	 5	    1.12000	    0.95000;
	2332	 1	 4.8	 1.0	 0.0	 0.0	 1	    1.07204	  -26.68306	 110.0	 5	    1.12000	    0.95000;
	2333	 1	 5.3	 1.0	 0.0	 0.0	 1	    1.07986	  -15.61739	 110.0	 5	    1.12000	    0.95000;
	2334	 1	 7.99	 2.4	 0.0	 0.0	 1	    1.05267	  -27.62550	 110.0	 5	    1.12000	    0.95000;
	2335	 1	 6.5	 3.0	 0.0	 0.0	 1	    1.06163	  -28.18147	 110.0	 5	    1.12000	    0.95000;
	2336	 2	 68.93	 43.0	 0.0	 0.0	 1	    1.07126	  -24.38902	 110.0	 5	    1.12000	    0.95000;
	2337	 1	 6.5	 2.5	 0.0	 0.0	 1	    1.08756	  -23.90646	 110.0	 5	    1.12000	    0.95000;
	2338	 1	 22.98	 4.6	 0.0	 0.0	 1	    1.05543	  -27.66444	 110.0	 5	    1.12000	    0.95000;
	2339	 2	 34.97	 6.5	 0.0	 0.0	 1	    1.06800	  -24.80682	 110.0	 5	    1.12000	    0.95000;
	2340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06802	  -24.80448	 110.0	 5	    1.12000	    0.95000;
	2341	 1	 5.1	 1.2	 0.0	 0.0	 1	    1.07262	  -26.65061	 110.0	 5	    1.12000	    0.95000;
	2342	 1	 15.49	 5.2	 0.0	 0.0	 1	    1.06446	  -25.07041	 110.0	 5	    1.12000	    0.95000;
	2343	 1	 23.58	 7.1	 0.0	 0.0	 1	    1.06512	  -24.99056	 110.0	 5	    1.12000	    0.95000;
	2344	 1	 12.09	 0.0	 0.0	 0.0	 1	    1.05819	  -25.55649	 110.0	 5	    1.12000	    0.95000;
	2345	 1	 17.49	 4.9	 0.0	 0.0	 1	    1.05677	  -25.40895	 110.0	 5	    1.12000	    0.95000;
	2346	 1	 9.99	 2.7	 0.0	 0.0	 1	    1.06179	  -20.89603	 110.0	 5	    1.12000	    0.95000;
	2347	 1	 18.19	 5.3	 0.0	 0.0	 1	    1.06354	  -25.11867	 110.0	 5	    1.12000	    0.95000;
	2348	 1	 12.49	 3.8	 0.0	 0.0	 1	    1.01877	  -27.36709	 110.0	 5	    1.12000	    0.95000;
	2349	 1	 8.29	 3.9	 0.0	 0.0	 1	    1.06151	  -25.30335	 110.0	 5	    1.12000	    0.95000;
	2350	 1	 11.99	 1.0	 0.0	 0.0	 1	    1.07674	  -29.80853	 110.0	 5	    1.12000	    0.95000;
	2351	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.09565	  -28.95030	 110.0	 5	    1.12000	    0.95000;
	2352	 1	 18.49	 6.2	 0.0	 0.0	 1	    1.06346	  -24.88577	 110.0	 5	    1.12000	    0.95000;
	2353	 1	 21.98	 4.6	 0.0	 0.0	 1	    1.10110	  -24.79906	 110.0	 5	    1.12000	    0.95000;
	2354	 1	 19.59	 4.4	 0.0	 0.0	 1	    1.09780	  -24.83870	 110.0	 5	    1.12000	    0.95000;
	2355	 1	 8.99	 0.3	 0.0	 0.0	 1	    1.10683	  -25.38894	 110.0	 5	    1.12000	    0.95000;
	2356	 1	 19.19	 4.3	 0.0	 0.0	 1	    1.06667	  -27.13542	 110.0	 5	    1.12000	    0.95000;
	2357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08849	  -22.71156	 110.0	 5	    1.12000	    0.95000;
	2358	 1	 4.1	 2.0	 0.0	 0.0	 1	    1.08847	  -22.71197	 110.0	 5	    1.12000	    0.95000;
	2359	 1	 12.49	 4.5	 0.0	 0.0	 1	    1.06160	  -25.76386	 110.0	 5	    1.12000	    0.95000;
	2360	 1	 22.78	 7.9	 0.0	 0.0	 1	    1.07714	  -23.04538	 110.0	 5	    1.12000	    0.95000;
	2361	 2	 18.59	 5.7	 0.0	 0.0	 1	    1.07988	  -22.70696	 110.0	 5	    1.12000	    0.95000;
	2362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07987	  -22.70921	 110.0	 5	    1.12000	    0.95000;
	2363	 1	 23.38	 5.9	 0.0	 0.0	 1	    1.07886	  -23.08566	 110.0	 5	    1.12000	    0.95000;
	2364	 1	 6.5	 0.5	 0.0	 0.0	 1	    1.06215	  -27.43203	 110.0	 5	    1.12000	    0.95000;
	2365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06668	  -27.21194	 110.0	 5	    1.12000	    0.95000;
	2366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08082	  -29.66429	 110.0	 5	    1.12000	    0.95000;
	2367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06217	  -27.42992	 110.0	 5	    1.12000	    0.95000;
	2368	 1	 32.98	 6.0	 0.0	 0.0	 1	    1.07809	  -23.40580	 110.0	 5	    1.12000	    0.95000;
	2369	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.07817	  -23.38404	 110.0	 5	    1.12000	    0.95000;
	2370	 1	 11.49	 2.7	 0.0	 0.0	 1	    1.06846	  -26.60262	 110.0	 5	    1.12000	    0.95000;
	2371	 1	 12.99	 3.3	 0.0	 0.0	 1	    1.07046	  -26.52400	 110.0	 5	    1.12000	    0.95000;
	2372	 2	 49.95	 13.0	 0.0	 0.0	 1	    1.08704	  -22.79859	 110.0	 5	    1.12000	    0.95000;
	2373	 1	 39.97	 13.0	 0.0	 0.0	 1	    1.08703	  -22.80052	 110.0	 5	    1.12000	    0.95000;
	2374	 1	 9.59	 1.2	 0.0	 0.0	 1	    1.01608	  -33.12065	 110.0	 5	    1.12000	    0.95000;
	2375	 1	 10.99	 5.0	 0.0	 0.0	 1	    1.06128	  -29.65071	 110.0	 5	    1.12000	    0.95000;
	2376	 2	 21.98	 4.8	 0.0	 0.0	 1	    1.03185	  -20.79803	 110.0	 5	    1.12000	    0.95000;
	2377	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11678	  -23.33994	 110.0	 5	    1.12000	    0.95000;
	2378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11679	  -23.33816	 110.0	 5	    1.12000	    0.95000;
	2379	 2	 12.99	 6.5	 0.0	 0.0	 1	    1.05275	  -25.72240	 110.0	 5	    1.12000	    0.95000;
	2380	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09487	  -27.24283	 110.0	 5	    1.12000	    0.95000;
	2381	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09486	  -27.24291	 110.0	 5	    1.12000	    0.95000;
	2382	 1	 3.0	 0.4	 0.0	 0.0	 1	    1.09239	  -27.57163	 110.0	 5	    1.12000	    0.95000;
	2383	 1	 50.0	 20.0	 0.0	 0.0	 2	    1.09587	  -22.56341	 110.0	 6	    1.12000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10	 400.0	 75.701	 120.0	 0.0	 1.09588	 168.0	 1	 400.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	16	 720.0	 140.602	 440.0	 -40.0	 1.07425	 823.0	 1	 720.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	17	 1080.0	 301.559	 660.0	 -60.0	 1.07853	 1234.0	 1	 1080.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	18	 1907.729	 -140.0	 1540.0	 -140.0	 1.00031	 2879.0	 1	 2520.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 70.0	 239.993	 240.0	 0.0	 1.07948	 511.0	 1	 400.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	30	 70.0	 21.3	 240.0	 0.0	 1.07939	 511.0	 1	 800.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	31	 1000.0	 0.0	 350.0	 0.0	 1.00963	 420.0	 1	 1000.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	41	 200.0	 0.0	 120.0	 0.0	 1.05694	 241.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	42	 70.0	 0.0	 120.0	 0.0	 1.05695	 241.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 410.0	 0.0	 240.0	 0.0	 1.01219	 482.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 410.0	 0.0	 240.0	 0.0	 1.01221	 482.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 42.2	 21.0	 21.0	 0.0	 1.06502	 49.0	 1	 42.2	 39.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	63	 650.0	 135.413	 302.0	 0.0	 1.09439	 473.0	 1	 650.0	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	64	 450.0	 100.941	 311.0	 2.0	 1.09525	 475.0	 1	 450.0	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	67	 750.0	 286.867	 449.0	 0.0	 1.03105	 864.0	 1	 750.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	83	 225.0	 -88.94	 190.0	 -89.0	 1.0841	 239.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	84	 225.0	 179.627	 190.0	 -89.0	 1.08422	 251.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	85	 120.0	 124.992	 125.0	 -50.0	 1.07391	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	86	 120.0	 -47.2	 125.0	 -50.0	 1.07382	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	93	 120.0	 90.0	 90.0	 5.0	 1.09155	 123.0	 1	 120.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	95	 110.0	 27.0	 68.0	 27.0	 1.09792	 105.0	 1	 110.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	97	 87.6	 27.0	 68.0	 27.0	 1.07148	 105.0	 1	 87.6	 83.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	103	 160.0	 -81.985	 177.0	 -82.0	 1.0757	 239.0	 1	 400.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	104	 225.0	 250.303	 379.0	 -177.0	 1.0759	 490.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	105	 430.0	 -165.0	 353.0	 -165.0	 0.97185	 502.0	 1	 430.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	109	 250.0	 49.962	 65.0	 0.0	 1.10171	 277.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	110	 250.0	 49.049	 65.0	 0.0	 1.10164	 280.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	111	 360.0	 158.407	 270.0	 0.0	 1.11	 401.0	 1	 360.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	123	 110.0	 40.0	 40.0	 0.0	 1.10991	 98.0	 1	 110.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	124	 125.0	 90.0	 90.0	 0.0	 1.10993	 132.0	 1	 125.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	125	 164.992	 252.766	 360.0	 0.0	 1.08889	 654.0	 1	 860.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	127	 690.0	 79.622	 360.0	 0.0	 1.03812	 540.0	 1	 690.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	131	 871.762	 0.001	 360.0	 0.0	 1.09855	 696.0	 1	 1060.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 70.0	 260.331	 480.0	 0.0	 1.09868	 732.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	139	 600.0	 143.964	 360.0	 0.0	 1.11	 714.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	140	 200.0	 120.0	 120.0	 0.0	 1.10999	 240.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	176	 600.0	 -119.994	 220.0	 -120.0	 1.02859	 430.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	177	 200.0	 190.555	 220.0	 -120.0	 1.02875	 430.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	180	 0.0	 -67.752	 99999.0	 -99999.0	 0.95	 7485.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	181	 175.0	 30.229	 99999.0	 -99999.0	 1.11	 210.0	 1	 175.0	 174.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	182	 307.59	 144.95	 99999.0	 -99999.0	 1.00737	 13465.0	 1	 307.59	 306.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	184	 0.0	 72.64	 99999.0	 -99999.0	 1.07984	 8353.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	185	 0.0	 -52.313	 99999.0	 -99999.0	 0.95	 14254.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	186	 0.0	 -4.883	 99999.0	 -99999.0	 1.08855	 7401.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	192	 95.0	 42.593	 50.0	 0.0	 1.12	 114.0	 1	 95.0	 90.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	196	 0.9	 1.0	 1.0	 0.0	 1.01602	 1.0	 1	 0.9	 0.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	198	 0.8	 1.0	 1.0	 0.0	 1.06478	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 15.0	 3.44	 10.0	 0.0	 1.12	 18.0	 1	 15.0	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	213	 11.0	 0.0	 8.0	 0.0	 1.05533	 13.0	 1	 11.0	 10.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	264	 2.5	 2.0	 2.0	 0.0	 1.06652	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	269	 6.0	 5.0	 5.0	 0.0	 1.10337	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	277	 70.0	 42.0	 42.0	 0.0	 1.11832	 84.0	 1	 70.0	 66.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	278	 60.0	 20.325	 40.0	 0.0	 1.12	 72.0	 1	 60.0	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	279	 60.0	 18.238	 40.0	 0.0	 1.12	 72.0	 1	 60.0	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	281	 120.0	 45.556	 90.0	 0.0	 1.12	 144.0	 1	 120.0	 114.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	282	 40.0	 37.035	 40.0	 0.0	 1.12	 48.0	 1	 40.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	289	 2.5	 3.0	 3.0	 0.0	 1.11651	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	294	 2.0	 1.0	 1.0	 0.0	 1.10004	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	314	 1.5	 0.0	 1.0	 0.0	 1.08103	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	328	 44.0	 21.0	 21.0	 0.0	 1.10556	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	329	 44.0	 21.0	 21.0	 0.0	 1.08975	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	330	 44.0	 21.0	 21.0	 0.0	 1.11934	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	331	 43.0	 21.0	 21.0	 0.0	 1.10942	 52.0	 1	 43.0	 40.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	334	 1.5	 1.0	 1.0	 0.0	 1.08039	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	346	 200.0	 54.267	 120.0	 0.0	 1.12	 180.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	347	 10.0	 15.0	 15.0	 0.0	 1.11337	 12.0	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	359	 1.5	 1.0	 1.0	 0.0	 1.09238	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 5.1	 3.0	 3.0	 0.0	 1.08862	 6.0	 1	 5.1	 4.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 8.0	 5.0	 5.0	 0.0	 1.04583	 10.0	 1	 8.0	 7.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 8.0	 5.0	 5.0	 0.0	 1.04558	 10.0	 1	 8.0	 7.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	385	 6.0	 4.0	 4.0	 0.0	 1.05137	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	390	 4.5	 3.0	 3.0	 0.0	 1.06696	 5.0	 1	 4.5	 4.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	395	 10.0	 8.0	 8.0	 0.0	 1.09855	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	404	 3.0	 3.0	 3.0	 0.0	 1.05853	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	426	 3.2	 0.0	 2.0	 0.0	 1.05331	 4.0	 1	 3.2	 3.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	444	 1.0	 1.0	 1.0	 0.0	 1.08901	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	451	 4.5	 3.0	 3.0	 0.0	 1.08137	 5.0	 1	 4.5	 4.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	482	 1.0	 0.0	 1.0	 0.0	 1.07013	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	492	 2.0	 1.0	 1.0	 0.0	 1.08276	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	493	 234.0	 130.0	 130.0	 0.0	 1.11318	 281.0	 1	 234.0	 222.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	494	 234.0	 130.0	 130.0	 0.0	 1.07842	 281.0	 1	 234.0	 222.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	514	 115.0	 90.0	 90.0	 0.0	 1.07759	 138.0	 1	 115.0	 109.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	515	 115.0	 54.705	 90.0	 0.0	 1.0445	 138.0	 1	 115.0	 109.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	525	 6.0	 4.0	 4.0	 0.0	 1.08535	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	536	 6.0	 6.0	 6.0	 0.0	 1.05712	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	537	 3.5	 3.0	 3.0	 0.0	 1.06204	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	556	 2.7	 1.0	 1.0	 0.0	 1.0507	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	580	 1.6	 0.0	 1.0	 0.0	 1.06613	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	584	 2.7	 2.0	 2.0	 0.0	 1.04899	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	585	 4.0	 2.0	 2.0	 0.0	 1.04933	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	607	 0.8	 0.0	 0.0	 0.0	 1.05297	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	612	 200.0	 102.673	 120.0	 0.0	 1.12	 256.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	613	 200.0	 120.0	 120.0	 0.0	 1.11997	 256.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	615	 1.4	 1.0	 1.0	 0.0	 1.06317	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	623	 7.6	 5.0	 5.0	 0.0	 1.04971	 9.0	 1	 7.6	 7.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	639	 9.6	 0.346	 4.0	 0.0	 1.06437	 12.0	 1	 9.6	 9.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	651	 4.7	 2.0	 2.0	 0.0	 1.05857	 6.0	 1	 4.7	 4.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	654	 1.4	 1.0	 1.0	 0.0	 1.06977	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	664	 6.2	 6.0	 6.0	 0.0	 1.06446	 7.0	 1	 6.2	 5.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	670	 2.7	 0.0	 2.0	 0.0	 1.05088	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	674	 1.0	 0.0	 0.0	 0.0	 1.05165	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	688	 70.0	 88.871	 120.0	 0.0	 1.07842	 242.0	 1	 202.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	692	 1.4	 0.0	 1.0	 0.0	 1.08669	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	699	 3.8	 2.0	 2.0	 0.0	 1.05088	 5.0	 1	 3.8	 3.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	712	 1.2	 1.0	 1.0	 0.0	 1.05014	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	730	 6.9	 0.0	 3.0	 0.0	 1.06846	 8.0	 1	 6.9	 6.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	732	 1.1	 0.503	 1.0	 0.0	 1.05497	 1.0	 1	 1.1	 1.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	735	 4.1	 2.0	 2.0	 0.0	 1.06135	 5.0	 1	 4.1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 4.0	 0.0	 1.0	 0.0	 1.07883	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	744	 134.0	 19.987	 60.0	 0.0	 1.09022	 161.0	 1	 134.0	 127.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	754	 80.0	 30.0	 30.0	 0.0	 1.08548	 54.0	 1	 80.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	755	 85.0	 38.069	 80.0	 0.0	 1.06183	 110.0	 1	 250.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	760	 3.1	 2.0	 2.0	 0.0	 1.05635	 4.0	 1	 3.1	 2.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	766	 2.1	 1.0	 1.0	 0.0	 1.05264	 3.0	 1	 2.1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	784	 0.7	 0.0	 0.0	 0.0	 1.05828	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	790	 49.8	 35.0	 35.0	 35.0	 1.0744	 60.0	 1	 49.8	 47.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	795	 1.89	 1.0	 1.0	 1.0	 1.0696	 2.0	 1	 1.89	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	798	 2.99	 3.0	 3.0	 3.0	 1.07557	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	814	 44.92	 16.162	 42.0	 0.0	 1.06049	 54.0	 1	 44.92	 42.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	834	 55.0	 83.0	 83.0	 0.0	 1.09101	 110.0	 1	 55.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	878	 2.99	 0.0	 0.0	 0.0	 1.10466	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	884	 2.49	 0.0	 0.0	 0.0	 1.05662	 3.0	 1	 2.49	 2.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	892	 31.87	 34.581	 42.0	 6.0	 1.06648	 38.0	 1	 31.87	 30.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	895	 8.96	 7.0	 7.0	 7.0	 1.07547	 11.0	 1	 8.96	 8.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	901	 3.68	 2.0	 2.0	 2.0	 1.07134	 4.0	 1	 3.68	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	910	 4.58	 3.0	 3.0	 3.0	 1.06049	 6.0	 1	 4.58	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	911	 370.0	 87.029	 224.0	 0.0	 1.10905	 415.0	 1	 370.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	912	 370.0	 87.413	 224.0	 0.0	 1.10634	 415.0	 1	 370.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	914	 15.93	 10.0	 10.0	 10.0	 1.07401	 19.0	 1	 15.93	 15.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	917	 2.09	 0.0	 0.0	 0.0	 1.10192	 3.0	 1	 2.09	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	919	 21.91	 12.0	 12.0	 12.0	 1.08194	 26.0	 1	 21.91	 20.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	920	 1.99	 0.0	 0.0	 0.0	 1.07694	 2.0	 1	 1.99	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	929	 63.73	 29.0	 50.0	 29.0	 1.08286	 77.0	 1	 63.73	 60.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	959	 2.49	 1.0	 1.0	 1.0	 1.02955	 3.0	 1	 2.49	 2.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	968	 0.7	 0.0	 0.0	 0.0	 1.07257	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	993	 3.98	 1.0	 1.0	 1.0	 1.05497	 5.0	 1	 3.98	 3.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	994	 1.99	 1.0	 1.0	 1.0	 1.05497	 2.0	 1	 1.99	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	995	 20.0	 38.0	 38.0	 0.0	 1.08736	 60.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	996	 20.0	 0.0	 38.0	 0.0	 1.07836	 60.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	997	 20.0	 38.0	 38.0	 0.0	 1.05215	 60.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1004	 4.28	 3.0	 3.0	 3.0	 1.08059	 5.0	 1	 4.28	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1024	 0.1	 0.0	 0.0	 0.0	 1.08822	 0.0	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1027	 24.9	 13.0	 13.0	 13.0	 1.10755	 30.0	 1	 24.9	 23.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1028	 2.99	 3.0	 3.0	 3.0	 1.1076	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1029	 24.9	 14.0	 14.0	 14.0	 1.10529	 30.0	 1	 24.9	 23.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1053	 59.76	 27.143	 53.0	 0.0	 1.06059	 72.0	 1	 59.76	 56.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1054	 29.88	 22.521	 31.0	 0.0	 1.07426	 36.0	 1	 29.88	 28.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1105	 7.97	 10.0	 10.0	 10.0	 1.07283	 10.0	 1	 7.97	 7.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1106	 22.91	 13.0	 13.0	 13.0	 1.07739	 28.0	 1	 22.91	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1107	 10.56	 3.0	 3.0	 3.0	 1.07158	 13.0	 1	 10.56	 10.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1138	 44.82	 9.355	 41.0	 0.0	 1.0782	 54.0	 1	 44.82	 42.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1140	 230.0	 58.03	 199.0	 -87.0	 1.09383	 252.0	 1	 230.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1141	 70.0	 75.128	 190.0	 -89.0	 1.09562	 251.0	 1	 225.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1175	 37.84	 20.0	 20.0	 20.0	 1.08551	 45.0	 1	 37.84	 35.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1182	 40.0	 9.777	 125.0	 -50.0	 1.07369	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1183	 120.0	 7.899	 125.0	 -50.0	 1.05924	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1184	 40.0	 90.631	 125.0	 -50.0	 1.08117	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1191	 106.56	 31.268	 129.0	 -47.0	 1.09566	 128.0	 1	 106.56	 101.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1192	 250.0	 45.656	 125.0	 -50.0	 1.08029	 123.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1201	 99.59	 0.034	 90.0	 0.0	 1.11221	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1202	 99.59	 81.543	 90.0	 0.0	 1.11225	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1203	 99.59	 55.62	 90.0	 0.0	 1.10981	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1232	 51.79	 27.053	 41.0	 0.0	 1.07074	 62.0	 1	 51.79	 49.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1233	 14.94	 21.735	 41.0	 0.0	 1.06262	 18.0	 1	 14.94	 14.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1244	 18.92	 20.0	 20.0	 20.0	 1.06799	 23.0	 1	 18.92	 17.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1247	 15.93	 12.0	 12.0	 12.0	 1.07099	 19.0	 1	 15.93	 15.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1250	 197.19	 51.73	 151.0	 0.0	 1.06132	 237.0	 1	 197.19	 187.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1268	 0.5	 0.0	 0.0	 0.0	 1.0479	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1316	 1.0	 0.0	 0.0	 0.0	 1.08619	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1325	 1.39	 0.0	 0.0	 0.0	 1.10854	 2.0	 1	 1.39	 1.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1349	 1.49	 0.0	 0.0	 0.0	 1.02874	 2.0	 1	 1.49	 1.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1356	 1.0	 2.0	 2.0	 2.0	 1.06491	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1359	 0.8	 1.0	 1.0	 1.0	 1.06024	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1393	 12.75	 8.78	 11.0	 0.0	 1.05994	 15.0	 1	 12.75	 12.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1403	 4.28	 1.0	 1.0	 1.0	 1.06062	 5.0	 1	 4.28	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 367.425	 44.666	 180.0	 10.0	 1.10198	 246.0	 1	 371.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1417	 120.0	 36.092	 120.0	 5.0	 1.12	 123.0	 1	 120.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1418	 20.0	 5.0	 90.0	 5.0	 1.06136	 123.0	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1426	 495.0	 63.586	 68.0	 27.0	 1.12	 106.0	 1	 495.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 0.2	 0.0	 0.0	 0.0	 1.04604	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1469	 0.6	 0.0	 0.0	 0.0	 1.05541	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1475	 2.09	 2.0	 2.0	 2.0	 1.06097	 3.0	 1	 2.09	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1504	 31.17	 2.0	 2.0	 2.0	 1.05573	 37.0	 1	 31.17	 29.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1505	 48.8	 4.0	 4.0	 4.0	 1.07699	 59.0	 1	 48.8	 46.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1514	 2.29	 1.0	 1.0	 1.0	 1.09514	 3.0	 1	 2.29	 2.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1534	 0.3	 0.0	 0.0	 0.0	 1.05593	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1536	 160.0	 38.264	 190.0	 -89.0	 1.07561	 251.0	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1537	 225.0	 68.806	 203.0	 -95.0	 1.08464	 255.0	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1538	 215.0	 32.195	 190.0	 -89.0	 1.07874	 255.0	 1	 215.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1542	 8.96	 3.0	 3.0	 3.0	 1.07692	 11.0	 1	 8.96	 8.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1543	 1.2	 0.0	 0.0	 0.0	 1.09486	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1550	 1.79	 1.0	 1.0	 1.0	 1.06021	 2.0	 1	 1.79	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1566	 54.77	 25.22	 47.0	 20.0	 1.07558	 66.0	 1	 54.77	 52.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1587	 63.74	 27.0	 27.0	 27.0	 1.06998	 77.0	 1	 63.74	 60.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1600	 17.43	 3.0	 3.0	 3.0	 1.0621	 21.0	 1	 17.43	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1602	 120.0	 23.432	 90.0	 0.0	 1.11999	 144.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1603	 120.0	 52.669	 90.0	 0.0	 1.12	 144.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1609	 0.3	 0.0	 0.0	 0.0	 1.0683	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1617	 2.0	 0.0	 0.0	 0.0	 1.10926	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1620	 1.6	 0.0	 0.0	 0.0	 1.10822	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1627	 1.6	 0.0	 0.0	 0.0	 1.0462	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1630	 0.5	 0.0	 0.0	 0.0	 1.11686	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1635	 0.1	 0.0	 0.0	 0.0	 1.09387	 0.0	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1638	 30.0	 10.0	 10.0	 0.0	 1.09623	 36.0	 1	 30.0	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1664	 150.0	 57.35	 120.0	 0.0	 1.12	 180.0	 1	 150.0	 142.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1669	 51.0	 16.0	 16.0	 0.0	 1.10226	 61.0	 1	 51.0	 48.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1673	 50.0	 84.549	 85.0	 0.0	 1.10029	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1674	 90.0	 90.0	 90.0	 0.0	 1.10429	 108.0	 1	 90.0	 85.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1679	 3.0	 0.0	 0.0	 0.0	 1.00793	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1683	 2.3	 0.0	 0.0	 0.0	 1.06459	 3.0	 1	 2.3	 2.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1685	 3.0	 0.0	 0.0	 0.0	 1.06923	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1686	 50.0	 20.0	 20.0	 0.0	 1.09833	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1698	 2.8	 0.0	 0.0	 0.0	 1.06408	 3.0	 1	 2.8	 2.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1700	 0.5	 0.0	 0.0	 0.0	 1.0797	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1706	 15.0	 0.0	 0.0	 0.0	 1.09007	 18.0	 1	 15.0	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1710	 3.0	 0.0	 0.0	 0.0	 1.09462	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1712	 110.0	 41.262	 90.0	 0.0	 1.11009	 132.0	 1	 110.0	 104.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1717	 2.1	 0.0	 0.0	 0.0	 1.11164	 3.0	 1	 2.1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1719	 1.8	 0.0	 0.0	 0.0	 1.04868	 2.0	 1	 1.8	 1.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1726	 3.5	 0.0	 0.0	 0.0	 0.9978	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1728	 2.7	 0.0	 0.0	 0.0	 1.03964	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1730	 1.4	 0.0	 0.0	 0.0	 1.09505	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1734	 0.8	 0.0	 0.0	 0.0	 1.11521	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1735	 5.0	 2.0	 2.0	 0.0	 1.07146	 6.0	 1	 5.0	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1739	 3.0	 0.0	 0.0	 0.0	 1.0771	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1742	 0.4	 0.0	 0.0	 0.0	 1.09016	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1749	 6.0	 0.0	 0.0	 0.0	 1.04392	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1758	 1.7	 0.0	 0.0	 0.0	 1.10212	 2.0	 1	 1.7	 1.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1760	 55.0	 12.0	 12.0	 0.0	 1.10859	 30.0	 1	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1761	 78.0	 22.0	 22.0	 0.0	 1.10822	 72.0	 1	 78.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1763	 50.0	 0.0	 12.0	 0.0	 1.03916	 48.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1764	 50.0	 12.0	 12.0	 0.0	 1.06998	 48.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1768	 4.0	 0.0	 0.0	 0.0	 1.09992	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1788	 3.3	 0.0	 0.0	 0.0	 1.06824	 4.0	 1	 3.3	 3.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1793	 3.0	 0.0	 0.0	 0.0	 0.98998	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1799	 1.5	 0.0	 0.0	 0.0	 1.08322	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1807	 2.6	 0.0	 0.0	 0.0	 1.10944	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1844	 1.2	 0.0	 0.0	 0.0	 1.08827	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1845	 1.2	 0.0	 0.0	 0.0	 1.09412	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1870	 1.2	 0.0	 0.0	 0.0	 1.03864	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1871	 0.6	 0.0	 0.0	 0.0	 1.0705	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1874	 4.0	 0.0	 0.0	 0.0	 1.07171	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1875	 0.5	 0.0	 0.0	 0.0	 1.01922	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1882	 200.0	 13.635	 120.0	 0.0	 1.10753	 240.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1883	 200.0	 97.567	 120.0	 0.0	 1.11423	 218.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1894	 1.5	 0.0	 0.0	 0.0	 1.08719	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1895	 0.3	 0.0	 0.0	 0.0	 1.05667	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1904	 17.0	 0.0	 0.0	 0.0	 1.08435	 20.0	 1	 17.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1918	 6.0	 2.0	 2.0	 0.0	 1.09751	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1921	 50.7	 15.0	 15.0	 0.0	 1.07878	 61.0	 1	 50.7	 48.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1932	 2.5	 0.0	 0.0	 0.0	 1.08127	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1940	 2.0	 0.0	 0.0	 0.0	 1.06014	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1947	 6.0	 0.0	 0.0	 0.0	 1.06706	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1960	 1.5	 0.0	 0.0	 0.0	 1.08098	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1961	 0.6	 0.0	 0.0	 0.0	 1.11791	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1962	 0.6	 0.0	 0.0	 0.0	 1.08338	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1964	 0.5	 0.0	 0.0	 0.0	 1.09829	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1966	 2.9	 0.0	 0.0	 0.0	 1.09916	 4.0	 1	 2.9	 2.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 2.0	 0.0	 0.0	 0.0	 1.06519	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1974	 3.5	 0.0	 0.0	 0.0	 1.03988	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1976	 2.8	 0.0	 0.0	 0.0	 1.03363	 3.0	 1	 2.8	 2.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1977	 3.0	 0.0	 0.0	 0.0	 1.09655	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1993	 2.6	 0.0	 0.0	 0.0	 1.07235	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1995	 21.0	 8.0	 8.0	 0.0	 1.08022	 25.0	 1	 21.0	 19.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1996	 0.2	 0.0	 0.0	 0.0	 1.06208	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1998	 0.4	 0.0	 0.0	 0.0	 1.00435	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2010	 200.0	 39.71	 120.0	 0.0	 1.11829	 240.0	 1	 200.0	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2021	 83.4	 71.625	 80.0	 0.0	 1.11052	 100.0	 1	 83.4	 79.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2022	 81.0	 80.0	 80.0	 0.0	 1.11493	 97.0	 1	 81.0	 76.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2026	 25.0	 6.031	 10.0	 0.0	 1.10323	 30.0	 1	 25.0	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2027	 12.0	 0.0	 0.0	 0.0	 1.1192	 14.0	 1	 12.0	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2033	 5.6	 0.0	 0.0	 0.0	 1.10654	 7.0	 1	 5.6	 5.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2034	 0.5	 0.0	 0.0	 0.0	 1.09019	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2036	 0.4	 0.0	 0.0	 0.0	 1.1048	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2046	 1.0	 0.0	 0.0	 0.0	 1.07472	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2085	 0.3	 0.0	 0.0	 0.0	 1.05075	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2088	 0.5	 0.0	 0.0	 0.0	 1.03765	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2099	 18.0	 20.0	 20.0	 0.0	 1.10084	 22.0	 1	 18.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2106	 1.0	 0.0	 0.0	 0.0	 1.04679	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2107	 3.0	 0.0	 0.0	 0.0	 1.0921	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2108	 0.6	 0.0	 0.0	 0.0	 1.11297	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2115	 2.4	 0.0	 0.0	 0.0	 1.08097	 3.0	 1	 2.4	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2119	 110.0	 20.0	 20.0	 0.0	 1.07828	 132.0	 1	 110.0	 104.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2121	 1.0	 0.0	 0.0	 0.0	 1.0941	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2127	 2.2	 1.0	 1.0	 0.0	 1.06129	 3.0	 1	 2.2	 2.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2138	 50.0	 10.0	 10.0	 0.0	 1.08233	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2139	 40.0	 8.0	 8.0	 0.0	 1.08233	 48.0	 1	 40.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2140	 7.7	 1.0	 1.0	 0.0	 1.06296	 9.0	 1	 7.7	 7.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2153	 0.7	 0.0	 0.0	 0.0	 1.01615	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2159	 12.0	 56.099	 999.0	 -999.0	 1.0618	 14.0	 1	 12.0	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2164	 4.1	 0.0	 1.0	 0.0	 1.08113	 5.0	 1	 4.1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2167	 90.0	 20.0	 20.0	 0.0	 1.07147	 108.0	 1	 90.0	 85.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2168	 50.0	 8.0	 8.0	 0.0	 1.06933	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2171	 6.5	 1.0	 1.0	 0.0	 1.06968	 8.0	 1	 6.5	 6.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2194	 10.0	 4.0	 4.0	 0.0	 1.07916	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2197	 27.0	 18.0	 18.0	 0.0	 1.05534	 32.0	 1	 27.0	 25.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2204	 26.0	 10.0	 10.0	 0.0	 1.06803	 31.0	 1	 26.0	 24.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2213	 2.6	 0.0	 1.0	 0.0	 1.10096	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2217	 4.0	 1.0	 1.0	 0.0	 1.05077	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2218	 1.5	 0.0	 0.0	 0.0	 1.03567	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2221	 49.0	 103.706	 999.0	 -999.0	 1.08895	 59.0	 1	 49.0	 46.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2225	 1.6	 0.0	 0.0	 0.0	 1.06911	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2234	 2.7	 1.0	 1.0	 0.0	 1.0842	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2237	 16.5	 18.0	 18.0	 0.0	 1.04779	 20.0	 1	 16.5	 15.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2248	 2.0	 1.0	 1.0	 0.0	 1.0746	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2268	 1.8	 0.0	 0.0	 0.0	 1.0809	 2.0	 1	 1.8	 1.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2271	 2.4	 0.0	 0.0	 0.0	 1.06888	 3.0	 1	 2.4	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2272	 10.0	 4.0	 4.0	 0.0	 1.07023	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2273	 6.3	 2.0	 2.0	 0.0	 1.05051	 8.0	 1	 6.3	 5.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2278	 1.5	 0.0	 0.0	 0.0	 1.07661	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2290	 0.2	 0.0	 0.0	 0.0	 1.06483	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2293	 2.5	 1.0	 1.0	 0.0	 1.06504	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2294	 1.0	 1.0	 1.0	 0.0	 1.07113	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2296	 13.5	 4.0	 4.0	 0.0	 1.07214	 16.0	 1	 13.5	 12.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2298	 0.4	 0.0	 0.0	 0.0	 1.0641	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2307	 0.4	 0.0	 0.0	 0.0	 1.07366	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2323	 1.1	 0.0	 0.0	 0.0	 1.07997	 1.0	 1	 1.1	 1.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2328	 3.0	 1.0	 1.0	 0.0	 1.03264	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2330	 0.3	 0.0	 0.0	 0.0	 1.06657	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2336	 55.0	 41.0	 41.0	 0.0	 1.07126	 66.0	 1	 55.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2339	 17.0	 6.0	 6.0	 0.0	 1.068	 20.0	 1	 17.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2361	 51.0	 10.0	 10.0	 0.0	 1.07988	 61.0	 1	 51.0	 48.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2372	 37.0	 19.0	 19.0	 0.0	 1.08704	 44.0	 1	 37.0	 35.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2376	 2.0	 1.0	 1.0	 0.0	 1.03185	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2379	 7.0	 2.0	 2.0	 0.0	 1.05275	 8.0	 1	 7.0	 6.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2380	 50.0	 -18.0	 22.0	 -18.0	 1.09487	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2381	 50.0	 -18.0	 22.0	 -18.0	 1.09486	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 117.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.470000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 165.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  86.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  85.570000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.380000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.530000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.460000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  83.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 170.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  80.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 146.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 142.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 141.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  87.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 145.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.360000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  82.920000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 152.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.640000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  88.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 153.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	16	 1	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 1	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0099	 0.0	 1	 -30.0	 30.0;
	17	 2	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.022	 0.0	 1	 -30.0	 30.0;
	10	 3	 0.01068	 0.07895	 0.1226	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.027	 0.0	 1	 -30.0	 30.0;
	220	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 0.9955	 0.0	 1	 -30.0	 30.0;
	7	 4	 0.01674	 0.09711	 0.14423	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 4	 0.00293	 0.01599	 0.02478	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 4	 0.00442	 0.03223	 0.04985	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 4	 0.00888	 0.06665	 0.08896	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 4	 0.00783	 0.043	 0.04962	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0594	 0.0	 1	 -30.0	 30.0;
	246	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0448	 0.0	 1	 -30.0	 30.0;
	5	 6	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0435	 -0.6	 1	 -30.0	 30.0;
	7	 5	 0.00525	 0.03988	 0.06195	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 5	 0.01459	 0.11219	 0.16553	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -30.0	 30.0;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0523	 0.0	 1	 -30.0	 30.0;
	6	 8	 0.00112	 0.01329	 0.34125	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 9	 0.00299	 0.03675	 0.9184	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 6	 0.00298	 0.03417	 0.93504	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 6	 0.0015	 0.01506	 0.4032	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 6	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0613	 0.0	 1	 -30.0	 30.0;
	12	 7	 0.01211	 0.08742	 0.14017	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 7	 0.00205	 0.01326	 0.02243	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 7	 0.0057	 0.0407	 0.06021	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 7	 0.00093	 0.00651	 0.01113	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 7	 0.01269	 0.07498	 0.1302	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 7	 0.00041	 0.03368	 0.0	 250.0	 250.0	 250.0	 1.0323	 0.0	 1	 -30.0	 30.0;
	322	 7	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0569	 0.0	 1	 -30.0	 30.0;
	8	 18	 0.00336	 0.03977	 1.02163	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 9	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.0781	 0.0	 1	 -30.0	 30.0;
	171	 10	 0.01409	 0.10413	 0.15972	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -30.0	 30.0;
	347	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -30.0	 30.0;
	16	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 11	 0.01068	 0.06196	 0.09496	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0412	 0.0	 1	 -30.0	 30.0;
	353	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0559	 0.0	 1	 -30.0	 30.0;
	140	 12	 0.01465	 0.10589	 0.17085	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 12	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0395	 0.0	 1	 -30.0	 30.0;
	360	 12	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.059	 0.0	 1	 -30.0	 30.0;
	29	 13	 0.01345	 0.08114	 0.14113	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	365	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0312	 0.0	 1	 -30.0	 30.0;
	366	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 0.9872	 0.0	 1	 -30.0	 30.0;
	17	 14	 0.00384	 0.02853	 0.04588	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 14	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0664	 0.0	 1	 -30.0	 30.0;
	368	 14	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0777	 0.0	 1	 -30.0	 30.0;
	18	 15	 0.00358	 0.04262	 1.0944	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 165	 0.00207	 0.02474	 0.664	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 15	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.1502	 0.0	 1	 -30.0	 30.0;
	16	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0605	 0.0	 1	 -30.0	 30.0;
	16	 73	 0.00909	 0.0624	 0.11142	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0607	 0.0	 1	 -30.0	 30.0;
	17	 74	 0.00868	 0.06405	 0.09699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 18	 0.00063	 0.00749	 0.39226	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 18	 0.00219	 0.02369	 0.59584	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 76	 0.00137	 0.01625	 0.41184	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 101	 0.00231	 0.02769	 0.70144	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 19	 0.01696	 0.12366	 0.19699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 19	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0241	 0.0	 1	 -30.0	 30.0;
	67	 20	 0.00331	 0.03425	 0.85888	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0796	 0.0	 1	 -30.0	 30.0;
	448	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0923	 0.0	 1	 -30.0	 30.0;
	502	 21	 0.00165	 0.07107	 0.0	 160.0	 160.0	 160.0	 0.9922	 0.0	 1	 -30.0	 30.0;
	112	 22	 0.00465	 0.02618	 0.02962	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0685	 0.0	 1	 -30.0	 30.0;
	527	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0424	 0.0	 1	 -30.0	 30.0;
	37	 23	 0.01163	 0.07031	 0.1058	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 23	 0.00837	 0.04868	 0.07348	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 23	 0.01122	 0.06558	 0.09835	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 23	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0182	 0.0	 1	 -30.0	 30.0;
	54	 24	 0.00769	 0.05727	 0.08789	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 24	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.0161	 0.0	 1	 -30.0	 30.0;
	41	 25	 0.00556	 0.04145	 0.0636	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 25	 0.00452	 0.03368	 0.05169	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 25	 0.00019	 0.0014	 0.00213	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 25	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.0276	 0.0	 1	 -30.0	 30.0;
	38	 26	 0.00698	 0.05196	 0.07967	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 26	 0.00149	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -30.0	 30.0;
	28	 27	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 27	 0.0024	 0.01494	 0.02253	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 27	 0.01213	 0.06215	 0.09371	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 74	 0.01116	 0.07231	 0.10367	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 28	 0.00248	 0.01798	 0.02759	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 88	 0.01488	 0.08161	 0.1148	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 29	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 32	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0619	 0.0	 1	 -30.0	 30.0;
	45	 29	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 29	 0.00574	 0.04283	 0.06573	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 29	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0016	 0.0	 1	 -30.0	 30.0;
	46	 30	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 30	 0.00707	 0.04541	 0.06931	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 31	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 31	 0.00176	 0.02144	 0.57344	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 32	 0.00167	 0.0189	 0.54176	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -30.0	 30.0;
	615	 33	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -30.0	 30.0;
	35	 34	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 51	 0.00113	 0.01406	 0.37488	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 34	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 35	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 35	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	644	 36	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.1003	 0.0	 1	 -30.0	 30.0;
	645	 36	 0.00153	 0.06156	 0.0	 250.0	 250.0	 250.0	 1.0971	 0.0	 1	 -30.0	 30.0;
	38	 37	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 37	 0.00157	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.0009	 0.0	 1	 -30.0	 30.0;
	55	 38	 0.00316	 0.02076	 0.03146	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 39	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 39	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.0603	 0.0	 1	 -30.0	 30.0;
	44	 40	 0.00109	 0.01277	 0.34176	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 40	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0996	 0.0	 1	 -30.0	 30.0;
	42	 41	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 43	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.0377	 0.0	 1	 -30.0	 30.0;
	80	 41	 0.00372	 0.0438	 0.10096	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 42	 0.00882	 0.06564	 0.10066	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 42	 0.00355	 0.02643	 0.04056	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 42	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0037	 0.0	 1	 -30.0	 30.0;
	44	 43	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 43	 0.00169	 0.01994	 0.50624	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 44	 0.00094	 0.01097	 0.29376	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 45	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 45	 0.01048	 0.06097	 0.09205	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 47	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0249	 0.0	 1	 -30.0	 30.0;
	707	 47	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	49	 48	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 48	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.023	 0.0	 1	 -30.0	 30.0;
	716	 49	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.0238	 0.0	 1	 -30.0	 30.0;
	51	 50	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 50	 0.0015	 0.01788	 0.4512	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 50	 0.00469	 0.05544	 1.4048	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 50	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.0815	 0.0	 1	 -30.0	 30.0;
	727	 51	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0819	 0.0	 1	 -30.0	 30.0;
	53	 52	 0.00151	 0.00878	 0.01316	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 52	 0.00163	 0.06754	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -30.0	 30.0;
	181	 55	 0.01434	 0.08353	 0.12603	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 55	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 0.9979	 0.0	 1	 -30.0	 30.0;
	74	 56	 0.00207	 0.01281	 0.02052	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 56	 0.00207	 0.06777	 -0.003	 160.0	 160.0	 160.0	 1.0389	 0.0	 1	 -30.0	 30.0;
	81	 57	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 58	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 59	 0.00207	 0.01405	 0.02265	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 59	 0.01116	 0.07045	 0.11606	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 59	 0.00165	 0.06798	 -0.00319	 160.0	 160.0	 160.0	 1.0178	 0.0	 1	 -30.0	 30.0;
	60	 85	 0.01095	 0.0593	 0.08441	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 60	 0.00599	 0.04091	 0.07212	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 60	 0.00145	 0.06921	 -0.00532	 160.0	 160.0	 160.0	 0.9936	 0.0	 1	 -30.0	 30.0;
	836	 60	 0.00372	 0.12583	 -0.00242	 100.0	 100.0	 100.0	 1.0154	 0.0	 1	 -30.0	 30.0;
	62	 61	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 61	 0.00517	 0.03843	 0.05876	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 61	 0.00083	 0.0062	 0.00958	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 61	 0.01219	 0.07066	 0.11742	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 62	 0.00165	 0.01095	 0.01955	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 62	 0.00083	 0.0062	 0.00949	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 63	 0.00475	 0.03079	 0.04879	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 63	 0.00455	 0.02769	 0.04608	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 63	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 63	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 69	 0.00434	 0.02975	 0.05266	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 64	 0.00351	 0.02438	 0.03998	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 64	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 64	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 65	 0.00785	 0.04132	 0.06389	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 91	 0.00227	 0.01446	 0.02585	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 67	 0.00031	 0.02094	 0.0	 500.0	 500.0	 500.0	 1.0616	 0.0	 1	 -30.0	 30.0;
	66	 68	 0.00248	 0.02355	 0.04763	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 66	 0.01033	 0.08285	 0.13959	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 67	 0.00194	 0.02056	 0.51584	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0656	 0.0	 1	 -30.0	 30.0;
	912	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.066	 0.0	 1	 -30.0	 30.0;
	68	 78	 0.00579	 0.04153	 0.06621	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 68	 0.00165	 0.06694	 -0.0031	 160.0	 160.0	 160.0	 1.0083	 0.0	 1	 -30.0	 30.0;
	979	 68	 0.00145	 0.06653	 -0.00319	 160.0	 160.0	 160.0	 1.006	 0.0	 1	 -30.0	 30.0;
	83	 69	 0.00145	 0.00992	 0.01762	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 69	 0.00145	 0.0655	 -0.00252	 160.0	 160.0	 160.0	 1.0107	 0.0	 1	 -30.0	 30.0;
	996	 69	 0.00145	 0.07045	 -0.00252	 160.0	 160.0	 160.0	 1.0025	 0.0	 1	 -30.0	 30.0;
	70	 73	 0.00145	 0.00971	 0.01626	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 70	 0.00062	 0.00413	 0.00697	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 71	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 71	 0.00165	 0.00971	 0.01423	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 71	 0.00145	 0.06983	 -0.00232	 160.0	 160.0	 160.0	 1.0193	 0.0	 1	 -30.0	 30.0;
	1060	 71	 0.00165	 0.06777	 -0.00281	 160.0	 160.0	 160.0	 0.9558	 0.0	 1	 -30.0	 30.0;
	73	 75	 0.00075	 0.02444	 -0.00832	 330.0	 330.0	 330.0	 1.0544	 1.7	 1	 -30.0	 30.0;
	87	 73	 0.00393	 0.02851	 0.04501	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 76	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.0606	 1.7	 1	 -30.0	 30.0;
	74	 108	 0.00083	 0.00517	 0.00871	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 75	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 105	 0.00244	 0.02756	 0.768	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 77	 0.00393	 0.02665	 0.04617	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 77	 0.00186	 0.01384	 0.02284	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 77	 0.00165	 0.06694	 -0.0029	 160.0	 160.0	 160.0	 1.0162	 0.0	 1	 -30.0	 30.0;
	1096	 77	 0.00145	 0.06736	 -0.00658	 160.0	 160.0	 160.0	 1.0085	 0.0	 1	 -30.0	 30.0;
	78	 103	 0.00496	 0.03368	 0.05963	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 78	 0.00145	 0.06839	 -0.00319	 160.0	 160.0	 160.0	 1.0272	 0.0	 1	 -30.0	 30.0;
	88	 79	 0.0031	 0.02335	 0.0362	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 80	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 96	 0.01591	 0.0876	 0.11684	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 80	 0.00165	 0.06694	 -0.00232	 160.0	 160.0	 160.0	 0.9876	 0.0	 1	 -30.0	 30.0;
	93	 81	 0.01777	 0.11674	 0.16359	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 81	 0.00165	 0.06694	 -0.00319	 160.0	 160.0	 160.0	 0.9847	 0.0	 1	 -30.0	 30.0;
	1138	 82	 0.00165	 0.06756	 -0.00319	 160.0	 160.0	 160.0	 1.0035	 0.0	 1	 -30.0	 30.0;
	1139	 82	 0.00145	 0.06756	 -0.00223	 160.0	 160.0	 160.0	 1.0148	 0.0	 1	 -30.0	 30.0;
	84	 83	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 83	 0.0031	 0.02169	 0.03843	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 83	 0.00145	 0.06653	 -0.0029	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -30.0	 30.0;
	184	 84	 0.01178	 0.07087	 0.11684	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 84	 0.00165	 0.0686	 -0.0029	 160.0	 160.0	 160.0	 1.001	 0.0	 1	 -30.0	 30.0;
	86	 85	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 85	 0.00207	 0.0936	 -0.00339	 160.0	 160.0	 160.0	 1.0033	 0.0	 1	 -30.0	 30.0;
	86	 108	 0.00537	 0.0405	 0.06002	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 86	 0.00186	 0.09277	 -0.003	 160.0	 160.0	 160.0	 0.9967	 0.0	 1	 -30.0	 30.0;
	88	 87	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 87	 0.00599	 0.03512	 0.05237	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 87	 0.00145	 0.06715	 -0.00223	 160.0	 160.0	 160.0	 1.0209	 0.0	 1	 -30.0	 30.0;
	89	 94	 0.00599	 0.04153	 0.07366	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 89	 0.00207	 0.01343	 0.02207	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 89	 0.00145	 0.0657	 -0.00523	 160.0	 160.0	 160.0	 1.0212	 0.0	 1	 -30.0	 30.0;
	104	 90	 0.00455	 0.0314	 0.05489	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 90	 0.00145	 0.06756	 -0.00348	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 91	 0.00145	 0.06756	 -0.0029	 160.0	 160.0	 160.0	 1.0144	 0.0	 1	 -30.0	 30.0;
	100	 92	 0.00094	 0.01038	 0.28992	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 106	 0.00094	 0.0105	 0.2928	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 92	 0.00156	 0.06269	 -0.00864	 250.0	 250.0	 250.0	 1.0686	 0.0	 1	 -30.0	 30.0;
	1384	 92	 0.00156	 0.06294	 -0.00864	 250.0	 250.0	 250.0	 1.0794	 0.0	 1	 -30.0	 30.0;
	94	 93	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 93	 0.00145	 0.06736	 -0.00223	 160.0	 160.0	 160.0	 1.0031	 0.0	 1	 -30.0	 30.0;
	96	 95	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 95	 0.00455	 0.02459	 0.0362	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 96	 0.00145	 0.06674	 -0.00658	 160.0	 160.0	 160.0	 1.0075	 0.0	 1	 -30.0	 30.0;
	1427	 97	 0.00041	 0.01818	 0.0	 125.0	 125.0	 125.0	 0.9996	 0.0	 1	 -30.0	 30.0;
	99	 98	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 98	 0.00137	 0.05988	 -0.01504	 250.0	 250.0	 250.0	 1.1628	 0.0	 1	 -30.0	 30.0;
	101	 99	 0.00313	 0.03562	 0.99104	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 100	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 100	 0.00137	 0.06119	 -0.00992	 250.0	 250.0	 250.0	 1.0798	 0.0	 1	 -30.0	 30.0;
	1505	 101	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0818	 0.0	 1	 -30.0	 30.0;
	1524	 102	 0.00165	 0.06694	 -0.003	 160.0	 160.0	 160.0	 1.0081	 0.0	 1	 -30.0	 30.0;
	104	 103	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 106	 0.0005	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.0641	 0.0	 1	 -30.0	 30.0;
	1536	 103	 0.00145	 0.0686	 -0.00232	 160.0	 160.0	 160.0	 1.0043	 0.0	 1	 -30.0	 30.0;
	1538	 104	 0.00165	 0.06818	 -0.0029	 160.0	 160.0	 160.0	 1.004	 0.0	 1	 -30.0	 30.0;
	106	 105	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 185	 0.00187	 0.01763	 0.4832	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 180	 0.0015	 0.01469	 0.40384	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 107	 0.00062	 0.00496	 0.00755	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 107	 0.00145	 0.06756	 -0.00378	 160.0	 160.0	 160.0	 1.0333	 0.0	 1	 -30.0	 30.0;
	1553	 107	 0.00145	 0.0655	 -0.0029	 160.0	 160.0	 160.0	 1.0192	 0.0	 1	 -30.0	 30.0;
	112	 111	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 111	 0.00438	 0.03188	 0.05072	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 111	 0.00614	 0.03252	 0.05246	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 111	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.0034	 0.0	 1	 -30.0	 30.0;
	113	 114	 0.00506	 0.03654	 0.0636	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 113	 0.00221	 0.01655	 0.02478	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 113	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0733	 0.0	 1	 -30.0	 30.0;
	1624	 113	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0618	 0.0	 1	 -30.0	 30.0;
	114	 131	 0.00583	 0.04231	 0.07066	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 114	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0504	 0.0	 1	 -30.0	 30.0;
	116	 115	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 115	 0.00274	 0.02696	 0.70592	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 115	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1835	 0.0	 1	 -30.0	 30.0;
	138	 116	 0.0017	 0.01733	 0.45632	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 116	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1614	 0.0	 1	 -30.0	 30.0;
	140	 117	 0.01103	 0.08057	 0.12413	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 117	 0.00355	 0.02593	 0.04124	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 117	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0335	 0.0	 1	 -30.0	 30.0;
	119	 118	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 118	 0.00647	 0.0413	 0.06921	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 118	 0.00105	 0.00721	 0.01028	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 118	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0498	 0.0	 1	 -30.0	 30.0;
	125	 120	 0.01043	 0.07789	 0.12206	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 120	 0.01054	 0.07686	 0.12236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0639	 0.0	 1	 -30.0	 30.0;
	1687	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0532	 0.0	 1	 -30.0	 30.0;
	122	 121	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 121	 0.00603	 0.04401	 0.06979	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0226	 0.0	 1	 -30.0	 30.0;
	1748	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.028	 0.0	 1	 -30.0	 30.0;
	124	 123	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 123	 0.00048	 0.00331	 0.00571	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 123	 0.0186	 0.09638	 0.14094	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 123	 0.00341	 0.22521	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -30.0	 30.0;
	1762	 123	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.0321	 0.0	 1	 -30.0	 30.0;
	1764	 123	 0.00562	 0.23161	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	139	 124	 0.00048	 0.00331	 0.00571	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 124	 0.00341	 0.2314	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -30.0	 30.0;
	1763	 124	 0.00562	 0.22624	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	126	 125	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 125	 0.00469	 0.03465	 0.05382	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 125	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 125	 0.00163	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0176	 0.0	 1	 -30.0	 30.0;
	126	 127	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0488	 0.0	 1	 -30.0	 30.0;
	186	 126	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 127	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 127	 0.00294	 0.03463	 0.9216	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 128	 0.00371	 0.04326	 1.18688	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 129	 0.00934	 0.05225	 0.0877	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 148	 0.01058	 0.053	 0.08848	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 129	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0499	 0.0	 1	 -30.0	 30.0;
	130	 132	 0.01252	 0.09136	 0.14539	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 154	 0.00771	 0.05696	 0.08838	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.088	 0.0	 1	 -30.0	 30.0;
	1823	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.094	 0.0	 1	 -30.0	 30.0;
	132	 131	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 133	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -30.0	 30.0;
	147	 131	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 131	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 131	 0.00165	 0.09277	 0.0	 160.0	 160.0	 160.0	 1.0343	 0.0	 1	 -30.0	 30.0;
	132	 134	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -30.0	 30.0;
	148	 132	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 132	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 132	 0.00165	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -30.0	 30.0;
	134	 133	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 133	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 134	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 135	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 135	 0.0061	 0.04483	 0.07095	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 135	 0.00029	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	1846	 135	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0626	 0.0	 1	 -30.0	 30.0;
	138	 137	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -30.0	 30.0;
	1881	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -30.0	 30.0;
	140	 139	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 139	 0.01386	 0.08702	 0.13504	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 139	 0.01176	 0.06829	 0.1028	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 140	 0.01717	 0.0894	 0.12903	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 140	 0.00163	 0.07033	 0.0	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -30.0	 30.0;
	144	 141	 0.01312	 0.07622	 0.11664	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 141	 0.01676	 0.09717	 0.14868	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -30.0	 30.0;
	1903	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0279	 0.0	 1	 -30.0	 30.0;
	1904	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 1.0771	 0.0	 1	 -30.0	 30.0;
	1905	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9302	 0.0	 1	 -30.0	 30.0;
	144	 143	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 145	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.1409	 0.0	 1	 -30.0	 30.0;
	149	 143	 0.00244	 0.01318	 0.0213	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 147	 0.01849	 0.0956	 0.15914	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 144	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0366	 0.0	 1	 -30.0	 30.0;
	146	 145	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 145	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1273	 0.0	 1	 -30.0	 30.0;
	148	 147	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 147	 0.0024	 0.01779	 0.02759	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 147	 0.00165	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0906	 0.0	 1	 -30.0	 30.0;
	1920	 148	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0137	 0.0	 1	 -30.0	 30.0;
	1925	 149	 0.00165	 0.05229	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -30.0	 30.0;
	151	 150	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 150	 0.00517	 0.03698	 0.05895	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 150	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0702	 0.0	 1	 -30.0	 30.0;
	1988	 151	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0633	 0.0	 1	 -30.0	 30.0;
	153	 152	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 152	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -30.0	 30.0;
	2112	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0891	 0.0	 1	 -30.0	 30.0;
	2113	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0903	 0.0	 1	 -30.0	 30.0;
	166	 155	 0.0018	 0.02114	 0.0515	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 155	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.0712	 0.0	 1	 -30.0	 30.0;
	156	 158	 0.00059	 0.03093	 0.0	 400.0	 400.0	 400.0	 1.1047	 0.0	 1	 -30.0	 30.0;
	179	 156	 0.0057	 0.04236	 0.12971	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 157	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 157	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0995	 0.0	 1	 -30.0	 30.0;
	176	 158	 0.00281	 0.03312	 0.88096	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 159	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 165	 0.00224	 0.02583	 0.72352	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 176	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 159	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0465	 0.0	 1	 -30.0	 30.0;
	168	 160	 0.0021	 0.02475	 0.65792	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 177	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 160	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0537	 0.0	 1	 -30.0	 30.0;
	162	 161	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 166	 0.02738	 0.14254	 0.20047	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 161	 0.00159	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0229	 0.0	 1	 -30.0	 30.0;
	162	 179	 0.01905	 0.11132	 0.16785	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 162	 0.0037	 0.18657	 0.0	 120.0	 120.0	 120.0	 1.0617	 0.0	 1	 -30.0	 30.0;
	164	 163	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 165	 0.0004	 0.03	 0.0	 500.0	 500.0	 500.0	 1.1321	 3.6	 1	 -30.0	 30.0;
	163	 172	 0.00564	 0.04196	 0.06437	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 163	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	164	 167	 0.00795	 0.05919	 0.0908	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2186	 164	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 0.9844	 0.0	 1	 -30.0	 30.0;
	2187	 165	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.0822	 0.0	 1	 -30.0	 30.0;
	167	 166	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 166	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0261	 0.0	 1	 -30.0	 30.0;
	2196	 167	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0259	 0.0	 1	 -30.0	 30.0;
	169	 168	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 169	 0.00089	 0.05411	 0.0	 330.0	 330.0	 330.0	 1.0528	 0.0	 1	 -30.0	 30.0;
	171	 170	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 174	 0.02756	 0.16014	 0.24287	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2260	 170	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.0503	 0.0	 1	 -30.0	 30.0;
	2261	 171	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -30.0	 30.0;
	173	 172	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 172	 0.00157	 0.0675	 0.0	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -30.0	 30.0;
	173	 175	 0.00731	 0.05579	 0.08364	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 173	 0.00277	 0.1062	 0.0	 100.0	 100.0	 100.0	 1.0355	 0.0	 1	 -30.0	 30.0;
	175	 174	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 174	 0.00161	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.05	 0.0	 1	 -30.0	 30.0;
	2357	 175	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0491	 0.0	 1	 -30.0	 30.0;
	177	 176	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.1045	 0.0	 1	 -30.0	 30.0;
	2378	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.105	 0.0	 1	 -30.0	 30.0;
	179	 178	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 178	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0297	 0.0	 1	 -30.0	 30.0;
	2381	 179	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0286	 0.0	 1	 -30.0	 30.0;
	202	 187	 0.10041	 0.17736	 0.01665	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 187	 0.0386	 0.08364	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 188	 0.04017	 0.11711	 0.01446	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 188	 0.0414	 0.1257	 0.01489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 189	 0.04719	 0.08273	 0.00785	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 189	 0.03909	 0.06843	 0.00649	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 190	 0.01967	 0.0638	 0.0066	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 190	 0.02231	 0.07248	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 191	 0.00686	 0.02215	 0.00229	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 191	 0.02058	 0.06694	 0.00691	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 192	 0.00694	 0.02256	 0.00231	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 192	 0.00264	 0.00851	 0.00088	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 192	 0.03942	 0.12033	 0.01413	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 192	 0.00818	 0.02545	 0.00289	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 332	 0.0205	 0.07347	 0.00782	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 194	 0.02893	 0.08719	 0.0105	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 194	 0.02802	 0.08446	 0.01016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 194	 0.02545	 0.08099	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 195	 0.01959	 0.06355	 0.00659	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 195	 0.00992	 0.02975	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 196	 0.06182	 0.10504	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 247	 0.0443	 0.09347	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 198	 0.03529	 0.10818	 0.011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 198	 0.02744	 0.08264	 0.00995	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 199	 0.00983	 0.03198	 0.0033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 199	 0.01198	 0.03893	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 428	 0.0076	 0.02298	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 200	 0.03339	 0.10124	 0.01199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 201	 0.02793	 0.08496	 0.01006	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 255	 0.02702	 0.08215	 0.00973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 202	 0.05198	 0.09	 0.00889	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 332	 0.05992	 0.11628	 0.01298	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 203	 0.00843	 0.02769	 0.00279	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 459	 0.0357	 0.11719	 0.01184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 526	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 527	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 206	 0.00917	 0.02983	 0.00307	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 206	 0.00785	 0.02545	 0.00262	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 207	 0.01372	 0.04446	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 326	 0.02909	 0.09438	 0.00976	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 342	 0.00355	 0.01157	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 211	 0.00678	 0.02215	 0.00224	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 209	 0.00917	 0.03	 0.00303	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 210	 0.01661	 0.04702	 0.00505	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 210	 0.01388	 0.03628	 0.00396	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 211	 0.01909	 0.06273	 0.00634	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 211	 0.09165	 0.15901	 0.01657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 211	 0.02455	 0.07967	 0.00818	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 212	 0.02975	 0.07686	 0.00795	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 212	 0.02917	 0.07438	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 213	 0.02736	 0.05992	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 213	 0.01504	 0.03075	 0.00298	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 213	 0.01165	 0.04298	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 213	 0.00355	 0.0114	 0.00118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 213	 0.00289	 0.00926	 0.00096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 214	 0.0214	 0.07157	 0.00699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 214	 0.03124	 0.10421	 0.01018	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 214	 0.03702	 0.06719	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 215	 0.00107	 0.00281	 0.00033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 215	 0.00992	 0.02636	 0.00299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 216	 0.00314	 0.00942	 0.00096	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 216	 0.03306	 0.08099	 0.01008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 217	 0.02686	 0.0881	 0.0089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 346	 0.01678	 0.05661	 0.00575	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 218	 0.02207	 0.04273	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 218	 0.04992	 0.08967	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 219	 0.03736	 0.06314	 0.00687	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 220	 0.00785	 0.02388	 0.00284	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 220	 0.03165	 0.09537	 0.01148	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 221	 0.02678	 0.0805	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 221	 0.01909	 0.06198	 0.00644	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 222	 0.00868	 0.02826	 0.00293	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 222	 0.02314	 0.07413	 0.00785	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 223	 0.01777	 0.03124	 0.00297	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 223	 0.05661	 0.1305	 0.01307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 224	 0.03083	 0.10008	 0.01034	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 510	 0.01868	 0.05678	 0.00673	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 225	 0.03884	 0.12645	 0.013	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 226	 0.00661	 0.01992	 0.0024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 348	 0.02678	 0.08058	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 228	 0.0195	 0.06314	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	392	 228	 0.02521	 0.08223	 0.00841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 229	 0.04314	 0.08281	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 229	 0.01066	 0.03231	 0.00383	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 230	 0.05099	 0.15479	 0.01833	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 365	 0.03182	 0.05851	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 366	 0.03256	 0.06124	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 233	 0.01975	 0.06496	 0.00656	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 234	 0.00182	 0.01273	 0.00142	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 234	 0.00116	 0.00802	 0.0009	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 235	 0.00256	 0.02273	 0.00199	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 235	 0.00174	 0.01207	 0.00134	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 384	 0.00347	 0.01132	 0.00117	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 385	 0.00331	 0.01091	 0.0011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 237	 0.01992	 0.06438	 0.00667	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 237	 0.01587	 0.05388	 0.00533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 361	 0.00306	 0.01	 0.00103	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 238	 0.04405	 0.13372	 0.01585	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 239	 0.04339	 0.07157	 0.00774	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 240	 0.06769	 0.11901	 0.01104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 401	 0.0043	 0.01388	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 240	 0.06107	 0.10165	 0.01102	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 287	 0.01116	 0.03041	 0.00329	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 241	 0.00421	 0.01165	 0.00126	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 242	 0.00851	 0.02793	 0.00285	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 242	 0.05554	 0.12165	 0.01065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 243	 0.00207	 0.00529	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 243	 0.00868	 0.02826	 0.00287	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 244	 0.01314	 0.03471	 0.00364	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 244	 0.00488	 0.01579	 0.00166	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 245	 0.01876	 0.05198	 0.00571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 245	 0.01967	 0.06455	 0.00652	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 245	 0.00306	 0.00959	 0.001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 245	 0.00711	 0.02273	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 245	 0.01802	 0.04636	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 246	 0.02091	 0.06876	 0.00694	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 246	 0.01058	 0.02802	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 246	 0.02281	 0.07446	 0.00759	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 246	 0.00463	 0.01488	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 427	 0.01413	 0.03727	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 248	 0.03033	 0.09124	 0.01099	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 294	 0.00397	 0.01215	 0.00138	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 249	 0.02364	 0.07149	 0.00851	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 250	 0.00901	 0.02917	 0.00302	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 349	 0.0057	 0.01851	 0.00193	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 319	 0.00364	 0.02504	 0.0028	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 253	 0.01711	 0.04669	 0.00509	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 254	 0.00413	 0.01347	 0.00139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 255	 0.0243	 0.07975	 0.00805	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 255	 0.03124	 0.09496	 0.01125	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 256	 0.02165	 0.04008	 0.00386	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 363	 0.00711	 0.02281	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 257	 0.01372	 0.04471	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 258	 0.01661	 0.04298	 0.00429	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 258	 0.02372	 0.06124	 0.00624	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 259	 0.00942	 0.03041	 0.00315	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 365	 0.0062	 0.01777	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 260	 0.02091	 0.05273	 0.0058	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 272	 0.00562	 0.0181	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 353	 0.01198	 0.0386	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 262	 0.01702	 0.05512	 0.00581	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 263	 0.02124	 0.06975	 0.00704	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 263	 0.01174	 0.03793	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 264	 0.01066	 0.01868	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 264	 0.03678	 0.0638	 0.00623	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 265	 0.02702	 0.08744	 0.00905	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 265	 0.00975	 0.0295	 0.00355	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 266	 0.03124	 0.07942	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 266	 0.01711	 0.04364	 0.00444	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 267	 0.00223	 0.00678	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 519	 0.00215	 0.00645	 0.00078	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 527	 0.00504	 0.01521	 0.00181	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 269	 0.02868	 0.08818	 0.00783	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 269	 0.03537	 0.10331	 0.00917	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 446	 0.0243	 0.07893	 0.00815	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 353	 0.00612	 0.01975	 0.00208	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 273	 0.00339	 0.01124	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 274	 0.0057	 0.01372	 0.00155	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 274	 0.00579	 0.01661	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 280	 0.00372	 0.0119	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 534	 0.00306	 0.00992	 0.00104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 299	 0.00033	 0.00091	 0.00011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 277	 0.00504	 0.01612	 0.0017	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	293	 277	 0.00264	 0.0086	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 277	 0.00488	 0.0124	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 278	 0.00529	 0.01645	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 278	 0.00058	 0.00198	 0.00021	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 279	 0.00463	 0.01388	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 281	 0.00256	 0.00826	 0.00084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 282	 0.00223	 0.00727	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 282	 0.00388	 0.01256	 0.00132	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 283	 0.01372	 0.04455	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 283	 0.02471	 0.06281	 0.00641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 308	 0.01826	 0.05537	 0.00656	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 285	 0.00694	 0.02281	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 337	 0.02017	 0.06405	 0.00675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 286	 0.00694	 0.02256	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 318	 0.00669	 0.01934	 0.00207	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 288	 0.01281	 0.04116	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 289	 0.00769	 0.02471	 0.00261	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 289	 0.00256	 0.00818	 0.0008	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 290	 0.00612	 0.0124	 0.00117	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 290	 0.02	 0.0338	 0.00368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 291	 0.00909	 0.03058	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 293	 8e-05	 0.00033	 4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 294	 0.03149	 0.10347	 0.01045	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 294	 0.02694	 0.0819	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 295	 0.01099	 0.02322	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 295	 0.05455	 0.09471	 0.00914	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 295	 0.05926	 0.10455	 0.00969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 296	 0.00736	 0.02388	 0.00248	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 297	 0.00248	 0.00802	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 353	 0.02364	 0.07736	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 298	 0.01413	 0.04653	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 300	 0.03322	 0.10785	 0.01114	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 300	 0.05992	 0.10149	 0.01089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 300	 0.04231	 0.07529	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 303	 0.02165	 0.0724	 0.00706	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 303	 0.07686	 0.09504	 0.01016	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 305	 0.02314	 0.05587	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	460	 305	 0.03942	 0.12769	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 305	 0.05322	 0.13512	 0.01374	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 306	 0.0081	 0.01959	 0.00219	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 307	 0.01967	 0.05355	 0.00578	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 307	 0.01248	 0.03215	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 309	 0.01545	 0.04488	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 520	 0.00413	 0.01331	 0.0014	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 310	 0.02339	 0.0619	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 310	 0.00248	 0.00777	 0.00087	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 310	 0.01967	 0.05959	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 310	 0.01405	 0.04446	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 311	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 311	 0.0686	 0.12	 0.01149	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 312	 0.02314	 0.07521	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 313	 0.0214	 0.0676	 0.00692	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 314	 0.06091	 0.10124	 0.01098	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 314	 0.04306	 0.07157	 0.00754	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 341	 0.01826	 0.03157	 0.00307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 315	 0.05446	 0.10132	 0.00968	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 316	 0.00339	 0.01017	 0.00123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 316	 0.00479	 0.01446	 0.00175	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 468	 0.01273	 0.03562	 0.00353	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 317	 0.0005	 0.00149	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 467	 0.0005	 0.00149	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 517	 0.00661	 0.04521	 0.00505	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 320	 0.0157	 0.04736	 0.0057	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 321	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 321	 0.00744	 0.01901	 0.00208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 467	 0.02364	 0.05843	 0.0063	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 321	 0.01083	 0.02719	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 321	 0.00438	 0.01083	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 530	 0.00529	 0.01694	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 322	 0.00645	 0.02025	 0.00223	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 322	 0.01223	 0.02868	 0.00295	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 322	 0.00207	 0.00669	 0.00071	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	455	 322	 0.00314	 0.01975	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 475	 0.00397	 0.01281	 0.00135	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 478	 0.03752	 0.09504	 0.01036	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 322	 0.01364	 0.03397	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 324	 0.02264	 0.03769	 0.00397	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 325	 0.0043	 0.01298	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 325	 0.01132	 0.03777	 0.00369	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	364	 326	 0.02868	 0.09314	 0.00962	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 328	 0.01182	 0.03	 0.00305	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 329	 0.0162	 0.05405	 0.00527	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 330	 0.01066	 0.03463	 0.00358	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 331	 0.00959	 0.03099	 0.0032	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 334	 0.03884	 0.1276	 0.01288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 335	 0.04066	 0.07066	 0.00682	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 335	 0.09669	 0.11901	 0.01258	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 336	 0.04736	 0.08314	 0.00789	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 337	 0.00545	 0.01752	 0.00183	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	379	 337	 0.03702	 0.12132	 0.0121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 338	 0.06058	 0.10603	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 339	 0.04041	 0.13264	 0.01339	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 445	 0.02595	 0.08512	 0.0086	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 342	 0.04727	 0.08388	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 342	 0.01397	 0.04504	 0.00462	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 343	 0.01182	 0.01967	 0.00207	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 344	 0.00397	 0.01298	 0.00132	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	344	 346	 0.00678	 0.01446	 0.00132	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 344	 0.00653	 0.01207	 0.00129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 344	 0.01702	 0.05512	 0.00542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 345	 0.03967	 0.1286	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 347	 0.05926	 0.19198	 0.01974	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 350	 0.0238	 0.07215	 0.00855	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 352	 0.00595	 0.01793	 0.00216	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 353	 0.00785	 0.02537	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 354	 0.03529	 0.13702	 0.01374	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	402	 355	 0.00355	 0.02421	 0.00271	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 356	 0.0076	 0.02545	 0.00249	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 356	 0.01835	 0.06025	 0.00608	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 357	 0.03116	 0.08463	 0.00843	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 357	 0.01975	 0.06479	 0.00655	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 380	 0.00719	 0.01256	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 359	 0.02455	 0.0743	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 359	 0.00198	 0.0062	 0.00069	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 359	 0.00562	 0.01711	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 361	 0.01289	 0.04116	 0.00443	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	362	 373	 0.00835	 0.0262	 0.00292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 363	 0.02066	 0.06645	 0.00698	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 364	 0.01983	 0.06438	 0.00665	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 365	 0.01074	 0.03421	 0.00352	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 365	 0.04058	 0.07612	 0.00678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 366	 0.0162	 0.04017	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 366	 0.01893	 0.06355	 0.00649	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 366	 0.07463	 0.13025	 0.01244	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 367	 0.00488	 0.01587	 0.00164	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 367	 0.03	 0.08868	 0.00884	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 368	 0.00843	 0.0214	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 368	 0.01074	 0.03479	 0.00359	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 371	 0.00273	 0.00818	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 373	 0.00479	 0.01603	 0.00156	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 374	 0.04397	 0.14529	 0.01447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 374	 0.02504	 0.08223	 0.00831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 379	 0.03033	 0.09967	 0.01006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 380	 0.03033	 0.07331	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 380	 0.04207	 0.1086	 0.01107	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 382	 0.0014	 0.00587	 0.03104	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 488	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 385	 0.00496	 0.01421	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 387	 0.0238	 0.0781	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 388	 0.01372	 0.03719	 0.00363	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 518	 0.00554	 0.01802	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 390	 0.02934	 0.09512	 0.00992	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 392	 0.00149	 0.00471	 0.00049	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 394	 0.01471	 0.04769	 0.00493	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 396	 0.00496	 0.01496	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 397	 0.07868	 0.13934	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 398	 0.0224	 0.03926	 0.00372	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 399	 0.02149	 0.07107	 0.00724	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 400	 0.00273	 0.00785	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 401	 0.01975	 0.03736	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 517	 0.00058	 0.00397	 0.00044	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 444	 0.00711	 0.01248	 0.00119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 405	 0.00579	 0.01174	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 431	 0.01579	 0.04785	 0.00568	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 407	 0.00752	 0.02264	 0.0027	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 408	 0.02802	 0.06182	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 409	 0.0195	 0.06331	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 409	 0.02826	 0.09669	 0.00936	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 410	 0.01785	 0.03273	 0.00346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 411	 0.00636	 0.02091	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 411	 0.11182	 0.19074	 0.01909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 411	 0.0324	 0.09587	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 412	 0.00636	 0.02074	 0.00214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 413	 0.04678	 0.32397	 0.03151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 413	 0.07438	 0.13025	 0.01236	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 416	 0.01372	 0.04438	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 417	 0.01	 0.02628	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 418	 0.00256	 0.00843	 0.00087	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 420	 0.01397	 0.04397	 0.00485	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 421	 0.01074	 0.03496	 0.00361	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 424	 0.01636	 0.05314	 0.00619	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 424	 0.05223	 0.09008	 0.00866	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 438	 0.04893	 0.15504	 0.01573	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 425	 0.02256	 0.07322	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 425	 0.05446	 0.09421	 0.00934	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 426	 0.04174	 0.07628	 0.00695	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 427	 0.01653	 0.05388	 0.0055	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 430	 0.05653	 0.18587	 0.01908	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 439	 0.01719	 0.0557	 0.00569	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 441	 0.00405	 0.01298	 0.00134	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 443	 0.03289	 0.05744	 0.00521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 445	 0.00645	 0.01612	 0.00139	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 446	 0.00405	 0.00835	 0.00078	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 448	 0.01298	 0.04215	 0.00436	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 448	 0.01893	 0.06248	 0.01932	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 452	 0.00314	 0.00992	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 455	 0.00562	 0.01777	 0.00195	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 455	 0.00099	 0.00711	 0.00068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 456	 0.00479	 0.01231	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 456	 0.01339	 0.03322	 0.00356	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 456	 0.00041	 0.00165	 0.00866	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 457	 0.00868	 0.02785	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 457	 0.00653	 0.01736	 0.00199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 460	 0.00537	 0.01752	 0.00177	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 461	 0.01017	 0.02463	 0.00274	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 461	 0.00124	 0.00306	 0.00035	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 462	 0.00264	 0.00851	 0.00089	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 463	 0.00207	 0.00694	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 463	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 464	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 465	 0.01339	 0.03876	 0.0041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 531	 0.00058	 0.00174	 0.00018	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 923	 0.00992	 0.02975	 0.00356	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 475	 0.0024	 0.00785	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 476	 0.00463	 0.01231	 0.00126	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 476	 0.00455	 0.01471	 0.00154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 477	 0.00851	 0.02207	 0.00241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 477	 0.00686	 0.02207	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 531	 0.00355	 0.0114	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 530	 0.00215	 0.00694	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 481	 0.00595	 0.01157	 0.0011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 1078	 0.05702	 0.11322	 0.01232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 482	 0.05926	 0.10397	 0.01048	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 483	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 502	 0.00041	 0.0019	 0.00993	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 484	 0.01793	 0.04802	 0.00522	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 485	 0.00322	 0.00793	 0.00088	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 486	 0.00413	 0.01099	 0.00117	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 489	 0.00388	 0.00942	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 489	 0.00661	 0.02231	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 490	 0.00231	 0.00686	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 491	 0.01273	 0.04132	 0.00422	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	496	 493	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 493	 0.00438	 0.01066	 0.00119	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 493	 0.00579	 0.01893	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 494	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 506	 0.01405	 0.03967	 0.00432	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 499	 0.00083	 0.00372	 0.01949	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 501	 0.00727	 0.0176	 0.00196	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 503	 0.00355	 0.00992	 0.00106	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 509	 0.01107	 0.01934	 0.00184	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 511	 0.0395	 0.06909	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 522	 0.00273	 0.0095	 0.001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 519	 0.00562	 0.01818	 0.0019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 528	 0.01215	 0.03934	 0.00405	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 536	 0.01488	 0.02612	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 539	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 539	 0.02562	 0.08281	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 539	 0.00397	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 539	 0.01207	 0.03893	 0.00402	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 539	 0.01174	 0.02025	 0.00195	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 540	 0.02975	 0.07983	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 540	 0.00397	 0.01281	 0.00131	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 540	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 540	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 540	 0.01372	 0.04438	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 685	 0.0157	 0.05074	 0.00519	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 542	 0.02678	 0.08653	 0.00885	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 542	 0.01884	 0.06099	 0.00624	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 542	 0.02512	 0.08107	 0.0083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 543	 0.01793	 0.05802	 0.00593	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 543	 0.02207	 0.05917	 0.00611	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 543	 0.02537	 0.06736	 0.00695	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 696	 0.01421	 0.04603	 0.00471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 545	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 545	 0.03124	 0.10107	 0.01034	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 545	 0.03306	 0.10686	 0.01094	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 545	 0.02355	 0.07562	 0.00782	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 546	 0.03198	 0.10347	 0.01058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 546	 0.00612	 0.01992	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 546	 0.00463	 0.01479	 0.0016	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 546	 0.03182	 0.07959	 0.00806	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 546	 0.1362	 0.23512	 0.02235	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 547	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 547	 0.00355	 0.01157	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 547	 0.00413	 0.01322	 0.00136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 548	 0.01628	 0.05273	 0.00541	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 548	 0.02074	 0.06727	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 549	 0.00835	 0.02702	 0.00277	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 549	 0.08678	 0.14975	 0.01423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 549	 0.05818	 0.10041	 0.00954	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 550	 0.01843	 0.0595	 0.00608	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 551	 0.03826	 0.06562	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 750	 0.04	 0.06182	 0.00676	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 551	 0.01025	 0.0181	 0.0017	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 551	 0.00587	 0.01033	 0.00097	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 552	 0.0057	 0.0186	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 552	 0.03107	 0.10041	 0.01029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 552	 0.03322	 0.10736	 0.01099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 552	 0.03231	 0.10438	 0.01068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 553	 0.05835	 0.09876	 0.0106	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 554	 0.03843	 0.10074	 0.01041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 554	 0.04893	 0.12777	 0.01321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 693	 0.00496	 0.01339	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 785	 0.03628	 0.09421	 0.00974	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 556	 0.02934	 0.09479	 0.0097	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 556	 0.03033	 0.0981	 0.01004	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 556	 0.02256	 0.07289	 0.00746	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 557	 0.0057	 0.01851	 0.00189	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 557	 0.02174	 0.03835	 0.00359	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 557	 0.02463	 0.05959	 0.00496	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 558	 0.03562	 0.11521	 0.01178	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 560	 0.0124	 0.05413	 0.00675	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 561	 0.01479	 0.03083	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 562	 0.01843	 0.03331	 0.00326	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 563	 0.00793	 0.01893	 0.00187	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 563	 0.00785	 0.01835	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 564	 0.01595	 0.03174	 0.00302	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 564	 0.01124	 0.01975	 0.00173	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 564	 0.02628	 0.04694	 0.0044	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 565	 0.00529	 0.01686	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 565	 0.01083	 0.01909	 0.00166	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 565	 0.07694	 0.13256	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 565	 0.01579	 0.05107	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 566	 0.00851	 0.02785	 0.00285	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 566	 0.00942	 0.0305	 0.00312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 567	 0.02397	 0.08322	 0.00799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 567	 0.00901	 0.03107	 0.00298	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 568	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 568	 0.04116	 0.13289	 0.01359	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 568	 0.03116	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 569	 0.0557	 0.0995	 0.00934	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 569	 0.03215	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 570	 0.04777	 0.09058	 0.00862	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 570	 0.02273	 0.04661	 0.0045	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 572	 0.04843	 0.08438	 0.00809	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 572	 0.0376	 0.06554	 0.00624	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 573	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 573	 0.02058	 0.06612	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 574	 0.00355	 0.01157	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 575	 0.03851	 0.12463	 0.01275	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 721	 0.02207	 0.07124	 0.00729	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 576	 0.00016	 0.0005	 5e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 577	 0.01306	 0.02455	 0.00198	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 577	 0.04455	 0.08926	 0.00679	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 578	 0.0295	 0.05182	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 579	 0.01124	 0.02777	 0.00276	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 644	 0.02033	 0.06562	 0.00671	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 581	 0.04521	 0.07926	 0.0064	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 581	 0.00826	 0.01463	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 582	 0.03521	 0.07645	 0.00743	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 582	 0.00818	 0.02645	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 583	 0.00967	 0.0262	 0.00263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 583	 0.02074	 0.06702	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 585	 0.0105	 0.03306	 0.00338	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 584	 0.02661	 0.08603	 0.0088	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 778	 0.04876	 0.15769	 0.01613	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 586	 0.01479	 0.04769	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 586	 0.00744	 0.01314	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 587	 0.00983	 0.03182	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 588	 0.01917	 0.06231	 0.00637	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 588	 0.02636	 0.08521	 0.00871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 589	 0.04066	 0.11116	 0.01147	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 589	 0.02777	 0.07769	 0.00801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 590	 0.03298	 0.10669	 0.01091	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 590	 0.0614	 0.1986	 0.02032	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	591	 596	 0.00942	 0.03041	 0.00311	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 591	 0.00512	 0.0124	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 593	 0.00959	 0.02017	 0.00196	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 738	 0.03488	 0.06488	 0.00614	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 593	 0.03917	 0.06603	 0.00396	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 594	 0.02099	 0.06785	 0.00694	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 595	 0.03066	 0.09909	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 742	 0.0314	 0.07818	 0.00775	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 778	 0.03554	 0.11504	 0.01903	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 598	 0.0162	 0.05223	 0.00535	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 599	 0.01917	 0.06198	 0.00634	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 600	 0.04545	 0.08091	 0.00757	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 600	 0.00967	 0.03149	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 601	 0.02826	 0.0914	 0.00934	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 601	 0.02182	 0.07066	 0.00723	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 602	 0.00455	 0.01471	 0.0015	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 615	 0.00306	 0.00983	 0.00101	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 603	 0.00446	 0.01455	 0.00148	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 603	 0.01405	 0.04537	 0.00465	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 615	 0.0076	 0.02455	 0.00252	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 605	 0.00446	 0.01388	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 670	 0.0062	 0.02	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 926	 0.01901	 0.05868	 0.00682	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 607	 0.0062	 0.02	 0.00204	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 608	 0.01521	 0.04901	 0.00502	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 609	 0.0181	 0.05851	 0.00599	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 680	 0.02132	 0.06893	 0.00705	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 610	 0.0127	 0.03297	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 610	 0.01075	 0.0282	 0.00291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 611	 0.01281	 0.02182	 0.00175	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 611	 0.03992	 0.06793	 0.00543	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 612	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 612	 0.03471	 0.11256	 0.01158	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 613	 0.01372	 0.04446	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 626	 0.00603	 0.01942	 0.00199	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 614	 0.02289	 0.07413	 0.00758	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 615	 0.05736	 0.10083	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 615	 0.02446	 0.04322	 0.00405	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 616	 0.00058	 0.0019	 0.00019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 619	 0.00149	 0.00264	 0.00025	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 620	 0.0057	 0.01603	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 618	 0.01149	 0.02967	 0.00301	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 619	 0.02223	 0.0714	 0.00738	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 621	 0.00413	 0.00711	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 621	 0.02893	 0.04975	 0.00953	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 622	 0.00157	 0.00306	 0.00029	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 623	 0.04579	 0.12752	 0.01314	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 623	 0.01901	 0.05116	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 625	 0.0343	 0.11099	 0.01136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 1348	 0.03719	 0.06033	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 627	 0.01851	 0.06	 0.00614	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 628	 0.02017	 0.06529	 0.0067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 628	 0.03893	 0.12595	 0.01288	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 629	 0.04455	 0.14413	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 629	 0.08306	 0.14868	 0.01396	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 630	 0.01967	 0.06364	 0.00651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 631	 0.02314	 0.06628	 0.00678	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 632	 0.01306	 0.04207	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 632	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 633	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 633	 0.03322	 0.10752	 0.011	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 635	 0.00207	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 635	 0.01992	 0.03711	 0.00351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 635	 0.01694	 0.05488	 0.00561	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	636	 740	 0.01405	 0.03645	 0.00377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 636	 0.01917	 0.04983	 0.00516	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 637	 0.03488	 0.11281	 0.01154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 638	 0.00124	 0.00397	 0.00044	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 638	 0.00314	 0.01025	 0.00105	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 639	 0.00545	 0.00959	 0.0009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 653	 0.00107	 0.00802	 0.00018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 644	 0.01083	 0.01917	 0.0018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 640	 0.00455	 0.00802	 0.00075	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 641	 0.01339	 0.02686	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 641	 0.00959	 0.03116	 0.00318	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 641	 0.00463	 0.01579	 0.00161	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 642	 0.03132	 0.1014	 0.01038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 642	 0.04719	 0.08521	 0.00803	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 644	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 644	 0.0038	 0.0286	 0.00273	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 644	 0.06372	 0.20612	 0.02108	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 644	 0.01132	 0.04926	 0.00489	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 645	 0.00231	 0.02413	 0.00373	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	646	 770	 0.03917	 0.12669	 0.01296	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 646	 0.02066	 0.06686	 0.00684	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 647	 0.01273	 0.04099	 0.0042	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 648	 0.00256	 0.00826	 0.00085	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 648	 0.00446	 0.00793	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 651	 0.01306	 0.02165	 0.00208	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 654	 0.00876	 0.01455	 0.00152	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 655	 0.01091	 0.01926	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 656	 0.04099	 0.07364	 0.00692	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 657	 0.01901	 0.03388	 0.00697	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 657	 0.02149	 0.0405	 0.00799	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 703	 0.01678	 0.02959	 0.00277	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 703	 0.01455	 0.0257	 0.00241	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 661	 0.01512	 0.05132	 0.00251	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 662	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 662	 0.02463	 0.04488	 0.00423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 662	 0.01017	 0.03298	 0.00336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 663	 0.01496	 0.04661	 0.00475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 663	 0.06909	 0.12273	 0.01151	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 664	 0.02132	 0.06595	 0.00671	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 665	 0.01364	 0.07041	 0.00728	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 665	 0.02198	 0.06843	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 666	 0.00967	 0.03157	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 667	 0.04463	 0.07884	 0.00738	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 668	 0.03485	 0.07019	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 1469	 0.04959	 0.07521	 0.01215	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 671	 0.01207	 0.02074	 0.00198	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 673	 0.02488	 0.07223	 0.00824	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 695	 0.01107	 0.03579	 0.00366	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 758	 0.02066	 0.06678	 0.00683	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 677	 0.01636	 0.05306	 0.00542	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 678	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 678	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 678	 0.07207	 0.1381	 0.01321	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 678	 0.06909	 0.1238	 0.01008	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 679	 0.01322	 0.0343	 0.00329	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 679	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 679	 0.05	 0.10909	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 688	 0.02967	 0.06636	 0.00649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 701	 0.02157	 0.04744	 0.00462	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 681	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 686	 0.03793	 0.12298	 0.01258	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 687	 0.00405	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 747	 0.00281	 0.00901	 0.00092	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 688	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 688	 0.04793	 0.06281	 0.01111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 689	 0.0224	 0.0724	 0.00741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 1402	 0.04132	 0.13967	 0.01241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 692	 0.01934	 0.06264	 0.00641	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 692	 0.02702	 0.0876	 0.009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 693	 0.00372	 0.00884	 0.00067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 696	 0.00521	 0.01694	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 697	 0.01752	 0.05678	 0.00581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 702	 0.01802	 0.03182	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 698	 0.00165	 0.00537	 0.00055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 703	 0.03769	 0.1219	 0.01247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 700	 0.02322	 0.07521	 0.0077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 703	 0.0238	 0.0538	 0.0055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 704	 0.01083	 0.01917	 0.0018	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 705	 0.00777	 0.01686	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 705	 0.00355	 0.00628	 0.00542	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 706	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 707	 0.0162	 0.02843	 0.00269	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 709	 0.02289	 0.0519	 0.00506	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 709	 0.02521	 0.05744	 0.00561	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 711	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 711	 0.02438	 0.07802	 0.00807	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 711	 0.00174	 0.00562	 0.00058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 713	 0.00579	 0.00992	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 714	 0.00322	 0.0105	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 715	 0.00917	 0.02289	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 1190	 0.02397	 0.05372	 0.00881	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 716	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 716	 0.05331	 0.13339	 0.01064	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 716	 0.0519	 0.1314	 0.01312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 717	 0.01521	 0.02562	 0.00245	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 717	 0.01686	 0.02983	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 717	 0.03826	 0.06752	 0.00633	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 718	 0.00851	 0.01438	 0.00155	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 721	 0.01719	 0.0557	 0.0057	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 723	 0.02264	 0.07314	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 723	 0.00372	 0.0119	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 724	 0.00744	 0.02405	 0.00247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 725	 0.00818	 0.02653	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 726	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 726	 0.02711	 0.08777	 0.00898	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 726	 0.02306	 0.07463	 0.00764	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 731	 0.05876	 0.12025	 0.01158	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 734	 0.0024	 0.0076	 0.00078	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 735	 0.00298	 0.00959	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 736	 0.00884	 0.01488	 0.0015	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 738	 0.03884	 0.06446	 0.00695	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 740	 0.00256	 0.00818	 0.00083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 740	 0.00868	 0.01537	 0.00143	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 741	 0.00636	 0.02058	 0.0021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 744	 0.02058	 0.03628	 0.00339	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 745	 0.0038	 0.0124	 0.00127	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 747	 0.00041	 0.0119	 0.00122	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 750	 0.00289	 0.00777	 0.0008	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 754	 0.00397	 0.00694	 0.00066	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 755	 0.02868	 0.09281	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 757	 0.03124	 0.05512	 0.00516	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 759	 0.00851	 0.02744	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 763	 0.01413	 0.02694	 0.00257	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 763	 0.02777	 0.08975	 0.00918	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 764	 0.06347	 0.1138	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 766	 0.03752	 0.1214	 0.01242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 768	 0.02802	 0.0905	 0.00924	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 770	 0.04041	 0.13058	 0.01336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 1133	 0.04545	 0.07934	 0.00854	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 1414	 0.01405	 0.04298	 0.00513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 778	 0.00347	 0.00901	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 782	 0.00678	 0.0219	 0.00222	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 786	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 787	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 788	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 789	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 790	 0.00083	 0.00124	 0.00012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 791	 0.00083	 0.00165	 0.00024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 792	 0.00496	 0.01405	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 792	 0.00413	 0.0124	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 1514	 0.04793	 0.06033	 0.00525	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 794	 0.00331	 0.01157	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 794	 0.00661	 0.01983	 0.00215	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 795	 0.01405	 0.02479	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 1520	 0.01818	 0.02397	 0.00428	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 796	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 796	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 796	 0.01074	 0.03306	 0.0039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 796	 0.00331	 0.00992	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 796	 0.00413	 0.01074	 0.00174	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 796	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 797	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 797	 0.01736	 0.05041	 0.00627	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 797	 0.0124	 0.02397	 0.00324	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 797	 0.00826	 0.02645	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 797	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 798	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 798	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 798	 0.0124	 0.03967	 0.00428	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 1299	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 996	 0.01405	 0.0438	 0.00489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 799	 0.0	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 1300	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 1356	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 1356	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 802	 0.00496	 0.01322	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 1586	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 803	 0.00496	 0.0157	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 804	 0.0124	 0.0438	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 804	 0.01818	 0.06281	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 1592	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 807	 0.0	 0.00083	 0.0001	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 1328	 0.01074	 0.0281	 0.00397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 1479	 0.00579	 0.02066	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 971	 0.00826	 0.02562	 0.00269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 1227	 0.00413	 0.01488	 0.00152	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 809	 0.00661	 0.01901	 0.00198	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 809	 0.01818	 0.04463	 0.00482	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 810	 0.02149	 0.0686	 0.00726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 812	 0.00083	 0.00124	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 860	 0.02066	 0.02645	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 812	 0.01818	 0.05868	 0.00632	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 877	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 1054	 0.00579	 0.02066	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 814	 0.00331	 0.01157	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 814	 0.00413	 0.01322	 0.00145	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 815	 0.00083	 0.00248	 0.00027	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 815	 0.00496	 0.01488	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 815	 0.00248	 0.00744	 0.0009	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 817	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 1079	 0.02314	 0.0314	 0.00569	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 817	 0.01653	 0.02066	 0.00392	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 818	 0.01653	 0.02727	 0.00295	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 954	 0.01818	 0.05455	 0.00649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 819	 0.01405	 0.03884	 0.00431	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 838	 0.00413	 0.0124	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 820	 0.03719	 0.09174	 0.00975	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 821	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	843	 821	 0.01074	 0.0314	 0.00373	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 821	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 821	 0.00661	 0.02149	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 821	 0.00331	 0.01074	 0.00111	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 821	 0.00661	 0.02231	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 822	 0.00992	 0.03058	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 822	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 822	 0.00909	 0.03058	 0.00322	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 822	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 822	 0.00661	 0.02231	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 823	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 824	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 1232	 0.00165	 0.00579	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 825	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 1003	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 826	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 911	 0.00413	 0.01488	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 827	 0.03306	 0.05702	 0.00615	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 829	 0.00992	 0.03058	 0.00361	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 1268	 0.01901	 0.05785	 0.00687	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 829	 0.00661	 0.01983	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 883	 0.00579	 0.01736	 0.00194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 1334	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 831	 0.01405	 0.01818	 0.00324	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1154	 832	 0.00909	 0.02645	 0.00317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 1230	 0.01818	 0.04463	 0.00489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 833	 0.02645	 0.06364	 0.00704	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	886	 834	 0.0281	 0.07025	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 834	 0.03223	 0.10248	 0.01125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 834	 0.01488	 0.04463	 0.00523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 834	 0.01488	 0.0405	 0.00465	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 834	 0.02479	 0.06116	 0.00682	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 835	 0.03884	 0.1	 0.01108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 835	 0.00744	 0.02231	 0.00252	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 836	 0.00909	 0.02231	 0.00252	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 836	 0.00744	 0.02231	 0.00254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 1365	 0.03884	 0.09587	 0.01055	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 1097	 0.00909	 0.02479	 0.00276	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 837	 0.00413	 0.01322	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 838	 0.00248	 0.00826	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 839	 0.02645	 0.03636	 0.00317	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 839	 0.01818	 0.05785	 0.00593	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 887	 0.07107	 0.12727	 0.01229	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 840	 0.0124	 0.02397	 0.00206	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	841	 1095	 0.00083	 0.00165	 0.00012	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 1096	 0.00083	 0.00165	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 870	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 870	 0.00083	 0.00124	 0.00012	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1320	 0.00909	 0.02397	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 849	 0.01818	 0.04215	 0.00607	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 850	 0.00496	 0.01405	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 850	 0.00579	 0.01818	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 851	 0.00579	 0.01736	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 1328	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 851	 0.02397	 0.07603	 0.00825	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1560	 852	 0.00992	 0.02479	 0.00283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 1589	 0.00331	 0.00992	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 855	 0.00083	 0.00165	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 856	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 997	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 855	 0.00413	 0.01157	 0.00138	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 856	 0.00248	 0.00744	 0.0008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 997	 0.00083	 0.00165	 0.00015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1169	 0.02479	 0.06529	 0.00661	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 857	 0.02231	 0.05455	 0.00622	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 945	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 858	 0.00661	 0.01983	 0.00225	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 858	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 1205	 0.00496	 0.01736	 0.00191	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 858	 0.00661	 0.01653	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 946	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 859	 0.00826	 0.02231	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 859	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 859	 0.00661	 0.01983	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 1362	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 1556	 0.02314	 0.02893	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 861	 0.01901	 0.06033	 0.00656	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 861	 0.00496	 0.0157	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 862	 0.00248	 0.00661	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 862	 0.01488	 0.03388	 0.00421	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 863	 0.00331	 0.01157	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 864	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 865	 0.00413	 0.00909	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 865	 0.03306	 0.07934	 0.00941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 1196	 0.00661	 0.02149	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 866	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 869	 0.00496	 0.01405	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 868	 0.00496	 0.0157	 0.00157	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 869	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 914	 0.01322	 0.04298	 0.00465	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 870	 0.0157	 0.03636	 0.00554	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 870	 0.00661	 0.01983	 0.00235	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 870	 0.00826	 0.02645	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 871	 0.01488	 0.04132	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 871	 0.00826	 0.02645	 0.003	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 872	 0.00413	 0.01322	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 1384	 0.02562	 0.06694	 0.00755	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 874	 0.00992	 0.03223	 0.00307	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 1098	 0.0	 0.00083	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 874	 0.00992	 0.02975	 0.00332	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 876	 0.00248	 0.00331	 0.00031	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 876	 0.00661	 0.01901	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 1389	 0.02231	 0.04132	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 877	 0.01074	 0.03471	 0.00373	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 878	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 878	 0.00661	 0.0157	 0.00225	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 878	 0.01405	 0.02645	 0.00353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 1325	 0.0124	 0.03388	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 879	 0.02397	 0.05868	 0.00646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 882	 0.01901	 0.0595	 0.00644	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 1503	 0.03471	 0.10909	 0.01171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 883	 0.00165	 0.00579	 0.00063	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 884	 0.00165	 0.00413	 0.00046	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 890	 0.05702	 0.0843	 0.00837	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 885	 0.05455	 0.07107	 0.0067	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 886	 0.02645	 0.06612	 0.00733	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 1178	 0.03719	 0.07521	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 888	 0.00744	 0.02314	 0.00271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 889	 0.00579	 0.01736	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 889	 0.00496	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 1057	 0.00331	 0.00909	 0.00106	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 891	 0.00413	 0.01488	 0.00145	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 892	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 892	 0.00165	 0.00496	 0.00063	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 892	 0.00496	 0.01405	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 892	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 893	 0.00496	 0.01488	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 893	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1077	 0.00744	 0.02397	 0.00278	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 894	 0.00496	 0.01653	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 895	 0.00083	 0.00331	 0.00034	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 895	 0.00661	 0.02149	 0.00208	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 896	 0.00744	 0.01818	 0.00213	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 898	 0.0	 0.00083	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 1289	 0.03636	 0.05041	 0.0083	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 898	 0.02149	 0.02727	 0.00511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 899	 0.01653	 0.04959	 0.00583	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 900	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 900	 0.01322	 0.03884	 0.00457	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 901	 0.01074	 0.02397	 0.00336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 1561	 0.00331	 0.00826	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 902	 0.00165	 0.00413	 0.00056	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 916	 0.00413	 0.0157	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 903	 0.00413	 0.01653	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 904	 0.00413	 0.0124	 0.00131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 905	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1372	 0.00165	 0.00413	 0.00044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1569	 0.00165	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 906	 0.00331	 0.01157	 0.00119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 906	 0.00165	 0.00661	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 1201	 0.00248	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 1203	 0.00248	 0.01488	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 908	 0.00413	 0.00744	 0.01602	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 909	 0.00579	 0.00992	 0.00211	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 909	 0.01157	 0.03554	 0.00387	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 1156	 0.00661	 0.01983	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 1251	 0.00248	 0.00744	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 979	 0.00992	 0.0686	 0.00765	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 1478	 0.00579	 0.0405	 0.00453	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 965	 0.00909	 0.04132	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 912	 0.05124	 0.16198	 0.01788	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 912	 0.03471	 0.11074	 0.01162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 912	 0.03471	 0.11074	 0.01164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 912	 0.01488	 0.04628	 0.00508	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 1572	 0.00331	 0.02231	 0.00249	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 913	 0.02645	 0.06364	 0.00726	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 913	 0.01983	 0.05124	 0.00588	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 914	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 915	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 915	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 915	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 915	 0.00248	 0.00826	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 916	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 916	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 916	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 1413	 0.02149	 0.06529	 0.00777	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 917	 0.02397	 0.07273	 0.00862	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 918	 0.01488	 0.04545	 0.00506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 919	 0.02066	 0.05455	 0.00605	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1049	 0.01983	 0.06364	 0.00675	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 919	 0.00744	 0.02397	 0.00281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 920	 0.00496	 0.00826	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 1343	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 920	 0.02066	 0.05124	 0.0061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1207	 0.00909	 0.0281	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1344	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 921	 0.01983	 0.06033	 0.00711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 923	 0.0	 0.00083	 2e-05	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 1071	 0.00579	 0.01901	 0.00206	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 926	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1190	 0.01653	 0.05041	 0.0059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 928	 0.00083	 0.00331	 0.00036	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 928	 0.00248	 0.00826	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1139	 0.00826	 0.02645	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1240	 0.00413	 0.01157	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 929	 0.02562	 0.04215	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 930	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 931	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 1381	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 932	 0.00165	 0.00579	 0.00068	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 936	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 936	 0.00496	 0.01322	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 1565	 0.00165	 0.00496	 0.00051	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 938	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 938	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 1531	 0.00165	 0.00579	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 1416	 0.00909	 0.02727	 0.00319	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 939	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 942	 0.00579	 0.01983	 0.00191	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 1096	 0.00165	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 943	 0.00579	 0.01653	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 943	 0.00331	 0.00744	 0.00087	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1117	 0.00496	 0.01488	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1591	 0.00413	 0.0124	 0.0015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 1229	 0.00331	 0.00744	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 1199	 0.00496	 0.01736	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 948	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 949	 0.00413	 0.01405	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1422	 0.00992	 0.0314	 0.00368	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 979	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 978	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 952	 0.00248	 0.00331	 0.00056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1075	 0.01157	 0.03471	 0.00387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 953	 0.00579	 0.01736	 0.00208	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 968	 0.01488	 0.0438	 0.00523	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 955	 0.00496	 0.01653	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 956	 0.00331	 0.00992	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 957	 0.00331	 0.01074	 0.00126	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 958	 0.00413	 0.00744	 0.00102	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 959	 0.05372	 0.07521	 0.00663	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 959	 0.05041	 0.08264	 0.00895	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 961	 0.00165	 0.00579	 0.00065	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 961	 0.00248	 0.00661	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 962	 0.01157	 0.03636	 0.00382	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 962	 0.02314	 0.07273	 0.00774	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 1331	 0.00413	 0.00909	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 963	 0.00496	 0.01405	 0.00169	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 964	 0.01322	 0.03636	 0.00387	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 1345	 0.01488	 0.0405	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 973	 0.00661	 0.01983	 0.0022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 966	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 1149	 0.03306	 0.09917	 0.01169	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 1215	 0.03884	 0.11983	 0.01365	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 966	 0.01074	 0.03554	 0.0037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 982	 0.04132	 0.07686	 0.00799	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 967	 0.0562	 0.1876	 0.01868	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 1324	 0.00909	 0.01736	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 1502	 0.04959	 0.21074	 0.02333	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 968	 0.06364	 0.12975	 0.01268	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 968	 0.04711	 0.08926	 0.00871	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 968	 0.01322	 0.0405	 0.00482	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 971	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 970	 0.00083	 0.00331	 0.00034	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 1382	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 1235	 0.00826	 0.02066	 0.00232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 972	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 973	 0.00661	 0.02149	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 973	 0.00248	 0.00744	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 973	 0.00248	 0.00744	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 1431	 0.03802	 0.09504	 0.0105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1354	 975	 0.00579	 0.01818	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 975	 0.00661	 0.02149	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 1415	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 1415	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 978	 0.01653	 0.05207	 0.00559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 1024	 0.09669	 0.19504	 0.01788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 978	 0.03884	 0.07603	 0.00661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 978	 0.03471	 0.07355	 0.0068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 978	 0.00496	 0.0314	 0.00358	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 979	 0.03471	 0.07355	 0.0068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 1501	 0.01157	 0.03471	 0.0039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 980	 0.00331	 0.00413	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1292	 0.00165	 0.00496	 0.00048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 981	 0.02149	 0.06116	 0.00501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 1470	 0.03554	 0.07025	 0.00719	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 983	 0.00248	 0.00496	 0.0007	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 984	 0.00165	 0.00413	 0.00046	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 985	 0.00579	 0.01074	 0.00223	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 1306	 0.00248	 0.00413	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 986	 0.00165	 0.00413	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 989	 0.00248	 0.00744	 0.00085	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 990	 0.00248	 0.00661	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 996	 0.00744	 0.02314	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 989	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 990	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 991	 0.01736	 0.05289	 0.00593	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 992	 0.00496	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1459	 0.00083	 0.00165	 0.00024	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 993	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 1289	 0.01488	 0.02479	 0.00356	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 994	 0.03058	 0.06033	 0.00525	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 995	 0.0124	 0.03802	 0.0044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 995	 0.00165	 0.00496	 0.00056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 995	 0.00909	 0.02645	 0.00312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1378	 995	 0.00413	 0.00909	 0.00099	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 995	 0.00826	 0.02314	 0.00264	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 996	 0.00909	 0.02727	 0.00312	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 997	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 997	 0.00909	 0.02562	 0.00259	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 997	 0.00909	 0.02562	 0.00259	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 998	 0.00331	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 999	 0.00579	 0.0157	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1311	 0.00909	 0.02975	 0.00286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 1556	 0.00083	 0.00165	 0.00019	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1556	 0.00083	 0.00165	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1003	 0.00165	 0.00496	 0.00058	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1491	 0.00413	 0.01157	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1004	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 1007	 0.00083	 0.00248	 0.00027	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1008	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1010	 0.00248	 0.00413	 0.00044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1007	 0.00413	 0.00661	 0.0007	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1008	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 1009	 0.0	 0.00083	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
