%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 1999-2000 peak.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 1999-2000 peak conditions. It is part of the 7500+ bus
%   Europen UCTE system. To decrease the number of buses, the tie lines
%   to foreign networks were replaced by artificial load or generator
%   buses (180-186). Multiple generators at a bus have been aggregated.
%   Generators that are not centrally dispatchable in the Polish energy
%   market are given a cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.
%
function mpc = nesta_case2383wp_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1552	 1011	 0.00744	 0.0157	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1012	 0.02645	 0.04132	 0.00639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1012	 0.04545	 0.05702	 0.01079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1017	 0.00083	 0.00165	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1019	 0.00083	 0.00331	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1018	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1017	 0.00083	 0.00331	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1018	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1401	 0.00413	 0.0124	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1191	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1019	 0.00661	 0.02149	 0.0023	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 1522	 0.00248	 0.00909	 0.0009	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 1136	 0.00496	 0.0157	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1021	 0.0	 0.00083	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1022	 0.00331	 0.00413	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1023	 0.00331	 0.00413	 0.00075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1024	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1024	 0.01157	 0.03223	 0.00361	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 1024	 0.07025	 0.12066	 0.0129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1025	 0.03554	 0.06612	 0.00765	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 1026	 0.00744	 0.02314	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1026	 0.00248	 0.00744	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1027	 0.00331	 0.00661	 0.00061	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1028	 0.00331	 0.00661	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1029	 0.00331	 0.00661	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 1030	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1030	 0.00579	 0.01322	 0.00254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1031	 0.00248	 0.00661	 0.00111	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1032	 0.00165	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1033	 0.00165	 0.00579	 0.00068	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1034	 0.00083	 0.00248	 0.00041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1035	 0.00083	 0.00248	 0.00044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1036	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1037	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1038	 0.00083	 0.00248	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1039	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1039	 0.00496	 0.0124	 0.00244	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1040	 0.00165	 0.00496	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1043	 0.0	 0.00083	 0.0001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1042	 0.0	 0.00083	 0.00012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1043	 0.03636	 0.09008	 0.00992	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1217	 0.00413	 0.00992	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1217	 0.00413	 0.00992	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1044	 0.00579	 0.01736	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1045	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1045	 0.00331	 0.01157	 0.00126	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1050	 0.00413	 0.01322	 0.00155	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 1050	 0.00413	 0.01157	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1049	 0.00083	 0.00331	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1450	 0.00826	 0.02645	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1147	 1050	 0.00661	 0.02149	 0.00237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1051	 0.00909	 0.02727	 0.00307	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1051	 0.00413	 0.01074	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1052	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1052	 0.00331	 0.00909	 0.00097	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1053	 0.00992	 0.03058	 0.00327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1053	 0.00496	 0.01653	 0.00172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1053	 0.00909	 0.03223	 0.00324	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 1053	 0.00165	 0.00413	 0.00048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1054	 0.01488	 0.04628	 0.00508	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1054	 0.00496	 0.01488	 0.00172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1054	 0.00496	 0.0157	 0.00179	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 1079	 0.04298	 0.10331	 0.0112	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1055	 0.05785	 0.1314	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1057	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 1083	 0.00331	 0.00992	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1059	 0.00165	 0.00496	 0.00058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 1331	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 1063	 0.0	 0.00083	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1095	 0.00413	 0.01157	 0.00128	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 1063	 0.00413	 0.01322	 0.00121	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 1065	 0.00331	 0.01074	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1284	 0.00496	 0.0124	 0.00169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1065	 0.02397	 0.04298	 0.00898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1066	 0.00165	 0.00496	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1066	 0.00248	 0.00826	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1069	 0.00083	 0.00165	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1068	 0.00083	 0.00248	 0.00024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1069	 1390	 0.00826	 0.02066	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1069	 0.00496	 0.01157	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1326	 0.00909	 0.02231	 0.00254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1070	 0.00496	 0.01322	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 1074	 0.02066	 0.03967	 0.00757	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1074	 0.0314	 0.06198	 0.01181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 1075	 0.00331	 0.01074	 0.00106	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1078	 0.03636	 0.1157	 0.01222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 1081	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1081	 0.00744	 0.02314	 0.00271	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1385	 0.00248	 0.00909	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1082	 0.00248	 0.00661	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1082	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1266	 0.00826	 0.02645	 0.00281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1084	 0.0157	 0.05207	 0.00501	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1343	 0.01074	 0.03223	 0.00361	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1085	 0.00248	 0.00661	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1086	 0.01901	 0.06116	 0.00646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1086	 1328	 0.02149	 0.0686	 0.00714	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 1557	 0.01074	 0.03306	 0.00283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1182	 0.03388	 0.09504	 0.00932	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1219	 0.00992	 0.01983	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1593	 0.00661	 0.01653	 0.00261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1089	 0.01322	 0.04132	 0.00486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 1089	 0.01736	 0.05207	 0.00612	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 1092	 0.00744	 0.00992	 0.00092	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1093	 0.00826	 0.0124	 0.00116	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1092	 0.00909	 0.02975	 0.00315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1489	 0.04298	 0.05785	 0.00515	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1093	 0.00909	 0.02893	 0.00307	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1489	 0.03471	 0.0405	 0.00721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 1491	 0.00331	 0.01074	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1094	 0.00413	 0.01322	 0.00145	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1095	 0.00165	 0.00496	 0.00048	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 1532	 0.00331	 0.00909	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 1096	 0.00579	 0.01736	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1403	 0.00248	 0.00826	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1492	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1096	 0.00413	 0.01322	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1510	 0.00165	 0.00496	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1097	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1097	 0.02479	 0.06116	 0.00649	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1471	 0.00661	 0.01157	 0.00119	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1419	 0.00579	 0.01405	 0.00247	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1472	 0.00661	 0.01157	 0.00119	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1099	 0.00496	 0.00909	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1101	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1232	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1101	 0.00661	 0.01983	 0.0022	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1585	 0.01736	 0.02479	 0.00438	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1103	 0.02314	 0.04215	 0.00852	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1190	 0.00992	 0.01653	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 1104	 0.02314	 0.03223	 0.00506	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1105	 0.0157	 0.04711	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1106	 0.0157	 0.04711	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1106	 0.02893	 0.05124	 0.00499	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1107	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1343	 0.01901	 0.06198	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1451	 0.00413	 0.00992	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1109	 0.00083	 0.00165	 0.00029	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1110	 0.00083	 0.00165	 0.00029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1111	 0.00413	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 1112	 0.00744	 0.02231	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 1511	 0.00083	 0.00165	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1267	 0.00826	 0.02397	 0.00288	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1354	 0.00331	 0.01074	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1409	 0.02727	 0.09174	 0.00883	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1114	 0.00661	 0.02149	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 1181	 0.02231	 0.04298	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1115	 0.00661	 0.01901	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1115	 0.00661	 0.00992	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1116	 0.00826	 0.02562	 0.00305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1538	 0.01157	 0.03719	 0.00404	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1119	 0.00496	 0.00826	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1119	 0.00744	 0.01983	 0.00208	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1120	 0.01322	 0.04298	 0.00455	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1120	 0.00331	 0.00826	 0.00145	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1231	 0.01736	 0.04793	 0.00515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1553	 0.0405	 0.10496	 0.01145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1122	 0.0405	 0.06694	 0.00721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1122	 0.00744	 0.02149	 0.00237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1283	 1122	 0.02149	 0.06612	 0.00779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1123	 0.03636	 0.07025	 0.00736	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1123	 0.03058	 0.05041	 0.00547	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1124	 0.00579	 0.00909	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1127	 0.00579	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1129	 0.00331	 0.00992	 0.00102	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1129	 0.02562	 0.08182	 0.00893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1130	 1131	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1131	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 1383	 0.00744	 0.02314	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1132	 1195	 0.00165	 0.00661	 0.00068	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 1132	 0.00909	 0.02975	 0.00315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1133	 0.0281	 0.06612	 0.00985	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1136	 0.0124	 0.04132	 0.00397	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1137	 0.00083	 0.00331	 0.00034	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1138	 0.00661	 0.02066	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1138	 0.02231	 0.07107	 0.00748	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1138	 0.0124	 0.02893	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1138	 0.02479	 0.07603	 0.00905	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 1139	 0.00331	 0.00909	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1139	 0.0157	 0.04298	 0.00438	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1188	 0.00248	 0.00661	 0.00073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1257	 1140	 0.01322	 0.04132	 0.00474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1140	 0.02314	 0.06364	 0.00905	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1140	 0.00165	 0.00579	 0.00063	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1598	 1140	 0.0124	 0.03884	 0.00407	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1141	 0.00083	 0.00661	 0.00068	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1141	 0.00083	 0.00165	 0.00017	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1141	 0.00083	 0.00165	 0.00017	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 1141	 0.0124	 0.03884	 0.00407	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1141	 0.00083	 0.00413	 0.00039	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1426	 0.00744	 0.02066	 0.00225	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1745	 0.0405	 0.05041	 0.00719	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1144	 0.01074	 0.03223	 0.00378	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1144	 0.01901	 0.05785	 0.00687	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1274	 0.00248	 0.00661	 0.00075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1146	 1318	 0.00496	 0.00992	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1146	 0.03802	 0.07521	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1147	 0.00826	 0.02562	 0.00286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1148	 0.0405	 0.10579	 0.01188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1148	 0.02562	 0.0686	 0.00779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1149	 0.00661	 0.02066	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1149	 0.02231	 0.07107	 0.00745	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1150	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1216	 0.0438	 0.11488	 0.01195	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1151	 0.02231	 0.06529	 0.00634	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 1152	 0.00413	 0.00744	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1153	 0.0	 0.00083	 7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1154	 0.01157	 0.03636	 0.00426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1155	 0.00331	 0.00826	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1155	 0.00826	 0.01488	 0.00305	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1157	 1158	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 1222	 0.00579	 0.01405	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1158	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1159	 0.00413	 0.00826	 0.00087	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 1160	 0.00413	 0.00826	 0.00087	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1161	 0.00661	 0.01983	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1162	 0.00496	 0.0157	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1163	 0.01322	 0.04132	 0.00448	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1166	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 1167	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1166	 0.0314	 0.09421	 0.00837	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1167	 0.0314	 0.09421	 0.00837	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1168	 0.03802	 0.05207	 0.00474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1170	 0.0405	 0.07025	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1171	 0.04132	 0.06116	 0.01036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1171	 0.00496	 0.0157	 0.00184	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1539	 0.00165	 0.00496	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1580	 0.00248	 0.00744	 0.0008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 1178	 0.00083	 0.00124	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1177	 1580	 0.01653	 0.02893	 0.00273	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1179	 0.01983	 0.05289	 0.00578	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1179	 0.00165	 0.00579	 0.0007	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1180	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1190	 0.02562	 0.04711	 0.00944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1448	 0.00992	 0.0314	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1449	 0.00992	 0.0314	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1182	 0.00579	 0.01488	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 1183	 0.00248	 0.00744	 0.00085	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1315	 0.00579	 0.01901	 0.00215	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1460	 0.00331	 0.01074	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1488	 0.00496	 0.0157	 0.00177	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1184	 0.00744	 0.02727	 0.00317	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1185	 0.02645	 0.03471	 0.00639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1185	 0.0157	 0.02479	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1186	 0.00331	 0.00579	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1189	 0.00331	 0.00579	 0.00056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1256	 0.01157	 0.03471	 0.00399	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 1189	 0.00413	 0.02975	 0.00322	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1473	 1190	 0.00248	 0.00579	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 1190	 0.00165	 0.00496	 0.00065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 1192	 0.0124	 0.04545	 0.00438	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1282	 0.0281	 0.0719	 0.0076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1288	 0.00744	 0.02397	 0.00252	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1578	 0.01322	 0.04628	 0.00448	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1193	 0.0405	 0.07025	 0.00707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1194	 0.01074	 0.03306	 0.00385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 1278	 0.00248	 0.00744	 0.00087	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1196	 0.00331	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1197	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1198	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1355	 0.00331	 0.00909	 0.00102	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1200	 0.00579	 0.01901	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1201	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1201	 0.00496	 0.0157	 0.0016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1201	 0.00413	 0.0124	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1338	 0.00413	 0.0124	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1202	 0.00248	 0.01901	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1203	 0.00248	 0.00661	 0.00075	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1345	 0.00826	 0.02645	 0.00281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1203	 0.00248	 0.01901	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1204	 1279	 0.00248	 0.00661	 0.0008	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1204	 0.00909	 0.02975	 0.00322	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1205	 1380	 0.00331	 0.02231	 0.00249	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1206	 0.00083	 0.00331	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 1209	 0.0	 0.00083	 5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1209	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1345	 0.00165	 0.00579	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1211	 1346	 0.00165	 0.00579	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1212	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 1212	 0.00661	 0.01983	 0.00215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1582	 0.00083	 0.00248	 0.00027	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 1213	 0.00661	 0.01983	 0.00213	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1213	 0.0157	 0.05372	 0.00513	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1593	 0.00165	 0.00413	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1213	 0.00165	 0.00496	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1504	 0.00744	 0.02397	 0.00271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 1215	 0.03967	 0.09008	 0.01897	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 1217	 0.01818	 0.05455	 0.00649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1217	 0.02479	 0.0438	 0.00912	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1218	 0.00248	 0.00579	 0.00056	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1505	 0.01488	 0.0314	 0.00537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1221	 0.00579	 0.00909	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1223	 0.00826	 0.0281	 0.00281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 1226	 0.00248	 0.00413	 0.00041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1227	 0.00248	 0.00413	 0.00041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1226	 0.00496	 0.0157	 0.00165	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1383	 0.00909	 0.02893	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1260	 0.00496	 0.0157	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1368	 0.00496	 0.0157	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1230	 0.00992	 0.02479	 0.00271	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1231	 0.00992	 0.02479	 0.00271	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1312	 0.00992	 0.03058	 0.00351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1233	 0.00992	 0.02562	 0.00288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1382	 0.00826	 0.02562	 0.00264	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1233	 0.00165	 0.00496	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1233	 0.00661	 0.02066	 0.00237	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1347	 1234	 0.03719	 0.06694	 0.0067	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1564	 1234	 0.00744	 0.01157	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1238	 0.00083	 0.00165	 0.00024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1535	 0.00496	 0.01653	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1239	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1241	 0.0157	 0.03636	 0.00387	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1242	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1243	 0.00248	 0.00661	 0.00077	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1311	 0.01983	 0.06281	 0.00658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1326	 0.00826	 0.02149	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1330	 0.00661	 0.01736	 0.0024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1244	 0.01405	 0.03388	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1245	 0.03471	 0.09339	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 1245	 0.01653	 0.03802	 0.00438	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1425	 0.00331	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 1248	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 1375	 0.00165	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1375	 0.00083	 0.00331	 0.00034	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1248	 0.00579	 0.01818	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 1249	 0.01983	 0.04711	 0.00956	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1250	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1271	 0.00413	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1250	 0.00165	 0.00579	 0.00073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 1250	 0.00661	 0.01983	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1403	 0.00413	 0.01405	 0.0015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1487	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1252	 0.00165	 0.00496	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1253	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1544	 0.00579	 0.0157	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1254	 0.01074	 0.01322	 0.00172	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1257	 1255	 0.01074	 0.01322	 0.00174	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1257	 0.00744	 0.02397	 0.00261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1336	 0.00248	 0.00579	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1563	 0.00661	 0.00744	 0.00148	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1261	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 1261	 0.00413	 0.00909	 0.00077	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1262	 0.04215	 0.07025	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1262	 0.05041	 0.08264	 0.00891	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1265	 0.00331	 0.01074	 0.00114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1265	 0.02893	 0.1	 0.00966	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1503	 0.03884	 0.17934	 0.02001	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1267	 0.0124	 0.03719	 0.00336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 1269	 0.01818	 0.03471	 0.00486	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.00083	 0.00165	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 1274	 0.0	 0.00083	 5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1275	 0.0	 0.00083	 5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1275	 0.00083	 0.00331	 0.00036	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1276	 0.00744	 0.02231	 0.00252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1276	 0.00413	 0.01157	 0.00138	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1277	 1339	 0.00331	 0.01074	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1277	 0.00331	 0.00992	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1278	 0.00496	 0.01488	 0.00177	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 1283	 0.01488	 0.02562	 0.00283	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1284	 0.01074	 0.01322	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1284	 0.0157	 0.04463	 0.0045	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 1285	 0.00496	 0.0124	 0.00138	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1408	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1288	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1495	 0.00413	 0.0124	 0.00143	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1435	 0.00248	 0.00909	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1293	 0.02562	 0.06281	 0.00692	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1293	 0.02479	 0.06116	 0.0068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1294	 0.02479	 0.06116	 0.0068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1328	 0.00331	 0.00909	 0.00111	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1295	 0.00826	 0.02479	 0.00302	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1298	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 1298	 0.01074	 0.03223	 0.00312	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1301	 0.03223	 0.10248	 0.01084	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 1303	 0.00744	 0.02397	 0.00252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1598	 0.00496	 0.0157	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1304	 0.0	 0.00083	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 1307	 0.0	 0.00083	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1307	 0.00413	 0.01322	 0.00148	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1420	 0.03471	 0.10909	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1562	 0.02975	 0.09587	 0.01036	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1802	 0.0124	 0.03719	 0.00436	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1310	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 1329	 0.02066	 0.06694	 0.00707	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 1314	 0.00248	 0.00413	 0.00077	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1316	 0.00331	 0.00579	 0.00058	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 1317	 0.00331	 0.00579	 0.00058	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1319	 0.03802	 0.07355	 0.00658	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1323	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1476	 0.0124	 0.0281	 0.00266	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 1323	 0.00083	 0.00124	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1329	 0.02645	 0.0843	 0.00888	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1329	 0.00661	 0.01405	 0.00257	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1587	 0.00165	 0.00331	 0.00051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1332	 0.00248	 0.00661	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1333	 1335	 0.00248	 0.00744	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1335	 0.00413	 0.01157	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1339	 0.00579	 0.01901	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1468	 0.00579	 0.0157	 0.00145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1343	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 1343	 0.02397	 0.07686	 0.00832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1344	 0.01901	 0.06198	 0.00651	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1346	 0.02479	 0.08926	 0.00888	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1346	 0.00496	 0.01488	 0.00157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1346	 0.01488	 0.04132	 0.00411	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1347	 0.01736	 0.03223	 0.00312	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1351	 0.00248	 0.00744	 0.00077	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 1351	 0.01901	 0.06116	 0.00656	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1353	 0.00248	 0.00826	 0.00077	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1353	 0.00083	 0.00165	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1390	 0.00579	 0.01653	 0.00184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1360	 0.00744	 0.0124	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1361	 0.00165	 0.00413	 0.00044	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1570	 0.00413	 0.0124	 0.00128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1499	 0.00826	 0.02149	 0.0024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1366	 0.00579	 0.01818	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1367	 0.0876	 0.17025	 0.01607	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1369	 0.0157	 0.05041	 0.00528	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1369	 1601	 0.02893	 0.09008	 0.01002	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 1370	 0.0	 0.00083	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1371	 0.00661	 0.01074	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1373	 0.01901	 0.05289	 0.00552	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1375	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1375	 0.00496	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1392	 0.00083	 0.00331	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1538	 0.01818	 0.05702	 0.00646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1378	 0.00248	 0.00579	 0.00128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1378	 0.00496	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1379	 0.00331	 0.00992	 0.00114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1512	 0.00248	 0.00826	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1382	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1482	 0.01488	 0.0438	 0.0052	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1383	 0.04793	 0.11983	 0.01324	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1565	 0.0124	 0.03223	 0.00353	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1386	 0.01488	 0.03223	 0.00499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1388	 0.02397	 0.07769	 0.00799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1389	 0.01157	 0.03636	 0.00426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1392	 0.00165	 0.00331	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1393	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1394	 0.03967	 0.13388	 0.0129	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1397	 0.00083	 0.00165	 0.00022	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1397	 0.00826	 0.05207	 0.00537	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1398	 0.00248	 0.00826	 0.00092	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1398	 1544	 0.00413	 0.01405	 0.00152	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1399	 0.00744	 0.02397	 0.0023	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1584	 1399	 0.00826	 0.02645	 0.00264	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1401	 0.00248	 0.00661	 0.00075	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1404	 0.00248	 0.00744	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1405	 0.00248	 0.00744	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1407	 0.00165	 0.00331	 0.00036	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1407	 0.10165	 0.20083	 0.01742	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 1408	 0.00331	 0.01074	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1601	 0.01983	 0.0314	 0.00511	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1413	 0.00248	 0.00744	 0.00087	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1556	 0.0157	 0.04793	 0.00571	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1414	 0.0157	 0.04793	 0.00566	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1453	 0.00992	 0.03223	 0.00346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1415	 0.01736	 0.0562	 0.00598	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1440	 0.01736	 0.05537	 0.00518	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1416	 0.00909	 0.02727	 0.00317	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1416	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1548	 0.01736	 0.05207	 0.00503	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1418	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1421	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1423	 0.0124	 0.03802	 0.00448	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1463	 0.00744	 0.02066	 0.00213	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1424	 0.00331	 0.01157	 0.00109	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1426	 0.04545	 0.23719	 0.02485	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1427	 0.00083	 0.00661	 0.00075	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1427	 0.00083	 0.00413	 0.00058	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1430	 0.00826	 0.02645	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1431	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1431	 0.04545	 0.23388	 0.02439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1433	 0.00165	 0.00331	 0.00036	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1434	 0.00083	 0.00331	 0.00039	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1435	 0.02645	 0.03388	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1518	 0.00826	 0.02479	 0.00295	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1437	 0.0124	 0.0157	 0.00302	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1438	 0.01322	 0.0157	 0.00305	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1439	 0.0157	 0.04628	 0.00445	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1443	 0.00248	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1442	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1443	 0.00744	 0.02397	 0.00271	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1446	 0.00496	 0.00826	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1447	 0.00496	 0.00826	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1504	 0.00248	 0.01488	 0.00174	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1504	 0.00248	 0.01488	 0.00174	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1459	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 1458	 0.00165	 0.00579	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1461	 0.02066	 0.06529	 0.0069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1461	 0.00909	 0.01488	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1482	 0.00413	 0.01322	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1469	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1515	 0.03719	 0.11983	 0.01268	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1554	 0.00744	 0.01157	 0.00126	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1555	 0.00744	 0.01157	 0.00123	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1574	 0.04132	 0.05372	 0.00987	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1483	 0.01074	 0.02893	 0.00334	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1484	 0.00992	 0.03058	 0.00356	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1486	 0.00083	 0.00331	 0.00044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 1487	 0.00331	 0.01074	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1490	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1493	 1494	 0.00165	 0.00579	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1494	 0.01074	 0.03388	 0.00353	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1498	 0.00413	 0.00579	 0.00077	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1499	 0.00413	 0.00579	 0.0007	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1498	 0.01157	 0.02975	 0.00327	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1502	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1502	 0.01157	 0.03802	 0.00409	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1504	 0.01157	 0.03223	 0.00327	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1505	 0.00413	 0.0124	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1557	 0.00909	 0.0314	 0.00278	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1506	 0.00413	 0.01322	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1506	 0.00413	 0.00992	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1507	 0.00992	 0.03058	 0.00324	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1509	 1511	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1584	 0.00826	 0.02645	 0.00273	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1518	 0.01405	 0.04628	 0.00486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1520	 0.00661	 0.00826	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1522	 0.0	 0.00083	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1531	 0.00083	 0.00124	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 1532	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1540	 0.00496	 0.0124	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1547	 0.00083	 0.00331	 0.00029	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1579	 0.01901	 0.05289	 0.00511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 1560	 0.00579	 0.02066	 0.00208	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1560	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1564	 0.00083	 0.00165	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1573	 0.00579	 0.01736	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1569	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1570	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1580	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1582	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1589	 0.00331	 0.00992	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1592	 0.00413	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1602	 0.01471	 0.03736	 0.00382	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 1602	 0.00504	 0.01413	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1603	 0.01351	 0.02349	 0.00224	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1603	 0.03198	 0.08107	 0.00828	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 1603	 0.00129	 0.00374	 0.00038	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1605	 0.00276	 0.00483	 0.00046	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1673	 0.00499	 0.01691	 0.00147	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1606	 0.0061	 0.02065	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1607	 0.02676	 0.07689	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2226	 1607	 0.03926	 0.10744	 0.01108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1608	 0.02157	 0.04835	 0.00487	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1608	 0.01165	 0.02074	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1609	 0.03507	 0.11878	 0.01176	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1609	 0.04107	 0.13909	 0.01377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 1609	 0.01769	 0.05744	 0.00596	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 1610	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1610	 0.00661	 0.01983	 0.0023	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1610	 0.01762	 0.04135	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1612	 0.03793	 0.0724	 0.00708	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1662	 1612	 0.00347	 0.00405	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1859	 0.00577	 0.01954	 0.00193	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1613	 0.00228	 0.00772	 0.00076	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1614	 0.01165	 0.03463	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 1615	 0.0376	 0.0676	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1616	 0.0138	 0.02421	 0.0023	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 2071	 0.01877	 0.03282	 0.00313	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1617	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1617	 0.04902	 0.12753	 0.01292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2031	 1617	 0.00945	 0.02846	 0.0028	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 1618	 0.0065	 0.02202	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1618	 0.04283	 0.09787	 0.00953	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 1618	 0.02486	 0.04348	 0.00415	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1619	 0.01074	 0.03471	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1619	 0.05489	 0.14743	 0.01489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 1619	 0.00451	 0.01529	 0.00151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1620	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1620	 0.00661	 0.00992	 0.00106	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 2059	 0.00405	 0.01306	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1894	 0.00372	 0.01248	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 2076	 0.00617	 0.01736	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1623	 0.03223	 0.05537	 0.00307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1623	 0.01157	 0.0281	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 1623	 0.05787	 0.10132	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1624	 0.01753	 0.05936	 0.00588	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1624	 0.02479	 0.04298	 0.00423	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 1898	 0.01135	 0.03509	 0.00346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 1624	 0.05787	 0.10132	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1625	 0.02213	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 1625	 0.04678	 0.05793	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 2113	 0.01499	 0.03154	 0.0031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 2087	 0.05234	 0.09155	 0.00873	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 1628	 0.00744	 0.02397	 0.00244	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1628	 0.00661	 0.00909	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1659	 1629	 0.01711	 0.05562	 0.0048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1629	 0.02099	 0.06934	 0.00699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1630	 0.02727	 0.0686	 0.00666	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1647	 0.03669	 0.09165	 0.0094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1664	 9e-05	 0.00069	 7e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1632	 0.00555	 0.01818	 0.00186	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1874	 0.01452	 0.04917	 0.00487	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1906	 0.02276	 0.0771	 0.00763	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1634	 0.0295	 0.05017	 0.00484	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 2113	 0.02711	 0.04612	 0.00445	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1636	 1635	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1635	 0.03793	 0.06612	 0.00641	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1635	 0.01405	 0.04463	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1637	 0.02893	 0.04711	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1637	 0.0338	 0.05537	 0.00595	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1637	 0.0157	 0.04793	 0.00515	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 1637	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 1638	 0.01198	 0.04056	 0.00401	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1638	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 1638	 0.01438	 0.02405	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1639	 0.02967	 0.07661	 0.00777	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 2103	 0.02833	 0.07349	 0.00745	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1640	 0.01165	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1640	 0.02992	 0.10136	 0.01003	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 1641	 0.02182	 0.07107	 0.00737	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 1642	 0.03322	 0.05661	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1642	 0.01214	 0.04112	 0.00407	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1643	 0.05033	 0.13388	 0.01203	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 1643	 0.02851	 0.09843	 0.00896	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 1644	 0.04537	 0.07694	 0.00779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 1644	 0.02248	 0.0386	 0.00382	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 1650	 0.06463	 0.10992	 0.01059	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1645	 0.02439	 0.06359	 0.01204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1646	 0.00537	 0.01512	 0.00153	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1646	 0.00074	 0.00231	 0.00024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1647	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1647	 0.00592	 0.01857	 0.00199	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1647	 0.02719	 0.04917	 0.00478	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1647	 0.0129	 0.02274	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1647	 0.01204	 0.02472	 0.00244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 1647	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 1647	 0.00153	 0.00493	 0.0005	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1649	 0.0157	 0.04959	 0.00511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1649	 0.03719	 0.11901	 0.0122	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1649	 0.06583	 0.22298	 0.02208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1649	 0.00413	 0.0314	 0.003	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1650	 0.00447	 0.01463	 0.00151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1650	 0.02066	 0.06612	 0.00678	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 1650	 0.0207	 0.07012	 0.00694	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 2077	 0.00687	 0.02326	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1651	 0.01319	 0.04467	 0.00442	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1652	 0.02174	 0.05	 0.00501	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1652	 0.03471	 0.06744	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1653	 0.00165	 0.00537	 0.00055	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 1653	 0.00182	 0.00595	 0.00063	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1654	 0.04421	 0.11367	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1654	 0.02228	 0.07545	 0.00747	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1655	 0.00686	 0.02198	 0.00228	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1656	 0.00603	 0.01785	 0.00183	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1656	 0.02204	 0.07467	 0.00739	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 2002	 0.0157	 0.05157	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 1657	 0.01031	 0.01797	 0.00171	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1658	 0.02058	 0.0676	 0.00569	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1658	 0.01983	 0.05504	 0.00595	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 1658	 0.00926	 0.0186	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 2078	 0.00375	 0.01025	 0.00103	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 1659	 0.02521	 0.08264	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1660	 0.00161	 0.00529	 0.00054	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1660	 0.00302	 0.01	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1661	 0.05636	 0.10521	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1661	 0.04669	 0.09545	 0.00939	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1662	 0.03397	 0.05942	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1662	 0.0676	 0.11446	 0.01106	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1663	 0.04463	 0.09421	 0.00963	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1664	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1775	 0.00064	 0.00483	 0.00047	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 1664	 0.01289	 0.04198	 0.00436	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1666	 0.01835	 0.06256	 0.00605	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1666	 0.02521	 0.08182	 0.00917	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 1667	 0.04116	 0.10446	 0.01043	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 1743	 0.03853	 0.06806	 0.0065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1668	 0.02515	 0.0455	 0.00437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1669	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1669	 0.05702	 0.11331	 0.01091	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1669	 0.01033	 0.01802	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1671	 2060	 0.00744	 0.01917	 0.00197	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 1672	 0.00182	 0.00463	 0.00047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1851	 1673	 0.00292	 0.00988	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1673	 0.01126	 0.03814	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1674	 0.00281	 0.00909	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1674	 0.00259	 0.00876	 0.00087	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1674	 0.00519	 0.01413	 0.00143	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1675	 0.01393	 0.04721	 0.00467	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1917	 0.01214	 0.04112	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1676	 0.04152	 0.07429	 0.0071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1676	 0.05017	 0.08774	 0.00837	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1677	 0.00731	 0.01279	 0.00122	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1678	 0.02035	 0.03558	 0.0034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 1679	 0.06926	 0.12157	 0.01174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1998	 1679	 0.01818	 0.05884	 0.00612	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1680	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1680	 0.02689	 0.05343	 0.00384	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1680	 0.00628	 0.01058	 0.00108	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 1680	 0.0096	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 1680	 0.01093	 0.037	 0.00366	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1681	 0.00843	 0.02298	 0.00232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1681	 0.0078	 0.02641	 0.00262	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1681	 0.01144	 0.03023	 0.00306	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 1681	 0.01777	 0.03157	 0.00301	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 1682	 0.00688	 0.02328	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 1682	 0.01445	 0.04894	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1683	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1684	 0.04207	 0.14132	 0.01394	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 1685	 0.04843	 0.07405	 0.00689	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1686	 0.0104	 0.03704	 0.00282	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1686	 0.0014	 0.00463	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1686	 0.02612	 0.04421	 0.00441	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1962	 1686	 0.02736	 0.09182	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1687	 0.00415	 0.00726	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1687	 0.02719	 0.08793	 0.0091	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1688	 0.06537	 0.11488	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 1688	 0.03983	 0.06967	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1702	 0.00652	 0.0114	 0.00109	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 2062	 0.00711	 0.01244	 0.00119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1878	 0.02737	 0.09213	 0.00912	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1690	 0.01729	 0.05855	 0.0058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 1691	 0.0414	 0.08355	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1691	 0.01	 0.03479	 0.00317	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1695	 1694	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1694	 0.01405	 0.04463	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1694	 0.0281	 0.08926	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1696	 1697	 0.00375	 0.00656	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1814	 0.03771	 0.12774	 0.01265	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1793	 1699	 0.05149	 0.17438	 0.01725	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1701	 0.01289	 0.03372	 0.00333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1701	 0.00661	 0.01826	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1703	 0.02967	 0.04926	 0.00486	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1703	 0.03149	 0.05215	 0.00515	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1704	 0.02893	 0.08843	 0.00973	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1704	 0.04298	 0.10248	 0.0105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1814	 0.06808	 0.1244	 0.01294	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 1705	 0.0043	 0.01028	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 2112	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 2113	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 1708	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 1709	 0.05893	 0.12397	 0.01197	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1709	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1884	 0.00435	 0.0076	 0.00072	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1885	 0.00435	 0.0076	 0.00072	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1712	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 1712	 0.0005	 0.00397	 0.00056	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1762	 1712	 0.0005	 0.00397	 0.00056	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 1712	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 1714	 0.00083	 0.00248	 0.00027	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1715	 0.01157	 0.01983	 0.00194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 2022	 0.00794	 0.01591	 0.00153	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1716	 0.02901	 0.05165	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1847	 1716	 0.01661	 0.0295	 0.00288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1717	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1954	 0.0166	 0.05623	 0.00557	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1967	 0.00826	 0.01653	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 2108	 0.01676	 0.05678	 0.00562	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1719	 0.01132	 0.03744	 0.0037	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 1719	 0.01157	 0.03942	 0.0039	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2071	 1720	 0.05945	 0.10398	 0.00992	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1721	 0.0157	 0.04628	 0.00501	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1844	 0.00752	 0.01256	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1723	 0.00579	 0.01322	 0.00138	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1723	 0.02893	 0.05124	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1724	 0.00405	 0.01331	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1724	 0.00574	 0.01944	 0.00192	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1882	 0.01364	 0.0238	 0.00227	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1726	 0.0038	 0.01215	 0.00123	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1726	 0.01529	 0.04967	 0.00518	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1726	 0.02843	 0.05207	 0.00498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1727	 0.02017	 0.04959	 0.00508	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1728	 0.01711	 0.05769	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 1728	 0.01455	 0.05314	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1729	 0.02504	 0.06364	 0.00724	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1730	 0.04628	 0.07686	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 1730	 0.05124	 0.08182	 0.00949	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 1732	 0.00661	 0.0157	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1733	 0.00504	 0.01421	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1733	 0.01645	 0.04298	 0.00443	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1734	 0.01893	 0.0595	 0.00656	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1734	 0.009	 0.03048	 0.00302	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1734	 0.01405	 0.02314	 0.00232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1736	 0.00702	 0.01752	 0.00078	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1737	 0.0176	 0.05694	 0.00575	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1883	 0.00868	 0.01512	 0.00145	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1739	 0.04645	 0.08174	 0.00801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1969	 1739	 0.01848	 0.03232	 0.00308	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 2064	 0.02042	 0.03616	 0.00345	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1882	 0.02826	 0.04942	 0.00471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1742	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1742	 0.02479	 0.03471	 0.00419	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1744	 0.01413	 0.04628	 0.00475	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1744	 0.01612	 0.05405	 0.00532	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1744	 0.01372	 0.04446	 0.0046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 1745	 0.02983	 0.05463	 0.00552	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1746	 0.02269	 0.06221	 0.00629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 2085	 0.03124	 0.10231	 0.01048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1800	 1747	 0.02893	 0.04711	 0.0053	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 1747	 0.00331	 0.00579	 0.00055	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1747	 0.02562	 0.0438	 0.00455	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 1747	 0.01157	 0.01893	 0.00191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 1747	 0.02149	 0.0405	 0.00358	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 1748	 0.00331	 0.00579	 0.00061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 1748	 0.01157	 0.01893	 0.00201	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2061	 1748	 0.1	 0.16529	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 1748	 0.04711	 0.08182	 0.00806	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1755	 0.00455	 0.01263	 0.00127	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1919	 0.01248	 0.03219	 0.00326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 2072	 0.0006	 0.00103	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1752	 0.00909	 0.02893	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1753	 0.00909	 0.02645	 0.00269	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1920	 0.01028	 0.01795	 0.00171	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1773	 0.01642	 0.05563	 0.00551	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1756	 0.01752	 0.05438	 0.00564	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1757	 0.03397	 0.0581	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1758	 0.0362	 0.06339	 0.00612	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1759	 0.00692	 0.01922	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1760	 0.01124	 0.46322	 0.0	 80.0	 80.0	 80.0	 0.9851	 0.0	 1	 -30.0	 30.0;
	1863	 1760	 0.01322	 0.03289	 0.00347	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1760	 0.01033	 0.03405	 0.00348	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1760	 0.01622	 0.04179	 0.00424	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 1761	 0.01124	 0.45248	 0.0	 80.0	 80.0	 80.0	 0.9479	 0.0	 1	 -30.0	 30.0;
	1855	 1761	 0.00975	 0.03207	 0.00329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1761	 0.00537	 0.01545	 0.00181	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 1761	 0.04132	 0.0876	 0.0122	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1883	 0.00687	 0.02322	 0.0023	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 1766	 0.02843	 0.05207	 0.00498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1919	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1769	 1919	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 1920	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1771	 2066	 0.00102	 0.00347	 0.00034	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1801	 0.02617	 0.07269	 0.00732	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 2066	 0.00431	 0.01388	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1774	 0.00645	 0.02187	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1776	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 1776	 0.00579	 0.01893	 0.00191	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1778	 0.00496	 0.01653	 0.00177	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 1778	 0.00248	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1779	 0.00248	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 1780	 0.00031	 0.00103	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1781	 0.00579	 0.01818	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 1781	 0.01209	 0.04096	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1782	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1919	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 1784	 0.01126	 0.01969	 0.00188	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1785	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1786	 0.00992	 0.03058	 0.00329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 1786	 0.00909	 0.02727	 0.0029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1789	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 1789	 0.00826	 0.02479	 0.00278	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 1790	 0.01322	 0.04207	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1919	 0.00942	 0.03193	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1793	 0.00653	 0.02207	 0.00216	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1794	 0.0024	 0.00413	 0.00039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1795	 0.00174	 0.00479	 0.00048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1843	 0.05967	 0.10455	 0.00995	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1796	 0.03793	 0.09752	 0.00999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1797	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1799	 0.10413	 0.16851	 0.01897	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1802	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 2092	 0.01475	 0.04826	 0.00495	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1806	 0.00355	 0.00959	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1807	 0.02562	 0.07851	 0.00842	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1807	 0.03223	 0.07769	 0.0044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1809	 0.01348	 0.03929	 0.00394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1810	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 1810	 0.04876	 0.06942	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1812	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1812	 0.00122	 0.00413	 0.00041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1812	 0.00122	 0.00413	 0.00041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1814	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1814	 0.00389	 0.01322	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1969	 1814	 0.03196	 0.05589	 0.00533	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 1814	 0.03843	 0.07041	 0.00652	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 2068	 0.00615	 0.02083	 0.00206	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 2061	 0.0157	 0.04628	 0.00501	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1818	 0.00826	 0.0124	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 2068	 0.00349	 0.0118	 0.00117	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1819	 0.0157	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1821	 0.02264	 0.07355	 0.00762	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1822	 0.02818	 0.05818	 0.0059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1822	 0.02595	 0.08512	 0.00874	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 1822	 0.03934	 0.12917	 0.0132	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1823	 0.02	 0.03744	 0.00365	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1823	 0.01421	 0.04661	 0.00477	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1906	 0.01344	 0.02383	 0.00227	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1824	 0.00698	 0.01279	 0.00098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 2101	 0.03744	 0.09653	 0.00989	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 1827	 0.05901	 0.1038	 0.00996	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 1828	 0.01256	 0.0219	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 1829	 0.0124	 0.04132	 0.00419	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1830	 0.0157	 0.02727	 0.00252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1831	 0.02706	 0.09164	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1831	 0.02078	 0.03802	 0.00364	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1833	 0.0343	 0.06	 0.00574	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1833	 0.03967	 0.06934	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1834	 0.00802	 0.02174	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 1835	 0.03769	 0.06554	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1975	 1836	 0.03347	 0.05893	 0.00578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 1836	 0.02959	 0.05471	 0.00503	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1962	 1837	 0.02198	 0.0738	 0.00736	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 1837	 0.03306	 0.0586	 0.00557	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 1839	 0.00514	 0.03512	 0.0079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1839	 0.01317	 0.0446	 0.00442	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 1840	 0.00514	 0.03512	 0.0079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2032	 1841	 0.06744	 0.11802	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 2054	 0.02008	 0.06818	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1843	 0.06215	 0.10504	 0.01058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 1844	 0.01165	 0.02124	 0.00221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1845	 0.06942	 0.1405	 0.01368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1845	 0.0343	 0.24545	 0.02408	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1846	 0.0286	 0.05322	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 1846	 0.04008	 0.10222	 0.01016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 1847	 0.02272	 0.03973	 0.00379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1848	 0.04802	 0.10264	 0.01344	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 2071	 0.02111	 0.0715	 0.00708	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1850	 0.02306	 0.05736	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1850	 0.01107	 0.02744	 0.00281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1852	 0.00182	 0.00455	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1853	 0.01475	 0.04998	 0.00495	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1853	 0.01124	 0.03818	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1854	 0.00339	 0.01099	 0.00114	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 1855	 0.03488	 0.09488	 0.00972	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1856	 0.04033	 0.06893	 0.00692	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1856	 0.02504	 0.04289	 0.00428	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1998	 0.01947	 0.06595	 0.00653	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1860	 0.00943	 0.01889	 0.00185	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 1861	 0.02413	 0.07851	 0.0082	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 1863	 0.03669	 0.0943	 0.00985	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 1865	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 1865	 0.0338	 0.08099	 0.00927	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1865	 0.01818	 0.04132	 0.00465	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 1865	 0.03025	 0.10165	 0.01002	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1946	 1867	 0.01702	 0.05512	 0.00571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 1868	 0.02314	 0.05868	 0.00574	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 1868	 0.03967	 0.06942	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1869	 0.01793	 0.05818	 0.00603	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1869	 0.01438	 0.04653	 0.00481	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1873	 0.02231	 0.07182	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 1873	 0.0314	 0.10545	 0.01041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2013	 1873	 0.02546	 0.08496	 0.00635	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 2070	 0.03876	 0.06463	 0.00668	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1875	 0.01661	 0.02917	 0.00278	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1875	 0.00388	 0.00669	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1876	 0.0076	 0.01802	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1880	 0.01975	 0.20967	 0.0325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1877	 0.02388	 0.06711	 0.00621	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 1878	 0.06438	 0.1138	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1880	 0.00744	 0.02397	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 1880	 0.02975	 0.1	 0.01009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 1880	 0.00744	 0.02562	 0.00278	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1881	 0.01372	 0.04446	 0.00439	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 1881	 0.03793	 0.11653	 0.01251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 1881	 0.00909	 0.02975	 0.00319	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 1881	 0.00877	 0.02969	 0.00294	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2016	 1882	 0.00397	 0.02917	 0.00283	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 1882	 0.08207	 0.20008	 0.02217	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 1882	 0.03719	 0.09669	 0.01016	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1883	 0.01654	 0.05601	 0.00554	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2244	 1883	 0.05628	 0.18322	 0.01876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 1883	 0.04463	 0.11521	 0.01205	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 2061	 0.03306	 0.04959	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1884	 0.02209	 0.05774	 0.00565	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1885	 0.04207	 0.07025	 0.00733	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1885	 0.01902	 0.04153	 0.00864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 1886	 0.00636	 0.02155	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1888	 0.01463	 0.04793	 0.00491	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1889	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1889	 0.01405	 0.02727	 0.00278	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1891	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 1891	 0.00992	 0.01736	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 1892	 0.00909	 0.01736	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1893	 0.00968	 0.03279	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1895	 0.00864	 0.0173	 0.00166	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1895	 0.00793	 0.02678	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 2060	 0.00013	 0.00034	 3e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1988	 0.01801	 0.04644	 0.00935	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1898	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 1898	 0.01201	 0.02671	 0.00259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1900	 0.00983	 0.03322	 0.00328	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 1900	 0.00116	 0.0038	 0.00038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1924	 0.0019	 0.00603	 0.00061	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 2002	 0.02479	 0.08132	 0.00834	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 1902	 0.01917	 0.06388	 0.00598	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 1902	 0.01669	 0.03529	 0.00341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 1903	 0.0605	 0.11818	 0.01159	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1906	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1928	 0.00959	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1906	 0.02397	 0.04223	 0.00414	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 1907	 0.08066	 0.14207	 0.01348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1929	 0.00959	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1920	 0.00012	 0.0004	 4e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1919	 0.0001	 0.00031	 3e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 1910	 0.00793	 0.01537	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 1911	 0.01612	 0.05281	 0.00541	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 1911	 0.02479	 0.08008	 0.0083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 1912	 0.00818	 0.02149	 0.00212	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 1913	 0.01314	 0.02554	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1914	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1975	 1914	 0.02347	 0.05785	 0.00593	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 1914	 0.03364	 0.08545	 0.00874	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1916	 0.0126	 0.04265	 0.00422	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 1920	 0.00061	 0.00208	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 1920	 0.01249	 0.03219	 0.00326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1921	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1921	 0.00595	 0.02016	 0.002	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 1922	 0.00486	 0.01645	 0.00163	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 1922	 0.01179	 0.03074	 0.00305	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 1923	 0.00303	 0.01029	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1925	 0.01028	 0.02164	 0.0021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 1927	 0.0038	 0.01264	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 1929	 0.00413	 0.01405	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 2074	 0.01431	 0.03325	 0.00323	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1931	 0.02149	 0.06942	 0.00711	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1933	 0.00711	 0.01942	 0.00201	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1988	 1934	 0.04959	 0.08678	 0.009	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1936	 2044	 0.00266	 0.00902	 0.00089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1937	 2045	 0.00266	 0.00902	 0.00089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 2091	 0.01979	 0.03629	 0.00348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 2105	 0.03843	 0.06562	 0.00661	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1943	 0.02207	 0.07149	 0.00747	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 1944	 0.02479	 0.08041	 0.00832	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1946	 0.0395	 0.07231	 0.00728	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1947	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 1949	 0.00992	 0.02314	 0.00261	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1950	 0.02661	 0.08661	 0.00899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 1952	 0.00595	 0.01917	 0.00198	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 2093	 0.02743	 0.08885	 0.00915	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1955	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 1955	 0.02479	 0.07686	 0.00835	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1957	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1987	 0.01467	 0.0404	 0.00628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 1957	 0.02208	 0.04735	 0.00778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1963	 0.00744	 0.02314	 0.0024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2048	 1965	 0.0762	 0.13	 0.01309	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1965	 0.01777	 0.05818	 0.00595	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 2090	 0.02835	 0.09504	 0.00937	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 1966	 0.0281	 0.04876	 0.00477	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1967	 0.0081	 0.02742	 0.00272	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2048	 1968	 0.03174	 0.1075	 0.01064	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1968	 2113	 0.03366	 0.11402	 0.01129	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1970	 0.01661	 0.0538	 0.00557	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 1970	 0.03529	 0.06033	 0.00605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1971	 0.04281	 0.07322	 0.00733	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 1972	 0.02727	 0.09165	 0.00901	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1974	 0.05388	 0.0943	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 1977	 0.02562	 0.08264	 0.00854	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 2013	 0.02066	 0.06686	 0.00692	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 2074	 0.00513	 0.00898	 0.00086	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1980	 2077	 0.00553	 0.00967	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1981	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1981	 0.02975	 0.04207	 0.00404	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1984	 0.02263	 0.03957	 0.00378	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 2014	 0.01127	 0.02548	 0.00247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1988	 2108	 0.0157	 0.02727	 0.00286	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1989	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 1989	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 2079	 0.00445	 0.01505	 0.00149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 1995	 0.01093	 0.03048	 0.00307	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1996	 0.02496	 0.08446	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2001	 0.02289	 0.06215	 0.00636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2003	 0.00413	 0.00909	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2006	 2004	 0.00331	 0.00992	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 2005	 0.00413	 0.01157	 0.00104	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 2006	 0.00909	 0.0314	 0.00327	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 2006	 0.00413	 0.00992	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2009	 2007	 0.0124	 0.0405	 0.00416	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 2007	 0.00413	 0.01074	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2010	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2019	 2018	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 2021	 0.00697	 0.0236	 0.00234	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 2021	 0.00496	 0.0157	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 2021	 0.0157	 0.02727	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2022	 0.00909	 0.0281	 0.00307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2022	 0.01157	 0.03636	 0.00399	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 2025	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 2064	 0.02679	 0.09072	 0.00898	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2032	 0.0576	 0.12215	 0.01179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2034	 0.00165	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 2034	 0.00909	 0.0281	 0.00307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2036	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 2039	 0.00707	 0.02395	 0.00237	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 2037	 0.01983	 0.0338	 0.00329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 2038	 0.05808	 0.10375	 0.00991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2053	 2042	 0.00992	 0.02231	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 2045	 0.01818	 0.03554	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 2046	 0.00207	 0.00364	 0.00034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2079	 0.00497	 0.01683	 0.00167	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2057	 2052	 0.00055	 0.00182	 0.02683	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2054	 0.03074	 0.09917	 0.01021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2091	 0.02364	 0.05992	 0.00618	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 2107	 0.02174	 0.0516	 0.00502	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2072	 0.00474	 0.00829	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2076	 4e-05	 0.00014	 1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2078	 0.00383	 0.00669	 0.00064	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2115	 2080	 0.00014	 0.00024	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 2088	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2088	 0.02231	 0.07182	 0.00745	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 2090	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2097	 0.01008	 0.01736	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2098	 0.01083	 0.01893	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2108	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2116	 0.00612	 0.0157	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2116	 2167	 0.00331	 0.01091	 0.00111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2117	 0.03769	 0.12149	 0.01249	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2235	 0.0414	 0.06942	 0.00711	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2131	 0.00653	 0.02116	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2134	 0.01397	 0.04463	 0.00462	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2119	 0.00231	 0.00752	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2220	 0.00264	 0.00752	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2311	 0.01314	 0.04182	 0.00448	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2119	 0.00157	 0.00496	 0.00051	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2119	 0.00157	 0.00496	 0.00051	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2119	 0.00215	 0.00719	 0.00072	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2120	 0.03905	 0.12628	 0.01297	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 2365	 0.0214	 0.06917	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2121	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2158	 0.02355	 0.06215	 0.00639	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 2121	 0.0276	 0.0495	 0.00448	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2380	 0.06645	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2315	 0.0376	 0.09174	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2123	 0.00397	 0.01298	 0.00131	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2129	 0.01322	 0.01777	 0.00191	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2124	 0.03636	 0.12066	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2308	 0.02331	 0.07893	 0.00745	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2125	 0.021	 0.0679	 0.00696	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2377	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2132	 0.00306	 0.00992	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2126	 0.00331	 0.01083	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2284	 0.01653	 0.0314	 0.0029	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2127	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 2365	 0.00281	 0.00917	 0.00094	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2129	 2193	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2137	 0.0374	 0.12066	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2306	 0.00198	 0.00628	 0.00065	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2196	 0.00421	 0.01058	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2133	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2133	 0.00868	 0.0281	 0.00295	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2134	 0.0186	 0.0562	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2337	 2134	 0.0205	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2135	 0.03669	 0.06471	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2268	 0.01975	 0.06215	 0.00675	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2136	 0.03124	 0.05603	 0.00563	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 2282	 0.0262	 0.04397	 0.00434	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 2142	 0.00545	 0.0076	 0.00077	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2137	 0.03413	 0.05992	 0.00566	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 2348	 0.06843	 0.09157	 0.0084	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2138	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2169	 0.03025	 0.09752	 0.01002	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2138	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2377	 0.03669	 0.11818	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2139	 0.00711	 0.02314	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2304	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2339	 0.01719	 0.05777	 0.00578	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2140	 0.01636	 0.05289	 0.00558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2140	 0.01636	 0.05289	 0.00558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2141	 0.02132	 0.06942	 0.00707	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 2357	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 2316	 0.06661	 0.11306	 0.01118	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 2187	 0.02868	 0.09256	 0.00951	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2143	 0.01851	 0.0595	 0.00627	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2145	 2144	 0.01223	 0.0386	 0.0042	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2145	 2328	 0.0395	 0.12455	 0.01176	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2189	 2146	 0.01455	 0.04702	 0.00483	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2147	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2233	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2374	 0.00182	 0.00388	 0.00027	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2149	 0.01824	 0.05899	 0.00605	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2150	 0.0405	 0.07107	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 2322	 0.04628	 0.07107	 0.0076	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2151	 0.03587	 0.07132	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2323	 0.03587	 0.07132	 0.00624	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 2260	 0.02234	 0.07496	 0.00748	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2152	 0.02041	 0.07165	 0.0075	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2153	 0.03653	 0.06413	 0.00605	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2200	 0.01364	 0.03554	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2303	 0.00851	 0.02174	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2155	 0.00967	 0.01702	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2362	 0.0057	 0.01017	 0.00094	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2157	 0.05504	 0.1643	 0.01682	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2156	 0.0214	 0.06887	 0.00708	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2157	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2157	 0.00926	 0.03008	 0.00307	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2157	 0.02661	 0.08942	 0.00895	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2158	 0.00909	 0.02975	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2159	 0.00909	 0.0281	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2165	 0.1	 0.1595	 0.01597	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2251	 0.03587	 0.05868	 0.00646	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2159	 0.01653	 0.0314	 0.00315	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2159	 0.00165	 0.00529	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2160	 0.02041	 0.06612	 0.00678	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2161	 0.02975	 0.09587	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2375	 0.00331	 0.01058	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2195	 0.00562	 0.01893	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2196	 0.00562	 0.01893	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2165	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2263	 0.00793	 0.02231	 0.00215	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2165	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2165	 0.05455	 0.18017	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2168	 0.02074	 0.06727	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2166	 0.0076	 0.01983	 0.00206	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2166	 0.01281	 0.02149	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2166	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2166	 0.03248	 0.1081	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2169	 0.01917	 0.02595	 0.00467	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2167	 0.00504	 0.01686	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2287	 0.00463	 0.01488	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2371	 0.00463	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2168	 0.00132	 0.00421	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2275	 0.00661	 0.0157	 0.00169	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2370	 0.00463	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2169	 0.03587	 0.09008	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2169	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2170	 0.0395	 0.06959	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2206	 2170	 0.01149	 0.03471	 0.00293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2170	 0.03479	 0.1119	 0.01176	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2170	 0.01405	 0.03636	 0.00399	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2327	 0.01496	 0.0438	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2170	 0.015	 0.04714	 0.00466	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2171	 0.01545	 0.04603	 0.00472	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2172	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2180	 2172	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2341	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2356	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2179	 0.00496	 0.01273	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2332	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2257	 0.01039	 0.05083	 0.00494	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2174	 0.02446	 0.04347	 0.00404	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2175	 0.00149	 0.00496	 0.00048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2175	 2186	 0.0057	 0.01818	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 2247	 0.0181	 0.05702	 0.0062	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 2232	 0.0676	 0.11901	 0.0112	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2177	 0.03868	 0.0681	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2199	 0.03967	 0.07157	 0.00641	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2178	 0.02983	 0.05793	 0.00547	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2299	 0.00372	 0.00934	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2180	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2339	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 2340	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2235	 0.03314	 0.06116	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2184	 2286	 0.00909	 0.02893	 0.0029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2184	 0.00545	 0.01736	 0.00177	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2185	 0.00273	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 2186	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2186	 0.0314	 0.09884	 0.01074	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2186	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2187	 0.04025	 0.13025	 0.01336	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 2187	 0.02124	 0.0686	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2187	 0.04248	 0.11207	 0.01135	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2188	 0.04	 0.12959	 0.01329	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2188	 0.0095	 0.02455	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2190	 0.03669	 0.11669	 0.01251	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2382	 0.03306	 0.08264	 0.00968	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2228	 2191	 0.00983	 0.01727	 0.00163	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2191	 0.04669	 0.08182	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2276	 0.00992	 0.03322	 0.00419	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2335	 0.02455	 0.07992	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2192	 2237	 0.00926	 0.0238	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2192	 0.01033	 0.02653	 0.00269	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2195	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2195	 0.03025	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2195	 0.0376	 0.12165	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2195	 0.00736	 0.0238	 0.00244	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 2196	 0.04124	 0.07231	 0.00687	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2196	 0.00405	 0.01058	 0.00109	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2196	 0.00091	 0.00306	 0.00031	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2197	 0.00851	 0.02074	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2333	 0.0405	 0.09669	 0.01016	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2258	 0.03025	 0.09752	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2272	 0.01446	 0.05554	 0.00448	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2361	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2201	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2376	 0.04702	 0.07851	 0.00808	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2205	 0.05306	 0.09355	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2203	 0.05807	 0.10306	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2203	 0.05397	 0.17008	 0.01848	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2204	 0.00361	 0.01166	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2206	 0.00826	 0.02893	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 2209	 0.00521	 0.01413	 0.0014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2255	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2341	 2208	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2351	 0.01843	 0.0619	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2210	 0.06898	 0.12121	 0.01145	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2214	 0.00132	 0.00421	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2211	 0.00744	 0.02397	 0.00246	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2212	 0.01322	 0.03306	 0.00327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2213	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2217	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2215	 0.03545	 0.08736	 0.00882	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 2216	 0.01942	 0.06281	 0.00649	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2217	 0.00785	 0.01983	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2218	 0.02339	 0.07587	 0.00784	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2218	 0.01568	 0.0507	 0.0052	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2251	 0.03347	 0.06529	 0.00593	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 2221	 0.00405	 0.01331	 0.00138	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2238	 0.04033	 0.13041	 0.01336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 2227	 0.0181	 0.05702	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 2352	 0.02041	 0.06843	 0.00685	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2223	 0.02074	 0.06628	 0.00699	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2318	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2225	 0.03364	 0.10744	 0.01016	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2226	 0.03479	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2339	 0.00851	 0.02686	 0.0029	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2228	 0.05322	 0.09347	 0.00882	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2229	 0.00413	 0.01372	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2230	 0.03438	 0.06099	 0.00569	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2236	 0.01992	 0.05245	 0.00519	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2231	 0.01187	 0.03176	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2232	 0.05042	 0.10487	 0.0102	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2362	 0.03198	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2259	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2259	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2361	 0.01579	 0.04017	 0.00408	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2257	 0.03603	 0.12893	 0.01251	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2359	 0.03678	 0.09397	 0.00951	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2237	 0.00826	 0.02628	 0.00286	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2237	 0.0162	 0.0338	 0.00351	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2298	 0.00512	 0.01653	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2239	 0.05661	 0.09983	 0.00943	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2380	 0.04438	 0.07826	 0.00739	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2335	 2240	 0.02835	 0.09223	 0.00951	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2241	 0.00702	 0.0224	 0.00237	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2242	 0.0205	 0.06876	 0.00688	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2280	 0.0205	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2243	 0.00826	 0.01653	 0.00194	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2243	 0.00421	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2244	 0.02901	 0.09438	 0.00966	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2244	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2258	 0.0331	 0.11107	 0.01106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2269	 0.02479	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 2262	 0.02818	 0.09116	 0.00934	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2311	 0.03099	 0.07901	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2274	 0.02231	 0.05702	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2254	 0.03091	 0.08107	 0.00774	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2380	 0.04207	 0.11074	 0.01053	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2283	 0.00248	 0.00744	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 2256	 0.00306	 0.00992	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2257	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2260	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2257	 0.03587	 0.1157	 0.0122	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2261	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 2260	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2271	 2260	 0.01157	 0.03769	 0.00387	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2260	 0.15802	 0.18273	 0.01643	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2261	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2261	 0.00983	 0.01752	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2365	 2261	 0.01165	 0.03769	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2264	 0.00661	 0.01372	 0.00133	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 2271	 0.00537	 0.01736	 0.00179	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2265	 0.0395	 0.1281	 0.01314	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 2378	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2270	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2273	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2273	 0.00942	 0.03066	 0.00315	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2273	 0.06223	 0.10413	 0.01072	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 2366	 0.00026	 0.00066	 7e-05	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2279	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2334	 0.00843	 0.02149	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2281	 0.00843	 0.02149	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2326	 0.00364	 0.01074	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2314	 0.01967	 0.08612	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2344	 0.00529	 0.01074	 0.00111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2345	 0.01554	 0.05455	 0.00557	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2289	 0.02781	 0.08994	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2291	 2305	 0.034	 0.10995	 0.02256	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2292	 0.01976	 0.0514	 0.00515	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2293	 0.00777	 0.02479	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2330	 0.00736	 0.02372	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2294	 0.00207	 0.00727	 0.0007	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2379	 2295	 0.05686	 0.09339	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2304	 2300	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2353	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2300	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2343	 0.00281	 0.00702	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2305	 2316	 0.01607	 0.05279	 0.01083	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2313	 0.00347	 0.01264	 0.00119	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2313	 0.05314	 0.09339	 0.0089	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2381	 0.07661	 0.13182	 0.013	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2317	 0.01405	 0.02314	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2350	 0.0281	 0.04711	 0.00465	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2321	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2319	 0.08314	 0.14628	 0.01392	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2323	 0.05107	 0.08512	 0.00898	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2322	 2323	 0.01653	 0.03306	 0.00242	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2329	 0.00496	 0.00826	 0.00085	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2380	 0.07306	 0.1919	 0.01832	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 2324	 0.02017	 0.05223	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2379	 0.03562	 0.10942	 0.01146	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2367	 0.00525	 0.0165	 0.00163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 2339	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2339	 0.00421	 0.01355	 0.0014	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2339	 0.00306	 0.00992	 0.00102	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2343	 0.00554	 0.01793	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2342	 0.01777	 0.05736	 0.00588	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2342	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2342	 0.00992	 0.03488	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2379	 0.08653	 0.11405	 0.01019	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2366	 0.01686	 0.05427	 0.00558	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2378	 0.02306	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2377	 0.01736	 0.05686	 0.00578	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2357	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2363	 0.01504	 0.04132	 0.00426	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2372	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2372	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2361	 0.01843	 0.06	 0.00615	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 2360	 0.00934	 0.01653	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2361	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 2367	 0.00026	 0.00066	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 2372	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2377	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2380	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2381	 0.01264	 0.03802	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : AC OPF Solution File:        nesta_case2383wp_mp.m.opf.sol
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.0945877, theta=-1.4947677 -> V=1.07185, theta=0.20018
% INFO    : Bus 2	: V=1.0853611, theta=-1.0101313 -> V=1.0729, theta=0.62725
% INFO    : Bus 3	: V=1.0745702, theta=-26.208185 -> V=1.06513, theta=-23.08891
% INFO    : Bus 4	: V=1.0714122, theta=-8.5164763 -> V=1.0647, theta=-5.79541
% INFO    : Bus 5	: V=1.0665303, theta=-18.99745 -> V=1.05547, theta=-17.01754
% INFO    : Bus 6	: V=1.0235863, theta=-13.822343 -> V=1.01201, theta=-11.81803
% INFO    : Bus 7	: V=1.0597742, theta=-21.443703 -> V=1.04837, theta=-18.69504
% INFO    : Bus 8	: V=1.0274658, theta=-10.380289 -> V=1.01194, theta=-8.92469
% INFO    : Bus 9	: V=1.0356969, theta=-16.876105 -> V=1.02752, theta=-14.7447
% INFO    : Bus 10	: V=1.1082311, theta=-20.649904 -> V=1.09588, theta=-17.50195
% INFO    : Bus 11	: V=1.077772, theta=-7.0641396 -> V=1.07057, theta=-4.39613
% INFO    : Bus 12	: V=1.0668445, theta=-23.917665 -> V=1.05834, theta=-19.52857
% INFO    : Bus 13	: V=1.0651982, theta=-21.489714 -> V=1.05339, theta=-18.83038
% INFO    : Bus 14	: V=1.0663588, theta=-5.069768 -> V=1.05646, theta=-3.00822
% INFO    : Bus 15	: V=1.0094205, theta=-15.318814 -> V=1.00004, theta=-13.56533
% INFO    : Bus 16	: V=1.0974008, theta=-0.98470838 -> V=1.07425, theta=0.7104
% INFO    : Bus 17	: V=1.0910267, theta=-0.14840674 -> V=1.07853, theta=1.48578
% INFO    : Bus 18	: V=1.0337129, theta=0.0 -> V=1.00031, theta=0.0
% INFO    : Bus 19	: V=1.0659295, theta=-22.685677 -> V=1.05619, theta=-19.10572
% INFO    : Bus 20	: V=1.0371271, theta=-1.9368717 -> V=1.00748, theta=-1.33197
% INFO    : Bus 21	: V=1.0594484, theta=-21.874798 -> V=1.04771, theta=-19.13121
% INFO    : Bus 22	: V=1.0814061, theta=-12.38874 -> V=1.08157, theta=-8.26345
% INFO    : Bus 23	: V=1.0623561, theta=-16.684586 -> V=1.05613, theta=-14.84398
% INFO    : Bus 24	: V=1.0544773, theta=-12.101862 -> V=1.05303, theta=-10.80853
% INFO    : Bus 25	: V=1.0566312, theta=-10.623758 -> V=1.05504, theta=-9.27314
% INFO    : Bus 26	: V=1.0514089, theta=-19.520072 -> V=1.04891, theta=-17.72555
% INFO    : Bus 27	: V=1.065879, theta=-10.248111 -> V=1.05066, theta=-8.51324
% INFO    : Bus 28	: V=1.0658528, theta=-10.243115 -> V=1.05065, theta=-8.50896
% INFO    : Bus 29	: V=1.0967104, theta=-15.340069 -> V=1.07948, theta=-13.07321
% INFO    : Bus 30	: V=1.0967037, theta=-15.340793 -> V=1.07939, theta=-13.07445
% INFO    : Bus 31	: V=1.0214422, theta=-10.730991 -> V=1.00963, theta=-8.69477
% INFO    : Bus 32	: V=1.0214388, theta=-10.770221 -> V=1.00961, theta=-8.73309
% INFO    : Bus 33	: V=1.0603418, theta=-11.007759 -> V=1.04557, theta=-9.29104
% INFO    : Bus 34	: V=1.0437449, theta=-10.313949 -> V=1.03341, theta=-9.17009
% INFO    : Bus 35	: V=1.0437713, theta=-10.321962 -> V=1.03345, theta=-9.17817
% INFO    : Bus 36	: V=1.0036235, theta=-14.019908 -> V=0.99336, theta=-12.03635
% INFO    : Bus 37	: V=1.0617538, theta=-17.65358 -> V=1.06031, theta=-15.88796
% INFO    : Bus 38	: V=1.0617576, theta=-17.652543 -> V=1.06031, theta=-15.88691
% INFO    : Bus 39	: V=1.0154269, theta=-9.4424041 -> V=1.00528, theta=-7.84336
% INFO    : Bus 40	: V=1.0154039, theta=-9.4320741 -> V=1.00527, theta=-7.83495
% INFO    : Bus 41	: V=1.0608776, theta=-8.4979859 -> V=1.05694, theta=-7.16884
% INFO    : Bus 42	: V=1.0608614, theta=-8.5104656 -> V=1.05695, theta=-7.18122
% INFO    : Bus 43	: V=1.0229141, theta=-6.9130429 -> V=1.01219, theta=-5.56742
% INFO    : Bus 44	: V=1.0229414, theta=-6.9257613 -> V=1.01221, theta=-5.57933
% INFO    : Bus 45	: V=1.0792177, theta=-16.289871 -> V=1.06502, theta=-14.16702
% INFO    : Bus 46	: V=1.0792304, theta=-16.288302 -> V=1.06504, theta=-14.16558
% INFO    : Bus 47	: V=1.0601105, theta=-10.892212 -> V=1.0475, theta=-9.26312
% INFO    : Bus 48	: V=1.0778118, theta=-15.293456 -> V=1.06362, theta=-13.18292
% INFO    : Bus 49	: V=1.0778399, theta=-15.297932 -> V=1.06365, theta=-13.18711
% INFO    : Bus 50	: V=1.0308481, theta=-8.5192355 -> V=1.01899, theta=-7.34424
% INFO    : Bus 51	: V=1.0309346, theta=-8.5378387 -> V=1.01909, theta=-7.36295
% INFO    : Bus 52	: V=1.0531367, theta=-13.126893 -> V=1.05469, theta=-11.68512
% INFO    : Bus 53	: V=1.0551341, theta=-13.005169 -> V=1.0554, theta=-11.54029
% INFO    : Bus 54	: V=1.056839, theta=-10.553596 -> V=1.05514, theta=-9.20554
% INFO    : Bus 55	: V=1.0666858, theta=-16.701687 -> V=1.06637, theta=-14.95162
% INFO    : Bus 56	: V=1.0801732, theta=-5.1254995 -> V=1.05461, theta=-3.16206
% INFO    : Bus 57	: V=1.0788131, theta=-7.2859357 -> V=1.07239, theta=-6.04553
% INFO    : Bus 58	: V=1.079041, theta=-7.2859427 -> V=1.07263, theta=-6.04544
% INFO    : Bus 59	: V=1.1053709, theta=0.46680305 -> V=1.08898, theta=1.74459
% INFO    : Bus 60	: V=1.1034167, theta=-3.8522131 -> V=1.07601, theta=-2.45403
% INFO    : Bus 61	: V=1.1084574, theta=2.0938304 -> V=1.09833, theta=3.34816
% INFO    : Bus 62	: V=1.1084386, theta=2.0954656 -> V=1.0983, theta=3.34979
% INFO    : Bus 63	: V=1.11, theta=0.81330015 -> V=1.09439, theta=2.12705
% INFO    : Bus 64	: V=1.1092626, theta=0.64640274 -> V=1.09525, theta=1.97479
% INFO    : Bus 65	: V=1.1032007, theta=-1.0285054 -> V=1.08064, theta=0.22089
% INFO    : Bus 66	: V=1.1002514, theta=-8.6354732 -> V=1.08495, theta=-5.50509
% INFO    : Bus 67	: V=1.05, theta=-6.5572721 -> V=1.03105, theta=-3.64418
% INFO    : Bus 68	: V=1.1001654, theta=-6.9023386 -> V=1.08257, theta=-4.35633
% INFO    : Bus 69	: V=1.1069854, theta=-0.83820638 -> V=1.08391, theta=0.29322
% INFO    : Bus 70	: V=1.0848694, theta=-4.3023178 -> V=1.05904, theta=-2.34375
% INFO    : Bus 71	: V=1.0989066, theta=-1.837146 -> V=1.07304, theta=-0.58991
% INFO    : Bus 72	: V=1.0989066, theta=-1.837146 -> V=1.07304, theta=-0.58991
% INFO    : Bus 73	: V=1.0878356, theta=-3.6331435 -> V=1.06214, theta=-1.56037
% INFO    : Bus 74	: V=1.0848991, theta=-4.5132859 -> V=1.05946, theta=-2.4836
% INFO    : Bus 75	: V=1.0319269, theta=-1.6723208 -> V=0.9995, theta=-2.10614
% INFO    : Bus 76	: V=1.031903, theta=-1.6782928 -> V=0.99945, theta=-2.11026
% INFO    : Bus 77	: V=1.0986956, theta=-2.26735 -> V=1.07122, theta=-1.16656
% INFO    : Bus 78	: V=1.0966324, theta=-4.9713203 -> V=1.0704, theta=-3.27307
% INFO    : Bus 79	: V=1.0987986, theta=-1.276796 -> V=1.08219, theta=0.19142
% INFO    : Bus 80	: V=1.0794572, theta=-7.2345064 -> V=1.07305, theta=-5.99339
% INFO    : Bus 81	: V=1.0794748, theta=-7.2341604 -> V=1.07306, theta=-5.99313
% INFO    : Bus 82	: V=1.1039055, theta=1.0127598 -> V=1.08961, theta=2.27071
% INFO    : Bus 83	: V=1.1089547, theta=-0.82047491 -> V=1.0841, theta=0.32095
% INFO    : Bus 84	: V=1.1090726, theta=-0.82183963 -> V=1.08422, theta=0.31986
% INFO    : Bus 85	: V=1.1017195, theta=-2.2938246 -> V=1.07391, theta=-1.05345
% INFO    : Bus 86	: V=1.1016369, theta=-2.29227 -> V=1.07382, theta=-1.05119
% INFO    : Bus 87	: V=1.0893689, theta=-3.1476165 -> V=1.07008, theta=-1.55355
% INFO    : Bus 88	: V=1.0893851, theta=-3.1479875 -> V=1.07011, theta=-1.55417
% INFO    : Bus 89	: V=1.1000808, theta=-1.2380944 -> V=1.09161, theta=0.0122
% INFO    : Bus 90	: V=1.1042303, theta=-1.7979475 -> V=1.07591, theta=-0.54642
% INFO    : Bus 91	: V=1.1025585, theta=-0.66612181 -> V=1.08203, theta=0.58758
% INFO    : Bus 92	: V=1.0237095, theta=-5.5065252 -> V=0.98751, theta=-4.94628
% INFO    : Bus 93	: V=1.1056302, theta=-0.2952057 -> V=1.09155, theta=1.03616
% INFO    : Bus 94	: V=1.1056158, theta=-0.29680978 -> V=1.09152, theta=1.03484
% INFO    : Bus 95	: V=1.1075265, theta=-0.4539646 -> V=1.09792, theta=0.80344
% INFO    : Bus 96	: V=1.1075224, theta=-0.45839832 -> V=1.09792, theta=0.79889
% INFO    : Bus 97	: V=1.0967425, theta=-4.8472969 -> V=1.07148, theta=-3.70964
% INFO    : Bus 98	: V=1.0231775, theta=-7.554412 -> V=1.00914, theta=-6.43568
% INFO    : Bus 99	: V=1.0232586, theta=-7.5444428 -> V=1.00919, theta=-6.42614
% INFO    : Bus 100	: V=1.0319735, theta=-5.1585252 -> V=1.00237, theta=-4.5262
% INFO    : Bus 101	: V=1.0319919, theta=-5.1492029 -> V=1.00242, theta=-4.51727
% INFO    : Bus 102	: V=1.1020054, theta=-1.14745 -> V=1.09407, theta=0.09172
% INFO    : Bus 103	: V=1.1067084, theta=-1.913684 -> V=1.0757, theta=-0.64658
% INFO    : Bus 104	: V=1.106757, theta=-1.9078196 -> V=1.0759, theta=-0.63978
% INFO    : Bus 105	: V=1.0166743, theta=-4.8853891 -> V=0.97185, theta=-4.43051
% INFO    : Bus 106	: V=1.0168266, theta=-4.8990837 -> V=0.97203, theta=-4.44148
% INFO    : Bus 107	: V=1.0835964, theta=-4.5876186 -> V=1.05773, theta=-2.6779
% INFO    : Bus 108	: V=1.0853205, theta=-4.4168627 -> V=1.05953, theta=-2.49187
% INFO    : Bus 109	: V=1.11, theta=2.8143573 -> V=1.10171, theta=4.0681
% INFO    : Bus 110	: V=1.11, theta=2.8158748 -> V=1.10164, theta=4.07008
% INFO    : Bus 111	: V=1.1066085, theta=-14.342043 -> V=1.11, theta=-8.96947
% INFO    : Bus 112	: V=1.1064908, theta=-14.335874 -> V=1.10989, theta=-8.96789
% INFO    : Bus 113	: V=1.0622147, theta=-26.875135 -> V=1.0607, theta=-19.19229
% INFO    : Bus 114	: V=1.0754961, theta=-26.337792 -> V=1.07398, theta=-18.02049
% INFO    : Bus 115	: V=0.98336245, theta=-20.290762 -> V=0.98587, theta=-15.51911
% INFO    : Bus 116	: V=0.9833576, theta=-20.281214 -> V=0.98584, theta=-15.51072
% INFO    : Bus 117	: V=1.0726984, theta=-30.012965 -> V=1.07339, theta=-22.75106
% INFO    : Bus 118	: V=1.0671655, theta=-38.724474 -> V=1.05168, theta=-30.00726
% INFO    : Bus 119	: V=1.0671655, theta=-38.724474 -> V=1.05168, theta=-30.00726
% INFO    : Bus 120	: V=1.0513316, theta=-37.190715 -> V=1.0422, theta=-28.72383
% INFO    : Bus 121	: V=1.0699553, theta=-26.91977 -> V=1.06878, theta=-20.33589
% INFO    : Bus 122	: V=1.0699553, theta=-26.91977 -> V=1.06878, theta=-20.33589
% INFO    : Bus 123	: V=1.1096575, theta=-19.400308 -> V=1.10991, theta=-12.54427
% INFO    : Bus 124	: V=1.1096796, theta=-19.394703 -> V=1.10993, theta=-12.54221
% INFO    : Bus 125	: V=1.1062235, theta=-35.575758 -> V=1.08889, theta=-26.74812
% INFO    : Bus 126	: V=1.1060523, theta=-35.563149 -> V=1.08878, theta=-26.73912
% INFO    : Bus 127	: V=1.0330077, theta=-27.760745 -> V=1.03812, theta=-20.24806
% INFO    : Bus 128	: V=1.0329471, theta=-27.768773 -> V=1.03805, theta=-20.25633
% INFO    : Bus 129	: V=1.0451738, theta=-32.578133 -> V=1.04448, theta=-25.0064
% INFO    : Bus 130	: V=1.0345938, theta=-33.954129 -> V=1.03022, theta=-25.60302
% INFO    : Bus 131	: V=1.0993161, theta=-24.081795 -> V=1.09855, theta=-14.84033
% INFO    : Bus 132	: V=1.0994336, theta=-24.0968 -> V=1.09868, theta=-14.8601
% INFO    : Bus 133	: V=0.99528738, theta=-19.61073 -> V=1.0043, theta=-15.0985
% INFO    : Bus 134	: V=0.99528984, theta=-19.609417 -> V=1.00432, theta=-15.0976
% INFO    : Bus 135	: V=1.0672352, theta=-38.652391 -> V=1.05221, theta=-29.94291
% INFO    : Bus 136	: V=1.0672352, theta=-38.652391 -> V=1.05221, theta=-29.94291
% INFO    : Bus 137	: V=1.0000355, theta=-16.649236 -> V=0.99668, theta=-12.482
% INFO    : Bus 138	: V=1.0000355, theta=-16.649236 -> V=0.99668, theta=-12.482
% INFO    : Bus 139	: V=1.11, theta=-19.694688 -> V=1.11, theta=-12.73191
% INFO    : Bus 140	: V=1.1099933, theta=-19.702053 -> V=1.10999, theta=-12.74426
% INFO    : Bus 141	: V=1.048715, theta=-35.311344 -> V=1.0481, theta=-28.41615
% INFO    : Bus 142	: V=1.064119, theta=-38.929037 -> V=1.04877, theta=-30.21891
% INFO    : Bus 143	: V=1.0713386, theta=-31.500664 -> V=1.07194, theta=-24.17285
% INFO    : Bus 144	: V=1.0712535, theta=-31.499755 -> V=1.07185, theta=-24.17231
% INFO    : Bus 145	: V=0.97659289, theta=-31.179217 -> V=0.9783, theta=-23.77581
% INFO    : Bus 146	: V=0.97659289, theta=-31.179217 -> V=0.9783, theta=-23.77581
% INFO    : Bus 147	: V=1.0443448, theta=-30.604356 -> V=1.04208, theta=-22.67542
% INFO    : Bus 148	: V=1.0443916, theta=-30.598683 -> V=1.04213, theta=-22.66993
% INFO    : Bus 149	: V=1.0678968, theta=-32.197135 -> V=1.06863, theta=-24.88013
% INFO    : Bus 150	: V=1.0650767, theta=-26.052001 -> V=1.06351, theta=-18.58999
% INFO    : Bus 151	: V=1.0651101, theta=-26.059553 -> V=1.06353, theta=-18.59644
% INFO    : Bus 152	: V=1.0585155, theta=-22.471056 -> V=1.05731, theta=-16.2509
% INFO    : Bus 153	: V=1.0585155, theta=-22.471056 -> V=1.05731, theta=-16.2509
% INFO    : Bus 154	: V=1.0281414, theta=-32.398849 -> V=1.0259, theta=-24.50444
% INFO    : Bus 155	: V=1.0546513, theta=-27.826247 -> V=1.05293, theta=-20.98726
% INFO    : Bus 156	: V=1.11, theta=-30.199576 -> V=1.11, theta=-24.0966
% INFO    : Bus 157	: V=1.0249742, theta=-28.306241 -> V=1.02592, theta=-22.23124
% INFO    : Bus 158	: V=1.0249445, theta=-28.299084 -> V=1.02589, theta=-22.2282
% INFO    : Bus 159	: V=1.0281885, theta=-25.15157 -> V=1.02517, theta=-20.85183
% INFO    : Bus 160	: V=1.0282505, theta=-25.159467 -> V=1.02522, theta=-20.85657
% INFO    : Bus 161	: V=1.0551509, theta=-31.094903 -> V=1.05167, theta=-25.42844
% INFO    : Bus 162	: V=1.0551612, theta=-31.095945 -> V=1.05168, theta=-25.42944
% INFO    : Bus 163	: V=1.0871116, theta=-28.613244 -> V=1.08437, theta=-20.87988
% INFO    : Bus 164	: V=1.0870899, theta=-28.614645 -> V=1.08435, theta=-20.88393
% INFO    : Bus 165	: V=1.0015127, theta=-22.606405 -> V=0.9966, theta=-19.99983
% INFO    : Bus 166	: V=1.0669085, theta=-27.062976 -> V=1.06513, theta=-20.18695
% INFO    : Bus 167	: V=1.0669473, theta=-27.061011 -> V=1.06516, theta=-20.18377
% INFO    : Bus 168	: V=1.0301024, theta=-26.893903 -> V=1.02661, theta=-22.60548
% INFO    : Bus 169	: V=1.0300885, theta=-26.900803 -> V=1.02659, theta=-22.61245
% INFO    : Bus 170	: V=1.0558357, theta=-27.940656 -> V=1.04969, theta=-23.63871
% INFO    : Bus 171	: V=1.0558643, theta=-27.937264 -> V=1.04972, theta=-23.6366
% INFO    : Bus 172	: V=1.0622074, theta=-29.119619 -> V=1.05927, theta=-22.12633
% INFO    : Bus 173	: V=1.0621703, theta=-29.117898 -> V=1.05923, theta=-22.12579
% INFO    : Bus 174	: V=1.0599592, theta=-26.90187 -> V=1.05705, theta=-20.37907
% INFO    : Bus 175	: V=1.0599468, theta=-26.909123 -> V=1.05703, theta=-20.38558
% INFO    : Bus 176	: V=1.0312974, theta=-23.918174 -> V=1.02859, theta=-19.23085
% INFO    : Bus 177	: V=1.0314652, theta=-23.915354 -> V=1.02875, theta=-19.23039
% INFO    : Bus 178	: V=1.0784273, theta=-32.277798 -> V=1.07728, theta=-26.13319
% INFO    : Bus 179	: V=1.0784605, theta=-32.27305 -> V=1.07732, theta=-26.12906
% INFO    : Bus 180	: V=1.0088011, theta=-7.67851 -> V=0.95, theta=-7.44822
% INFO    : Bus 181	: V=1.107243, theta=-9.829618 -> V=1.11, theta=-8.12341
% INFO    : Bus 182	: V=0.99674384, theta=-19.315074 -> V=1.00737, theta=-14.81727
% INFO    : Bus 183	: V=1.05, theta=-11.249574 -> V=1.03958, theta=-10.12379
% INFO    : Bus 184	: V=1.0968373, theta=-4.7574182 -> V=1.07984, theta=-3.72905
% INFO    : Bus 185	: V=1.0079864, theta=-8.4602128 -> V=0.95, theta=-8.32083
% INFO    : Bus 186	: V=1.1085323, theta=-35.707557 -> V=1.08855, theta=-26.87166
% INFO    : Bus 187	: V=1.0661462, theta=-25.696348 -> V=1.06144, theta=-23.2702
% INFO    : Bus 188	: V=1.0417885, theta=-32.262122 -> V=1.03267, theta=-29.14787
% INFO    : Bus 189	: V=0.99718305, theta=-29.5143 -> V=0.97903, theta=-27.15464
% INFO    : Bus 190	: V=1.1039302, theta=-5.684507 -> V=1.08618, theta=-3.91777
% INFO    : Bus 191	: V=1.0850303, theta=-6.8881668 -> V=1.07212, theta=-5.25327
% INFO    : Bus 192	: V=1.12, theta=-22.081124 -> V=1.12, theta=-19.68322
% INFO    : Bus 193	: V=1.1188593, theta=-21.954733 -> V=1.11786, theta=-19.56627
% INFO    : Bus 194	: V=1.1185785, theta=-22.247684 -> V=1.11796, theta=-19.82817
% INFO    : Bus 195	: V=1.0830451, theta=-26.733431 -> V=1.07071, theta=-24.09767
% INFO    : Bus 196	: V=1.0192036, theta=-33.404165 -> V=1.01602, theta=-27.9206
% INFO    : Bus 197	: V=1.0731126, theta=-15.402964 -> V=1.06431, theta=-12.69496
% INFO    : Bus 198	: V=1.0753335, theta=-26.893503 -> V=1.06478, theta=-23.98301
% INFO    : Bus 199	: V=1.1078311, theta=-8.269607 -> V=1.09503, theta=-6.4428
% INFO    : Bus 200	: V=1.0976338, theta=-25.949869 -> V=1.09755, theta=-23.07718
% INFO    : Bus 201	: V=1.0920272, theta=-27.749079 -> V=1.08528, theta=-24.683
% INFO    : Bus 202	: V=1.0941294, theta=-23.627445 -> V=1.09047, theta=-21.24818
% INFO    : Bus 203	: V=1.0773981, theta=-27.109997 -> V=1.06902, theta=-24.05194
% INFO    : Bus 204	: V=1.117645, theta=-14.002284 -> V=1.11976, theta=-10.48468
% INFO    : Bus 205	: V=1.1197782, theta=-12.024748 -> V=1.12, theta=-8.3833
% INFO    : Bus 206	: V=1.0639718, theta=-27.700762 -> V=1.05231, theta=-24.88695
% INFO    : Bus 207	: V=1.0866742, theta=-6.6763857 -> V=1.0738, theta=-5.03654
% INFO    : Bus 208	: V=1.0817502, theta=-14.987829 -> V=1.07114, theta=-13.11902
% INFO    : Bus 209	: V=1.0822683, theta=-28.304157 -> V=1.07721, theta=-25.35494
% INFO    : Bus 210	: V=1.118031, theta=-10.834751 -> V=1.11636, theta=-8.0155
% INFO    : Bus 211	: V=1.0813257, theta=-28.413546 -> V=1.07556, theta=-25.4167
% INFO    : Bus 212	: V=1.0900681, theta=-25.3979 -> V=1.08535, theta=-22.65311
% INFO    : Bus 213	: V=1.0695123, theta=-27.569424 -> V=1.05533, theta=-24.67137
% INFO    : Bus 214	: V=1.0704783, theta=-30.720759 -> V=1.06781, theta=-26.84469
% INFO    : Bus 215	: V=1.1170154, theta=-11.51124 -> V=1.11641, theta=-8.24501
% INFO    : Bus 216	: V=1.1176949, theta=-6.4597806 -> V=1.08982, theta=-5.17984
% INFO    : Bus 217	: V=1.1195798, theta=-21.183041 -> V=1.11958, theta=-18.23045
% INFO    : Bus 218	: V=1.0778381, theta=-29.362408 -> V=1.0701, theta=-26.32955
% INFO    : Bus 219	: V=1.092836, theta=-28.058717 -> V=1.08536, theta=-25.0214
% INFO    : Bus 220	: V=1.0639874, theta=-29.34072 -> V=1.05481, theta=-26.13543
% INFO    : Bus 221	: V=1.0233157, theta=-34.819624 -> V=1.01443, theta=-31.79917
% INFO    : Bus 222	: V=1.0999519, theta=-24.80992 -> V=1.09699, theta=-22.15001
% INFO    : Bus 223	: V=1.0802245, theta=-20.784966 -> V=1.07765, theta=-18.134
% INFO    : Bus 224	: V=1.0660683, theta=-27.687918 -> V=1.05513, theta=-24.81967
% INFO    : Bus 225	: V=1.0456739, theta=-32.542949 -> V=1.03804, theta=-29.02464
% INFO    : Bus 226	: V=1.0908182, theta=-27.616309 -> V=1.08493, theta=-24.75528
% INFO    : Bus 227	: V=1.0912032, theta=-27.749985 -> V=1.08484, theta=-24.85352
% INFO    : Bus 228	: V=1.0814662, theta=-7.3292751 -> V=1.06852, theta=-5.7053
% INFO    : Bus 229	: V=1.1053622, theta=-15.168081 -> V=1.10751, theta=-11.64612
% INFO    : Bus 230	: V=1.0196257, theta=-35.477572 -> V=1.01067, theta=-32.46813
% INFO    : Bus 231	: V=1.0956602, theta=-24.169311 -> V=1.08587, theta=-21.61226
% INFO    : Bus 232	: V=1.0659828, theta=-24.648194 -> V=1.05374, theta=-21.97327
% INFO    : Bus 233	: V=1.0772286, theta=-29.346079 -> V=1.07171, theta=-26.16513
% INFO    : Bus 234	: V=1.0866321, theta=-6.4435989 -> V=1.07378, theta=-4.79854
% INFO    : Bus 235	: V=1.092194, theta=-4.7499346 -> V=1.07133, theta=-3.0491
% INFO    : Bus 236	: V=1.0636366, theta=-27.435845 -> V=1.05111, theta=-24.68295
% INFO    : Bus 237	: V=1.0824507, theta=-28.838877 -> V=1.07469, theta=-24.90423
% INFO    : Bus 238	: V=1.1060729, theta=-24.036591 -> V=1.10438, theta=-21.47664
% INFO    : Bus 239	: V=1.0962692, theta=-23.844155 -> V=1.09362, theta=-21.46653
% INFO    : Bus 240	: V=1.026604, theta=-34.175106 -> V=1.01779, theta=-31.14398
% INFO    : Bus 241	: V=1.061752, theta=-26.725112 -> V=1.04267, theta=-24.08665
% INFO    : Bus 242	: V=1.0683021, theta=-26.898112 -> V=1.05906, theta=-24.10877
% INFO    : Bus 243	: V=1.1185057, theta=-22.822079 -> V=1.10978, theta=-20.5368
% INFO    : Bus 244	: V=1.1077587, theta=-23.662685 -> V=1.0968, theta=-21.40492
% INFO    : Bus 245	: V=1.1191336, theta=-12.718707 -> V=1.11849, theta=-9.61485
% INFO    : Bus 246	: V=1.1196966, theta=-10.798388 -> V=1.11817, theta=-7.82648
% INFO    : Bus 247	: V=1.0768511, theta=-15.10413 -> V=1.06809, theta=-12.39137
% INFO    : Bus 248	: V=1.1129597, theta=-23.088953 -> V=1.11152, theta=-20.52337
% INFO    : Bus 249	: V=1.103669, theta=-24.282994 -> V=1.10054, theta=-21.44244
% INFO    : Bus 250	: V=1.1003945, theta=-24.225221 -> V=1.08953, theta=-22.07335
% INFO    : Bus 251	: V=1.0908748, theta=-4.9788547 -> V=1.06999, theta=-3.28703
% INFO    : Bus 252	: V=1.0814312, theta=-7.2754521 -> V=1.06851, theta=-5.65046
% INFO    : Bus 253	: V=1.1175692, theta=-12.568614 -> V=1.11632, theta=-9.46849
% INFO    : Bus 254	: V=1.1060068, theta=-14.397148 -> V=1.10547, theta=-11.34576
% INFO    : Bus 255	: V=1.0921847, theta=-27.219257 -> V=1.08616, theta=-24.12326
% INFO    : Bus 256	: V=1.1076624, theta=-24.330906 -> V=1.10538, theta=-21.76664
% INFO    : Bus 257	: V=1.0632546, theta=-26.996725 -> V=1.04808, theta=-24.26076
% INFO    : Bus 258	: V=1.0872657, theta=-18.049204 -> V=1.08768, theta=-13.53234
% INFO    : Bus 259	: V=1.0976328, theta=-24.505086 -> V=1.08674, theta=-22.35879
% INFO    : Bus 260	: V=1.1029976, theta=-23.769387 -> V=1.094, theta=-21.25627
% INFO    : Bus 261	: V=1.1187988, theta=-10.733257 -> V=1.11544, theta=-7.93591
% INFO    : Bus 262	: V=1.0975824, theta=-25.090619 -> V=1.094, theta=-22.38343
% INFO    : Bus 263	: V=1.0555244, theta=-25.922198 -> V=1.0484, theta=-23.41749
% INFO    : Bus 264	: V=1.073985, theta=-29.489889 -> V=1.06652, theta=-25.74469
% INFO    : Bus 265	: V=1.0888117, theta=-17.881936 -> V=1.08934, theta=-13.50469
% INFO    : Bus 266	: V=1.0955294, theta=-11.833681 -> V=1.08351, theta=-9.42151
% INFO    : Bus 267	: V=1.1161032, theta=-13.886216 -> V=1.11809, theta=-10.44136
% INFO    : Bus 268	: V=1.118361, theta=-12.133304 -> V=1.11869, theta=-8.49346
% INFO    : Bus 269	: V=1.1075519, theta=-22.973163 -> V=1.10337, theta=-20.46721
% INFO    : Bus 270	: V=1.1189683, theta=-10.913162 -> V=1.11744, theta=-7.94156
% INFO    : Bus 271	: V=1.0978755, theta=-9.330408 -> V=1.08528, theta=-7.53358
% INFO    : Bus 272	: V=1.1188983, theta=-10.720152 -> V=1.11554, theta=-7.92273
% INFO    : Bus 273	: V=1.1168094, theta=-11.490953 -> V=1.11613, theta=-8.24455
% INFO    : Bus 274	: V=1.1177792, theta=-12.661531 -> V=1.11743, theta=-9.56866
% INFO    : Bus 275	: V=1.1158209, theta=-13.965196 -> V=1.11831, theta=-10.49879
% INFO    : Bus 276	: V=1.1138139, theta=-13.110911 -> V=1.1134, theta=-10.01213
% INFO    : Bus 277	: V=1.1180055, theta=-13.145767 -> V=1.11832, theta=-9.89109
% INFO    : Bus 278	: V=1.1171907, theta=-13.892303 -> V=1.12, theta=-10.41259
% INFO    : Bus 279	: V=1.12, theta=-11.624943 -> V=1.12, theta=-8.17334
% INFO    : Bus 280	: V=1.1159999, theta=-13.914997 -> V=1.11817, theta=-10.46239
% INFO    : Bus 281	: V=1.12, theta=-12.590433 -> V=1.12, theta=-9.49996
% INFO    : Bus 282	: V=1.1195151, theta=-10.80347 -> V=1.12, theta=-7.95291
% INFO    : Bus 283	: V=1.0988855, theta=-16.441568 -> V=1.09989, theta=-12.33886
% INFO    : Bus 284	: V=1.1043208, theta=-23.511642 -> V=1.10251, theta=-21.13397
% INFO    : Bus 285	: V=1.0723087, theta=-27.610238 -> V=1.05902, theta=-24.80898
% INFO    : Bus 286	: V=1.0692724, theta=-27.840027 -> V=1.05562, theta=-24.97687
% INFO    : Bus 287	: V=1.060725, theta=-26.63256 -> V=1.04378, theta=-24.02406
% INFO    : Bus 288	: V=1.1176508, theta=-12.577146 -> V=1.11688, theta=-9.48255
% INFO    : Bus 289	: V=1.1166798, theta=-12.884006 -> V=1.11651, theta=-9.7902
% INFO    : Bus 290	: V=1.1019475, theta=-24.567866 -> V=1.09827, theta=-21.67768
% INFO    : Bus 291	: V=1.1187962, theta=-10.843463 -> V=1.11884, theta=-7.99895
% INFO    : Bus 292	: V=1.1165148, theta=-13.262597 -> V=1.11683, theta=-10.00785
% INFO    : Bus 293	: V=1.1167873, theta=-13.391274 -> V=1.1175, theta=-10.08878
% INFO    : Bus 294	: V=1.1033026, theta=-24.305673 -> V=1.10004, theta=-21.44422
% INFO    : Bus 295	: V=1.0661075, theta=-28.582212 -> V=1.05813, theta=-25.28669
% INFO    : Bus 296	: V=1.116764, theta=-13.399623 -> V=1.11749, theta=-10.09528
% INFO    : Bus 297	: V=1.1024229, theta=-12.239101 -> V=1.09598, theta=-9.47104
% INFO    : Bus 298	: V=1.1009364, theta=-12.378007 -> V=1.09418, theta=-9.61323
% INFO    : Bus 299	: V=1.1138978, theta=-13.105695 -> V=1.11348, theta=-10.00691
% INFO    : Bus 300	: V=1.050035, theta=-23.994533 -> V=1.04676, theta=-21.66969
% INFO    : Bus 301	: V=1.102285, theta=-15.393166 -> V=1.10444, theta=-11.87037
% INFO    : Bus 302	: V=1.065219, theta=-28.647386 -> V=1.05723, theta=-25.35284
% INFO    : Bus 303	: V=1.061327, theta=-32.191815 -> V=1.05649, theta=-27.44959
% INFO    : Bus 304	: V=1.116657, theta=-11.353691 -> V=1.11582, theta=-8.18541
% INFO    : Bus 305	: V=1.0881007, theta=-25.672689 -> V=1.08294, theta=-22.86662
% INFO    : Bus 306	: V=1.1183727, theta=-22.894328 -> V=1.11004, theta=-20.59148
% INFO    : Bus 307	: V=1.0623487, theta=-27.252341 -> V=1.04392, theta=-24.61552
% INFO    : Bus 308	: V=1.1090605, theta=-23.154089 -> V=1.10781, theta=-20.7697
% INFO    : Bus 309	: V=1.1186212, theta=-22.443695 -> V=1.10796, theta=-20.25695
% INFO    : Bus 310	: V=1.0694122, theta=-22.883222 -> V=1.0546, theta=-20.49988
% INFO    : Bus 311	: V=1.0588799, theta=-23.785657 -> V=1.04827, theta=-21.31686
% INFO    : Bus 312	: V=1.0588908, theta=-23.7857 -> V=1.04828, theta=-21.3171
% INFO    : Bus 313	: V=1.0433682, theta=-34.133062 -> V=1.0369, theta=-30.22851
% INFO    : Bus 314	: V=1.0875227, theta=-24.261155 -> V=1.08103, theta=-21.27497
% INFO    : Bus 315	: V=1.0714939, theta=-30.540921 -> V=1.06664, theta=-27.06451
% INFO    : Bus 316	: V=1.1188768, theta=-12.235334 -> V=1.11709, theta=-9.1378
% INFO    : Bus 317	: V=1.0889218, theta=-26.254979 -> V=1.07697, theta=-23.69416
% INFO    : Bus 318	: V=1.0615064, theta=-26.467069 -> V=1.04593, theta=-23.87293
% INFO    : Bus 319	: V=1.0830499, theta=-7.0203932 -> V=1.07015, theta=-5.38921
% INFO    : Bus 320	: V=1.0998322, theta=-25.237023 -> V=1.0969, theta=-22.59186
% INFO    : Bus 321	: V=1.0921204, theta=-24.272469 -> V=1.08123, theta=-21.69448
% INFO    : Bus 322	: V=1.0726673, theta=-26.304952 -> V=1.05881, theta=-23.61862
% INFO    : Bus 323	: V=1.0555444, theta=-25.072759 -> V=1.04673, theta=-22.59027
% INFO    : Bus 324	: V=1.0664084, theta=-27.225326 -> V=1.05711, theta=-24.40344
% INFO    : Bus 325	: V=1.0986934, theta=-27.315594 -> V=1.09058, theta=-23.12775
% INFO    : Bus 326	: V=1.0790545, theta=-15.148739 -> V=1.0679, theta=-13.34649
% INFO    : Bus 327	: V=1.1189555, theta=-21.353054 -> V=1.11896, theta=-18.40046
% INFO    : Bus 328	: V=1.1064815, theta=-23.856463 -> V=1.10556, theta=-21.3299
% INFO    : Bus 329	: V=1.0978726, theta=-27.278364 -> V=1.08975, theta=-23.08988
% INFO    : Bus 330	: V=1.1128048, theta=-22.513397 -> V=1.11934, theta=-20.23707
% INFO    : Bus 331	: V=1.1186667, theta=-25.523934 -> V=1.10942, theta=-21.40281
% INFO    : Bus 332	: V=1.1194628, theta=-21.059801 -> V=1.11524, theta=-18.70252
% INFO    : Bus 333	: V=1.0713712, theta=-27.997535 -> V=1.05935, theta=-25.07048
% INFO    : Bus 334	: V=1.0844889, theta=-28.021547 -> V=1.08039, theta=-25.13561
% INFO    : Bus 335	: V=1.0780269, theta=-29.556711 -> V=1.07109, theta=-26.12051
% INFO    : Bus 336	: V=1.1010682, theta=-25.045973 -> V=1.09634, theta=-22.06848
% INFO    : Bus 337	: V=1.0683396, theta=-28.077536 -> V=1.05488, theta=-25.08477
% INFO    : Bus 338	: V=1.1044728, theta=-14.632316 -> V=1.10397, theta=-11.59187
% INFO    : Bus 339	: V=1.1149711, theta=-11.428945 -> V=1.11343, theta=-8.45871
% INFO    : Bus 340	: V=1.0519163, theta=-31.663083 -> V=1.04369, theta=-28.63378
% INFO    : Bus 341	: V=1.0736443, theta=-30.259937 -> V=1.06828, theta=-26.88621
% INFO    : Bus 342	: V=1.0812904, theta=-15.000673 -> V=1.07075, theta=-13.12441
% INFO    : Bus 343	: V=1.0684561, theta=-27.842098 -> V=1.05461, theta=-24.90231
% INFO    : Bus 344	: V=1.1169293, theta=-21.388022 -> V=1.11649, theta=-18.43796
% INFO    : Bus 345	: V=1.0951175, theta=-25.461787 -> V=1.08954, theta=-22.58484
% INFO    : Bus 346	: V=1.12, theta=-21.019842 -> V=1.12, theta=-18.06725
% INFO    : Bus 347	: V=1.12, theta=-23.920305 -> V=1.11337, theta=-20.88299
% INFO    : Bus 348	: V=1.0962154, theta=-26.144134 -> V=1.09222, theta=-23.41834
% INFO    : Bus 349	: V=1.1040699, theta=-23.813999 -> V=1.09325, theta=-21.65396
% INFO    : Bus 350	: V=1.1029977, theta=-15.738049 -> V=1.10458, theta=-11.85875
% INFO    : Bus 351	: V=1.0717161, theta=-26.543224 -> V=1.05836, theta=-23.82517
% INFO    : Bus 352	: V=1.12, theta=-12.143893 -> V=1.11821, theta=-9.04607
% INFO    : Bus 353	: V=1.12, theta=-10.629946 -> V=1.11665, theta=-7.83199
% INFO    : Bus 354	: V=1.091446, theta=-6.1044266 -> V=1.07866, theta=-4.45126
% INFO    : Bus 355	: V=1.0965982, theta=-4.4579396 -> V=1.07582, theta=-2.74568
% INFO    : Bus 356	: V=1.1140155, theta=-25.841022 -> V=1.1043, theta=-21.8101
% INFO    : Bus 357	: V=1.1026127, theta=-23.602658 -> V=1.10059, theta=-20.70243
% INFO    : Bus 358	: V=1.1009556, theta=-14.253716 -> V=1.09717, theta=-10.66755
% INFO    : Bus 359	: V=1.1004731, theta=-27.047445 -> V=1.09238, theta=-22.85568
% INFO    : Bus 360	: V=1.1193487, theta=-25.451438 -> V=1.11011, theta=-21.32911
% INFO    : Bus 361	: V=1.1076344, theta=-23.850311 -> V=1.10624, theta=-21.31423
% INFO    : Bus 362	: V=1.0939099, theta=-27.722384 -> V=1.08589, theta=-23.61824
% INFO    : Bus 363	: V=1.0614127, theta=-26.663616 -> V=1.04582, theta=-23.99093
% INFO    : Bus 364	: V=1.0782242, theta=-15.005448 -> V=1.06657, theta=-13.26316
% INFO    : Bus 365	: V=1.0983817, theta=-23.959713 -> V=1.08862, theta=-21.39896
% INFO    : Bus 366	: V=1.0688695, theta=-24.416583 -> V=1.05667, theta=-21.73639
% INFO    : Bus 367	: V=1.1154634, theta=-8.2320477 -> V=1.10454, theta=-6.32897
% INFO    : Bus 368	: V=1.12, theta=-6.9884208 -> V=1.10678, theta=-5.12189
% INFO    : Bus 369	: V=1.0842836, theta=-28.757541 -> V=1.07746, theta=-25.48004
% INFO    : Bus 370	: V=1.1124012, theta=-8.1022368 -> V=1.10127, theta=-6.22664
% INFO    : Bus 371	: V=1.0991166, theta=-27.256049 -> V=1.09101, theta=-23.06735
% INFO    : Bus 372	: V=1.073872, theta=-21.551305 -> V=1.06961, theta=-18.93472
% INFO    : Bus 373	: V=1.0938681, theta=-27.721686 -> V=1.08584, theta=-23.61755
% INFO    : Bus 374	: V=1.12, theta=-22.550712 -> V=1.12, theta=-20.17184
% INFO    : Bus 375	: V=1.0989711, theta=-27.244335 -> V=1.09086, theta=-23.05538
% INFO    : Bus 376	: V=1.1144464, theta=-6.8552925 -> V=1.10012, theta=-5.01388
% INFO    : Bus 377	: V=1.0676215, theta=-28.012486 -> V=1.05405, theta=-25.04549
% INFO    : Bus 378	: V=1.0998007, theta=-27.153318 -> V=1.0917, theta=-22.96311
% INFO    : Bus 379	: V=1.0827701, theta=-27.971141 -> V=1.07062, theta=-24.53627
% INFO    : Bus 380	: V=1.101582, theta=-14.217843 -> V=1.0978, theta=-10.63143
% INFO    : Bus 381	: V=1.1134511, theta=-21.738748 -> V=1.11238, theta=-18.785
% INFO    : Bus 382	: V=1.0636816, theta=-26.680031 -> V=1.04583, theta=-24.02756
% INFO    : Bus 383	: V=1.0607858, theta=-26.572205 -> V=1.04558, theta=-23.92638
% INFO    : Bus 384	: V=1.0631738, theta=-27.569981 -> V=1.0509, theta=-24.79958
% INFO    : Bus 385	: V=1.0641509, theta=-27.30172 -> V=1.05137, theta=-24.56554
% INFO    : Bus 386	: V=1.089469, theta=-27.401285 -> V=1.08342, theta=-24.39648
% INFO    : Bus 387	: V=1.0724588, theta=-25.880477 -> V=1.06279, theta=-22.90361
% INFO    : Bus 388	: V=1.0389503, theta=-27.293123 -> V=1.02168, theta=-24.85802
% INFO    : Bus 389	: V=1.0660368, theta=-27.01858 -> V=1.05292, theta=-24.30091
% INFO    : Bus 390	: V=1.0799665, theta=-7.6936807 -> V=1.06696, theta=-6.07783
% INFO    : Bus 391	: V=1.1184742, theta=-12.266711 -> V=1.11669, theta=-9.16928
% INFO    : Bus 392	: V=1.0719148, theta=-8.4933226 -> V=1.05883, theta=-6.89782
% INFO    : Bus 393	: V=1.0967211, theta=-27.427893 -> V=1.08865, theta=-23.28194
% INFO    : Bus 394	: V=1.0853254, theta=-16.390932 -> V=1.08475, theta=-13.44792
% INFO    : Bus 395	: V=1.0987606, theta=-25.874489 -> V=1.09855, theta=-23.25392
% INFO    : Bus 396	: V=1.1171797, theta=-13.735736 -> V=1.11873, theta=-10.31928
% INFO    : Bus 397	: V=1.0870581, theta=-25.465267 -> V=1.08361, theta=-22.60943
% INFO    : Bus 398	: V=1.0217912, theta=-28.650845 -> V=1.00417, theta=-26.26221
% INFO    : Bus 399	: V=1.0848116, theta=-8.7713639 -> V=1.05886, theta=-7.59677
% INFO    : Bus 400	: V=1.0713148, theta=-8.5698903 -> V=1.05822, theta=-6.97629
% INFO    : Bus 401	: V=1.0265588, theta=-34.205473 -> V=1.0177, theta=-31.17096
% INFO    : Bus 402	: V=1.0962964, theta=-4.5060764 -> V=1.07552, theta=-2.79568
% INFO    : Bus 403	: V=1.0859655, theta=-6.5511638 -> V=1.0731, theta=-4.90868
% INFO    : Bus 404	: V=1.0716183, theta=-8.5353046 -> V=1.05853, theta=-6.94085
% INFO    : Bus 405	: V=1.0997956, theta=-9.0919987 -> V=1.08724, theta=-7.28982
% INFO    : Bus 406	: V=1.1186855, theta=-12.760051 -> V=1.1181, theta=-9.5693
% INFO    : Bus 407	: V=1.112938, theta=-14.428252 -> V=1.11506, theta=-10.90906
% INFO    : Bus 408	: V=1.1029612, theta=-9.3456568 -> V=1.08407, theta=-7.51195
% INFO    : Bus 409	: V=1.0836445, theta=-17.437943 -> V=1.08349, theta=-14.58627
% INFO    : Bus 410	: V=1.094544, theta=-13.52553 -> V=1.08791, theta=-10.51779
% INFO    : Bus 411	: V=1.0562882, theta=-26.28348 -> V=1.05008, theta=-23.76456
% INFO    : Bus 412	: V=1.0566982, theta=-26.168257 -> V=1.05112, theta=-23.65559
% INFO    : Bus 413	: V=1.0577858, theta=-25.97645 -> V=1.05284, theta=-23.46942
% INFO    : Bus 414	: V=1.0236254, theta=-34.460337 -> V=1.01477, theta=-31.43385
% INFO    : Bus 415	: V=1.06965, theta=-27.051394 -> V=1.05703, theta=-24.12386
% INFO    : Bus 416	: V=1.0937241, theta=-24.279506 -> V=1.08348, theta=-21.71521
% INFO    : Bus 417	: V=1.1147443, theta=-7.1682562 -> V=1.08937, theta=-5.74294
% INFO    : Bus 418	: V=1.0680747, theta=-28.356836 -> V=1.05961, theta=-25.31837
% INFO    : Bus 419	: V=1.1087611, theta=-12.326155 -> V=1.10721, theta=-9.35838
% INFO    : Bus 420	: V=1.0668201, theta=-23.34008 -> V=1.05171, theta=-20.94147
% INFO    : Bus 421	: V=1.074322, theta=-29.674149 -> V=1.06691, theta=-25.88075
% INFO    : Bus 422	: V=1.0873663, theta=-18.082732 -> V=1.0879, theta=-13.70529
% INFO    : Bus 423	: V=1.0581068, theta=-26.415159 -> V=1.05289, theta=-23.96857
% INFO    : Bus 424	: V=1.1037381, theta=-17.795564 -> V=1.10687, theta=-15.11839
% INFO    : Bus 425	: V=1.0806446, theta=-26.683792 -> V=1.0723, theta=-23.61916
% INFO    : Bus 426	: V=1.0605844, theta=-26.759153 -> V=1.05331, theta=-24.13573
% INFO    : Bus 427	: V=1.0798695, theta=-14.783537 -> V=1.07114, theta=-12.06565
% INFO    : Bus 428	: V=1.1016416, theta=-25.348935 -> V=1.10163, theta=-22.58642
% INFO    : Bus 429	: V=1.118586, theta=-10.798838 -> V=1.11678, theta=-7.98058
% INFO    : Bus 430	: V=1.0708003, theta=-21.420116 -> V=1.06997, theta=-18.9047
% INFO    : Bus 431	: V=1.107876, theta=-14.921915 -> V=1.11001, theta=-11.40089
% INFO    : Bus 432	: V=1.1019789, theta=-26.693192 -> V=1.09123, theta=-22.88239
% INFO    : Bus 433	: V=1.1132556, theta=-7.6910974 -> V=1.10024, theta=-5.84614
% INFO    : Bus 434	: V=1.0282067, theta=-34.034523 -> V=1.01927, theta=-30.98457
% INFO    : Bus 435	: V=1.0694313, theta=-22.903755 -> V=1.05462, theta=-20.5209
% INFO    : Bus 436	: V=1.0976139, theta=-24.512864 -> V=1.08672, theta=-22.36671
% INFO    : Bus 437	: V=1.0596292, theta=-29.902984 -> V=1.05045, theta=-26.71368
% INFO    : Bus 438	: V=1.0927841, theta=-25.632055 -> V=1.08797, theta=-22.83263
% INFO    : Bus 439	: V=1.0761417, theta=-14.970102 -> V=1.06414, theta=-13.27096
% INFO    : Bus 440	: V=1.0809042, theta=-25.401539 -> V=1.07142, theta=-22.75878
% INFO    : Bus 441	: V=1.1191071, theta=-11.885305 -> V=1.1193, theta=-8.33626
% INFO    : Bus 442	: V=1.0656145, theta=-31.542186 -> V=1.06194, theta=-27.2377
% INFO    : Bus 443	: V=1.0081751, theta=-29.259775 -> V=0.99026, theta=-26.89175
% INFO    : Bus 444	: V=1.1015433, theta=-8.9554415 -> V=1.08901, theta=-7.1502
% INFO    : Bus 445	: V=1.0928716, theta=-11.938675 -> V=1.08212, theta=-10.05508
% INFO    : Bus 446	: V=1.0986973, theta=-9.1929158 -> V=1.08612, theta=-7.39302
% INFO    : Bus 447	: V=1.1191804, theta=-6.2311482 -> V=1.09118, theta=-4.9735
% INFO    : Bus 448	: V=1.12, theta=-4.9929239 -> V=1.08817, theta=-4.1753
% INFO    : Bus 449	: V=1.0928839, theta=-11.938932 -> V=1.08213, theta=-10.05534
% INFO    : Bus 450	: V=1.0987009, theta=-9.1930063 -> V=1.08613, theta=-7.39311
% INFO    : Bus 451	: V=1.092197, theta=-24.282984 -> V=1.08137, theta=-21.70659
% INFO    : Bus 452	: V=1.0713714, theta=-26.222177 -> V=1.05764, theta=-23.53812
% INFO    : Bus 453	: V=1.1192561, theta=-22.186483 -> V=1.11926, theta=-19.78858
% INFO    : Bus 454	: V=1.0896303, theta=-24.447106 -> V=1.07871, theta=-21.87265
% INFO    : Bus 455	: V=1.0636954, theta=-26.549148 -> V=1.04818, theta=-23.898
% INFO    : Bus 456	: V=1.0791568, theta=-26.328789 -> V=1.06489, theta=-23.65618
% INFO    : Bus 457	: V=1.0875964, theta=-26.157006 -> V=1.07579, theta=-23.65611
% INFO    : Bus 458	: V=1.0678228, theta=-27.481971 -> V=1.05344, theta=-24.61754
% INFO    : Bus 459	: V=1.0685034, theta=-28.300249 -> V=1.06004, theta=-25.26088
% INFO    : Bus 460	: V=1.0708107, theta=-26.646873 -> V=1.06456, theta=-23.94982
% INFO    : Bus 461	: V=1.0640679, theta=-26.691633 -> V=1.04362, theta=-24.02926
% INFO    : Bus 462	: V=1.0703137, theta=-26.973381 -> V=1.05396, theta=-24.32829
% INFO    : Bus 463	: V=1.085219, theta=-26.04956 -> V=1.07351, theta=-23.49158
% INFO    : Bus 464	: V=1.0634761, theta=-26.676951 -> V=1.04562, theta=-24.02441
% INFO    : Bus 465	: V=1.0732679, theta=-26.770977 -> V=1.05726, theta=-24.11897
% INFO    : Bus 466	: V=1.0159123, theta=-36.085662 -> V=1.0069, theta=-33.08662
% INFO    : Bus 467	: V=1.0616198, theta=-26.450181 -> V=1.04615, theta=-23.85698
% INFO    : Bus 468	: V=1.0756299, theta=-26.929804 -> V=1.06308, theta=-24.35447
% INFO    : Bus 469	: V=1.1186866, theta=-5.1333015 -> V=1.08681, theta=-4.32393
% INFO    : Bus 470	: V=1.1042557, theta=-8.867264 -> V=1.07807, theta=-7.27844
% INFO    : Bus 471	: V=1.1188318, theta=-10.857867 -> V=1.11839, theta=-7.95193
% INFO    : Bus 472	: V=1.1182516, theta=-12.743849 -> V=1.11817, theta=-9.6517
% INFO    : Bus 473	: V=1.0692466, theta=-27.659789 -> V=1.05522, theta=-24.77226
% INFO    : Bus 474	: V=1.1074423, theta=-23.836639 -> V=1.10508, theta=-21.11734
% INFO    : Bus 475	: V=1.0700825, theta=-26.52641 -> V=1.05619, theta=-23.84592
% INFO    : Bus 476	: V=1.0889972, theta=-25.716351 -> V=1.07752, theta=-23.30082
% INFO    : Bus 477	: V=1.0577966, theta=-25.48598 -> V=1.04094, theta=-22.9911
% INFO    : Bus 478	: V=1.0737096, theta=-26.989895 -> V=1.06097, theta=-24.40525
% INFO    : Bus 479	: V=1.069449, theta=-26.581713 -> V=1.05555, theta=-23.90269
% INFO    : Bus 480	: V=1.0902403, theta=-24.415729 -> V=1.07933, theta=-21.84063
% INFO    : Bus 481	: V=1.0244978, theta=-28.476153 -> V=1.00692, theta=-26.08143
% INFO    : Bus 482	: V=1.1003491, theta=-7.2254121 -> V=1.07013, theta=-6.19708
% INFO    : Bus 483	: V=1.0608704, theta=-26.5349 -> V=1.04567, theta=-23.88801
% INFO    : Bus 484	: V=1.0777818, theta=-25.054672 -> V=1.0646, theta=-22.37246
% INFO    : Bus 485	: V=1.1030462, theta=-23.91071 -> V=1.09441, theta=-21.45578
% INFO    : Bus 486	: V=1.0942154, theta=-25.037067 -> V=1.08295, theta=-22.68843
% INFO    : Bus 487	: V=1.0211833, theta=-28.674494 -> V=1.00354, theta=-26.28655
% INFO    : Bus 488	: V=1.0608266, theta=-26.55478 -> V=1.04562, theta=-23.90845
% INFO    : Bus 489	: V=1.1084137, theta=-23.649755 -> V=1.10044, theta=-21.22831
% INFO    : Bus 490	: V=1.0779202, theta=-26.363649 -> V=1.06371, theta=-23.6898
% INFO    : Bus 491	: V=1.0789362, theta=-26.334969 -> V=1.0647, theta=-23.66146
% INFO    : Bus 492	: V=1.088631, theta=-25.928802 -> V=1.08276, theta=-23.04205
% INFO    : Bus 493	: V=1.12, theta=-22.985657 -> V=1.11318, theta=-20.61602
% INFO    : Bus 494	: V=1.0927055, theta=-25.475488 -> V=1.07842, theta=-22.78589
% INFO    : Bus 495	: V=1.0919721, theta=-25.526229 -> V=1.07768, theta=-22.83799
% INFO    : Bus 496	: V=1.1192448, theta=-23.038895 -> V=1.11242, theta=-20.66991
% INFO    : Bus 497	: V=1.0849032, theta=-25.913026 -> V=1.07328, theta=-23.35388
% INFO    : Bus 498	: V=1.0790104, theta=-26.347927 -> V=1.06474, theta=-23.67583
% INFO    : Bus 499	: V=1.0609439, theta=-26.524532 -> V=1.04574, theta=-23.87734
% INFO    : Bus 500	: V=1.1137014, theta=-23.347522 -> V=1.10627, theta=-20.95051
% INFO    : Bus 501	: V=1.058824, theta=-26.348958 -> V=1.03987, theta=-23.76822
% INFO    : Bus 502	: V=1.0611785, theta=-26.484784 -> V=1.04598, theta=-23.83645
% INFO    : Bus 503	: V=1.0628533, theta=-26.705979 -> V=1.04297, theta=-24.05433
% INFO    : Bus 504	: V=1.0697612, theta=-26.080938 -> V=1.05622, theta=-23.39992
% INFO    : Bus 505	: V=1.113334, theta=-23.409756 -> V=1.10598, theta=-21.01775
% INFO    : Bus 506	: V=1.0893468, theta=-24.687533 -> V=1.07828, theta=-22.11438
% INFO    : Bus 507	: V=1.0908733, theta=-25.427328 -> V=1.07951, theta=-23.04868
% INFO    : Bus 508	: V=1.0606984, theta=-27.140101 -> V=1.04108, theta=-24.49744
% INFO    : Bus 509	: V=1.0919394, theta=-25.0086 -> V=1.0888, theta=-22.14502
% INFO    : Bus 510	: V=1.051287, theta=-31.435471 -> V=1.04315, theta=-28.03759
% INFO    : Bus 511	: V=1.0951855, theta=-24.778227 -> V=1.0909, theta=-22.0899
% INFO    : Bus 512	: V=1.0903992, theta=-25.192727 -> V=1.08697, theta=-22.33535
% INFO    : Bus 513	: V=0.99740452, theta=-29.521569 -> V=0.97925, theta=-27.16191
% INFO    : Bus 514	: V=1.089524, theta=-26.222042 -> V=1.07759, theta=-23.6617
% INFO    : Bus 515	: V=1.0650442, theta=-26.609855 -> V=1.0445, theta=-23.944
% INFO    : Bus 516	: V=1.0759498, theta=-29.43019 -> V=1.06855, theta=-25.63341
% INFO    : Bus 517	: V=1.0860193, theta=-6.543541 -> V=1.07316, theta=-4.90088
% INFO    : Bus 518	: V=1.046574, theta=-26.555783 -> V=1.02947, theta=-24.09598
% INFO    : Bus 519	: V=1.1165719, theta=-13.83092 -> V=1.11837, theta=-10.39349
% INFO    : Bus 520	: V=1.1132575, theta=-23.034399 -> V=1.10247, theta=-20.81594
% INFO    : Bus 521	: V=1.08856, theta=-25.767747 -> V=1.07708, theta=-23.35332
% INFO    : Bus 522	: V=1.0459238, theta=-26.635522 -> V=1.02881, theta=-24.17838
% INFO    : Bus 523	: V=1.1098232, theta=-22.471802 -> V=1.10865, theta=-19.54377
% INFO    : Bus 524	: V=1.0956352, theta=-24.923077 -> V=1.09198, theta=-22.15626
% INFO    : Bus 525	: V=1.0939325, theta=-13.044291 -> V=1.08535, theta=-10.29881
% INFO    : Bus 526	: V=1.1176439, theta=-14.002267 -> V=1.11976, theta=-10.48466
% INFO    : Bus 527	: V=1.1195205, theta=-12.038075 -> V=1.11985, theta=-8.39828
% INFO    : Bus 528	: V=1.0872759, theta=-13.859001 -> V=1.07862, theta=-11.12633
% INFO    : Bus 529	: V=1.0819608, theta=-7.341805 -> V=1.06899, theta=-5.71755
% INFO    : Bus 530	: V=1.0906294, theta=-24.384748 -> V=1.07972, theta=-21.80902
% INFO    : Bus 531	: V=1.0753257, theta=-26.940135 -> V=1.06275, theta=-24.3636
% INFO    : Bus 532	: V=1.0836164, theta=-16.938803 -> V=1.08321, theta=-14.03518
% INFO    : Bus 533	: V=1.0814103, theta=-28.588762 -> V=1.08053, theta=-25.22307
% INFO    : Bus 534	: V=1.1168955, theta=-13.910316 -> V=1.11965, theta=-10.43281
% INFO    : Bus 535	: V=1.0690636, theta=-26.689379 -> V=1.06268, theta=-24.00666
% INFO    : Bus 536	: V=1.0660932, theta=-27.449876 -> V=1.05712, theta=-24.53612
% INFO    : Bus 537	: V=1.0697028, theta=-29.35773 -> V=1.06204, theta=-25.78552
% INFO    : Bus 538	: V=1.0642535, theta=-27.468967 -> V=1.05514, theta=-24.59451
% INFO    : Bus 539	: V=1.0701257, theta=-20.083588 -> V=1.06304, theta=-18.20117
% INFO    : Bus 540	: V=1.0701383, theta=-20.080655 -> V=1.06305, theta=-18.19819
% INFO    : Bus 541	: V=1.060521, theta=-16.324282 -> V=1.0622, theta=-14.80156
% INFO    : Bus 542	: V=1.0603968, theta=-21.230272 -> V=1.05443, theta=-19.37399
% INFO    : Bus 543	: V=1.0784569, theta=-12.912728 -> V=1.07978, theta=-11.80861
% INFO    : Bus 544	: V=1.0615212, theta=-20.487337 -> V=1.05649, theta=-18.60596
% INFO    : Bus 545	: V=1.0702398, theta=-13.906615 -> V=1.06927, theta=-12.67343
% INFO    : Bus 546	: V=1.0702312, theta=-13.908271 -> V=1.06927, theta=-12.67506
% INFO    : Bus 547	: V=1.0594412, theta=-21.248209 -> V=1.05302, theta=-19.38345
% INFO    : Bus 548	: V=1.0897988, theta=-17.880865 -> V=1.09035, theta=-15.16166
% INFO    : Bus 549	: V=1.0508633, theta=-18.118054 -> V=1.05719, theta=-16.53444
% INFO    : Bus 550	: V=1.0502543, theta=-18.260056 -> V=1.05659, theta=-16.67479
% INFO    : Bus 551	: V=1.0676711, theta=-16.93405 -> V=1.05818, theta=-15.07989
% INFO    : Bus 552	: V=1.0303214, theta=-27.298989 -> V=1.02532, theta=-25.02112
% INFO    : Bus 553	: V=1.0294298, theta=-27.234289 -> V=1.02454, theta=-24.95264
% INFO    : Bus 554	: V=1.0495118, theta=-14.737085 -> V=1.06096, theta=-13.71103
% INFO    : Bus 555	: V=1.0624522, theta=-19.918372 -> V=1.0584, theta=-17.84818
% INFO    : Bus 556	: V=1.0503965, theta=-19.904373 -> V=1.0507, theta=-18.221
% INFO    : Bus 557	: V=1.0609999, theta=-11.475509 -> V=1.06217, theta=-10.21255
% INFO    : Bus 558	: V=1.0605152, theta=-11.544599 -> V=1.06299, theta=-10.29584
% INFO    : Bus 559	: V=1.0593511, theta=-20.243612 -> V=1.0557, theta=-18.45473
% INFO    : Bus 560	: V=1.0814414, theta=-13.016375 -> V=1.08053, theta=-11.8783
% INFO    : Bus 561	: V=1.05254, theta=-22.164405 -> V=1.04854, theta=-20.34863
% INFO    : Bus 562	: V=1.0519657, theta=-22.17699 -> V=1.04796, theta=-20.36125
% INFO    : Bus 563	: V=1.0544147, theta=-22.171788 -> V=1.05042, theta=-20.35602
% INFO    : Bus 564	: V=1.0743382, theta=-13.106974 -> V=1.07898, theta=-11.76603
% INFO    : Bus 565	: V=1.0616814, theta=-13.699726 -> V=1.0688, theta=-12.39437
% INFO    : Bus 566	: V=1.0544149, theta=-22.199693 -> V=1.05042, theta=-20.38416
% INFO    : Bus 567	: V=1.0819882, theta=-17.313937 -> V=1.07226, theta=-15.2441
% INFO    : Bus 568	: V=1.0557097, theta=-21.979072 -> V=1.05172, theta=-20.16189
% INFO    : Bus 569	: V=1.0557063, theta=-21.981847 -> V=1.05171, theta=-20.16463
% INFO    : Bus 570	: V=1.0662366, theta=-12.678907 -> V=1.06109, theta=-11.26857
% INFO    : Bus 571	: V=1.0540288, theta=-22.240535 -> V=1.05003, theta=-20.4253
% INFO    : Bus 572	: V=1.0701662, theta=-19.841341 -> V=1.06876, theta=-17.53583
% INFO    : Bus 573	: V=1.0945778, theta=-17.711093 -> V=1.09535, theta=-15.03442
% INFO    : Bus 574	: V=1.0798802, theta=-15.697788 -> V=1.06953, theta=-13.78236
% INFO    : Bus 575	: V=1.0685373, theta=-13.607041 -> V=1.07154, theta=-12.46925
% INFO    : Bus 576	: V=1.0485411, theta=-16.854661 -> V=1.05499, theta=-15.61819
% INFO    : Bus 577	: V=1.0528001, theta=-16.178835 -> V=1.05889, theta=-14.78717
% INFO    : Bus 578	: V=1.0764012, theta=-22.46396 -> V=1.07058, theta=-19.75387
% INFO    : Bus 579	: V=1.0586738, theta=-11.608801 -> V=1.06926, theta=-10.44897
% INFO    : Bus 580	: V=1.0750099, theta=-19.786606 -> V=1.06613, theta=-17.85554
% INFO    : Bus 581	: V=1.0512483, theta=-16.081626 -> V=1.05855, theta=-14.72932
% INFO    : Bus 582	: V=1.0584611, theta=-11.573963 -> V=1.07101, theta=-10.44593
% INFO    : Bus 583	: V=1.0584795, theta=-14.195381 -> V=1.05601, theta=-13.04012
% INFO    : Bus 584	: V=1.0481329, theta=-20.950738 -> V=1.04899, theta=-19.2232
% INFO    : Bus 585	: V=1.0484704, theta=-20.879456 -> V=1.04933, theta=-19.15203
% INFO    : Bus 586	: V=1.0526885, theta=-15.743157 -> V=1.05995, theta=-14.39882
% INFO    : Bus 587	: V=1.0633015, theta=-14.920643 -> V=1.06319, theta=-13.70592
% INFO    : Bus 588	: V=1.0314485, theta=-27.439248 -> V=1.02629, theta=-25.15641
% INFO    : Bus 589	: V=1.0726476, theta=-17.599231 -> V=1.06432, theta=-15.63867
% INFO    : Bus 590	: V=1.0480529, theta=-17.648001 -> V=1.0568, theta=-16.28718
% INFO    : Bus 591	: V=1.0308934, theta=-19.085012 -> V=1.03668, theta=-17.79948
% INFO    : Bus 592	: V=1.0747847, theta=-12.502784 -> V=1.05705, theta=-11.06842
% INFO    : Bus 593	: V=1.0740389, theta=-12.786366 -> V=1.05714, theta=-11.32813
% INFO    : Bus 594	: V=1.08215, theta=-18.371494 -> V=1.08034, theta=-15.85121
% INFO    : Bus 595	: V=1.0315208, theta=-27.313035 -> V=1.02636, theta=-25.06226
% INFO    : Bus 596	: V=1.0334446, theta=-18.776489 -> V=1.03905, theta=-17.49624
% INFO    : Bus 597	: V=1.0581502, theta=-19.679656 -> V=1.059, theta=-17.95414
% INFO    : Bus 598	: V=1.0724073, theta=-13.422346 -> V=1.07842, theta=-12.08715
% INFO    : Bus 599	: V=1.060748, theta=-20.295921 -> V=1.05707, theta=-18.20539
% INFO    : Bus 600	: V=1.0867338, theta=-12.811479 -> V=1.0835, theta=-11.53025
% INFO    : Bus 601	: V=1.0556242, theta=-22.803258 -> V=1.04972, theta=-20.68722
% INFO    : Bus 602	: V=1.0746337, theta=-14.773481 -> V=1.06169, theta=-13.1332
% INFO    : Bus 603	: V=1.0721113, theta=-14.670273 -> V=1.05932, theta=-13.06302
% INFO    : Bus 604	: V=1.0727261, theta=-14.820169 -> V=1.05985, theta=-13.19889
% INFO    : Bus 605	: V=1.0734166, theta=-14.91831 -> V=1.06049, theta=-13.2887
% INFO    : Bus 606	: V=1.052401, theta=-13.848113 -> V=1.05053, theta=-12.69011
% INFO    : Bus 607	: V=1.0554358, theta=-14.068757 -> V=1.05297, theta=-12.91758
% INFO    : Bus 608	: V=1.0660731, theta=-10.615987 -> V=1.06674, theta=-9.35751
% INFO    : Bus 609	: V=1.0654868, theta=-14.169368 -> V=1.06967, theta=-12.72533
% INFO    : Bus 610	: V=1.0596961, theta=-20.369958 -> V=1.05601, theta=-18.32231
% INFO    : Bus 611	: V=1.0711224, theta=-16.520474 -> V=1.06576, theta=-14.77471
% INFO    : Bus 612	: V=1.11585, theta=-16.665432 -> V=1.12, theta=-13.87031
% INFO    : Bus 613	: V=1.1158385, theta=-16.663869 -> V=1.11997, theta=-13.87045
% INFO    : Bus 614	: V=1.0732681, theta=-14.643897 -> V=1.06047, theta=-13.03361
% INFO    : Bus 615	: V=1.076155, theta=-14.717149 -> V=1.06317, theta=-13.06359
% INFO    : Bus 616	: V=1.0699668, theta=-13.924735 -> V=1.06747, theta=-12.75715
% INFO    : Bus 617	: V=1.0863942, theta=-12.819392 -> V=1.08341, theta=-11.65784
% INFO    : Bus 618	: V=1.0704872, theta=-13.889975 -> V=1.06797, theta=-12.72276
% INFO    : Bus 619	: V=1.069122, theta=-13.95923 -> V=1.06665, theta=-12.79137
% INFO    : Bus 620	: V=1.0805241, theta=-13.242256 -> V=1.0777, theta=-12.07895
% INFO    : Bus 621	: V=1.0680849, theta=-16.325148 -> V=1.05792, theta=-14.46728
% INFO    : Bus 622	: V=1.0686461, theta=-16.249509 -> V=1.05845, theta=-14.39071
% INFO    : Bus 623	: V=1.0522379, theta=-21.431018 -> V=1.04971, theta=-19.63993
% INFO    : Bus 624	: V=1.0688781, theta=-16.215912 -> V=1.05867, theta=-14.35673
% INFO    : Bus 625	: V=1.0755278, theta=-7.4270552 -> V=1.07488, theta=-6.19155
% INFO    : Bus 626	: V=1.072245, theta=-14.971819 -> V=1.05936, theta=-13.35439
% INFO    : Bus 627	: V=1.107714, theta=-17.169257 -> V=1.10962, theta=-14.47298
% INFO    : Bus 628	: V=1.0609573, theta=-15.238836 -> V=1.06112, theta=-14.02963
% INFO    : Bus 629	: V=1.0334303, theta=-20.239114 -> V=1.03744, theta=-18.81951
% INFO    : Bus 630	: V=1.0628578, theta=-21.32713 -> V=1.05558, theta=-19.33262
% INFO    : Bus 631	: V=1.063094, theta=-20.876437 -> V=1.05616, theta=-18.99774
% INFO    : Bus 632	: V=1.0681148, theta=-20.501997 -> V=1.06056, theta=-18.61302
% INFO    : Bus 633	: V=1.0699144, theta=-20.135755 -> V=1.0627, theta=-18.25077
% INFO    : Bus 634	: V=1.0699147, theta=-20.136191 -> V=1.06271, theta=-18.25121
% INFO    : Bus 635	: V=1.048833, theta=-16.944115 -> V=1.05358, theta=-15.68805
% INFO    : Bus 636	: V=1.0706301, theta=-11.614781 -> V=1.08272, theta=-10.70918
% INFO    : Bus 637	: V=1.0499445, theta=-16.819879 -> V=1.05436, theta=-15.56509
% INFO    : Bus 638	: V=1.0726982, theta=-19.858507 -> V=1.06452, theta=-17.94669
% INFO    : Bus 639	: V=1.0725831, theta=-19.862948 -> V=1.06437, theta=-17.95059
% INFO    : Bus 640	: V=1.0734407, theta=-19.799237 -> V=1.0653, theta=-17.88483
% INFO    : Bus 641	: V=1.0732417, theta=-19.913272 -> V=1.06507, theta=-17.99794
% INFO    : Bus 642	: V=1.0740271, theta=-17.355054 -> V=1.06902, theta=-15.52787
% INFO    : Bus 643	: V=1.035332, theta=-27.15061 -> V=1.03008, theta=-24.81423
% INFO    : Bus 644	: V=1.0766682, theta=-19.5507 -> V=1.06842, theta=-17.62612
% INFO    : Bus 645	: V=1.0766608, theta=-19.551022 -> V=1.06841, theta=-17.6264
% INFO    : Bus 646	: V=1.0411524, theta=-24.509474 -> V=1.03635, theta=-22.536
% INFO    : Bus 647	: V=1.0712972, theta=-20.175306 -> V=1.06324, theta=-18.26723
% INFO    : Bus 648	: V=1.0660865, theta=-20.38874 -> V=1.05897, theta=-18.5104
% INFO    : Bus 649	: V=1.0684057, theta=-20.509678 -> V=1.06065, theta=-18.61539
% INFO    : Bus 650	: V=1.0733248, theta=-19.82784 -> V=1.06524, theta=-17.91709
% INFO    : Bus 651	: V=1.0656923, theta=-20.43181 -> V=1.05857, theta=-18.55404
% INFO    : Bus 652	: V=1.0676491, theta=-20.27004 -> V=1.06054, theta=-18.3901
% INFO    : Bus 653	: V=1.0724236, theta=-19.878338 -> V=1.06434, theta=-17.96781
% INFO    : Bus 654	: V=1.0628986, theta=-13.581053 -> V=1.06977, theta=-12.27506
% INFO    : Bus 655	: V=1.0654834, theta=-13.452964 -> V=1.07199, theta=-12.13926
% INFO    : Bus 656	: V=1.0468145, theta=-23.282088 -> V=1.04257, theta=-21.39917
% INFO    : Bus 657	: V=1.093694, theta=-3.9209728 -> V=1.09228, theta=-2.70755
% INFO    : Bus 658	: V=1.0358568, theta=-25.968745 -> V=1.03173, theta=-23.66688
% INFO    : Bus 659	: V=1.0344531, theta=-17.967108 -> V=1.04151, theta=-16.77928
% INFO    : Bus 660	: V=1.0860815, theta=-17.863589 -> V=1.08635, theta=-15.08995
% INFO    : Bus 661	: V=1.0880201, theta=-21.21177 -> V=1.08479, theta=-18.49223
% INFO    : Bus 662	: V=1.0584798, theta=-19.233483 -> V=1.0594, theta=-17.50446
% INFO    : Bus 663	: V=1.0584887, theta=-19.23282 -> V=1.0594, theta=-17.50381
% INFO    : Bus 664	: V=1.0515137, theta=-12.993173 -> V=1.06446, theta=-11.841
% INFO    : Bus 665	: V=1.0724335, theta=-14.645609 -> V=1.05988, theta=-13.02631
% INFO    : Bus 666	: V=1.0732799, theta=-13.328997 -> V=1.06269, theta=-11.77526
% INFO    : Bus 667	: V=1.0303684, theta=-19.12269 -> V=1.03623, theta=-17.83629
% INFO    : Bus 668	: V=1.0589165, theta=-20.460828 -> V=1.05523, theta=-18.46353
% INFO    : Bus 669	: V=1.0778972, theta=-13.083667 -> V=1.07965, theta=-11.76507
% INFO    : Bus 670	: V=1.0533456, theta=-13.947447 -> V=1.05088, theta=-12.79921
% INFO    : Bus 671	: V=1.0690697, theta=-14.721953 -> V=1.08056, theta=-13.33408
% INFO    : Bus 672	: V=1.0591343, theta=-21.31956 -> V=1.05291, theta=-19.45884
% INFO    : Bus 673	: V=1.0640332, theta=-17.564362 -> V=1.05672, theta=-15.71198
% INFO    : Bus 674	: V=1.0540455, theta=-20.498322 -> V=1.05165, theta=-18.68286
% INFO    : Bus 675	: V=1.0714639, theta=-13.807331 -> V=1.07958, theta=-12.46233
% INFO    : Bus 676	: V=1.0746542, theta=-14.864405 -> V=1.06236, theta=-13.20113
% INFO    : Bus 677	: V=1.0687954, theta=-14.993851 -> V=1.06886, theta=-13.42894
% INFO    : Bus 678	: V=1.0778022, theta=-15.55866 -> V=1.07409, theta=-13.88945
% INFO    : Bus 679	: V=1.0778047, theta=-15.554159 -> V=1.07409, theta=-13.88516
% INFO    : Bus 680	: V=1.063529, theta=-13.021258 -> V=1.07246, theta=-11.72925
% INFO    : Bus 681	: V=1.0498736, theta=-12.156152 -> V=1.03877, theta=-10.61378
% INFO    : Bus 682	: V=1.0503384, theta=-12.138698 -> V=1.03924, theta=-10.59596
% INFO    : Bus 683	: V=1.0731074, theta=-16.2397 -> V=1.06836, theta=-14.52941
% INFO    : Bus 684	: V=1.0740397, theta=-15.963189 -> V=1.07031, theta=-14.29688
% INFO    : Bus 685	: V=1.060919, theta=-16.23748 -> V=1.0626, theta=-14.71503
% INFO    : Bus 686	: V=1.0520285, theta=-23.416633 -> V=1.04556, theta=-21.42174
% INFO    : Bus 687	: V=1.0698995, theta=-17.235142 -> V=1.06029, theta=-15.32136
% INFO    : Bus 688	: V=1.0628636, theta=-11.363779 -> V=1.07842, theta=-10.28707
% INFO    : Bus 689	: V=1.0628538, theta=-11.362788 -> V=1.07837, theta=-10.28583
% INFO    : Bus 690	: V=1.0662564, theta=-10.559452 -> V=1.06692, theta=-9.30104
% INFO    : Bus 691	: V=1.0993543, theta=-17.478949 -> V=1.09831, theta=-14.91984
% INFO    : Bus 692	: V=1.0907887, theta=-17.756928 -> V=1.08669, theta=-15.34561
% INFO    : Bus 693	: V=1.0616969, theta=-20.098081 -> V=1.05786, theta=-18.01523
% INFO    : Bus 694	: V=1.0614259, theta=-20.182797 -> V=1.05775, theta=-18.0915
% INFO    : Bus 695	: V=1.0564776, theta=-20.546479 -> V=1.05309, theta=-18.68278
% INFO    : Bus 696	: V=1.0576918, theta=-20.554916 -> V=1.05383, theta=-18.66843
% INFO    : Bus 697	: V=1.0500915, theta=-20.741985 -> V=1.05095, theta=-19.01479
% INFO    : Bus 698	: V=1.0318406, theta=-18.174046 -> V=1.03891, theta=-16.98344
% INFO    : Bus 699	: V=1.0474999, theta=-16.659055 -> V=1.05088, theta=-15.4722
% INFO    : Bus 700	: V=1.0794478, theta=-16.675064 -> V=1.06941, theta=-14.69022
% INFO    : Bus 701	: V=1.0648015, theta=-13.34148 -> V=1.07203, theta=-12.03621
% INFO    : Bus 702	: V=1.0317168, theta=-18.220487 -> V=1.03879, theta=-17.02927
% INFO    : Bus 703	: V=1.034582, theta=-17.949752 -> V=1.04164, theta=-16.76214
% INFO    : Bus 704	: V=1.0320451, theta=-18.148993 -> V=1.03912, theta=-16.95872
% INFO    : Bus 705	: V=1.0744952, theta=-18.146375 -> V=1.06582, theta=-16.00923
% INFO    : Bus 706	: V=1.0770938, theta=-13.393178 -> V=1.06462, theta=-11.81041
% INFO    : Bus 707	: V=1.0770783, theta=-13.391699 -> V=1.0646, theta=-11.80906
% INFO    : Bus 708	: V=1.0517397, theta=-23.671193 -> V=1.04684, theta=-21.45507
% INFO    : Bus 709	: V=1.0740779, theta=-18.244042 -> V=1.06582, theta=-16.086
% INFO    : Bus 710	: V=1.080063, theta=-15.687081 -> V=1.06972, theta=-13.77145
% INFO    : Bus 711	: V=1.0806835, theta=-13.43721 -> V=1.07688, theta=-12.19608
% INFO    : Bus 712	: V=1.0540547, theta=-21.844067 -> V=1.05014, theta=-20.02814
% INFO    : Bus 713	: V=1.0705156, theta=-18.895704 -> V=1.06573, theta=-16.56808
% INFO    : Bus 714	: V=1.0722523, theta=-14.062751 -> V=1.06997, theta=-12.82767
% INFO    : Bus 715	: V=1.0530657, theta=-13.699452 -> V=1.05365, theta=-12.48151
% INFO    : Bus 716	: V=1.0835476, theta=-17.470271 -> V=1.07394, theta=-15.3673
% INFO    : Bus 717	: V=1.0835494, theta=-17.471155 -> V=1.07394, theta=-15.36805
% INFO    : Bus 718	: V=1.0797226, theta=-17.952683 -> V=1.07222, theta=-15.76671
% INFO    : Bus 719	: V=1.0798282, theta=-17.860003 -> V=1.07156, theta=-15.70533
% INFO    : Bus 720	: V=1.0698923, theta=-18.870425 -> V=1.06452, theta=-16.56718
% INFO    : Bus 721	: V=1.0489408, theta=-16.610062 -> V=1.05809, theta=-15.37282
% INFO    : Bus 722	: V=1.0815883, theta=-19.189356 -> V=1.08202, theta=-16.72187
% INFO    : Bus 723	: V=1.0753878, theta=-13.645914 -> V=1.07266, theta=-12.40801
% INFO    : Bus 724	: V=1.071239, theta=-14.104314 -> V=1.06923, theta=-12.86983
% INFO    : Bus 725	: V=1.0713516, theta=-13.896124 -> V=1.06978, theta=-12.6617
% INFO    : Bus 726	: V=1.0905764, theta=-12.518052 -> V=1.08566, theta=-11.26769
% INFO    : Bus 727	: V=1.0905728, theta=-12.518459 -> V=1.08566, theta=-11.26802
% INFO    : Bus 728	: V=1.0759682, theta=-18.036569 -> V=1.06713, theta=-15.90559
% INFO    : Bus 729	: V=1.0808504, theta=-13.429265 -> V=1.07697, theta=-12.18797
% INFO    : Bus 730	: V=1.0698183, theta=-14.034132 -> V=1.06846, theta=-12.80047
% INFO    : Bus 731	: V=1.0740472, theta=-15.062754 -> V=1.07888, theta=-13.56064
% INFO    : Bus 732	: V=1.0485362, theta=-16.856349 -> V=1.05497, theta=-15.61988
% INFO    : Bus 733	: V=1.0641946, theta=-12.157486 -> V=1.06184, theta=-10.81637
% INFO    : Bus 734	: V=1.0698477, theta=-20.228446 -> V=1.06246, theta=-18.3329
% INFO    : Bus 735	: V=1.0686056, theta=-20.330827 -> V=1.06135, theta=-18.44034
% INFO    : Bus 736	: V=1.0738788, theta=-17.346769 -> V=1.06411, theta=-15.37159
% INFO    : Bus 737	: V=1.0674234, theta=-20.436057 -> V=1.06034, theta=-18.55156
% INFO    : Bus 738	: V=1.0792847, theta=-11.449832 -> V=1.0587, theta=-10.07907
% INFO    : Bus 739	: V=1.0557241, theta=-13.865302 -> V=1.05596, theta=-12.64379
% INFO    : Bus 740	: V=1.0700376, theta=-12.28039 -> V=1.07883, theta=-11.29724
% INFO    : Bus 741	: V=1.0688523, theta=-12.678072 -> V=1.07658, theta=-11.66284
% INFO    : Bus 742	: V=1.0428997, theta=-17.751686 -> V=1.04799, theta=-16.48478
% INFO    : Bus 743	: V=1.0726084, theta=-14.345144 -> V=1.07141, theta=-13.10228
% INFO    : Bus 744	: V=1.0736967, theta=-10.52941 -> V=1.09022, theta=-9.73951
% INFO    : Bus 745	: V=1.0686644, theta=-17.162689 -> V=1.05912, theta=-15.27045
% INFO    : Bus 746	: V=1.0663232, theta=-16.685118 -> V=1.05643, theta=-14.83057
% INFO    : Bus 747	: V=1.070776, theta=-17.28019 -> V=1.06112, theta=-15.35139
% INFO    : Bus 748	: V=1.0733246, theta=-13.79385 -> V=1.07095, theta=-12.55744
% INFO    : Bus 749	: V=1.0593194, theta=-11.560764 -> V=1.07267, theta=-10.44532
% INFO    : Bus 750	: V=1.0675412, theta=-17.225789 -> V=1.06025, theta=-15.3688
% INFO    : Bus 751	: V=1.0596336, theta=-21.246686 -> V=1.05328, theta=-19.38312
% INFO    : Bus 752	: V=1.069507, theta=-12.410025 -> V=1.078, theta=-11.41738
% INFO    : Bus 753	: V=1.0676225, theta=-17.308128 -> V=1.06024, theta=-15.44222
% INFO    : Bus 754	: V=1.0733304, theta=-14.173901 -> V=1.08548, theta=-12.81667
% INFO    : Bus 755	: V=1.0505828, theta=-16.228645 -> V=1.06183, theta=-14.99508
% INFO    : Bus 756	: V=1.0680743, theta=-14.145456 -> V=1.06633, theta=-12.94649
% INFO    : Bus 757	: V=1.0686925, theta=-16.617059 -> V=1.05867, theta=-14.79566
% INFO    : Bus 758	: V=1.0709611, theta=-14.237611 -> V=1.08175, theta=-12.87883
% INFO    : Bus 759	: V=1.0725503, theta=-14.200933 -> V=1.08441, theta=-12.84033
% INFO    : Bus 760	: V=1.0537487, theta=-19.101932 -> V=1.05635, theta=-17.4137
% INFO    : Bus 761	: V=1.0494735, theta=-18.433377 -> V=1.05582, theta=-16.84608
% INFO    : Bus 762	: V=1.0555818, theta=-14.948264 -> V=1.06279, theta=-13.62031
% INFO    : Bus 763	: V=1.0401735, theta=-20.611299 -> V=1.04256, theta=-19.02999
% INFO    : Bus 764	: V=1.0429393, theta=-20.450893 -> V=1.04502, theta=-18.84236
% INFO    : Bus 765	: V=1.0517512, theta=-15.919216 -> V=1.05903, theta=-14.5709
% INFO    : Bus 766	: V=1.0517885, theta=-20.472506 -> V=1.05264, theta=-18.74574
% INFO    : Bus 767	: V=1.0399049, theta=-20.742204 -> V=1.0423, theta=-19.16033
% INFO    : Bus 768	: V=1.0698548, theta=-11.082544 -> V=1.08446, theta=-10.22174
% INFO    : Bus 769	: V=1.0940697, theta=-19.96892 -> V=1.09311, theta=-17.21798
% INFO    : Bus 770	: V=1.0416338, theta=-25.037805 -> V=1.03617, theta=-22.98562
% INFO    : Bus 771	: V=1.032604, theta=-26.929937 -> V=1.02743, theta=-24.72842
% INFO    : Bus 772	: V=1.0749916, theta=-13.299151 -> V=1.06119, theta=-11.75715
% INFO    : Bus 773	: V=1.041713, theta=-24.073387 -> V=1.03726, theta=-22.14037
% INFO    : Bus 774	: V=1.0722923, theta=-15.605493 -> V=1.06063, theta=-13.88078
% INFO    : Bus 775	: V=1.0882513, theta=-10.296396 -> V=1.06411, theta=-8.94564
% INFO    : Bus 776	: V=1.0670917, theta=-20.325181 -> V=1.05998, theta=-18.44598
% INFO    : Bus 777	: V=1.0721865, theta=-17.286648 -> V=1.06238, theta=-15.33972
% INFO    : Bus 778	: V=1.0586249, theta=-19.39732 -> V=1.05947, theta=-17.67222
% INFO    : Bus 779	: V=1.0705402, theta=-12.104919 -> V=1.08018, theta=-11.14857
% INFO    : Bus 780	: V=1.0551437, theta=-18.818092 -> V=1.05892, theta=-17.25477
% INFO    : Bus 781	: V=1.0494718, theta=-18.374498 -> V=1.05472, theta=-16.88002
% INFO    : Bus 782	: V=1.057644, theta=-19.452771 -> V=1.05853, theta=-17.72557
% INFO    : Bus 783	: V=1.0581288, theta=-19.440271 -> V=1.05899, theta=-17.71453
% INFO    : Bus 784	: V=1.067758, theta=-17.053342 -> V=1.05828, theta=-15.18097
% INFO    : Bus 785	: V=1.0698288, theta=-18.481997 -> V=1.06414, theta=-16.49605
% INFO    : Bus 786	: V=1.0963552, theta=-3.4134366 -> V=1.05937, theta=-2.32758
% INFO    : Bus 787	: V=1.100089, theta=-5.1978608 -> V=1.07848, theta=-5.3247
% INFO    : Bus 788	: V=1.0782692, theta=-10.41259 -> V=1.07291, theta=-9.21785
% INFO    : Bus 789	: V=1.079558, theta=-10.362627 -> V=1.07437, theta=-9.17982
% INFO    : Bus 790	: V=1.0795925, theta=-10.367864 -> V=1.0744, theta=-9.1851
% INFO    : Bus 791	: V=1.0795579, theta=-10.362616 -> V=1.07437, theta=-9.17981
% INFO    : Bus 792	: V=1.1052034, theta=-2.4321681 -> V=1.07834, theta=-1.30782
% INFO    : Bus 793	: V=1.1136281, theta=0.87563172 -> V=1.09486, theta=1.86277
% INFO    : Bus 794	: V=1.0946966, theta=-5.3686921 -> V=1.07312, theta=-5.23153
% INFO    : Bus 795	: V=1.0928587, theta=-3.3844993 -> V=1.0696, theta=-2.33735
% INFO    : Bus 796	: V=1.1065065, theta=-8.5269568 -> V=1.08042, theta=-6.92241
% INFO    : Bus 797	: V=1.1065079, theta=-8.5285949 -> V=1.08043, theta=-6.92414
% INFO    : Bus 798	: V=1.1091116, theta=-1.4586699 -> V=1.07557, theta=-0.24512
% INFO    : Bus 799	: V=1.1091139, theta=-1.4580574 -> V=1.07557, theta=-0.24451
% INFO    : Bus 800	: V=1.09772, theta=-2.7399444 -> V=1.06492, theta=-1.56441
% INFO    : Bus 801	: V=1.09772, theta=-2.7399437 -> V=1.06492, theta=-1.56441
% INFO    : Bus 802	: V=1.098359, theta=-7.0775364 -> V=1.07282, theta=-5.97197
% INFO    : Bus 803	: V=1.0793618, theta=-10.398386 -> V=1.07417, theta=-9.21592
% INFO    : Bus 804	: V=1.1085284, theta=-2.047058 -> V=1.10889, theta=-0.8591
% INFO    : Bus 805	: V=1.0983316, theta=-2.3614011 -> V=1.06448, theta=-1.18882
% INFO    : Bus 806	: V=1.1021581, theta=-2.1146625 -> V=1.0688, theta=-0.92372
% INFO    : Bus 807	: V=1.1021581, theta=-2.1146625 -> V=1.0688, theta=-0.92372
% INFO    : Bus 808	: V=1.0830798, theta=-7.7911919 -> V=1.05474, theta=-7.16355
% INFO    : Bus 809	: V=1.1074743, theta=-2.7293771 -> V=1.10753, theta=-1.53637
% INFO    : Bus 810	: V=1.0812075, theta=-10.739997 -> V=1.07517, theta=-9.565
% INFO    : Bus 811	: V=1.0709415, theta=-8.0136931 -> V=1.06737, theta=-6.80825
% INFO    : Bus 812	: V=1.07098, theta=-8.01202 -> V=1.06741, theta=-6.80657
% INFO    : Bus 813	: V=1.0931038, theta=-3.6914192 -> V=1.06971, theta=-3.03986
% INFO    : Bus 814	: V=1.0973697, theta=-3.2746033 -> V=1.06049, theta=-2.17712
% INFO    : Bus 815	: V=1.0949424, theta=-3.4887462 -> V=1.05829, theta=-2.41187
% INFO    : Bus 816	: V=1.066982, theta=-6.6697605 -> V=1.0462, theta=-5.67923
% INFO    : Bus 817	: V=1.067058, theta=-6.6623543 -> V=1.04627, theta=-5.67153
% INFO    : Bus 818	: V=1.0755362, theta=-9.3466841 -> V=1.05836, theta=-7.11217
% INFO    : Bus 819	: V=1.0763435, theta=-9.3025905 -> V=1.05918, theta=-7.06668
% INFO    : Bus 820	: V=1.0462493, theta=-12.607231 -> V=1.03906, theta=-11.56602
% INFO    : Bus 821	: V=1.1052777, theta=-1.8665688 -> V=1.0833, theta=-0.80074
% INFO    : Bus 822	: V=1.105251, theta=-1.8667282 -> V=1.08327, theta=-0.80117
% INFO    : Bus 823	: V=1.096149, theta=-6.0870399 -> V=1.07185, theta=-5.63691
% INFO    : Bus 824	: V=1.096808, theta=-5.5121817 -> V=1.07446, theta=-5.12564
% INFO    : Bus 825	: V=1.0961948, theta=-6.0844968 -> V=1.0719, theta=-5.63425
% INFO    : Bus 826	: V=1.0968439, theta=-5.5099748 -> V=1.0745, theta=-5.12334
% INFO    : Bus 827	: V=1.1186477, theta=-3.4494684 -> V=1.10725, theta=-0.8983
% INFO    : Bus 828	: V=1.0656462, theta=-8.3533488 -> V=1.05108, theta=-7.34682
% INFO    : Bus 829	: V=1.0664721, theta=-8.2705987 -> V=1.05192, theta=-7.26179
% INFO    : Bus 830	: V=1.0941258, theta=-5.4283855 -> V=1.07254, theta=-5.20745
% INFO    : Bus 831	: V=1.0851387, theta=-8.1473878 -> V=1.05824, theta=-7.16794
% INFO    : Bus 832	: V=1.0725659, theta=-9.0173741 -> V=1.04468, theta=-8.11007
% INFO    : Bus 833	: V=1.0869865, theta=-8.0563011 -> V=1.06013, theta=-7.07224
% INFO    : Bus 834	: V=1.1115342, theta=-6.4702843 -> V=1.09101, theta=-4.43854
% INFO    : Bus 835	: V=1.1031455, theta=-8.6167606 -> V=1.07046, theta=-7.53668
% INFO    : Bus 836	: V=1.1070412, theta=-8.1770456 -> V=1.07481, theta=-7.13572
% INFO    : Bus 837	: V=1.106047, theta=-8.6822938 -> V=1.08, theta=-7.09413
% INFO    : Bus 838	: V=1.0465898, theta=-12.552998 -> V=1.03875, theta=-11.50804
% INFO    : Bus 839	: V=1.0532065, theta=-11.273151 -> V=1.03283, theta=-9.30995
% INFO    : Bus 840	: V=1.060038, theta=-10.843456 -> V=1.03981, theta=-8.86374
% INFO    : Bus 841	: V=1.0956279, theta=-4.9400626 -> V=1.07343, theta=-4.64157
% INFO    : Bus 842	: V=1.0964933, theta=-3.3872574 -> V=1.06045, theta=-2.31274
% INFO    : Bus 843	: V=1.1042717, theta=-1.9244792 -> V=1.08227, theta=-0.86098
% INFO    : Bus 844	: V=1.1053124, theta=-1.8677598 -> V=1.08333, theta=-0.8022
% INFO    : Bus 845	: V=1.0898087, theta=-4.4262691 -> V=1.05518, theta=-3.44277
% INFO    : Bus 846	: V=1.0907872, theta=-4.0657811 -> V=1.05574, theta=-3.02541
% INFO    : Bus 847	: V=1.0908034, theta=-4.0625259 -> V=1.05576, theta=-3.02194
% INFO    : Bus 848	: V=1.0899924, theta=-4.4169769 -> V=1.05537, theta=-3.43286
% INFO    : Bus 849	: V=1.1088748, theta=-1.5453548 -> V=1.10893, theta=-0.35789
% INFO    : Bus 850	: V=1.0976187, theta=-7.1112473 -> V=1.0719, theta=-6.01639
% INFO    : Bus 851	: V=1.0981078, theta=-2.4599898 -> V=1.06469, theta=-1.27846
% INFO    : Bus 852	: V=1.0958179, theta=-2.5527589 -> V=1.06211, theta=-1.38594
% INFO    : Bus 853	: V=1.0880382, theta=-10.079488 -> V=1.05129, theta=-9.30328
% INFO    : Bus 854	: V=1.0885524, theta=-10.064078 -> V=1.05186, theta=-9.28055
% INFO    : Bus 855	: V=1.0881383, theta=-10.074043 -> V=1.0514, theta=-9.29744
% INFO    : Bus 856	: V=1.0885513, theta=-10.064056 -> V=1.05186, theta=-9.28053
% INFO    : Bus 857	: V=1.0892334, theta=-7.6597932 -> V=1.07061, theta=-5.57673
% INFO    : Bus 858	: V=1.0905754, theta=-5.1354067 -> V=1.06926, theta=-4.79709
% INFO    : Bus 859	: V=1.0920073, theta=-4.9606 -> V=1.0696, theta=-4.60417
% INFO    : Bus 860	: V=1.0745145, theta=-7.1426372 -> V=1.07169, theta=-5.9448
% INFO    : Bus 861	: V=1.0910817, theta=-3.4338271 -> V=1.068, theta=-2.38847
% INFO    : Bus 862	: V=1.1018111, theta=-2.4238454 -> V=1.07658, theta=-1.32906
% INFO    : Bus 863	: V=1.0875694, theta=-10.144527 -> V=1.05084, theta=-9.36667
% INFO    : Bus 864	: V=1.0875625, theta=-10.144423 -> V=1.05084, theta=-9.36657
% INFO    : Bus 865	: V=1.0890033, theta=-5.4224299 -> V=1.0663, theta=-4.33002
% INFO    : Bus 866	: V=1.0974212, theta=-4.7726094 -> V=1.07589, theta=-4.41792
% INFO    : Bus 867	: V=1.1089528, theta=-1.5093154 -> V=1.07546, theta=-0.30833
% INFO    : Bus 868	: V=1.1111663, theta=-1.0958204 -> V=1.07721, theta=0.13774
% INFO    : Bus 869	: V=1.1095641, theta=-1.4543043 -> V=1.07609, theta=-0.24985
% INFO    : Bus 870	: V=1.0899923, theta=-4.416974 -> V=1.05537, theta=-3.43285
% INFO    : Bus 871	: V=1.0909745, theta=-4.0561055 -> V=1.05594, theta=-3.01508
% INFO    : Bus 872	: V=1.08913, theta=-9.8907154 -> V=1.0524, theta=-9.14086
% INFO    : Bus 873	: V=1.1021632, theta=-8.8969956 -> V=1.07596, theta=-7.32983
% INFO    : Bus 874	: V=1.1037405, theta=-8.7494778 -> V=1.07758, theta=-7.17509
% INFO    : Bus 875	: V=1.0904429, theta=-9.1908497 -> V=1.05535, theta=-8.18144
% INFO    : Bus 876	: V=1.0907126, theta=-9.1803245 -> V=1.05562, theta=-8.17021
% INFO    : Bus 877	: V=1.0916405, theta=-3.911442 -> V=1.06838, theta=-3.29037
% INFO    : Bus 878	: V=1.1045524, theta=-2.3575942 -> V=1.10466, theta=-1.17134
% INFO    : Bus 879	: V=1.1045607, theta=-2.35418 -> V=1.10467, theta=-1.1679
% INFO    : Bus 880	: V=1.1065241, theta=-8.527262 -> V=1.08044, theta=-6.92272
% INFO    : Bus 881	: V=1.1065256, theta=-8.5289001 -> V=1.08044, theta=-6.92444
% INFO    : Bus 882	: V=1.067602, theta=-12.155756 -> V=1.06213, theta=-11.00323
% INFO    : Bus 883	: V=1.0948919, theta=-5.3496806 -> V=1.07339, theta=-5.03426
% INFO    : Bus 884	: V=1.0906394, theta=-9.3898544 -> V=1.05662, theta=-8.40915
% INFO    : Bus 885	: V=1.0907803, theta=-9.3757412 -> V=1.05677, theta=-8.39411
% INFO    : Bus 886	: V=1.1070088, theta=-6.6901937 -> V=1.0882, theta=-4.56605
% INFO    : Bus 887	: V=1.0848822, theta=-8.8230189 -> V=1.06438, theta=-6.82625
% INFO    : Bus 888	: V=1.1095788, theta=-1.4456503 -> V=1.07611, theta=-0.24107
% INFO    : Bus 889	: V=1.1037438, theta=-2.1040765 -> V=1.08169, theta=-1.05436
% INFO    : Bus 890	: V=1.1034759, theta=-8.5550515 -> V=1.07087, theta=-7.53604
% INFO    : Bus 891	: V=1.0921269, theta=-3.7717817 -> V=1.05538, theta=-2.70825
% INFO    : Bus 892	: V=1.0940249, theta=-7.2596593 -> V=1.06648, theta=-6.39149
% INFO    : Bus 893	: V=1.0940204, theta=-7.2590994 -> V=1.06648, theta=-6.39088
% INFO    : Bus 894	: V=1.1098291, theta=0.10340381 -> V=1.09034, theta=1.0895
% INFO    : Bus 895	: V=1.1090145, theta=-1.3363177 -> V=1.07547, theta=-0.0578
% INFO    : Bus 896	: V=1.0917156, theta=-3.8878764 -> V=1.05566, theta=-2.83286
% INFO    : Bus 897	: V=1.0604413, theta=-10.669037 -> V=1.04188, theta=-8.53725
% INFO    : Bus 898	: V=1.0604433, theta=-10.668529 -> V=1.04188, theta=-8.53672
% INFO    : Bus 899	: V=1.1047919, theta=-8.7807598 -> V=1.07863, theta=-7.18804
% INFO    : Bus 900	: V=1.0854235, theta=-8.0547236 -> V=1.05786, theta=-7.23561
% INFO    : Bus 901	: V=1.0992877, theta=-2.3500918 -> V=1.07134, theta=-1.23057
% INFO    : Bus 902	: V=1.0992703, theta=-4.8386437 -> V=1.07745, theta=-4.801
% INFO    : Bus 903	: V=1.0995415, theta=-4.8225174 -> V=1.07773, theta=-4.78421
% INFO    : Bus 904	: V=1.1090206, theta=-2.5597706 -> V=1.10931, theta=-1.36937
% INFO    : Bus 905	: V=1.0915055, theta=-5.1699161 -> V=1.06943, theta=-4.85603
% INFO    : Bus 906	: V=1.0915236, theta=-5.1674438 -> V=1.06945, theta=-4.85358
% INFO    : Bus 907	: V=1.1104973, theta=-2.4592358 -> V=1.11094, theta=-1.27043
% INFO    : Bus 908	: V=1.1076867, theta=-2.6851677 -> V=1.1085, theta=-1.49868
% INFO    : Bus 909	: V=1.0995743, theta=-2.3152615 -> V=1.06585, theta=-1.12133
% INFO    : Bus 910	: V=1.0972493, theta=-3.2900589 -> V=1.06049, theta=-2.1926
% INFO    : Bus 911	: V=1.12, theta=-3.128706 -> V=1.10905, theta=-0.54108
% INFO    : Bus 912	: V=1.1196933, theta=-4.470932 -> V=1.10634, theta=-1.96833
% INFO    : Bus 913	: V=1.0893951, theta=-7.878913 -> V=1.07095, theta=-5.79314
% INFO    : Bus 914	: V=1.1077096, theta=-1.7187315 -> V=1.07401, theta=-0.5046
% INFO    : Bus 915	: V=1.0972257, theta=-4.9057867 -> V=1.07524, theta=-4.71825
% INFO    : Bus 916	: V=1.097285, theta=-4.8946036 -> V=1.07527, theta=-4.71537
% INFO    : Bus 917	: V=1.1027054, theta=-2.6018688 -> V=1.10192, theta=-1.41075
% INFO    : Bus 918	: V=1.0768963, theta=-9.5189296 -> V=1.07194, theta=-8.32918
% INFO    : Bus 919	: V=1.103471, theta=-1.8734396 -> V=1.08194, theta=-0.88376
% INFO    : Bus 920	: V=1.0995732, theta=-2.9531526 -> V=1.07694, theta=-1.88979
% INFO    : Bus 921	: V=1.1036823, theta=-2.0994348 -> V=1.08159, theta=-1.05672
% INFO    : Bus 922	: V=1.1041906, theta=-8.8676954 -> V=1.078, theta=-7.27894
% INFO    : Bus 923	: V=1.1041972, theta=-8.8662523 -> V=1.07801, theta=-7.27743
% INFO    : Bus 924	: V=1.1056501, theta=-1.2621592 -> V=1.08449, theta=-0.2161
% INFO    : Bus 925	: V=1.0495887, theta=-13.524599 -> V=1.04947, theta=-12.33961
% INFO    : Bus 926	: V=1.0496532, theta=-13.521317 -> V=1.04953, theta=-12.33632
% INFO    : Bus 927	: V=1.0949309, theta=-3.4899789 -> V=1.05833, theta=-2.41405
% INFO    : Bus 928	: V=1.0949303, theta=-3.4899704 -> V=1.05833, theta=-2.41404
% INFO    : Bus 929	: V=1.1086058, theta=-2.3153937 -> V=1.08286, theta=-1.19832
% INFO    : Bus 930	: V=1.1065343, theta=-2.1303268 -> V=1.07802, theta=-0.96552
% INFO    : Bus 931	: V=1.0898086, theta=-9.929364 -> V=1.05387, theta=-9.0605
% INFO    : Bus 932	: V=1.0898085, theta=-9.9293595 -> V=1.05387, theta=-9.06049
% INFO    : Bus 933	: V=1.097226, theta=-4.905792 -> V=1.07524, theta=-4.71826
% INFO    : Bus 934	: V=1.0972853, theta=-4.8946088 -> V=1.07527, theta=-4.71538
% INFO    : Bus 935	: V=1.0860252, theta=-9.9626826 -> V=1.04872, theta=-9.23939
% INFO    : Bus 936	: V=1.0860456, theta=-9.9611677 -> V=1.04874, theta=-9.23776
% INFO    : Bus 937	: V=1.0959789, theta=-4.9130049 -> V=1.07391, theta=-4.60512
% INFO    : Bus 938	: V=1.0959789, theta=-4.9130049 -> V=1.07391, theta=-4.60512
% INFO    : Bus 939	: V=1.1109428, theta=0.00422605 -> V=1.091, theta=0.96089
% INFO    : Bus 940	: V=1.1115244, theta=-1.1320443 -> V=1.07793, theta=0.16296
% INFO    : Bus 941	: V=1.1115244, theta=-1.1320443 -> V=1.07793, theta=0.16296
% INFO    : Bus 942	: V=1.0958465, theta=-3.4379056 -> V=1.05978, theta=-2.36686
% INFO    : Bus 943	: V=1.1015481, theta=-4.3964513 -> V=1.08109, theta=-3.95386
% INFO    : Bus 944	: V=1.1115244, theta=-1.1320443 -> V=1.07793, theta=0.16296
% INFO    : Bus 945	: V=1.0898232, theta=-5.2275066 -> V=1.06849, theta=-4.8929
% INFO    : Bus 946	: V=1.0920141, theta=-4.96071 -> V=1.06961, theta=-4.60428
% INFO    : Bus 947	: V=1.1026584, theta=-2.3960121 -> V=1.07786, theta=-1.30209
% INFO    : Bus 948	: V=1.1067795, theta=-1.6735637 -> V=1.0835, theta=-0.57825
% INFO    : Bus 949	: V=1.0979923, theta=-7.016078 -> V=1.07179, theta=-5.94924
% INFO    : Bus 950	: V=1.109815, theta=-5.8928219 -> V=1.09484, theta=-3.45176
% INFO    : Bus 951	: V=1.1094124, theta=-6.0400965 -> V=1.09425, theta=-3.62922
% INFO    : Bus 952	: V=1.0981277, theta=-5.1648832 -> V=1.07599, theta=-5.18169
% INFO    : Bus 953	: V=1.0987292, theta=-5.1444725 -> V=1.0766, theta=-5.16044
% INFO    : Bus 954	: V=1.0820853, theta=-8.5403453 -> V=1.06559, theta=-6.24254
% INFO    : Bus 955	: V=1.0865803, theta=-10.176389 -> V=1.04982, theta=-9.40085
% INFO    : Bus 956	: V=1.0888386, theta=-10.047182 -> V=1.05216, theta=-9.26247
% INFO    : Bus 957	: V=1.0935992, theta=-3.6278114 -> V=1.05745, theta=-2.56986
% INFO    : Bus 958	: V=1.0603867, theta=-12.911469 -> V=1.05523, theta=-11.77069
% INFO    : Bus 959	: V=1.0653863, theta=-10.823425 -> V=1.02955, theta=-9.9213
% INFO    : Bus 960	: V=1.1014493, theta=-2.1390627 -> V=1.07206, theta=-0.99504
% INFO    : Bus 961	: V=1.1014943, theta=-2.1367729 -> V=1.0721, theta=-0.99263
% INFO    : Bus 962	: V=1.1057344, theta=-6.4924969 -> V=1.08962, theta=-4.14703
% INFO    : Bus 963	: V=1.0942471, theta=-3.6018785 -> V=1.0586, theta=-2.53476
% INFO    : Bus 964	: V=1.1065772, theta=-2.6453494 -> V=1.10712, theta=-1.45714
% INFO    : Bus 965	: V=1.1137114, theta=-5.3987078 -> V=1.09955, theta=-2.9335
% INFO    : Bus 966	: V=1.0476426, theta=-12.440493 -> V=1.03937, theta=-11.39254
% INFO    : Bus 967	: V=1.0476533, theta=-12.439697 -> V=1.03938, theta=-11.39166
% INFO    : Bus 968	: V=1.0884724, theta=-7.7322084 -> V=1.07257, theta=-5.38019
% INFO    : Bus 969	: V=1.0879746, theta=-7.4002532 -> V=1.05977, theta=-6.75146
% INFO    : Bus 970	: V=1.0917386, theta=-9.449574 -> V=1.05418, theta=-8.73871
% INFO    : Bus 971	: V=1.0879746, theta=-7.4002532 -> V=1.05977, theta=-6.75146
% INFO    : Bus 972	: V=1.0917737, theta=-9.4468221 -> V=1.05421, theta=-8.73576
% INFO    : Bus 973	: V=1.1107578, theta=-5.7681883 -> V=1.09619, theta=-3.31777
% INFO    : Bus 974	: V=1.0984506, theta=-3.1943472 -> V=1.07652, theta=-2.16499
% INFO    : Bus 975	: V=1.0787331, theta=-10.326128 -> V=1.07354, theta=-9.14193
% INFO    : Bus 976	: V=1.1028044, theta=-8.6260882 -> V=1.06703, theta=-7.65918
% INFO    : Bus 977	: V=1.1028183, theta=-8.6238594 -> V=1.06705, theta=-7.6568
% INFO    : Bus 978	: V=1.1094401, theta=-6.0398838 -> V=1.09428, theta=-3.629
% INFO    : Bus 979	: V=1.1098343, theta=-5.8928173 -> V=1.09486, theta=-3.45176
% INFO    : Bus 980	: V=1.0693353, theta=-10.710868 -> V=1.06974, theta=-9.55749
% INFO    : Bus 981	: V=1.069625, theta=-10.699891 -> V=1.07003, theta=-9.54652
% INFO    : Bus 982	: V=1.0511971, theta=-12.898727 -> V=1.04455, theta=-11.80559
% INFO    : Bus 983	: V=1.1032904, theta=-2.0691559 -> V=1.06947, theta=-0.85362
% INFO    : Bus 984	: V=1.109466, theta=-1.2808287 -> V=1.07592, theta=0.00167
% INFO    : Bus 985	: V=1.1037501, theta=-2.0452325 -> V=1.06995, theta=-0.82817
% INFO    : Bus 986	: V=1.1094649, theta=-1.280807 -> V=1.07592, theta=0.00169
% INFO    : Bus 987	: V=1.1110725, theta=-1.2649345 -> V=1.07774, theta=-0.06335
% INFO    : Bus 988	: V=1.0851115, theta=-10.349159 -> V=1.0483, theta=-9.58587
% INFO    : Bus 989	: V=1.111069, theta=-1.2648741 -> V=1.07774, theta=-0.06329
% INFO    : Bus 990	: V=1.0857912, theta=-10.297741 -> V=1.049, theta=-9.53078
% INFO    : Bus 991	: V=1.1105785, theta=-6.1930487 -> V=1.09297, theta=-3.93976
% INFO    : Bus 992	: V=1.0939287, theta=-3.6031189 -> V=1.05704, theta=-2.5296
% INFO    : Bus 993	: V=1.0725907, theta=-9.7765936 -> V=1.05497, theta=-7.58331
% INFO    : Bus 994	: V=1.0725894, theta=-9.7776403 -> V=1.05497, theta=-7.58447
% INFO    : Bus 995	: V=1.107285, theta=-3.9680435 -> V=1.08736, theta=-3.48094
% INFO    : Bus 996	: V=1.1116648, theta=-1.2048592 -> V=1.07836, theta=0.00043
% INFO    : Bus 997	: V=1.0888321, theta=-10.047067 -> V=1.05215, theta=-9.26235
% INFO    : Bus 998	: V=1.1153528, theta=-5.318848 -> V=1.10132, theta=-2.85901
% INFO    : Bus 999	: V=1.0900993, theta=-3.4340418 -> V=1.05783, theta=-2.31621
% INFO    : Bus 1000	: V=1.0832033, theta=-5.9725305 -> V=1.08121, theta=-4.78394
% INFO    : Bus 1001	: V=1.083224, theta=-5.9703558 -> V=1.08123, theta=-4.78176
% INFO    : Bus 1002	: V=1.096044, theta=-5.4644747 -> V=1.07398, theta=-5.09087
% INFO    : Bus 1003	: V=1.0961941, theta=-5.452374 -> V=1.07414, theta=-5.07826
% INFO    : Bus 1004	: V=1.1066209, theta=-8.5967372 -> V=1.08059, theta=-6.9973
% INFO    : Bus 1005	: V=1.0916362, theta=-7.7542856 -> V=1.06593, theta=-6.53077
% INFO    : Bus 1006	: V=1.1071439, theta=-8.5931269 -> V=1.08114, theta=-6.99421
% INFO    : Bus 1007	: V=1.091698, theta=-7.7494046 -> V=1.06599, theta=-6.52565
% INFO    : Bus 1008	: V=1.1071439, theta=-8.5931269 -> V=1.08114, theta=-6.99421
% INFO    : Bus 1009	: V=1.1054064, theta=-8.7109069 -> V=1.07937, theta=-7.11829
% INFO    : Bus 1010	: V=1.0913485, theta=-7.763498 -> V=1.06563, theta=-6.54043
% INFO    : Bus 1011	: V=1.1058726, theta=-8.6254598 -> V=1.07982, theta=-7.02756
% INFO    : Bus 1012	: V=1.0795018, theta=-8.4358242 -> V=1.05233, theta=-7.39306
% INFO    : Bus 1013	: V=1.0940266, theta=-7.2596891 -> V=1.06648, theta=-6.39152
% INFO    : Bus 1014	: V=1.1118377, theta=-2.9737817 -> V=1.09472, theta=-2.57316
% INFO    : Bus 1015	: V=1.1117865, theta=-2.8990665 -> V=1.09491, theta=-2.50544
% INFO    : Bus 1016	: V=1.112429, theta=-0.97538721 -> V=1.07856, theta=0.26454
% INFO    : Bus 1017	: V=1.1120115, theta=-2.9611457 -> V=1.0949, theta=-2.56012
% INFO    : Bus 1018	: V=1.1131747, theta=-0.93410495 -> V=1.07933, theta=0.30845
% INFO    : Bus 1019	: V=1.1121459, theta=-2.8735651 -> V=1.09528, theta=-2.47914
% INFO    : Bus 1020	: V=1.0889261, theta=-9.9272652 -> V=1.05236, theta=-9.16534
% INFO    : Bus 1021	: V=1.0857219, theta=-10.334561 -> V=1.04961, theta=-9.49351
% INFO    : Bus 1022	: V=1.0854972, theta=-8.0546311 -> V=1.05796, theta=-7.22935
% INFO    : Bus 1023	: V=1.0888355, theta=-8.0208573 -> V=1.06179, theta=-7.11257
% INFO    : Bus 1024	: V=1.1029654, theta=-6.7075159 -> V=1.08822, theta=-4.29941
% INFO    : Bus 1025	: V=1.102965, theta=-6.7073343 -> V=1.08822, theta=-4.29924
% INFO    : Bus 1026	: V=1.0994209, theta=-4.762495 -> V=1.07873, theta=-4.37198
% INFO    : Bus 1027	: V=1.1080626, theta=-2.7589717 -> V=1.10755, theta=-1.55832
% INFO    : Bus 1028	: V=1.1081096, theta=-2.7406273 -> V=1.1076, theta=-1.53996
% INFO    : Bus 1029	: V=1.1074395, theta=-3.3070934 -> V=1.10529, theta=-2.07349
% INFO    : Bus 1030	: V=1.1079231, theta=-2.7440491 -> V=1.10737, theta=-1.54276
% INFO    : Bus 1031	: V=1.1079248, theta=-2.7439395 -> V=1.10737, theta=-1.54264
% INFO    : Bus 1032	: V=1.1086027, theta=-2.6241214 -> V=1.10795, theta=-1.42114
% INFO    : Bus 1033	: V=1.1092104, theta=-2.8273454 -> V=1.10858, theta=-1.62753
% INFO    : Bus 1034	: V=1.1073645, theta=-3.2936307 -> V=1.10521, theta=-2.05998
% INFO    : Bus 1035	: V=1.1080426, theta=-2.745258 -> V=1.10753, theta=-1.5446
% INFO    : Bus 1036	: V=1.1073345, theta=-3.2945154 -> V=1.10518, theta=-2.06087
% INFO    : Bus 1037	: V=1.1093582, theta=-2.8140919 -> V=1.10873, theta=-1.61426
% INFO    : Bus 1038	: V=1.1086846, theta=-2.6137983 -> V=1.10803, theta=-1.4108
% INFO    : Bus 1039	: V=1.1083312, theta=-2.6911949 -> V=1.10772, theta=-1.48881
% INFO    : Bus 1040	: V=1.1083302, theta=-2.6895002 -> V=1.10772, theta=-1.48712
% INFO    : Bus 1041	: V=1.1082658, theta=-3.0567456 -> V=1.1063, theta=-1.82656
% INFO    : Bus 1042	: V=1.1083601, theta=-3.1136168 -> V=1.10676, theta=-1.89367
% INFO    : Bus 1043	: V=1.1082658, theta=-3.056281 -> V=1.1063, theta=-1.8261
% INFO    : Bus 1044	: V=1.1083601, theta=-3.1131523 -> V=1.10676, theta=-1.8932
% INFO    : Bus 1045	: V=1.1060599, theta=-1.8825151 -> V=1.07227, theta=-0.65343
% INFO    : Bus 1046	: V=1.0890933, theta=-4.4768714 -> V=1.06633, theta=-3.94793
% INFO    : Bus 1047	: V=1.0892974, theta=-4.4578186 -> V=1.06654, theta=-3.92805
% INFO    : Bus 1048	: V=1.09942, theta=-2.6999348 -> V=1.07659, theta=-1.87712
% INFO    : Bus 1049	: V=1.0994193, theta=-2.6999263 -> V=1.07659, theta=-1.87711
% INFO    : Bus 1050	: V=1.0892886, theta=-4.457653 -> V=1.06653, theta=-3.92789
% INFO    : Bus 1051	: V=1.1069275, theta=-0.32694897 -> V=1.087, theta=0.68673
% INFO    : Bus 1052	: V=1.1000154, theta=-2.5188227 -> V=1.07716, theta=-1.74534
% INFO    : Bus 1053	: V=1.0972671, theta=-3.3726661 -> V=1.06059, theta=-2.27606
% INFO    : Bus 1054	: V=1.0978658, theta=-3.161751 -> V=1.07426, theta=-2.4477
% INFO    : Bus 1055	: V=1.0639268, theta=-7.554949 -> V=1.04598, theta=-6.56777
% INFO    : Bus 1056	: V=1.0924022, theta=-3.780756 -> V=1.05579, theta=-2.71714
% INFO    : Bus 1057	: V=1.0924089, theta=-3.7779705 -> V=1.05579, theta=-2.71415
% INFO    : Bus 1058	: V=1.1010436, theta=-2.2245612 -> V=1.06726, theta=-1.02187
% INFO    : Bus 1059	: V=1.0945596, theta=-3.6120178 -> V=1.0597, theta=-2.55242
% INFO    : Bus 1060	: V=1.0398449, theta=-3.1193609 -> V=1.01485, theta=-1.9354
% INFO    : Bus 1061	: V=1.0931698, theta=-3.6799219 -> V=1.05701, theta=-2.62557
% INFO    : Bus 1062	: V=1.095739, theta=-4.9334594 -> V=1.07354, theta=-4.63468
% INFO    : Bus 1063	: V=1.0931745, theta=-3.6767025 -> V=1.05701, theta=-2.62213
% INFO    : Bus 1064	: V=1.1045568, theta=-2.8971866 -> V=1.104, theta=-1.7012
% INFO    : Bus 1065	: V=1.1047712, theta=-2.8818381 -> V=1.10422, theta=-1.68584
% INFO    : Bus 1066	: V=1.0960583, theta=-2.6084614 -> V=1.06252, theta=-1.43995
% INFO    : Bus 1067	: V=1.0979014, theta=-2.7568674 -> V=1.06519, theta=-1.58361
% INFO    : Bus 1068	: V=1.0975156, theta=-2.8027981 -> V=1.06488, theta=-1.63325
% INFO    : Bus 1069	: V=1.0979747, theta=-2.7531889 -> V=1.06527, theta=-1.5797
% INFO    : Bus 1070	: V=1.0975249, theta=-2.8016483 -> V=1.06489, theta=-1.63203
% INFO    : Bus 1071	: V=1.1059542, theta=-0.88504625 -> V=1.08531, theta=0.14824
% INFO    : Bus 1072	: V=1.0971668, theta=-4.9109264 -> V=1.07518, theta=-4.7236
% INFO    : Bus 1073	: V=1.0972108, theta=-4.8986876 -> V=1.0752, theta=-4.71963
% INFO    : Bus 1074	: V=1.0970176, theta=-9.4690265 -> V=1.0719, theta=-7.99409
% INFO    : Bus 1075	: V=1.0947239, theta=-5.8242718 -> V=1.07147, theta=-5.64938
% INFO    : Bus 1076	: V=1.1044317, theta=-2.0044449 -> V=1.08241, theta=-0.94777
% INFO    : Bus 1077	: V=1.1056042, theta=-0.94365875 -> V=1.08508, theta=0.04289
% INFO    : Bus 1078	: V=1.1010993, theta=-7.8111991 -> V=1.0731, theta=-6.55829
% INFO    : Bus 1079	: V=1.063031, theta=-6.9919944 -> V=1.04293, theta=-6.01355
% INFO    : Bus 1080	: V=1.097921, theta=-5.0800383 -> V=1.07635, theta=-5.08209
% INFO    : Bus 1081	: V=1.0979468, theta=-5.0762156 -> V=1.07638, theta=-5.07812
% INFO    : Bus 1082	: V=1.0952783, theta=-3.5092316 -> V=1.05929, theta=-2.42989
% INFO    : Bus 1083	: V=1.0929967, theta=-3.7521289 -> V=1.05653, theta=-2.68554
% INFO    : Bus 1084	: V=1.103601, theta=-2.5360005 -> V=1.0786, theta=-1.42534
% INFO    : Bus 1085	: V=1.0901795, theta=-7.6527361 -> V=1.06262, theta=-6.8693
% INFO    : Bus 1086	: V=1.0986008, theta=-2.7121652 -> V=1.06609, theta=-1.54771
% INFO    : Bus 1087	: V=1.09826, theta=-7.0576895 -> V=1.07224, theta=-5.97786
% INFO    : Bus 1088	: V=1.0999415, theta=-6.8988867 -> V=1.07363, theta=-5.83703
% INFO    : Bus 1089	: V=1.0875208, theta=-5.5193062 -> V=1.06505, theta=-4.44807
% INFO    : Bus 1090	: V=1.0625864, theta=-8.1532259 -> V=1.04743, theta=-7.15077
% INFO    : Bus 1091	: V=1.0617113, theta=-8.1475487 -> V=1.04654, theta=-7.14496
% INFO    : Bus 1092	: V=1.0632583, theta=-8.1246441 -> V=1.04811, theta=-7.12137
% INFO    : Bus 1093	: V=1.062512, theta=-8.1081992 -> V=1.04735, theta=-7.10447
% INFO    : Bus 1094	: V=1.0970492, theta=-5.0845396 -> V=1.07583, theta=-4.71055
% INFO    : Bus 1095	: V=1.0957309, theta=-4.933308 -> V=1.07353, theta=-4.63453
% INFO    : Bus 1096	: V=1.0965851, theta=-3.382684 -> V=1.06055, theta=-2.30785
% INFO    : Bus 1097	: V=1.1036792, theta=-8.7512226 -> V=1.07752, theta=-7.1775
% INFO    : Bus 1098	: V=1.1036846, theta=-8.7510473 -> V=1.07752, theta=-7.17719
% INFO    : Bus 1099	: V=1.0948889, theta=-3.5545078 -> V=1.05925, theta=-2.48116
% INFO    : Bus 1100	: V=1.0951755, theta=-6.2193131 -> V=1.07059, theta=-5.79367
% INFO    : Bus 1101	: V=1.0951808, theta=-6.2182426 -> V=1.0706, theta=-5.79255
% INFO    : Bus 1102	: V=1.0974674, theta=-3.0824185 -> V=1.07474, theta=-2.02399
% INFO    : Bus 1103	: V=1.1058465, theta=-8.5049896 -> V=1.07974, theta=-6.91985
% INFO    : Bus 1104	: V=1.0484952, theta=-12.969177 -> V=1.0519, theta=-11.76793
% INFO    : Bus 1105	: V=1.1055733, theta=-8.3897235 -> V=1.07283, theta=-7.37153
% INFO    : Bus 1106	: V=1.1091357, theta=-8.1683709 -> V=1.07739, theta=-7.00971
% INFO    : Bus 1107	: V=1.0948675, theta=-3.2094718 -> V=1.07158, theta=-2.15492
% INFO    : Bus 1108	: V=1.0948743, theta=-3.2081526 -> V=1.07159, theta=-2.15356
% INFO    : Bus 1109	: V=1.0884316, theta=-10.053988 -> V=1.05171, theta=-9.27459
% INFO    : Bus 1110	: V=1.1055203, theta=-4.1195079 -> V=1.08543, theta=-3.64586
% INFO    : Bus 1111	: V=1.0884648, theta=-10.052568 -> V=1.05174, theta=-9.27307
% INFO    : Bus 1112	: V=1.1056758, theta=-4.1142666 -> V=1.08559, theta=-3.64042
% INFO    : Bus 1113	: V=1.0945899, theta=-4.9655588 -> V=1.07234, theta=-4.6547
% INFO    : Bus 1114	: V=1.0775063, theta=-9.9923056 -> V=1.07293, theta=-8.80161
% INFO    : Bus 1115	: V=1.0764211, theta=-10.281641 -> V=1.07149, theta=-9.07595
% INFO    : Bus 1116	: V=1.0872073, theta=-4.5301067 -> V=1.05257, theta=-3.53881
% INFO    : Bus 1117	: V=1.1115003, theta=-1.1285635 -> V=1.07791, theta=0.16661
% INFO    : Bus 1118	: V=1.0948675, theta=-3.523925 -> V=1.05884, theta=-2.44596
% INFO    : Bus 1119	: V=1.0952763, theta=-3.5034729 -> V=1.05926, theta=-2.4241
% INFO    : Bus 1120	: V=1.1050693, theta=-8.115772 -> V=1.07854, theta=-6.6215
% INFO    : Bus 1121	: V=1.0902485, theta=-7.9301773 -> V=1.06358, theta=-6.92226
% INFO    : Bus 1122	: V=1.0753287, theta=-8.8255864 -> V=1.05497, theta=-6.96283
% INFO    : Bus 1123	: V=1.0900973, theta=-7.571301 -> V=1.06845, theta=-5.6203
% INFO    : Bus 1124	: V=1.089829, theta=-9.9410581 -> V=1.05362, theta=-9.10076
% INFO    : Bus 1125	: V=1.1110599, theta=-1.267147 -> V=1.07773, theta=-0.06571
% INFO    : Bus 1126	: V=1.0857752, theta=-10.300443 -> V=1.04899, theta=-9.53368
% INFO    : Bus 1127	: V=1.0901293, theta=-9.9165993 -> V=1.05393, theta=-9.0746
% INFO    : Bus 1128	: V=1.0866798, theta=-8.5040939 -> V=1.06079, theta=-7.31648
% INFO    : Bus 1129	: V=1.0871037, theta=-8.458661 -> V=1.06122, theta=-7.26881
% INFO    : Bus 1130	: V=1.0947603, theta=-6.3069084 -> V=1.06985, theta=-5.83326
% INFO    : Bus 1131	: V=1.0947656, theta=-6.3053212 -> V=1.06985, theta=-5.8316
% INFO    : Bus 1132	: V=1.0890844, theta=-5.4067868 -> V=1.06686, theta=-5.11462
% INFO    : Bus 1133	: V=1.0916971, theta=-9.9186986 -> V=1.06721, theta=-8.5189
% INFO    : Bus 1134	: V=1.1090998, theta=-1.4598297 -> V=1.07555, theta=-0.24635
% INFO    : Bus 1135	: V=1.1091141, theta=-1.4580574 -> V=1.07557, theta=-0.24451
% INFO    : Bus 1136	: V=1.0856813, theta=-10.333884 -> V=1.04957, theta=-9.49284
% INFO    : Bus 1137	: V=1.106973, theta=-2.643955 -> V=1.10654, theta=-1.44963
% INFO    : Bus 1138	: V=1.1067115, theta=-2.0989955 -> V=1.0782, theta=-0.93251
% INFO    : Bus 1139	: V=1.1067848, theta=-2.1653245 -> V=1.08312, theta=-1.06767
% INFO    : Bus 1140	: V=1.119998, theta=-0.33676276 -> V=1.09383, theta=0.87665
% INFO    : Bus 1141	: V=1.1124853, theta=-2.8458696 -> V=1.09562, theta=-2.45232
% INFO    : Bus 1142	: V=1.1159994, theta=-0.92683412 -> V=1.11564, theta=0.26968
% INFO    : Bus 1143	: V=1.0655235, theta=-9.2199492 -> V=1.04239, theta=-7.59679
% INFO    : Bus 1144	: V=1.095707, theta=-7.9398185 -> V=1.07102, theta=-6.75949
% INFO    : Bus 1145	: V=1.1026278, theta=-4.2644355 -> V=1.08239, theta=-3.80354
% INFO    : Bus 1146	: V=1.1020095, theta=-6.9547715 -> V=1.08534, theta=-4.65413
% INFO    : Bus 1147	: V=1.0880822, theta=-4.7635992 -> V=1.06566, theta=-4.28888
% INFO    : Bus 1148	: V=1.0814947, theta=-8.1270081 -> V=1.05319, theta=-7.41485
% INFO    : Bus 1149	: V=1.0479729, theta=-12.955055 -> V=1.04013, theta=-11.89149
% INFO    : Bus 1150	: V=1.1137085, theta=-2.1296739 -> V=1.11352, theta=-0.93657
% INFO    : Bus 1151	: V=1.1138315, theta=-2.1214058 -> V=1.11365, theta=-0.9283
% INFO    : Bus 1152	: V=1.0953836, theta=-5.2839919 -> V=1.07391, theta=-4.93484
% INFO    : Bus 1153	: V=1.0953808, theta=-5.2839114 -> V=1.0739, theta=-4.93476
% INFO    : Bus 1154	: V=1.073033, theta=-8.9670457 -> V=1.04517, theta=-8.05706
% INFO    : Bus 1155	: V=1.1060102, theta=-1.8909119 -> V=1.07819, theta=-0.72699
% INFO    : Bus 1156	: V=1.0958837, theta=-3.4089749 -> V=1.05918, theta=-2.32364
% INFO    : Bus 1157	: V=1.0971609, theta=-9.2662436 -> V=1.06134, theta=-8.37245
% INFO    : Bus 1158	: V=1.0971609, theta=-9.2662436 -> V=1.06134, theta=-8.37245
% INFO    : Bus 1159	: V=1.0937059, theta=-4.2119829 -> V=1.07068, theta=-3.69359
% INFO    : Bus 1160	: V=1.0873672, theta=-5.1411108 -> V=1.06564, theta=-4.76364
% INFO    : Bus 1161	: V=1.093702, theta=-4.2118799 -> V=1.07067, theta=-3.69348
% INFO    : Bus 1162	: V=1.0883545, theta=-5.1041568 -> V=1.06665, theta=-4.72517
% INFO    : Bus 1163	: V=1.1083086, theta=-1.5684578 -> V=1.0746, theta=-0.34022
% INFO    : Bus 1164	: V=1.10328, theta=-8.7103829 -> V=1.07012, theta=-7.64248
% INFO    : Bus 1165	: V=1.1027967, theta=-8.7061242 -> V=1.06901, theta=-7.72949
% INFO    : Bus 1166	: V=1.1032799, theta=-8.7103793 -> V=1.07012, theta=-7.64248
% INFO    : Bus 1167	: V=1.1028101, theta=-8.7050691 -> V=1.06903, theta=-7.72836
% INFO    : Bus 1168	: V=1.0736399, theta=-10.340058 -> V=1.03816, theta=-9.40666
% INFO    : Bus 1169	: V=1.0778005, theta=-8.618191 -> V=1.05782, theta=-6.70296
% INFO    : Bus 1170	: V=1.1061501, theta=-8.3166129 -> V=1.07303, theta=-7.20071
% INFO    : Bus 1171	: V=1.0820692, theta=-5.7578248 -> V=1.08029, theta=-4.56686
% INFO    : Bus 1172	: V=1.1014957, theta=-4.4234267 -> V=1.08097, theta=-3.98602
% INFO    : Bus 1173	: V=1.0904726, theta=-5.1406054 -> V=1.06915, theta=-4.8025
% INFO    : Bus 1174	: V=1.0919396, theta=-4.9673473 -> V=1.06953, theta=-4.6112
% INFO    : Bus 1175	: V=1.1037953, theta=-7.0821493 -> V=1.08551, theta=-4.89168
% INFO    : Bus 1176	: V=1.1019701, theta=-7.4117864 -> V=1.08141, theta=-5.39665
% INFO    : Bus 1177	: V=1.1013604, theta=-7.2507933 -> V=1.08342, theta=-5.03563
% INFO    : Bus 1178	: V=1.102068, theta=-7.4067307 -> V=1.08151, theta=-5.3914
% INFO    : Bus 1179	: V=1.0888634, theta=-9.8891569 -> V=1.05208, theta=-9.14421
% INFO    : Bus 1180	: V=1.0983419, theta=-8.7578246 -> V=1.06579, theta=-7.75119
% INFO    : Bus 1181	: V=1.0621901, theta=-11.68269 -> V=1.06026, theta=-10.4792
% INFO    : Bus 1182	: V=1.1011909, theta=-6.2935707 -> V=1.07369, theta=-5.30171
% INFO    : Bus 1183	: V=1.0962214, theta=-3.4115287 -> V=1.05924, theta=-2.32567
% INFO    : Bus 1184	: V=1.1027258, theta=-4.6768907 -> V=1.08117, theta=-4.78278
% INFO    : Bus 1185	: V=1.0681492, theta=-7.8545086 -> V=1.05219, theta=-6.84119
% INFO    : Bus 1186	: V=1.1178537, theta=-0.50597018 -> V=1.09194, theta=0.69313
% INFO    : Bus 1187	: V=1.1091433, theta=-3.1728243 -> V=1.09187, theta=-2.78832
% INFO    : Bus 1188	: V=1.1181871, theta=-0.48935943 -> V=1.09228, theta=0.71054
% INFO    : Bus 1189	: V=1.1099443, theta=-3.1332048 -> V=1.09268, theta=-2.74744
% INFO    : Bus 1190	: V=1.0485836, theta=-13.124301 -> V=1.04998, theta=-11.9174
% INFO    : Bus 1191	: V=1.1125205, theta=-2.8478448 -> V=1.09566, theta=-2.45263
% INFO    : Bus 1192	: V=1.1141468, theta=-0.85155949 -> V=1.08029, theta=0.39751
% INFO    : Bus 1193	: V=1.0744495, theta=-8.8019374 -> V=1.04663, theta=-7.88324
% INFO    : Bus 1194	: V=1.0953358, theta=-3.5874655 -> V=1.05851, theta=-2.52742
% INFO    : Bus 1195	: V=1.0884396, theta=-5.4516918 -> V=1.06622, theta=-5.15914
% INFO    : Bus 1196	: V=1.0999999, theta=-4.5439642 -> V=1.07909, theta=-4.1362
% INFO    : Bus 1197	: V=1.1054719, theta=-1.8250165 -> V=1.08299, theta=-0.74893
% INFO    : Bus 1198	: V=1.1005847, theta=-2.1529136 -> V=1.07756, theta=-1.08348
% INFO    : Bus 1199	: V=1.1057505, theta=-1.8069064 -> V=1.08327, theta=-0.73007
% INFO    : Bus 1200	: V=1.1016228, theta=-2.0893156 -> V=1.07862, theta=-1.01715
% INFO    : Bus 1201	: V=1.1117675, theta=-2.2984956 -> V=1.11221, theta=-1.10982
% INFO    : Bus 1202	: V=1.1118046, theta=-2.2984788 -> V=1.11225, theta=-1.10978
% INFO    : Bus 1203	: V=1.1089917, theta=-2.436109 -> V=1.10981, theta=-1.24998
% INFO    : Bus 1204	: V=1.1078287, theta=-1.7020209 -> V=1.07409, theta=-0.47799
% INFO    : Bus 1205	: V=1.0950536, theta=-4.7960281 -> V=1.07475, theta=-4.45561
% INFO    : Bus 1206	: V=1.0918941, theta=-7.4715045 -> V=1.06431, theta=-6.63828
% INFO    : Bus 1207	: V=1.1036163, theta=-2.1128172 -> V=1.08155, theta=-1.06594
% INFO    : Bus 1208	: V=1.1053445, theta=-1.7417045 -> V=1.07179, theta=-0.53419
% INFO    : Bus 1209	: V=1.1053445, theta=-1.7417045 -> V=1.07179, theta=-0.53419
% INFO    : Bus 1210	: V=1.1065052, theta=-2.5518388 -> V=1.10712, theta=-1.36442
% INFO    : Bus 1211	: V=1.109345, theta=-2.2576688 -> V=1.10964, theta=-1.06864
% INFO    : Bus 1212	: V=1.0988846, theta=-7.0505839 -> V=1.0737, theta=-5.92331
% INFO    : Bus 1213	: V=1.098882, theta=-7.0471078 -> V=1.0737, theta=-5.91972
% INFO    : Bus 1214	: V=1.0896759, theta=-4.7503173 -> V=1.05457, theta=-3.84989
% INFO    : Bus 1215	: V=1.0538334, theta=-10.07149 -> V=1.03872, theta=-9.06628
% INFO    : Bus 1216	: V=1.1080839, theta=-2.7387666 -> V=1.10758, theta=-1.5381
% INFO    : Bus 1217	: V=1.1074377, theta=-3.286265 -> V=1.10529, theta=-2.05259
% INFO    : Bus 1218	: V=1.1017485, theta=-6.822157 -> V=1.07455, theta=-5.8035
% INFO    : Bus 1219	: V=1.1018879, theta=-6.8142659 -> V=1.0747, theta=-5.79521
% INFO    : Bus 1220	: V=1.0948846, theta=-3.4939424 -> V=1.05844, theta=-2.42084
% INFO    : Bus 1221	: V=1.0937863, theta=-9.5508546 -> V=1.05763, theta=-8.69575
% INFO    : Bus 1222	: V=1.0939115, theta=-9.5458558 -> V=1.05776, theta=-8.69042
% INFO    : Bus 1223	: V=1.0963085, theta=-3.3666174 -> V=1.05955, theta=-2.27088
% INFO    : Bus 1224	: V=1.0829873, theta=-7.8185197 -> V=1.05465, theta=-7.1925
% INFO    : Bus 1225	: V=1.0820313, theta=-7.8952537 -> V=1.05367, theta=-7.27329
% INFO    : Bus 1226	: V=1.0831933, theta=-7.8066713 -> V=1.05487, theta=-7.18001
% INFO    : Bus 1227	: V=1.0820304, theta=-7.8952246 -> V=1.05367, theta=-7.27326
% INFO    : Bus 1228	: V=1.1056268, theta=-1.9735034 -> V=1.07767, theta=-0.81092
% INFO    : Bus 1229	: V=1.1041517, theta=-2.3265931 -> V=1.07986, theta=-1.23349
% INFO    : Bus 1230	: V=1.0855699, theta=-8.0511089 -> V=1.05803, theta=-7.22565
% INFO    : Bus 1231	: V=1.0888338, theta=-8.0207862 -> V=1.06179, theta=-7.1125
% INFO    : Bus 1232	: V=1.0955254, theta=-6.2469561 -> V=1.07074, theta=-5.78669
% INFO    : Bus 1233	: V=1.090177, theta=-7.6526863 -> V=1.06262, theta=-6.86925
% INFO    : Bus 1234	: V=1.0850837, theta=-8.0975273 -> V=1.05932, theta=-6.96472
% INFO    : Bus 1235	: V=1.0878997, theta=-9.7839144 -> V=1.05049, theta=-9.0671
% INFO    : Bus 1236	: V=1.0983563, theta=-4.8732574 -> V=1.07644, theta=-4.75552
% INFO    : Bus 1237	: V=1.0945953, theta=-3.5939795 -> V=1.05946, theta=-2.53157
% INFO    : Bus 1238	: V=1.0858528, theta=-10.044478 -> V=1.04869, theta=-9.30893
% INFO    : Bus 1239	: V=1.0858839, theta=-10.04259 -> V=1.04872, theta=-9.3069
% INFO    : Bus 1240	: V=1.1064482, theta=-2.4150379 -> V=1.08018, theta=-1.2969
% INFO    : Bus 1241	: V=1.0886424, theta=-3.5019332 -> V=1.05639, theta=-2.39091
% INFO    : Bus 1242	: V=1.0976662, theta=-3.2697369 -> V=1.06091, theta=-2.16891
% INFO    : Bus 1243	: V=1.0976808, theta=-3.2668202 -> V=1.06092, theta=-2.16578
% INFO    : Bus 1244	: V=1.0999378, theta=-2.8008391 -> V=1.06799, theta=-1.63894
% INFO    : Bus 1245	: V=1.0962568, theta=-2.6414144 -> V=1.06279, theta=-1.47413
% INFO    : Bus 1246	: V=1.1037943, theta=-2.0218852 -> V=1.07045, theta=-0.79497
% INFO    : Bus 1247	: V=1.1044075, theta=-1.9077663 -> V=1.07099, theta=-0.67323
% INFO    : Bus 1248	: V=1.1037719, theta=-2.0185127 -> V=1.07043, theta=-0.79139
% INFO    : Bus 1249	: V=1.0711715, theta=-7.4903063 -> V=1.05079, theta=-6.44173
% INFO    : Bus 1250	: V=1.0980872, theta=-3.22029 -> V=1.06132, theta=-2.11652
% INFO    : Bus 1251	: V=1.0980728, theta=-3.2237524 -> V=1.06131, theta=-2.12024
% INFO    : Bus 1252	: V=1.113896, theta=0.89655339 -> V=1.09514, theta=1.88417
% INFO    : Bus 1253	: V=1.1138784, theta=0.91189064 -> V=1.09514, theta=1.89972
% INFO    : Bus 1254	: V=1.1096994, theta=-1.2219408 -> V=1.08521, theta=-0.0854
% INFO    : Bus 1255	: V=1.1070998, theta=-1.3906984 -> V=1.08181, theta=-0.24663
% INFO    : Bus 1256	: V=1.1108298, theta=-1.193924 -> V=1.08636, theta=-0.05613
% INFO    : Bus 1257	: V=1.1078531, theta=-1.3690374 -> V=1.08258, theta=-0.22397
% INFO    : Bus 1258	: V=1.0468125, theta=-13.063136 -> V=1.03896, theta=-12.0012
% INFO    : Bus 1259	: V=1.0894628, theta=-7.9057406 -> V=1.0638, theta=-6.78051
% INFO    : Bus 1260	: V=1.0808081, theta=-8.0036506 -> V=1.05241, theta=-7.38765
% INFO    : Bus 1261	: V=1.0808202, theta=-8.0007399 -> V=1.05242, theta=-7.38458
% INFO    : Bus 1262	: V=1.0949781, theta=-6.0951647 -> V=1.07822, theta=-3.84204
% INFO    : Bus 1263	: V=1.0448001, theta=-12.689892 -> V=1.03651, theta=-11.64592
% INFO    : Bus 1264	: V=1.066522, theta=-11.929199 -> V=1.05957, theta=-10.81113
% INFO    : Bus 1265	: V=1.0665154, theta=-11.929091 -> V=1.05956, theta=-10.81103
% INFO    : Bus 1266	: V=1.0964893, theta=-3.4201919 -> V=1.05989, theta=-2.32836
% INFO    : Bus 1267	: V=1.0737644, theta=-10.312474 -> V=1.07099, theta=-9.13702
% INFO    : Bus 1268	: V=1.0609632, theta=-9.3267266 -> V=1.0479, theta=-8.31655
% INFO    : Bus 1269	: V=1.0895253, theta=-4.3432096 -> V=1.08871, theta=-3.15635
% INFO    : Bus 1270	: V=1.096859, theta=-3.3143831 -> V=1.0603, theta=-2.21963
% INFO    : Bus 1271	: V=1.0969189, theta=-3.3119208 -> V=1.06036, theta=-2.21699
% INFO    : Bus 1272	: V=1.1022208, theta=-4.3102071 -> V=1.08192, theta=-3.8548
% INFO    : Bus 1273	: V=1.1002202, theta=-4.6954949 -> V=1.07946, theta=-4.27926
% INFO    : Bus 1274	: V=1.1022268, theta=-4.3089154 -> V=1.08192, theta=-3.85346
% INFO    : Bus 1275	: V=1.1002295, theta=-4.6941591 -> V=1.07947, theta=-4.27787
% INFO    : Bus 1276	: V=1.1064487, theta=-1.7295113 -> V=1.07273, theta=-0.48758
% INFO    : Bus 1277	: V=1.0775736, theta=-10.514827 -> V=1.07216, theta=-9.31971
% INFO    : Bus 1278	: V=1.0885343, theta=-5.4227461 -> V=1.06634, theta=-5.12645
% INFO    : Bus 1279	: V=1.1077725, theta=-1.7099386 -> V=1.07405, theta=-0.49061
% INFO    : Bus 1280	: V=1.0984325, theta=-7.0814256 -> V=1.07323, theta=-5.9556
% INFO    : Bus 1281	: V=1.0989052, theta=-7.0475112 -> V=1.07372, theta=-5.92013
% INFO    : Bus 1282	: V=1.1021545, theta=-2.0643645 -> V=1.07237, theta=-0.91403
% INFO    : Bus 1283	: V=1.0793481, theta=-8.6001921 -> V=1.05962, theta=-6.64738
% INFO    : Bus 1284	: V=1.1070659, theta=-2.638417 -> V=1.10663, theta=-1.44409
% INFO    : Bus 1285	: V=1.0880746, theta=-4.4667365 -> V=1.05347, theta=-3.47125
% INFO    : Bus 1286	: V=1.1117333, theta=-1.0473729 -> V=1.0778, theta=0.18928
% INFO    : Bus 1287	: V=1.1115364, theta=-2.9369663 -> V=1.09466, theta=-2.5445
% INFO    : Bus 1288	: V=1.1117608, theta=-1.0431059 -> V=1.07783, theta=0.19382
% INFO    : Bus 1289	: V=1.0672784, theta=-10.190694 -> V=1.04934, theta=-8.02179
% INFO    : Bus 1290	: V=1.0972797, theta=-3.2956506 -> V=1.06063, theta=-2.20016
% INFO    : Bus 1291	: V=1.0891129, theta=-3.2745294 -> V=1.05698, theta=-2.15989
% INFO    : Bus 1292	: V=1.0700553, theta=-10.659265 -> V=1.07009, theta=-9.50342
% INFO    : Bus 1293	: V=1.1002666, theta=-6.7625029 -> V=1.08297, theta=-4.54153
% INFO    : Bus 1294	: V=1.1056507, theta=-6.4953082 -> V=1.08854, theta=-4.27036
% INFO    : Bus 1295	: V=1.0961584, theta=-2.7172737 -> V=1.06319, theta=-1.55677
% INFO    : Bus 1296	: V=1.1060633, theta=-2.6731807 -> V=1.10563, theta=-1.47888
% INFO    : Bus 1297	: V=1.0894553, theta=-4.3704082 -> V=1.05493, theta=-3.36334
% INFO    : Bus 1298	: V=1.0899631, theta=-4.3242014 -> V=1.05546, theta=-3.31407
% INFO    : Bus 1299	: V=1.109112, theta=-1.4586773 -> V=1.07557, theta=-0.24512
% INFO    : Bus 1300	: V=1.1091143, theta=-1.4580648 -> V=1.07557, theta=-0.24452
% INFO    : Bus 1301	: V=1.1005191, theta=-8.2222942 -> V=1.07477, theta=-6.64594
% INFO    : Bus 1302	: V=1.1119623, theta=-2.8967459 -> V=1.09509, theta=-2.50473
% INFO    : Bus 1303	: V=1.1068966, theta=-1.4627198 -> V=1.08168, theta=-0.32404
% INFO    : Bus 1304	: V=1.1053046, theta=-1.9646505 -> V=1.07151, theta=-0.74121
% INFO    : Bus 1305	: V=1.1102317, theta=-1.2131717 -> V=1.07669, theta=0.07437
% INFO    : Bus 1306	: V=1.1053046, theta=-1.9579981 -> V=1.07151, theta=-0.73413
% INFO    : Bus 1307	: V=1.1102317, theta=-1.2131717 -> V=1.07669, theta=0.07437
% INFO    : Bus 1308	: V=1.1041574, theta=-6.5271704 -> V=1.08962, theta=-4.10782
% INFO    : Bus 1309	: V=1.0554267, theta=-11.327063 -> V=1.03569, theta=-9.30719
% INFO    : Bus 1310	: V=1.096819, theta=-3.313193 -> V=1.05996, theta=-2.21728
% INFO    : Bus 1311	: V=1.0948337, theta=-3.1244075 -> V=1.0626, theta=-1.98308
% INFO    : Bus 1312	: V=1.0918483, theta=-7.4407579 -> V=1.06427, theta=-6.60302
% INFO    : Bus 1313	: V=1.0546746, theta=-12.662059 -> V=1.04719, theta=-11.57741
% INFO    : Bus 1314	: V=1.0951928, theta=-3.4801219 -> V=1.05844, theta=-2.40152
% INFO    : Bus 1315	: V=1.0952666, theta=-3.4746543 -> V=1.05852, theta=-2.39567
% INFO    : Bus 1316	: V=1.1026775, theta=-6.8698128 -> V=1.08619, theta=-4.55662
% INFO    : Bus 1317	: V=1.1054478, theta=-6.5465505 -> V=1.08901, theta=-4.21648
% INFO    : Bus 1318	: V=1.1028021, theta=-6.8604827 -> V=1.08631, theta=-4.54701
% INFO    : Bus 1319	: V=1.1056536, theta=-6.5404015 -> V=1.08922, theta=-4.21015
% INFO    : Bus 1320	: V=1.1059231, theta=-2.0790571 -> V=1.10601, theta=-0.89229
% INFO    : Bus 1321	: V=1.0862064, theta=-9.5954657 -> V=1.05111, theta=-8.61283
% INFO    : Bus 1322	: V=1.0811862, theta=-9.9066301 -> V=1.04604, theta=-8.94598
% INFO    : Bus 1323	: V=1.0862064, theta=-9.5954657 -> V=1.05111, theta=-8.61283
% INFO    : Bus 1324	: V=1.0434421, theta=-12.663431 -> V=1.03514, theta=-11.61898
% INFO    : Bus 1325	: V=1.1078424, theta=-2.4566275 -> V=1.10854, theta=-1.2704
% INFO    : Bus 1326	: V=1.0971838, theta=-2.895041 -> V=1.06485, theta=-1.73528
% INFO    : Bus 1327	: V=1.0957105, theta=-2.6764467 -> V=1.06222, theta=-1.51127
% INFO    : Bus 1328	: V=1.0974869, theta=-2.5754615 -> V=1.06439, theta=-1.40615
% INFO    : Bus 1329	: V=1.1009466, theta=-2.6880892 -> V=1.06855, theta=-1.51158
% INFO    : Bus 1330	: V=1.1015606, theta=-2.7384239 -> V=1.06942, theta=-1.56941
% INFO    : Bus 1331	: V=1.0944266, theta=-3.6111702 -> V=1.05932, theta=-2.54982
% INFO    : Bus 1332	: V=1.0937298, theta=-5.4530227 -> V=1.07212, theta=-5.25919
% INFO    : Bus 1333	: V=1.0935299, theta=-6.032046 -> V=1.06988, theta=-5.79889
% INFO    : Bus 1334	: V=1.0941239, theta=-5.425419 -> V=1.07252, theta=-5.23046
% INFO    : Bus 1335	: V=1.0941416, theta=-5.9865433 -> V=1.07051, theta=-5.75136
% INFO    : Bus 1336	: V=1.0903806, theta=-7.8441859 -> V=1.06476, theta=-6.72005
% INFO    : Bus 1337	: V=1.1072698, theta=-4.6846925 -> V=1.09342, theta=-2.26363
% INFO    : Bus 1338	: V=1.1101857, theta=-2.4143915 -> V=1.11066, theta=-1.22577
% INFO    : Bus 1339	: V=1.0794987, theta=-10.539714 -> V=1.07387, theta=-9.35117
% INFO    : Bus 1340	: V=1.0795224, theta=-8.0797964 -> V=1.05109, theta=-7.46797
% INFO    : Bus 1341	: V=1.0857356, theta=-10.334801 -> V=1.04963, theta=-9.49375
% INFO    : Bus 1342	: V=1.0919217, theta=-8.0689952 -> V=1.06816, theta=-6.27625
% INFO    : Bus 1343	: V=1.1020545, theta=-2.7301328 -> V=1.07925, theta=-1.65284
% INFO    : Bus 1344	: V=1.1020431, theta=-2.7287212 -> V=1.07924, theta=-1.65157
% INFO    : Bus 1345	: V=1.106867, theta=-2.5167868 -> V=1.10748, theta=-1.32941
% INFO    : Bus 1346	: V=1.1098984, theta=-2.2014795 -> V=1.1102, theta=-1.01248
% INFO    : Bus 1347	: V=1.0894218, theta=-7.9063584 -> V=1.06369, theta=-6.71389
% INFO    : Bus 1348	: V=1.0945366, theta=-5.3879268 -> V=1.09305, theta=-4.15091
% INFO    : Bus 1349	: V=1.0492013, theta=-11.719368 -> V=1.02874, theta=-9.7739
% INFO    : Bus 1350	: V=1.0657804, theta=-10.836355 -> V=1.02993, theta=-9.93423
% INFO    : Bus 1351	: V=1.0930562, theta=-9.6201336 -> V=1.05719, theta=-8.72564
% INFO    : Bus 1352	: V=1.1011597, theta=-4.4407276 -> V=1.08056, theta=-4.00709
% INFO    : Bus 1353	: V=1.1012763, theta=-4.4297853 -> V=1.08068, theta=-3.99573
% INFO    : Bus 1354	: V=1.0778786, theta=-10.125795 -> V=1.07307, theta=-8.93762
% INFO    : Bus 1355	: V=1.103196, theta=-2.0049516 -> V=1.08072, theta=-0.93835
% INFO    : Bus 1356	: V=1.0977196, theta=-2.739938 -> V=1.06491, theta=-1.5644
% INFO    : Bus 1357	: V=1.108406, theta=-1.6869348 -> V=1.08089, theta=-0.51982
% INFO    : Bus 1358	: V=1.091835, theta=-4.6631948 -> V=1.06908, theta=-4.22914
% INFO    : Bus 1359	: V=1.0527428, theta=-12.454194 -> V=1.06024, theta=-11.28663
% INFO    : Bus 1360	: V=1.085736, theta=-9.6209117 -> V=1.05063, theta=-8.6401
% INFO    : Bus 1361	: V=1.0917126, theta=-5.0362084 -> V=1.0694, theta=-4.6932
% INFO    : Bus 1362	: V=1.0917728, theta=-5.0321766 -> V=1.06946, theta=-4.689
% INFO    : Bus 1363	: V=1.0879758, theta=-8.013733 -> V=1.06055, theta=-7.19785
% INFO    : Bus 1364	: V=1.0982873, theta=-8.7632319 -> V=1.06574, theta=-7.75695
% INFO    : Bus 1365	: V=1.0983244, theta=-8.7575194 -> V=1.06578, theta=-7.75088
% INFO    : Bus 1366	: V=1.0802352, theta=-10.532401 -> V=1.07458, theta=-9.35302
% INFO    : Bus 1367	: V=1.0697108, theta=-7.7064023 -> V=1.05245, theta=-6.67834
% INFO    : Bus 1368	: V=1.1053634, theta=-2.091017 -> V=1.07715, theta=-0.9301
% INFO    : Bus 1369	: V=1.0918018, theta=-3.4822468 -> V=1.06429, theta=-2.40278
% INFO    : Bus 1370	: V=1.1054505, theta=-8.7010297 -> V=1.07942, theta=-7.10793
% INFO    : Bus 1371	: V=1.1054505, theta=-8.7010297 -> V=1.07942, theta=-7.10793
% INFO    : Bus 1372	: V=1.0910954, theta=-5.1772974 -> V=1.06917, theta=-4.85911
% INFO    : Bus 1373	: V=1.1111754, theta=-2.3712249 -> V=1.11137, theta=-1.17964
% INFO    : Bus 1374	: V=1.0943311, theta=-6.0918461 -> V=1.07036, theta=-5.78671
% INFO    : Bus 1375	: V=1.1043577, theta=-1.9215014 -> V=1.07094, theta=-0.68784
% INFO    : Bus 1376	: V=1.104364, theta=-1.9193818 -> V=1.07095, theta=-0.68561
% INFO    : Bus 1377	: V=1.1056974, theta=-4.0988479 -> V=1.08573, theta=-3.63679
% INFO    : Bus 1378	: V=1.1057269, theta=-4.0946868 -> V=1.08576, theta=-3.63247
% INFO    : Bus 1379	: V=1.1051173, theta=-8.6925494 -> V=1.07901, theta=-7.09669
% INFO    : Bus 1380	: V=1.1004041, theta=-4.1977143 -> V=1.08138, theta=-3.84102
% INFO    : Bus 1381	: V=1.0890645, theta=-10.003798 -> V=1.0531, theta=-9.14007
% INFO    : Bus 1382	: V=1.0884565, theta=-7.3626679 -> V=1.06027, theta=-6.71185
% INFO    : Bus 1383	: V=1.0884483, theta=-7.3619424 -> V=1.06028, theta=-6.71142
% INFO    : Bus 1384	: V=1.0921634, theta=-9.4192004 -> V=1.05459, theta=-8.70852
% INFO    : Bus 1385	: V=1.0967255, theta=-5.1978626 -> V=1.07512, theta=-5.15787
% INFO    : Bus 1386	: V=1.1172875, theta=-0.52113928 -> V=1.11729, theta=0.66777
% INFO    : Bus 1387	: V=1.1070395, theta=-2.738402 -> V=1.10786, theta=-1.55183
% INFO    : Bus 1388	: V=1.1049121, theta=-8.7200951 -> V=1.07881, theta=-7.12582
% INFO    : Bus 1389	: V=1.106823, theta=-8.186082 -> V=1.07196, theta=-7.10843
% INFO    : Bus 1390	: V=1.0997044, theta=-2.5265011 -> V=1.06674, theta=-1.33534
% INFO    : Bus 1391	: V=1.1043702, theta=-1.9195958 -> V=1.07091, theta=-0.68649
% INFO    : Bus 1392	: V=1.1045232, theta=-1.9062958 -> V=1.07106, theta=-0.67235
% INFO    : Bus 1393	: V=1.0620959, theta=-11.639839 -> V=1.05994, theta=-10.62915
% INFO    : Bus 1394	: V=1.0621068, theta=-11.638856 -> V=1.05995, theta=-10.6281
% INFO    : Bus 1395	: V=1.1119997, theta=-2.924398 -> V=1.09497, theta=-2.52924
% INFO    : Bus 1396	: V=1.12, theta=-0.33679254 -> V=1.09383, theta=0.87662
% INFO    : Bus 1397	: V=1.1120032, theta=-2.9240105 -> V=1.09498, theta=-2.52884
% INFO    : Bus 1398	: V=1.1181601, theta=1.5611914 -> V=1.09997, theta=2.55028
% INFO    : Bus 1399	: V=1.0947823, theta=-2.5480912 -> V=1.07058, theta=-1.48058
% INFO    : Bus 1400	: V=1.1127317, theta=-1.0192004 -> V=1.07905, theta=0.21169
% INFO    : Bus 1401	: V=1.1127289, theta=-1.0191471 -> V=1.07905, theta=0.21174
% INFO    : Bus 1402	: V=1.0664627, theta=-11.006356 -> V=1.07151, theta=-9.88635
% INFO    : Bus 1403	: V=1.0969355, theta=-3.3338766 -> V=1.06062, theta=-2.24907
% INFO    : Bus 1404	: V=1.1010977, theta=-4.4487798 -> V=1.08056, theta=-4.01234
% INFO    : Bus 1405	: V=1.1036236, theta=-4.293794 -> V=1.08366, theta=-3.86921
% INFO    : Bus 1406	: V=1.0783036, theta=-9.2419143 -> V=1.06058, theta=-7.04491
% INFO    : Bus 1407	: V=1.0784142, theta=-9.2364952 -> V=1.06069, theta=-7.03931
% INFO    : Bus 1408	: V=1.0877294, theta=-4.4968265 -> V=1.0531, theta=-3.50509
% INFO    : Bus 1409	: V=1.0761051, theta=-10.152775 -> V=1.07152, theta=-8.9634
% INFO    : Bus 1410	: V=1.1017992, theta=-2.7151224 -> V=1.07551, theta=-1.60902
% INFO    : Bus 1411	: V=1.0880814, theta=-4.4992308 -> V=1.05344, theta=-3.51219
% INFO    : Bus 1412	: V=1.091221, theta=-4.5334802 -> V=1.08974, theta=-3.34284
% INFO    : Bus 1413	: V=1.0912175, theta=-4.5334184 -> V=1.08973, theta=-3.34278
% INFO    : Bus 1414	: V=1.088843, theta=-10.19536 -> V=1.06499, theta=-8.8533
% INFO    : Bus 1415	: V=1.1028182, theta=-8.6238594 -> V=1.06705, theta=-7.6568
% INFO    : Bus 1416	: V=1.12, theta=1.7896911 -> V=1.10198, theta=2.78089
% INFO    : Bus 1417	: V=1.12, theta=-1.4249402 -> V=1.12, theta=-0.2358
% INFO    : Bus 1418	: V=1.0955824, theta=-3.8366197 -> V=1.06136, theta=-2.78116
% INFO    : Bus 1419	: V=1.105068, theta=-8.6584777 -> V=1.07895, theta=-7.06884
% INFO    : Bus 1420	: V=1.1146086, theta=-5.1586232 -> V=1.10088, theta=-2.68189
% INFO    : Bus 1421	: V=1.0979497, theta=-6.8741468 -> V=1.07135, theta=-5.83387
% INFO    : Bus 1422	: V=1.0979518, theta=-6.8746639 -> V=1.07135, theta=-5.83429
% INFO    : Bus 1423	: V=1.0995372, theta=-6.5798848 -> V=1.07248, theta=-5.56527
% INFO    : Bus 1424	: V=1.1064054, theta=-1.6329466 -> V=1.0729, theta=-0.37665
% INFO    : Bus 1425	: V=1.0961285, theta=-2.6226203 -> V=1.06261, theta=-1.45464
% INFO    : Bus 1426	: V=1.12, theta=-0.28439471 -> V=1.12, theta=0.90451
% INFO    : Bus 1427	: V=1.0900224, theta=-5.5274067 -> V=1.06714, theta=-4.42376
% INFO    : Bus 1428	: V=1.0626887, theta=-8.1779496 -> V=1.04753, theta=-7.1762
% INFO    : Bus 1429	: V=1.0612136, theta=-8.2136687 -> V=1.04604, theta=-7.21299
% INFO    : Bus 1430	: V=1.0897131, theta=-10.047896 -> V=1.0662, theta=-8.71424
% INFO    : Bus 1431	: V=1.0894234, theta=-5.5069031 -> V=1.06675, theta=-4.40871
% INFO    : Bus 1432	: V=1.0894296, theta=-5.5077892 -> V=1.06675, theta=-4.40956
% INFO    : Bus 1433	: V=1.0780228, theta=-8.470483 -> V=1.04967, theta=-7.71079
% INFO    : Bus 1434	: V=1.0964339, theta=-7.2006687 -> V=1.07872, theta=-5.03151
% INFO    : Bus 1435	: V=1.0896867, theta=-3.2442227 -> V=1.05773, theta=-2.12828
% INFO    : Bus 1436	: V=1.0992909, theta=-2.6662462 -> V=1.07625, theta=-1.90564
% INFO    : Bus 1437	: V=1.1010922, theta=-2.20451 -> V=1.0786, theta=-1.40289
% INFO    : Bus 1438	: V=1.1081743, theta=-0.02825715 -> V=1.08853, theta=0.97956
% INFO    : Bus 1439	: V=1.1014186, theta=-2.1962375 -> V=1.07894, theta=-1.39431
% INFO    : Bus 1440	: V=1.1090783, theta=-2.938e-05 -> V=1.08945, theta=1.00877
% INFO    : Bus 1441	: V=1.1065436, theta=-3.9263423 -> V=1.08748, theta=-3.51769
% INFO    : Bus 1442	: V=1.1014704, theta=-4.4236413 -> V=1.08094, theta=-3.98624
% INFO    : Bus 1443	: V=1.1067865, theta=-3.9053948 -> V=1.08773, theta=-3.496
% INFO    : Bus 1444	: V=1.0971793, theta=-3.8070767 -> V=1.09544, theta=-2.58542
% INFO    : Bus 1445	: V=1.1054274, theta=-1.7682669 -> V=1.07196, theta=-0.52233
% INFO    : Bus 1446	: V=1.0958975, theta=-6.9846491 -> V=1.06835, theta=-6.0775
% INFO    : Bus 1447	: V=1.0956452, theta=-6.9902807 -> V=1.06809, theta=-6.08342
% INFO    : Bus 1448	: V=1.0961928, theta=-6.9639 -> V=1.06865, theta=-6.05568
% INFO    : Bus 1449	: V=1.0960637, theta=-6.9674877 -> V=1.06852, theta=-6.05945
% INFO    : Bus 1450	: V=1.0976481, theta=-3.0428079 -> V=1.07431, theta=-2.29044
% INFO    : Bus 1451	: V=1.0971831, theta=-3.0213195 -> V=1.07383, theta=-1.95881
% INFO    : Bus 1452	: V=1.0911998, theta=-9.800488 -> V=1.05531, theta=-8.92275
% INFO    : Bus 1453	: V=1.0972138, theta=-9.2486209 -> V=1.0614, theta=-8.3524
% INFO    : Bus 1454	: V=1.0823853, theta=-8.4267733 -> V=1.06309, theta=-6.43674
% INFO    : Bus 1455	: V=1.091013, theta=-4.876494 -> V=1.05575, theta=-4.02502
% INFO    : Bus 1456	: V=1.091013, theta=-4.876494 -> V=1.05575, theta=-4.02502
% INFO    : Bus 1457	: V=1.0936014, theta=-3.6245752 -> V=1.05673, theta=-2.55258
% INFO    : Bus 1458	: V=1.0949748, theta=-3.5264996 -> V=1.05855, theta=-2.4503
% INFO    : Bus 1459	: V=1.0936167, theta=-3.6223882 -> V=1.05674, theta=-2.55024
% INFO    : Bus 1460	: V=1.0951839, theta=-3.5107728 -> V=1.05877, theta=-2.43348
% INFO    : Bus 1461	: V=1.0885486, theta=-3.661762 -> V=1.06012, theta=-2.58541
% INFO    : Bus 1462	: V=1.096705, theta=-3.3213807 -> V=1.05983, theta=-2.22638
% INFO    : Bus 1463	: V=1.1004397, theta=-6.4187319 -> V=1.07313, theta=-5.41771
% INFO    : Bus 1464	: V=1.0930088, theta=-3.6865136 -> V=1.05684, theta=-2.63261
% INFO    : Bus 1465	: V=1.0948125, theta=-2.5485814 -> V=1.07061, theta=-1.48107
% INFO    : Bus 1466	: V=1.0857568, theta=-7.9201801 -> V=1.05788, theta=-7.19056
% INFO    : Bus 1467	: V=1.1012598, theta=-6.8492584 -> V=1.08223, theta=-4.7328
% INFO    : Bus 1468	: V=1.0857232, theta=-10.334561 -> V=1.04962, theta=-9.49351
% INFO    : Bus 1469	: V=1.0605666, theta=-12.900502 -> V=1.05541, theta=-11.75962
% INFO    : Bus 1470	: V=1.06056, theta=-12.899563 -> V=1.0554, theta=-11.75877
% INFO    : Bus 1471	: V=1.1032872, theta=-8.7800375 -> V=1.07711, theta=-7.20772
% INFO    : Bus 1472	: V=1.1020913, theta=-8.820125 -> V=1.07589, theta=-7.24966
% INFO    : Bus 1473	: V=1.0480379, theta=-13.15115 -> V=1.04943, theta=-11.94417
% INFO    : Bus 1474	: V=1.0483843, theta=-13.139915 -> V=1.04978, theta=-11.93297
% INFO    : Bus 1475	: V=1.0935556, theta=-3.0016282 -> V=1.06097, theta=-1.85795
% INFO    : Bus 1476	: V=1.0825197, theta=-9.8162913 -> V=1.04742, theta=-8.84954
% INFO    : Bus 1477	: V=1.071346, theta=-6.3505484 -> V=1.05014, theta=-5.34661
% INFO    : Bus 1478	: V=1.1134508, theta=-4.8813704 -> V=1.10009, theta=-2.39352
% INFO    : Bus 1479	: V=1.1048727, theta=-1.7725874 -> V=1.07133, theta=-0.5667
% INFO    : Bus 1480	: V=1.1106314, theta=-5.7802205 -> V=1.09606, theta=-3.33012
% INFO    : Bus 1481	: V=1.1103481, theta=-5.822944 -> V=1.09577, theta=-3.37399
% INFO    : Bus 1482	: V=1.0857461, theta=-7.9200026 -> V=1.05787, theta=-7.19038
% INFO    : Bus 1483	: V=1.0795576, theta=-10.36261 -> V=1.07437, theta=-9.1798
% INFO    : Bus 1484	: V=1.0784183, theta=-10.411231 -> V=1.07306, theta=-9.21648
% INFO    : Bus 1485	: V=1.0881003, theta=-5.0006631 -> V=1.06611, theta=-4.58653
% INFO    : Bus 1486	: V=1.0951534, theta=-3.6824799 -> V=1.09414, theta=-2.47742
% INFO    : Bus 1487	: V=1.0972532, theta=-3.3069512 -> V=1.0607, theta=-2.21503
% INFO    : Bus 1488	: V=1.0964141, theta=-3.3924104 -> V=1.05947, theta=-2.30414
% INFO    : Bus 1489	: V=1.0688916, theta=-7.8553908 -> V=1.05384, theta=-6.84479
% INFO    : Bus 1490	: V=1.0953538, theta=-5.3031083 -> V=1.07386, theta=-4.95579
% INFO    : Bus 1491	: V=1.0953714, theta=-5.3020628 -> V=1.07387, theta=-4.95436
% INFO    : Bus 1492	: V=1.0966901, theta=-3.3678411 -> V=1.06047, theta=-2.288
% INFO    : Bus 1493	: V=1.1092682, theta=-8.0361916 -> V=1.07365, theta=-6.99971
% INFO    : Bus 1494	: V=1.1094511, theta=-8.0153039 -> V=1.07384, theta=-6.97742
% INFO    : Bus 1495	: V=1.096667, theta=-3.3601058 -> V=1.0603, theta=-2.27635
% INFO    : Bus 1496	: V=1.0857865, theta=-8.0287984 -> V=1.05819, theta=-7.22848
% INFO    : Bus 1497	: V=1.0875504, theta=-8.0869947 -> V=1.06027, theta=-7.23183
% INFO    : Bus 1498	: V=1.0864547, theta=-7.991167 -> V=1.05888, theta=-7.18886
% INFO    : Bus 1499	: V=1.087938, theta=-8.0643664 -> V=1.06067, theta=-7.20803
% INFO    : Bus 1500	: V=1.0766362, theta=-10.417299 -> V=1.07144, theta=-9.2156
% INFO    : Bus 1501	: V=1.1096242, theta=-6.040293 -> V=1.09359, theta=-3.67408
% INFO    : Bus 1502	: V=1.0831867, theta=-10.562637 -> V=1.07716, theta=-9.38569
% INFO    : Bus 1503	: V=1.0831188, theta=-10.56292 -> V=1.0771, theta=-9.38581
% INFO    : Bus 1504	: V=1.0909989, theta=-4.8763703 -> V=1.05573, theta=-4.0249
% INFO    : Bus 1505	: V=1.1055242, theta=-6.6330498 -> V=1.07699, theta=-5.67988
% INFO    : Bus 1506	: V=1.1004205, theta=-2.074938 -> V=1.07606, theta=-0.97988
% INFO    : Bus 1507	: V=1.102935, theta=-1.8329385 -> V=1.0782, theta=-0.7207
% INFO    : Bus 1508	: V=1.1017662, theta=-1.9259915 -> V=1.07705, theta=-0.81794
% INFO    : Bus 1509	: V=1.0947486, theta=-4.968029 -> V=1.0725, theta=-4.66082
% INFO    : Bus 1510	: V=1.0963611, theta=-3.4002931 -> V=1.06032, theta=-2.32667
% INFO    : Bus 1511	: V=1.0948398, theta=-4.9628279 -> V=1.0726, theta=-4.6554
% INFO    : Bus 1512	: V=1.0876729, theta=-10.125077 -> V=1.05165, theta=-9.26971
% INFO    : Bus 1513	: V=1.1087725, theta=-0.53495672 -> V=1.08826, theta=0.40911
% INFO    : Bus 1514	: V=1.1138939, theta=0.89658884 -> V=1.09514, theta=1.8842
% INFO    : Bus 1515	: V=1.0772894, theta=-11.22064 -> V=1.07146, theta=-10.05357
% INFO    : Bus 1516	: V=1.0871048, theta=-7.8951886 -> V=1.07118, theta=-5.54799
% INFO    : Bus 1517	: V=1.1000132, theta=-2.1306102 -> V=1.07594, theta=-1.04433
% INFO    : Bus 1518	: V=1.0874044, theta=-3.5003308 -> V=1.05526, theta=-2.39595
% INFO    : Bus 1519	: V=1.0950304, theta=-3.3607234 -> V=1.0719, theta=-2.31286
% INFO    : Bus 1520	: V=1.095705, theta=-3.3158881 -> V=1.07258, theta=-2.26609
% INFO    : Bus 1521	: V=1.0888546, theta=-9.9043243 -> V=1.05215, theta=-9.15281
% INFO    : Bus 1522	: V=1.0888606, theta=-9.904204 -> V=1.05216, theta=-9.15268
% INFO    : Bus 1523	: V=1.109572, theta=-2.8035504 -> V=1.10895, theta=-1.6037
% INFO    : Bus 1524	: V=1.1088221, theta=-2.604621 -> V=1.10817, theta=-1.40161
% INFO    : Bus 1525	: V=1.1048681, theta=-2.3888668 -> V=1.07749, theta=-1.25659
% INFO    : Bus 1526	: V=1.089523, theta=-7.7150285 -> V=1.06195, theta=-6.92969
% INFO    : Bus 1527	: V=1.1104126, theta=-2.2921605 -> V=1.11079, theta=-1.10332
% INFO    : Bus 1528	: V=1.0889216, theta=-7.1841852 -> V=1.06902, theta=-5.12261
% INFO    : Bus 1529	: V=1.0961842, theta=-4.8869744 -> V=1.07427, theta=-4.56599
% INFO    : Bus 1530	: V=1.0937102, theta=-5.0697743 -> V=1.0715, theta=-4.77362
% INFO    : Bus 1531	: V=1.0962559, theta=-4.883832 -> V=1.07434, theta=-4.56272
% INFO    : Bus 1532	: V=1.0938052, theta=-5.0624589 -> V=1.0716, theta=-4.766
% INFO    : Bus 1533	: V=1.0888614, theta=-3.7070959 -> V=1.0609, theta=-2.63665
% INFO    : Bus 1534	: V=1.0920172, theta=-4.3188185 -> V=1.05593, theta=-3.36914
% INFO    : Bus 1535	: V=1.0870749, theta=-10.058999 -> V=1.05014, theta=-9.30038
% INFO    : Bus 1536	: V=1.1094014, theta=-1.5197797 -> V=1.07561, theta=-0.266
% INFO    : Bus 1537	: V=1.12, theta=-7.0252269 -> V=1.08464, theta=-5.90302
% INFO    : Bus 1538	: V=1.1122931, theta=-0.99396049 -> V=1.07874, theta=0.3095
% INFO    : Bus 1539	: V=1.1015739, theta=-4.4109917 -> V=1.08105, theta=-3.97311
% INFO    : Bus 1540	: V=1.1037654, theta=-4.2834159 -> V=1.0838, theta=-3.85844
% INFO    : Bus 1541	: V=1.0855734, theta=-3.684325 -> V=1.05336, theta=-2.59122
% INFO    : Bus 1542	: V=1.1054495, theta=-6.6397046 -> V=1.07692, theta=-5.68688
% INFO    : Bus 1543	: V=1.0951516, theta=-3.3823228 -> V=1.09486, theta=-2.19542
% INFO    : Bus 1544	: V=1.1156602, theta=1.206715 -> V=1.0972, theta=2.19313
% INFO    : Bus 1545	: V=1.0996314, theta=-4.7766995 -> V=1.07878, theta=-4.36912
% INFO    : Bus 1546	: V=1.0973876, theta=-2.853262 -> V=1.06484, theta=-1.68825
% INFO    : Bus 1547	: V=1.1136979, theta=-1.9275158 -> V=1.1138, theta=-0.73834
% INFO    : Bus 1548	: V=1.1138518, theta=-1.914567 -> V=1.11396, theta=-0.7254
% INFO    : Bus 1549	: V=1.0952123, theta=-3.6604786 -> V=1.09423, theta=-2.45565
% INFO    : Bus 1550	: V=1.0944657, theta=-3.9133791 -> V=1.06021, theta=-2.86294
% INFO    : Bus 1551	: V=1.1195662, theta=1.759492 -> V=1.10154, theta=2.7497
% INFO    : Bus 1552	: V=1.1075338, theta=-8.5914165 -> V=1.08155, theta=-6.99299
% INFO    : Bus 1553	: V=1.0925098, theta=-7.7151076 -> V=1.06682, theta=-6.4897
% INFO    : Bus 1554	: V=1.0603186, theta=-12.917718 -> V=1.05516, theta=-11.777
% INFO    : Bus 1555	: V=1.0603579, theta=-12.908372 -> V=1.0552, theta=-11.76767
% INFO    : Bus 1556	: V=1.0832292, theta=-5.9697866 -> V=1.08123, theta=-4.78119
% INFO    : Bus 1557	: V=1.1020808, theta=-6.8448212 -> V=1.07475, theta=-5.82978
% INFO    : Bus 1558	: V=1.1052702, theta=-1.8698682 -> V=1.08329, theta=-0.80415
% INFO    : Bus 1559	: V=1.1052439, theta=-1.8700334 -> V=1.08326, theta=-0.80459
% INFO    : Bus 1560	: V=1.0983433, theta=-2.3470623 -> V=1.06449, theta=-1.17355
% INFO    : Bus 1561	: V=1.0998025, theta=-2.3641374 -> V=1.07239, theta=-1.2487
% INFO    : Bus 1562	: V=1.0589257, theta=-10.940692 -> V=1.03883, theta=-8.95325
% INFO    : Bus 1563	: V=1.0876216, theta=-7.9712655 -> V=1.06193, theta=-6.84264
% INFO    : Bus 1564	: V=1.0873497, theta=-7.9876325 -> V=1.06165, theta=-6.85859
% INFO    : Bus 1565	: V=1.085444, theta=-10.025114 -> V=1.04817, theta=-9.29901
% INFO    : Bus 1566	: V=1.098642, theta=-5.6422872 -> V=1.07558, theta=-5.22067
% INFO    : Bus 1567	: V=1.0904972, theta=-5.2638943 -> V=1.06839, theta=-4.95589
% INFO    : Bus 1568	: V=1.091499, theta=-5.128723 -> V=1.06933, theta=-4.80537
% INFO    : Bus 1569	: V=1.0905165, theta=-5.2598994 -> V=1.06841, theta=-4.95173
% INFO    : Bus 1570	: V=1.0915043, theta=-5.1274057 -> V=1.06934, theta=-4.80399
% INFO    : Bus 1571	: V=1.1050761, theta=-8.2039214 -> V=1.07858, theta=-6.69651
% INFO    : Bus 1572	: V=1.1167563, theta=-5.1323296 -> V=1.10296, theta=-2.66163
% INFO    : Bus 1573	: V=1.0860373, theta=-10.117609 -> V=1.04904, theta=-9.36566
% INFO    : Bus 1574	: V=1.0877417, theta=-5.235049 -> V=1.06558, theta=-4.18568
% INFO    : Bus 1575	: V=1.0940321, theta=-4.0750325 -> V=1.07134, theta=-3.00685
% INFO    : Bus 1576	: V=1.078296, theta=-8.4545183 -> V=1.04995, theta=-7.69395
% INFO    : Bus 1577	: V=1.0966118, theta=-7.1845747 -> V=1.0789, theta=-5.01488
% INFO    : Bus 1578	: V=1.1015015, theta=-1.9507864 -> V=1.06759, theta=-0.75805
% INFO    : Bus 1579	: V=1.1100128, theta=-2.2071547 -> V=1.11023, theta=-1.01804
% INFO    : Bus 1580	: V=1.1029853, theta=-7.0981798 -> V=1.08508, theta=-4.87797
% INFO    : Bus 1581	: V=1.1029813, theta=-7.0983335 -> V=1.08508, theta=-4.87782
% INFO    : Bus 1582	: V=1.0987006, theta=-7.0656829 -> V=1.07342, theta=-5.94422
% INFO    : Bus 1583	: V=1.1008984, theta=-4.5818806 -> V=1.08047, theta=-4.17792
% INFO    : Bus 1584	: V=1.0967314, theta=-2.4095878 -> V=1.07258, theta=-1.33583
% INFO    : Bus 1585	: V=1.0921564, theta=-3.3472712 -> V=1.06918, theta=-2.29803
% INFO    : Bus 1586	: V=1.0984622, theta=-7.0754086 -> V=1.07301, theta=-5.96463
% INFO    : Bus 1587	: V=1.1021522, theta=-2.7013721 -> V=1.06998, theta=-1.5292
% INFO    : Bus 1588	: V=1.0953304, theta=-2.6140924 -> V=1.06169, theta=-1.44838
% INFO    : Bus 1589	: V=1.0957585, theta=-2.5931399 -> V=1.06214, theta=-1.42608
% INFO    : Bus 1590	: V=1.0977587, theta=-2.4169087 -> V=1.06389, theta=-1.2479
% INFO    : Bus 1591	: V=1.1115347, theta=-1.1322217 -> V=1.07794, theta=0.16278
% INFO    : Bus 1592	: V=1.0983316, theta=-2.3561226 -> V=1.06448, theta=-1.1832
% INFO    : Bus 1593	: V=1.0989046, theta=-7.0336895 -> V=1.07349, theta=-5.9202
% INFO    : Bus 1594	: V=1.0982488, theta=-7.0847181 -> V=1.07294, theta=-5.96539
% INFO    : Bus 1595	: V=1.091245, theta=-9.4044943 -> V=1.0674, theta=-8.12034
% INFO    : Bus 1596	: V=1.1057748, theta=-8.5720537 -> V=1.07967, theta=-6.96971
% INFO    : Bus 1597	: V=1.1061903, theta=-8.5502852 -> V=1.0801, theta=-6.94688
% INFO    : Bus 1598	: V=1.1096759, theta=-1.2096466 -> V=1.08416, theta=-0.05295
% INFO    : Bus 1599	: V=1.0916562, theta=-7.5017571 -> V=1.06408, theta=-6.67555
% INFO    : Bus 1600	: V=1.0905728, theta=-3.5417833 -> V=1.0621, theta=-2.45668
% INFO    : Bus 1601	: V=1.0984356, theta=-2.9064394 -> V=1.07179, theta=-1.80346
% INFO    : Bus 1602	: V=1.12, theta=-14.503506 -> V=1.11999, theta=-10.0792
% INFO    : Bus 1603	: V=1.12, theta=-15.374426 -> V=1.12, theta=-10.02467
% INFO    : Bus 1604	: V=1.1156152, theta=-15.529624 -> V=1.11562, theta=-10.17987
% INFO    : Bus 1605	: V=1.11588, theta=-15.521172 -> V=1.11588, theta=-10.17142
% INFO    : Bus 1606	: V=1.0951873, theta=-36.138093 -> V=1.09768, theta=-28.96008
% INFO    : Bus 1607	: V=1.0889216, theta=-24.528742 -> V=1.08378, theta=-18.0637
% INFO    : Bus 1608	: V=1.0854175, theta=-39.728419 -> V=1.07889, theta=-31.3396
% INFO    : Bus 1609	: V=1.0713897, theta=-39.06494 -> V=1.0683, theta=-31.02053
% INFO    : Bus 1610	: V=1.1180709, theta=-29.312375 -> V=1.11699, theta=-21.82901
% INFO    : Bus 1611	: V=1.1180696, theta=-29.312823 -> V=1.11698, theta=-21.82946
% INFO    : Bus 1612	: V=1.0807037, theta=-39.791227 -> V=1.07731, theta=-31.36081
% INFO    : Bus 1613	: V=1.0918821, theta=-42.559103 -> V=1.07832, theta=-33.94694
% INFO    : Bus 1614	: V=1.0921209, theta=-36.407418 -> V=1.09457, theta=-29.27543
% INFO    : Bus 1615	: V=1.0293148, theta=-40.746269 -> V=1.02836, theta=-33.82173
% INFO    : Bus 1616	: V=1.0883112, theta=-40.910059 -> V=1.07861, theta=-32.46278
% INFO    : Bus 1617	: V=1.1092741, theta=-26.402772 -> V=1.10926, theta=-17.8483
% INFO    : Bus 1618	: V=1.1092767, theta=-26.403369 -> V=1.10927, theta=-17.84916
% INFO    : Bus 1619	: V=1.1084477, theta=-26.555075 -> V=1.1086, theta=-18.09238
% INFO    : Bus 1620	: V=1.109853, theta=-28.629199 -> V=1.10822, theta=-21.72162
% INFO    : Bus 1621	: V=1.109853, theta=-28.629199 -> V=1.10822, theta=-21.72162
% INFO    : Bus 1622	: V=1.0876183, theta=-36.597275 -> V=1.08794, theta=-29.2204
% INFO    : Bus 1623	: V=1.1189708, theta=-29.246774 -> V=1.11773, theta=-21.72839
% INFO    : Bus 1624	: V=1.1188015, theta=-29.101323 -> V=1.11812, theta=-21.53896
% INFO    : Bus 1625	: V=1.0664101, theta=-37.176894 -> V=1.06673, theta=-29.70424
% INFO    : Bus 1626	: V=1.0869633, theta=-35.704421 -> V=1.0862, theta=-28.02856
% INFO    : Bus 1627	: V=1.0485994, theta=-40.112006 -> V=1.0462, theta=-32.18247
% INFO    : Bus 1628	: V=1.0909013, theta=-34.603057 -> V=1.09129, theta=-27.14984
% INFO    : Bus 1629	: V=1.1070615, theta=-37.914344 -> V=1.10216, theta=-29.67632
% INFO    : Bus 1630	: V=1.1168569, theta=-24.868817 -> V=1.11686, theta=-15.92664
% INFO    : Bus 1631	: V=1.12, theta=-29.069615 -> V=1.12, theta=-21.09187
% INFO    : Bus 1632	: V=1.1192622, theta=-36.825194 -> V=1.11979, theta=-28.21638
% INFO    : Bus 1633	: V=1.0795843, theta=-37.448607 -> V=1.0794, theta=-29.95077
% INFO    : Bus 1634	: V=1.0723957, theta=-36.64758 -> V=1.07159, theta=-28.95319
% INFO    : Bus 1635	: V=1.0968454, theta=-29.234156 -> V=1.09387, theta=-22.45404
% INFO    : Bus 1636	: V=1.0968454, theta=-29.234156 -> V=1.09387, theta=-22.45404
% INFO    : Bus 1637	: V=1.0815507, theta=-28.2281 -> V=1.07991, theta=-22.5428
% INFO    : Bus 1638	: V=1.0967382, theta=-27.108938 -> V=1.09623, theta=-21.49015
% INFO    : Bus 1639	: V=1.0946211, theta=-17.690737 -> V=1.094, theta=-12.12912
% INFO    : Bus 1640	: V=1.0561919, theta=-38.531876 -> V=1.05523, theta=-31.60739
% INFO    : Bus 1641	: V=1.0964112, theta=-38.80121 -> V=1.09475, theta=-30.30342
% INFO    : Bus 1642	: V=1.1188887, theta=-28.340476 -> V=1.11889, theta=-22.30063
% INFO    : Bus 1643	: V=1.0982226, theta=-42.85149 -> V=1.08405, theta=-34.27558
% INFO    : Bus 1644	: V=1.0833136, theta=-30.396682 -> V=1.08038, theta=-23.55671
% INFO    : Bus 1645	: V=1.102647, theta=-27.311807 -> V=1.10357, theta=-19.69607
% INFO    : Bus 1646	: V=1.1041995, theta=-35.542428 -> V=1.10444, theta=-28.18126
% INFO    : Bus 1647	: V=1.1195176, theta=-29.05973 -> V=1.11952, theta=-21.08199
% INFO    : Bus 1648	: V=1.1195176, theta=-29.05973 -> V=1.11952, theta=-21.08199
% INFO    : Bus 1649	: V=1.12, theta=-28.205326 -> V=1.12, theta=-22.16548
% INFO    : Bus 1650	: V=1.0939178, theta=-28.027062 -> V=1.0927, theta=-21.57307
% INFO    : Bus 1651	: V=1.1111095, theta=-26.311189 -> V=1.11137, theta=-17.63642
% INFO    : Bus 1652	: V=1.0692907, theta=-43.098711 -> V=1.05882, theta=-34.80011
% INFO    : Bus 1653	: V=1.0957566, theta=-36.119335 -> V=1.09604, theta=-28.74927
% INFO    : Bus 1654	: V=1.0889359, theta=-38.502283 -> V=1.08529, theta=-30.23814
% INFO    : Bus 1655	: V=1.1056429, theta=-34.995758 -> V=1.10587, theta=-27.64497
% INFO    : Bus 1656	: V=1.0931834, theta=-36.301984 -> V=1.09563, theta=-29.17046
% INFO    : Bus 1657	: V=1.04923, theta=-39.742517 -> V=1.04679, theta=-32.46351
% INFO    : Bus 1658	: V=1.0950937, theta=-41.488939 -> V=1.0854, theta=-32.87635
% INFO    : Bus 1659	: V=1.1058025, theta=-38.384399 -> V=1.10024, theta=-30.12951
% INFO    : Bus 1660	: V=1.066145, theta=-21.15792 -> V=1.06374, theta=-15.21504
% INFO    : Bus 1661	: V=1.059022, theta=-42.221008 -> V=1.05171, theta=-34.14678
% INFO    : Bus 1662	: V=1.0797417, theta=-39.830742 -> V=1.07622, theta=-31.40335
% INFO    : Bus 1663	: V=1.076242, theta=-43.038904 -> V=1.06479, theta=-34.67181
% INFO    : Bus 1664	: V=1.1193937, theta=-36.785122 -> V=1.12, theta=-28.17599
% INFO    : Bus 1665	: V=1.1193937, theta=-36.785122 -> V=1.12, theta=-28.17599
% INFO    : Bus 1666	: V=1.0655247, theta=-40.94524 -> V=1.05951, theta=-32.9006
% INFO    : Bus 1667	: V=1.0609771, theta=-41.155743 -> V=1.05564, theta=-33.22906
% INFO    : Bus 1668	: V=1.0883016, theta=-30.141157 -> V=1.08507, theta=-23.25664
% INFO    : Bus 1669	: V=1.1058985, theta=-37.193175 -> V=1.10226, theta=-28.97788
% INFO    : Bus 1670	: V=1.1058985, theta=-37.193175 -> V=1.10226, theta=-28.97788
% INFO    : Bus 1671	: V=1.1143587, theta=-29.621966 -> V=1.11349, theta=-22.21519
% INFO    : Bus 1672	: V=1.1094977, theta=-28.537752 -> V=1.10777, theta=-21.68411
% INFO    : Bus 1673	: V=1.0974667, theta=-36.199632 -> V=1.10029, theta=-29.04856
% INFO    : Bus 1674	: V=1.1040448, theta=-35.625044 -> V=1.10429, theta=-28.2623
% INFO    : Bus 1675	: V=1.0714723, theta=-36.382566 -> V=1.07158, theta=-29.38751
% INFO    : Bus 1676	: V=1.0726018, theta=-45.088855 -> V=1.05906, theta=-36.55297
% INFO    : Bus 1677	: V=1.0928603, theta=-35.853308 -> V=1.09322, theta=-28.46697
% INFO    : Bus 1678	: V=1.0821499, theta=-36.414714 -> V=1.08278, theta=-29.09754
% INFO    : Bus 1679	: V=1.0218166, theta=-48.370875 -> V=1.00793, theta=-39.9124
% INFO    : Bus 1680	: V=1.0959337, theta=-42.378631 -> V=1.0817, theta=-33.75326
% INFO    : Bus 1681	: V=1.095921, theta=-42.38171 -> V=1.08168, theta=-33.75642
% INFO    : Bus 1682	: V=1.0680593, theta=-35.224606 -> V=1.06675, theta=-28.31267
% INFO    : Bus 1683	: V=1.0654337, theta=-36.097563 -> V=1.06459, theta=-29.15983
% INFO    : Bus 1684	: V=1.0654449, theta=-36.100488 -> V=1.0646, theta=-29.16262
% INFO    : Bus 1685	: V=1.0688734, theta=-36.490001 -> V=1.06923, theta=-29.02113
% INFO    : Bus 1686	: V=1.1064659, theta=-39.24687 -> V=1.09833, theta=-30.88772
% INFO    : Bus 1687	: V=1.0889342, theta=-39.505776 -> V=1.08143, theta=-31.13345
% INFO    : Bus 1688	: V=1.0674118, theta=-43.802046 -> V=1.05661, theta=-35.23093
% INFO    : Bus 1689	: V=1.0865639, theta=-39.619889 -> V=1.07905, theta=-31.24914
% INFO    : Bus 1690	: V=0.99116574, theta=-34.819875 -> V=0.98785, theta=-29.2437
% INFO    : Bus 1691	: V=1.0691869, theta=-38.777742 -> V=1.06827, theta=-31.15734
% INFO    : Bus 1692	: V=1.118827, theta=-28.368804 -> V=1.11883, theta=-22.32896
% INFO    : Bus 1693	: V=1.1123509, theta=-37.880635 -> V=1.11072, theta=-29.26404
% INFO    : Bus 1694	: V=1.1082879, theta=-29.608024 -> V=1.10603, theta=-22.34395
% INFO    : Bus 1695	: V=1.1082879, theta=-29.608024 -> V=1.10603, theta=-22.34395
% INFO    : Bus 1696	: V=1.1012318, theta=-39.714724 -> V=1.09305, theta=-31.36254
% INFO    : Bus 1697	: V=1.1019485, theta=-39.668703 -> V=1.09378, theta=-31.31583
% INFO    : Bus 1698	: V=1.063755, theta=-37.321166 -> V=1.06408, theta=-29.84843
% INFO    : Bus 1699	: V=0.97704062, theta=-36.072927 -> V=0.9738, theta=-30.4371
% INFO    : Bus 1700	: V=1.0832453, theta=-38.314049 -> V=1.0797, theta=-30.18678
% INFO    : Bus 1701	: V=1.0876149, theta=-42.80447 -> V=1.07397, theta=-34.19883
% INFO    : Bus 1702	: V=1.0877002, theta=-39.561396 -> V=1.08019, theta=-31.18984
% INFO    : Bus 1703	: V=1.0713504, theta=-40.197585 -> V=1.06762, theta=-31.83357
% INFO    : Bus 1704	: V=1.1047156, theta=-31.567458 -> V=1.10484, theta=-24.84115
% INFO    : Bus 1705	: V=1.0419921, theta=-37.605561 -> V=1.04216, theta=-30.27173
% INFO    : Bus 1706	: V=1.0896404, theta=-34.735697 -> V=1.09007, theta=-27.27432
% INFO    : Bus 1707	: V=1.0861868, theta=-35.720021 -> V=1.08542, theta=-28.04418
% INFO    : Bus 1708	: V=1.0843647, theta=-35.873658 -> V=1.0836, theta=-28.19804
% INFO    : Bus 1709	: V=1.0882731, theta=-34.885165 -> V=1.08869, theta=-27.42311
% INFO    : Bus 1710	: V=1.0956761, theta=-29.925214 -> V=1.09462, theta=-23.5441
% INFO    : Bus 1711	: V=1.0927048, theta=-29.458064 -> V=1.0912, theta=-22.71508
% INFO    : Bus 1712	: V=1.1168221, theta=-19.889429 -> V=1.11009, theta=-13.33523
% INFO    : Bus 1713	: V=1.1168221, theta=-19.889429 -> V=1.11009, theta=-13.33523
% INFO    : Bus 1714	: V=1.1051347, theta=-27.054152 -> V=1.10701, theta=-21.28207
% INFO    : Bus 1715	: V=1.1088196, theta=-27.619661 -> V=1.10862, theta=-21.72355
% INFO    : Bus 1716	: V=1.0811497, theta=-36.026614 -> V=1.08218, theta=-28.68239
% INFO    : Bus 1717	: V=1.112427, theta=-29.473919 -> V=1.11164, theta=-22.15652
% INFO    : Bus 1718	: V=1.1124257, theta=-29.474174 -> V=1.11164, theta=-22.15677
% INFO    : Bus 1719	: V=1.0505302, theta=-39.637146 -> V=1.04868, theta=-31.78162
% INFO    : Bus 1720	: V=1.1057688, theta=-39.332526 -> V=1.09757, theta=-30.97181
% INFO    : Bus 1721	: V=1.0715412, theta=-28.966187 -> V=1.06989, theta=-23.28309
% INFO    : Bus 1722	: V=1.089006, theta=-27.567999 -> V=1.0881, theta=-21.98748
% INFO    : Bus 1723	: V=1.1165741, theta=-29.320643 -> V=1.11656, theta=-21.42305
% INFO    : Bus 1724	: V=1.0888388, theta=-36.341525 -> V=1.08919, theta=-28.95869
% INFO    : Bus 1725	: V=1.1183968, theta=-19.379514 -> V=1.1059, theta=-12.39507
% INFO    : Bus 1726	: V=1.001831, theta=-33.690936 -> V=0.9978, theta=-27.83369
% INFO    : Bus 1727	: V=1.0047094, theta=-33.466241 -> V=1.00051, theta=-27.57129
% INFO    : Bus 1728	: V=1.0406388, theta=-39.848876 -> V=1.03964, theta=-32.9283
% INFO    : Bus 1729	: V=1.112904, theta=-15.081822 -> V=1.11308, theta=-10.72999
% INFO    : Bus 1730	: V=1.0962904, theta=-30.103666 -> V=1.09505, theta=-23.33256
% INFO    : Bus 1731	: V=1.1173957, theta=-29.247213 -> V=1.11743, theta=-21.31549
% INFO    : Bus 1732	: V=1.1192189, theta=-29.097574 -> V=1.11922, theta=-21.11983
% INFO    : Bus 1733	: V=1.0703096, theta=-20.277823 -> V=1.06855, theta=-14.4591
% INFO    : Bus 1734	: V=1.1158679, theta=-29.397897 -> V=1.11521, theta=-21.70412
% INFO    : Bus 1735	: V=1.0729985, theta=-19.920024 -> V=1.07146, theta=-14.14146
% INFO    : Bus 1736	: V=1.0228465, theta=-33.055719 -> V=1.01968, theta=-27.57008
% INFO    : Bus 1737	: V=1.0667768, theta=-21.106495 -> V=1.06437, theta=-15.16338
% INFO    : Bus 1738	: V=1.11923, theta=-26.599731 -> V=1.11346, theta=-19.85585
% INFO    : Bus 1739	: V=1.0764134, theta=-36.372416 -> V=1.0771, theta=-28.98197
% INFO    : Bus 1740	: V=1.1029117, theta=-28.997188 -> V=1.09852, theta=-22.21362
% INFO    : Bus 1741	: V=1.1160107, theta=-19.497341 -> V=1.10349, theta=-12.51552
% INFO    : Bus 1742	: V=1.0933711, theta=-29.804593 -> V=1.09016, theta=-22.91806
% INFO    : Bus 1743	: V=1.093365, theta=-29.804971 -> V=1.09015, theta=-22.91855
% INFO    : Bus 1744	: V=1.0882073, theta=-36.677465 -> V=1.0881, theta=-29.27545
% INFO    : Bus 1745	: V=1.0594505, theta=-9.3356878 -> V=1.0337, theta=-7.89002
% INFO    : Bus 1746	: V=1.0516662, theta=-38.561368 -> V=1.05061, theta=-30.81496
% INFO    : Bus 1747	: V=1.1018345, theta=-27.08612 -> V=1.1039, theta=-21.23858
% INFO    : Bus 1748	: V=1.1004391, theta=-28.008005 -> V=1.1005, theta=-22.00406
% INFO    : Bus 1749	: V=1.0432747, theta=-31.887897 -> V=1.04392, theta=-24.86017
% INFO    : Bus 1750	: V=1.0971017, theta=-33.644308 -> V=1.09743, theta=-26.27501
% INFO    : Bus 1751	: V=1.0645583, theta=-30.025974 -> V=1.0647, theta=-23.21289
% INFO    : Bus 1752	: V=1.1079306, theta=-30.858406 -> V=1.10862, theta=-24.17716
% INFO    : Bus 1753	: V=1.0857761, theta=-18.163205 -> V=1.08601, theta=-13.44685
% INFO    : Bus 1754	: V=1.0533447, theta=-30.896734 -> V=1.05399, theta=-23.87022
% INFO    : Bus 1755	: V=1.0446444, theta=-31.767809 -> V=1.04529, theta=-24.74023
% INFO    : Bus 1756	: V=0.99818559, theta=-33.820492 -> V=0.99457, theta=-28.05767
% INFO    : Bus 1757	: V=1.0453133, theta=-46.926755 -> V=1.03183, theta=-38.43128
% INFO    : Bus 1758	: V=1.105806, theta=-37.175016 -> V=1.10212, theta=-28.95613
% INFO    : Bus 1759	: V=1.0961296, theta=-17.13741 -> V=1.09596, theta=-12.04245
% INFO    : Bus 1760	: V=1.1146402, theta=-19.893897 -> V=1.10859, theta=-13.36095
% INFO    : Bus 1761	: V=1.113448, theta=-26.763582 -> V=1.10822, theta=-20.05102
% INFO    : Bus 1762	: V=1.1183421, theta=-19.870769 -> V=1.112, theta=-13.30214
% INFO    : Bus 1763	: V=1.0560738, theta=-18.758322 -> V=1.03916, theta=-11.86797
% INFO    : Bus 1764	: V=1.0674351, theta=-18.56707 -> V=1.06998, theta=-9.68496
% INFO    : Bus 1765	: V=1.1190015, theta=-26.622785 -> V=1.11323, theta=-19.87914
% INFO    : Bus 1766	: V=0.99719482, theta=-34.021784 -> V=0.99332, theta=-28.23179
% INFO    : Bus 1767	: V=1.1157296, theta=-29.351815 -> V=1.11513, theta=-21.50666
% INFO    : Bus 1768	: V=1.0995953, theta=-33.535591 -> V=1.09992, theta=-26.16635
% INFO    : Bus 1769	: V=1.0994934, theta=-33.523663 -> V=1.09982, theta=-26.15443
% INFO    : Bus 1770	: V=1.0538341, theta=-30.874728 -> V=1.05448, theta=-23.84824
% INFO    : Bus 1771	: V=1.0535641, theta=-30.902563 -> V=1.05421, theta=-23.87604
% INFO    : Bus 1772	: V=1.0869769, theta=-18.032623 -> V=1.08708, theta=-13.23156
% INFO    : Bus 1773	: V=1.0511032, theta=-31.112392 -> V=1.05175, theta=-24.08562
% INFO    : Bus 1774	: V=1.0873451, theta=-35.73191 -> V=1.08658, theta=-28.05608
% INFO    : Bus 1775	: V=1.12, theta=-36.701191 -> V=1.11933, theta=-28.07151
% INFO    : Bus 1776	: V=1.1061515, theta=-26.861868 -> V=1.10667, theta=-18.63056
% INFO    : Bus 1777	: V=1.1061529, theta=-26.860966 -> V=1.10667, theta=-18.62906
% INFO    : Bus 1778	: V=1.1010339, theta=-33.201869 -> V=1.10138, theta=-25.92189
% INFO    : Bus 1779	: V=1.0518734, theta=-31.03022 -> V=1.05252, theta=-24.00354
% INFO    : Bus 1780	: V=1.096566, theta=-33.857461 -> V=1.09694, theta=-26.46453
% INFO    : Bus 1781	: V=1.0624451, theta=-30.257878 -> V=1.06272, theta=-23.36232
% INFO    : Bus 1782	: V=1.1026463, theta=-32.38536 -> V=1.10324, theta=-25.32272
% INFO    : Bus 1783	: V=1.1026328, theta=-32.380298 -> V=1.10324, theta=-25.31885
% INFO    : Bus 1784	: V=1.0990207, theta=-33.635424 -> V=1.09934, theta=-26.259
% INFO    : Bus 1785	: V=1.053939, theta=-30.889031 -> V=1.05458, theta=-23.86253
% INFO    : Bus 1786	: V=1.087645, theta=-35.681231 -> V=1.08688, theta=-28.00533
% INFO    : Bus 1787	: V=1.1040525, theta=-15.90198 -> V=1.10462, theta=-11.6749
% INFO    : Bus 1788	: V=1.0718802, theta=-40.238538 -> V=1.06824, theta=-31.84689
% INFO    : Bus 1789	: V=1.0942773, theta=-34.301097 -> V=1.09427, theta=-26.81806
% INFO    : Bus 1790	: V=1.0942805, theta=-34.304161 -> V=1.09427, theta=-26.82074
% INFO    : Bus 1791	: V=1.0873194, theta=-35.731511 -> V=1.08656, theta=-28.05568
% INFO    : Bus 1792	: V=1.0996572, theta=-33.571164 -> V=1.09998, theta=-26.20191
% INFO    : Bus 1793	: V=0.99315649, theta=-34.024604 -> V=0.98998, theta=-28.37552
% INFO    : Bus 1794	: V=0.99633054, theta=-33.738966 -> V=0.99316, theta=-28.07916
% INFO    : Bus 1795	: V=1.0870134, theta=-36.56942 -> V=1.08735, theta=-29.1891
% INFO    : Bus 1796	: V=0.99652752, theta=-33.711061 -> V=0.99337, theta=-28.06001
% INFO    : Bus 1797	: V=1.0864645, theta=-30.246065 -> V=1.08323, theta=-23.36215
% INFO    : Bus 1798	: V=1.086463, theta=-30.246332 -> V=1.08323, theta=-23.36242
% INFO    : Bus 1799	: V=1.0847396, theta=-29.95526 -> V=1.08322, theta=-23.2135
% INFO    : Bus 1800	: V=1.1005525, theta=-27.210484 -> V=1.10262, theta=-21.3625
% INFO    : Bus 1801	: V=1.0937315, theta=-17.368925 -> V=1.0936, theta=-12.33507
% INFO    : Bus 1802	: V=1.0550573, theta=-11.304714 -> V=1.0355, theta=-9.26581
% INFO    : Bus 1803	: V=1.0550558, theta=-11.304997 -> V=1.0355, theta=-9.2661
% INFO    : Bus 1804	: V=1.0626947, theta=-42.905449 -> V=1.0535, theta=-34.703
% INFO    : Bus 1805	: V=1.0654506, theta=-21.220468 -> V=1.06304, theta=-15.27787
% INFO    : Bus 1806	: V=1.0227215, theta=-33.019903 -> V=1.01956, theta=-27.53407
% INFO    : Bus 1807	: V=1.1094119, theta=-26.282055 -> V=1.10944, theta=-17.66988
% INFO    : Bus 1808	: V=1.1154269, theta=-29.45834 -> V=1.11477, theta=-21.76463
% INFO    : Bus 1809	: V=1.0982246, theta=-22.38383 -> V=1.0926, theta=-15.88781
% INFO    : Bus 1810	: V=1.0991175, theta=-28.67665 -> V=1.09654, theta=-21.95758
% INFO    : Bus 1811	: V=1.0991175, theta=-28.67665 -> V=1.09654, theta=-21.95758
% INFO    : Bus 1812	: V=1.1051302, theta=-29.048188 -> V=1.10091, theta=-22.18164
% INFO    : Bus 1813	: V=1.1051301, theta=-29.048209 -> V=1.10091, theta=-22.18166
% INFO    : Bus 1814	: V=1.0757425, theta=-36.2264 -> V=1.07606, theta=-28.75431
% INFO    : Bus 1815	: V=1.075738, theta=-36.227679 -> V=1.07605, theta=-28.75558
% INFO    : Bus 1816	: V=1.0910448, theta=-29.162451 -> V=1.0894, theta=-22.54764
% INFO    : Bus 1817	: V=1.0954013, theta=-29.76631 -> V=1.09459, theta=-23.47491
% INFO    : Bus 1818	: V=1.0912397, theta=-29.264126 -> V=1.08951, theta=-22.62199
% INFO    : Bus 1819	: V=1.0909066, theta=-29.378482 -> V=1.08927, theta=-22.70314
% INFO    : Bus 1820	: V=1.0736305, theta=-36.456694 -> V=1.07395, theta=-28.98446
% INFO    : Bus 1821	: V=1.1044172, theta=-41.514778 -> V=1.09207, theta=-32.87833
% INFO    : Bus 1822	: V=1.1128968, theta=-36.728345 -> V=1.10908, theta=-28.49436
% INFO    : Bus 1823	: V=1.1092734, theta=-37.230731 -> V=1.1052, theta=-29.01347
% INFO    : Bus 1824	: V=1.0872723, theta=-36.150594 -> V=1.0878, theta=-28.80941
% INFO    : Bus 1825	: V=1.0230712, theta=-32.317865 -> V=1.01848, theta=-26.26214
% INFO    : Bus 1826	: V=1.083772, theta=-39.80183 -> V=1.07769, theta=-31.40737
% INFO    : Bus 1827	: V=1.1053466, theta=-39.19473 -> V=1.09768, theta=-30.85995
% INFO    : Bus 1828	: V=1.1049244, theta=-37.578732 -> V=1.10099, theta=-29.3553
% INFO    : Bus 1829	: V=1.1062927, theta=-26.74267 -> V=1.10653, theta=-18.34655
% INFO    : Bus 1830	: V=1.115598, theta=-29.416957 -> V=1.11492, theta=-21.73092
% INFO    : Bus 1831	: V=1.0924402, theta=-43.650226 -> V=1.0786, theta=-35.08517
% INFO    : Bus 1832	: V=1.1138693, theta=-29.447386 -> V=1.11212, theta=-22.02749
% INFO    : Bus 1833	: V=1.0419318, theta=-36.543132 -> V=1.04191, theta=-29.40196
% INFO    : Bus 1834	: V=1.0950975, theta=-42.45157 -> V=1.08085, theta=-33.82811
% INFO    : Bus 1835	: V=1.0588878, theta=-44.968579 -> V=1.0472, theta=-36.4195
% INFO    : Bus 1836	: V=1.0652379, theta=-40.290178 -> V=1.06153, theta=-32.44187
% INFO    : Bus 1837	: V=1.0773518, theta=-40.506632 -> V=1.07216, theta=-32.42982
% INFO    : Bus 1838	: V=1.1159627, theta=-29.390081 -> V=1.11552, theta=-21.63032
% INFO    : Bus 1839	: V=1.1192153, theta=-25.250021 -> V=1.11948, theta=-16.42044
% INFO    : Bus 1840	: V=1.12, theta=-24.610841 -> V=1.12, theta=-15.66867
% INFO    : Bus 1841	: V=1.0397547, theta=-40.037517 -> V=1.03841, theta=-33.06029
% INFO    : Bus 1842	: V=1.068962, theta=-32.740725 -> V=1.06755, theta=-26.02617
% INFO    : Bus 1843	: V=1.0339856, theta=-30.826238 -> V=1.03135, theta=-25.30303
% INFO    : Bus 1844	: V=1.089176, theta=-27.556129 -> V=1.08827, theta=-21.97559
% INFO    : Bus 1845	: V=1.1064391, theta=-41.339279 -> V=1.09412, theta=-32.69896
% INFO    : Bus 1846	: V=1.1078043, theta=-42.046719 -> V=1.09381, theta=-33.45099
% INFO    : Bus 1847	: V=1.0856598, theta=-35.716783 -> V=1.08688, theta=-28.39907
% INFO    : Bus 1848	: V=1.0887704, theta=-41.04921 -> V=1.07883, theta=-32.58445
% INFO    : Bus 1849	: V=1.0887655, theta=-40.853594 -> V=1.07939, theta=-32.43233
% INFO    : Bus 1850	: V=1.0534908, theta=-46.392039 -> V=1.04049, theta=-37.8817
% INFO    : Bus 1851	: V=1.0974721, theta=-36.199714 -> V=1.10029, theta=-29.04865
% INFO    : Bus 1852	: V=1.097103, theta=-36.046847 -> V=1.09737, theta=-28.67877
% INFO    : Bus 1853	: V=1.0828584, theta=-36.38818 -> V=1.08418, theta=-29.15232
% INFO    : Bus 1854	: V=1.102063, theta=-35.706052 -> V=1.10228, theta=-28.34228
% INFO    : Bus 1855	: V=1.1000522, theta=-27.687168 -> V=1.09485, theta=-21.06193
% INFO    : Bus 1856	: V=1.0651641, theta=-35.811448 -> V=1.06577, theta=-28.70641
% INFO    : Bus 1857	: V=1.1112824, theta=-36.892715 -> V=1.10746, theta=-28.65982
% INFO    : Bus 1858	: V=1.0167494, theta=-48.88895 -> V=1.00277, theta=-40.44455
% INFO    : Bus 1859	: V=1.0929182, theta=-42.532167 -> V=1.07906, theta=-33.91568
% INFO    : Bus 1860	: V=1.0580965, theta=-37.658857 -> V=1.05723, theta=-29.9438
% INFO    : Bus 1861	: V=1.0667322, theta=-39.319314 -> V=1.06543, theta=-31.56085
% INFO    : Bus 1862	: V=1.0544557, theta=-37.979724 -> V=1.05356, theta=-30.25709
% INFO    : Bus 1863	: V=1.1123432, theta=-19.239634 -> V=1.10756, theta=-13.05072
% INFO    : Bus 1864	: V=1.0840356, theta=-44.228252 -> V=1.07027, theta=-35.67531
% INFO    : Bus 1865	: V=1.1051336, theta=-29.047776 -> V=1.10091, theta=-22.18122
% INFO    : Bus 1866	: V=1.1051318, theta=-29.048318 -> V=1.10091, theta=-22.18177
% INFO    : Bus 1867	: V=1.0302212, theta=-40.669065 -> V=1.02927, theta=-33.74439
% INFO    : Bus 1868	: V=1.0768439, theta=-26.707925 -> V=1.07473, theta=-21.47538
% INFO    : Bus 1869	: V=1.0351109, theta=-31.834839 -> V=1.03224, theta=-26.35
% INFO    : Bus 1870	: V=1.0396357, theta=-39.968151 -> V=1.03864, theta=-33.04779
% INFO    : Bus 1871	: V=1.0721551, theta=-28.878206 -> V=1.0705, theta=-23.19485
% INFO    : Bus 1872	: V=1.103244, theta=-6.7151251 -> V=1.0885, theta=-4.30703
% INFO    : Bus 1873	: V=1.0794847, theta=-27.927105 -> V=1.07757, theta=-22.45058
% INFO    : Bus 1874	: V=1.0723046, theta=-38.316435 -> V=1.07171, theta=-30.74688
% INFO    : Bus 1875	: V=1.0223711, theta=-32.824016 -> V=1.01922, theta=-27.32439
% INFO    : Bus 1876	: V=1.0076033, theta=-33.554723 -> V=1.00442, theta=-28.00346
% INFO    : Bus 1877	: V=1.0270257, theta=-32.59124 -> V=1.02388, theta=-27.10288
% INFO    : Bus 1878	: V=1.0027572, theta=-33.80531 -> V=0.99949, theta=-28.2225
% INFO    : Bus 1879	: V=0.98672124, theta=-35.215788 -> V=0.98339, theta=-29.64227
% INFO    : Bus 1880	: V=1.086159, theta=-25.827532 -> V=1.08407, theta=-20.59163
% INFO    : Bus 1881	: V=1.101191, theta=-25.851288 -> V=1.09908, theta=-20.48708
% INFO    : Bus 1882	: V=1.12, theta=-19.283439 -> V=1.10753, theta=-12.29684
% INFO    : Bus 1883	: V=1.12, theta=-26.561693 -> V=1.11423, theta=-19.81742
% INFO    : Bus 1884	: V=1.0967625, theta=-29.881197 -> V=1.09571, theta=-23.49999
% INFO    : Bus 1885	: V=1.092994, theta=-29.437987 -> V=1.09149, theta=-22.69495
% INFO    : Bus 1886	: V=1.1180174, theta=-29.16828 -> V=1.11802, theta=-21.19054
% INFO    : Bus 1887	: V=1.1195513, theta=-29.060572 -> V=1.11955, theta=-21.08283
% INFO    : Bus 1888	: V=1.1040456, theta=-20.353763 -> V=1.09853, theta=-13.91563
% INFO    : Bus 1889	: V=1.1168936, theta=-29.286189 -> V=1.11606, theta=-21.81965
% INFO    : Bus 1890	: V=1.1168935, theta=-29.286214 -> V=1.11606, theta=-21.81968
% INFO    : Bus 1891	: V=1.1049757, theta=-27.012226 -> V=1.10702, theta=-21.23966
% INFO    : Bus 1892	: V=1.1049665, theta=-27.013118 -> V=1.10701, theta=-21.24029
% INFO    : Bus 1893	: V=1.1012086, theta=-35.795692 -> V=1.10146, theta=-28.43117
% INFO    : Bus 1894	: V=1.0868604, theta=-36.601498 -> V=1.08719, theta=-29.22212
% INFO    : Bus 1895	: V=1.0577623, theta=-38.457989 -> V=1.05667, theta=-31.51509
% INFO    : Bus 1896	: V=1.1148036, theta=-29.586076 -> V=1.11393, theta=-22.17924
% INFO    : Bus 1897	: V=1.1107307, theta=-28.663724 -> V=1.10943, theta=-21.71208
% INFO    : Bus 1898	: V=1.1175602, theta=-29.281877 -> V=1.11688, theta=-21.78065
% INFO    : Bus 1899	: V=1.1175602, theta=-29.281877 -> V=1.11688, theta=-21.78065
% INFO    : Bus 1900	: V=1.0593576, theta=-38.332899 -> V=1.05827, theta=-31.39043
% INFO    : Bus 1901	: V=1.1000075, theta=-35.705993 -> V=1.10018, theta=-28.34034
% INFO    : Bus 1902	: V=1.0673459, theta=-37.784198 -> V=1.06605, theta=-30.80157
% INFO    : Bus 1903	: V=1.0634987, theta=-37.953259 -> V=1.06253, theta=-31.02925
% INFO    : Bus 1904	: V=1.099172, theta=-42.354016 -> V=1.08435, theta=-33.72207
% INFO    : Bus 1905	: V=0.98762519, theta=-39.576165 -> V=0.97331, theta=-30.88517
% INFO    : Bus 1906	: V=1.0931525, theta=-35.837787 -> V=1.09352, theta=-28.45142
% INFO    : Bus 1907	: V=1.0931809, theta=-35.834266 -> V=1.09354, theta=-28.44794
% INFO    : Bus 1908	: V=1.0543301, theta=-30.849821 -> V=1.05497, theta=-23.82336
% INFO    : Bus 1909	: V=1.1002886, theta=-33.492708 -> V=1.10062, theta=-26.1235
% INFO    : Bus 1910	: V=1.1050391, theta=-37.679388 -> V=1.101, theta=-29.46244
% INFO    : Bus 1911	: V=1.0727667, theta=-36.484274 -> V=1.07266, theta=-28.90488
% INFO    : Bus 1912	: V=1.0837566, theta=-43.062171 -> V=1.06979, theta=-34.46081
% INFO    : Bus 1913	: V=1.0887431, theta=-41.994021 -> V=1.07885, theta=-33.39039
% INFO    : Bus 1914	: V=1.0626231, theta=-39.296913 -> V=1.0606, theta=-31.67292
% INFO    : Bus 1915	: V=1.0626191, theta=-39.297599 -> V=1.0606, theta=-31.67361
% INFO    : Bus 1916	: V=1.1118535, theta=-26.192619 -> V=1.1121, theta=-17.46511
% INFO    : Bus 1917	: V=1.078709, theta=-36.427348 -> V=1.07965, theta=-29.38297
% INFO    : Bus 1918	: V=1.0972414, theta=-36.029866 -> V=1.09751, theta=-28.6618
% INFO    : Bus 1919	: V=1.1002968, theta=-33.492383 -> V=1.10062, theta=-26.12317
% INFO    : Bus 1920	: V=1.0543434, theta=-30.849346 -> V=1.05499, theta=-23.82289
% INFO    : Bus 1921	: V=1.0922111, theta=-42.495247 -> V=1.07878, theta=-33.88291
% INFO    : Bus 1922	: V=1.0922043, theta=-42.497549 -> V=1.07877, theta=-33.88531
% INFO    : Bus 1923	: V=1.0929794, theta=-36.325888 -> V=1.09326, theta=-28.95467
% INFO    : Bus 1924	: V=1.1004328, theta=-35.734115 -> V=1.10062, theta=-28.36912
% INFO    : Bus 1925	: V=1.096988, theta=-35.011499 -> V=1.09844, theta=-27.73004
% INFO    : Bus 1926	: V=1.0850534, theta=-36.27189 -> V=1.08568, theta=-28.95488
% INFO    : Bus 1927	: V=1.0584065, theta=-38.461919 -> V=1.05731, theta=-31.51809
% INFO    : Bus 1928	: V=1.0913502, theta=-35.987527 -> V=1.09172, theta=-28.60106
% INFO    : Bus 1929	: V=1.0933433, theta=-36.10342 -> V=1.09365, theta=-28.72605
% INFO    : Bus 1930	: V=1.0867549, theta=-28.641424 -> V=1.08575, theta=-22.09815
% INFO    : Bus 1931	: V=1.0950332, theta=-28.423223 -> V=1.09405, theta=-22.12708
% INFO    : Bus 1932	: V=1.0831707, theta=-26.828711 -> V=1.08127, theta=-21.44473
% INFO    : Bus 1933	: V=1.0925968, theta=-35.606572 -> V=1.09436, theta=-28.36367
% INFO    : Bus 1934	: V=1.1030902, theta=-29.143821 -> V=1.10195, theta=-22.21729
% INFO    : Bus 1935	: V=0.99378865, theta=-34.264259 -> V=0.9901, theta=-28.54131
% INFO    : Bus 1936	: V=1.0963482, theta=-27.188259 -> V=1.09619, theta=-21.53931
% INFO    : Bus 1937	: V=1.0791969, theta=-28.392248 -> V=1.07756, theta=-22.70742
% INFO    : Bus 1938	: V=1.1135374, theta=-27.603249 -> V=1.11094, theta=-20.99819
% INFO    : Bus 1939	: V=1.0926726, theta=-41.458595 -> V=1.08167, theta=-32.92551
% INFO    : Bus 1940	: V=1.0598151, theta=-37.45022 -> V=1.06014, theta=-29.97741
% INFO    : Bus 1941	: V=1.0589374, theta=-27.945644 -> V=1.05678, theta=-22.71794
% INFO    : Bus 1942	: V=1.1061162, theta=-26.844278 -> V=1.10655, theta=-18.56111
% INFO    : Bus 1943	: V=1.091903, theta=-20.731752 -> V=1.08719, theta=-14.42649
% INFO    : Bus 1944	: V=1.0535544, theta=-45.624727 -> V=1.04138, theta=-37.08927
% INFO    : Bus 1945	: V=1.0609076, theta=-45.988084 -> V=1.04769, theta=-37.46976
% INFO    : Bus 1946	: V=1.0332342, theta=-40.198408 -> V=1.03229, theta=-33.27289
% INFO    : Bus 1947	: V=1.0684211, theta=-28.193321 -> V=1.06706, theta=-22.70787
% INFO    : Bus 1948	: V=1.0684435, theta=-28.19299 -> V=1.06708, theta=-22.70729
% INFO    : Bus 1949	: V=1.1093864, theta=-28.713948 -> V=1.10226, theta=-21.78042
% INFO    : Bus 1950	: V=1.0803583, theta=-39.29003 -> V=1.07663, theta=-30.99341
% INFO    : Bus 1951	: V=1.0736728, theta=-40.024709 -> V=1.06986, theta=-31.68906
% INFO    : Bus 1952	: V=1.0852861, theta=-38.560877 -> V=1.08236, theta=-30.52165
% INFO    : Bus 1953	: V=1.082336, theta=-38.746205 -> V=1.07956, theta=-30.73602
% INFO    : Bus 1954	: V=1.110806, theta=-29.692308 -> V=1.11002, theta=-22.37521
% INFO    : Bus 1955	: V=1.1151484, theta=-28.872989 -> V=1.11493, theta=-22.74913
% INFO    : Bus 1956	: V=1.115164, theta=-28.873712 -> V=1.11495, theta=-22.74949
% INFO    : Bus 1957	: V=1.115792, theta=-29.492843 -> V=1.11492, theta=-22.08587
% INFO    : Bus 1958	: V=1.115792, theta=-29.492843 -> V=1.11492, theta=-22.08587
% INFO    : Bus 1959	: V=1.085947, theta=-36.106893 -> V=1.08642, theta=-28.71911
% INFO    : Bus 1960	: V=1.095224, theta=-42.431476 -> V=1.08098, theta=-33.80748
% INFO    : Bus 1961	: V=1.1179144, theta=-29.190995 -> V=1.11791, theta=-21.21325
% INFO    : Bus 1962	: V=1.0899256, theta=-40.044088 -> V=1.08338, theta=-31.84181
% INFO    : Bus 1963	: V=1.0996071, theta=-29.619342 -> V=1.0964, theta=-22.67029
% INFO    : Bus 1964	: V=1.1041411, theta=-21.22377 -> V=1.09829, theta=-14.7108
% INFO    : Bus 1965	: V=1.0899195, theta=-38.100108 -> V=1.0867, theta=-30.0049
% INFO    : Bus 1966	: V=1.100111, theta=-28.479771 -> V=1.09916, theta=-22.10458
% INFO    : Bus 1967	: V=1.1143463, theta=-29.424283 -> V=1.1136, theta=-22.0714
% INFO    : Bus 1968	: V=1.0831555, theta=-36.869865 -> V=1.08144, theta=-29.06777
% INFO    : Bus 1969	: V=1.0746498, theta=-36.398529 -> V=1.0752, theta=-28.97812
% INFO    : Bus 1970	: V=1.066866, theta=-39.189702 -> V=1.06519, theta=-31.68206
% INFO    : Bus 1971	: V=1.0706408, theta=-32.241269 -> V=1.06873, theta=-25.32932
% INFO    : Bus 1972	: V=1.1152972, theta=-27.52716 -> V=1.1127, theta=-20.92173
% INFO    : Bus 1973	: V=1.0982972, theta=-29.723766 -> V=1.09508, theta=-22.77532
% INFO    : Bus 1974	: V=1.0396997, theta=-37.718469 -> V=1.03988, theta=-30.39587
% INFO    : Bus 1975	: V=1.0623315, theta=-39.946041 -> V=1.05937, theta=-32.218
% INFO    : Bus 1976	: V=1.033558, theta=-37.499791 -> V=1.03363, theta=-30.28814
% INFO    : Bus 1977	: V=1.0972368, theta=-28.574283 -> V=1.09655, theta=-22.44252
% INFO    : Bus 1978	: V=1.044272, theta=-31.0153 -> V=1.04162, theta=-25.53238
% INFO    : Bus 1979	: V=1.0687352, theta=-29.835021 -> V=1.06856, theta=-23.07815
% INFO    : Bus 1980	: V=1.0822634, theta=-28.818251 -> V=1.08166, theta=-22.20787
% INFO    : Bus 1981	: V=1.1053143, theta=-29.726354 -> V=1.10409, theta=-22.53744
% INFO    : Bus 1982	: V=1.1053143, theta=-29.726354 -> V=1.10409, theta=-22.53744
% INFO    : Bus 1983	: V=1.0752804, theta=-40.426916 -> V=1.06849, theta=-32.2254
% INFO    : Bus 1984	: V=1.1094358, theta=-26.422844 -> V=1.10943, theta=-17.86864
% INFO    : Bus 1985	: V=1.1045859, theta=-38.896581 -> V=1.09804, theta=-30.61575
% INFO    : Bus 1986	: V=1.0830126, theta=-36.416502 -> V=1.08487, theta=-29.24271
% INFO    : Bus 1987	: V=1.1186645, theta=-29.199769 -> V=1.1178, theta=-21.79236
% INFO    : Bus 1988	: V=1.1171771, theta=-28.550643 -> V=1.11649, theta=-21.40461
% INFO    : Bus 1989	: V=1.0498957, theta=-46.521025 -> V=1.03711, theta=-38.01231
% INFO    : Bus 1990	: V=1.0973699, theta=-26.699241 -> V=1.09612, theta=-21.20255
% INFO    : Bus 1991	: V=1.0511512, theta=-46.482759 -> V=1.03828, theta=-37.9737
% INFO    : Bus 1992	: V=1.092667, theta=-42.642437 -> V=1.07949, theta=-34.13707
% INFO    : Bus 1993	: V=1.0758039, theta=-21.092965 -> V=1.07235, theta=-14.98854
% INFO    : Bus 1994	: V=1.0725179, theta=-28.454595 -> V=1.07059, theta=-22.97992
% INFO    : Bus 1995	: V=1.0924373, theta=-42.213371 -> V=1.08022, theta=-33.59866
% INFO    : Bus 1996	: V=1.0626196, theta=-37.670443 -> V=1.06208, theta=-30.01231
% INFO    : Bus 1997	: V=1.0950235, theta=-42.436418 -> V=1.08077, theta=-33.81256
% INFO    : Bus 1998	: V=1.0183069, theta=-48.748922 -> V=1.00435, theta=-40.3007
% INFO    : Bus 1999	: V=1.0759753, theta=-38.033067 -> V=1.07518, theta=-30.58325
% INFO    : Bus 2000	: V=1.0850062, theta=-27.469377 -> V=1.08265, theta=-22.0651
% INFO    : Bus 2001	: V=1.1182398, theta=-15.00683 -> V=1.11796, theta=-10.43798
% INFO    : Bus 2002	: V=1.0541484, theta=-39.180278 -> V=1.05219, theta=-32.01778
% INFO    : Bus 2003	: V=1.1180395, theta=-24.260172 -> V=1.11774, theta=-15.37108
% INFO    : Bus 2004	: V=1.1140095, theta=-24.475874 -> V=1.11371, theta=-15.5869
% INFO    : Bus 2005	: V=1.117861, theta=-24.280826 -> V=1.11757, theta=-15.39174
% INFO    : Bus 2006	: V=1.1145326, theta=-24.440124 -> V=1.11424, theta=-15.55113
% INFO    : Bus 2007	: V=1.1180188, theta=-24.273845 -> V=1.11772, theta=-15.38476
% INFO    : Bus 2008	: V=1.1101311, theta=-24.686494 -> V=1.10983, theta=-15.79763
% INFO    : Bus 2009	: V=1.118113, theta=-24.275323 -> V=1.11782, theta=-15.38624
% INFO    : Bus 2010	: V=1.1185839, theta=-24.232217 -> V=1.11829, theta=-15.34311
% INFO    : Bus 2011	: V=1.1185629, theta=-24.233711 -> V=1.11827, theta=-15.34461
% INFO    : Bus 2012	: V=1.0914573, theta=-42.601423 -> V=1.07775, theta=-33.98873
% INFO    : Bus 2013	: V=1.0582744, theta=-29.804105 -> V=1.05595, theta=-24.3243
% INFO    : Bus 2014	: V=1.1181652, theta=-29.240709 -> V=1.11739, theta=-21.78757
% INFO    : Bus 2015	: V=1.0465899, theta=-39.058227 -> V=1.04566, theta=-32.13072
% INFO    : Bus 2016	: V=1.1194077, theta=-19.324124 -> V=1.10693, theta=-12.33844
% INFO    : Bus 2017	: V=1.1168255, theta=-19.889451 -> V=1.1101, theta=-13.33525
% INFO    : Bus 2018	: V=1.0946113, theta=-36.160777 -> V=1.0949, theta=-28.78852
% INFO    : Bus 2019	: V=1.0946113, theta=-36.160777 -> V=1.0949, theta=-28.78852
% INFO    : Bus 2020	: V=1.1103925, theta=-37.563427 -> V=1.11014, theta=-28.9941
% INFO    : Bus 2021	: V=1.1085293, theta=-26.880258 -> V=1.11052, theta=-21.16444
% INFO    : Bus 2022	: V=1.1152381, theta=-27.276436 -> V=1.11493, theta=-21.46316
% INFO    : Bus 2023	: V=1.1150937, theta=-16.711997 -> V=1.11334, theta=-11.50293
% INFO    : Bus 2024	: V=1.0967969, theta=-42.991882 -> V=1.08259, theta=-34.41948
% INFO    : Bus 2025	: V=1.1111814, theta=-28.5614 -> V=1.10323, theta=-21.60721
% INFO    : Bus 2026	: V=1.1111832, theta=-28.560699 -> V=1.10323, theta=-21.6065
% INFO    : Bus 2027	: V=1.1192044, theta=-29.097261 -> V=1.1192, theta=-21.11952
% INFO    : Bus 2028	: V=1.119092, theta=-29.094278 -> V=1.11909, theta=-21.11654
% INFO    : Bus 2029	: V=1.0783497, theta=-33.074339 -> V=1.07602, theta=-26.21248
% INFO    : Bus 2030	: V=1.1082347, theta=-26.581675 -> V=1.10838, theta=-18.11897
% INFO    : Bus 2031	: V=1.1093183, theta=-26.40353 -> V=1.10931, theta=-17.84906
% INFO    : Bus 2032	: V=1.0453116, theta=-39.621425 -> V=1.04398, theta=-32.64319
% INFO    : Bus 2033	: V=1.1073388, theta=-27.953381 -> V=1.10654, theta=-22.13032
% INFO    : Bus 2034	: V=1.0911204, theta=-26.430777 -> V=1.09019, theta=-21.02524
% INFO    : Bus 2035	: V=1.1080272, theta=-26.634448 -> V=1.10685, theta=-21.03858
% INFO    : Bus 2036	: V=1.1051375, theta=-28.039189 -> V=1.1048, theta=-22.10048
% INFO    : Bus 2037	: V=1.1051386, theta=-28.038316 -> V=1.1048, theta=-22.09961
% INFO    : Bus 2038	: V=1.0587405, theta=-39.905834 -> V=1.05629, theta=-32.31306
% INFO    : Bus 2039	: V=1.104253, theta=-28.15869 -> V=1.10391, theta=-22.22006
% INFO    : Bus 2040	: V=1.1071592, theta=-27.03189 -> V=1.10915, theta=-21.31553
% INFO    : Bus 2041	: V=1.1023944, theta=-27.084874 -> V=1.10445, theta=-21.25627
% INFO    : Bus 2042	: V=1.099507, theta=-28.060306 -> V=1.09956, theta=-22.05636
% INFO    : Bus 2043	: V=1.0655869, theta=-8.9084572 -> V=1.03819, theta=-7.62774
% INFO    : Bus 2044	: V=1.0966375, theta=-27.156783 -> V=1.09648, theta=-21.50782
% INFO    : Bus 2045	: V=1.0794389, theta=-28.364209 -> V=1.0778, theta=-22.6793
% INFO    : Bus 2046	: V=1.0743642, theta=-36.147845 -> V=1.07472, theta=-28.67937
% INFO    : Bus 2047	: V=1.056933, theta=-35.26097 -> V=1.05675, theta=-28.19919
% INFO    : Bus 2048	: V=1.0805304, theta=-37.804057 -> V=1.07785, theta=-29.88317
% INFO    : Bus 2049	: V=1.0503034, theta=-46.403023 -> V=1.03763, theta=-37.8908
% INFO    : Bus 2050	: V=1.0902925, theta=-26.365988 -> V=1.08916, theta=-20.98391
% INFO    : Bus 2051	: V=1.0966446, theta=-26.655796 -> V=1.09511, theta=-21.20457
% INFO    : Bus 2052	: V=1.0730171, theta=-28.866197 -> V=1.07136, theta=-23.18273
% INFO    : Bus 2053	: V=1.0974091, theta=-28.19867 -> V=1.09747, theta=-22.19471
% INFO    : Bus 2054	: V=1.069574, theta=-32.644164 -> V=1.06817, theta=-25.92937
% INFO    : Bus 2055	: V=1.1008542, theta=-28.108714 -> V=1.10076, theta=-22.12834
% INFO    : Bus 2056	: V=1.1052019, theta=-27.04792 -> V=1.10708, theta=-21.27586
% INFO    : Bus 2057	: V=1.0728825, theta=-28.881294 -> V=1.07123, theta=-23.19788
% INFO    : Bus 2058	: V=1.0987435, theta=-26.698563 -> V=1.09892, theta=-21.13369
% INFO    : Bus 2059	: V=1.1098325, theta=-28.506265 -> V=1.10811, theta=-21.65253
% INFO    : Bus 2060	: V=1.1148036, theta=-29.586076 -> V=1.11393, theta=-22.17924
% INFO    : Bus 2061	: V=1.0965925, theta=-29.598048 -> V=1.09578, theta=-23.3064
% INFO    : Bus 2062	: V=1.0865719, theta=-39.620131 -> V=1.07905, theta=-31.24938
% INFO    : Bus 2063	: V=1.1095188, theta=-26.425295 -> V=1.10951, theta=-17.87109
% INFO    : Bus 2064	: V=1.102843, theta=-28.99517 -> V=1.09845, theta=-22.2116
% INFO    : Bus 2065	: V=1.0231656, theta=-32.995612 -> V=1.02, theta=-27.50963
% INFO    : Bus 2066	: V=1.0538057, theta=-30.89018 -> V=1.05445, theta=-23.86367
% INFO    : Bus 2067	: V=1.0965659, theta=-33.85746 -> V=1.09694, theta=-26.46453
% INFO    : Bus 2068	: V=1.0914531, theta=-29.111242 -> V=1.08981, theta=-22.49628
% INFO    : Bus 2069	: V=1.0742325, theta=-36.167782 -> V=1.07459, theta=-28.69912
% INFO    : Bus 2070	: V=1.0907491, theta=-27.43281 -> V=1.08985, theta=-21.85207
% INFO    : Bus 2071	: V=1.091327, theta=-40.613149 -> V=1.08198, theta=-32.18777
% INFO    : Bus 2072	: V=1.0647017, theta=-30.021811 -> V=1.06484, theta=-23.20872
% INFO    : Bus 2073	: V=1.0595053, theta=-38.337428 -> V=1.05841, theta=-31.39289
% INFO    : Bus 2074	: V=1.0693262, theta=-29.787474 -> V=1.06915, theta=-23.03058
% INFO    : Bus 2075	: V=1.0625254, theta=-38.194921 -> V=1.06122, theta=-31.21324
% INFO    : Bus 2076	: V=1.0910803, theta=-36.429193 -> V=1.09138, theta=-29.05588
% INFO    : Bus 2077	: V=1.0823122, theta=-28.819729 -> V=1.0817, theta=-22.20934
% INFO    : Bus 2078	: V=1.0939275, theta=-41.702449 -> V=1.0836, theta=-33.08944
% INFO    : Bus 2079	: V=1.0979086, theta=-26.503855 -> V=1.09637, theta=-21.05221
% INFO    : Bus 2080	: V=1.0945703, theta=-42.458279 -> V=1.08099, theta=-33.85155
% INFO    : Bus 2081	: V=1.0910803, theta=-36.429193 -> V=1.09138, theta=-29.05588
% INFO    : Bus 2082	: V=1.0998736, theta=-27.223257 -> V=1.10194, theta=-21.37522
% INFO    : Bus 2083	: V=1.1021681, theta=-7.0105384 -> V=1.08739, theta=-4.61
% INFO    : Bus 2084	: V=1.1005295, theta=-37.638537 -> V=1.09683, theta=-29.47535
% INFO    : Bus 2085	: V=1.0521037, theta=-39.101852 -> V=1.05075, theta=-31.31725
% INFO    : Bus 2086	: V=1.081969, theta=-42.543746 -> V=1.07183, theta=-33.94999
% INFO    : Bus 2087	: V=1.0527868, theta=-39.89278 -> V=1.0504, theta=-31.9623
% INFO    : Bus 2088	: V=1.0565621, theta=-10.907906 -> V=1.03765, theta=-8.79594
% INFO    : Bus 2089	: V=1.0565632, theta=-10.90699 -> V=1.03765, theta=-8.79494
% INFO    : Bus 2090	: V=1.1148349, theta=-27.517637 -> V=1.11224, theta=-20.91258
% INFO    : Bus 2091	: V=1.1148368, theta=-27.520119 -> V=1.11224, theta=-20.91468
% INFO    : Bus 2092	: V=1.0558364, theta=-11.148302 -> V=1.03653, theta=-9.07992
% INFO    : Bus 2093	: V=1.0718242, theta=-39.281628 -> V=1.06981, theta=-31.40535
% INFO    : Bus 2094	: V=1.093383, theta=-41.727271 -> V=1.08305, theta=-33.11473
% INFO    : Bus 2095	: V=1.0925263, theta=-35.972232 -> V=1.09463, theta=-28.76147
% INFO    : Bus 2096	: V=1.0838416, theta=-43.001123 -> V=1.0697, theta=-34.39665
% INFO    : Bus 2097	: V=1.104503, theta=-37.791858 -> V=1.10048, theta=-29.5745
% INFO    : Bus 2098	: V=1.1034234, theta=-37.797435 -> V=1.09945, theta=-29.57728
% INFO    : Bus 2099	: V=1.1048338, theta=-37.854815 -> V=1.10084, theta=-29.63655
% INFO    : Bus 2100	: V=1.1140733, theta=-25.890233 -> V=1.11432, theta=-17.11259
% INFO    : Bus 2101	: V=1.0602363, theta=-30.035915 -> V=1.05514, theta=-23.68307
% INFO    : Bus 2102	: V=1.0699804, theta=-40.46115 -> V=1.06554, theta=-32.50332
% INFO    : Bus 2103	: V=1.1187172, theta=-15.497159 -> V=1.11869, theta=-10.13749
% INFO    : Bus 2104	: V=1.0422163, theta=-39.569069 -> V=1.04122, theta=-32.64797
% INFO    : Bus 2105	: V=1.0664417, theta=-27.42384 -> V=1.06431, theta=-22.19405
% INFO    : Bus 2106	: V=1.0492321, theta=-39.846823 -> V=1.04679, theta=-32.52126
% INFO    : Bus 2107	: V=1.091692, theta=-34.438977 -> V=1.0921, theta=-27.00442
% INFO    : Bus 2108	: V=1.1135029, theta=-28.9222 -> V=1.11297, theta=-21.71701
% INFO    : Bus 2109	: V=1.1135029, theta=-28.9222 -> V=1.11297, theta=-21.71701
% INFO    : Bus 2110	: V=1.0930479, theta=-30.207183 -> V=1.09199, theta=-23.8266
% INFO    : Bus 2111	: V=1.0931901, theta=-29.442696 -> V=1.09169, theta=-22.69966
% INFO    : Bus 2112	: V=1.0909686, theta=-34.619817 -> V=1.09139, theta=-27.15853
% INFO    : Bus 2113	: V=1.0880787, theta=-35.621045 -> V=1.08732, theta=-27.94507
% INFO    : Bus 2114	: V=1.0974466, theta=-28.4963 -> V=1.09688, theta=-22.25996
% INFO    : Bus 2115	: V=1.0945532, theta=-42.458841 -> V=1.08097, theta=-33.85212
% INFO    : Bus 2116	: V=1.0743739, theta=-31.195488 -> V=1.07127, theta=-26.35527
% INFO    : Bus 2117	: V=1.0495572, theta=-33.397507 -> V=1.04351, theta=-29.38552
% INFO    : Bus 2118	: V=1.0801894, theta=-30.689634 -> V=1.07881, theta=-24.00435
% INFO    : Bus 2119	: V=1.0796589, theta=-30.027539 -> V=1.07828, theta=-23.37797
% INFO    : Bus 2120	: V=1.0606733, theta=-32.499487 -> V=1.05487, theta=-28.41074
% INFO    : Bus 2121	: V=1.0942323, theta=-34.649921 -> V=1.0941, theta=-28.62878
% INFO    : Bus 2122	: V=1.0942299, theta=-34.650985 -> V=1.0941, theta=-28.62985
% INFO    : Bus 2123	: V=1.0783845, theta=-30.232534 -> V=1.077, theta=-23.57763
% INFO    : Bus 2124	: V=1.0517927, theta=-32.708673 -> V=1.05012, theta=-27.25937
% INFO    : Bus 2125	: V=1.1097625, theta=-29.889535 -> V=1.10676, theta=-24.90695
% INFO    : Bus 2126	: V=1.0794411, theta=-30.350112 -> V=1.07806, theta=-23.69061
% INFO    : Bus 2127	: V=1.0647986, theta=-33.779579 -> V=1.06129, theta=-29.22225
% INFO    : Bus 2128	: V=1.0717595, theta=-31.423173 -> V=1.06641, theta=-27.2353
% INFO    : Bus 2129	: V=1.053541, theta=-32.681223 -> V=1.0528, theta=-27.07696
% INFO    : Bus 2130	: V=1.0012249, theta=-35.229145 -> V=1.00003, theta=-28.54562
% INFO    : Bus 2131	: V=1.0769666, theta=-30.621119 -> V=1.07558, theta=-23.95216
% INFO    : Bus 2132	: V=1.079675, theta=-30.187176 -> V=1.0783, theta=-23.53634
% INFO    : Bus 2133	: V=1.0914751, theta=-30.43366 -> V=1.09011, theta=-23.71334
% INFO    : Bus 2134	: V=1.0914839, theta=-30.431527 -> V=1.09012, theta=-23.7112
% INFO    : Bus 2135	: V=1.0805898, theta=-35.067566 -> V=1.07936, theta=-29.12479
% INFO    : Bus 2136	: V=1.0663118, theta=-32.449665 -> V=1.06314, theta=-27.69567
% INFO    : Bus 2137	: V=1.0043888, theta=-34.908049 -> V=1.0032, theta=-28.22379
% INFO    : Bus 2138	: V=1.0851476, theta=-30.893598 -> V=1.08233, theta=-25.99902
% INFO    : Bus 2139	: V=1.0851467, theta=-30.893007 -> V=1.08233, theta=-25.99846
% INFO    : Bus 2140	: V=1.0650571, theta=-31.795932 -> V=1.06296, theta=-25.20561
% INFO    : Bus 2141	: V=1.0654705, theta=-31.117382 -> V=1.06263, theta=-24.6232
% INFO    : Bus 2142	: V=1.0054501, theta=-34.856479 -> V=1.00426, theta=-28.1735
% INFO    : Bus 2143	: V=1.0763847, theta=-29.255469 -> V=1.07207, theta=-24.34129
% INFO    : Bus 2144	: V=1.0255272, theta=-36.218991 -> V=1.02217, theta=-31.3695
% INFO    : Bus 2145	: V=1.0272888, theta=-36.053926 -> V=1.02394, theta=-31.20336
% INFO    : Bus 2146	: V=0.99700205, theta=-35.440953 -> V=0.99581, theta=-28.75793
% INFO    : Bus 2147	: V=1.0746944, theta=-31.28335 -> V=1.07172, theta=-26.44333
% INFO    : Bus 2148	: V=1.0177513, theta=-39.174415 -> V=1.01598, theta=-33.12975
% INFO    : Bus 2149	: V=1.0387895, theta=-37.402454 -> V=1.03707, theta=-31.35222
% INFO    : Bus 2150	: V=1.0924218, theta=-32.915745 -> V=1.09042, theta=-27.50534
% INFO    : Bus 2151	: V=1.0815686, theta=-34.967992 -> V=1.08056, theta=-29.09189
% INFO    : Bus 2152	: V=1.0726745, theta=-32.030236 -> V=1.06809, theta=-27.68136
% INFO    : Bus 2153	: V=1.0179247, theta=-39.134735 -> V=1.01615, theta=-33.08991
% INFO    : Bus 2154	: V=1.0670149, theta=-31.398507 -> V=1.06469, theta=-24.8424
% INFO    : Bus 2155	: V=1.0821579, theta=-29.255468 -> V=1.07863, theta=-22.84917
% INFO    : Bus 2156	: V=1.0867079, theta=-35.278875 -> V=1.08652, theta=-29.34383
% INFO    : Bus 2157	: V=1.104475, theta=-33.669326 -> V=1.10478, theta=-27.66015
% INFO    : Bus 2158	: V=1.1044664, theta=-33.672382 -> V=1.10477, theta=-27.66322
% INFO    : Bus 2159	: V=1.0646335, theta=-34.249719 -> V=1.0618, theta=-29.59124
% INFO    : Bus 2160	: V=1.0606854, theta=-34.374865 -> V=1.0577, theta=-29.753
% INFO    : Bus 2161	: V=1.0638025, theta=-34.408544 -> V=1.06107, theta=-29.71883
% INFO    : Bus 2162	: V=1.0795504, theta=-30.072752 -> V=1.07816, theta=-23.432
% INFO    : Bus 2163	: V=1.0813042, theta=-29.949199 -> V=1.07992, theta=-23.30767
% INFO    : Bus 2164	: V=1.0822727, theta=-34.923395 -> V=1.08113, theta=-29.01272
% INFO    : Bus 2165	: V=1.0754483, theta=-30.970367 -> V=1.07207, theta=-26.19154
% INFO    : Bus 2166	: V=1.0757412, theta=-30.952781 -> V=1.07247, theta=-26.14162
% INFO    : Bus 2167	: V=1.0744861, theta=-31.295579 -> V=1.07147, theta=-26.43487
% INFO    : Bus 2168	: V=1.0724665, theta=-31.385875 -> V=1.06933, theta=-26.52295
% INFO    : Bus 2169	: V=1.0765106, theta=-31.398376 -> V=1.07392, theta=-26.50844
% INFO    : Bus 2170	: V=1.0671896, theta=-32.283697 -> V=1.06475, theta=-27.20967
% INFO    : Bus 2171	: V=1.0728105, theta=-31.274489 -> V=1.06968, theta=-26.43142
% INFO    : Bus 2172	: V=1.0749282, theta=-31.577937 -> V=1.07221, theta=-26.66774
% INFO    : Bus 2173	: V=1.0749317, theta=-31.575865 -> V=1.07221, theta=-26.66577
% INFO    : Bus 2174	: V=1.0714191, theta=-31.615498 -> V=1.06669, theta=-27.26799
% INFO    : Bus 2175	: V=1.0763911, theta=-31.32726 -> V=1.07609, theta=-24.43302
% INFO    : Bus 2176	: V=1.0504772, theta=-27.551283 -> V=1.04018, theta=-20.78087
% INFO    : Bus 2177	: V=1.0635337, theta=-30.559352 -> V=1.06007, theta=-24.99152
% INFO    : Bus 2178	: V=1.089722, theta=-35.470701 -> V=1.08975, theta=-29.45484
% INFO    : Bus 2179	: V=1.0729057, theta=-31.743246 -> V=1.07019, theta=-26.83636
% INFO    : Bus 2180	: V=1.0746822, theta=-31.601116 -> V=1.07196, theta=-26.69107
% INFO    : Bus 2181	: V=1.0700843, theta=-31.39875 -> V=1.068, theta=-24.80693
% INFO    : Bus 2182	: V=1.069875, theta=-31.399242 -> V=1.06779, theta=-24.80707
% INFO    : Bus 2183	: V=1.0580366, theta=-32.873423 -> V=1.0527, theta=-28.77991
% INFO    : Bus 2184	: V=1.0749065, theta=-31.109215 -> V=1.07165, theta=-26.30448
% INFO    : Bus 2185	: V=1.0760208, theta=-31.36278 -> V=1.07572, theta=-24.46856
% INFO    : Bus 2186	: V=1.0791264, theta=-31.068439 -> V=1.07883, theta=-24.17406
% INFO    : Bus 2187	: V=1.0863701, theta=-27.671256 -> V=1.08026, theta=-23.58974
% INFO    : Bus 2188	: V=1.0791674, theta=-31.068111 -> V=1.07887, theta=-24.17413
% INFO    : Bus 2189	: V=0.9965869, theta=-35.492999 -> V=0.99539, theta=-28.8101
% INFO    : Bus 2190	: V=1.0884445, theta=-34.223719 -> V=1.08683, theta=-28.1638
% INFO    : Bus 2191	: V=1.0579714, theta=-32.60015 -> V=1.0548, theta=-27.89426
% INFO    : Bus 2192	: V=1.0576964, theta=-26.783098 -> V=1.04732, theta=-19.99566
% INFO    : Bus 2193	: V=1.0618914, theta=-32.175582 -> V=1.06105, theta=-26.01949
% INFO    : Bus 2194	: V=1.0805446, theta=-30.41586 -> V=1.07916, theta=-23.74664
% INFO    : Bus 2195	: V=1.0812785, theta=-29.948339 -> V=1.07989, theta=-23.30727
% INFO    : Bus 2196	: V=1.0812849, theta=-29.948894 -> V=1.0799, theta=-23.30736
% INFO    : Bus 2197	: V=1.0660734, theta=-25.654896 -> V=1.05534, theta=-18.83866
% INFO    : Bus 2198	: V=1.075303, theta=-30.9541 -> V=1.07042, theta=-26.71222
% INFO    : Bus 2199	: V=1.090686, theta=-35.083534 -> V=1.09062, theta=-29.06459
% INFO    : Bus 2200	: V=1.0680723, theta=-31.075426 -> V=1.06552, theta=-24.55136
% INFO    : Bus 2201	: V=1.0399352, theta=-27.733433 -> V=1.02916, theta=-20.96237
% INFO    : Bus 2202	: V=1.0399357, theta=-27.733353 -> V=1.02917, theta=-20.96228
% INFO    : Bus 2203	: V=1.0277118, theta=-35.408175 -> V=1.0245, theta=-30.45131
% INFO    : Bus 2204	: V=1.0693579, theta=-30.879585 -> V=1.06803, theta=-24.22883
% INFO    : Bus 2205	: V=1.0447972, theta=-33.910118 -> V=1.04199, theta=-28.88601
% INFO    : Bus 2206	: V=1.0673967, theta=-32.281621 -> V=1.06484, theta=-27.26708
% INFO    : Bus 2207	: V=1.089797, theta=-35.694423 -> V=1.0899, theta=-29.68084
% INFO    : Bus 2208	: V=1.0763761, theta=-31.506245 -> V=1.07363, theta=-26.60038
% INFO    : Bus 2209	: V=1.0904517, theta=-35.599587 -> V=1.09056, theta=-29.58602
% INFO    : Bus 2210	: V=1.0662231, theta=-31.168153 -> V=1.0649, theta=-24.51632
% INFO    : Bus 2211	: V=1.0980459, theta=-34.305544 -> V=1.0983, theta=-28.30888
% INFO    : Bus 2212	: V=1.0671931, theta=-31.069213 -> V=1.06598, theta=-24.40188
% INFO    : Bus 2213	: V=1.1006936, theta=-34.070811 -> V=1.10096, theta=-28.06943
% INFO    : Bus 2214	: V=1.0986202, theta=-34.248972 -> V=1.09888, theta=-28.25075
% INFO    : Bus 2215	: V=1.0634864, theta=-27.159044 -> V=1.05387, theta=-20.38781
% INFO    : Bus 2216	: V=1.0439112, theta=-33.852768 -> V=1.03739, theta=-29.97744
% INFO    : Bus 2217	: V=1.0606393, theta=-27.111935 -> V=1.05077, theta=-20.33642
% INFO    : Bus 2218	: V=1.0424111, theta=-33.896166 -> V=1.03567, theta=-30.08983
% INFO    : Bus 2219	: V=1.0593847, theta=-33.73265 -> V=1.05636, theta=-29.02694
% INFO    : Bus 2220	: V=1.0799596, theta=-30.024147 -> V=1.07858, theta=-23.37798
% INFO    : Bus 2221	: V=1.0899167, theta=-32.914643 -> V=1.08895, theta=-27.73928
% INFO    : Bus 2222	: V=1.0669254, theta=-30.88383 -> V=1.06394, theta=-24.98409
% INFO    : Bus 2223	: V=1.0866996, theta=-33.032497 -> V=1.08561, theta=-27.88144
% INFO    : Bus 2224	: V=1.0964065, theta=-34.448255 -> V=1.09662, theta=-28.46057
% INFO    : Bus 2225	: V=1.0740657, theta=-29.401277 -> V=1.06911, theta=-25.12257
% INFO    : Bus 2226	: V=1.0811326, theta=-27.168068 -> V=1.07674, theta=-20.74103
% INFO    : Bus 2227	: V=1.0691492, theta=-31.235672 -> V=1.06679, theta=-24.86497
% INFO    : Bus 2228	: V=1.0575573, theta=-32.613939 -> V=1.0542, theta=-27.94941
% INFO    : Bus 2229	: V=1.1033263, theta=-31.290572 -> V=1.10038, theta=-26.16205
% INFO    : Bus 2230	: V=1.1034579, theta=-31.188158 -> V=1.10054, theta=-26.07916
% INFO    : Bus 2231	: V=1.0547583, theta=-33.133546 -> V=1.05229, theta=-27.46293
% INFO    : Bus 2232	: V=1.0648589, theta=-30.677641 -> V=1.0617, theta=-24.70298
% INFO    : Bus 2233	: V=1.0751529, theta=-31.064638 -> V=1.07179, theta=-26.27395
% INFO    : Bus 2234	: V=1.0884515, theta=-28.497512 -> V=1.0842, theta=-22.00263
% INFO    : Bus 2235	: V=1.0595057, theta=-32.774893 -> V=1.05418, theta=-28.68044
% INFO    : Bus 2236	: V=1.0544587, theta=-33.081483 -> V=1.0523, theta=-27.11263
% INFO    : Bus 2237	: V=1.0580106, theta=-26.939873 -> V=1.04779, theta=-20.15752
% INFO    : Bus 2238	: V=1.0679414, theta=-34.509251 -> V=1.06594, theta=-29.59381
% INFO    : Bus 2239	: V=1.0874014, theta=-34.189364 -> V=1.08587, theta=-28.16786
% INFO    : Bus 2240	: V=1.0746945, theta=-33.263083 -> V=1.07301, theta=-28.23439
% INFO    : Bus 2241	: V=1.0584868, theta=-32.951633 -> V=1.05567, theta=-27.73415
% INFO    : Bus 2242	: V=1.0604598, theta=-33.481782 -> V=1.05684, theta=-29.02775
% INFO    : Bus 2243	: V=1.0730392, theta=-31.458444 -> V=1.0725, theta=-24.64377
% INFO    : Bus 2244	: V=1.0746072, theta=-27.421257 -> V=1.0659, theta=-20.66171
% INFO    : Bus 2245	: V=1.0449185, theta=-33.881501 -> V=1.03846, theta=-29.97386
% INFO    : Bus 2246	: V=1.0644658, theta=-32.680116 -> V=1.0605, theta=-28.30836
% INFO    : Bus 2247	: V=1.0539239, theta=-27.286068 -> V=1.04366, theta=-20.51046
% INFO    : Bus 2248	: V=1.0759998, theta=-31.963659 -> V=1.0746, theta=-25.24713
% INFO    : Bus 2249	: V=1.0694207, theta=-30.941786 -> V=1.06595, theta=-27.13307
% INFO    : Bus 2250	: V=1.0498447, theta=-32.979596 -> V=1.04804, theta=-27.96286
% INFO    : Bus 2251	: V=1.0620049, theta=-33.553046 -> V=1.05899, theta=-28.84634
% INFO    : Bus 2252	: V=1.0760765, theta=-30.391234 -> V=1.07469, theta=-23.74256
% INFO    : Bus 2253	: V=1.0586894, theta=-26.592444 -> V=1.04815, theta=-19.79896
% INFO    : Bus 2254	: V=1.0869371, theta=-34.355389 -> V=1.08573, theta=-28.42022
% INFO    : Bus 2255	: V=1.0785379, theta=-31.363764 -> V=1.07577, theta=-26.46133
% INFO    : Bus 2256	: V=1.0666727, theta=-32.127208 -> V=1.06378, theta=-27.2206
% INFO    : Bus 2257	: V=1.0776655, theta=-30.657967 -> V=1.07306, theta=-26.41028
% INFO    : Bus 2258	: V=1.0776737, theta=-30.653896 -> V=1.07307, theta=-26.40607
% INFO    : Bus 2259	: V=1.0750501, theta=-31.07414 -> V=1.07169, theta=-26.28351
% INFO    : Bus 2260	: V=1.0792814, theta=-30.713013 -> V=1.07423, theta=-26.47125
% INFO    : Bus 2261	: V=1.0792614, theta=-30.713015 -> V=1.07421, theta=-26.47131
% INFO    : Bus 2262	: V=1.0713533, theta=-31.038545 -> V=1.06735, theta=-27.03737
% INFO    : Bus 2263	: V=1.0725586, theta=-31.351897 -> V=1.06939, theta=-26.50246
% INFO    : Bus 2264	: V=1.0727667, theta=-31.179949 -> V=1.06771, theta=-26.94243
% INFO    : Bus 2265	: V=1.1194155, theta=-28.276448 -> V=1.11621, theta=-23.43268
% INFO    : Bus 2266	: V=1.0784653, theta=-30.767475 -> V=1.07341, theta=-26.52628
% INFO    : Bus 2267	: V=1.062497, theta=-32.277659 -> V=1.0582, theta=-27.83348
% INFO    : Bus 2268	: V=1.0823122, theta=-34.749459 -> V=1.0809, theta=-28.77899
% INFO    : Bus 2269	: V=1.0854822, theta=-30.995283 -> V=1.0841, theta=-24.27635
% INFO    : Bus 2270	: V=1.0737138, theta=-31.094359 -> V=1.06867, theta=-26.85605
% INFO    : Bus 2271	: V=1.0739468, theta=-31.105672 -> V=1.06888, theta=-26.8675
% INFO    : Bus 2272	: V=1.0752672, theta=-30.965791 -> V=1.07023, theta=-26.7263
% INFO    : Bus 2273	: V=1.0610213, theta=-26.37461 -> V=1.05051, theta=-19.57681
% INFO    : Bus 2274	: V=1.0610149, theta=-26.373456 -> V=1.05051, theta=-19.57563
% INFO    : Bus 2275	: V=1.0694361, theta=-31.762327 -> V=1.06654, theta=-26.83634
% INFO    : Bus 2276	: V=1.0614799, theta=-31.84055 -> V=1.05798, theta=-27.23735
% INFO    : Bus 2277	: V=1.0811702, theta=-35.568646 -> V=1.08081, theta=-29.66555
% INFO    : Bus 2278	: V=1.0845922, theta=-27.149336 -> V=1.07661, theta=-20.3939
% INFO    : Bus 2279	: V=1.0583881, theta=-34.126273 -> V=1.05509, theta=-29.58792
% INFO    : Bus 2280	: V=1.0583864, theta=-34.125369 -> V=1.05509, theta=-29.58714
% INFO    : Bus 2281	: V=1.0567257, theta=-33.025469 -> V=1.05397, theta=-27.65672
% INFO    : Bus 2282	: V=1.0720912, theta=-31.474992 -> V=1.06885, theta=-26.6827
% INFO    : Bus 2283	: V=1.065437, theta=-32.263455 -> V=1.06259, theta=-27.34225
% INFO    : Bus 2284	: V=1.0643771, theta=-34.035698 -> V=1.06121, theta=-29.42797
% INFO    : Bus 2285	: V=1.0854051, theta=-34.614745 -> V=1.08378, theta=-28.5559
% INFO    : Bus 2286	: V=1.0742814, theta=-31.262396 -> V=1.07118, theta=-26.4225
% INFO    : Bus 2287	: V=1.0693383, theta=-31.832696 -> V=1.0664, theta=-26.94476
% INFO    : Bus 2288	: V=1.0596726, theta=-32.123655 -> V=1.05725, theta=-25.57477
% INFO    : Bus 2289	: V=1.0583909, theta=-27.165592 -> V=1.04823, theta=-20.38743
% INFO    : Bus 2290	: V=1.0690469, theta=-33.021092 -> V=1.06483, theta=-28.56589
% INFO    : Bus 2291	: V=1.0277447, theta=-33.85765 -> V=1.02647, theta=-27.19197
% INFO    : Bus 2292	: V=1.0517506, theta=-32.082366 -> V=1.04884, theta=-26.35255
% INFO    : Bus 2293	: V=1.0678125, theta=-32.024595 -> V=1.06504, theta=-27.06679
% INFO    : Bus 2294	: V=1.0745322, theta=-29.864587 -> V=1.07113, theta=-24.40506
% INFO    : Bus 2295	: V=1.0626258, theta=-31.55889 -> V=1.06147, theta=-24.87729
% INFO    : Bus 2296	: V=1.0754887, theta=-30.983927 -> V=1.07214, theta=-26.20005
% INFO    : Bus 2297	: V=1.0756422, theta=-30.962345 -> V=1.07237, theta=-26.15124
% INFO    : Bus 2298	: V=1.0662106, theta=-34.60495 -> V=1.0641, theta=-29.72301
% INFO    : Bus 2299	: V=1.0723048, theta=-31.793244 -> V=1.0696, theta=-26.88837
% INFO    : Bus 2300	: V=1.0920917, theta=-30.37021 -> V=1.08915, theta=-25.49896
% INFO    : Bus 2301	: V=1.0409103, theta=-34.04671 -> V=1.03416, theta=-30.24232
% INFO    : Bus 2302	: V=1.0812628, theta=-29.950179 -> V=1.07987, theta=-23.30865
% INFO    : Bus 2303	: V=1.0664022, theta=-31.58629 -> V=1.06421, theta=-25.01046
% INFO    : Bus 2304	: V=1.0870729, theta=-30.749777 -> V=1.08421, theta=-25.86343
% INFO    : Bus 2305	: V=1.0284373, theta=-33.693198 -> V=1.02717, theta=-27.02717
% INFO    : Bus 2306	: V=1.0768729, theta=-30.539843 -> V=1.07549, theta=-23.8756
% INFO    : Bus 2307	: V=1.0762497, theta=-31.419568 -> V=1.07366, theta=-26.52974
% INFO    : Bus 2308	: V=1.0485497, theta=-32.620247 -> V=1.04601, theta=-27.00575
% INFO    : Bus 2309	: V=1.075332, theta=-31.339382 -> V=1.07495, theta=-24.4912
% INFO    : Bus 2310	: V=1.0606667, theta=-26.926839 -> V=1.05055, theta=-20.14432
% INFO    : Bus 2311	: V=1.0774809, theta=-30.262793 -> V=1.07609, theta=-23.61381
% INFO    : Bus 2312	: V=1.0380537, theta=-37.467218 -> V=1.03634, theta=-31.41721
% INFO    : Bus 2313	: V=1.039391, theta=-37.292635 -> V=1.03768, theta=-31.24205
% INFO    : Bus 2314	: V=1.0858371, theta=-34.619954 -> V=1.08421, theta=-28.56111
% INFO    : Bus 2315	: V=1.0880813, theta=-35.200249 -> V=1.08795, theta=-29.17924
% INFO    : Bus 2316	: V=1.0290783, theta=-33.510288 -> V=1.02781, theta=-26.84387
% INFO    : Bus 2317	: V=1.0763471, theta=-35.477332 -> V=1.07562, theta=-29.6217
% INFO    : Bus 2318	: V=1.0892599, theta=-34.843139 -> V=1.08916, theta=-28.89896
% INFO    : Bus 2319	: V=1.0304296, theta=-38.141812 -> V=1.02869, theta=-32.09381
% INFO    : Bus 2320	: V=1.0207365, theta=-35.856756 -> V=1.0175, theta=-30.90263
% INFO    : Bus 2321	: V=1.0841969, theta=-35.069976 -> V=1.0838, theta=-29.16996
% INFO    : Bus 2322	: V=1.0822632, theta=-34.4275 -> V=1.08129, theta=-28.71935
% INFO    : Bus 2323	: V=1.0808472, theta=-34.968375 -> V=1.07997, theta=-29.12682
% INFO    : Bus 2324	: V=1.0718074, theta=-31.529234 -> V=1.0712, theta=-24.73594
% INFO    : Bus 2325	: V=1.0760246, theta=-31.362847 -> V=1.07572, theta=-24.46863
% INFO    : Bus 2326	: V=1.0644052, theta=-32.395798 -> V=1.06162, theta=-27.45311
% INFO    : Bus 2327	: V=1.06762, theta=-32.122395 -> V=1.06495, theta=-27.12275
% INFO    : Bus 2328	: V=1.0359467, theta=-35.096288 -> V=1.03264, theta=-30.23965
% INFO    : Bus 2329	: V=1.079157, theta=-35.134404 -> V=1.07832, theta=-29.28922
% INFO    : Bus 2330	: V=1.0694516, theta=-31.77017 -> V=1.06657, theta=-26.85145
% INFO    : Bus 2331	: V=1.0658079, theta=-30.718951 -> V=1.05945, theta=-26.97705
% INFO    : Bus 2332	: V=1.0747609, theta=-31.593112 -> V=1.07204, theta=-26.68306
% INFO    : Bus 2333	: V=1.091551, theta=-22.517637 -> V=1.07986, theta=-15.61739
% INFO    : Bus 2334	: V=1.0552913, theta=-33.116107 -> V=1.05267, theta=-27.6255
% INFO    : Bus 2335	: V=1.0641083, theta=-33.037799 -> V=1.06163, theta=-28.18147
% INFO    : Bus 2336	: V=1.0745781, theta=-29.915079 -> V=1.07126, theta=-24.38902
% INFO    : Bus 2337	: V=1.0889328, theta=-30.626306 -> V=1.08756, theta=-23.90646
% INFO    : Bus 2338	: V=1.0583228, theta=-32.911792 -> V=1.05543, theta=-27.66444
% INFO    : Bus 2339	: V=1.0700813, theta=-31.398646 -> V=1.068, theta=-24.80682
% INFO    : Bus 2340	: V=1.0701039, theta=-31.396656 -> V=1.06802, theta=-24.80448
% INFO    : Bus 2341	: V=1.0753497, theta=-31.559337 -> V=1.07262, theta=-26.65061
% INFO    : Bus 2342	: V=1.0665995, theta=-31.653852 -> V=1.06446, theta=-25.07041
% INFO    : Bus 2343	: V=1.0672554, theta=-31.573076 -> V=1.06512, theta=-24.99056
% INFO    : Bus 2344	: V=1.0605578, theta=-32.110542 -> V=1.05819, theta=-25.55649
% INFO    : Bus 2345	: V=1.0593761, theta=-31.932342 -> V=1.05677, theta=-25.40895
% INFO    : Bus 2346	: V=1.0705361, theta=-27.651853 -> V=1.06179, theta=-20.89603
% INFO    : Bus 2347	: V=1.0656839, theta=-31.701924 -> V=1.06354, theta=-25.11867
% INFO    : Bus 2348	: V=1.0198084, theta=-34.069725 -> V=1.01877, theta=-27.36709
% INFO    : Bus 2349	: V=1.0636052, theta=-31.893292 -> V=1.06151, theta=-25.30335
% INFO    : Bus 2350	: V=1.0772393, theta=-35.686239 -> V=1.07674, theta=-29.80853
% INFO    : Bus 2351	: V=1.0954645, theta=-34.962188 -> V=1.09565, theta=-28.9503
% INFO    : Bus 2352	: V=1.0670838, theta=-30.222895 -> V=1.06346, theta=-24.88577
% INFO    : Bus 2353	: V=1.1042369, theta=-29.650834 -> V=1.1011, theta=-24.79906
% INFO    : Bus 2354	: V=1.1008499, theta=-29.695343 -> V=1.0978, theta=-24.8387
% INFO    : Bus 2355	: V=1.1100473, theta=-30.405814 -> V=1.10683, theta=-25.38894
% INFO    : Bus 2356	: V=1.0692879, theta=-32.101777 -> V=1.06667, theta=-27.13542
% INFO    : Bus 2357	: V=1.0916163, theta=-29.174648 -> V=1.08849, theta=-22.71156
% INFO    : Bus 2358	: V=1.0916018, theta=-29.174942 -> V=1.08847, theta=-22.71197
% INFO    : Bus 2359	: V=1.0628662, theta=-32.26635 -> V=1.0616, theta=-25.76386
% INFO    : Bus 2360	: V=1.0805571, theta=-29.463386 -> V=1.07714, theta=-23.04538
% INFO    : Bus 2361	: V=1.0834723, theta=-29.106835 -> V=1.07988, theta=-22.70696
% INFO    : Bus 2362	: V=1.083454, theta=-29.108701 -> V=1.07987, theta=-22.70921
% INFO    : Bus 2363	: V=1.0821686, theta=-29.515995 -> V=1.07886, theta=-23.08566
% INFO    : Bus 2364	: V=1.0648545, theta=-32.408644 -> V=1.06215, theta=-27.43203
% INFO    : Bus 2365	: V=1.0720275, theta=-31.400049 -> V=1.06668, theta=-27.21194
% INFO    : Bus 2366	: V=1.0811816, theta=-35.567389 -> V=1.08082, theta=-29.66429
% INFO    : Bus 2367	: V=1.0648735, theta=-32.406542 -> V=1.06217, theta=-27.42992
% INFO    : Bus 2368	: V=1.0794752, theta=-30.054477 -> V=1.07809, theta=-23.4058
% INFO    : Bus 2369	: V=1.0795552, theta=-30.033595 -> V=1.07817, theta=-23.38404
% INFO    : Bus 2370	: V=1.0716062, theta=-31.465081 -> V=1.06846, theta=-26.60262
% INFO    : Bus 2371	: V=1.0734793, theta=-31.384206 -> V=1.07046, theta=-26.524
% INFO    : Bus 2372	: V=1.0901753, theta=-29.261172 -> V=1.08704, theta=-22.79859
% INFO    : Bus 2373	: V=1.0901634, theta=-29.263099 -> V=1.08703, theta=-22.80052
% INFO    : Bus 2374	: V=1.0178542, theta=-39.165348 -> V=1.01608, theta=-33.12065
% INFO    : Bus 2375	: V=1.0640798, theta=-34.319506 -> V=1.06128, theta=-29.65071
% INFO    : Bus 2376	: V=1.0425808, theta=-27.572248 -> V=1.03185, theta=-20.79803
% INFO    : Bus 2377	: V=1.1199873, theta=-28.177197 -> V=1.11678, theta=-23.33994
% INFO    : Bus 2378	: V=1.12, theta=-28.175349 -> V=1.11679, theta=-23.33816
% INFO    : Bus 2379	: V=1.0535756, theta=-32.447533 -> V=1.05275, theta=-25.7224
% INFO    : Bus 2380	: V=1.0964598, theta=-33.305123 -> V=1.09487, theta=-27.24283
% INFO    : Bus 2381	: V=1.0964544, theta=-33.305306 -> V=1.09486, theta=-27.24291
% INFO    : Bus 2382	: V=1.0939913, theta=-33.633139 -> V=1.09239, theta=-27.57163
% INFO    : Bus 2383	: V=1.0968483, theta=-30.102203 -> V=1.09587, theta=-22.56341
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 10	: Pg=400.0, Qg=120.0 -> Pg=400.0, Qg=75.701
% INFO    : Gen at bus 10	: Vg=1.0 -> Vg=1.09588
% INFO    : Gen at bus 16	: Pg=720.0, Qg=160.532 -> Pg=720.0, Qg=140.602
% INFO    : Gen at bus 16	: Vg=1.0 -> Vg=1.07425
% INFO    : Gen at bus 17	: Pg=1080.0, Qg=212.82 -> Pg=1080.0, Qg=301.559
% INFO    : Gen at bus 17	: Vg=1.0 -> Vg=1.07853
% INFO    : Gen at bus 18	: Pg=2520.0, Qg=160.59 -> Pg=1907.729, Qg=-140.0
% INFO    : Gen at bus 18	: Vg=1.0 -> Vg=1.00031
% INFO    : Gen at bus 29	: Pg=70.0, Qg=240.0 -> Pg=70.0, Qg=239.993
% INFO    : Gen at bus 29	: Vg=1.0 -> Vg=1.07948
% INFO    : Gen at bus 30	: Pg=70.0, Qg=129.949 -> Pg=70.0, Qg=21.3
% INFO    : Gen at bus 30	: Vg=1.0 -> Vg=1.07939
% INFO    : Gen at bus 31	: Pg=1000.0, Qg=0.0 -> Pg=1000.0, Qg=0.0
% INFO    : Gen at bus 31	: Vg=1.0 -> Vg=1.00963
% INFO    : Gen at bus 41	: Pg=200.0, Qg=0.0 -> Pg=200.0, Qg=0.0
% INFO    : Gen at bus 41	: Vg=1.0 -> Vg=1.05694
% INFO    : Gen at bus 42	: Pg=70.0, Qg=0.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 42	: Vg=1.0 -> Vg=1.05695
% INFO    : Gen at bus 43	: Pg=410.0, Qg=0.0 -> Pg=410.0, Qg=0.0
% INFO    : Gen at bus 43	: Vg=1.0 -> Vg=1.01219
% INFO    : Gen at bus 44	: Pg=410.0, Qg=0.0 -> Pg=410.0, Qg=0.0
% INFO    : Gen at bus 44	: Vg=1.0 -> Vg=1.01221
% INFO    : Gen at bus 45	: Pg=42.2, Qg=21.0 -> Pg=42.2, Qg=21.0
% INFO    : Gen at bus 45	: Vg=1.0 -> Vg=1.06502
% INFO    : Gen at bus 63	: Pg=650.0, Qg=103.63 -> Pg=650.0, Qg=135.413
% INFO    : Gen at bus 63	: Vg=1.0 -> Vg=1.09439
% INFO    : Gen at bus 64	: Pg=450.0, Qg=78.8702 -> Pg=450.0, Qg=100.941
% INFO    : Gen at bus 64	: Vg=1.0 -> Vg=1.09525
% INFO    : Gen at bus 67	: Pg=750.0, Qg=413.726 -> Pg=750.0, Qg=286.867
% INFO    : Gen at bus 67	: Vg=1.0 -> Vg=1.03105
% INFO    : Gen at bus 83	: Pg=225.0, Qg=-89.0 -> Pg=225.0, Qg=-88.94
% INFO    : Gen at bus 83	: Vg=1.0 -> Vg=1.0841
% INFO    : Gen at bus 84	: Pg=225.0, Qg=167.231 -> Pg=225.0, Qg=179.627
% INFO    : Gen at bus 84	: Vg=1.0 -> Vg=1.08422
% INFO    : Gen at bus 85	: Pg=120.0, Qg=119.623 -> Pg=120.0, Qg=124.992
% INFO    : Gen at bus 85	: Vg=1.0 -> Vg=1.07391
% INFO    : Gen at bus 86	: Pg=120.0, Qg=-6.01871 -> Pg=120.0, Qg=-47.2
% INFO    : Gen at bus 86	: Vg=1.0 -> Vg=1.07382
% INFO    : Gen at bus 93	: Pg=120.0, Qg=50.5085 -> Pg=120.0, Qg=90.0
% INFO    : Gen at bus 93	: Vg=1.0 -> Vg=1.09155
% INFO    : Gen at bus 95	: Pg=110.0, Qg=27.0 -> Pg=110.0, Qg=27.0
% INFO    : Gen at bus 95	: Vg=1.0 -> Vg=1.09792
% INFO    : Gen at bus 97	: Pg=87.6, Qg=41.8528 -> Pg=87.6, Qg=27.0
% INFO    : Gen at bus 97	: Vg=1.0 -> Vg=1.07148
% INFO    : Gen at bus 103	: Pg=160.0, Qg=68.7599 -> Pg=160.0, Qg=-81.985
% INFO    : Gen at bus 103	: Vg=1.0 -> Vg=1.0757
% INFO    : Gen at bus 104	: Pg=225.0, Qg=97.3097 -> Pg=225.0, Qg=250.303
% INFO    : Gen at bus 104	: Vg=1.0 -> Vg=1.0759
% INFO    : Gen at bus 105	: Pg=430.0, Qg=-165.0 -> Pg=430.0, Qg=-165.0
% INFO    : Gen at bus 105	: Vg=1.0 -> Vg=0.97185
% INFO    : Gen at bus 109	: Pg=250.0, Qg=17.6233 -> Pg=250.0, Qg=49.962
% INFO    : Gen at bus 109	: Vg=1.0 -> Vg=1.10171
% INFO    : Gen at bus 110	: Pg=250.0, Qg=17.7852 -> Pg=250.0, Qg=49.049
% INFO    : Gen at bus 110	: Vg=1.0 -> Vg=1.10164
% INFO    : Gen at bus 111	: Pg=360.0, Qg=126.446 -> Pg=360.0, Qg=158.407
% INFO    : Gen at bus 111	: Vg=1.0 -> Vg=1.11
% INFO    : Gen at bus 123	: Pg=20.0, Qg=40.0 -> Pg=110.0, Qg=40.0
% INFO    : Gen at bus 123	: Vg=1.0 -> Vg=1.10991
% INFO    : Gen at bus 124	: Pg=125.0, Qg=90.0 -> Pg=125.0, Qg=90.0
% INFO    : Gen at bus 124	: Vg=1.0 -> Vg=1.10993
% INFO    : Gen at bus 125	: Pg=70.0, Qg=360.0 -> Pg=164.992, Qg=252.766
% INFO    : Gen at bus 125	: Vg=1.0 -> Vg=1.08889
% INFO    : Gen at bus 127	: Pg=690.0, Qg=0.0 -> Pg=690.0, Qg=79.622
% INFO    : Gen at bus 127	: Vg=1.0 -> Vg=1.03812
% INFO    : Gen at bus 131	: Pg=645.377, Qg=52.6305 -> Pg=871.762, Qg=0.001
% INFO    : Gen at bus 131	: Vg=1.0 -> Vg=1.09855
% INFO    : Gen at bus 132	: Pg=70.0, Qg=286.7 -> Pg=70.0, Qg=260.331
% INFO    : Gen at bus 132	: Vg=1.0 -> Vg=1.09868
% INFO    : Gen at bus 139	: Pg=408.67, Qg=147.319 -> Pg=600.0, Qg=143.964
% INFO    : Gen at bus 139	: Vg=1.0 -> Vg=1.11
% INFO    : Gen at bus 140	: Pg=200.0, Qg=120.0 -> Pg=200.0, Qg=120.0
% INFO    : Gen at bus 140	: Vg=1.0 -> Vg=1.10999
% INFO    : Gen at bus 176	: Pg=600.0, Qg=-120.0 -> Pg=600.0, Qg=-119.994
% INFO    : Gen at bus 176	: Vg=1.0 -> Vg=1.02859
% INFO    : Gen at bus 177	: Pg=200.0, Qg=201.005 -> Pg=200.0, Qg=190.555
% INFO    : Gen at bus 177	: Vg=1.0 -> Vg=1.02875
% INFO    : Gen at bus 180	: Pg=0.0, Qg=16.8544 -> Pg=0.0, Qg=-67.752
% INFO    : Gen at bus 180	: Vg=1.0 -> Vg=0.95
% INFO    : Gen at bus 181	: Pg=175.0, Qg=26.1506 -> Pg=175.0, Qg=30.229
% INFO    : Gen at bus 181	: Vg=1.0 -> Vg=1.11
% INFO    : Gen at bus 182	: Pg=307.59, Qg=48.5395 -> Pg=307.59, Qg=144.95
% INFO    : Gen at bus 182	: Vg=1.0 -> Vg=1.00737
% INFO    : Gen at bus 184	: Pg=0.0, Qg=69.5787 -> Pg=0.0, Qg=72.64
% INFO    : Gen at bus 184	: Vg=1.0 -> Vg=1.07984
% INFO    : Gen at bus 185	: Pg=0.0, Qg=12.233 -> Pg=0.0, Qg=-52.313
% INFO    : Gen at bus 185	: Vg=1.0 -> Vg=0.95
% INFO    : Gen at bus 186	: Pg=0.0, Qg=32.0974 -> Pg=0.0, Qg=-4.883
% INFO    : Gen at bus 186	: Vg=1.0 -> Vg=1.08855
% INFO    : Gen at bus 192	: Pg=95.0, Qg=28.3494 -> Pg=95.0, Qg=42.593
% INFO    : Gen at bus 192	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 196	: Pg=0.9, Qg=1.0 -> Pg=0.9, Qg=1.0
% INFO    : Gen at bus 196	: Vg=1.0 -> Vg=1.01602
% INFO    : Gen at bus 198	: Pg=0.8, Qg=1.0 -> Pg=0.8, Qg=1.0
% INFO    : Gen at bus 198	: Vg=1.0 -> Vg=1.06478
% INFO    : Gen at bus 205	: Pg=15.0, Qg=6.20319 -> Pg=15.0, Qg=3.44
% INFO    : Gen at bus 205	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 213	: Pg=11.0, Qg=8.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 213	: Vg=1.0 -> Vg=1.05533
% INFO    : Gen at bus 264	: Pg=2.5, Qg=2.0 -> Pg=2.5, Qg=2.0
% INFO    : Gen at bus 264	: Vg=1.0 -> Vg=1.06652
% INFO    : Gen at bus 269	: Pg=6.0, Qg=5.0 -> Pg=6.0, Qg=5.0
% INFO    : Gen at bus 269	: Vg=1.0 -> Vg=1.10337
% INFO    : Gen at bus 277	: Pg=70.0, Qg=40.2687 -> Pg=70.0, Qg=42.0
% INFO    : Gen at bus 277	: Vg=1.0 -> Vg=1.11832
% INFO    : Gen at bus 278	: Pg=60.0, Qg=12.5429 -> Pg=60.0, Qg=20.325
% INFO    : Gen at bus 278	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 279	: Pg=60.0, Qg=17.8785 -> Pg=60.0, Qg=18.238
% INFO    : Gen at bus 279	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 281	: Pg=120.0, Qg=34.0803 -> Pg=120.0, Qg=45.556
% INFO    : Gen at bus 281	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 282	: Pg=40.0, Qg=16.9838 -> Pg=40.0, Qg=37.035
% INFO    : Gen at bus 282	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 289	: Pg=2.5, Qg=3.0 -> Pg=2.5, Qg=3.0
% INFO    : Gen at bus 289	: Vg=1.0 -> Vg=1.11651
% INFO    : Gen at bus 294	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 294	: Vg=1.0 -> Vg=1.10004
% INFO    : Gen at bus 314	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 314	: Vg=1.0 -> Vg=1.08103
% INFO    : Gen at bus 328	: Pg=44.0, Qg=19.2819 -> Pg=44.0, Qg=21.0
% INFO    : Gen at bus 328	: Vg=1.0 -> Vg=1.10556
% INFO    : Gen at bus 329	: Pg=44.0, Qg=21.0 -> Pg=44.0, Qg=21.0
% INFO    : Gen at bus 329	: Vg=1.0 -> Vg=1.08975
% INFO    : Gen at bus 330	: Pg=44.0, Qg=0.0 -> Pg=44.0, Qg=21.0
% INFO    : Gen at bus 330	: Vg=1.0 -> Vg=1.11934
% INFO    : Gen at bus 331	: Pg=43.0, Qg=21.0 -> Pg=43.0, Qg=21.0
% INFO    : Gen at bus 331	: Vg=1.0 -> Vg=1.10942
% INFO    : Gen at bus 334	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 334	: Vg=1.0 -> Vg=1.08039
% INFO    : Gen at bus 346	: Pg=200.0, Qg=25.128 -> Pg=200.0, Qg=54.267
% INFO    : Gen at bus 346	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 347	: Pg=10.0, Qg=9.77566 -> Pg=10.0, Qg=15.0
% INFO    : Gen at bus 347	: Vg=1.0 -> Vg=1.11337
% INFO    : Gen at bus 359	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 359	: Vg=1.0 -> Vg=1.09238
% INFO    : Gen at bus 365	: Pg=5.1, Qg=3.0 -> Pg=5.1, Qg=3.0
% INFO    : Gen at bus 365	: Vg=1.0 -> Vg=1.08862
% INFO    : Gen at bus 382	: Pg=8.0, Qg=5.0 -> Pg=8.0, Qg=5.0
% INFO    : Gen at bus 382	: Vg=1.0 -> Vg=1.04583
% INFO    : Gen at bus 383	: Pg=8.0, Qg=5.0 -> Pg=8.0, Qg=5.0
% INFO    : Gen at bus 383	: Vg=1.0 -> Vg=1.04558
% INFO    : Gen at bus 385	: Pg=6.0, Qg=4.0 -> Pg=6.0, Qg=4.0
% INFO    : Gen at bus 385	: Vg=1.0 -> Vg=1.05137
% INFO    : Gen at bus 390	: Pg=4.5, Qg=3.0 -> Pg=4.5, Qg=3.0
% INFO    : Gen at bus 390	: Vg=1.0 -> Vg=1.06696
% INFO    : Gen at bus 395	: Pg=10.0, Qg=5.15536 -> Pg=10.0, Qg=8.0
% INFO    : Gen at bus 395	: Vg=1.0 -> Vg=1.09855
% INFO    : Gen at bus 404	: Pg=3.0, Qg=3.0 -> Pg=3.0, Qg=3.0
% INFO    : Gen at bus 404	: Vg=1.0 -> Vg=1.05853
% INFO    : Gen at bus 426	: Pg=3.2, Qg=2.0 -> Pg=3.2, Qg=0.0
% INFO    : Gen at bus 426	: Vg=1.0 -> Vg=1.05331
% INFO    : Gen at bus 444	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 444	: Vg=1.0 -> Vg=1.08901
% INFO    : Gen at bus 451	: Pg=4.5, Qg=3.0 -> Pg=4.5, Qg=3.0
% INFO    : Gen at bus 451	: Vg=1.0 -> Vg=1.08137
% INFO    : Gen at bus 482	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 482	: Vg=1.0 -> Vg=1.07013
% INFO    : Gen at bus 492	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 492	: Vg=1.0 -> Vg=1.08276
% INFO    : Gen at bus 493	: Pg=234.0, Qg=108.562 -> Pg=234.0, Qg=130.0
% INFO    : Gen at bus 493	: Vg=1.0 -> Vg=1.11318
% INFO    : Gen at bus 494	: Pg=234.0, Qg=130.0 -> Pg=234.0, Qg=130.0
% INFO    : Gen at bus 494	: Vg=1.0 -> Vg=1.07842
% INFO    : Gen at bus 514	: Pg=115.0, Qg=90.0 -> Pg=115.0, Qg=90.0
% INFO    : Gen at bus 514	: Vg=1.0 -> Vg=1.07759
% INFO    : Gen at bus 515	: Pg=115.0, Qg=90.0 -> Pg=115.0, Qg=54.705
% INFO    : Gen at bus 515	: Vg=1.0 -> Vg=1.0445
% INFO    : Gen at bus 525	: Pg=6.0, Qg=4.0 -> Pg=6.0, Qg=4.0
% INFO    : Gen at bus 525	: Vg=1.0 -> Vg=1.08535
% INFO    : Gen at bus 536	: Pg=6.0, Qg=6.0 -> Pg=6.0, Qg=6.0
% INFO    : Gen at bus 536	: Vg=1.0 -> Vg=1.05712
% INFO    : Gen at bus 537	: Pg=3.5, Qg=3.0 -> Pg=3.5, Qg=3.0
% INFO    : Gen at bus 537	: Vg=1.0 -> Vg=1.06204
% INFO    : Gen at bus 556	: Pg=2.7, Qg=1.0 -> Pg=2.7, Qg=1.0
% INFO    : Gen at bus 556	: Vg=1.0 -> Vg=1.0507
% INFO    : Gen at bus 580	: Pg=1.6, Qg=1.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 580	: Vg=1.0 -> Vg=1.06613
% INFO    : Gen at bus 584	: Pg=2.7, Qg=2.0 -> Pg=2.7, Qg=2.0
% INFO    : Gen at bus 584	: Vg=1.0 -> Vg=1.04899
% INFO    : Gen at bus 585	: Pg=4.0, Qg=2.0 -> Pg=4.0, Qg=2.0
% INFO    : Gen at bus 585	: Vg=1.0 -> Vg=1.04933
% INFO    : Gen at bus 607	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 607	: Vg=1.0 -> Vg=1.05297
% INFO    : Gen at bus 612	: Pg=152.955, Qg=70.2917 -> Pg=200.0, Qg=102.673
% INFO    : Gen at bus 612	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 613	: Pg=200.0, Qg=94.9498 -> Pg=200.0, Qg=120.0
% INFO    : Gen at bus 613	: Vg=1.0 -> Vg=1.11997
% INFO    : Gen at bus 615	: Pg=1.4, Qg=1.0 -> Pg=1.4, Qg=1.0
% INFO    : Gen at bus 615	: Vg=1.0 -> Vg=1.06317
% INFO    : Gen at bus 623	: Pg=7.6, Qg=5.0 -> Pg=7.6, Qg=5.0
% INFO    : Gen at bus 623	: Vg=1.0 -> Vg=1.04971
% INFO    : Gen at bus 639	: Pg=9.6, Qg=4.0 -> Pg=9.6, Qg=0.346
% INFO    : Gen at bus 639	: Vg=1.0 -> Vg=1.06437
% INFO    : Gen at bus 651	: Pg=4.7, Qg=2.0 -> Pg=4.7, Qg=2.0
% INFO    : Gen at bus 651	: Vg=1.0 -> Vg=1.05857
% INFO    : Gen at bus 654	: Pg=1.4, Qg=0.0 -> Pg=1.4, Qg=1.0
% INFO    : Gen at bus 654	: Vg=1.0 -> Vg=1.06977
% INFO    : Gen at bus 664	: Pg=6.2, Qg=6.0 -> Pg=6.2, Qg=6.0
% INFO    : Gen at bus 664	: Vg=1.0 -> Vg=1.06446
% INFO    : Gen at bus 670	: Pg=2.7, Qg=0.0 -> Pg=2.7, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.0 -> Vg=1.05088
% INFO    : Gen at bus 674	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 674	: Vg=1.0 -> Vg=1.05165
% INFO    : Gen at bus 688	: Pg=70.0, Qg=18.0507 -> Pg=70.0, Qg=88.871
% INFO    : Gen at bus 688	: Vg=1.0 -> Vg=1.07842
% INFO    : Gen at bus 692	: Pg=1.4, Qg=1.0 -> Pg=1.4, Qg=0.0
% INFO    : Gen at bus 692	: Vg=1.0 -> Vg=1.08669
% INFO    : Gen at bus 699	: Pg=3.8, Qg=0.0 -> Pg=3.8, Qg=2.0
% INFO    : Gen at bus 699	: Vg=1.0 -> Vg=1.05088
% INFO    : Gen at bus 712	: Pg=1.2, Qg=1.0 -> Pg=1.2, Qg=1.0
% INFO    : Gen at bus 712	: Vg=1.0 -> Vg=1.05014
% INFO    : Gen at bus 730	: Pg=6.9, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 730	: Vg=1.0 -> Vg=1.06846
% INFO    : Gen at bus 732	: Pg=1.1, Qg=0.0 -> Pg=1.1, Qg=0.503
% INFO    : Gen at bus 732	: Vg=1.0 -> Vg=1.05497
% INFO    : Gen at bus 735	: Pg=4.1, Qg=2.0 -> Pg=4.1, Qg=2.0
% INFO    : Gen at bus 735	: Vg=1.0 -> Vg=1.06135
% INFO    : Gen at bus 740	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 740	: Vg=1.0 -> Vg=1.07883
% INFO    : Gen at bus 744	: Pg=134.0, Qg=0.0 -> Pg=134.0, Qg=19.987
% INFO    : Gen at bus 744	: Vg=1.0 -> Vg=1.09022
% INFO    : Gen at bus 754	: Pg=80.0, Qg=0.56718 -> Pg=80.0, Qg=30.0
% INFO    : Gen at bus 754	: Vg=1.0 -> Vg=1.08548
% INFO    : Gen at bus 755	: Pg=85.0, Qg=14.8352 -> Pg=85.0, Qg=38.069
% INFO    : Gen at bus 755	: Vg=1.0 -> Vg=1.06183
% INFO    : Gen at bus 760	: Pg=3.1, Qg=2.0 -> Pg=3.1, Qg=2.0
% INFO    : Gen at bus 760	: Vg=1.0 -> Vg=1.05635
% INFO    : Gen at bus 766	: Pg=2.1, Qg=1.0 -> Pg=2.1, Qg=1.0
% INFO    : Gen at bus 766	: Vg=1.0 -> Vg=1.05264
% INFO    : Gen at bus 784	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 784	: Vg=1.0 -> Vg=1.05828
% INFO    : Gen at bus 790	: Pg=49.8, Qg=35.0 -> Pg=49.8, Qg=35.0
% INFO    : Gen at bus 790	: Vg=1.0 -> Vg=1.0744
% INFO    : Gen at bus 795	: Pg=1.89, Qg=1.0 -> Pg=1.89, Qg=1.0
% INFO    : Gen at bus 795	: Vg=1.0 -> Vg=1.0696
% INFO    : Gen at bus 798	: Pg=2.99, Qg=3.0 -> Pg=2.99, Qg=3.0
% INFO    : Gen at bus 798	: Vg=1.0 -> Vg=1.07557
% INFO    : Gen at bus 814	: Pg=44.92, Qg=16.1224 -> Pg=44.92, Qg=16.162
% INFO    : Gen at bus 814	: Vg=1.0 -> Vg=1.06049
% INFO    : Gen at bus 834	: Pg=55.0, Qg=81.2873 -> Pg=55.0, Qg=83.0
% INFO    : Gen at bus 834	: Vg=1.0 -> Vg=1.09101
% INFO    : Gen at bus 878	: Pg=2.99, Qg=0.0 -> Pg=2.99, Qg=0.0
% INFO    : Gen at bus 878	: Vg=1.0 -> Vg=1.10466
% INFO    : Gen at bus 884	: Pg=2.49, Qg=0.0 -> Pg=2.49, Qg=0.0
% INFO    : Gen at bus 884	: Vg=1.0 -> Vg=1.05662
% INFO    : Gen at bus 892	: Pg=31.87, Qg=34.124 -> Pg=31.87, Qg=34.581
% INFO    : Gen at bus 892	: Vg=1.0 -> Vg=1.06648
% INFO    : Gen at bus 895	: Pg=8.96, Qg=7.0 -> Pg=8.96, Qg=7.0
% INFO    : Gen at bus 895	: Vg=1.0 -> Vg=1.07547
% INFO    : Gen at bus 901	: Pg=3.68, Qg=2.0 -> Pg=3.68, Qg=2.0
% INFO    : Gen at bus 901	: Vg=1.0 -> Vg=1.07134
% INFO    : Gen at bus 910	: Pg=4.58, Qg=3.0 -> Pg=4.58, Qg=3.0
% INFO    : Gen at bus 910	: Vg=1.0 -> Vg=1.06049
% INFO    : Gen at bus 911	: Pg=370.0, Qg=59.1031 -> Pg=370.0, Qg=87.029
% INFO    : Gen at bus 911	: Vg=1.0 -> Vg=1.10905
% INFO    : Gen at bus 912	: Pg=370.0, Qg=67.4296 -> Pg=370.0, Qg=87.413
% INFO    : Gen at bus 912	: Vg=1.0 -> Vg=1.10634
% INFO    : Gen at bus 914	: Pg=15.93, Qg=10.0 -> Pg=15.93, Qg=10.0
% INFO    : Gen at bus 914	: Vg=1.0 -> Vg=1.07401
% INFO    : Gen at bus 917	: Pg=2.09, Qg=0.0 -> Pg=2.09, Qg=0.0
% INFO    : Gen at bus 917	: Vg=1.0 -> Vg=1.10192
% INFO    : Gen at bus 919	: Pg=21.91, Qg=12.0 -> Pg=21.91, Qg=12.0
% INFO    : Gen at bus 919	: Vg=1.0 -> Vg=1.08194
% INFO    : Gen at bus 920	: Pg=1.99, Qg=0.0 -> Pg=1.99, Qg=0.0
% INFO    : Gen at bus 920	: Vg=1.0 -> Vg=1.07694
% INFO    : Gen at bus 929	: Pg=63.73, Qg=32.3057 -> Pg=63.73, Qg=29.0
% INFO    : Gen at bus 929	: Vg=1.0 -> Vg=1.08286
% INFO    : Gen at bus 959	: Pg=2.49, Qg=1.0 -> Pg=2.49, Qg=1.0
% INFO    : Gen at bus 959	: Vg=1.0 -> Vg=1.02955
% INFO    : Gen at bus 968	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 968	: Vg=1.0 -> Vg=1.07257
% INFO    : Gen at bus 993	: Pg=3.98, Qg=1.0 -> Pg=3.98, Qg=1.0
% INFO    : Gen at bus 993	: Vg=1.0 -> Vg=1.05497
% INFO    : Gen at bus 994	: Pg=1.99, Qg=1.0 -> Pg=1.99, Qg=1.0
% INFO    : Gen at bus 994	: Vg=1.0 -> Vg=1.05497
% INFO    : Gen at bus 995	: Pg=20.0, Qg=38.0 -> Pg=20.0, Qg=38.0
% INFO    : Gen at bus 995	: Vg=1.0 -> Vg=1.08736
% INFO    : Gen at bus 996	: Pg=20.0, Qg=12.3996 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 996	: Vg=1.0 -> Vg=1.07836
% INFO    : Gen at bus 997	: Pg=20.0, Qg=38.0 -> Pg=20.0, Qg=38.0
% INFO    : Gen at bus 997	: Vg=1.0 -> Vg=1.05215
% INFO    : Gen at bus 1004	: Pg=4.28, Qg=3.0 -> Pg=4.28, Qg=3.0
% INFO    : Gen at bus 1004	: Vg=1.0 -> Vg=1.08059
% INFO    : Gen at bus 1024	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1024	: Vg=1.0 -> Vg=1.08822
% INFO    : Gen at bus 1027	: Pg=24.9, Qg=13.0 -> Pg=24.9, Qg=13.0
% INFO    : Gen at bus 1027	: Vg=1.0 -> Vg=1.10755
% INFO    : Gen at bus 1028	: Pg=2.99, Qg=3.0 -> Pg=2.99, Qg=3.0
% INFO    : Gen at bus 1028	: Vg=1.0 -> Vg=1.1076
% INFO    : Gen at bus 1029	: Pg=24.9, Qg=14.0 -> Pg=24.9, Qg=14.0
% INFO    : Gen at bus 1029	: Vg=1.0 -> Vg=1.10529
% INFO    : Gen at bus 1053	: Pg=59.76, Qg=30.2709 -> Pg=59.76, Qg=27.143
% INFO    : Gen at bus 1053	: Vg=1.0 -> Vg=1.06059
% INFO    : Gen at bus 1054	: Pg=29.88, Qg=31.0 -> Pg=29.88, Qg=22.521
% INFO    : Gen at bus 1054	: Vg=1.0 -> Vg=1.07426
% INFO    : Gen at bus 1105	: Pg=7.97, Qg=10.0 -> Pg=7.97, Qg=10.0
% INFO    : Gen at bus 1105	: Vg=1.0 -> Vg=1.07283
% INFO    : Gen at bus 1106	: Pg=22.91, Qg=13.0 -> Pg=22.91, Qg=13.0
% INFO    : Gen at bus 1106	: Vg=1.0 -> Vg=1.07739
% INFO    : Gen at bus 1107	: Pg=10.56, Qg=3.0 -> Pg=10.56, Qg=3.0
% INFO    : Gen at bus 1107	: Vg=1.0 -> Vg=1.07158
% INFO    : Gen at bus 1138	: Pg=44.82, Qg=41.0 -> Pg=44.82, Qg=9.355
% INFO    : Gen at bus 1138	: Vg=1.0 -> Vg=1.0782
% INFO    : Gen at bus 1140	: Pg=230.0, Qg=66.7193 -> Pg=230.0, Qg=58.03
% INFO    : Gen at bus 1140	: Vg=1.0 -> Vg=1.09383
% INFO    : Gen at bus 1141	: Pg=94.917, Qg=48.8205 -> Pg=70.0, Qg=75.128
% INFO    : Gen at bus 1141	: Vg=1.0 -> Vg=1.09562
% INFO    : Gen at bus 1175	: Pg=37.84, Qg=20.0 -> Pg=37.84, Qg=20.0
% INFO    : Gen at bus 1175	: Vg=1.0 -> Vg=1.08551
% INFO    : Gen at bus 1182	: Pg=40.0, Qg=12.325 -> Pg=40.0, Qg=9.777
% INFO    : Gen at bus 1182	: Vg=1.0 -> Vg=1.07369
% INFO    : Gen at bus 1183	: Pg=120.0, Qg=19.5012 -> Pg=120.0, Qg=7.899
% INFO    : Gen at bus 1183	: Vg=1.0 -> Vg=1.05924
% INFO    : Gen at bus 1184	: Pg=120.0, Qg=61.2682 -> Pg=40.0, Qg=90.631
% INFO    : Gen at bus 1184	: Vg=1.0 -> Vg=1.08117
% INFO    : Gen at bus 1191	: Pg=106.56, Qg=23.6932 -> Pg=106.56, Qg=31.268
% INFO    : Gen at bus 1191	: Vg=1.0 -> Vg=1.09566
% INFO    : Gen at bus 1192	: Pg=250.0, Qg=69.2945 -> Pg=250.0, Qg=45.656
% INFO    : Gen at bus 1192	: Vg=1.0 -> Vg=1.08029
% INFO    : Gen at bus 1201	: Pg=99.59, Qg=0.0 -> Pg=99.59, Qg=0.034
% INFO    : Gen at bus 1201	: Vg=1.0 -> Vg=1.11221
% INFO    : Gen at bus 1202	: Pg=99.59, Qg=71.827 -> Pg=99.59, Qg=81.543
% INFO    : Gen at bus 1202	: Vg=1.0 -> Vg=1.11225
% INFO    : Gen at bus 1203	: Pg=99.59, Qg=44.4643 -> Pg=99.59, Qg=55.62
% INFO    : Gen at bus 1203	: Vg=1.0 -> Vg=1.10981
% INFO    : Gen at bus 1232	: Pg=51.79, Qg=25.1424 -> Pg=51.79, Qg=27.053
% INFO    : Gen at bus 1232	: Vg=1.0 -> Vg=1.07074
% INFO    : Gen at bus 1233	: Pg=14.94, Qg=19.5029 -> Pg=14.94, Qg=21.735
% INFO    : Gen at bus 1233	: Vg=1.0 -> Vg=1.06262
% INFO    : Gen at bus 1244	: Pg=18.92, Qg=20.0 -> Pg=18.92, Qg=20.0
% INFO    : Gen at bus 1244	: Vg=1.0 -> Vg=1.06799
% INFO    : Gen at bus 1247	: Pg=15.93, Qg=12.0 -> Pg=15.93, Qg=12.0
% INFO    : Gen at bus 1247	: Vg=1.0 -> Vg=1.07099
% INFO    : Gen at bus 1250	: Pg=197.19, Qg=65.5075 -> Pg=197.19, Qg=51.73
% INFO    : Gen at bus 1250	: Vg=1.0 -> Vg=1.06132
% INFO    : Gen at bus 1268	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1268	: Vg=1.0 -> Vg=1.0479
% INFO    : Gen at bus 1316	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1316	: Vg=1.0 -> Vg=1.08619
% INFO    : Gen at bus 1325	: Pg=1.39, Qg=0.0 -> Pg=1.39, Qg=0.0
% INFO    : Gen at bus 1325	: Vg=1.0 -> Vg=1.10854
% INFO    : Gen at bus 1349	: Pg=1.49, Qg=0.0 -> Pg=1.49, Qg=0.0
% INFO    : Gen at bus 1349	: Vg=1.0 -> Vg=1.02874
% INFO    : Gen at bus 1356	: Pg=1.0, Qg=2.0 -> Pg=1.0, Qg=2.0
% INFO    : Gen at bus 1356	: Vg=1.0 -> Vg=1.06491
% INFO    : Gen at bus 1359	: Pg=0.8, Qg=1.0 -> Pg=0.8, Qg=1.0
% INFO    : Gen at bus 1359	: Vg=1.0 -> Vg=1.06024
% INFO    : Gen at bus 1393	: Pg=12.75, Qg=0.0 -> Pg=12.75, Qg=8.78
% INFO    : Gen at bus 1393	: Vg=1.0 -> Vg=1.05994
% INFO    : Gen at bus 1403	: Pg=4.28, Qg=1.0 -> Pg=4.28, Qg=1.0
% INFO    : Gen at bus 1403	: Vg=1.0 -> Vg=1.06062
% INFO    : Gen at bus 1416	: Pg=371.0, Qg=29.1325 -> Pg=367.425, Qg=44.666
% INFO    : Gen at bus 1416	: Vg=1.0 -> Vg=1.10198
% INFO    : Gen at bus 1417	: Pg=120.0, Qg=34.9276 -> Pg=120.0, Qg=36.092
% INFO    : Gen at bus 1417	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 1418	: Pg=20.0, Qg=32.5842 -> Pg=20.0, Qg=5.0
% INFO    : Gen at bus 1418	: Vg=1.0 -> Vg=1.06136
% INFO    : Gen at bus 1426	: Pg=495.0, Qg=38.8902 -> Pg=495.0, Qg=63.586
% INFO    : Gen at bus 1426	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 1429	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1429	: Vg=1.0 -> Vg=1.04604
% INFO    : Gen at bus 1469	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1469	: Vg=1.0 -> Vg=1.05541
% INFO    : Gen at bus 1475	: Pg=2.09, Qg=2.0 -> Pg=2.09, Qg=2.0
% INFO    : Gen at bus 1475	: Vg=1.0 -> Vg=1.06097
% INFO    : Gen at bus 1504	: Pg=31.17, Qg=2.0 -> Pg=31.17, Qg=2.0
% INFO    : Gen at bus 1504	: Vg=1.0 -> Vg=1.05573
% INFO    : Gen at bus 1505	: Pg=48.8, Qg=4.0 -> Pg=48.8, Qg=4.0
% INFO    : Gen at bus 1505	: Vg=1.0 -> Vg=1.07699
% INFO    : Gen at bus 1514	: Pg=2.29, Qg=1.0 -> Pg=2.29, Qg=1.0
% INFO    : Gen at bus 1514	: Vg=1.0 -> Vg=1.09514
% INFO    : Gen at bus 1534	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1534	: Vg=1.0 -> Vg=1.05593
% INFO    : Gen at bus 1536	: Pg=160.0, Qg=45.7739 -> Pg=160.0, Qg=38.264
% INFO    : Gen at bus 1536	: Vg=1.0 -> Vg=1.07561
% INFO    : Gen at bus 1537	: Pg=225.0, Qg=71.9112 -> Pg=225.0, Qg=68.806
% INFO    : Gen at bus 1537	: Vg=1.0 -> Vg=1.08464
% INFO    : Gen at bus 1538	: Pg=215.0, Qg=40.2171 -> Pg=215.0, Qg=32.195
% INFO    : Gen at bus 1538	: Vg=1.0 -> Vg=1.07874
% INFO    : Gen at bus 1542	: Pg=8.96, Qg=3.0 -> Pg=8.96, Qg=3.0
% INFO    : Gen at bus 1542	: Vg=1.0 -> Vg=1.07692
% INFO    : Gen at bus 1543	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1543	: Vg=1.0 -> Vg=1.09486
% INFO    : Gen at bus 1550	: Pg=1.79, Qg=1.0 -> Pg=1.79, Qg=1.0
% INFO    : Gen at bus 1550	: Vg=1.0 -> Vg=1.06021
% INFO    : Gen at bus 1566	: Pg=54.77, Qg=22.117 -> Pg=54.77, Qg=25.22
% INFO    : Gen at bus 1566	: Vg=1.0 -> Vg=1.07558
% INFO    : Gen at bus 1587	: Pg=63.74, Qg=27.0 -> Pg=63.74, Qg=27.0
% INFO    : Gen at bus 1587	: Vg=1.0 -> Vg=1.06998
% INFO    : Gen at bus 1600	: Pg=17.43, Qg=3.0 -> Pg=17.43, Qg=3.0
% INFO    : Gen at bus 1600	: Vg=1.0 -> Vg=1.0621
% INFO    : Gen at bus 1602	: Pg=120.0, Qg=18.6395 -> Pg=120.0, Qg=23.432
% INFO    : Gen at bus 1602	: Vg=1.0 -> Vg=1.11999
% INFO    : Gen at bus 1603	: Pg=120.0, Qg=58.0213 -> Pg=120.0, Qg=52.669
% INFO    : Gen at bus 1603	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 1609	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1609	: Vg=1.0 -> Vg=1.0683
% INFO    : Gen at bus 1617	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1617	: Vg=1.0 -> Vg=1.10926
% INFO    : Gen at bus 1620	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 1620	: Vg=1.0 -> Vg=1.10822
% INFO    : Gen at bus 1627	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 1627	: Vg=1.0 -> Vg=1.0462
% INFO    : Gen at bus 1630	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.0 -> Vg=1.11686
% INFO    : Gen at bus 1635	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1635	: Vg=1.0 -> Vg=1.09387
% INFO    : Gen at bus 1638	: Pg=30.0, Qg=10.0 -> Pg=30.0, Qg=10.0
% INFO    : Gen at bus 1638	: Vg=1.0 -> Vg=1.09623
% INFO    : Gen at bus 1664	: Pg=150.0, Qg=13.0887 -> Pg=150.0, Qg=57.35
% INFO    : Gen at bus 1664	: Vg=1.0 -> Vg=1.12
% INFO    : Gen at bus 1669	: Pg=51.0, Qg=16.0 -> Pg=51.0, Qg=16.0
% INFO    : Gen at bus 1669	: Vg=1.0 -> Vg=1.10226
% INFO    : Gen at bus 1673	: Pg=50.0, Qg=77.2214 -> Pg=50.0, Qg=84.549
% INFO    : Gen at bus 1673	: Vg=1.0 -> Vg=1.10029
% INFO    : Gen at bus 1674	: Pg=90.0, Qg=90.0 -> Pg=90.0, Qg=90.0
% INFO    : Gen at bus 1674	: Vg=1.0 -> Vg=1.10429
% INFO    : Gen at bus 1679	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1679	: Vg=1.0 -> Vg=1.00793
% INFO    : Gen at bus 1683	: Pg=2.3, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 1683	: Vg=1.0 -> Vg=1.06459
% INFO    : Gen at bus 1685	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1685	: Vg=1.0 -> Vg=1.06923
% INFO    : Gen at bus 1686	: Pg=50.0, Qg=20.0 -> Pg=50.0, Qg=20.0
% INFO    : Gen at bus 1686	: Vg=1.0 -> Vg=1.09833
% INFO    : Gen at bus 1698	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 1698	: Vg=1.0 -> Vg=1.06408
% INFO    : Gen at bus 1700	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1700	: Vg=1.0 -> Vg=1.0797
% INFO    : Gen at bus 1706	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1706	: Vg=1.0 -> Vg=1.09007
% INFO    : Gen at bus 1710	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1710	: Vg=1.0 -> Vg=1.09462
% INFO    : Gen at bus 1712	: Pg=110.0, Qg=71.1308 -> Pg=110.0, Qg=41.262
% INFO    : Gen at bus 1712	: Vg=1.0 -> Vg=1.11009
% INFO    : Gen at bus 1717	: Pg=2.1, Qg=0.0 -> Pg=2.1, Qg=0.0
% INFO    : Gen at bus 1717	: Vg=1.0 -> Vg=1.11164
% INFO    : Gen at bus 1719	: Pg=1.8, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 1719	: Vg=1.0 -> Vg=1.04868
% INFO    : Gen at bus 1726	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1726	: Vg=1.0 -> Vg=0.9978
% INFO    : Gen at bus 1728	: Pg=2.7, Qg=0.0 -> Pg=2.7, Qg=0.0
% INFO    : Gen at bus 1728	: Vg=1.0 -> Vg=1.03964
% INFO    : Gen at bus 1730	: Pg=1.4, Qg=0.0 -> Pg=1.4, Qg=0.0
% INFO    : Gen at bus 1730	: Vg=1.0 -> Vg=1.09505
% INFO    : Gen at bus 1734	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 1734	: Vg=1.0 -> Vg=1.11521
% INFO    : Gen at bus 1735	: Pg=5.0, Qg=2.0 -> Pg=5.0, Qg=2.0
% INFO    : Gen at bus 1735	: Vg=1.0 -> Vg=1.07146
% INFO    : Gen at bus 1739	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1739	: Vg=1.0 -> Vg=1.0771
% INFO    : Gen at bus 1742	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 1742	: Vg=1.0 -> Vg=1.09016
% INFO    : Gen at bus 1749	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1749	: Vg=1.0 -> Vg=1.04392
% INFO    : Gen at bus 1758	: Pg=1.7, Qg=0.0 -> Pg=1.7, Qg=0.0
% INFO    : Gen at bus 1758	: Vg=1.0 -> Vg=1.10212
% INFO    : Gen at bus 1760	: Pg=55.0, Qg=12.0 -> Pg=55.0, Qg=12.0
% INFO    : Gen at bus 1760	: Vg=1.0 -> Vg=1.10859
% INFO    : Gen at bus 1761	: Pg=78.0, Qg=22.0 -> Pg=78.0, Qg=22.0
% INFO    : Gen at bus 1761	: Vg=1.0 -> Vg=1.10822
% INFO    : Gen at bus 1763	: Pg=50.0, Qg=12.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 1763	: Vg=1.0 -> Vg=1.03916
% INFO    : Gen at bus 1764	: Pg=20.0, Qg=8.4016 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 1764	: Vg=1.0 -> Vg=1.06998
% INFO    : Gen at bus 1768	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1768	: Vg=1.0 -> Vg=1.09992
% INFO    : Gen at bus 1788	: Pg=3.3, Qg=0.0 -> Pg=3.3, Qg=0.0
% INFO    : Gen at bus 1788	: Vg=1.0 -> Vg=1.06824
% INFO    : Gen at bus 1793	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1793	: Vg=1.0 -> Vg=0.98998
% INFO    : Gen at bus 1799	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1799	: Vg=1.0 -> Vg=1.08322
% INFO    : Gen at bus 1807	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 1807	: Vg=1.0 -> Vg=1.10944
% INFO    : Gen at bus 1844	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1844	: Vg=1.0 -> Vg=1.08827
% INFO    : Gen at bus 1845	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1845	: Vg=1.0 -> Vg=1.09412
% INFO    : Gen at bus 1870	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1870	: Vg=1.0 -> Vg=1.03864
% INFO    : Gen at bus 1871	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1871	: Vg=1.0 -> Vg=1.0705
% INFO    : Gen at bus 1874	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1874	: Vg=1.0 -> Vg=1.07171
% INFO    : Gen at bus 1875	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1875	: Vg=1.0 -> Vg=1.01922
% INFO    : Gen at bus 1882	: Pg=200.0, Qg=35.5952 -> Pg=200.0, Qg=13.635
% INFO    : Gen at bus 1882	: Vg=1.0 -> Vg=1.10753
% INFO    : Gen at bus 1883	: Pg=200.0, Qg=101.199 -> Pg=200.0, Qg=97.567
% INFO    : Gen at bus 1883	: Vg=1.0 -> Vg=1.11423
% INFO    : Gen at bus 1894	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1894	: Vg=1.0 -> Vg=1.08719
% INFO    : Gen at bus 1895	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1895	: Vg=1.0 -> Vg=1.05667
% INFO    : Gen at bus 1904	: Pg=17.0, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 1904	: Vg=1.0 -> Vg=1.08435
% INFO    : Gen at bus 1918	: Pg=6.0, Qg=2.0 -> Pg=6.0, Qg=2.0
% INFO    : Gen at bus 1918	: Vg=1.0 -> Vg=1.09751
% INFO    : Gen at bus 1921	: Pg=50.7, Qg=15.0 -> Pg=50.7, Qg=15.0
% INFO    : Gen at bus 1921	: Vg=1.0 -> Vg=1.07878
% INFO    : Gen at bus 1932	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1932	: Vg=1.0 -> Vg=1.08127
% INFO    : Gen at bus 1940	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1940	: Vg=1.0 -> Vg=1.06014
% INFO    : Gen at bus 1947	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1947	: Vg=1.0 -> Vg=1.06706
% INFO    : Gen at bus 1960	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1960	: Vg=1.0 -> Vg=1.08098
% INFO    : Gen at bus 1961	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1961	: Vg=1.0 -> Vg=1.11791
% INFO    : Gen at bus 1962	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1962	: Vg=1.0 -> Vg=1.08338
% INFO    : Gen at bus 1964	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1964	: Vg=1.0 -> Vg=1.09829
% INFO    : Gen at bus 1966	: Pg=2.9, Qg=0.0 -> Pg=2.9, Qg=0.0
% INFO    : Gen at bus 1966	: Vg=1.0 -> Vg=1.09916
% INFO    : Gen at bus 1970	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1970	: Vg=1.0 -> Vg=1.06519
% INFO    : Gen at bus 1974	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1974	: Vg=1.0 -> Vg=1.03988
% INFO    : Gen at bus 1976	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 1976	: Vg=1.0 -> Vg=1.03363
% INFO    : Gen at bus 1977	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1977	: Vg=1.0 -> Vg=1.09655
% INFO    : Gen at bus 1993	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 1993	: Vg=1.0 -> Vg=1.07235
% INFO    : Gen at bus 1995	: Pg=21.0, Qg=8.0 -> Pg=21.0, Qg=8.0
% INFO    : Gen at bus 1995	: Vg=1.0 -> Vg=1.08022
% INFO    : Gen at bus 1996	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1996	: Vg=1.0 -> Vg=1.06208
% INFO    : Gen at bus 1998	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 1998	: Vg=1.0 -> Vg=1.00435
% INFO    : Gen at bus 2010	: Pg=200.0, Qg=42.3885 -> Pg=200.0, Qg=39.71
% INFO    : Gen at bus 2010	: Vg=1.0 -> Vg=1.11829
% INFO    : Gen at bus 2021	: Pg=83.4, Qg=65.4069 -> Pg=83.4, Qg=71.625
% INFO    : Gen at bus 2021	: Vg=1.0 -> Vg=1.11052
% INFO    : Gen at bus 2022	: Pg=81.0, Qg=75.9589 -> Pg=81.0, Qg=80.0
% INFO    : Gen at bus 2022	: Vg=1.0 -> Vg=1.11493
% INFO    : Gen at bus 2026	: Pg=25.0, Qg=10.0 -> Pg=25.0, Qg=6.031
% INFO    : Gen at bus 2026	: Vg=1.0 -> Vg=1.10323
% INFO    : Gen at bus 2027	: Pg=12.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2027	: Vg=1.0 -> Vg=1.1192
% INFO    : Gen at bus 2033	: Pg=5.6, Qg=0.0 -> Pg=5.6, Qg=0.0
% INFO    : Gen at bus 2033	: Vg=1.0 -> Vg=1.10654
% INFO    : Gen at bus 2034	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2034	: Vg=1.0 -> Vg=1.09019
% INFO    : Gen at bus 2036	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2036	: Vg=1.0 -> Vg=1.1048
% INFO    : Gen at bus 2046	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2046	: Vg=1.0 -> Vg=1.07472
% INFO    : Gen at bus 2085	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2085	: Vg=1.0 -> Vg=1.05075
% INFO    : Gen at bus 2088	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2088	: Vg=1.0 -> Vg=1.03765
% INFO    : Gen at bus 2099	: Pg=18.0, Qg=20.0 -> Pg=18.0, Qg=20.0
% INFO    : Gen at bus 2099	: Vg=1.0 -> Vg=1.10084
% INFO    : Gen at bus 2106	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2106	: Vg=1.0 -> Vg=1.04679
% INFO    : Gen at bus 2107	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2107	: Vg=1.0 -> Vg=1.0921
% INFO    : Gen at bus 2108	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 2108	: Vg=1.0 -> Vg=1.11297
% INFO    : Gen at bus 2115	: Pg=2.4, Qg=0.0 -> Pg=2.4, Qg=0.0
% INFO    : Gen at bus 2115	: Vg=1.0 -> Vg=1.08097
% INFO    : Gen at bus 2119	: Pg=110.0, Qg=20.0 -> Pg=110.0, Qg=20.0
% INFO    : Gen at bus 2119	: Vg=1.0 -> Vg=1.07828
% INFO    : Gen at bus 2121	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2121	: Vg=1.0 -> Vg=1.0941
% INFO    : Gen at bus 2127	: Pg=2.2, Qg=1.0 -> Pg=2.2, Qg=1.0
% INFO    : Gen at bus 2127	: Vg=1.0 -> Vg=1.06129
% INFO    : Gen at bus 2138	: Pg=50.0, Qg=10.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 2138	: Vg=1.0 -> Vg=1.08233
% INFO    : Gen at bus 2139	: Pg=40.0, Qg=8.0 -> Pg=40.0, Qg=8.0
% INFO    : Gen at bus 2139	: Vg=1.0 -> Vg=1.08233
% INFO    : Gen at bus 2140	: Pg=7.7, Qg=1.0 -> Pg=7.7, Qg=1.0
% INFO    : Gen at bus 2140	: Vg=1.0 -> Vg=1.06296
% INFO    : Gen at bus 2153	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 2153	: Vg=1.0 -> Vg=1.01615
% INFO    : Gen at bus 2159	: Pg=12.0, Qg=54.4934 -> Pg=12.0, Qg=56.099
% INFO    : Gen at bus 2159	: Vg=1.0 -> Vg=1.0618
% INFO    : Gen at bus 2164	: Pg=4.1, Qg=0.0 -> Pg=4.1, Qg=0.0
% INFO    : Gen at bus 2164	: Vg=1.0 -> Vg=1.08113
% INFO    : Gen at bus 2167	: Pg=90.0, Qg=20.0 -> Pg=90.0, Qg=20.0
% INFO    : Gen at bus 2167	: Vg=1.0 -> Vg=1.07147
% INFO    : Gen at bus 2168	: Pg=50.0, Qg=8.0 -> Pg=50.0, Qg=8.0
% INFO    : Gen at bus 2168	: Vg=1.0 -> Vg=1.06933
% INFO    : Gen at bus 2171	: Pg=6.5, Qg=1.0 -> Pg=6.5, Qg=1.0
% INFO    : Gen at bus 2171	: Vg=1.0 -> Vg=1.06968
% INFO    : Gen at bus 2194	: Pg=10.0, Qg=4.0 -> Pg=10.0, Qg=4.0
% INFO    : Gen at bus 2194	: Vg=1.0 -> Vg=1.07916
% INFO    : Gen at bus 2197	: Pg=27.0, Qg=18.0 -> Pg=27.0, Qg=18.0
% INFO    : Gen at bus 2197	: Vg=1.0 -> Vg=1.05534
% INFO    : Gen at bus 2204	: Pg=26.0, Qg=10.0 -> Pg=26.0, Qg=10.0
% INFO    : Gen at bus 2204	: Vg=1.0 -> Vg=1.06803
% INFO    : Gen at bus 2213	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 2213	: Vg=1.0 -> Vg=1.10096
% INFO    : Gen at bus 2217	: Pg=4.0, Qg=1.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 2217	: Vg=1.0 -> Vg=1.05077
% INFO    : Gen at bus 2218	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2218	: Vg=1.0 -> Vg=1.03567
% INFO    : Gen at bus 2221	: Pg=49.0, Qg=98.1831 -> Pg=49.0, Qg=103.706
% INFO    : Gen at bus 2221	: Vg=1.0 -> Vg=1.08895
% INFO    : Gen at bus 2225	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 2225	: Vg=1.0 -> Vg=1.06911
% INFO    : Gen at bus 2234	: Pg=2.7, Qg=1.0 -> Pg=2.7, Qg=1.0
% INFO    : Gen at bus 2234	: Vg=1.0 -> Vg=1.0842
% INFO    : Gen at bus 2237	: Pg=16.5, Qg=18.0 -> Pg=16.5, Qg=18.0
% INFO    : Gen at bus 2237	: Vg=1.0 -> Vg=1.04779
% INFO    : Gen at bus 2248	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2248	: Vg=1.0 -> Vg=1.0746
% INFO    : Gen at bus 2268	: Pg=1.8, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 2268	: Vg=1.0 -> Vg=1.0809
% INFO    : Gen at bus 2271	: Pg=2.4, Qg=0.0 -> Pg=2.4, Qg=0.0
% INFO    : Gen at bus 2271	: Vg=1.0 -> Vg=1.06888
% INFO    : Gen at bus 2272	: Pg=10.0, Qg=4.0 -> Pg=10.0, Qg=4.0
% INFO    : Gen at bus 2272	: Vg=1.0 -> Vg=1.07023
% INFO    : Gen at bus 2273	: Pg=6.3, Qg=2.0 -> Pg=6.3, Qg=2.0
% INFO    : Gen at bus 2273	: Vg=1.0 -> Vg=1.05051
% INFO    : Gen at bus 2278	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2278	: Vg=1.0 -> Vg=1.07661
% INFO    : Gen at bus 2290	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2290	: Vg=1.0 -> Vg=1.06483
% INFO    : Gen at bus 2293	: Pg=2.5, Qg=1.0 -> Pg=2.5, Qg=1.0
% INFO    : Gen at bus 2293	: Vg=1.0 -> Vg=1.06504
% INFO    : Gen at bus 2294	: Pg=1.0, Qg=1.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 2294	: Vg=1.0 -> Vg=1.07113
% INFO    : Gen at bus 2296	: Pg=13.5, Qg=4.0 -> Pg=13.5, Qg=4.0
% INFO    : Gen at bus 2296	: Vg=1.0 -> Vg=1.07214
% INFO    : Gen at bus 2298	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2298	: Vg=1.0 -> Vg=1.0641
% INFO    : Gen at bus 2307	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2307	: Vg=1.0 -> Vg=1.07366
% INFO    : Gen at bus 2323	: Pg=1.1, Qg=0.0 -> Pg=1.1, Qg=0.0
% INFO    : Gen at bus 2323	: Vg=1.0 -> Vg=1.07997
% INFO    : Gen at bus 2328	: Pg=3.0, Qg=1.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 2328	: Vg=1.0 -> Vg=1.03264
% INFO    : Gen at bus 2330	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2330	: Vg=1.0 -> Vg=1.06657
% INFO    : Gen at bus 2336	: Pg=55.0, Qg=41.0 -> Pg=55.0, Qg=41.0
% INFO    : Gen at bus 2336	: Vg=1.0 -> Vg=1.07126
% INFO    : Gen at bus 2339	: Pg=17.0, Qg=6.0 -> Pg=17.0, Qg=6.0
% INFO    : Gen at bus 2339	: Vg=1.0 -> Vg=1.068
% INFO    : Gen at bus 2361	: Pg=51.0, Qg=10.0 -> Pg=51.0, Qg=10.0
% INFO    : Gen at bus 2361	: Vg=1.0 -> Vg=1.07988
% INFO    : Gen at bus 2372	: Pg=37.0, Qg=19.0 -> Pg=37.0, Qg=19.0
% INFO    : Gen at bus 2372	: Vg=1.0 -> Vg=1.08704
% INFO    : Gen at bus 2376	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2376	: Vg=1.0 -> Vg=1.03185
% INFO    : Gen at bus 2379	: Pg=7.0, Qg=2.0 -> Pg=7.0, Qg=2.0
% INFO    : Gen at bus 2379	: Vg=1.0 -> Vg=1.05275
% INFO    : Gen at bus 2380	: Pg=50.0, Qg=-18.0 -> Pg=50.0, Qg=-18.0
% INFO    : Gen at bus 2380	: Vg=1.0 -> Vg=1.09487
% INFO    : Gen at bus 2381	: Pg=50.0, Qg=-13.4913 -> Pg=50.0, Qg=-18.0
% INFO    : Gen at bus 2381	: Vg=1.0 -> Vg=1.09486
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
