%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE6470RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
function mpc = nesta_case6470_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99311	  -12.41261	 45.0	 1	    1.00000	    0.88889;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04571	   -9.43079	 63.0	 1	    1.06349	    0.93651;
	3	 1	 12.5	 -0.7	 0.0	 0.0	 1	    1.01874	  -16.03685	 63.0	 1	    1.07937	    0.95238;
	4	 1	 44.7	 -0.9	 0.0	 0.0	 1	    1.06012	   -9.66149	 90.0	 1	    1.08889	    0.93333;
	5	 1	 12.0	 0.1	 0.0	 0.0	 1	    1.02520	  -29.34306	 63.0	 1	    1.06349	    0.95238;
	6	 1	 13.0	 4.3	 0.0	 0.0	 1	    1.04478	  -12.67821	 63.0	 1	    1.07937	    0.92063;
	7	 1	 1.2	 0.8	 0.0	 0.0	 1	    1.05079	  -14.73050	 63.0	 1	    1.07937	    0.92063;
	8	 1	 25.8	 4.9	 0.0	 0.0	 1	    1.07136	   -9.57320	 225.0	 1	    1.08889	    0.88889;
	9	 1	 12.9	 0.0	 0.0	 0.0	 1	    1.04894	  -19.29883	 63.0	 1	    1.06349	    0.93651;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04248	  -12.75920	 90.0	 1	    1.07778	    0.92222;
	11	 1	 28.8	 1.1	 0.0	 0.0	 1	    1.04248	  -12.75919	 90.0	 1	    1.07778	    0.92222;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02766	   -5.61539	 63.0	 1	    1.07937	    0.95238;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08876	   -1.83209	 380.0	 1	    1.10263	    1.05526;
	14	 1	 51.5	 1.9	 0.0	 0.0	 1	    1.06618	  -13.70496	 90.0	 1	    1.07778	    0.97778;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02372	  -17.51604	 63.0	 1	    1.07937	    0.92063;
	16	 1	 13.8	 4.1	 0.0	 0.0	 1	    1.03777	  -21.46386	 63.0	 1	    1.07937	    0.92063;
	17	 1	 13.1	 0.2	 0.0	 0.0	 1	    1.05841	  -17.93277	 90.0	 1	    1.06667	    0.97778;
	18	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96058	   -6.74186	 45.0	 1	    1.00000	    0.88889;
	19	 1	 1.0	 0.0	 0.0	 0.0	 1	    1.03162	  -14.65478	 63.0	 1	    1.06349	    0.93651;
	20	 1	 0.9	 -21.5	 0.0	 0.0	 1	    0.96155	   -6.77068	 45.0	 1	    1.00000	    0.88889;
	21	 1	 8.3	 -3.3	 0.0	 0.0	 1	    1.04136	  -11.60801	 90.0	 1	    1.06667	    0.97778;
	22	 1	 18.0	 1.1	 0.0	 0.0	 1	    1.04582	   -8.93529	 63.0	 1	    1.07937	    0.95238;
	23	 1	 19.2	 3.4	 0.0	 0.0	 1	    1.04458	   -9.21776	 63.0	 1	    1.06349	    0.93651;
	24	 1	 16.1	 -1.6	 0.0	 0.0	 1	    1.06946	   -6.74380	 90.0	 1	    1.11111	    0.95556;
	25	 1	 59.9	 -3.2	 0.0	 0.0	 1	    1.08461	   -8.98670	 90.0	 1	    1.10000	    0.94444;
	26	 1	 35.1	 8.1	 0.0	 0.0	 1	    1.02875	  -11.55182	 90.0	 1	    1.06667	    0.97778;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07193	   -8.00757	 225.0	 1	    1.08444	    1.00444;
	28	 1	 0.7	 0.2	 0.0	 0.0	 1	    1.03874	  -18.07978	 63.0	 1	    1.07937	    0.95238;
	29	 1	 60.1	 2.7	 0.0	 0.0	 1	    1.02619	  -15.67923	 63.0	 1	    1.06349	    0.96825;
	30	 1	 33.5	 -0.9	 0.0	 0.0	 1	    1.04376	  -11.70925	 90.0	 1	    1.08889	    0.93333;
	31	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05638	   -9.02222	 63.0	 1	    1.06349	    0.93651;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05710	   -5.91670	 150.0	 1	    1.10667	    0.90000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07334	   -7.12130	 225.0	 1	    1.08889	    0.93333;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07565	   -6.22739	 225.0	 1	    1.08889	    0.93333;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08329	   -5.88444	 380.0	 1	    1.10526	    1.03947;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07864	   -4.94978	 380.0	 1	    1.10526	    1.03947;
	37	 1	 3.2	 4.3	 0.0	 0.0	 1	    1.01906	  -16.34978	 63.0	 1	    1.07937	    0.92063;
	38	 1	 6.0	 -2.0	 0.0	 0.0	 1	    1.06111	  -13.57862	 63.0	 1	    1.09524	    0.93651;
	39	 1	 41.0	 -3.3	 0.0	 0.0	 1	    1.04607	  -24.23852	 90.0	 1	    1.07778	    0.97778;
	40	 1	 32.6	 0.5	 0.0	 0.0	 1	    1.05890	  -11.90052	 90.0	 1	    1.07778	    0.97778;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08695	  -13.64162	 225.0	 1	    1.08889	    1.00444;
	42	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.13240	   -1.71549	 63.0	 1	    1.13259	    0.95238;
	43	 1	 3.6	 2.0	 0.0	 0.0	 1	    1.05082	  -13.84871	 90.0	 1	    1.07778	    0.97778;
	44	 1	 13.0	 -0.7	 0.0	 0.0	 1	    1.00717	  -30.80919	 63.0	 1	    1.06349	    0.95238;
	45	 1	 3.9	 1.7	 0.0	 0.0	 1	    1.01117	  -19.24181	 90.0	 1	    1.06667	    0.97778;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03775	  -15.97019	 63.0	 1	    1.06349	    0.93651;
	47	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05601	  -14.98718	 63.0	 1	    1.06349	    0.93651;
	48	 1	 36.5	 3.4	 0.0	 0.0	 1	    1.06830	   -6.17704	 90.0	 1	    1.07778	    0.92222;
	49	 1	 8.8	 -1.7	 0.0	 0.0	 1	    1.03687	  -13.63362	 63.0	 1	    1.06349	    0.93651;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07002	  -15.49179	 63.0	 1	    1.07012	    0.93651;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06019	  -11.06325	 225.0	 1	    1.08889	    0.93333;
	52	 1	 5.0	 2.4	 0.0	 0.0	 1	    1.03912	  -20.77641	 90.0	 1	    1.06667	    0.97778;
	53	 1	 2.5	 -0.5	 0.0	 0.0	 1	    1.02458	  -15.10642	 63.0	 1	    1.04762	    0.95238;
	54	 1	 -0.4	 -0.0	 0.0	 0.0	 1	    1.04649	   -8.78063	 90.0	 1	    1.06667	    0.97778;
	55	 1	 37.6	 6.7	 0.0	 0.0	 1	    1.07710	  -15.82168	 225.0	 1	    1.08889	    1.00444;
	56	 1	 52.1	 13.5	 0.0	 0.0	 1	    1.08324	  -13.53717	 225.0	 1	    1.08889	    1.00444;
	57	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06354	  -13.13708	 63.0	 1	    1.07937	    0.92063;
	58	 1	 130.6	 30.1	 0.0	 0.0	 1	    1.07691	  -15.83840	 225.0	 1	    1.08889	    1.00444;
	59	 1	 5.1	 1.3	 0.0	 0.0	 1	    1.02446	  -14.25540	 63.0	 1	    1.07937	    0.95238;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04446	  -10.50155	 63.0	 1	    1.07937	    0.95238;
	61	 1	 39.5	 9.7	 0.0	 0.0	 1	    1.03967	  -11.09550	 63.0	 1	    1.07937	    0.95238;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02966	  -10.87395	 63.0	 1	    1.07937	    0.95238;
	63	 1	 15.8	 2.0	 0.0	 0.0	 1	    1.02223	   -5.55199	 63.0	 1	    1.07937	    0.95238;
	64	 1	 62.4	 1.0	 0.0	 0.0	 1	    1.08544	   -5.62620	 225.0	 1	    1.08889	    0.88889;
	65	 1	 11.0	 2.8	 0.0	 0.0	 1	    1.05111	  -11.76557	 63.0	 1	    1.07937	    0.95238;
	66	 1	 13.2	 -7.9	 0.0	 0.0	 1	    1.04256	  -18.78856	 63.0	 1	    1.06349	    0.93651;
	67	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03664	  -10.67332	 63.0	 1	    1.07937	    0.92063;
	68	 1	 48.1	 -0.1	 0.0	 0.0	 1	    1.03286	  -14.95886	 63.0	 1	    1.06349	    0.93651;
	69	 1	 19.3	 -2.7	 0.0	 0.0	 1	    1.04782	  -31.95089	 63.0	 1	    1.06349	    0.95238;
	70	 1	 10.6	 2.7	 0.0	 0.0	 1	    1.03578	   -2.27342	 63.0	 1	    1.07937	    0.95238;
	71	 1	 62.4	 14.9	 0.0	 0.0	 1	    1.03379	  -17.70849	 63.0	 1	    1.04762	    0.95238;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09027	   -6.38083	 225.0	 1	    1.09027	    1.00444;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09025	   -6.38070	 225.0	 1	    1.09025	    1.00444;
	74	 1	 50.4	 -9.9	 0.0	 0.0	 1	    1.08525	   -5.65336	 225.0	 1	    1.08889	    0.88889;
	75	 1	 22.3	 1.8	 0.0	 0.0	 1	    1.06501	  -11.57512	 90.0	 1	    1.06730	    0.97778;
	76	 1	 2.6	 -0.4	 0.0	 0.0	 1	    1.08804	   -2.52797	 225.0	 1	    1.08923	    0.98667;
	77	 1	 36.8	 -0.4	 0.0	 0.0	 1	    1.03452	  -14.94387	 63.0	 1	    1.06349	    0.93651;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02918	  -15.75084	 63.0	 1	    1.07937	    0.92063;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03243	  -13.48114	 63.0	 1	    1.04762	    0.95238;
	80	 1	 32.3	 7.3	 0.0	 0.0	 1	    1.08853	  -13.50557	 225.0	 1	    1.08889	    1.00444;
	81	 1	 36.3	 9.9	 0.0	 0.0	 1	    1.08854	  -13.50569	 225.0	 1	    1.08889	    1.00444;
	82	 1	 11.7	 1.6	 0.0	 0.0	 1	    1.03661	  -14.07696	 63.0	 1	    1.06349	    0.93651;
	83	 1	 77.5	 26.4	 0.0	 0.0	 1	    1.06740	  -14.16534	 225.0	 1	    1.08889	    1.00444;
	84	 1	 -1.6	 -1.2	 0.0	 0.0	 1	    1.05419	   -9.89676	 63.0	 1	    1.06349	    0.93651;
	85	 1	 2.1	 -2.1	 0.0	 0.0	 1	    1.05478	  -10.83997	 63.0	 1	    1.06349	    0.93651;
	86	 1	 48.9	 3.6	 0.0	 0.0	 1	    1.01693	  -25.45461	 90.0	 1	    1.06667	    0.97778;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03010	   -5.92730	 63.0	 1	    1.07937	    0.95238;
	88	 1	 13.5	 -0.1	 0.0	 0.0	 1	    1.02880	  -14.46075	 63.0	 1	    1.06349	    0.93651;
	89	 1	 25.4	 0.8	 0.0	 0.0	 1	    1.04371	  -16.39196	 90.0	 1	    1.07778	    0.97778;
	90	 1	 0.4	 -1.4	 0.0	 0.0	 1	    0.96055	   -7.33472	 45.0	 1	    1.00000	    0.88889;
	91	 1	 1.0	 0.0	 0.0	 0.0	 1	    0.95998	   -6.82317	 45.0	 1	    1.00000	    0.88889;
	92	 1	 28.6	 3.2	 0.0	 0.0	 1	    1.03863	  -14.96000	 63.0	 1	    1.06349	    0.96825;
	93	 1	 2.1	 -2.5	 0.0	 0.0	 1	    0.98502	   -7.98350	 45.0	 1	    1.00000	    0.88889;
	94	 1	 17.5	 -4.3	 0.0	 0.0	 1	    1.04816	  -11.91356	 90.0	 1	    1.06667	    0.97778;
	95	 1	 46.5	 7.6	 0.0	 0.0	 1	    1.03346	  -20.11722	 90.0	 1	    1.06667	    0.97778;
	96	 1	 1.5	 -0.7	 0.0	 0.0	 1	    1.05780	   -9.13608	 63.0	 1	    1.06349	    0.93651;
	97	 1	 56.4	 0.9	 0.0	 0.0	 1	    1.06474	  -18.77176	 63.0	 1	    1.07937	    0.92063;
	98	 1	 7.4	 -1.3	 0.0	 0.0	 1	    1.04699	  -13.22248	 63.0	 1	    1.07937	    0.95238;
	99	 1	 26.9	 3.1	 0.0	 0.0	 1	    1.04740	  -10.78776	 63.0	 1	    1.07937	    0.95238;
	100	 1	 53.3	 8.6	 0.0	 0.0	 1	    1.01674	  -16.36439	 63.0	 1	    1.06349	    0.93651;
	101	 1	 17.7	 0.5	 0.0	 0.0	 1	    1.05099	  -11.35096	 63.0	 1	    1.06349	    0.93651;
	102	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05356	   -8.18614	 63.0	 1	    1.07937	    0.95238;
	103	 1	 18.0	 -1.1	 0.0	 0.0	 1	    1.03973	  -10.25013	 63.0	 1	    1.07937	    0.95238;
	104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07966	   -7.59878	 225.0	 1	    1.08889	    0.98667;
	105	 1	 35.5	 1.0	 0.0	 0.0	 1	    1.06324	   -8.30162	 225.0	 1	    1.08889	    0.88889;
	106	 1	 49.8	 7.5	 0.0	 0.0	 1	    1.06107	  -12.28511	 90.0	 1	    1.10000	    0.94444;
	107	 1	 77.6	 8.1	 0.0	 0.0	 1	    1.08013	  -20.57864	 225.0	 1	    1.08444	    1.00889;
	108	 1	 12.6	 -0.4	 0.0	 0.0	 1	    1.06364	  -10.30229	 90.0	 1	    1.07778	    0.97778;
	109	 1	 68.7	 10.9	 0.0	 0.0	 1	    1.06160	  -11.23930	 63.0	 1	    1.06349	    0.93651;
	110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04584	   -8.45970	 225.0	 1	    1.08889	    0.93333;
	111	 1	 36.5	 -7.9	 0.0	 0.0	 1	    1.02601	  -15.15133	 63.0	 1	    1.06349	    0.96825;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03680	  -15.26616	 63.0	 1	    1.04762	    0.95238;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07721	  -12.52857	 225.0	 1	    1.08889	    1.00444;
	114	 1	 10.8	 -0.0	 0.0	 0.0	 1	    1.05435	  -14.04296	 63.0	 1	    1.06349	    0.93651;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08896	   -1.79220	 380.0	 1	    1.10526	    1.05263;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08877	   -1.83217	 380.0	 1	    1.10526	    1.05263;
	117	 1	 15.4	 -1.0	 0.0	 0.0	 1	    1.02525	  -18.26924	 63.0	 1	    1.07937	    0.95238;
	118	 1	 2.0	 0.8	 0.0	 0.0	 1	    1.06728	  -11.30776	 90.0	 1	    1.06958	    0.97778;
	119	 1	 37.2	 5.3	 0.0	 0.0	 1	    1.03405	   -8.97791	 63.0	 1	    1.06349	    0.93651;
	120	 1	 17.0	 -3.2	 0.0	 0.0	 1	    1.05104	   -8.59489	 63.0	 1	    1.06349	    0.93651;
	121	 1	 17.6	 3.9	 0.0	 0.0	 1	    1.02052	  -16.11745	 63.0	 1	    1.07937	    0.92063;
	122	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04597	  -10.64658	 63.0	 1	    1.07937	    0.95238;
	123	 1	 9.0	 2.6	 0.0	 0.0	 1	    1.04320	  -10.79602	 63.0	 1	    1.07937	    0.95238;
	124	 1	 8.0	 -0.9	 0.0	 0.0	 1	    1.04096	  -14.84574	 90.0	 1	    1.06667	    0.97778;
	125	 1	 10.5	 -0.5	 0.0	 0.0	 1	    1.06573	   -6.54423	 63.0	 1	    1.07937	    0.95238;
	126	 1	 0.3	 -0.1	 0.0	 0.0	 1	    1.04690	  -11.11157	 63.0	 1	    1.06349	    0.93651;
	127	 1	 7.8	 1.5	 0.0	 0.0	 1	    1.03679	  -16.14347	 63.0	 1	    1.04762	    0.95238;
	128	 1	 11.8	 7.6	 0.0	 0.0	 1	    1.04816	   -7.83586	 63.0	 1	    1.06349	    0.96825;
	129	 1	 16.7	 11.8	 0.0	 0.0	 1	    1.05002	   -6.74836	 63.0	 1	    1.06349	    0.96825;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07502	   -5.85935	 225.0	 1	    1.08444	    1.00889;
	131	 1	 103.0	 13.6	 0.0	 0.0	 1	    1.05892	  -10.60013	 225.0	 1	    1.08444	    1.00889;
	132	 2	 11.5	 0.0	 0.0	 0.0	 1	    1.06363	   -9.16719	 90.0	 1	    1.07778	    0.92222;
	133	 1	 2.1	 0.5	 0.0	 0.0	 1	    1.02697	  -16.93567	 63.0	 1	    1.04762	    0.95238;
	134	 1	 83.5	 23.6	 0.0	 0.0	 1	    1.07072	  -14.38394	 225.0	 1	    1.08889	    1.00444;
	135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07748	  -15.68276	 225.0	 1	    1.08889	    1.00444;
	136	 1	 21.9	 -0.2	 0.0	 0.0	 1	    1.05729	  -20.99645	 90.0	 1	    1.07778	    0.97778;
	137	 2	 9.6	 -4.4	 0.0	 0.0	 1	    1.05142	   -9.66935	 63.0	 1	    1.06349	    0.96825;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05900	   -8.63648	 150.0	 1	    1.08000	    0.96667;
	139	 1	 15.7	 2.2	 0.0	 0.0	 1	    1.05118	  -13.26918	 63.0	 1	    1.07937	    0.92063;
	140	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.08258	  -10.16112	 225.0	 1	    1.08889	    1.00000;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08731	   -6.96046	 380.0	 1	    1.10526	    1.05263;
	142	 1	 14.8	 5.8	 0.0	 0.0	 1	    1.02828	  -13.85020	 63.0	 1	    1.07937	    0.95238;
	143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07553	   -9.82881	 225.0	 1	    1.08889	    0.98667;
	144	 1	 23.3	 -10.3	 0.0	 0.0	 1	    1.05575	   -8.40039	 90.0	 1	    1.11111	    0.95556;
	145	 1	 27.6	 5.9	 0.0	 0.0	 1	    1.08621	   -5.40400	 225.0	 1	    1.08889	    0.96889;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08906	   -3.39748	 380.0	 1	    1.10526	    1.00000;
	147	 1	 29.0	 5.5	 0.0	 0.0	 1	    1.05466	  -14.68144	 63.0	 1	    1.06349	    0.93651;
	148	 1	 6.7	 2.4	 0.0	 0.0	 1	    1.04500	  -11.84630	 63.0	 1	    1.06349	    0.93651;
	149	 1	 17.9	 6.1	 0.0	 0.0	 1	    1.04622	  -20.30889	 90.0	 1	    1.06667	    0.97778;
	150	 1	 44.5	 6.4	 0.0	 0.0	 1	    1.05389	   -9.45179	 63.0	 1	    1.06349	    0.93651;
	151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01205	  -18.03905	 63.0	 1	    1.06349	    0.96825;
	152	 1	 38.3	 8.8	 0.0	 7.7	 1	    1.01199	  -16.78596	 63.0	 1	    1.06349	    0.96825;
	153	 1	 23.2	 -2.6	 0.0	 0.0	 1	    1.04829	  -12.41031	 63.0	 1	    1.06349	    0.93651;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07516	   -9.41653	 225.0	 1	    1.08889	    0.93333;
	155	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01858	  -13.88097	 63.0	 1	    1.07937	    0.92063;
	156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01201	  -18.04440	 63.0	 1	    1.06349	    0.96825;
	157	 1	 0.3	 3.1	 0.0	 0.0	 1	    0.94678	   -9.33442	 45.0	 1	    1.00000	    0.88889;
	158	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97483	   -9.32101	 45.0	 1	    1.00000	    0.88889;
	159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04484	  -12.07206	 63.0	 1	    1.06349	    0.93651;
	160	 1	 35.2	 5.6	 0.0	 0.0	 1	    1.06989	   -7.28211	 225.0	 1	    1.08889	    0.88889;
	161	 1	 38.2	 8.7	 0.0	 0.0	 1	    1.06974	   -7.28810	 225.0	 1	    1.08889	    0.88889;
	162	 1	 0.7	 -1.4	 0.0	 0.0	 1	    1.04201	   -7.67804	 90.0	 1	    1.06667	    0.97778;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04071	  -10.85759	 63.0	 1	    1.07937	    0.95238;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04071	  -10.85759	 63.0	 1	    1.07937	    0.95238;
	165	 1	 16.7	 9.2	 0.0	 0.0	 1	    1.07292	  -15.33550	 20.0	 1	    1.15000	    0.80000;
	166	 1	 10.1	 2.4	 0.0	 0.0	 1	    1.04528	  -19.64530	 90.0	 1	    1.06667	    0.97778;
	167	 1	 13.6	 0.6	 0.0	 0.0	 1	    1.03772	  -19.99114	 90.0	 1	    1.06667	    0.97778;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07300	  -15.32892	 225.0	 1	    1.08444	    1.00444;
	169	 1	 10.8	 -1.0	 0.0	 0.0	 1	    1.02990	  -17.41654	 90.0	 1	    1.06667	    0.97778;
	170	 1	 70.4	 11.6	 0.0	 0.0	 1	    1.05592	  -17.01133	 90.0	 1	    1.07778	    0.97778;
	171	 1	 26.5	 -0.4	 0.0	 0.0	 1	    1.05348	  -19.38401	 90.0	 1	    1.07778	    0.97778;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07180	  -15.73902	 225.0	 1	    1.08889	    1.00444;
	173	 1	 27.7	 8.5	 0.0	 0.0	 1	    1.08054	   -7.75290	 90.0	 1	    1.08889	    0.93333;
	174	 1	 47.4	 4.6	 0.0	 0.0	 1	    1.07336	  -12.64476	 90.0	 1	    1.11111	    0.95556;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03591	  -12.15650	 63.0	 1	    1.07937	    0.92063;
	176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03489	  -10.96537	 63.0	 1	    1.07937	    0.92063;
	177	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08813	   -8.49515	 150.0	 1	    1.10000	    0.90000;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08833	  -13.21448	 225.0	 1	    1.08889	    1.00444;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08833	  -13.21448	 225.0	 1	    1.08889	    1.00444;
	180	 1	 0.0	 0.0	 0.0	 -32.0	 1	    1.00631	  -16.29561	 20.0	 1	    1.15000	    0.80000;
	181	 1	 0.0	 0.0	 0.0	 -32.0	 1	    1.02900	  -16.24962	 20.0	 1	    1.15000	    0.80000;
	182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03690	  -16.13635	 63.0	 1	    1.04762	    0.95238;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08833	  -13.21447	 225.0	 1	    1.08889	    1.00444;
	184	 1	 12.9	 -4.6	 0.0	 0.0	 1	    1.05081	  -18.40818	 63.0	 1	    1.07937	    0.92063;
	185	 1	 16.0	 3.1	 0.0	 0.0	 1	    1.04602	   -9.55710	 63.0	 1	    1.06349	    0.93651;
	186	 1	 4.8	 -0.4	 0.0	 0.0	 1	    1.03749	  -14.14546	 63.0	 1	    1.07937	    0.95238;
	187	 1	 5.0	 1.4	 0.0	 0.0	 1	    1.06331	   -8.09493	 90.0	 1	    1.07778	    0.97778;
	188	 1	 28.7	 4.0	 0.0	 0.0	 1	    1.01989	  -14.67963	 63.0	 1	    1.07937	    0.95238;
	189	 1	 1.1	 0.3	 0.0	 0.0	 1	    1.03293	   -8.36411	 90.0	 1	    1.06667	    0.97778;
	190	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04899	  -14.13051	 63.0	 1	    1.07937	    0.92063;
	191	 1	 16.2	 1.6	 0.0	 0.0	 1	    1.02957	  -14.02457	 63.0	 1	    1.07937	    0.92063;
	192	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96969	   -8.22961	 45.0	 1	    1.00000	    0.88889;
	193	 1	 13.8	 -0.3	 0.0	 0.0	 1	    1.03105	  -17.61714	 90.0	 1	    1.06667	    0.97778;
	194	 1	 7.4	 -1.5	 0.0	 0.0	 1	    1.06250	  -13.83017	 63.0	 1	    1.07937	    0.92063;
	195	 1	 7.9	 4.8	 0.0	 0.0	 1	    1.07662	  -12.98088	 225.0	 1	    1.08889	    1.00444;
	196	 2	 1.0	 -0.3	 0.0	 0.0	 1	    1.05875	  -15.41766	 63.0	 1	    1.07937	    0.92063;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09830	  -14.45313	 63.0	 1	    1.09837	    0.95238;
	198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09830	  -14.45318	 63.0	 1	    1.09837	    0.95238;
	199	 1	 24.4	 1.2	 0.0	 0.0	 1	    1.05150	  -19.79417	 63.0	 1	    1.07937	    0.92063;
	200	 1	 9.3	 -2.7	 0.0	 0.0	 1	    1.02929	  -15.06996	 63.0	 1	    1.07937	    0.92063;
	201	 1	 12.8	 1.9	 0.0	 0.0	 1	    1.03374	  -24.48875	 90.0	 1	    1.06667	    0.97778;
	202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07708	  -12.84574	 225.0	 1	    1.08889	    1.00000;
	203	 1	 73.3	 24.6	 0.0	 0.0	 1	    1.05811	   -8.75728	 225.0	 1	    1.08889	    0.88889;
	204	 1	 41.8	 1.4	 0.0	 0.0	 1	    1.01182	  -21.01431	 63.0	 1	    1.06349	    0.96825;
	205	 1	 17.5	 2.5	 0.0	 0.0	 1	    1.07241	   -5.56909	 90.0	 1	    1.10000	    0.94444;
	206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08011	   -2.50591	 225.0	 1	    1.08889	    0.96889;
	207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08910	    0.55849	 380.0	 1	    1.10526	    1.00000;
	208	 1	 50.1	 6.8	 0.0	 0.0	 1	    1.02026	  -18.70928	 63.0	 1	    1.06349	    0.96825;
	209	 1	 32.9	 4.1	 0.0	 0.0	 1	    1.02171	   -9.61135	 63.0	 1	    1.06349	    0.96825;
	210	 1	 14.4	 -1.6	 0.0	 0.0	 1	    1.04800	  -11.15208	 90.0	 1	    1.07778	    0.97778;
	211	 1	 2.9	 0.1	 0.0	 0.0	 1	    1.03669	  -13.18796	 63.0	 1	    1.06349	    0.96825;
	212	 1	 40.8	 5.5	 0.0	 0.0	 1	    1.01377	   -9.90974	 63.0	 1	    1.06349	    0.96825;
	213	 1	 31.8	 12.2	 0.0	 0.0	 1	    1.01373	   -9.77713	 63.0	 1	    1.06349	    0.96825;
	214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05898	   -9.71276	 225.0	 1	    1.08444	    1.00889;
	215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05889	   -9.70088	 225.0	 1	    1.08444	    1.00889;
	216	 1	 37.5	 3.1	 0.0	 30.4	 1	    1.05791	  -18.87072	 90.0	 1	    1.07778	    0.97778;
	217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07738	  -15.79531	 225.0	 1	    1.08889	    1.00444;
	218	 1	 20.7	 -2.4	 0.0	 0.0	 1	    1.01225	   -8.11104	 63.0	 1	    1.06349	    0.95238;
	219	 1	 25.0	 3.4	 0.0	 0.0	 1	    1.02052	  -15.07777	 90.0	 1	    1.06667	    0.97778;
	220	 1	 1.6	 -0.1	 0.0	 0.0	 1	    1.04637	   -8.79078	 90.0	 1	    1.06667	    0.97778;
	221	 1	 10.4	 -3.7	 0.0	 0.0	 1	    1.03619	  -17.02887	 90.0	 1	    1.06667	    0.97778;
	222	 1	 11.0	 1.5	 0.0	 0.0	 1	    1.03089	   -5.37135	 63.0	 1	    1.07937	    0.95238;
	223	 1	 14.3	 -8.5	 0.0	 0.0	 1	    1.04081	  -10.62404	 63.0	 1	    1.06349	    0.93651;
	224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08902	   -7.88669	 225.0	 1	    1.08902	    0.93333;
	225	 1	 40.8	 2.0	 0.0	 0.0	 1	    1.02552	  -16.63140	 63.0	 1	    1.07937	    0.92063;
	226	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08808	   -8.49418	 150.0	 1	    1.10000	    0.90000;
	227	 1	 37.6	 6.0	 0.0	 0.0	 1	    1.06027	   -8.97384	 225.0	 1	    1.08444	    1.00889;
	228	 1	 38.6	 44.0	 0.0	 0.0	 1	    1.05966	   -8.96859	 225.0	 1	    1.08444	    1.00889;
	229	 1	 4.0	 0.2	 0.0	 0.0	 1	    1.03599	  -32.24152	 63.0	 1	    1.06349	    0.95238;
	230	 1	 9.9	 -2.0	 0.0	 0.0	 1	    1.03093	  -33.53168	 63.0	 1	    1.06349	    0.95238;
	231	 1	 12.4	 -5.7	 0.0	 0.0	 1	    1.06096	  -14.02085	 63.0	 1	    1.07937	    0.92063;
	232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05922	   -9.26512	 225.0	 1	    1.08889	    0.97778;
	233	 1	 6.0	 -2.4	 0.0	 0.0	 1	    1.04335	  -15.29102	 90.0	 1	    1.06667	    0.97778;
	234	 1	 6.4	 1.0	 0.0	 0.0	 1	    1.06164	   -2.46165	 90.0	 1	    1.08889	    0.93333;
	235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05686	   -9.62113	 20.0	 1	    1.15000	    0.80000;
	236	 1	 23.9	 8.5	 0.0	 0.0	 1	    1.05686	   -9.62113	 90.0	 1	    1.08889	    0.93333;
	237	 1	 13.7	 3.1	 0.0	 0.0	 1	    1.07021	   -6.28978	 225.0	 1	    1.08889	    0.88889;
	238	 1	 26.6	 1.5	 0.0	 0.0	 1	    1.07078	   -6.22794	 90.0	 1	    1.07778	    0.92222;
	239	 1	 46.2	 6.8	 0.0	 0.0	 1	    1.03526	  -11.07326	 63.0	 1	    1.06349	    0.93651;
	240	 1	 21.4	 -0.9	 0.0	 0.0	 1	    1.04148	  -10.21306	 90.0	 1	    1.06667	    0.97778;
	241	 1	 52.1	 3.6	 0.0	 0.0	 1	    1.00302	  -39.35948	 63.0	 1	    1.06349	    0.95238;
	242	 1	 41.4	 8.3	 0.0	 0.0	 1	    1.02925	  -15.74703	 63.0	 1	    1.07937	    0.92063;
	243	 1	 45.4	 4.4	 0.0	 0.0	 1	    1.02534	  -15.60909	 90.0	 1	    1.07778	    0.92222;
	244	 1	 45.5	 4.8	 0.0	 0.0	 1	    1.01782	  -17.74188	 63.0	 1	    1.06349	    0.96825;
	245	 1	 26.7	 -3.4	 0.0	 0.0	 1	    1.01873	  -19.63803	 63.0	 1	    1.07937	    0.92063;
	246	 1	 53.1	 3.3	 0.0	 0.0	 1	    1.04167	  -11.92318	 90.0	 1	    1.07778	    0.92222;
	247	 1	 12.8	 -2.1	 0.0	 0.0	 1	    1.02373	  -16.93356	 63.0	 1	    1.07937	    0.92063;
	248	 2	 12.3	 4.9	 0.0	 0.0	 1	    1.01472	   -6.66405	 63.0	 1	    1.06349	    0.93651;
	249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06943	   -5.28694	 225.0	 1	    1.08889	    0.93333;
	250	 1	 28.9	 9.4	 0.0	 0.0	 1	    1.08285	  -13.74137	 225.0	 1	    1.08889	    1.00444;
	251	 1	 24.0	 -5.3	 0.0	 0.0	 1	    1.04717	  -21.15472	 63.0	 1	    1.07937	    0.92063;
	252	 1	 23.5	 -7.3	 0.0	 0.0	 1	    1.03201	  -17.47010	 63.0	 1	    1.07937	    0.95238;
	253	 1	 6.1	 -0.0	 0.0	 0.0	 1	    1.02711	  -18.14320	 90.0	 1	    1.06667	    0.97778;
	254	 1	 9.5	 -1.6	 0.0	 0.0	 1	    1.03323	   -9.20201	 90.0	 1	    1.06667	    0.97778;
	255	 1	 48.5	 6.8	 0.0	 0.0	 1	    1.04635	  -13.60980	 63.0	 1	    1.07937	    0.95238;
	256	 1	 16.9	 0.4	 0.0	 0.0	 1	    1.04284	  -17.83752	 63.0	 1	    1.07937	    0.95238;
	257	 1	 6.9	 -1.4	 0.0	 0.0	 1	    1.03367	  -12.10784	 63.0	 1	    1.06349	    0.93651;
	258	 2	 4.7	 0.0	 0.0	 0.0	 1	    1.04219	  -12.81099	 63.0	 1	    1.07937	    0.92063;
	259	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07856	  -12.99936	 225.0	 1	    1.08889	    1.00000;
	260	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.06633	   -7.79592	 90.0	 1	    1.07778	    0.92222;
	261	 1	 29.7	 1.1	 0.0	 0.0	 1	    1.04670	  -10.38678	 63.0	 1	    1.07937	    0.95238;
	262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08248	   -9.11767	 225.0	 1	    1.08889	    0.98667;
	263	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03841	  -18.87617	 63.0	 1	    1.07937	    0.92063;
	264	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.07552	   -7.23616	 225.0	 1	    1.08889	    0.88889;
	265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06471	   -7.90884	 225.0	 1	    1.08889	    0.88889;
	266	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07660	   -4.74597	 380.0	 1	    1.10526	    1.01316;
	267	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01961	  -15.94059	 63.0	 1	    1.04762	    0.95238;
	268	 1	 26.3	 6.4	 0.0	 0.0	 1	    1.08065	  -13.57821	 225.0	 1	    1.08889	    1.00444;
	269	 1	 57.3	 10.1	 0.0	 0.0	 1	    1.08758	  -13.69293	 225.0	 1	    1.08889	    1.00444;
	270	 1	 10.5	 9.5	 0.0	 0.0	 1	    1.01179	  -13.51254	 63.0	 1	    1.07937	    0.92063;
	271	 1	 22.7	 2.7	 0.0	 0.0	 1	    1.02167	  -19.39942	 63.0	 1	    1.07937	    0.92063;
	272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07112	   -6.73056	 225.0	 1	    1.08889	    0.97778;
	273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07111	   -6.73111	 225.0	 1	    1.08889	    0.97778;
	274	 1	 6.7	 7.7	 0.0	 0.0	 1	    1.04446	  -10.63933	 63.0	 1	    1.06349	    0.96825;
	275	 1	 55.4	 0.8	 0.0	 0.0	 1	    1.06818	   -7.38838	 225.0	 1	    1.08444	    1.00889;
	276	 1	 43.8	 8.2	 0.0	 0.0	 1	    1.07214	  -12.43072	 90.0	 1	    1.10000	    0.94444;
	277	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07595	  -11.31125	 225.0	 1	    1.08444	    1.00444;
	278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08383	   -5.77044	 380.0	 1	    1.10263	    1.04211;
	279	 1	 1.8	 4.2	 0.0	 0.0	 1	    1.03360	  -14.36578	 90.0	 1	    1.06667	    0.97778;
	280	 1	 -1.5	 4.3	 0.0	 0.0	 1	    1.07573	  -11.36623	 225.0	 1	    1.08444	    1.00444;
	281	 1	 10.0	 -2.1	 0.0	 0.0	 1	    1.02862	  -22.60426	 63.0	 1	    1.06349	    0.93651;
	282	 1	 48.0	 11.3	 0.0	 0.0	 1	    1.05531	  -16.62050	 90.0	 1	    1.07778	    0.97778;
	283	 1	 12.8	 0.9	 0.0	 0.0	 1	    1.03523	  -10.82728	 63.0	 1	    1.07937	    0.95238;
	284	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01472	   -6.66406	 63.0	 1	    1.06349	    0.93651;
	285	 1	 10.8	 0.2	 0.0	 0.0	 1	    1.03239	  -20.36609	 90.0	 1	    1.06667	    0.97778;
	286	 1	 14.7	 3.5	 0.0	 0.0	 1	    1.01924	   -4.06661	 63.0	 1	    1.07937	    0.95238;
	287	 1	 1.4	 5.0	 0.0	 0.0	 1	    1.08371	  -13.40354	 225.0	 1	    1.08889	    1.00444;
	288	 1	 19.4	 7.0	 0.0	 0.0	 1	    1.08365	  -13.41259	 225.0	 1	    1.08889	    1.00444;
	289	 1	 25.8	 -4.9	 0.0	 0.0	 1	    1.04720	  -11.78348	 90.0	 1	    1.06667	    0.97778;
	290	 1	 33.5	 -2.7	 0.0	 0.0	 1	    1.03339	  -17.57707	 90.0	 1	    1.06667	    0.97778;
	291	 1	 43.4	 2.2	 0.0	 0.0	 1	    1.08565	   -4.45638	 225.0	 1	    1.08889	    0.88889;
	292	 1	 7.2	 2.9	 0.0	 0.0	 1	    1.08450	   -9.94430	 90.0	 1	    1.11111	    0.95556;
	293	 1	 15.3	 -1.9	 0.0	 0.0	 1	    1.02266	  -18.08105	 63.0	 1	    1.07937	    0.92063;
	294	 1	 0.0	 0.4	 0.0	 0.0	 1	    1.03599	  -12.89650	 63.0	 1	    1.06349	    0.93651;
	295	 1	 42.0	 5.2	 0.0	 0.0	 1	    1.03600	  -12.89685	 63.0	 1	    1.06349	    0.93651;
	296	 1	 0.0	 -0.9	 0.0	 0.0	 1	    1.02523	  -14.49070	 63.0	 1	    1.07937	    0.95238;
	297	 1	 19.9	 2.7	 0.0	 0.0	 1	    1.07125	   -7.45238	 225.0	 1	    1.08889	    0.88889;
	298	 1	 7.7	 -0.1	 0.0	 0.0	 1	    1.02918	  -14.95643	 63.0	 1	    1.07937	    0.95238;
	299	 1	 5.0	 0.5	 0.0	 0.0	 1	    1.01170	  -17.53333	 63.0	 1	    1.06349	    0.93651;
	300	 1	 10.0	 0.0	 0.0	 0.0	 1	    1.02622	   -8.48196	 63.0	 1	    1.06349	    0.93651;
	301	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.07575	   -4.59124	 90.0	 1	    1.11111	    0.95556;
	302	 1	 53.3	 18.6	 0.0	 0.0	 1	    1.07410	   -2.44488	 225.0	 1	    1.08889	    0.88889;
	303	 1	 2.9	 0.4	 0.0	 0.0	 1	    1.02326	  -10.11016	 63.0	 1	    1.06349	    0.96825;
	304	 1	 12.3	 2.0	 0.0	 0.0	 1	    1.03398	  -10.59816	 63.0	 1	    1.06349	    0.93651;
	305	 1	 33.3	 6.1	 0.0	 0.0	 1	    1.04279	  -20.66051	 63.0	 1	    1.07937	    0.92063;
	306	 1	 30.8	 -4.2	 0.0	 0.0	 1	    1.02813	  -18.38680	 63.0	 1	    1.06349	    0.96825;
	307	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06312	  -11.50173	 63.0	 1	    1.06349	    0.93651;
	308	 1	 14.0	 -0.3	 0.0	 0.0	 1	    1.03251	  -11.29318	 63.0	 1	    1.07937	    0.95238;
	309	 1	 21.3	 -2.9	 0.0	 0.0	 1	    1.01822	  -25.01133	 90.0	 1	    1.06667	    0.97778;
	310	 1	 0.5	 -0.0	 0.0	 0.0	 1	    1.03789	  -17.53598	 63.0	 1	    1.07937	    0.92063;
	311	 1	 9.0	 2.5	 0.0	 0.0	 1	    1.04604	  -20.86608	 63.0	 1	    1.06349	    0.96825;
	312	 1	 14.0	 4.5	 0.0	 0.0	 1	    1.04630	  -20.88769	 63.0	 1	    1.06349	    0.96825;
	313	 1	 0.7	 -0.3	 0.0	 0.0	 1	    1.02086	  -16.32078	 90.0	 1	    1.06667	    0.97778;
	314	 1	 8.0	 -2.5	 0.0	 0.0	 1	    1.03848	   -3.11728	 90.0	 1	    1.07778	    0.92222;
	315	 1	 28.8	 2.9	 0.0	 0.0	 1	    1.03082	  -12.50083	 63.0	 1	    1.07937	    0.92063;
	316	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06045	   -8.86182	 225.0	 1	    1.08889	    1.00000;
	317	 1	 21.2	 -1.2	 0.0	 0.0	 1	    1.06232	   -8.28596	 90.0	 1	    1.07778	    0.97778;
	318	 1	 32.2	 7.0	 0.0	 0.0	 1	    1.04015	  -16.16488	 63.0	 1	    1.07937	    0.92063;
	319	 2	 3.0	 0.0	 0.0	 0.0	 1	    1.06267	  -14.40250	 63.0	 1	    1.07937	    0.92063;
	320	 1	 13.5	 4.9	 0.0	 0.0	 1	    1.00553	  -17.52258	 63.0	 1	    1.04762	    0.95238;
	321	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05182	  -19.16931	 63.0	 1	    1.07937	    0.92063;
	322	 1	 31.1	 4.0	 0.0	 0.0	 1	    1.07171	  -10.57318	 90.0	 1	    1.10000	    0.94444;
	323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07159	  -15.90131	 63.0	 1	    1.07937	    0.92063;
	324	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05879	   -8.93600	 225.0	 1	    1.08889	    1.00000;
	325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09841	   -8.96088	 380.0	 1	    1.10526	    1.05263;
	326	 1	 22.0	 3.3	 0.0	 0.0	 1	    1.04392	   -9.68537	 63.0	 1	    1.06349	    0.93651;
	327	 2	 17.1	 5.7	 0.0	 0.0	 1	    1.03846	  -12.76077	 63.0	 1	    1.06349	    0.93651;
	328	 1	 1.1	 20.6	 0.0	 0.0	 1	    1.05608	  -14.57663	 63.0	 1	    1.07937	    0.92063;
	329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07469	  -11.92594	 225.0	 1	    1.08889	    1.00000;
	330	 1	 31.8	 2.0	 0.0	 0.0	 1	    1.03289	  -16.08377	 63.0	 1	    1.07937	    0.92063;
	331	 1	 58.7	 0.1	 0.0	 0.0	 1	    1.06744	  -11.69917	 90.0	 1	    1.10000	    0.94444;
	332	 1	 71.1	 -5.3	 0.0	 0.0	 1	    1.05595	  -15.46145	 63.0	 1	    1.07937	    0.92063;
	333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08075	  -11.89080	 225.0	 1	    1.08889	    1.00000;
	334	 2	 9.2	 0.5	 0.0	 0.0	 1	    1.03676	  -22.15475	 63.0	 1	    1.06349	    0.96825;
	335	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02923	  -15.93772	 150.0	 1	    1.08000	    0.96667;
	336	 1	 7.9	 -3.6	 0.0	 0.0	 1	    1.05361	  -31.80490	 63.0	 1	    1.06349	    0.95238;
	337	 1	 17.0	 7.0	 0.0	 0.0	 1	    1.02823	  -11.07274	 63.0	 1	    1.06349	    0.93651;
	338	 2	 0.7	 0.0	 0.0	 0.0	 1	    1.03402	  -12.55837	 63.0	 1	    1.07937	    0.92063;
	339	 1	 13.2	 -1.3	 0.0	 0.0	 1	    1.04977	  -20.06781	 63.0	 1	    1.07937	    0.92063;
	340	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06107	  -15.17285	 63.0	 1	    1.07937	    0.92063;
	341	 1	 16.5	 3.4	 0.0	 0.0	 1	    1.04113	  -17.79884	 63.0	 1	    1.07937	    0.92063;
	342	 1	 21.6	 -1.4	 0.0	 0.0	 1	    1.03268	  -16.59097	 90.0	 1	    1.06667	    0.97778;
	343	 1	 7.0	 -11.2	 0.0	 0.0	 1	    1.06869	  -17.61817	 63.0	 1	    1.07937	    0.92063;
	344	 1	 9.4	 -3.3	 0.0	 0.0	 1	    1.04898	   -7.06150	 63.0	 1	    1.07937	    0.95238;
	345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06613	   -6.60907	 225.0	 1	    1.08889	    0.98667;
	346	 1	 12.4	 -3.5	 0.0	 0.0	 1	    1.02733	  -11.26607	 63.0	 1	    1.06349	    0.96825;
	347	 1	 24.7	 -8.3	 0.0	 0.0	 1	    1.06269	   -9.26163	 90.0	 1	    1.07778	    0.97778;
	348	 1	 12.5	 -0.3	 0.0	 0.0	 1	    1.07557	   -5.03333	 225.0	 1	    1.08444	    1.00889;
	349	 1	 -1.3	 -0.0	 0.0	 0.0	 1	    1.05039	  -21.49207	 63.0	 1	    1.06349	    0.96825;
	350	 1	 47.8	 5.6	 0.0	 0.0	 1	    1.07134	  -11.96240	 90.0	 1	    1.10000	    0.94444;
	351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09680	   -0.02235	 380.0	 1	    1.10526	    1.04211;
	352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09724	   -0.00953	 380.0	 1	    1.10526	    1.04211;
	353	 1	 9.4	 3.0	 0.0	 0.0	 1	    1.06644	   -7.82508	 225.0	 1	    1.08889	    1.00000;
	354	 1	 3.4	 5.7	 0.0	 0.0	 1	    1.07773	  -12.26236	 225.0	 1	    1.08889	    1.00444;
	355	 1	 28.5	 -9.7	 0.0	 0.0	 1	    1.02367	  -16.54745	 63.0	 1	    1.04762	    0.95238;
	356	 1	 3.3	 1.4	 0.0	 0.0	 1	    1.03119	  -10.11680	 63.0	 1	    1.07937	    0.92063;
	357	 1	 10.0	 3.0	 0.0	 0.0	 1	    1.06421	   -7.12993	 63.0	 1	    1.07937	    0.92063;
	358	 2	 6.0	 2.0	 0.0	 0.0	 1	    1.01799	  -12.59373	 63.0	 1	    1.07937	    0.92063;
	359	 1	 18.4	 5.5	 0.0	 0.0	 1	    1.02783	   -9.51545	 63.0	 1	    1.07937	    0.95238;
	360	 1	 21.5	 5.6	 0.0	 0.0	 1	    1.01843	  -12.56475	 63.0	 1	    1.07937	    0.92063;
	361	 1	 26.4	 1.9	 0.0	 0.0	 1	    1.02808	  -16.84344	 63.0	 1	    1.06349	    0.96825;
	362	 1	 44.6	 4.8	 0.0	 0.0	 1	    1.03509	  -15.01051	 63.0	 1	    1.07937	    0.92063;
	363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07481	  -10.90108	 150.0	 1	    1.10000	    0.90000;
	364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06651	  -10.83181	 225.0	 1	    1.08889	    1.00000;
	365	 1	 9.3	 4.2	 0.0	 0.0	 1	    1.08139	   -7.78229	 90.0	 1	    1.08889	    0.93333;
	366	 2	 -1.8	 0.0	 0.0	 0.0	 1	    1.08889	  -13.53376	 225.0	 1	    1.08889	    1.00444;
	367	 1	 -0.1	 -0.0	 0.0	 0.0	 1	    1.05628	   -8.97208	 63.0	 1	    1.06349	    0.93651;
	368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07516	   -6.13978	 225.0	 1	    1.08889	    0.93333;
	369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07851	   -4.88159	 380.0	 1	    1.10526	    1.03947;
	370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08276	   -5.79969	 380.0	 1	    1.10526	    1.03947;
	371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07740	  -15.79999	 225.0	 1	    1.08889	    1.00444;
	372	 1	 44.9	 8.3	 0.0	 0.0	 1	    1.07000	  -14.54438	 225.0	 1	    1.08889	    1.00444;
	373	 1	 10.7	 2.6	 0.0	 0.0	 1	    1.02184	   -5.58228	 63.0	 1	    1.07937	    0.95238;
	374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05712	   -7.01022	 225.0	 1	    1.08889	    0.98667;
	375	 1	 21.6	 6.7	 0.0	 0.0	 1	    1.07722	  -15.81277	 225.0	 1	    1.08889	    1.00444;
	376	 1	 23.6	 2.6	 0.0	 0.0	 1	    1.00457	  -31.98199	 63.0	 1	    1.06349	    0.95238;
	377	 1	 13.4	 1.1	 0.0	 0.0	 1	    1.01998	  -21.14711	 90.0	 1	    1.06667	    0.97778;
	378	 1	 47.4	 -2.8	 0.0	 0.0	 1	    0.99899	  -25.90204	 63.0	 1	    1.06349	    0.95238;
	379	 1	 4.9	 -2.9	 0.0	 0.0	 1	    1.03373	   -8.68871	 63.0	 1	    1.07937	    0.95238;
	380	 1	 34.9	 1.4	 0.0	 0.0	 1	    1.04570	  -10.51770	 63.0	 1	    1.06349	    0.93651;
	381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06365	   -5.90036	 225.0	 1	    1.08889	    0.93333;
	382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08797	   -3.40710	 380.0	 1	    1.10526	    1.03947;
	383	 1	 46.5	 8.6	 0.0	 0.0	 1	    1.03939	  -15.47438	 90.0	 1	    1.07778	    0.97778;
	384	 1	 13.8	 -0.4	 0.0	 0.0	 1	    1.03246	   -9.75996	 63.0	 1	    1.07937	    0.95238;
	385	 1	 44.6	 16.5	 0.0	 0.0	 1	    1.04842	  -13.00134	 63.0	 1	    1.07937	    0.92063;
	386	 1	 17.7	 1.8	 0.0	 0.0	 1	    0.99324	  -18.90153	 63.0	 1	    1.07937	    0.92063;
	387	 1	 16.0	 8.3	 0.0	 0.0	 1	    1.02941	   -8.86422	 63.0	 1	    1.07937	    0.92063;
	388	 1	 42.8	 11.5	 0.0	 0.0	 1	    1.06800	   -7.17804	 225.0	 1	    1.08889	    1.00000;
	389	 1	 7.4	 -3.1	 0.0	 0.0	 1	    1.05635	  -10.44799	 90.0	 1	    1.07778	    0.92222;
	390	 1	 42.1	 0.3	 0.0	 0.0	 1	    1.06092	  -11.89201	 90.0	 1	    1.10000	    0.94444;
	391	 1	 30.0	 3.7	 0.0	 0.0	 1	    1.05063	  -12.93380	 63.0	 1	    1.06349	    0.93651;
	392	 1	 1.9	 0.0	 0.0	 0.0	 1	    1.04640	  -11.14769	 63.0	 1	    1.06349	    0.96825;
	393	 1	 22.4	 -6.0	 0.0	 0.0	 1	    1.03048	  -17.78921	 63.0	 1	    1.07937	    0.92063;
	394	 1	 23.2	 0.1	 0.0	 0.0	 1	    1.01883	  -19.34127	 63.0	 1	    1.06349	    0.96825;
	395	 1	 8.0	 1.0	 0.0	 0.0	 1	    1.03469	   -8.58549	 63.0	 1	    1.07937	    0.95238;
	396	 1	 6.0	 2.0	 0.0	 0.0	 1	    1.03488	  -11.82963	 63.0	 1	    1.07937	    0.92063;
	397	 1	 33.0	 0.9	 0.0	 0.0	 1	    1.03498	  -11.82343	 63.0	 1	    1.07937	    0.92063;
	398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05361	   -9.46850	 63.0	 1	    1.07937	    0.95238;
	399	 1	 13.0	 -2.0	 0.0	 0.0	 1	    1.03875	  -17.42596	 63.0	 1	    1.07937	    0.92063;
	400	 1	 7.0	 0.8	 0.0	 0.0	 1	    1.03301	  -20.34292	 90.0	 1	    1.06667	    0.97778;
	401	 1	 2.8	 2.2	 0.0	 0.0	 1	    1.07264	  -12.95131	 63.0	 1	    1.07937	    0.92063;
	402	 1	 20.4	 2.6	 0.0	 0.0	 1	    1.02996	  -13.75795	 63.0	 1	    1.07937	    0.92063;
	403	 1	 4.0	 0.1	 0.0	 0.0	 1	    1.04305	  -10.91316	 63.0	 1	    1.06349	    0.93651;
	404	 1	 20.3	 -0.6	 0.0	 0.0	 1	    1.03437	  -15.17718	 90.0	 1	    1.07778	    0.92222;
	405	 1	 22.5	 6.6	 0.0	 0.0	 1	    1.05164	  -11.30367	 63.0	 1	    1.06349	    0.93651;
	406	 1	 31.1	 7.4	 0.0	 0.0	 1	    1.03974	  -16.25413	 63.0	 1	    1.06349	    0.93651;
	407	 1	 5.3	 2.9	 0.0	 0.0	 1	    1.03327	  -14.60267	 63.0	 1	    1.06349	    0.93651;
	408	 1	 51.7	 -1.0	 0.0	 0.0	 1	    1.03215	  -12.13435	 90.0	 1	    1.06667	    0.97778;
	409	 1	 1.0	 -0.3	 0.0	 0.0	 1	    1.03476	  -16.30243	 90.0	 1	    1.06667	    0.97778;
	410	 1	 10.9	 -4.0	 0.0	 0.0	 1	    1.06460	  -19.01256	 63.0	 1	    1.07937	    0.92063;
	411	 1	 17.8	 1.9	 0.0	 0.0	 1	    1.02441	  -22.09097	 90.0	 1	    1.06667	    0.97778;
	412	 1	 16.6	 -0.8	 0.0	 0.0	 1	    1.03451	  -15.39974	 90.0	 1	    1.06667	    0.97778;
	413	 1	 23.8	 -17.9	 0.0	 0.0	 1	    1.02416	  -12.59715	 63.0	 1	    1.07937	    0.95238;
	414	 1	 27.8	 -0.1	 0.0	 0.0	 1	    1.04315	  -32.03152	 63.0	 1	    1.06349	    0.95238;
	415	 1	 -0.1	 0.0	 0.0	 0.0	 1	    1.00823	  -18.71709	 63.0	 1	    1.06349	    0.93651;
	416	 1	 6.5	 -2.8	 0.0	 0.0	 1	    1.03821	  -18.80101	 63.0	 1	    1.07937	    0.95238;
	417	 1	 5.5	 -42.8	 0.0	 0.0	 1	    1.07731	  -14.98611	 225.0	 1	    1.08889	    1.00444;
	418	 1	 16.1	 0.2	 0.0	 0.0	 1	    1.04416	  -20.39501	 63.0	 1	    1.07937	    0.92063;
	419	 1	 12.0	 3.4	 0.0	 0.0	 1	    1.02944	  -14.13848	 63.0	 1	    1.04762	    0.95238;
	420	 1	 26.5	 7.8	 0.0	 0.0	 1	    1.05372	  -18.31985	 63.0	 1	    1.07937	    0.92063;
	421	 1	 -5.4	 1.0	 0.0	 0.0	 1	    1.05672	  -17.90385	 63.0	 1	    1.07937	    0.92063;
	422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04755	  -25.26442	 63.0	 1	    1.06349	    0.96825;
	423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06259	  -13.60024	 63.0	 1	    1.07937	    0.92063;
	424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08380	  -10.51766	 225.0	 1	    1.08889	    1.00000;
	425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04748	   -7.67128	 63.0	 1	    1.07937	    0.95238;
	426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07764	   -4.88773	 225.0	 1	    1.08889	    0.98667;
	427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03275	  -14.03008	 63.0	 1	    1.04762	    0.95238;
	428	 1	 0.3	 0.1	 0.0	 0.0	 1	    1.05563	   -8.32780	 63.0	 1	    1.06349	    0.93651;
	429	 1	 6.0	 0.0	 0.0	 0.0	 1	    1.04060	  -24.51375	 63.0	 1	    1.06349	    0.95238;
	430	 1	 53.8	 7.9	 0.0	 0.0	 1	    1.04040	  -12.86946	 63.0	 1	    1.06349	    0.96825;
	431	 1	 96.4	 23.6	 0.0	 0.0	 1	    1.08696	  -13.63666	 225.0	 1	    1.08889	    1.00444;
	432	 1	 12.0	 0.1	 0.0	 0.0	 1	    1.05914	  -15.97343	 63.0	 1	    1.07937	    0.92063;
	433	 1	 23.7	 -3.2	 0.0	 0.0	 1	    1.01963	  -25.93946	 63.0	 1	    1.07937	    0.92063;
	434	 1	 0.3	 1.7	 0.0	 0.0	 1	    1.01569	  -15.17766	 63.0	 1	    1.04762	    0.95238;
	435	 1	 14.3	 -5.6	 0.0	 0.0	 1	    1.05470	  -11.62533	 63.0	 1	    1.06349	    0.93651;
	436	 1	 35.5	 3.5	 0.0	 0.0	 1	    1.02101	  -16.24273	 90.0	 1	    1.07778	    0.92222;
	437	 1	 23.1	 -7.2	 0.0	 0.0	 1	    1.03396	  -12.17378	 63.0	 1	    1.06349	    0.96825;
	438	 1	 1.0	 -1.0	 0.0	 0.0	 1	    1.06440	  -12.02725	 63.0	 1	    1.09524	    0.90476;
	439	 1	 10.9	 -2.0	 0.0	 0.0	 1	    1.02125	  -17.01646	 63.0	 1	    1.04762	    0.95238;
	440	 1	 11.5	 0.6	 0.0	 0.0	 1	    1.02663	  -14.43488	 63.0	 1	    1.07937	    0.95238;
	441	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02293	  -17.66423	 63.0	 1	    1.07937	    0.92063;
	442	 1	 4.2	 0.6	 0.0	 0.0	 1	    1.04535	  -12.50334	 63.0	 1	    1.06349	    0.93651;
	443	 1	 22.9	 1.2	 0.0	 0.0	 1	    1.03679	   -4.35596	 63.0	 1	    1.07937	    0.95238;
	444	 1	 10.0	 3.2	 0.0	 0.0	 1	    1.08265	  -11.01964	 90.0	 1	    1.11111	    0.95556;
	445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08274	  -11.15776	 90.0	 1	    1.11111	    0.95556;
	446	 1	 25.8	 5.1	 0.0	 0.0	 1	    1.08823	  -13.56866	 90.0	 1	    1.11111	    0.95556;
	447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05374	   -8.94052	 225.0	 1	    1.08889	    0.92444;
	448	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01080	   -7.80724	 63.0	 1	    1.06349	    0.96825;
	449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02295	   -3.92698	 63.0	 1	    1.07937	    0.95238;
	450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08486	   -0.78402	 225.0	 1	    1.09367	    0.98667;
	451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09833	   -0.07187	 380.0	 1	    1.10526	    1.03947;
	452	 1	 1.6	 0.3	 0.0	 0.0	 1	    1.01575	  -17.20985	 63.0	 1	    1.07937	    0.92063;
	453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03079	  -26.46208	 63.0	 1	    1.06349	    0.95238;
	454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05246	  -24.09773	 225.0	 1	    1.08444	    1.00444;
	455	 1	 23.5	 2.0	 0.0	 0.0	 1	    1.03033	  -15.89216	 63.0	 1	    1.07937	    0.92063;
	456	 1	 8.9	 0.9	 0.0	 0.0	 1	    1.07048	  -11.81634	 90.0	 1	    1.10000	    0.94444;
	457	 1	 23.9	 2.8	 0.0	 0.0	 1	    1.07004	  -11.86079	 90.0	 1	    1.10000	    0.94444;
	458	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99852	  -21.68716	 63.0	 1	    1.06349	    0.96825;
	459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08130	  -19.68314	 225.0	 1	    1.08444	    1.00889;
	460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07389	  -17.53199	 380.0	 1	    1.10263	    1.02895;
	461	 1	 17.0	 3.5	 0.0	 0.0	 1	    1.05690	  -18.32694	 63.0	 1	    1.07937	    0.92063;
	462	 1	 13.9	 1.1	 0.0	 0.0	 1	    1.03693	   -9.09202	 63.0	 1	    1.07937	    0.95238;
	463	 1	 43.3	 -1.7	 0.0	 0.0	 1	    1.01410	  -32.60679	 63.0	 1	    1.06349	    0.95238;
	464	 1	 -0.2	 0.3	 0.0	 0.0	 1	    1.03752	  -11.49890	 90.0	 1	    1.06667	    0.97778;
	465	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.17111	   -0.76418	 20.0	 1	    1.17111	    0.80000;
	466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06208	  -11.35166	 90.0	 1	    1.11111	    0.95556;
	467	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01347	  -21.77142	 63.0	 1	    1.06349	    0.95238;
	468	 1	 70.8	 7.9	 0.0	 0.0	 1	    1.00579	  -15.69626	 63.0	 1	    1.04762	    0.95238;
	469	 1	 28.4	 0.7	 0.0	 0.0	 1	    1.02686	  -19.74171	 63.0	 1	    1.04762	    0.95238;
	470	 1	 2.2	 -2.9	 0.0	 0.0	 1	    1.06403	   -5.91678	 225.0	 1	    1.08889	    0.93333;
	471	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05559	  -18.34442	 63.0	 1	    1.06349	    0.93651;
	472	 1	 -0.3	 1.5	 0.0	 0.0	 1	    1.04981	  -12.50981	 63.0	 1	    1.06349	    0.93651;
	473	 1	 -176.2	 107.9	 0.0	 0.0	 1	    1.09100	    0.36955	 380.0	 1	    1.15789	    0.94737;
	474	 1	 -165.2	 118.9	 0.0	 0.0	 1	    1.09099	    0.36908	 380.0	 1	    1.15789	    0.94737;
	475	 1	 53.6	 1.9	 0.0	 0.0	 1	    1.03976	  -19.15029	 90.0	 1	    1.07778	    0.97778;
	476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03660	  -11.04528	 63.0	 1	    1.07937	    0.95238;
	477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01433	  -20.45866	 63.0	 1	    1.07937	    0.92063;
	478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02647	  -11.23905	 63.0	 1	    1.07937	    0.95238;
	479	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98436	   -6.72923	 45.0	 1	    1.00000	    0.88889;
	480	 2	 9.9	 -0.8	 0.0	 0.0	 1	    1.01896	   -6.49782	 63.0	 1	    1.06349	    0.93651;
	481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04546	  -11.80936	 63.0	 1	    1.06349	    0.93651;
	482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05161	   -8.49011	 225.0	 1	    1.08889	    0.93333;
	483	 1	 14.9	 1.1	 0.0	 0.0	 1	    1.00979	  -13.73862	 63.0	 1	    1.07937	    0.95238;
	484	 1	 44.7	 4.1	 0.0	 0.0	 1	    1.03563	  -16.83448	 63.0	 1	    1.07937	    0.92063;
	485	 1	 41.2	 -3.1	 0.0	 0.0	 1	    1.04250	  -12.60966	 90.0	 1	    1.06667	    0.97778;
	486	 1	 36.9	 4.3	 0.0	 0.0	 1	    0.95649	  -31.00195	 63.0	 1	    1.06349	    0.95238;
	487	 1	 10.4	 4.7	 0.0	 0.0	 1	    1.03044	  -13.43680	 63.0	 1	    1.07937	    0.92063;
	488	 1	 46.3	 14.2	 0.0	 0.0	 1	    1.01903	  -22.65513	 90.0	 1	    1.06667	    0.97778;
	489	 1	 0.9	 -0.5	 0.0	 0.0	 1	    1.03453	  -13.99496	 63.0	 1	    1.07937	    0.92063;
	490	 1	 29.6	 5.8	 0.0	 0.0	 1	    1.02552	  -15.74732	 63.0	 1	    1.07937	    0.95238;
	491	 1	 -36.0	 9.4	 0.0	 0.0	 1	    1.08210	   -8.50800	 90.0	 1	    1.08889	    0.93333;
	492	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06745	   -4.42252	 225.0	 1	    1.08889	    0.97778;
	493	 1	 23.0	 -1.5	 0.0	 0.0	 1	    1.04087	  -14.24756	 63.0	 1	    1.06349	    0.93651;
	494	 1	 -2.8	 -5.7	 0.0	 0.0	 1	    1.08262	    0.65192	 225.0	 1	    1.09566	    1.00000;
	495	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07708	    0.65988	 380.0	 1	    1.10526	    1.05263;
	496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07693	    0.66940	 380.0	 1	    1.10526	    1.05263;
	497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07707	    0.67247	 380.0	 1	    1.10526	    1.05263;
	498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07706	    0.67558	 380.0	 1	    1.10526	    1.05263;
	499	 1	 2.0	 -0.8	 0.0	 0.0	 1	    1.03227	  -15.95980	 63.0	 1	    1.07937	    0.92063;
	500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08416	   -0.67122	 225.0	 1	    1.09401	    0.98667;
	501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08447	   -0.68037	 225.0	 1	    1.09416	    0.98667;
	502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09809	    0.02445	 380.0	 1	    1.10526	    1.03947;
	503	 1	 23.6	 -1.8	 0.0	 0.0	 1	    1.03739	  -17.44298	 90.0	 1	    1.06667	    0.97778;
	504	 1	 30.5	 -7.8	 0.0	 0.0	 1	    1.06541	  -10.66545	 90.0	 1	    1.07778	    0.97778;
	505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07060	   -6.27464	 90.0	 1	    1.11111	    0.92222;
	506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	   -5.72881	 225.0	 1	    1.08889	    0.96889;
	507	 1	 8.0	 4.3	 0.0	 0.0	 1	    1.00969	  -25.44660	 63.0	 1	    1.06349	    0.95238;
	508	 1	 50.5	 2.5	 0.0	 0.0	 1	    1.01702	  -11.34123	 90.0	 1	    1.06667	    0.97778;
	509	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01851	  -17.30581	 63.0	 1	    1.06349	    0.93651;
	510	 1	 34.9	 3.4	 0.0	 0.0	 1	    1.06243	  -14.71635	 90.0	 1	    1.07778	    0.97778;
	511	 1	 37.1	 -1.5	 0.0	 0.0	 1	    1.04254	  -25.14092	 63.0	 1	    1.06349	    0.96825;
	512	 1	 37.0	 6.7	 0.0	 0.0	 1	    1.07997	  -20.54201	 225.0	 1	    1.08444	    1.00889;
	513	 1	 6.9	 5.8	 0.0	 0.0	 1	    1.08655	   -4.85318	 380.0	 1	    1.10526	    1.03947;
	514	 1	 1.7	 0.5	 0.0	 0.0	 1	    1.03930	  -19.84260	 90.0	 1	    1.06667	    0.97778;
	515	 1	 27.2	 0.0	 0.0	 0.0	 1	    0.99658	  -16.44581	 63.0	 1	    1.06349	    0.93651;
	516	 1	 32.6	 4.9	 0.0	 0.0	 1	    1.03578	  -17.05730	 63.0	 1	    1.07937	    0.92063;
	517	 1	 19.6	 7.3	 0.0	 0.0	 1	    1.03496	   -9.37226	 63.0	 1	    1.04762	    0.88889;
	518	 1	 31.6	 1.5	 0.0	 0.0	 1	    1.00842	  -16.40500	 63.0	 1	    1.09524	    0.93651;
	519	 1	 33.6	 -7.5	 0.0	 0.0	 1	    1.04269	  -14.79483	 90.0	 1	    1.06667	    0.97778;
	520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04306	  -12.64974	 63.0	 1	    1.06349	    0.93651;
	521	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04210	  -12.28408	 63.0	 1	    1.06349	    0.93651;
	522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07403	   -7.91515	 225.0	 1	    1.08889	    0.93333;
	523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08077	   -3.65980	 380.0	 1	    1.10526	    1.03947;
	524	 1	 9.2	 4.9	 0.0	 0.0	 1	    1.05778	  -18.87534	 90.0	 1	    1.07778	    0.97778;
	525	 1	 4.1	 19.5	 0.0	 0.0	 1	    1.03616	   -8.00790	 63.0	 1	    1.06349	    0.96825;
	526	 1	 -3.2	 0.0	 0.0	 0.0	 1	    1.07246	   -4.50057	 225.0	 1	    1.08444	    1.00889;
	527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04729	   -8.51692	 63.0	 1	    1.07937	    0.95238;
	528	 1	 4.7	 1.8	 0.0	 0.0	 1	    1.04702	   -8.53352	 63.0	 1	    1.07937	    0.95238;
	529	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04660	  -15.86106	 63.0	 1	    1.06349	    0.93651;
	530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02672	  -17.11996	 63.0	 1	    1.04762	    0.95238;
	531	 1	 23.1	 6.3	 0.0	 0.0	 1	    1.02670	  -17.12304	 63.0	 1	    1.04762	    0.95238;
	532	 1	 37.5	 7.0	 0.0	 0.0	 1	    1.01671	  -15.20307	 63.0	 1	    1.04762	    0.95238;
	533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05438	  -10.90344	 90.0	 1	    1.06667	    0.97778;
	534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06927	   -6.81187	 225.0	 1	    1.08444	    1.00444;
	535	 1	 19.0	 -1.5	 0.0	 0.0	 1	    1.03243	  -13.04261	 90.0	 1	    1.06667	    0.97778;
	536	 1	 30.6	 -0.7	 0.0	 0.0	 1	    1.03197	  -15.02932	 63.0	 1	    1.06349	    0.93651;
	537	 1	 18.8	 4.8	 0.0	 0.0	 1	    1.03918	  -22.87574	 90.0	 1	    1.06667	    0.97778;
	538	 1	 9.0	 -2.1	 0.0	 0.0	 1	    1.07124	  -11.91942	 90.0	 1	    1.07778	    0.92222;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03420	  -10.51236	 63.0	 1	    1.06349	    0.93651;
	540	 1	 43.2	 3.9	 0.0	 0.0	 1	    1.07534	   -8.51536	 225.0	 1	    1.08889	    0.93333;
	541	 1	 47.2	 7.9	 0.0	 0.0	 1	    1.07529	   -8.52081	 225.0	 1	    1.08889	    0.93333;
	542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04333	  -17.77669	 90.0	 1	    1.07778	    0.97778;
	543	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07695	  -14.97986	 225.0	 1	    1.08889	    1.00444;
	544	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04065	  -19.33154	 63.0	 1	    1.07937	    0.92063;
	545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03076	  -17.30387	 63.0	 1	    1.07937	    0.92063;
	546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03642	  -12.02744	 63.0	 1	    1.07937	    0.92063;
	547	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02277	  -17.18467	 63.0	 1	    1.07937	    0.92063;
	548	 1	 29.8	 1.6	 0.0	 0.0	 1	    1.02710	  -20.99357	 63.0	 1	    1.07937	    0.92063;
	549	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05610	  -13.78962	 63.0	 1	    1.07937	    0.92063;
	550	 1	 52.6	 5.7	 0.0	 0.0	 1	    1.04309	  -13.95523	 90.0	 1	    1.07778	    0.92222;
	551	 1	 31.3	 6.7	 0.0	 0.0	 1	    1.01557	  -17.13771	 63.0	 1	    1.06349	    0.93651;
	552	 1	 1.8	 -0.1	 0.0	 0.0	 1	    0.99172	  -21.05292	 63.0	 1	    1.04762	    0.95238;
	553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04123	   -5.09757	 63.0	 1	    1.07937	    0.95238;
	554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08670	   -8.10282	 225.0	 1	    1.08889	    1.00000;
	555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08670	   -8.10284	 225.0	 1	    1.08889	    1.00000;
	556	 1	 49.9	 7.3	 0.0	 0.0	 1	    1.06237	   -8.61128	 225.0	 1	    1.08889	    1.00000;
	557	 1	 31.8	 -1.4	 0.0	 0.0	 1	    1.08094	   -9.55434	 225.0	 1	    1.08889	    1.00444;
	558	 1	 16.4	 7.8	 0.0	 0.0	 1	    1.01492	  -12.92806	 63.0	 1	    1.06349	    0.93651;
	559	 1	 10.9	 1.0	 0.0	 0.0	 1	    1.01724	  -19.16386	 63.0	 1	    1.07937	    0.95238;
	560	 1	 26.7	 -3.6	 0.0	 0.0	 1	    1.06242	  -18.53349	 63.0	 1	    1.07937	    0.92063;
	561	 1	 18.3	 -1.4	 0.0	 0.0	 1	    1.04690	  -18.34640	 90.0	 1	    1.07778	    0.97778;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02495	   -9.26980	 63.0	 1	    1.06349	    0.96825;
	563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07386	   -5.20258	 225.0	 1	    1.08444	    1.00889;
	564	 1	 11.6	 9.0	 0.0	 0.0	 1	    1.04061	  -13.03159	 63.0	 1	    1.07937	    0.92063;
	565	 1	 38.0	 8.2	 0.0	 0.0	 1	    1.03294	  -27.70432	 90.0	 1	    1.06667	    0.97778;
	566	 1	 -0.1	 -0.0	 0.0	 0.0	 1	    1.03083	  -15.62836	 63.0	 1	    1.07937	    0.92063;
	567	 1	 11.9	 5.1	 0.0	 0.0	 1	    1.02389	  -17.11891	 63.0	 1	    1.06349	    0.96825;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05810	  -17.66033	 63.0	 1	    1.07937	    0.92063;
	569	 1	 19.1	 1.5	 0.0	 0.0	 1	    1.03448	   -3.34474	 63.0	 1	    1.07937	    0.95238;
	570	 1	 14.9	 1.5	 0.0	 0.0	 1	    1.02794	  -19.67521	 63.0	 1	    1.07937	    0.92063;
	571	 1	 42.9	 -4.1	 0.0	 0.0	 1	    1.04620	  -12.89837	 63.0	 1	    1.06349	    0.93651;
	572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05150	  -19.79417	 63.0	 1	    1.07937	    0.92063;
	573	 1	 6.3	 2.6	 0.0	 0.0	 1	    1.04601	  -11.59679	 90.0	 1	    1.06667	    0.97778;
	574	 1	 1.0	 -1.7	 0.0	 0.0	 1	    1.02657	  -12.17297	 63.0	 1	    1.06349	    0.93651;
	575	 1	 7.0	 -0.9	 0.0	 0.0	 1	    1.05797	  -10.12527	 90.0	 1	    1.08889	    0.93333;
	576	 1	 34.3	 3.3	 0.0	 0.0	 1	    1.05735	   -9.34037	 225.0	 1	    1.08889	    1.00000;
	577	 1	 6.6	 1.5	 0.0	 0.0	 1	    1.02694	  -19.42174	 63.0	 1	    1.07937	    0.92063;
	578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07051	  -12.70412	 225.0	 1	    1.08444	    1.00889;
	579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07044	  -12.71240	 225.0	 1	    1.08444	    1.00889;
	580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06968	   -7.62304	 225.0	 1	    1.08444	    1.00889;
	581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07319	   -5.79426	 380.0	 1	    1.10263	    1.02895;
	582	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03403	  -13.93194	 63.0	 1	    1.04762	    0.95238;
	583	 1	 1.0	 -3.5	 0.0	 0.0	 1	    1.05368	  -11.27794	 63.0	 1	    1.06349	    0.93651;
	584	 1	 21.4	 3.3	 0.0	 0.0	 1	    1.02043	   -5.12133	 63.0	 1	    1.07937	    0.95238;
	585	 2	 28.0	 0.0	 0.0	 0.0	 1	    1.05263	   -8.73183	 63.0	 1	    1.06349	    0.93651;
	586	 1	 28.9	 1.2	 0.0	 0.0	 1	    1.01883	   -9.15401	 63.0	 1	    1.07937	    0.95238;
	587	 1	 10.5	 -0.8	 0.0	 0.0	 1	    1.05317	  -10.20672	 63.0	 1	    1.06349	    0.93651;
	588	 2	 13.5	 2.4	 0.0	 0.0	 1	    1.03219	  -15.25027	 90.0	 1	    1.07778	    0.92222;
	589	 1	 133.0	 34.4	 0.0	 0.0	 1	    1.07462	   -2.35120	 225.0	 1	    1.08889	    0.88889;
	590	 1	 21.6	 -4.2	 0.0	 0.0	 1	    1.00033	  -27.48804	 63.0	 1	    1.06349	    0.95238;
	591	 1	 14.6	 -0.4	 0.0	 0.0	 1	    1.02547	  -24.42349	 63.0	 1	    1.07937	    0.92063;
	592	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01790	  -13.40166	 63.0	 1	    1.07937	    0.92063;
	593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08260	    0.65199	 225.0	 1	    1.09565	    1.00000;
	594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07704	    0.59518	 380.0	 1	    1.10526	    1.05263;
	595	 1	 8.0	 -1.7	 0.0	 0.0	 1	    1.02119	  -24.44580	 90.0	 1	    1.06667	    0.97778;
	596	 1	 9.9	 -1.5	 0.0	 0.0	 1	    1.04779	  -13.67262	 63.0	 1	    1.07937	    0.95238;
	597	 1	 29.1	 4.7	 0.0	 0.0	 1	    1.07981	  -10.27781	 225.0	 1	    1.08889	    0.98667;
	598	 1	 7.1	 2.6	 0.0	 0.0	 1	    1.02205	  -14.99152	 90.0	 1	    1.06667	    0.97778;
	599	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02443	  -19.61467	 63.0	 1	    1.06349	    0.96825;
	600	 1	 -0.3	 -1.9	 0.0	 0.0	 1	    1.02692	  -15.94173	 90.0	 1	    1.07778	    0.92222;
	601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04774	  -12.54548	 63.0	 1	    1.07937	    0.92063;
	602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07765	  -12.07344	 225.0	 1	    1.08889	    1.00000;
	603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07465	  -25.79382	 225.0	 1	    1.08444	    1.00444;
	604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07465	  -25.79382	 225.0	 1	    1.08444	    1.00444;
	605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07465	  -25.79402	 225.0	 1	    1.08444	    1.00444;
	606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05072	  -28.00240	 63.0	 1	    1.06349	    0.95238;
	607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07465	  -25.79379	 225.0	 1	    1.08444	    1.00444;
	608	 1	 3.0	 -0.8	 0.0	 0.0	 1	    1.02364	  -16.48748	 63.0	 1	    1.04762	    0.95238;
	609	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04660	   -6.46258	 20.0	 1	    1.15000	    0.80000;
	610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	   -8.32400	 225.0	 1	    1.08889	    0.93333;
	611	 1	 33.1	 0.6	 0.0	 0.0	 1	    1.02343	  -12.69981	 90.0	 1	    1.06667	    0.97778;
	612	 1	 20.3	 0.0	 0.0	 0.0	 1	    1.04364	  -14.19255	 63.0	 1	    1.04762	    0.95238;
	613	 1	 11.9	 0.9	 0.0	 0.0	 1	    0.98814	  -24.18500	 63.0	 1	    1.07937	    0.92063;
	614	 1	 40.6	 16.2	 0.0	 0.0	 1	    1.07840	  -10.25814	 225.0	 1	    1.08889	    0.98667;
	615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08343	   -8.31872	 225.0	 1	    1.08889	    1.00000;
	616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09866	   -5.67587	 380.0	 1	    1.10526	    1.05263;
	617	 1	 14.6	 -4.4	 0.0	 0.0	 1	    1.00381	  -19.87880	 63.0	 1	    1.04762	    0.95238;
	618	 1	 17.4	 -0.5	 0.0	 0.0	 1	    1.00177	  -19.92809	 63.0	 1	    1.04762	    0.95238;
	619	 1	 1.8	 1.0	 0.0	 0.0	 1	    1.03270	  -14.02397	 63.0	 1	    1.04762	    0.95238;
	620	 1	 1.8	 1.0	 0.0	 0.0	 1	    1.03271	  -14.02495	 63.0	 1	    1.04762	    0.95238;
	621	 1	 1.3	 0.1	 0.0	 0.0	 1	    1.05207	  -16.66889	 63.0	 1	    1.07937	    0.95238;
	622	 1	 13.0	 -1.5	 0.0	 0.0	 1	    1.05380	   -8.17769	 63.0	 1	    1.06349	    0.93651;
	623	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07657	   -6.59141	 225.0	 1	    1.08889	    0.93333;
	624	 1	 38.2	 -8.2	 0.0	 0.0	 1	    1.02446	  -30.42871	 63.0	 1	    1.06349	    0.95238;
	625	 1	 8.5	 -0.4	 0.0	 0.0	 1	    1.04815	  -10.16099	 63.0	 1	    1.06349	    0.96825;
	626	 1	 16.1	 2.5	 0.0	 0.0	 1	    1.01832	  -10.36360	 63.0	 1	    1.06349	    0.96825;
	627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05803	   -8.91239	 150.0	 1	    1.08000	    0.96667;
	628	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07291	   -9.98454	 90.0	 1	    1.07459	    0.97778;
	629	 1	 32.1	 0.7	 0.0	 0.0	 1	    1.03075	  -13.67028	 63.0	 1	    1.04762	    0.95238;
	630	 1	 47.2	 6.7	 0.0	 0.0	 1	    1.08824	  -13.38684	 225.0	 1	    1.08889	    1.00444;
	631	 1	 -0.9	 0.8	 0.0	 0.0	 1	    1.08847	  -13.31988	 225.0	 1	    1.08889	    1.00444;
	632	 2	 12.3	 0.0	 0.0	 0.0	 1	    1.04863	  -11.77064	 63.0	 1	    1.06349	    0.93651;
	633	 1	 9.7	 -0.8	 0.0	 0.0	 1	    1.04425	  -31.52205	 63.0	 1	    1.06349	    0.95238;
	634	 1	 23.7	 2.8	 0.0	 0.0	 1	    1.01875	  -10.91509	 63.0	 1	    1.07937	    0.95238;
	635	 2	 32.4	 3.0	 0.0	 0.0	 1	    1.03058	  -11.03845	 63.0	 1	    1.06349	    0.96825;
	636	 1	 19.1	 -0.5	 0.0	 0.0	 1	    1.03359	  -14.14755	 63.0	 1	    1.06349	    0.93651;
	637	 1	 6.6	 -2.3	 0.0	 0.0	 1	    1.04670	  -13.82709	 90.0	 1	    1.06667	    0.97778;
	638	 1	 2.9	 -1.1	 0.0	 0.0	 1	    1.01322	  -21.84074	 63.0	 1	    1.06349	    0.95238;
	639	 1	 34.2	 2.4	 0.0	 0.0	 1	    1.07296	   -2.53323	 225.0	 1	    1.08889	    0.88889;
	640	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09672	   -5.30011	 380.0	 1	    1.10526	    1.05263;
	641	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01899	   -6.49831	 63.0	 1	    1.06349	    0.93651;
	642	 1	 13.2	 4.4	 0.0	 0.0	 1	    1.03657	   -7.98544	 63.0	 1	    1.06349	    0.93651;
	643	 1	 12.0	 -1.0	 0.0	 0.0	 1	    1.03290	  -10.68244	 63.0	 1	    1.06349	    0.93651;
	644	 1	 18.9	 0.1	 0.0	 0.0	 1	    1.03158	  -10.78373	 63.0	 1	    1.06349	    0.93651;
	645	 1	 31.9	 -1.4	 0.0	 0.0	 1	    1.02901	  -13.63005	 90.0	 1	    1.06667	    0.97778;
	646	 1	 31.8	 6.4	 0.0	 0.0	 1	    1.01975	   -9.52865	 63.0	 1	    1.07937	    0.95238;
	647	 1	 41.4	 5.6	 0.0	 0.0	 1	    1.05021	  -12.98874	 63.0	 1	    1.06349	    0.96825;
	648	 1	 43.4	 10.9	 0.0	 0.0	 1	    1.03041	  -16.58747	 63.0	 1	    1.06349	    0.93651;
	649	 1	 11.5	 0.1	 0.0	 0.0	 1	    1.05353	  -15.70766	 63.0	 1	    1.07937	    0.92063;
	650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01719	  -23.36641	 90.0	 1	    1.06667	    0.97778;
	651	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06517	  -10.58134	 63.0	 1	    1.07937	    0.92063;
	652	 1	 34.4	 4.9	 0.0	 0.0	 1	    1.03623	  -13.69383	 63.0	 1	    1.07937	    0.92063;
	653	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05747	   -9.31247	 225.0	 1	    1.08889	    1.00000;
	654	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04937	  -11.01854	 63.0	 1	    1.07937	    0.95238;
	655	 1	 7.8	 2.6	 0.0	 0.0	 1	    1.04815	  -14.62362	 63.0	 1	    1.07937	    0.92063;
	656	 1	 39.8	 6.8	 0.0	 0.0	 1	    1.06153	  -19.32206	 63.0	 1	    1.06349	    0.96825;
	657	 1	 28.1	 13.6	 0.0	 0.0	 1	    1.08386	   -5.12196	 225.0	 1	    1.08889	    0.98667;
	658	 1	 6.0	 1.0	 0.0	 0.0	 1	    1.02756	  -17.96503	 63.0	 1	    1.04762	    0.95238;
	659	 1	 4.5	 -1.8	 0.0	 0.0	 1	    1.03314	   -2.87635	 63.0	 1	    1.07937	    0.95238;
	660	 1	 43.7	 4.4	 0.0	 0.0	 1	    1.02227	  -25.28467	 90.0	 1	    1.06667	    0.97778;
	661	 1	 -0.0	 -14.9	 0.0	 0.0	 1	    1.05721	  -12.91219	 90.0	 1	    1.07778	    0.92222;
	662	 1	 27.4	 -5.6	 0.0	 0.0	 1	    1.05401	  -11.12623	 90.0	 1	    1.06667	    0.97778;
	663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08651	   -1.67904	 380.0	 1	    1.10526	    1.03947;
	664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08708	   -1.76914	 380.0	 1	    1.10526	    1.03947;
	665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08653	   -1.68256	 380.0	 1	    1.10526	    1.03947;
	666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08709	   -1.77957	 380.0	 1	    1.10526	    1.03947;
	667	 1	 0.0	 0.0	 0.0	 10.0	 1	    1.07222	  -12.22762	 63.0	 1	    1.09524	    0.90476;
	668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06680	   -7.26573	 225.0	 1	    1.08889	    0.92444;
	669	 1	 12.6	 -7.1	 0.0	 0.0	 1	    1.04324	  -10.05882	 90.0	 1	    1.06667	    0.97778;
	670	 1	 34.2	 -0.4	 0.0	 0.0	 1	    1.05978	   -7.41654	 90.0	 1	    1.07778	    0.97778;
	671	 1	 27.8	 4.4	 0.0	 0.0	 1	    1.03928	  -12.60841	 63.0	 1	    1.06349	    0.93651;
	672	 1	 1.3	 1.2	 0.0	 0.0	 1	    1.05681	  -12.51865	 63.0	 1	    1.09524	    0.90476;
	673	 1	 6.0	 -0.6	 0.0	 0.0	 1	    1.03581	  -14.68848	 90.0	 1	    1.06667	    0.97778;
	674	 1	 13.7	 -2.5	 0.0	 0.0	 1	    1.01956	  -16.63714	 63.0	 1	    1.06349	    0.93651;
	675	 1	 4.8	 2.5	 0.0	 0.0	 1	    1.07852	   -9.82418	 225.0	 1	    1.08889	    0.98667;
	676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04968	  -23.12287	 90.0	 1	    1.06667	    0.97778;
	677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07217	  -19.04474	 225.0	 1	    1.08444	    1.00444;
	678	 1	 12.0	 -0.7	 0.0	 0.0	 1	    1.00721	  -24.88691	 90.0	 1	    1.06667	    0.97778;
	679	 1	 14.8	 -4.8	 0.0	 0.0	 1	    1.06667	  -11.72315	 90.0	 1	    1.06667	    0.97778;
	680	 1	 71.2	 9.9	 0.0	 0.0	 1	    1.02549	  -19.72398	 63.0	 1	    1.04762	    0.95238;
	681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03598	  -11.05264	 63.0	 1	    1.07937	    0.92063;
	682	 1	 30.1	 2.3	 0.0	 0.0	 1	    1.01638	  -21.37582	 63.0	 1	    1.04762	    0.95238;
	683	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95673	   -7.94254	 45.0	 1	    1.00000	    0.88889;
	684	 1	 -3.5	 -0.2	 0.0	 0.0	 1	    1.08953	    1.56483	 380.0	 1	    1.10263	    1.04211;
	685	 1	 1.0	 0.1	 0.0	 0.0	 1	    1.00795	  -16.97705	 63.0	 1	    1.06349	    0.93651;
	686	 1	 -3.5	 -0.1	 0.0	 0.0	 1	    1.08956	    1.54950	 380.0	 1	    1.10263	    1.04211;
	687	 1	 1.5	 0.9	 0.0	 0.0	 1	    1.04783	  -18.11024	 90.0	 1	    1.07778	    0.97778;
	688	 1	 0.4	 0.5	 0.0	 0.0	 1	    1.04022	   -7.69041	 90.0	 1	    1.07778	    0.97778;
	689	 1	 9.3	 -6.6	 0.0	 0.0	 1	    1.06266	  -12.40716	 63.0	 1	    1.06349	    0.93651;
	690	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08642	  -13.92349	 225.0	 1	    1.08889	    1.00444;
	691	 1	 38.0	 5.0	 0.0	 0.0	 1	    1.02950	  -15.36658	 90.0	 1	    1.07778	    0.92222;
	692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07482	   -7.36609	 225.0	 1	    1.08889	    0.97778;
	693	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07482	   -7.36609	 225.0	 1	    1.08889	    0.97778;
	694	 1	 38.3	 -0.5	 0.0	 0.0	 1	    1.07569	   -6.91453	 90.0	 1	    1.10000	    0.94444;
	695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08597	   -6.05865	 225.0	 1	    1.08889	    0.96889;
	696	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07657	   -4.11706	 20.0	 1	    1.15000	    0.80000;
	697	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07657	   -4.11706	 20.0	 1	    1.15000	    0.80000;
	698	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07643	   -3.99470	 20.0	 1	    1.15000	    0.80000;
	699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07607	   -4.97249	 225.0	 1	    1.08889	    0.93333;
	700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07607	   -4.95426	 225.0	 1	    1.08889	    0.93333;
	701	 1	 39.2	 12.0	 0.0	 0.0	 1	    1.03163	  -19.46396	 90.0	 1	    1.06667	    0.97778;
	702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03260	  -20.46641	 90.0	 1	    1.06667	    0.97778;
	703	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06102	  -16.86603	 225.0	 1	    1.08444	    1.00444;
	704	 2	 7.8	 -1.3	 0.0	 0.0	 1	    0.95595	   -7.87747	 45.0	 1	    1.00000	    0.88889;
	705	 1	 23.8	 2.4	 0.0	 0.0	 1	    1.00562	  -12.52415	 90.0	 1	    1.06667	    0.97778;
	706	 1	 20.2	 -1.5	 0.0	 0.0	 1	    1.07194	  -14.27548	 20.0	 1	    1.15000	    0.80000;
	707	 1	 25.2	 1.5	 0.0	 0.0	 1	    1.07192	  -14.27745	 20.0	 1	    1.15000	    0.80000;
	708	 1	 24.2	 -1.5	 0.0	 0.0	 1	    1.07194	  -14.27715	 20.0	 1	    1.15000	    0.80000;
	709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03501	  -17.25252	 90.0	 1	    1.06667	    0.97778;
	710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04089	  -17.86360	 90.0	 1	    1.06667	    0.97778;
	711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07195	  -14.26700	 225.0	 1	    1.08444	    1.00444;
	712	 1	 0.4	 0.6	 0.0	 0.0	 1	    1.04236	  -12.71158	 90.0	 1	    1.06667	    0.97778;
	713	 1	 17.5	 -2.2	 0.0	 0.0	 1	    1.03344	  -13.97591	 63.0	 1	    1.06349	    0.96825;
	714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	   -7.78882	 225.0	 1	    1.08889	    0.97778;
	715	 1	 1.7	 2.3	 0.0	 0.0	 1	    1.00525	  -21.08787	 63.0	 1	    1.07937	    0.95238;
	716	 1	 29.8	 -1.6	 0.0	 0.0	 1	    1.05105	   -3.60571	 90.0	 1	    1.06667	    0.97778;
	717	 1	 23.9	 -8.1	 0.0	 0.0	 1	    1.00492	  -21.38336	 63.0	 1	    1.07937	    0.95238;
	718	 1	 12.1	 -2.4	 0.0	 0.0	 1	    1.04412	  -24.27251	 90.0	 1	    1.06667	    0.97778;
	719	 1	 36.3	 5.0	 0.0	 0.0	 1	    1.01950	   -6.73298	 63.0	 1	    1.07937	    0.95238;
	720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08717	   -6.41559	 225.0	 1	    1.08932	    1.00444;
	721	 1	 47.7	 9.6	 0.0	 0.0	 1	    1.03924	  -14.33960	 90.0	 1	    1.07778	    0.92222;
	722	 1	 28.2	 -2.9	 0.0	 0.0	 1	    1.04289	  -12.72854	 63.0	 1	    1.06349	    0.93651;
	723	 1	 31.4	 3.8	 0.0	 0.0	 1	    1.02444	  -22.34801	 63.0	 1	    1.06349	    0.96825;
	724	 1	 15.3	 8.9	 0.0	 0.0	 1	    1.06113	  -13.55605	 63.0	 1	    1.09524	    0.93651;
	725	 1	 8.8	 -1.1	 0.0	 0.0	 1	    1.07154	  -13.94571	 63.0	 1	    1.09524	    0.93651;
	726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07106	  -10.06767	 225.0	 1	    1.08889	    0.95111;
	727	 1	 27.3	 -1.1	 0.0	 0.0	 1	    1.01960	  -15.94045	 63.0	 1	    1.04762	    0.95238;
	728	 1	 16.4	 1.9	 0.0	 0.0	 1	    1.01991	  -15.56666	 63.0	 1	    1.04762	    0.95238;
	729	 1	 20.3	 5.8	 0.0	 0.0	 1	    1.01709	  -15.62530	 63.0	 1	    1.04762	    0.95238;
	730	 1	 46.7	 10.8	 0.0	 0.0	 1	    1.03818	  -12.07464	 63.0	 1	    1.04762	    0.95238;
	731	 1	 14.0	 1.5	 0.0	 0.0	 1	    1.04606	  -28.13862	 90.0	 1	    1.06667	    0.97778;
	732	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05679	   -9.32416	 63.0	 1	    1.06349	    0.93651;
	733	 1	 1.8	 -3.0	 0.0	 0.0	 1	    1.04500	   -4.85183	 63.0	 1	    1.07937	    0.95238;
	734	 1	 7.0	 1.1	 0.0	 0.0	 1	    1.06576	   -9.25574	 90.0	 1	    1.07778	    0.97778;
	735	 1	 28.2	 -5.6	 0.0	 0.0	 1	    1.07677	   -6.58531	 90.0	 1	    1.07778	    0.92222;
	736	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04880	  -12.43418	 63.0	 1	    1.07937	    0.92063;
	737	 1	 43.7	 -1.6	 0.0	 0.0	 1	    1.06719	  -10.22499	 90.0	 1	    1.07778	    0.97778;
	738	 1	 62.7	 11.4	 0.0	 0.0	 1	    1.08067	  -13.50025	 225.0	 1	    1.08889	    1.00444;
	739	 1	 22.0	 2.4	 0.0	 0.0	 1	    1.03090	  -14.66966	 90.0	 1	    1.06667	    0.97778;
	740	 1	 12.0	 -3.6	 0.0	 0.0	 1	    1.03344	  -14.55781	 90.0	 1	    1.06667	    0.97778;
	741	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03793	  -12.18390	 63.0	 1	    1.07937	    0.95238;
	742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07907	   -9.95036	 225.0	 1	    1.08889	    0.98667;
	743	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05925	   -8.64498	 63.0	 1	    1.06349	    0.93651;
	744	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06189	   -8.37062	 63.0	 1	    1.06349	    0.93651;
	745	 2	 13.9	 3.5	 0.0	 0.0	 1	    1.01378	  -23.31158	 90.0	 1	    1.06667	    0.97778;
	746	 1	 12.9	 0.9	 0.0	 0.0	 1	    1.03142	  -25.54582	 63.0	 1	    1.06349	    0.95238;
	747	 1	 3.0	 1.2	 0.0	 0.0	 1	    1.01900	  -22.65700	 90.0	 1	    1.06667	    0.97778;
	748	 1	 13.0	 -1.0	 0.0	 0.0	 1	    1.03738	  -15.25020	 63.0	 1	    1.07937	    0.92063;
	749	 1	 10.5	 -1.4	 0.0	 0.0	 1	    1.02789	  -13.68974	 63.0	 1	    1.06349	    0.93651;
	750	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01472	   -6.66409	 63.0	 1	    1.06349	    0.93651;
	751	 1	 10.4	 4.9	 0.0	 0.0	 1	    1.02945	  -13.28703	 63.0	 1	    1.07937	    0.95238;
	752	 1	 21.7	 3.3	 0.0	 0.0	 1	    1.05581	  -12.81158	 63.0	 1	    1.06349	    0.93651;
	753	 1	 22.9	 1.1	 0.0	 0.0	 1	    1.06989	  -18.77890	 225.0	 1	    1.08444	    1.00889;
	754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07331	  -17.90931	 380.0	 1	    1.10263	    1.02895;
	755	 1	 44.2	 2.0	 0.0	 0.0	 1	    1.02559	   -9.76836	 63.0	 1	    1.06349	    0.96825;
	756	 1	 78.1	 11.3	 0.0	 0.0	 1	    1.08046	  -13.70153	 225.0	 1	    1.08889	    1.00444;
	757	 2	 2.0	 0.0	 0.0	 0.0	 1	    1.07866	   -5.47295	 225.0	 1	    1.08889	    0.88889;
	758	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07866	   -5.47276	 225.0	 1	    1.08889	    0.88889;
	759	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	   -9.48958	 63.0	 1	    1.06349	    0.93651;
	760	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05849	  -10.55575	 63.0	 1	    1.06349	    0.93651;
	761	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.57315	   -4.15613	 20.0	 1	    1.15000	    0.50000;
	762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05168	   -9.42041	 63.0	 1	    1.07937	    0.95238;
	763	 1	 15.0	 -3.0	 0.0	 0.0	 1	    1.02474	   -6.32579	 63.0	 1	    1.07937	    0.95238;
	764	 1	 21.6	 0.7	 0.0	 0.0	 1	    1.03432	  -19.38834	 63.0	 1	    1.07937	    0.95238;
	765	 1	 1.1	 -0.1	 0.0	 0.0	 1	    1.04992	   -5.83611	 63.0	 1	    1.07937	    0.95238;
	766	 1	 17.3	 4.0	 0.0	 0.0	 1	    1.03547	  -16.82584	 90.0	 1	    1.06667	    0.97778;
	767	 1	 0.0	 0.0	 0.0	 34.0	 1	    1.04228	  -23.71164	 90.0	 1	    1.06667	    0.97778;
	768	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06324	  -18.40367	 225.0	 1	    1.08444	    1.00444;
	769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05599	   -9.24719	 20.0	 1	    1.15000	    0.80000;
	770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05599	   -9.24719	 20.0	 1	    1.15000	    0.80000;
	771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05599	   -9.24719	 20.0	 1	    1.15000	    0.80000;
	772	 1	 66.4	 18.8	 0.0	 0.0	 1	    1.05494	   -9.24719	 63.0	 1	    1.06349	    0.93651;
	773	 1	 9.9	 -2.2	 0.0	 0.0	 1	    1.02046	  -20.30029	 63.0	 1	    1.07937	    0.92063;
	774	 1	 39.8	 5.0	 0.0	 0.0	 1	    1.07105	   -9.88879	 90.0	 1	    1.07778	    0.97778;
	775	 1	 27.4	 1.1	 0.0	 0.0	 1	    1.03415	   -6.31983	 63.0	 1	    1.07937	    0.95238;
	776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08669	   -2.37387	 225.0	 1	    1.08889	    0.98667;
	777	 1	 9.0	 5.0	 0.0	 0.0	 1	    1.01065	  -24.98355	 63.0	 1	    1.06349	    0.95238;
	778	 1	 24.0	 7.0	 0.0	 0.0	 1	    1.01055	  -24.99965	 63.0	 1	    1.06349	    0.95238;
	779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01100	  -24.96293	 63.0	 1	    1.06349	    0.95238;
	780	 1	 5.8	 4.3	 0.0	 0.0	 1	    1.01791	  -14.56161	 63.0	 1	    1.07937	    0.95238;
	781	 1	 19.0	 5.0	 0.0	 0.0	 1	    1.02964	  -16.24059	 63.0	 1	    1.07937	    0.92063;
	782	 1	 22.3	 1.3	 0.0	 0.0	 1	    1.05884	  -10.61136	 225.0	 1	    1.08444	    1.00889;
	783	 1	 89.0	 17.6	 0.0	 0.0	 1	    1.05771	  -11.04665	 225.0	 1	    1.08444	    1.00889;
	784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05194	   -8.22376	 63.0	 1	    1.06349	    0.93651;
	785	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05758	   -8.94127	 20.0	 1	    1.15000	    0.80000;
	786	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06228	   -8.11125	 20.0	 1	    1.15000	    0.80000;
	787	 1	 -6.3	 0.0	 0.0	 0.0	 1	    1.06122	   -8.11125	 63.0	 1	    1.06349	    0.93651;
	788	 1	 -16.8	 0.0	 0.0	 0.0	 1	    1.05652	   -8.94127	 63.0	 1	    1.06349	    0.93651;
	789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07370	   -5.43172	 225.0	 1	    1.08889	    0.93333;
	790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09146	   -0.89671	 380.0	 1	    1.10526	    1.03947;
	791	 1	 10.0	 4.2	 0.0	 0.0	 1	    1.01533	  -16.02157	 63.0	 1	    1.07937	    0.95238;
	792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04093	   -7.67030	 90.0	 1	    1.06667	    0.97778;
	793	 1	 2.4	 0.2	 0.0	 0.0	 1	    1.04874	  -12.34820	 63.0	 1	    1.07937	    0.95238;
	794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04344	  -13.23131	 63.0	 1	    1.07937	    0.95238;
	795	 1	 55.3	 6.0	 0.0	 0.0	 1	    1.04018	  -12.46702	 63.0	 1	    1.06349	    0.93651;
	796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02300	  -30.37746	 63.0	 1	    1.06349	    0.95238;
	797	 1	 12.0	 3.1	 0.0	 0.0	 1	    1.03320	  -14.03199	 63.0	 1	    1.06349	    0.93651;
	798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01907	  -14.51329	 63.0	 1	    1.06349	    0.93651;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06643	   -7.34865	 380.0	 1	    1.10526	    1.03947;
	800	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07729	   -3.35646	 20.0	 1	    1.15000	    0.80000;
	801	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07827	   -3.10229	 20.0	 1	    1.15000	    0.80000;
	802	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07827	   -3.10229	 20.0	 1	    1.15000	    0.80000;
	803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07566	   -5.03892	 225.0	 1	    1.08889	    0.93333;
	804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07541	   -5.06925	 225.0	 1	    1.08889	    0.93333;
	805	 1	 11.0	 2.0	 0.0	 0.0	 1	    1.05916	  -18.97174	 63.0	 1	    1.07937	    0.92063;
	806	 1	 8.9	 -4.4	 0.0	 0.0	 1	    1.07851	  -14.70257	 63.0	 1	    1.07937	    0.92063;
	807	 1	 62.4	 21.8	 0.0	 0.0	 1	    1.06191	   -8.32447	 225.0	 1	    1.08444	    1.00889;
	808	 1	 -0.6	 0.9	 0.0	 0.0	 1	    1.06245	   -8.26548	 225.0	 1	    1.08444	    1.00889;
	809	 1	 -0.5	 -4.3	 0.0	 0.0	 1	    1.04878	  -22.34348	 63.0	 1	    1.06349	    0.96825;
	810	 1	 53.8	 11.8	 0.0	 0.0	 1	    1.03864	  -20.01569	 63.0	 1	    1.07937	    0.92063;
	811	 1	 12.1	 -2.3	 0.0	 0.0	 1	    1.06201	   -9.90733	 225.0	 1	    1.08444	    1.00889;
	812	 1	 1.0	 0.0	 0.0	 0.0	 1	    1.03289	  -16.43556	 63.0	 1	    1.06349	    0.93651;
	813	 1	 16.4	 -0.3	 0.0	 0.0	 1	    1.03248	  -10.37265	 63.0	 1	    1.06349	    0.96825;
	814	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04627	   -7.64229	 63.0	 1	    1.06349	    0.96825;
	815	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05100	   -6.13688	 63.0	 1	    1.06349	    0.96825;
	816	 1	 63.6	 11.6	 0.0	 0.0	 1	    1.07962	  -10.60557	 225.0	 1	    1.08889	    1.00444;
	817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02349	  -30.40936	 63.0	 1	    1.06349	    0.95238;
	818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04000	  -20.42747	 63.0	 1	    1.07937	    0.92063;
	819	 1	 19.8	 -1.6	 0.0	 0.0	 1	    1.03974	  -20.43718	 63.0	 1	    1.07937	    0.92063;
	820	 1	 32.0	 3.0	 0.0	 0.0	 1	    1.05792	  -10.98579	 225.0	 1	    1.08444	    1.00889;
	821	 1	 25.3	 4.6	 0.0	 0.0	 1	    1.05821	  -10.96500	 225.0	 1	    1.08444	    1.00889;
	822	 1	 5.7	 1.8	 0.0	 0.0	 1	    1.07234	   -9.38484	 90.0	 1	    1.07778	    0.97778;
	823	 1	 0.9	 1.6	 0.0	 0.0	 1	    1.07381	   -6.74801	 150.0	 1	    1.10667	    0.94667;
	824	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02263	  -11.54421	 63.0	 1	    1.06349	    0.96825;
	825	 2	 0.0	 -0.9	 0.0	 0.0	 1	    1.03687	  -13.74671	 63.0	 1	    1.07937	    0.92063;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06632	  -25.27774	 225.0	 1	    1.08444	    1.00444;
	827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07136	  -21.88799	 380.0	 1	    1.10263	    1.04211;
	828	 1	 45.0	 4.5	 0.0	 0.0	 1	    1.07058	   -5.95308	 90.0	 1	    1.10000	    0.94444;
	829	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07536	  -15.73475	 63.0	 1	    1.07937	    0.92063;
	830	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96902	   -6.63317	 45.0	 1	    1.00000	    0.88889;
	831	 1	 -0.4	 -1.4	 0.0	 0.0	 1	    1.03282	  -11.66926	 63.0	 1	    1.06349	    0.96825;
	832	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04972	  -12.60818	 63.0	 1	    1.07937	    0.92063;
	833	 1	 37.7	 -6.0	 0.0	 0.0	 1	    1.05233	  -15.21801	 90.0	 1	    1.07778	    0.97778;
	834	 1	 42.4	 -7.6	 0.0	 0.0	 1	    1.06259	  -14.00502	 63.0	 1	    1.09524	    0.93651;
	835	 2	 -1.0	 2.5	 0.0	 0.0	 1	    1.02140	  -17.69243	 63.0	 1	    1.07937	    0.92063;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04888	  -14.12784	 63.0	 1	    1.07937	    0.92063;
	837	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04879	  -14.12516	 63.0	 1	    1.07937	    0.92063;
	838	 1	 7.9	 -1.8	 0.0	 0.0	 1	    1.05126	  -18.18531	 63.0	 1	    1.07937	    0.92063;
	839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02015	  -17.09203	 63.0	 1	    1.07937	    0.92063;
	840	 1	 39.4	 -3.1	 0.0	 0.0	 1	    1.06794	  -10.02969	 90.0	 1	    1.07778	    0.97778;
	841	 1	 2.0	 0.9	 0.0	 0.0	 1	    1.04867	  -11.39128	 63.0	 1	    1.06349	    0.96825;
	842	 1	 28.2	 12.1	 0.0	 0.0	 1	    1.05106	   -9.13789	 90.0	 1	    1.07778	    0.97778;
	843	 1	 9.8	 -0.5	 0.0	 0.0	 1	    1.03661	  -18.22259	 63.0	 1	    1.07937	    0.92063;
	844	 1	 26.5	 4.4	 0.0	 0.0	 1	    1.03584	  -20.41342	 63.0	 1	    1.07937	    0.92063;
	845	 1	 14.0	 2.9	 0.0	 0.0	 1	    1.04463	  -23.74321	 63.0	 1	    1.06349	    0.96825;
	846	 1	 19.0	 -3.5	 0.0	 0.0	 1	    1.04587	  -23.78379	 63.0	 1	    1.06349	    0.96825;
	847	 1	 11.0	 -2.4	 0.0	 0.0	 1	    1.04631	  -23.71813	 63.0	 1	    1.06349	    0.96825;
	848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07270	  -12.94834	 63.0	 1	    1.07937	    0.92063;
	849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08615	   -9.57599	 225.0	 1	    1.08889	    1.00000;
	850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08158	   -6.55670	 380.0	 1	    1.10526	    1.05263;
	851	 1	 12.6	 -0.2	 0.0	 0.0	 1	    1.05686	  -10.72359	 63.0	 1	    1.09524	    0.93651;
	852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07317	   -7.15300	 225.0	 1	    1.08889	    0.91111;
	853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08492	   -2.98783	 380.0	 1	    1.10526	    1.00000;
	854	 1	 7.0	 4.1	 0.0	 0.0	 1	    1.01564	  -15.64613	 63.0	 1	    1.04762	    0.95238;
	855	 1	 11.8	 4.8	 0.0	 0.0	 1	    1.00521	  -25.70217	 63.0	 1	    1.06349	    0.95238;
	856	 2	 13.1	 -0.1	 0.0	 0.0	 1	    1.03799	  -19.80181	 63.0	 1	    1.07937	    0.92063;
	857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04883	  -15.09929	 63.0	 1	    1.07937	    0.92063;
	858	 1	 25.9	 5.0	 0.0	 0.0	 1	    1.07738	  -15.80248	 225.0	 1	    1.08889	    1.00444;
	859	 1	 20.8	 2.4	 0.0	 0.0	 1	    1.07005	  -14.54024	 225.0	 1	    1.08889	    1.00444;
	860	 1	 19.9	 -9.3	 0.0	 0.0	 1	    1.05985	  -30.62634	 63.0	 1	    1.06349	    0.95238;
	861	 1	 -0.9	 -0.7	 0.0	 0.0	 1	    1.08240	   -9.81421	 225.0	 1	    1.08889	    0.98667;
	862	 1	 6.1	 -0.7	 0.0	 0.0	 1	    1.08234	   -9.83544	 225.0	 1	    1.08889	    0.98667;
	863	 2	 3.2	 0.0	 0.0	 0.0	 1	    1.01431	  -13.63250	 63.0	 1	    1.07937	    0.92063;
	864	 2	 12.9	 0.0	 0.0	 0.0	 1	    1.01610	  -13.55941	 63.0	 1	    1.07937	    0.92063;
	865	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.04484	   -3.00156	 63.0	 1	    1.07937	    0.95238;
	866	 1	 0.0	 -0.9	 0.0	 0.0	 1	    1.03751	  -22.08652	 63.0	 1	    1.06349	    0.96825;
	867	 1	 -0.0	 -6.4	 0.0	 0.0	 1	    1.03809	  -13.35897	 90.0	 1	    1.06667	    0.97778;
	868	 1	 40.0	 4.7	 0.0	 0.0	 1	    1.02912	  -24.14013	 63.0	 1	    1.06349	    0.96825;
	869	 1	 17.0	 9.6	 0.0	 0.0	 1	    1.01822	  -14.06112	 63.0	 1	    1.06349	    0.96825;
	870	 1	 22.9	 8.9	 0.0	 0.0	 1	    1.01668	  -14.15685	 63.0	 1	    1.06349	    0.96825;
	871	 1	 -4.5	 -3.6	 0.0	 0.0	 1	    1.06716	   -8.22132	 90.0	 1	    1.07778	    0.97778;
	872	 1	 47.7	 2.6	 0.0	 0.0	 1	    1.05815	  -11.41135	 63.0	 1	    1.06349	    0.96825;
	873	 1	 5.0	 4.0	 0.0	 0.0	 1	    1.04020	  -24.47310	 63.0	 1	    1.06349	    0.95238;
	874	 1	 48.7	 1.8	 0.0	 0.0	 1	    1.00736	  -25.99648	 63.0	 1	    1.06349	    0.95238;
	875	 1	 19.3	 0.7	 0.0	 0.0	 1	    1.04523	  -20.72137	 63.0	 1	    1.06349	    0.96825;
	876	 1	 23.3	 3.5	 0.0	 0.0	 1	    1.04383	  -20.76519	 63.0	 1	    1.06349	    0.96825;
	877	 1	 1.9	 -1.1	 0.0	 0.0	 1	    1.08550	  -13.09265	 225.0	 1	    1.08889	    1.00444;
	878	 1	 1.9	 5.9	 0.0	 0.0	 1	    1.08529	  -13.09010	 225.0	 1	    1.08889	    1.00444;
	879	 1	 11.5	 2.5	 0.0	 0.0	 1	    1.01577	  -15.17857	 63.0	 1	    1.04762	    0.95238;
	880	 1	 30.0	 11.9	 0.0	 0.0	 1	    1.02370	  -15.79891	 63.0	 1	    1.04762	    0.95238;
	881	 1	 55.5	 0.9	 0.0	 0.0	 1	    1.07378	  -12.56799	 225.0	 1	    1.08889	    1.00444;
	882	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07572	  -11.68316	 225.0	 1	    1.08889	    1.00444;
	883	 1	 47.5	 9.7	 0.0	 0.0	 1	    1.06058	  -12.31330	 90.0	 1	    1.08889	    0.93333;
	884	 1	 3.9	 0.3	 0.0	 0.0	 1	    1.05423	  -31.40692	 63.0	 1	    1.06349	    0.95238;
	885	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04033	  -19.23821	 63.0	 1	    1.07937	    0.92063;
	886	 1	 47.4	 3.0	 0.0	 0.0	 1	    1.03248	  -15.16479	 90.0	 1	    1.07778	    0.92222;
	887	 1	 51.2	 9.2	 0.0	 0.0	 1	    1.08565	  -14.06701	 225.0	 1	    1.08889	    1.00444;
	888	 1	 40.7	 8.3	 0.0	 0.0	 1	    1.08610	  -14.02901	 225.0	 1	    1.08889	    1.00444;
	889	 2	 4.0	 -0.7	 0.0	 0.0	 1	    0.98955	  -14.13677	 20.0	 1	    1.15000	    0.80000;
	890	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05257	  -13.64402	 150.0	 1	    1.08000	    0.96667;
	891	 1	 38.1	 2.7	 0.0	 0.0	 1	    1.00821	  -14.76125	 63.0	 1	    1.07937	    0.92063;
	892	 1	 6.0	 0.4	 0.0	 0.0	 1	    1.04776	  -14.44148	 63.0	 1	    1.06349	    0.93651;
	893	 1	 27.4	 4.6	 0.0	 0.0	 1	    1.04761	  -13.91054	 63.0	 1	    1.09524	    0.93651;
	894	 1	 14.9	 -0.1	 0.0	 0.0	 1	    1.02903	  -15.56250	 63.0	 1	    1.04762	    0.95238;
	895	 1	 -8.5	 2.1	 0.0	 0.0	 1	    1.10244	    2.67815	 380.0	 1	    1.10526	    1.03947;
	896	 1	 23.5	 22.6	 0.0	 0.0	 1	    1.10163	    0.95020	 380.0	 1	    1.10526	    1.03947;
	897	 1	 -18.6	 -27.4	 0.0	 0.0	 1	    1.09375	    2.15592	 380.0	 1	    1.10526	    1.03947;
	898	 1	 -38.9	 -18.6	 0.0	 0.0	 1	    1.09375	    2.15491	 380.0	 1	    1.10526	    1.03947;
	899	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.03413	   -6.31930	 63.0	 1	    1.07937	    0.95238;
	900	 1	 5.0	 3.0	 0.0	 0.0	 1	    1.03235	   -6.40426	 63.0	 1	    1.07937	    0.95238;
	901	 1	 10.4	 -1.0	 0.0	 0.0	 1	    1.05981	  -11.71714	 90.0	 1	    1.07778	    0.97778;
	902	 1	 23.7	 2.2	 0.0	 0.0	 1	    1.05211	  -19.46199	 63.0	 1	    1.07937	    0.92063;
	903	 1	 23.7	 1.2	 0.0	 0.0	 1	    1.06728	  -10.51445	 90.0	 1	    1.10000	    0.94444;
	904	 1	 36.1	 2.4	 0.0	 0.0	 1	    1.04978	  -13.80330	 63.0	 1	    1.09524	    0.93651;
	905	 1	 75.1	 14.6	 0.0	 0.0	 1	    1.08815	  -13.56854	 225.0	 1	    1.08889	    1.00444;
	906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04459	  -10.64326	 63.0	 1	    1.06349	    0.96825;
	907	 1	 17.9	 2.4	 0.0	 0.0	 1	    1.06274	  -14.37015	 90.0	 1	    1.07778	    0.97778;
	908	 1	 31.9	 1.3	 0.0	 0.0	 1	    1.04422	  -11.64822	 63.0	 1	    1.06349	    0.96825;
	909	 1	 15.0	 -3.2	 0.0	 0.0	 1	    1.02926	  -27.00568	 63.0	 1	    1.06349	    0.96825;
	910	 1	 5.9	 1.0	 0.0	 0.0	 1	    1.03884	  -10.06351	 63.0	 1	    1.06349	    0.96825;
	911	 1	 0.8	 0.7	 0.0	 0.0	 1	    1.03688	  -16.13704	 63.0	 1	    1.04762	    0.95238;
	912	 1	 7.8	 0.7	 0.0	 0.0	 1	    1.03681	  -16.14760	 63.0	 1	    1.04762	    0.95238;
	913	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98961	  -19.48905	 63.0	 1	    1.07937	    0.92063;
	914	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.98213	   -9.43006	 20.0	 1	    1.15000	    0.80000;
	915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07189	   -9.37800	 225.0	 1	    1.08889	    1.00000;
	916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07710	   -9.67000	 225.0	 1	    1.08889	    1.00000;
	917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09516	   -8.65564	 380.0	 1	    1.10526	    1.05263;
	918	 1	 8.3	 1.4	 0.0	 0.0	 1	    1.01915	  -16.23366	 63.0	 1	    1.07937	    0.92063;
	919	 1	 30.0	 3.6	 0.0	 0.0	 1	    1.06874	  -10.27770	 90.0	 1	    1.07778	    0.97778;
	920	 1	 22.4	 2.1	 0.0	 0.0	 1	    1.02344	  -16.36474	 63.0	 1	    1.07937	    0.92063;
	921	 1	 0.9	 0.5	 0.0	 0.0	 1	    1.03370	  -19.35315	 63.0	 1	    1.07937	    0.92063;
	922	 1	 0.9	 -5.8	 0.0	 0.0	 1	    1.07398	   -5.43600	 225.0	 1	    1.08889	    0.93333;
	923	 1	 -3.2	 0.8	 0.0	 0.0	 1	    1.04035	  -12.43828	 63.0	 1	    1.06349	    0.93651;
	924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04296	  -11.54999	 63.0	 1	    1.04762	    0.95238;
	925	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08450	   -8.01681	 380.0	 1	    1.10526	    1.04211;
	926	 1	 24.0	 4.9	 0.0	 0.0	 1	    1.04309	  -14.63896	 63.0	 1	    1.06349	    0.93651;
	927	 1	 13.5	 0.4	 0.0	 0.0	 1	    1.03821	  -17.43188	 63.0	 1	    1.06349	    0.93651;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07937	  -10.48987	 63.0	 1	    1.07937	    0.95238;
	929	 1	 47.8	 7.8	 0.0	 0.0	 1	    1.03045	  -12.51823	 63.0	 1	    1.07937	    0.92063;
	930	 1	 1.2	 0.9	 0.0	 0.0	 1	    1.06544	  -10.57954	 63.0	 1	    1.07937	    0.92063;
	931	 1	 29.0	 -1.1	 0.0	 0.0	 1	    1.04753	  -20.83231	 63.0	 1	    1.07937	    0.92063;
	932	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.01043	  -14.95127	 20.0	 1	    1.15000	    0.80000;
	933	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.00741	  -15.11161	 20.0	 1	    1.15000	    0.80000;
	934	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.01277	  -15.61872	 20.0	 1	    1.15000	    0.80000;
	935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06544	  -14.30445	 225.0	 1	    1.08889	    1.00444;
	936	 1	 4.3	 -0.5	 0.0	 0.0	 1	    1.07543	  -13.80393	 225.0	 1	    1.08889	    1.00444;
	937	 1	 3.4	 7.9	 0.0	 0.0	 1	    1.07279	  -13.92529	 225.0	 1	    1.08889	    1.00444;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07719	   -9.53174	 380.0	 1	    1.10526	    1.04211;
	939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07811	   -9.51929	 380.0	 1	    1.10526	    1.04211;
	940	 1	 13.1	 1.3	 0.0	 0.0	 1	    1.03445	  -22.82809	 90.0	 1	    1.06667	    0.97778;
	941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06678	  -11.73233	 63.0	 1	    1.09524	    0.90476;
	942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06656	   -8.68886	 225.0	 1	    1.08889	    0.92889;
	943	 1	 115.8	 -8.7	 0.0	 0.0	 1	    1.06643	   -7.35597	 380.0	 1	    1.10526	    1.03947;
	944	 1	 7.0	 0.0	 0.0	 0.0	 1	    1.01389	  -13.80616	 63.0	 1	    1.07937	    0.92063;
	945	 1	 51.2	 11.6	 0.0	 0.0	 1	    1.03626	  -19.89132	 90.0	 1	    1.06667	    0.97778;
	946	 1	 0.1	 0.8	 0.0	 0.0	 1	    1.04855	  -16.59399	 63.0	 1	    1.07937	    0.95238;
	947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04439	  -17.49337	 63.0	 1	    1.07937	    0.95238;
	948	 2	 0.4	 2.2	 0.0	 0.0	 1	    1.03769	  -14.58651	 90.0	 1	    1.07778	    0.92222;
	949	 1	 25.7	 0.1	 0.0	 0.0	 1	    1.02934	  -15.61138	 63.0	 1	    1.06349	    0.96825;
	950	 1	 15.4	 -2.3	 0.0	 0.0	 1	    1.02617	  -24.67391	 90.0	 1	    1.06667	    0.97778;
	951	 1	 9.3	 1.4	 0.0	 0.0	 1	    1.04141	   -9.25692	 90.0	 1	    1.06667	    0.97778;
	952	 1	 38.1	 4.8	 0.0	 0.0	 1	    1.01100	  -24.96292	 63.0	 1	    1.06349	    0.95238;
	953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04542	  -19.86951	 225.0	 1	    1.08444	    1.00444;
	954	 1	 8.7	 0.4	 0.0	 0.0	 1	    1.07522	   -5.07299	 225.0	 1	    1.08889	    0.93333;
	955	 1	 1.4	 1.1	 0.0	 0.0	 1	    1.02946	  -14.26275	 90.0	 1	    1.06667	    0.97778;
	956	 1	 12.8	 0.6	 0.0	 0.0	 1	    1.00716	  -12.79681	 90.0	 1	    1.06667	    0.97778;
	957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05052	   -8.92881	 63.0	 1	    1.06349	    0.93651;
	958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08528	   -2.42179	 380.0	 1	    1.10526	    1.03947;
	959	 1	 1.0	 0.2	 0.0	 0.0	 1	    1.04615	  -10.47816	 90.0	 1	    1.06667	    0.97778;
	960	 1	 2.2	 0.1	 0.0	 0.0	 1	    1.04610	  -10.46123	 90.0	 1	    1.06667	    0.97778;
	961	 1	 -0.7	 -0.0	 0.0	 0.0	 1	    1.00464	  -21.00232	 63.0	 1	    1.07937	    0.95238;
	962	 1	 8.3	 -4.6	 0.0	 0.0	 1	    1.04741	  -11.95166	 90.0	 1	    1.06667	    0.97778;
	963	 1	 34.1	 -1.8	 0.0	 0.0	 1	    1.02180	  -19.28075	 63.0	 1	    1.07937	    0.95238;
	964	 1	 46.8	 16.2	 0.0	 0.0	 1	    1.05007	  -10.84845	 90.0	 1	    1.06667	    0.97778;
	965	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08487	   -6.34927	 225.0	 1	    1.08735	    1.00444;
	966	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08507	   -3.73111	 380.0	 1	    1.10263	    1.04211;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08507	   -3.72837	 380.0	 1	    1.10263	    1.04211;
	968	 1	 -0.2	 0.1	 0.0	 0.0	 1	    1.03661	  -17.82450	 63.0	 1	    1.07937	    0.95238;
	969	 2	 48.2	 30.9	 0.0	 0.0	 1	    1.08084	   -6.17129	 20.0	 1	    1.15000	    0.80000;
	970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08844	   -6.25687	 225.0	 1	    1.08889	    0.98667;
	971	 1	 42.0	 -5.0	 0.0	 0.0	 1	    1.04530	  -28.45326	 90.0	 1	    1.06667	    0.97778;
	972	 1	 57.9	 20.6	 0.0	 0.0	 1	    1.04118	  -17.40018	 63.0	 1	    1.07937	    0.95238;
	973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07410	  -10.77888	 225.0	 1	    1.08889	    0.98667;
	974	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.03593	   -8.01934	 63.0	 1	    1.07937	    0.95238;
	975	 1	 0.7	 0.4	 0.0	 0.0	 1	    1.04545	  -11.80957	 63.0	 1	    1.06349	    0.93651;
	976	 1	 33.0	 0.0	 0.0	 0.0	 1	    1.04175	  -13.62842	 63.0	 1	    1.06349	    0.93651;
	977	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04216	   -7.34757	 63.0	 1	    1.06349	    0.93651;
	978	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02707	  -15.62149	 90.0	 1	    1.06667	    0.97778;
	979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08174	   -8.58359	 380.0	 1	    1.10263	    1.04211;
	980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03806	   -7.45625	 63.0	 1	    1.07937	    0.95238;
	981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08649	   -5.25630	 225.0	 1	    1.08889	    0.98667;
	982	 1	 16.3	 2.8	 0.0	 0.0	 1	    1.03637	  -15.71927	 63.0	 1	    1.06349	    0.93651;
	983	 1	 58.0	 11.4	 0.0	 0.0	 1	    1.02300	  -24.35242	 90.0	 1	    1.06667	    0.97778;
	984	 1	 8.6	 1.6	 0.0	 0.0	 1	    1.03524	  -12.47871	 63.0	 1	    1.06349	    0.93651;
	985	 1	 31.4	 -1.7	 0.0	 0.0	 1	    1.02017	  -16.37322	 90.0	 1	    1.06667	    0.97778;
	986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02165	  -16.93726	 90.0	 1	    1.06667	    0.97778;
	987	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05712	  -12.36091	 90.0	 1	    1.07778	    0.97778;
	988	 1	 7.7	 -0.5	 0.0	 0.0	 1	    1.07856	   -8.59443	 225.0	 1	    1.08889	    1.00444;
	989	 1	 9.0	 0.3	 0.0	 0.0	 1	    1.03068	  -13.31876	 63.0	 1	    1.06349	    0.90476;
	990	 1	 9.0	 0.4	 0.0	 0.0	 1	    1.03867	  -14.64816	 90.0	 1	    1.06667	    0.97778;
	991	 2	 -1.0	 0.0	 0.0	 0.0	 1	    1.03148	  -14.97235	 90.0	 1	    1.06667	    0.97778;
	992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03019	  -14.07783	 63.0	 1	    1.04762	    0.95238;
	993	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08825	  -13.24040	 225.0	 1	    1.08889	    1.00444;
	994	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08828	  -13.28692	 225.0	 1	    1.08889	    1.00444;
	995	 1	 17.9	 -3.6	 0.0	 0.0	 1	    1.03589	  -14.77231	 63.0	 1	    1.07937	    0.95238;
	996	 1	 17.6	 2.1	 0.0	 0.0	 1	    1.05243	  -11.90665	 63.0	 1	    1.06349	    0.93651;
	997	 1	 12.5	 -0.6	 0.0	 0.0	 1	    1.03746	  -18.27725	 63.0	 1	    1.07937	    0.95238;
	998	 1	 7.5	 2.1	 0.0	 0.0	 1	    1.01005	  -15.90309	 63.0	 1	    1.07937	    0.95238;
	999	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.98867	   -5.78085	 20.0	 1	    1.15000	    0.80000;
	1000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03882	   -7.76648	 63.0	 1	    1.06349	    0.93651;
	1001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06993	   -5.25114	 225.0	 1	    1.08889	    0.93333;
	1002	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08573	   -2.21226	 380.0	 1	    1.10526	    1.03947;
	1003	 1	 46.2	 9.3	 0.0	 0.0	 1	    1.05920	  -16.81006	 90.0	 1	    1.07778	    0.97778;
	1004	 1	 2.0	 0.5	 0.0	 0.0	 1	    1.04222	  -11.32400	 63.0	 1	    1.06349	    0.93651;
	1005	 1	 2.7	 1.0	 0.0	 0.0	 1	    1.04092	   -9.99203	 63.0	 1	    1.06349	    0.93651;
	1006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07982	   -7.52172	 225.0	 1	    1.09411	    1.00000;
	1007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07722	   -9.19114	 225.0	 1	    1.08889	    1.00000;
	1008	 1	 17.0	 3.1	 0.0	 0.0	 1	    1.01999	  -16.99736	 90.0	 1	    1.06667	    0.97778;
	1009	 1	 9.9	 -2.0	 0.0	 0.0	 1	    1.03143	  -19.09323	 90.0	 1	    1.06667	    0.97778;
	1010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02792	  -16.31040	 150.0	 1	    1.08000	    0.96667;
	1011	 1	 36.9	 -1.6	 0.0	 0.0	 1	    1.08673	  -13.43610	 225.0	 1	    1.08889	    1.00444;
	1012	 1	 91.6	 9.1	 0.0	 0.0	 1	    1.07564	  -13.61155	 225.0	 1	    1.08889	    1.00444;
	1013	 2	 -3.8	 0.0	 0.0	 0.0	 1	    1.06164	  -12.54720	 90.0	 1	    1.07778	    0.92222;
	1014	 1	 31.5	 -2.8	 0.0	 0.0	 1	    1.04679	  -26.64657	 90.0	 1	    1.06667	    0.97778;
	1015	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04073	  -10.57718	 63.0	 1	    1.06349	    0.93651;
	1016	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06821	   -8.55756	 225.0	 1	    1.08889	    0.93333;
	1017	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04463	  -10.41478	 63.0	 1	    1.06349	    0.93651;
	1018	 1	 9.0	 -1.4	 0.0	 0.0	 1	    1.05624	  -18.49744	 90.0	 1	    1.06667	    0.97778;
	1019	 1	 46.4	 2.5	 0.0	 0.0	 1	    1.02005	  -16.66006	 63.0	 1	    1.06349	    0.93651;
	1020	 1	 14.6	 6.2	 0.0	 0.0	 1	    1.02587	   -9.57210	 63.0	 1	    1.07937	    0.95238;
	1021	 1	 62.9	 12.4	 0.0	 0.0	 1	    1.03899	  -17.82867	 63.0	 1	    1.07937	    0.95238;
	1022	 1	 29.2	 3.9	 0.0	 0.0	 1	    1.07984	   -8.85100	 225.0	 1	    1.08444	    1.00444;
	1023	 1	 19.2	 4.8	 0.0	 0.0	 1	    1.07985	   -8.85005	 225.0	 1	    1.08444	    1.00444;
	1024	 1	 33.5	 -6.7	 0.0	 0.0	 1	    1.03288	  -13.14593	 90.0	 1	    1.06667	    0.97778;
	1025	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99285	  -12.40514	 45.0	 1	    1.00000	    0.88889;
	1026	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99283	  -12.40457	 45.0	 1	    1.00000	    0.88889;
	1027	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99283	  -12.40457	 45.0	 1	    1.00000	    0.88889;
	1028	 1	 1.0	 0.4	 0.0	 0.0	 1	    1.02328	  -13.02221	 90.0	 1	    1.06667	    0.97778;
	1029	 1	 30.4	 3.5	 0.0	 0.0	 1	    1.02360	  -23.44908	 90.0	 1	    1.06667	    0.97778;
	1030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10411	  -12.62011	 63.0	 1	    1.10591	    0.95238;
	1031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10416	  -12.62072	 63.0	 1	    1.10596	    0.95238;
	1032	 1	 71.3	 5.7	 0.0	 0.0	 1	    1.07705	  -12.61789	 225.0	 1	    1.08889	    1.00444;
	1033	 1	 5.0	 -3.8	 0.0	 0.0	 1	    1.07236	   -6.73790	 63.0	 1	    1.09524	    0.90476;
	1034	 1	 32.0	 6.5	 0.0	 0.0	 1	    1.06435	   -7.94743	 90.0	 1	    1.07778	    0.97778;
	1035	 1	 15.2	 3.5	 0.0	 0.0	 1	    1.06357	   -8.07647	 90.0	 1	    1.07778	    0.97778;
	1036	 1	 0.0	 -7.8	 0.0	 0.0	 1	    1.05763	  -21.21609	 90.0	 1	    1.06667	    0.97778;
	1037	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02864	  -14.84188	 63.0	 1	    1.04762	    0.95238;
	1038	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07939	   -9.95709	 225.0	 1	    1.08889	    1.00444;
	1039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08448	   -7.63871	 380.0	 1	    1.10526	    1.04211;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09289	   -5.03354	 380.0	 1	    1.10526	    1.04211;
	1041	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08478	   -7.54475	 380.0	 1	    1.10526	    1.04211;
	1042	 1	 18.1	 -0.3	 0.0	 0.0	 1	    1.03575	   -8.56181	 63.0	 1	    1.06349	    0.93651;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08463	   -7.59172	 380.0	 1	    1.10526	    1.04211;
	1044	 1	 39.6	 -1.8	 0.0	 0.0	 1	    1.00951	  -25.35499	 63.0	 1	    1.06349	    0.95238;
	1045	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01239	  -25.61633	 63.0	 1	    1.06349	    0.95238;
	1046	 1	 -10.6	 0.0	 0.0	 0.0	 1	    1.04814	  -20.18402	 225.0	 1	    1.08444	    1.00444;
	1047	 1	 28.7	 5.7	 0.0	 0.0	 1	    1.04622	  -23.42686	 90.0	 1	    1.07778	    0.97778;
	1048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05838	  -14.05828	 63.0	 1	    1.06349	    0.93651;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08436	   -4.14032	 380.0	 1	    1.10526	    1.00000;
	1050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08718	  -13.42436	 225.0	 1	    1.08889	    1.00444;
	1051	 1	 54.8	 10.0	 0.0	 0.0	 1	    1.08712	  -13.57607	 225.0	 1	    1.08889	    1.00444;
	1052	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05349	   -8.23676	 63.0	 1	    1.06349	    0.93651;
	1053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08432	   -4.58063	 380.0	 1	    1.10526	    1.03947;
	1054	 1	 12.5	 -1.8	 0.0	 0.0	 1	    1.02234	  -12.23556	 63.0	 1	    1.06349	    0.96825;
	1055	 1	 1.0	 0.0	 0.0	 0.0	 1	    1.03275	  -13.01657	 63.0	 1	    1.09524	    0.90476;
	1056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08382	   -5.72481	 380.0	 1	    1.10263	    1.04211;
	1057	 1	 23.9	 0.7	 0.0	 0.0	 1	    1.02870	  -15.03949	 90.0	 1	    1.06667	    0.97778;
	1058	 1	 15.0	 1.6	 0.0	 0.0	 1	    1.03064	  -14.76169	 90.0	 1	    1.06667	    0.97778;
	1059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08389	   -5.72451	 380.0	 1	    1.10263	    1.04211;
	1060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08389	   -5.72436	 380.0	 1	    1.10263	    1.04211;
	1061	 2	 10.7	 2.6	 0.0	 0.0	 1	    1.08411	   -7.29330	 90.0	 1	    1.10000	    0.94444;
	1062	 1	 47.0	 20.5	 0.0	 0.0	 1	    1.02743	  -21.76248	 90.0	 1	    1.06667	    0.97778;
	1063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05004	  -18.07334	 225.0	 1	    1.08444	    1.00444;
	1064	 1	 25.9	 9.4	 0.0	 0.0	 1	    1.02698	   -3.14022	 63.0	 1	    1.07937	    0.95238;
	1065	 1	 5.0	 0.4	 0.0	 0.0	 1	    1.09518	    2.68990	 380.0	 1	    1.10526	    1.00000;
	1066	 1	 -17.4	 12.9	 0.0	 0.0	 1	    1.09507	    2.46266	 380.0	 1	    1.10526	    1.00000;
	1067	 1	 5.6	 -2.6	 0.0	 0.0	 1	    1.06959	   -7.13766	 63.0	 1	    1.07937	    0.92063;
	1068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08591	   -4.57336	 225.0	 1	    1.08897	    0.88889;
	1069	 1	 12.6	 -0.4	 0.0	 0.0	 1	    1.04362	  -17.12351	 63.0	 1	    1.04762	    0.88889;
	1070	 2	 6.3	 10.7	 0.0	 0.0	 1	    1.01852	  -13.87928	 63.0	 1	    1.07937	    0.92063;
	1071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03029	  -20.25415	 63.0	 1	    1.07937	    0.92063;
	1072	 1	 0.4	 0.6	 0.0	 0.0	 1	    1.02887	  -19.87035	 63.0	 1	    1.07937	    0.92063;
	1073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01455	  -21.27916	 63.0	 1	    1.06349	    0.96825;
	1074	 1	 11.4	 1.3	 0.0	 0.0	 1	    1.03454	   -8.86136	 63.0	 1	    1.07937	    0.95238;
	1075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07885	  -12.02267	 225.0	 1	    1.08889	    1.00444;
	1076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08180	   -8.03550	 380.0	 1	    1.10526	    1.04211;
	1077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04772	  -12.10293	 63.0	 1	    1.07937	    0.92063;
	1078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07283	   -8.82612	 225.0	 1	    1.08889	    1.00000;
	1079	 1	 -1.7	 -2.9	 0.0	 0.0	 1	    1.08627	    1.55576	 380.0	 1	    1.10263	    1.04211;
	1080	 1	 -12.6	 -2.9	 0.0	 0.0	 1	    1.08620	    1.57842	 380.0	 1	    1.10263	    1.04211;
	1081	 1	 20.9	 3.3	 0.0	 0.0	 1	    1.03263	  -20.48430	 90.0	 1	    1.06667	    0.97778;
	1082	 1	 41.2	 -3.2	 0.0	 0.0	 1	    1.03591	   -8.64588	 63.0	 1	    1.06349	    0.93651;
	1083	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03533	  -14.52830	 63.0	 1	    1.06349	    0.93651;
	1084	 1	 -3.7	 -4.7	 0.0	 0.0	 1	    1.04592	  -15.88909	 63.0	 1	    1.06349	    0.93651;
	1085	 1	 1.5	 -3.6	 0.0	 0.0	 1	    1.06139	  -11.62424	 225.0	 1	    1.08889	    0.93333;
	1086	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.04012	  -10.41828	 63.0	 1	    1.07937	    0.95238;
	1087	 1	 19.4	 1.3	 0.0	 0.0	 1	    1.04462	  -11.33179	 63.0	 1	    1.07937	    0.95238;
	1088	 1	 -3.4	 0.0	 0.0	 0.0	 1	    1.04376	   -7.71250	 63.0	 1	    1.06349	    0.93651;
	1089	 1	 12.8	 0.7	 0.0	 0.0	 1	    1.00123	  -17.12442	 63.0	 1	    1.07937	    0.95238;
	1090	 1	 10.1	 0.9	 0.0	 0.0	 1	    1.01473	  -33.57301	 63.0	 1	    1.06349	    0.95238;
	1091	 1	 5.0	 -2.6	 0.0	 0.0	 1	    1.05866	  -11.61831	 90.0	 1	    1.07778	    0.97778;
	1092	 1	 80.7	 8.3	 0.0	 0.0	 1	    1.07818	   -8.84175	 225.0	 1	    1.08889	    1.00444;
	1093	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.02585	  -19.88213	 63.0	 1	    1.04762	    0.95238;
	1094	 1	 4.0	 0.2	 0.0	 0.0	 1	    1.02430	  -17.39100	 63.0	 1	    1.04762	    0.95238;
	1095	 1	 35.2	 2.9	 0.0	 0.0	 1	    1.05875	   -8.66463	 225.0	 1	    1.08889	    0.88889;
	1096	 1	 47.2	 11.9	 0.0	 0.0	 1	    1.05845	   -8.67805	 225.0	 1	    1.08889	    0.88889;
	1097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04585	  -11.33646	 63.0	 1	    1.06349	    0.93651;
	1098	 1	 27.1	 1.8	 0.0	 0.0	 1	    1.01409	  -16.38828	 63.0	 1	    1.07937	    0.95238;
	1099	 1	 39.6	 2.5	 0.0	 0.0	 1	    1.05458	  -15.37303	 63.0	 1	    1.06349	    0.93651;
	1100	 1	 53.9	 15.3	 0.0	 0.0	 1	    1.05477	  -12.77781	 63.0	 1	    1.06349	    0.93651;
	1101	 1	 16.2	 -0.7	 0.0	 0.0	 1	    1.01217	  -25.66659	 63.0	 1	    1.06349	    0.95238;
	1102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00459	  -26.30611	 63.0	 1	    1.06349	    0.95238;
	1103	 1	 20.0	 3.3	 0.0	 0.0	 1	    1.00899	  -25.39679	 63.0	 1	    1.06349	    0.95238;
	1104	 1	 17.2	 -0.0	 0.0	 0.0	 1	    1.01202	  -25.66014	 63.0	 1	    1.06349	    0.95238;
	1105	 1	 18.6	 8.3	 0.0	 0.0	 1	    1.03484	  -15.51522	 63.0	 1	    1.04762	    0.95238;
	1106	 1	 32.1	 -4.3	 0.0	 0.0	 1	    1.02636	  -17.73331	 63.0	 1	    1.07937	    0.92063;
	1107	 1	 22.1	 -4.8	 0.0	 0.0	 1	    1.02780	  -30.00568	 63.0	 1	    1.06349	    0.95238;
	1108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08075	   -4.58413	 380.0	 1	    1.10526	    1.03947;
	1109	 1	 4.0	 1.1	 0.0	 0.0	 1	    1.03677	   -8.59978	 63.0	 1	    1.06349	    0.96825;
	1110	 1	 29.8	 -0.9	 0.0	 0.0	 1	    1.04103	  -14.91685	 90.0	 1	    1.06667	    0.97778;
	1111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01937	  -18.67544	 63.0	 1	    1.04762	    0.95238;
	1112	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05580	   -6.57454	 20.0	 1	    1.15000	    0.80000;
	1113	 1	 12.3	 -0.1	 0.0	 0.0	 1	    1.06461	   -8.02316	 90.0	 1	    1.07778	    0.92222;
	1114	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03763	  -15.99853	 63.0	 1	    1.06349	    0.93651;
	1115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06302	  -14.13343	 63.0	 1	    1.07937	    0.92063;
	1116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06243	   -8.84504	 225.0	 1	    1.08889	    1.00000;
	1117	 1	 1.0	 1.1	 0.0	 0.0	 1	    1.04302	  -17.78195	 63.0	 1	    1.07937	    0.95238;
	1118	 1	 10.0	 7.1	 0.0	 0.0	 1	    1.03581	  -11.01442	 63.0	 1	    1.07937	    0.95238;
	1119	 1	 51.9	 -2.3	 0.0	 0.0	 1	    1.03875	  -16.82430	 63.0	 1	    1.07937	    0.92063;
	1120	 1	 21.0	 -1.9	 0.0	 0.0	 1	    1.02832	  -17.13410	 63.0	 1	    1.07937	    0.92063;
	1121	 1	 15.6	 2.6	 0.0	 0.0	 1	    1.04299	  -10.01558	 63.0	 1	    1.06349	    0.96825;
	1122	 1	 21.1	 -1.3	 0.0	 0.0	 1	    1.02562	  -15.63400	 90.0	 1	    1.06667	    0.97778;
	1123	 1	 53.2	 5.6	 0.0	 0.0	 1	    1.08830	  -13.28134	 225.0	 1	    1.08889	    1.00444;
	1124	 1	 20.3	 2.0	 0.0	 0.0	 1	    1.06285	  -11.81842	 90.0	 1	    1.06667	    0.97778;
	1125	 1	 20.9	 4.2	 0.0	 0.0	 1	    1.03471	  -11.31429	 63.0	 1	    1.07937	    0.95238;
	1126	 1	 23.0	 0.3	 0.0	 0.0	 1	    1.03880	  -11.00362	 63.0	 1	    1.07937	    0.95238;
	1127	 1	 10.6	 -8.0	 0.0	 0.0	 1	    1.06272	   -8.68811	 150.0	 1	    1.10667	    0.90000;
	1128	 1	 -2.2	 -0.3	 0.0	 0.0	 1	    1.05236	   -9.57688	 63.0	 1	    1.06349	    0.93651;
	1129	 2	 1.0	 -1.0	 0.0	 0.0	 1	    1.04648	  -17.49845	 63.0	 1	    1.07937	    0.92063;
	1130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02217	  -17.44398	 90.0	 1	    1.06667	    0.97778;
	1131	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.03604	   -8.00473	 63.0	 1	    1.06349	    0.96825;
	1132	 1	 23.4	 -2.3	 0.0	 0.0	 1	    1.03669	  -20.23711	 90.0	 1	    1.06667	    0.97778;
	1133	 1	 1.1	 -2.6	 0.0	 0.0	 1	    1.02387	   -3.59311	 63.0	 1	    1.07937	    0.95238;
	1134	 1	 0.0	 0.0	 0.0	 29.0	 1	    1.05521	  -21.58088	 90.0	 1	    1.06667	    0.97778;
	1135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07478	  -17.96695	 225.0	 1	    1.08444	    1.00444;
	1136	 1	 47.6	 5.1	 0.0	 0.0	 1	    1.01875	  -18.10977	 90.0	 1	    1.06667	    0.97778;
	1137	 1	 18.7	 0.0	 0.0	 0.0	 1	    1.02857	  -11.05335	 63.0	 1	    1.06349	    0.93651;
	1138	 1	 0.8	 -14.1	 0.0	 0.0	 1	    1.08481	   -9.93949	 225.0	 1	    1.08889	    0.98667;
	1139	 1	 33.7	 1.4	 0.0	 0.0	 1	    1.05536	   -8.68590	 63.0	 1	    1.07937	    0.92063;
	1140	 1	 3.3	 -1.1	 0.0	 0.0	 1	    1.03489	  -15.17192	 63.0	 1	    1.04762	    0.95238;
	1141	 1	 -0.1	 0.4	 0.0	 0.0	 1	    1.02486	  -15.23141	 63.0	 1	    1.04762	    0.95238;
	1142	 1	 53.2	 7.3	 0.0	 0.0	 1	    1.07136	  -12.30224	 225.0	 1	    1.08889	    1.00444;
	1143	 1	 19.5	 0.9	 0.0	 0.0	 1	    1.04758	   -9.69007	 225.0	 1	    1.08889	    0.93333;
	1144	 1	 16.1	 5.3	 0.0	 0.0	 1	    1.04017	  -12.15855	 63.0	 1	    1.06349	    0.96825;
	1145	 1	 31.2	 -4.1	 0.0	 0.0	 1	    1.05163	  -30.72214	 63.0	 1	    1.06349	    0.95238;
	1146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06884	  -27.32575	 225.0	 1	    1.08444	    1.00444;
	1147	 1	 41.6	 0.7	 0.0	 0.0	 1	    1.05862	  -10.83266	 225.0	 1	    1.08444	    1.00889;
	1148	 1	 10.0	 -3.8	 0.0	 0.0	 1	    1.00017	  -23.41981	 63.0	 1	    1.07937	    0.92063;
	1149	 1	 30.6	 -0.7	 0.0	 0.0	 1	    1.05832	  -15.54514	 20.0	 1	    1.15000	    0.80000;
	1150	 1	 35.3	 6.2	 0.0	 0.0	 1	    1.06672	   -7.23234	 225.0	 1	    1.08889	    0.93333;
	1151	 1	 10.5	 -3.2	 0.0	 0.0	 1	    1.05719	   -9.23803	 90.0	 1	    1.06667	    0.97778;
	1152	 1	 12.2	 -3.8	 0.0	 0.0	 1	    1.03297	  -14.84921	 63.0	 1	    1.07937	    0.95238;
	1153	 1	 46.3	 1.0	 0.0	 0.0	 1	    1.00409	  -24.46641	 90.0	 1	    1.06667	    0.97778;
	1154	 1	 8.0	 1.1	 0.0	 0.0	 1	    1.04408	   -6.84902	 63.0	 1	    1.07937	    0.95238;
	1155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05567	   -8.32530	 63.0	 1	    1.06349	    0.93651;
	1156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05101	   -8.63796	 63.0	 1	    1.06349	    0.93651;
	1157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07400	   -6.90326	 225.0	 1	    1.08889	    0.93333;
	1158	 1	 28.5	 4.1	 0.0	 0.0	 1	    1.03725	  -22.08118	 63.0	 1	    1.06349	    0.96825;
	1159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01662	  -14.09441	 90.0	 1	    1.06667	    0.97778;
	1160	 1	 67.3	 15.9	 0.0	 0.0	 1	    1.08578	  -14.04328	 225.0	 1	    1.08889	    1.00444;
	1161	 1	 24.9	 11.8	 0.0	 0.0	 1	    1.07677	  -12.64814	 225.0	 1	    1.08889	    1.00444;
	1162	 1	 28.0	 7.9	 0.0	 0.0	 1	    1.07675	  -12.62576	 225.0	 1	    1.08889	    1.00444;
	1163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06399	  -13.63112	 90.0	 1	    1.07778	    0.97778;
	1164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06614	  -12.83760	 90.0	 1	    1.07778	    0.97778;
	1165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06455	  -13.59345	 90.0	 1	    1.07778	    0.97778;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08030	   -9.46806	 225.0	 1	    1.08889	    1.00444;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04143	  -16.01187	 63.0	 1	    1.04762	    0.95238;
	1168	 1	 3.2	 5.1	 0.0	 0.0	 1	    1.03532	  -15.29271	 63.0	 1	    1.04762	    0.95238;
	1169	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96969	   -8.22961	 45.0	 1	    1.00000	    0.88889;
	1170	 1	 5.0	 -10.8	 0.0	 0.0	 1	    1.02741	   -8.12719	 63.0	 1	    1.06349	    0.93651;
	1171	 1	 22.0	 -3.7	 0.0	 0.0	 1	    1.04397	  -12.76381	 63.0	 1	    1.07937	    0.95238;
	1172	 1	 62.9	 32.0	 0.0	 0.0	 1	    1.05874	   -8.56877	 225.0	 1	    1.08889	    0.88889;
	1173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03879	  -19.55562	 90.0	 1	    1.06667	    0.97778;
	1174	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.06678	  -15.51754	 225.0	 1	    1.08444	    1.00444;
	1175	 1	 0.4	 1.2	 0.0	 0.0	 1	    1.04496	  -17.76176	 225.0	 1	    1.08444	    1.00444;
	1176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04322	  -17.49726	 225.0	 1	    1.08444	    1.00444;
	1177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04360	  -17.55453	 225.0	 1	    1.08444	    1.00444;
	1178	 1	 -0.5	 3.1	 0.0	 0.0	 1	    1.06901	  -15.41532	 380.0	 1	    1.10263	    1.04211;
	1179	 1	 6.0	 -2.1	 0.0	 0.0	 1	    1.05768	  -16.61438	 63.0	 1	    1.07937	    0.92063;
	1180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07286	   -6.15802	 225.0	 1	    1.08889	    0.93333;
	1181	 1	 10.1	 4.3	 0.0	 0.0	 1	    1.04128	  -19.86260	 90.0	 1	    1.07778	    0.97778;
	1182	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.05852	   -9.33001	 90.0	 1	    1.07778	    0.97778;
	1183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04788	  -11.94798	 90.0	 1	    1.06667	    0.97778;
	1184	 1	 1.8	 0.3	 0.0	 0.0	 1	    1.04517	  -12.09231	 90.0	 1	    1.06667	    0.97778;
	1185	 1	 0.3	 -0.4	 0.0	 0.0	 1	    1.00807	  -20.45766	 63.0	 1	    1.07937	    0.95238;
	1186	 1	 53.4	 13.8	 0.0	 0.0	 1	    1.08796	  -13.27619	 225.0	 1	    1.08889	    1.00444;
	1187	 1	 42.5	 6.0	 0.0	 0.0	 1	    1.08713	  -13.64347	 225.0	 1	    1.08889	    1.00444;
	1188	 1	 -1.3	 -0.6	 0.0	 0.0	 1	    1.03844	   -9.59761	 90.0	 1	    1.06667	    0.97778;
	1189	 1	 135.3	 15.6	 0.0	 -80.0	 1	    1.07731	  -15.63198	 225.0	 1	    1.08889	    1.00444;
	1190	 1	 24.4	 6.0	 0.0	 0.0	 1	    1.00670	  -14.21799	 63.0	 1	    1.07937	    0.95238;
	1191	 1	 13.7	 -4.5	 0.0	 0.0	 1	    1.05852	   -9.33002	 90.0	 1	    1.07778	    0.97778;
	1192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02752	  -16.00571	 63.0	 1	    1.06349	    0.93651;
	1193	 1	 18.2	 -2.5	 0.0	 0.0	 1	    1.03261	  -14.42648	 63.0	 1	    1.06349	    0.93651;
	1194	 1	 36.1	 6.5	 0.0	 0.0	 1	    1.02480	  -13.65781	 63.0	 1	    1.06349	    0.93651;
	1195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07088	   -9.81644	 225.0	 1	    1.08889	    0.93333;
	1196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07072	   -9.44460	 225.0	 1	    1.08889	    0.93333;
	1197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08053	   -7.50053	 380.0	 1	    1.10526	    1.03947;
	1198	 1	 0.8	 2.0	 0.0	 0.0	 1	    1.04497	  -17.76160	 225.0	 1	    1.08444	    1.00444;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06902	  -15.41542	 380.0	 1	    1.10263	    1.04211;
	1200	 1	 30.7	 1.1	 0.0	 0.0	 1	    1.01046	   -6.88340	 63.0	 1	    1.07937	    0.95238;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04417	  -16.34910	 63.0	 1	    1.04762	    0.95238;
	1202	 1	 34.3	 2.5	 0.0	 0.0	 1	    1.08653	  -12.81664	 225.0	 1	    1.08889	    1.00444;
	1203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04834	  -11.76061	 90.0	 1	    1.07778	    0.92222;
	1204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03931	  -13.07045	 90.0	 1	    1.07778	    0.92222;
	1205	 1	 50.0	 2.8	 0.0	 0.0	 1	    1.05712	  -12.36089	 90.0	 1	    1.07778	    0.97778;
	1206	 1	 21.2	 -1.9	 0.0	 0.0	 1	    1.08660	  -12.86833	 225.0	 1	    1.08889	    1.00444;
	1207	 1	 18.5	 3.1	 0.0	 0.0	 1	    1.02962	  -15.76893	 63.0	 1	    1.07937	    0.95238;
	1208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07936	  -12.35525	 225.0	 1	    1.08889	    0.98667;
	1209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07532	   -4.70028	 90.0	 1	    1.11111	    0.95556;
	1210	 1	 0.0	 0.0	 0.0	 40.0	 1	    1.06349	  -18.98737	 63.0	 1	    1.06349	    0.96825;
	1211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07037	  -15.77337	 225.0	 1	    1.08444	    1.00889;
	1212	 1	 6.8	 2.3	 0.0	 0.0	 1	    1.01235	  -14.07625	 90.0	 1	    1.06667	    0.97778;
	1213	 1	 18.7	 0.1	 0.0	 0.0	 1	    1.00965	  -18.22215	 90.0	 1	    1.06667	    0.97778;
	1214	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08213	   -6.87140	 225.0	 1	    1.08889	    1.00000;
	1215	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07873	  -10.10797	 225.0	 1	    1.08889	    1.00000;
	1216	 1	 19.8	 1.1	 0.0	 0.0	 1	    1.03491	  -15.72101	 63.0	 1	    1.07937	    0.92063;
	1217	 1	 0.0	 2.7	 0.0	 0.0	 1	    1.04015	   -8.28732	 63.0	 1	    1.06349	    0.96825;
	1218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09188	    0.35875	 380.0	 1	    1.10263	    1.05526;
	1219	 1	 8.0	 0.6	 0.0	 0.0	 1	    1.02322	  -14.61198	 63.0	 1	    1.06349	    0.93651;
	1220	 1	 8.0	 -2.6	 0.0	 0.0	 1	    1.07755	   -9.50939	 90.0	 1	    1.07926	    0.97778;
	1221	 1	 41.4	 7.8	 0.0	 0.0	 1	    1.02670	  -19.22756	 63.0	 1	    1.04762	    0.95238;
	1222	 1	 16.5	 5.7	 0.0	 0.0	 1	    1.03494	  -13.59798	 63.0	 1	    1.06349	    0.93651;
	1223	 1	 1.2	 -0.0	 0.0	 0.0	 1	    1.05282	  -11.92340	 90.0	 1	    1.06667	    0.97778;
	1224	 1	 25.6	 2.3	 0.0	 0.0	 1	    1.04707	  -17.03707	 90.0	 1	    1.07778	    0.97778;
	1225	 1	 32.0	 -8.2	 0.0	 0.0	 1	    1.06991	  -13.81358	 90.0	 1	    1.07778	    0.97778;
	1226	 1	 24.1	 15.9	 0.0	 0.0	 1	    1.06916	   -6.17579	 225.0	 1	    1.08889	    0.93333;
	1227	 1	 15.9	 1.0	 0.0	 0.0	 1	    1.04620	  -17.37358	 63.0	 1	    1.07937	    0.95238;
	1228	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.04840	  -23.22898	 90.0	 1	    1.06667	    0.97778;
	1229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07657	  -18.65010	 225.0	 1	    1.08444	    1.00444;
	1230	 1	 0.0	 0.7	 0.0	 0.0	 1	    1.04058	  -11.28205	 63.0	 1	    1.06349	    0.96825;
	1231	 1	 1.2	 -0.9	 0.0	 0.0	 1	    1.02348	  -17.74352	 63.0	 1	    1.07937	    0.95238;
	1232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02505	  -17.35605	 63.0	 1	    1.07937	    0.95238;
	1233	 1	 36.8	 12.7	 0.0	 0.0	 1	    1.01857	   -7.75366	 63.0	 1	    1.07937	    0.95238;
	1234	 1	 13.9	 -1.8	 0.0	 0.0	 1	    1.03522	  -11.88020	 90.0	 1	    1.07778	    0.92222;
	1235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06290	  -17.35190	 20.0	 1	    1.15000	    0.80000;
	1236	 1	 42.9	 6.5	 0.0	 0.0	 1	    1.06290	  -17.35190	 90.0	 1	    1.06667	    0.97778;
	1237	 1	 27.8	 -2.9	 0.0	 0.0	 1	    1.03903	   -7.51695	 63.0	 1	    1.06349	    0.93651;
	1238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02860	   -3.89379	 63.0	 1	    1.06349	    0.93651;
	1239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06909	   -6.93596	 225.0	 1	    1.08889	    0.93333;
	1240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07025	   -6.26846	 225.0	 1	    1.08889	    0.93333;
	1241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07064	   -6.28373	 225.0	 1	    1.08889	    0.93333;
	1242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08216	   -3.61965	 380.0	 1	    1.10526	    1.03947;
	1243	 1	 25.6	 -2.4	 0.0	 0.0	 1	    1.02504	  -14.48498	 63.0	 1	    1.07937	    0.95238;
	1244	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06488	  -10.29163	 225.0	 1	    1.08889	    0.98667;
	1245	 1	 6.9	 -0.0	 0.0	 0.0	 1	    1.04043	  -14.39952	 63.0	 1	    1.06349	    0.93651;
	1246	 1	 35.9	 7.8	 0.0	 0.0	 1	    1.05239	  -16.62877	 63.0	 1	    1.07937	    0.95238;
	1247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06925	  -12.98334	 225.0	 1	    1.08889	    0.98667;
	1248	 1	 34.3	 4.7	 0.0	 0.0	 1	    1.02274	  -12.77759	 63.0	 1	    1.07937	    0.95238;
	1249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02033	  -12.29617	 150.0	 1	    1.10000	    0.90000;
	1250	 1	 0.0	 0.0	 0.0	 9.0	 1	    0.59142	  -13.33182	 20.0	 1	    1.15000	    0.50000;
	1251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04700	  -13.22276	 63.0	 1	    1.07937	    0.95238;
	1252	 1	 53.6	 5.7	 0.0	 0.0	 1	    1.03922	  -10.82084	 63.0	 1	    1.06349	    0.93651;
	1253	 1	 29.9	 2.5	 0.0	 0.0	 1	    1.02697	  -24.26548	 90.0	 1	    1.06667	    0.97778;
	1254	 1	 21.7	 1.6	 0.0	 0.0	 1	    1.03221	   -8.94502	 63.0	 1	    1.06349	    0.93651;
	1255	 1	 58.5	 9.1	 0.0	 0.0	 1	    1.01953	  -10.28241	 63.0	 1	    1.06349	    0.93651;
	1256	 1	 0.0	 0.3	 0.0	 0.0	 1	    1.04554	  -10.51291	 63.0	 1	    1.06349	    0.93651;
	1257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07707	   -9.84278	 90.0	 1	    1.11111	    0.92222;
	1258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06812	   -7.32598	 225.0	 1	    1.08889	    0.93333;
	1259	 1	 1.6	 -1.1	 0.0	 0.0	 1	    1.02861	  -14.64730	 63.0	 1	    1.07937	    0.95238;
	1260	 1	 12.0	 -1.8	 0.0	 0.0	 1	    1.04713	  -24.21269	 63.0	 1	    1.06349	    0.95238;
	1261	 1	 0.3	 0.0	 0.0	 0.0	 1	    1.03325	   -8.65131	 63.0	 1	    1.06349	    0.96825;
	1262	 1	 12.8	 -6.0	 0.0	 0.0	 1	    1.05572	   -8.21541	 63.0	 1	    1.07937	    0.95238;
	1263	 1	 6.0	 4.6	 0.0	 0.0	 1	    1.05522	   -8.36903	 63.0	 1	    1.07937	    0.95238;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07190	   -6.47257	 225.0	 1	    1.08889	    0.98667;
	1265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10057	   -5.73661	 380.0	 1	    1.10526	    1.03947;
	1266	 1	 8.0	 0.0	 0.0	 0.0	 1	    1.04240	  -13.36889	 63.0	 1	    1.06349	    0.93651;
	1267	 1	 33.1	 -4.5	 0.0	 0.0	 1	    1.02499	  -11.49343	 63.0	 1	    1.06349	    0.96825;
	1268	 1	 76.9	 11.7	 0.0	 0.0	 1	    1.08736	  -13.40848	 225.0	 1	    1.08889	    1.00444;
	1269	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08712	  -13.62245	 225.0	 1	    1.08889	    1.00444;
	1270	 1	 9.9	 2.6	 0.0	 0.0	 1	    1.04645	  -14.89955	 90.0	 1	    1.07778	    0.97778;
	1271	 1	 28.0	 -0.5	 0.0	 0.0	 1	    1.03001	  -16.69413	 63.0	 1	    1.07937	    0.95238;
	1272	 1	 5.9	 1.7	 0.0	 0.0	 1	    1.03987	   -3.65010	 63.0	 1	    1.07937	    0.95238;
	1273	 1	 13.5	 -2.2	 0.0	 0.0	 1	    1.01911	  -20.54681	 63.0	 1	    1.04762	    0.95238;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08634	   -3.45814	 380.0	 1	    1.10526	    1.03947;
	1275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08601	   -3.40608	 380.0	 1	    1.10526	    1.03947;
	1276	 1	 2.1	 0.1	 0.0	 0.0	 1	    1.03458	  -12.89731	 63.0	 1	    1.07937	    0.92063;
	1277	 1	 39.0	 5.0	 0.0	 0.0	 1	    1.08683	  -13.87665	 225.0	 1	    1.08889	    1.00444;
	1278	 1	 35.0	 8.0	 0.0	 0.0	 1	    1.08020	  -13.73276	 225.0	 1	    1.08889	    1.00444;
	1279	 1	 0.7	 0.1	 0.0	 0.0	 1	    1.04612	  -17.21194	 63.0	 1	    1.07937	    0.95238;
	1280	 1	 37.8	 -1.9	 0.0	 0.0	 1	    1.05073	  -11.27347	 90.0	 1	    1.07778	    0.97778;
	1281	 1	 14.3	 1.5	 0.0	 0.0	 1	    1.06978	   -6.44927	 90.0	 1	    1.11111	    0.95556;
	1282	 1	 4.7	 -9.4	 0.0	 0.0	 1	    1.07292	   -4.53295	 225.0	 1	    1.08444	    1.00889;
	1283	 1	 0.2	 -0.6	 0.0	 0.0	 1	    1.06262	  -13.97886	 90.0	 1	    1.07778	    0.97778;
	1284	 1	 24.0	 4.2	 0.0	 0.0	 1	    1.06406	  -11.79687	 90.0	 1	    1.08889	    0.93333;
	1285	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06871	   -8.49899	 225.0	 1	    1.08889	    0.88889;
	1286	 1	 48.6	 22.6	 0.0	 0.0	 1	    1.06164	   -7.57716	 225.0	 1	    1.08889	    0.93333;
	1287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03167	  -11.02190	 63.0	 1	    1.07937	    0.95238;
	1288	 1	 11.3	 12.1	 0.0	 0.0	 1	    1.02119	  -24.39194	 90.0	 1	    1.06667	    0.97778;
	1289	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03280	  -14.03159	 63.0	 1	    1.04762	    0.95238;
	1290	 2	 -0.4	 0.0	 0.0	 0.0	 1	    1.06186	  -12.12470	 63.0	 1	    1.07937	    0.92063;
	1291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04349	  -13.09512	 63.0	 1	    1.07937	    0.92063;
	1292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08180	   -9.53605	 225.0	 1	    1.08889	    1.00000;
	1293	 1	 11.2	 -4.2	 0.0	 0.0	 1	    1.04028	  -14.95493	 63.0	 1	    1.07937	    0.92063;
	1294	 1	 19.6	 -6.4	 0.0	 0.0	 1	    1.02871	  -33.83753	 63.0	 1	    1.06349	    0.95238;
	1295	 1	 0.8	 0.5	 0.0	 0.0	 1	    1.07544	   -4.90404	 225.0	 1	    1.08444	    1.00889;
	1296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09177	    0.42445	 380.0	 1	    1.10526	    1.05263;
	1297	 1	 -22.2	 0.0	 0.0	 0.0	 1	    1.09175	    0.42973	 380.0	 1	    1.10526	    1.05263;
	1298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09175	    0.42972	 380.0	 1	    1.10526	    1.05263;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09177	    0.42522	 380.0	 1	    1.10526	    1.05263;
	1300	 1	 42.3	 4.8	 0.0	 0.0	 1	    1.03754	  -20.42857	 90.0	 1	    1.06667	    0.97778;
	1301	 1	 35.4	 -0.4	 0.0	 0.0	 1	    1.03122	  -25.21557	 90.0	 1	    1.06667	    0.97778;
	1302	 1	 27.0	 -1.0	 0.0	 0.0	 1	    0.99481	  -19.26411	 63.0	 1	    1.06349	    0.93651;
	1303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03522	  -14.04767	 63.0	 1	    1.07937	    0.95238;
	1304	 1	 9.0	 0.0	 0.0	 0.0	 1	    1.03517	  -14.05980	 63.0	 1	    1.07937	    0.95238;
	1305	 1	 15.7	 1.6	 0.0	 0.0	 1	    1.06955	   -9.46557	 225.0	 1	    1.08889	    0.93333;
	1306	 1	 32.9	 0.3	 0.0	 0.0	 1	    1.04718	  -10.35628	 63.0	 1	    1.06349	    0.93651;
	1307	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03963	  -17.04929	 20.0	 1	    1.15000	    0.80000;
	1308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06978	  -21.83608	 20.0	 1	    1.15000	    0.80000;
	1309	 1	 -3.5	 0.0	 0.0	 0.0	 1	    1.03963	  -17.04929	 63.0	 1	    1.07937	    0.92063;
	1310	 1	 19.0	 -3.3	 0.0	 0.0	 1	    1.02336	  -17.68234	 63.0	 1	    1.07937	    0.92063;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05260	  -13.62829	 150.0	 1	    1.08000	    0.96667;
	1312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03348	  -15.95454	 63.0	 1	    1.07937	    0.92063;
	1313	 1	 0.2	 -0.5	 0.0	 0.0	 1	    1.03993	  -16.19197	 63.0	 1	    1.07937	    0.92063;
	1314	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06169	  -12.09461	 63.0	 1	    1.07937	    0.92063;
	1315	 1	 1.1	 0.5	 0.0	 0.0	 1	    1.02240	  -15.85532	 63.0	 1	    1.07937	    0.92063;
	1316	 1	 31.5	 3.0	 0.0	 0.0	 1	    1.02256	  -15.86952	 63.0	 1	    1.07937	    0.92063;
	1317	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03595	  -11.05164	 63.0	 1	    1.07937	    0.92063;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03595	  -11.05164	 63.0	 1	    1.07937	    0.92063;
	1319	 1	 40.3	 5.5	 0.0	 0.0	 1	    1.03680	  -21.10929	 90.0	 1	    1.06667	    0.97778;
	1320	 1	 35.3	 -6.5	 0.0	 0.0	 1	    1.02753	  -14.11117	 90.0	 1	    1.06667	    0.97778;
	1321	 1	 2.1	 1.6	 0.0	 0.0	 1	    0.98453	   -7.95234	 45.0	 1	    1.00000	    0.88889;
	1322	 1	 0.1	 0.5	 0.0	 0.0	 1	    0.98460	   -7.94736	 45.0	 1	    1.00000	    0.88889;
	1323	 1	 2.2	 0.5	 0.0	 0.0	 1	    1.03799	   -9.03191	 63.0	 1	    1.06349	    0.96825;
	1324	 1	 16.0	 -0.5	 0.0	 0.0	 1	    1.04959	  -10.45966	 63.0	 1	    1.06349	    0.96825;
	1325	 1	 23.4	 -1.2	 0.0	 0.0	 1	    1.06693	   -7.84990	 225.0	 1	    1.08444	    1.00889;
	1326	 1	 33.4	 0.1	 0.0	 0.0	 1	    1.05524	  -19.67262	 63.0	 1	    1.07937	    0.92063;
	1327	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96822	   -6.57919	 45.0	 1	    1.00000	    0.88889;
	1328	 1	 19.0	 -4.3	 0.0	 0.0	 1	    1.03747	  -13.52986	 90.0	 1	    1.06667	    0.97778;
	1329	 2	 0.0	 -2.3	 0.0	 0.0	 1	    1.06376	  -12.40216	 90.0	 1	    1.07778	    0.92222;
	1330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05215	  -23.04635	 63.0	 1	    1.06349	    0.95238;
	1331	 1	 34.3	 7.7	 0.0	 0.0	 1	    1.03593	  -11.12597	 63.0	 1	    1.07937	    0.92063;
	1332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06951	   -6.75534	 225.0	 1	    1.08889	    1.00000;
	1333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07799	   -1.61979	 380.0	 1	    1.10526	    1.05263;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99891	   -8.91871	 45.0	 1	    1.00000	    0.88889;
	1335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05603	   -8.90058	 63.0	 1	    1.06349	    0.93651;
	1336	 1	 15.7	 2.9	 0.0	 0.0	 1	    1.00071	  -19.40344	 63.0	 1	    1.07937	    0.95238;
	1337	 1	 0.0	 -0.0	 0.0	 0.0	 1	    1.05372	  -10.07556	 63.0	 1	    1.06349	    0.93651;
	1338	 1	 -0.7	 -0.4	 0.0	 0.0	 1	    1.07121	   -8.17589	 225.0	 1	    1.08889	    0.88889;
	1339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06710	   -4.38860	 225.0	 1	    1.08444	    1.00889;
	1340	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.05650	   -8.94053	 63.0	 1	    1.06349	    0.93651;
	1341	 1	 6.7	 -0.6	 0.0	 0.0	 1	    1.07948	   -9.77329	 225.0	 1	    1.08889	    0.98667;
	1342	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02524	   -6.25741	 63.0	 1	    1.07937	    0.95238;
	1343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08189	   -1.20031	 225.0	 1	    1.09018	    0.98667;
	1344	 2	 -22.0	 0.0	 0.0	 0.0	 1	    1.03412	  -10.51008	 63.0	 1	    1.06349	    0.93651;
	1345	 1	 19.2	 8.9	 0.0	 0.0	 1	    1.07542	   -8.49781	 225.0	 1	    1.08889	    0.93333;
	1346	 1	 12.0	 6.6	 0.0	 0.0	 1	    1.03527	   -4.59936	 63.0	 1	    1.07937	    0.95238;
	1347	 1	 41.6	 -3.7	 0.0	 0.0	 1	    1.04127	  -12.22037	 63.0	 1	    1.04762	    0.95238;
	1348	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99260	  -13.63502	 20.0	 1	    1.15000	    0.80000;
	1349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05262	  -13.62871	 150.0	 1	    1.08000	    0.96667;
	1350	 1	 13.9	 -2.3	 0.0	 0.0	 1	    1.04125	  -13.31893	 63.0	 1	    1.06349	    0.93651;
	1351	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.03303	  -16.57884	 90.0	 1	    1.06667	    0.97778;
	1352	 1	 7.0	 2.2	 0.0	 0.0	 1	    1.03297	  -16.58283	 90.0	 1	    1.06667	    0.97778;
	1353	 1	 25.8	 -0.8	 0.0	 0.0	 1	    1.03672	  -12.12122	 90.0	 1	    1.06667	    0.97778;
	1354	 1	 20.3	 0.9	 0.0	 0.0	 1	    1.03726	   -9.63647	 63.0	 1	    1.07937	    0.95238;
	1355	 1	 20.7	 -3.1	 0.0	 0.0	 1	    1.04957	  -11.54276	 90.0	 1	    1.06667	    0.97778;
	1356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03488	  -11.76868	 90.0	 1	    1.06667	    0.97778;
	1357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07986	   -8.84823	 225.0	 1	    1.08444	    1.00444;
	1358	 1	 16.1	 4.3	 0.0	 0.0	 1	    1.07206	   -6.63943	 63.0	 1	    1.07937	    0.92063;
	1359	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07860	   -6.57908	 225.0	 1	    1.08889	    0.90667;
	1360	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06076	   -8.45879	 63.0	 1	    1.06349	    0.93651;
	1361	 1	 4.0	 -1.5	 0.0	 0.0	 1	    1.05406	   -7.46942	 63.0	 1	    1.09524	    0.90476;
	1362	 1	 19.2	 -1.4	 0.0	 0.0	 1	    1.03919	  -12.10228	 90.0	 1	    1.06667	    0.97778;
	1363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06059	   -8.94329	 225.0	 1	    1.08889	    0.97778;
	1364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06061	   -8.94327	 225.0	 1	    1.08889	    0.97778;
	1365	 1	 2.1	 0.2	 0.0	 0.0	 1	    1.03732	  -15.76443	 90.0	 1	    1.06667	    0.97778;
	1366	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03716	  -21.54616	 63.0	 1	    1.06349	    0.96825;
	1367	 1	 17.1	 1.2	 0.0	 0.0	 1	    1.02564	  -17.12868	 63.0	 1	    1.04762	    0.95238;
	1368	 1	 5.9	 -3.9	 0.0	 0.0	 1	    1.02932	  -17.21497	 63.0	 1	    1.04762	    0.95238;
	1369	 1	 21.8	 -5.8	 0.0	 0.0	 1	    1.02759	  -17.40918	 63.0	 1	    1.04762	    0.95238;
	1370	 1	 47.0	 12.6	 0.0	 0.0	 1	    1.07633	  -15.88979	 225.0	 1	    1.08889	    1.00444;
	1371	 1	 45.3	 14.2	 0.0	 0.0	 1	    1.03332	   -8.62199	 63.0	 1	    1.06349	    0.96825;
	1372	 1	 -0.2	 -0.4	 0.0	 0.0	 1	    1.00750	  -12.75208	 90.0	 1	    1.06667	    0.97778;
	1373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05020	  -10.85139	 90.0	 1	    1.06667	    0.97778;
	1374	 1	 6.8	 1.0	 0.0	 0.0	 1	    1.05535	   -9.27721	 90.0	 1	    1.07778	    0.97778;
	1375	 1	 104.4	 22.9	 0.0	 0.0	 1	    1.08777	  -13.67703	 225.0	 1	    1.08889	    1.00444;
	1376	 1	 15.3	 8.2	 0.0	 0.0	 1	    1.01049	  -15.18942	 63.0	 1	    1.06349	    0.95238;
	1377	 1	 9.2	 1.6	 0.0	 0.0	 1	    1.05409	  -15.44747	 63.0	 1	    1.06349	    0.93651;
	1378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06096	  -11.49887	 90.0	 1	    1.11111	    0.92222;
	1379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06029	   -8.55312	 225.0	 1	    1.08889	    0.92000;
	1380	 1	 15.6	 0.0	 0.0	 0.0	 1	    1.03867	  -17.91691	 63.0	 1	    1.07937	    0.95238;
	1381	 1	 0.0	 0.9	 0.0	 0.0	 1	    1.03354	   -8.62867	 63.0	 1	    1.06349	    0.96825;
	1382	 1	 14.9	 -5.9	 0.0	 0.0	 1	    1.02200	  -17.44032	 90.0	 1	    1.06667	    0.97778;
	1383	 1	 31.3	 3.4	 0.0	 0.0	 1	    1.04064	  -11.28313	 63.0	 1	    1.06349	    0.96825;
	1384	 1	 16.0	 1.1	 0.0	 0.0	 1	    1.02498	  -14.96168	 63.0	 1	    1.04762	    0.95238;
	1385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07441	  -10.76053	 225.0	 1	    1.08889	    1.00444;
	1386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07691	  -12.98304	 225.0	 1	    1.08889	    1.00444;
	1387	 1	 1.8	 -0.1	 0.0	 0.0	 1	    1.02931	  -12.44971	 90.0	 1	    1.06667	    0.97778;
	1388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02537	  -13.04560	 90.0	 1	    1.06667	    0.97778;
	1389	 1	 4.4	 -0.3	 0.0	 0.0	 1	    1.04031	  -11.73826	 63.0	 1	    1.06349	    0.93651;
	1390	 1	 31.7	 6.6	 0.0	 0.0	 1	    1.02494	  -14.00704	 63.0	 1	    1.06349	    0.93651;
	1391	 1	 -0.4	 1.0	 0.0	 0.0	 1	    1.03869	   -8.48252	 63.0	 1	    1.06349	    0.96825;
	1392	 1	 14.4	 -0.7	 0.0	 0.0	 1	    0.99180	  -20.99895	 63.0	 1	    1.04762	    0.95238;
	1393	 1	 10.2	 -0.3	 0.0	 0.0	 1	    1.04283	  -11.10656	 63.0	 1	    1.06349	    0.93651;
	1394	 1	 5.0	 2.1	 0.0	 0.0	 1	    1.04107	  -14.81778	 90.0	 1	    1.06667	    0.97778;
	1395	 1	 16.9	 8.5	 0.0	 0.0	 1	    1.02867	  -16.99488	 63.0	 1	    1.04762	    0.95238;
	1396	 1	 49.0	 8.0	 0.0	 0.0	 1	    1.08003	  -12.96763	 225.0	 1	    1.08889	    1.00444;
	1397	 1	 0.0	 -0.1	 0.0	 0.0	 1	    1.05642	  -12.93328	 90.0	 1	    1.07778	    0.92222;
	1398	 1	 24.0	 3.2	 0.0	 0.0	 1	    1.03379	  -11.45178	 63.0	 1	    1.07937	    0.95238;
	1399	 1	 -2.0	 0.9	 0.0	 0.0	 1	    1.03064	  -10.96027	 63.0	 1	    1.06349	    0.96825;
	1400	 1	 23.9	 1.3	 0.0	 0.0	 1	    1.01335	  -17.43449	 63.0	 1	    1.06349	    0.93651;
	1401	 1	 6.1	 -5.4	 0.0	 0.0	 1	    1.03798	  -14.54574	 63.0	 1	    1.07937	    0.95238;
	1402	 1	 0.0	 0.4	 0.0	 0.0	 1	    1.05062	  -12.93357	 63.0	 1	    1.06349	    0.93651;
	1403	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.05063	  -12.93371	 63.0	 1	    1.06349	    0.93651;
	1404	 1	 5.0	 -3.7	 0.0	 0.0	 1	    1.02079	  -15.88897	 63.0	 1	    1.07937	    0.95238;
	1405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04247	  -12.77761	 63.0	 1	    1.06349	    0.93651;
	1406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07343	   -8.22344	 225.0	 1	    1.08889	    0.93333;
	1407	 1	 39.9	 2.9	 0.0	 0.0	 1	    1.07173	  -15.97254	 20.0	 1	    1.15000	    0.80000;
	1408	 1	 22.7	 -0.7	 0.0	 0.0	 1	    1.04780	  -19.51754	 90.0	 1	    1.06667	    0.97778;
	1409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07178	  -15.95601	 225.0	 1	    1.08444	    1.00444;
	1410	 1	 19.6	 -1.8	 0.0	 0.0	 1	    1.00841	  -21.42773	 63.0	 1	    1.07937	    0.95238;
	1411	 1	 14.0	 2.2	 0.0	 0.0	 1	    1.04993	  -12.54547	 63.0	 1	    1.06349	    0.96825;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04437	  -11.10889	 63.0	 1	    1.06349	    0.96825;
	1413	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03385	  -15.59153	 63.0	 1	    1.06349	    0.96825;
	1414	 1	 35.8	 7.7	 0.0	 0.0	 1	    1.04791	  -12.35786	 63.0	 1	    1.06349	    0.93651;
	1415	 1	 20.4	 -1.3	 0.0	 0.0	 1	    1.03235	  -24.77948	 63.0	 1	    1.06349	    0.95238;
	1416	 1	 37.8	 6.5	 0.0	 0.0	 1	    1.00843	  -25.68222	 90.0	 1	    1.06667	    0.97778;
	1417	 1	 32.3	 3.9	 0.0	 0.0	 1	    1.04517	  -14.66199	 63.0	 1	    1.07937	    0.92063;
	1418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00902	  -24.71154	 90.0	 1	    1.06667	    0.97778;
	1419	 1	 2.8	 0.0	 0.0	 0.0	 1	    1.01820	  -13.64195	 90.0	 1	    1.06667	    0.97778;
	1420	 1	 56.3	 6.0	 0.0	 0.0	 1	    1.06551	   -9.39031	 90.0	 1	    1.07778	    0.97778;
	1421	 1	 21.9	 2.2	 0.0	 0.0	 1	    1.01947	  -10.50759	 63.0	 1	    1.07937	    0.95238;
	1422	 1	 10.0	 3.5	 0.0	 0.0	 1	    1.02580	  -10.01034	 63.0	 1	    1.07937	    0.95238;
	1423	 2	 33.9	 19.9	 0.0	 0.0	 1	    1.05364	  -12.26550	 90.0	 1	    1.07778	    0.92222;
	1424	 1	 29.0	 5.9	 0.0	 0.0	 1	    1.08693	  -13.68446	 225.0	 1	    1.08889	    1.00444;
	1425	 1	 34.7	 -0.1	 0.0	 0.0	 1	    1.00717	  -21.14804	 63.0	 1	    1.07937	    0.95238;
	1426	 1	 0.5	 1.4	 0.0	 0.0	 1	    1.04939	  -16.42648	 90.0	 1	    1.07778	    0.97778;
	1427	 1	 22.2	 5.0	 0.0	 0.0	 1	    1.01069	  -18.37203	 90.0	 1	    1.06667	    0.97778;
	1428	 1	 0.1	 -2.4	 0.0	 0.0	 1	    1.03145	   -8.39182	 63.0	 1	    1.07937	    0.95238;
	1429	 1	 41.8	 0.4	 0.0	 0.0	 1	    1.04036	  -13.88490	 90.0	 1	    1.06667	    0.97778;
	1430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08847	   -1.04699	 225.0	 1	    1.08889	    0.98667;
	1431	 1	 66.6	 9.8	 0.0	 0.0	 1	    1.07355	  -19.74721	 225.0	 1	    1.08444	    1.00889;
	1432	 1	 19.3	 -4.2	 0.0	 0.0	 1	    1.03523	   -2.70719	 63.0	 1	    1.07937	    0.95238;
	1433	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08839	   -1.05851	 225.0	 1	    1.08889	    0.98667;
	1434	 1	 37.4	 4.8	 0.0	 0.0	 1	    1.04588	  -14.27075	 63.0	 1	    1.06349	    0.93651;
	1435	 1	 35.6	 -0.3	 0.0	 0.0	 1	    1.06878	  -20.52454	 90.0	 1	    1.07778	    0.97778;
	1436	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03464	  -15.48054	 63.0	 1	    1.06349	    0.96825;
	1437	 1	 6.0	 -0.8	 0.0	 0.0	 1	    1.03018	  -11.35594	 63.0	 1	    1.06349	    0.96825;
	1438	 1	 21.9	 0.0	 0.0	 0.0	 1	    1.04871	  -16.64247	 90.0	 1	    1.07778	    0.97778;
	1439	 1	 18.1	 -0.2	 0.0	 0.0	 1	    1.05391	  -16.82160	 63.0	 1	    1.07937	    0.95238;
	1440	 1	 32.4	 -3.3	 0.0	 0.0	 1	    1.08064	  -11.91986	 225.0	 1	    1.08889	    0.98667;
	1441	 1	 18.3	 0.2	 0.0	 0.0	 1	    1.01414	  -15.71574	 90.0	 1	    1.06667	    0.97778;
	1442	 1	 11.9	 3.6	 0.0	 0.0	 1	    1.03680	   -8.59278	 63.0	 1	    1.06349	    0.96825;
	1443	 1	 20.6	 3.6	 0.0	 0.0	 1	    1.03936	   -8.93026	 63.0	 1	    1.06349	    0.96825;
	1444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07491	   -4.60114	 225.0	 1	    1.08444	    1.00889;
	1445	 1	 9.8	 3.0	 0.0	 0.0	 1	    1.03568	  -16.21808	 63.0	 1	    1.04762	    0.95238;
	1446	 1	 0.0	 -0.5	 0.0	 0.0	 1	    1.05013	  -10.84988	 90.0	 1	    1.06667	    0.97778;
	1447	 1	 46.6	 13.6	 0.0	 0.0	 1	    1.03605	  -16.19604	 63.0	 1	    1.04762	    0.95238;
	1448	 1	 -0.7	 0.9	 0.0	 0.0	 1	    1.05126	  -11.47842	 63.0	 1	    1.06349	    0.93651;
	1449	 1	 59.0	 15.6	 0.0	 0.0	 1	    1.06873	   -5.73081	 225.0	 1	    1.08889	    0.93333;
	1450	 1	 19.0	 -2.0	 0.0	 0.0	 1	    1.03964	  -17.78627	 63.0	 1	    1.07937	    0.95238;
	1451	 1	 2.0	 -1.0	 0.0	 0.0	 1	    1.02781	   -2.97215	 63.0	 1	    1.07937	    0.95238;
	1452	 1	 2.0	 -1.0	 0.0	 0.0	 1	    1.02781	   -2.97215	 63.0	 1	    1.07937	    0.95238;
	1453	 1	 29.8	 -1.2	 0.0	 0.0	 1	    1.04467	  -17.27664	 63.0	 1	    1.07937	    0.95238;
	1454	 1	 19.9	 -9.6	 0.0	 0.0	 1	    1.04310	  -10.72773	 63.0	 1	    1.07937	    0.95238;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08537	   -8.88438	 225.0	 1	    1.08889	    0.98667;
	1456	 1	 10.0	 3.6	 0.0	 0.0	 1	    1.03245	  -13.01968	 63.0	 1	    1.07937	    0.92063;
	1457	 1	 0.0	 0.0	 0.0	 6.0	 1	    0.58613	  -10.45984	 20.0	 1	    1.15000	    0.50000;
	1458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04675	  -10.38777	 63.0	 1	    1.07937	    0.95238;
	1459	 1	 15.7	 2.0	 0.0	 0.0	 1	    1.01777	   -5.90072	 63.0	 1	    1.07937	    0.95238;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03302	   -8.11213	 90.0	 1	    1.06667	    0.97778;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08704	   -6.72227	 225.0	 1	    1.08833	    1.00444;
	1462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08713	   -4.68727	 380.0	 1	    1.10263	    1.04211;
	1463	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05849	  -10.87664	 63.0	 1	    1.09524	    0.90476;
	1464	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04970	   -7.51915	 90.0	 1	    1.11111	    0.92222;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05816	   -9.67562	 225.0	 1	    1.08889	    0.90667;
	1466	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03210	  -13.02244	 63.0	 1	    1.07937	    0.95238;
	1467	 1	 17.4	 -1.9	 0.0	 0.0	 1	    1.03484	  -19.46879	 90.0	 1	    1.07778	    0.97778;
	1468	 1	 12.0	 1.8	 0.0	 0.0	 1	    1.03467	  -14.25303	 63.0	 1	    1.07937	    0.95238;
	1469	 1	 62.0	 11.9	 0.0	 0.0	 1	    1.02431	  -17.38551	 63.0	 1	    1.04762	    0.95238;
	1470	 1	 50.7	 7.5	 0.0	 0.0	 1	    1.02585	  -19.88215	 63.0	 1	    1.04762	    0.95238;
	1471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05824	  -15.09065	 63.0	 1	    1.07937	    0.92063;
	1472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05889	  -12.53963	 225.0	 1	    1.08889	    1.00000;
	1473	 1	 28.7	 6.7	 0.0	 0.0	 1	    1.07966	   -8.38715	 225.0	 1	    1.08889	    1.00444;
	1474	 1	 43.6	 2.3	 0.0	 0.0	 1	    1.02652	   -9.40407	 63.0	 1	    1.06349	    0.93651;
	1475	 1	 9.9	 -1.9	 0.0	 0.0	 1	    1.03277	  -12.11705	 63.0	 1	    1.07937	    0.95238;
	1476	 1	 4.9	 0.8	 0.0	 0.0	 1	    1.04336	  -10.72209	 90.0	 1	    1.07778	    0.97778;
	1477	 1	 -0.9	 8.6	 0.0	 30.0	 1	    1.05294	   -8.31241	 63.0	 1	    1.06349	    0.96825;
	1478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06247	   -8.26616	 225.0	 1	    1.08444	    1.00889;
	1479	 1	 30.7	 -4.8	 0.0	 0.0	 1	    1.04857	  -15.69122	 63.0	 1	    1.07937	    0.92063;
	1480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10415	  -12.62060	 63.0	 1	    1.10595	    0.95238;
	1481	 1	 63.1	 26.2	 0.0	 0.0	 1	    1.05094	  -17.32887	 63.0	 1	    1.07937	    0.92063;
	1482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.13244	   -1.71650	 63.0	 1	    1.13256	    0.95238;
	1483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00424	   -8.98773	 45.0	 1	    1.06667	    0.93333;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07407	   -6.74959	 150.0	 1	    1.10667	    0.94667;
	1485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05901	   -8.61723	 225.0	 1	    1.08889	    0.88889;
	1486	 1	 41.6	 3.0	 0.0	 0.0	 1	    1.07337	   -7.06546	 225.0	 1	    1.08889	    0.93333;
	1487	 1	 3.2	 -1.6	 0.0	 0.0	 1	    1.05831	  -17.67998	 63.0	 1	    1.07937	    0.92063;
	1488	 1	 11.0	 0.1	 0.0	 0.0	 1	    1.06625	   -9.67583	 90.0	 1	    1.11111	    0.92222;
	1489	 1	 27.1	 4.3	 0.0	 0.0	 1	    1.02053	  -14.84053	 63.0	 1	    1.07937	    0.95238;
	1490	 1	 25.7	 4.6	 0.0	 0.0	 1	    1.05763	  -12.85198	 63.0	 1	    1.07937	    0.92063;
	1491	 1	 20.8	 0.4	 0.0	 0.0	 1	    1.03553	  -16.31726	 63.0	 1	    1.04762	    0.95238;
	1492	 1	 -0.4	 -6.8	 0.0	 0.0	 1	    1.08049	   -1.26038	 225.0	 1	    1.08889	    0.88889;
	1493	 1	 28.4	 1.9	 0.0	 0.0	 1	    1.06672	  -10.98301	 90.0	 1	    1.06672	    0.97778;
	1494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06128	   -7.68109	 225.0	 1	    1.08889	    0.88889;
	1495	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07574	  -12.11029	 380.0	 1	    1.10526	    1.03947;
	1496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07009	  -11.62398	 90.0	 1	    1.07778	    0.92222;
	1497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06049	   -5.56138	 225.0	 1	    1.15000	    0.80000;
	1498	 1	 13.3	 5.5	 0.0	 0.0	 1	    1.04578	  -19.12163	 90.0	 1	    1.06667	    0.97778;
	1499	 1	 11.0	 4.1	 0.0	 0.0	 1	    1.02257	  -15.83691	 90.0	 1	    1.06667	    0.97778;
	1500	 1	 31.7	 3.8	 0.0	 0.0	 1	    1.07595	   -8.21625	 90.0	 1	    1.08889	    0.93333;
	1501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04497	  -11.70501	 63.0	 1	    1.07937	    0.95238;
	1502	 1	 11.6	 -83.1	 0.0	 0.0	 1	    1.06978	   -6.49903	 225.0	 1	    1.08889	    0.98667;
	1503	 1	 147.0	 90.7	 0.0	 0.0	 1	    1.03794	    3.18635	 225.0	 1	    1.04444	    0.98222;
	1504	 1	 11.1	 1.8	 0.0	 0.0	 1	    1.06610	   -9.24546	 90.0	 1	    1.07778	    0.97778;
	1505	 1	 14.7	 3.8	 0.0	 0.0	 1	    1.07022	   -9.63189	 90.0	 1	    1.07778	    0.97778;
	1506	 1	 71.9	 5.1	 0.0	 0.0	 1	    1.05138	   -4.41626	 90.0	 1	    1.07778	    0.97778;
	1507	 1	 16.9	 -6.0	 0.0	 0.0	 1	    1.00422	  -15.61880	 63.0	 1	    1.06349	    0.96825;
	1508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03827	  -14.76988	 63.0	 1	    1.07937	    0.92063;
	1509	 1	 12.6	 1.4	 0.0	 0.0	 1	    1.03314	   -3.25511	 63.0	 1	    1.07937	    0.95238;
	1510	 1	 11.8	 0.9	 0.0	 0.0	 1	    1.00501	  -13.54466	 63.0	 1	    1.06349	    0.96825;
	1511	 1	 27.6	 -13.9	 0.0	 0.0	 1	    1.04954	  -10.10056	 63.0	 1	    1.06349	    0.96825;
	1512	 1	 11.4	 -6.7	 0.0	 0.0	 1	    1.02990	  -14.77762	 63.0	 1	    1.07937	    0.95238;
	1513	 1	 32.8	 -0.5	 0.0	 0.0	 1	    1.04053	  -24.89850	 63.0	 1	    1.06349	    0.95238;
	1514	 1	 36.1	 7.4	 0.0	 0.0	 1	    1.05397	  -22.04761	 63.0	 1	    1.06349	    0.95238;
	1515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07487	  -25.80124	 225.0	 1	    1.08444	    1.00444;
	1516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02980	  -14.25263	 90.0	 1	    1.06667	    0.97778;
	1517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07330	  -11.72563	 225.0	 1	    1.08444	    1.00444;
	1518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08117	   -7.43126	 380.0	 1	    1.10263	    1.04211;
	1519	 1	 33.5	 4.3	 0.0	 0.0	 1	    1.05683	  -14.59402	 90.0	 1	    1.07778	    0.97778;
	1520	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09878	   -0.20507	 17.0	 1	    1.15000	    0.80000;
	1521	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96280	    2.17494	 17.0	 1	    1.15000	    0.80000;
	1522	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09878	   -0.20507	 17.0	 1	    1.15000	    0.80000;
	1523	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96280	    2.17494	 17.0	 1	    1.15000	    0.80000;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07958	   -1.25392	 225.0	 1	    1.15556	    0.88889;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07958	   -1.25392	 225.0	 1	    1.15556	    0.88889;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02538	  -23.04517	 63.0	 1	    1.06349	    0.95238;
	1527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06702	  -20.67902	 225.0	 1	    1.08444	    1.00444;
	1528	 1	 44.8	 -0.2	 0.0	 0.0	 1	    1.03752	  -10.35369	 63.0	 1	    1.07937	    0.95238;
	1529	 1	 25.6	 2.1	 0.0	 0.0	 1	    1.03158	  -25.44393	 63.0	 1	    1.06349	    0.95238;
	1530	 1	 2.0	 0.6	 0.0	 0.0	 1	    1.02980	   -8.44118	 63.0	 1	    1.07937	    0.95238;
	1531	 1	 35.1	 1.6	 0.0	 0.0	 1	    1.03303	  -11.67311	 63.0	 1	    1.06349	    0.93651;
	1532	 1	 18.8	 2.2	 0.0	 0.0	 1	    1.06730	  -20.20406	 90.0	 1	    1.07778	    0.97778;
	1533	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.03968	  -19.55363	 90.0	 1	    1.06667	    0.97778;
	1534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04035	  -21.70649	 90.0	 1	    1.06667	    0.97778;
	1535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06868	  -17.25906	 225.0	 1	    1.08444	    1.00444;
	1536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07883	  -13.54786	 380.0	 1	    1.10263	    1.04211;
	1537	 1	 17.6	 -3.8	 0.0	 0.0	 1	    1.02411	  -14.37652	 63.0	 1	    1.06349	    0.93651;
	1538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04855	   -8.79547	 63.0	 1	    1.09524	    0.90476;
	1539	 1	 48.8	 15.3	 0.0	 0.0	 1	    1.00425	  -22.74240	 63.0	 1	    1.06349	    0.95238;
	1540	 1	 5.0	 0.2	 0.0	 0.0	 1	    1.02037	  -14.90641	 63.0	 1	    1.06349	    0.93651;
	1541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07976	   -6.14915	 225.0	 1	    1.08889	    1.00000;
	1542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09152	   -0.45875	 380.0	 1	    1.10526	    1.05263;
	1543	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04732	  -13.64313	 90.0	 1	    1.07778	    0.92222;
	1544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06652	  -10.84053	 225.0	 1	    1.08889	    1.00000;
	1545	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.06284	  -11.81827	 90.0	 1	    1.06667	    0.97778;
	1546	 1	 10.9	 -5.0	 0.0	 0.0	 1	    1.04264	  -20.36846	 63.0	 1	    1.06349	    0.93651;
	1547	 1	 9.8	 1.3	 0.0	 0.0	 1	    1.03650	  -12.73977	 63.0	 1	    1.07937	    0.92063;
	1548	 1	 21.2	 1.5	 0.0	 0.0	 1	    1.04913	  -10.65229	 63.0	 1	    1.07937	    0.95238;
	1549	 1	 25.5	 6.2	 0.0	 0.0	 1	    1.02938	  -20.42935	 90.0	 1	    1.06667	    0.97778;
	1550	 1	 27.5	 1.2	 0.0	 0.0	 1	    1.03400	  -32.57118	 63.0	 1	    1.06349	    0.95238;
	1551	 1	 21.6	 -7.4	 0.0	 0.0	 1	    1.02654	  -12.01611	 63.0	 1	    1.07937	    0.95238;
	1552	 1	 7.0	 -0.9	 0.0	 0.0	 1	    1.03398	  -18.81038	 63.0	 1	    1.07937	    0.92063;
	1553	 1	 29.6	 -6.2	 0.0	 0.0	 1	    1.05189	  -11.83034	 90.0	 1	    1.10000	    0.94444;
	1554	 1	 31.7	 2.3	 0.0	 0.0	 1	    1.04121	  -20.55871	 225.0	 1	    1.08444	    1.00444;
	1555	 1	 23.4	 2.3	 0.0	 0.0	 1	    1.05061	  -14.34972	 90.0	 1	    1.07778	    0.97778;
	1556	 1	 39.4	 0.1	 0.0	 0.0	 1	    1.02669	  -18.24565	 63.0	 1	    1.06349	    0.93651;
	1557	 1	 3.0	 0.5	 0.0	 0.0	 1	    1.03806	  -18.88392	 63.0	 1	    1.07937	    0.95238;
	1558	 1	 28.1	 4.0	 0.0	 0.0	 1	    1.07680	  -11.81021	 90.0	 1	    1.10000	    0.94444;
	1559	 1	 24.8	 7.4	 0.0	 0.0	 1	    1.06030	   -8.52238	 225.0	 1	    1.08889	    0.88889;
	1560	 2	 31.8	 7.7	 0.0	 0.0	 1	    1.05561	   -8.38360	 90.0	 1	    1.11111	    0.95556;
	1561	 1	 30.9	 0.8	 0.0	 0.0	 1	    1.04920	  -23.12020	 63.0	 1	    1.06349	    0.96825;
	1562	 1	 20.2	 18.4	 0.0	 0.0	 1	    1.08064	  -13.50069	 225.0	 1	    1.08889	    1.00444;
	1563	 1	 53.1	 2.9	 0.0	 0.0	 1	    1.05110	  -19.86400	 90.0	 1	    1.07778	    0.97778;
	1564	 1	 44.0	 2.0	 0.0	 0.0	 1	    1.07215	  -13.09995	 90.0	 1	    1.07778	    0.97778;
	1565	 1	 40.0	 7.1	 0.0	 0.0	 1	    1.08012	  -10.46995	 225.0	 1	    1.08889	    1.00444;
	1566	 1	 17.5	 0.9	 0.0	 0.0	 1	    1.03622	  -20.09262	 90.0	 1	    1.06667	    0.97778;
	1567	 1	 14.3	 1.5	 0.0	 0.0	 1	    1.03553	   -9.39186	 63.0	 1	    1.07937	    0.95238;
	1568	 1	 25.7	 2.7	 0.0	 0.0	 1	    1.04218	  -12.09722	 63.0	 1	    1.06349	    0.93651;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04158	  -12.31342	 63.0	 1	    1.06349	    0.93651;
	1570	 1	 23.6	 2.1	 0.0	 0.0	 1	    1.01709	   -6.23073	 63.0	 1	    1.07937	    0.95238;
	1571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07533	   -4.70046	 90.0	 1	    1.15556	    0.85556;
	1572	 1	 12.3	 14.0	 0.0	 0.0	 1	    1.07202	   -2.51164	 225.0	 1	    1.08889	    0.88889;
	1573	 1	 19.6	 2.7	 0.0	 0.0	 1	    1.05321	  -13.06349	 63.0	 1	    1.06349	    0.93651;
	1574	 1	 3.9	 -0.7	 0.0	 0.0	 1	    1.04092	  -10.21657	 90.0	 1	    1.06667	    0.97778;
	1575	 1	 46.2	 9.0	 0.0	 0.0	 1	    1.05976	   -9.89546	 225.0	 1	    1.08444	    1.00889;
	1576	 1	 38.2	 2.8	 0.0	 0.0	 1	    1.02053	  -12.09565	 63.0	 1	    1.06349	    0.93651;
	1577	 1	 23.1	 -2.1	 0.0	 0.0	 1	    1.02054	  -17.82484	 63.0	 1	    1.04762	    0.95238;
	1578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09226	   -0.87783	 380.0	 1	    1.10263	    1.04211;
	1579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09226	   -0.87783	 380.0	 1	    1.10263	    1.04211;
	1580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09226	   -0.87652	 380.0	 1	    1.10263	    1.04211;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09227	   -0.87373	 380.0	 1	    1.10263	    1.04211;
	1582	 1	 22.8	 4.5	 0.0	 0.0	 1	    1.02205	  -14.95985	 90.0	 1	    1.06667	    0.97778;
	1583	 1	 63.4	 11.9	 0.0	 0.0	 1	    1.07007	  -19.10892	 225.0	 1	    1.08444	    1.00889;
	1584	 2	 34.0	 0.0	 0.0	 0.0	 1	    1.04938	   -9.42793	 63.0	 1	    1.06349	    0.93651;
	1585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06844	   -6.15341	 225.0	 1	    1.08889	    0.93333;
	1586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08352	   -1.57201	 380.0	 1	    1.10526	    1.03947;
	1587	 1	 27.8	 9.8	 0.0	 0.0	 1	    1.03416	  -12.16831	 63.0	 1	    1.06349	    0.93651;
	1588	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08183	   -7.48440	 90.0	 1	    1.11111	    0.92222;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07560	   -3.99900	 225.0	 1	    1.08889	    0.96889;
	1590	 1	 27.7	 -0.1	 0.0	 0.0	 1	    1.02700	  -20.57729	 90.0	 1	    1.06667	    0.97778;
	1591	 1	 5.7	 2.7	 0.0	 0.0	 1	    1.03526	  -19.90601	 90.0	 1	    1.06667	    0.97778;
	1592	 1	 23.5	 -1.4	 0.0	 0.0	 1	    1.05955	  -11.04602	 90.0	 1	    1.07778	    0.97778;
	1593	 1	 24.5	 17.2	 0.0	 0.0	 1	    1.03715	    2.76447	 225.0	 1	    1.04444	    0.98222;
	1594	 1	 21.7	 1.8	 0.0	 0.0	 1	    1.00476	  -22.36684	 63.0	 1	    1.04762	    0.95238;
	1595	 1	 14.7	 -1.8	 0.0	 0.0	 1	    1.05042	  -12.02256	 90.0	 1	    1.07778	    0.92222;
	1596	 1	 40.4	 2.9	 0.0	 0.0	 1	    1.01743	  -17.14335	 63.0	 1	    1.06349	    0.96825;
	1597	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.02738	   -7.72580	 20.0	 1	    1.15000	    0.80000;
	1598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04502	  -10.69376	 90.0	 1	    1.06667	    0.97778;
	1599	 2	 1.8	 -3.2	 0.0	 0.0	 1	    1.03804	   -8.12845	 90.0	 1	    1.06667	    0.97778;
	1600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08561	   -6.49139	 225.0	 1	    1.08571	    1.00444;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09323	   -1.91350	 380.0	 1	    1.10263	    1.04211;
	1602	 1	 18.1	 8.6	 0.0	 0.0	 1	    1.02071	  -18.48884	 63.0	 1	    1.04762	    0.95238;
	1603	 1	 116.9	 17.3	 0.0	 0.0	 1	    1.06830	  -15.38870	 225.0	 1	    1.08889	    1.00444;
	1604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06499	  -15.62789	 225.0	 1	    1.08889	    1.00444;
	1605	 2	 -2.0	 0.0	 0.0	 0.0	 1	    1.03617	  -17.12192	 63.0	 1	    1.04762	    0.95238;
	1606	 1	 -4.4	 3.4	 0.0	 0.0	 1	    1.08198	   -9.91139	 225.0	 1	    1.08889	    1.00444;
	1607	 1	 23.5	 2.8	 0.0	 0.0	 1	    1.02816	  -10.70815	 63.0	 1	    1.06349	    0.96825;
	1608	 1	 0.6	 0.0	 0.0	 0.0	 1	    1.08142	   -8.52242	 225.0	 1	    1.08889	    1.00000;
	1609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04113	   -5.09600	 63.0	 1	    1.07937	    0.95238;
	1610	 1	 45.4	 0.4	 0.0	 0.0	 1	    1.01271	  -17.36790	 63.0	 1	    1.07937	    0.92063;
	1611	 1	 22.6	 -4.3	 0.0	 0.0	 1	    1.03425	  -10.07398	 63.0	 1	    1.07937	    0.95238;
	1612	 1	 45.8	 2.9	 0.0	 0.0	 1	    1.02372	  -16.68624	 63.0	 1	    1.06349	    0.96825;
	1613	 1	 48.0	 4.0	 0.0	 0.0	 1	    1.04103	  -23.88703	 63.0	 1	    1.06349	    0.96825;
	1614	 1	 7.8	 -5.4	 0.0	 0.0	 1	    0.99173	  -15.22647	 63.0	 1	    1.06349	    0.96825;
	1615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	  -14.83700	 150.0	 1	    1.08000	    0.96667;
	1616	 1	 10.5	 6.5	 0.0	 0.0	 1	    1.04297	  -13.54625	 63.0	 1	    1.06349	    0.93651;
	1617	 1	 3.0	 -5.0	 0.0	 0.0	 1	    1.04289	  -14.08300	 63.0	 1	    1.06349	    0.93651;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04715	  -10.23959	 225.0	 1	    1.08889	    0.93333;
	1619	 1	 27.2	 -0.5	 0.0	 0.0	 1	    1.05294	   -2.37910	 90.0	 1	    1.07778	    0.97778;
	1620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02341	  -14.46727	 63.0	 1	    1.06349	    0.95238;
	1621	 1	 40.7	 -3.9	 0.0	 0.0	 1	    1.02311	  -14.46668	 90.0	 1	    1.06667	    0.97778;
	1622	 1	 52.9	 8.1	 0.0	 0.0	 1	    1.04421	  -13.15582	 63.0	 1	    1.07937	    0.92063;
	1623	 1	 -1.4	 -0.6	 0.0	 0.0	 1	    0.95995	   -7.48287	 45.0	 1	    1.00000	    0.88889;
	1624	 1	 46.0	 11.1	 0.0	 0.0	 1	    0.99930	  -21.54202	 63.0	 1	    1.04762	    0.95238;
	1625	 1	 38.2	 8.8	 0.0	 0.0	 1	    1.02776	  -17.94670	 63.0	 1	    1.04762	    0.95238;
	1626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03881	  -21.82069	 90.0	 1	    1.06667	    0.97778;
	1627	 1	 10.7	 -2.8	 0.0	 0.0	 1	    1.03201	  -17.22657	 63.0	 1	    1.07937	    0.95238;
	1628	 1	 27.4	 4.3	 0.0	 0.0	 1	    1.07524	   -7.28815	 225.0	 1	    1.08889	    0.88889;
	1629	 1	 47.4	 12.3	 0.0	 0.0	 1	    1.07484	   -7.32290	 225.0	 1	    1.08889	    0.88889;
	1630	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08247	   -4.87262	 225.0	 1	    1.08889	    0.98667;
	1631	 1	 6.9	 3.4	 0.0	 0.0	 1	    1.04286	  -10.75296	 90.0	 1	    1.07778	    0.97778;
	1632	 1	 42.6	 5.0	 0.0	 0.0	 1	    1.08672	  -13.48667	 225.0	 1	    1.08889	    1.00444;
	1633	 1	 23.4	 5.2	 0.0	 0.0	 1	    1.02955	  -24.37649	 90.0	 1	    1.06667	    0.97778;
	1634	 1	 16.2	 -1.6	 0.0	 0.0	 1	    1.02675	  -24.26350	 63.0	 1	    1.06349	    0.95238;
	1635	 1	 18.9	 7.7	 0.0	 0.0	 1	    1.02407	  -20.37238	 63.0	 1	    1.07937	    0.92063;
	1636	 1	 7.9	 0.0	 0.0	 0.0	 1	    1.02713	   -5.96721	 63.0	 1	    1.07937	    0.95238;
	1637	 1	 21.9	 10.1	 0.0	 0.0	 1	    1.01953	  -12.33506	 63.0	 1	    1.07937	    0.95238;
	1638	 1	 31.1	 4.5	 0.0	 0.0	 1	    1.04686	  -20.81683	 63.0	 1	    1.06349	    0.96825;
	1639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06574	  -15.51974	 225.0	 1	    1.08444	    1.00889;
	1640	 1	 24.3	 1.4	 0.0	 0.0	 1	    1.00944	  -26.82448	 63.0	 1	    1.06349	    0.96825;
	1641	 1	 -2.5	 -4.3	 0.0	 0.0	 1	    1.05683	  -18.11889	 63.0	 1	    1.07937	    0.92063;
	1642	 1	 30.0	 5.2	 0.0	 0.0	 1	    1.05968	  -13.38603	 63.0	 1	    1.06416	    0.93651;
	1643	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03542	  -11.18563	 63.0	 1	    1.07937	    0.92063;
	1644	 1	 12.5	 -4.9	 0.0	 0.0	 1	    1.05285	  -17.18971	 63.0	 1	    1.07937	    0.92063;
	1645	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08446	   -7.19978	 225.0	 1	    1.08446	    1.00444;
	1646	 1	 21.8	 1.1	 0.0	 0.0	 1	    1.02684	  -17.14324	 63.0	 1	    1.07937	    0.92063;
	1647	 1	 17.0	 3.5	 0.0	 0.0	 1	    1.06669	  -11.53104	 90.0	 1	    1.11111	    0.95556;
	1648	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06087	  -15.15720	 63.0	 1	    1.07937	    0.92063;
	1649	 1	 13.9	 2.2	 0.0	 0.0	 1	    1.05618	  -25.93555	 90.0	 1	    1.06667	    0.97778;
	1650	 1	 10.6	 -0.2	 0.0	 0.0	 1	    1.06251	  -26.26863	 90.0	 1	    1.06679	    0.97778;
	1651	 1	 40.5	 6.0	 0.0	 0.0	 1	    1.08724	  -13.75308	 90.0	 1	    1.11111	    0.95556;
	1652	 1	 23.9	 1.9	 0.0	 0.0	 1	    1.02393	  -14.32430	 63.0	 1	    1.07937	    0.95238;
	1653	 1	 37.4	 4.8	 0.0	 0.0	 1	    1.01655	   -8.73539	 63.0	 1	    1.07937	    0.95238;
	1654	 1	 19.1	 6.0	 0.0	 0.0	 1	    1.03359	  -15.52436	 63.0	 1	    1.04762	    0.95238;
	1655	 1	 16.1	 5.0	 0.0	 0.0	 1	    1.03419	  -15.47812	 63.0	 1	    1.04762	    0.95238;
	1656	 1	 19.1	 7.0	 0.0	 0.0	 1	    1.03323	  -15.52407	 63.0	 1	    1.04762	    0.95238;
	1657	 1	 44.1	 7.4	 0.0	 0.0	 1	    1.07403	  -10.42279	 90.0	 1	    1.10000	    0.94444;
	1658	 1	 -0.4	 0.6	 0.0	 0.0	 1	    1.02611	  -15.68761	 63.0	 1	    1.06349	    0.96825;
	1659	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04167	   -7.97102	 63.0	 1	    1.07937	    0.92063;
	1660	 1	 11.4	 0.6	 0.0	 0.0	 1	    1.02814	  -16.58111	 63.0	 1	    1.04762	    0.95238;
	1661	 1	 17.6	 14.2	 0.0	 0.0	 1	    1.06191	   -7.47632	 225.0	 1	    1.08889	    0.88889;
	1662	 1	 32.5	 1.1	 0.0	 0.0	 1	    1.03930	  -10.76009	 63.0	 1	    1.06349	    0.93651;
	1663	 1	 38.9	 11.6	 0.0	 0.0	 1	    1.03328	  -11.91237	 63.0	 1	    1.07937	    0.92063;
	1664	 1	 7.3	 -1.9	 0.0	 0.0	 1	    1.01892	   -7.18051	 63.0	 1	    1.07937	    0.95238;
	1665	 1	 17.0	 2.5	 0.0	 0.0	 1	    1.00839	  -17.19181	 63.0	 1	    1.04762	    0.95238;
	1666	 1	 -1.8	 0.9	 0.0	 0.0	 1	    1.04153	  -12.75335	 63.0	 1	    1.06349	    0.96825;
	1667	 1	 21.9	 0.7	 0.0	 0.0	 1	    1.01673	  -13.21754	 63.0	 1	    1.07937	    0.92063;
	1668	 1	 25.5	 15.9	 0.0	 0.0	 1	    1.06215	   -8.25342	 225.0	 1	    1.08889	    0.88889;
	1669	 1	 21.4	 4.9	 0.0	 0.0	 1	    1.04021	  -10.40411	 63.0	 1	    1.07937	    0.95238;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07674	   -7.71228	 225.0	 1	    1.08889	    0.98667;
	1671	 1	 22.2	 -2.6	 0.0	 0.0	 1	    1.02947	  -17.26852	 63.0	 1	    1.04762	    0.95238;
	1672	 1	 1.3	 0.3	 0.0	 0.0	 1	    1.05838	  -13.18472	 90.0	 1	    1.07778	    0.97778;
	1673	 1	 54.5	 2.6	 0.0	 0.0	 1	    1.03379	  -13.72268	 63.0	 1	    1.07937	    0.95238;
	1674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07677	   -9.86478	 225.0	 1	    1.08889	    0.98667;
	1675	 1	 12.7	 -7.0	 0.0	 0.0	 1	    1.06168	   -1.84299	 90.0	 1	    1.08889	    0.93333;
	1676	 1	 17.2	 4.5	 0.0	 0.0	 1	    1.05426	  -16.87853	 63.0	 1	    1.06349	    0.93651;
	1677	 1	 10.5	 -0.6	 0.0	 0.0	 1	    1.05992	  -16.87819	 63.0	 1	    1.06349	    0.93651;
	1678	 1	 50.0	 -11.7	 0.0	 0.0	 1	    1.04979	  -16.77495	 90.0	 1	    1.07778	    0.97778;
	1679	 1	 1.3	 -0.5	 0.0	 0.0	 1	    1.03208	  -25.55493	 90.0	 1	    1.06667	    0.97778;
	1680	 1	 36.0	 -7.0	 0.0	 0.0	 1	    1.03233	  -25.76794	 90.0	 1	    1.06667	    0.97778;
	1681	 1	 17.5	 -1.0	 0.0	 0.0	 1	    1.01164	  -27.17299	 63.0	 1	    1.07937	    0.92063;
	1682	 1	 41.7	 -1.7	 0.0	 0.0	 1	    1.04567	   -9.42955	 63.0	 1	    1.06349	    0.93651;
	1683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06816	   -6.61592	 225.0	 1	    1.08889	    0.93333;
	1684	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03338	  -10.73508	 63.0	 1	    1.06349	    0.96825;
	1685	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04072	  -19.33340	 63.0	 1	    1.07937	    0.92063;
	1686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04174	  -12.46960	 63.0	 1	    1.06349	    0.96825;
	1687	 1	 9.0	 -1.7	 0.0	 0.0	 1	    1.03863	  -11.89766	 63.0	 1	    1.06349	    0.93651;
	1688	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03542	  -11.18563	 63.0	 1	    1.07937	    0.92063;
	1689	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.03672	  -15.97469	 63.0	 1	    1.06349	    0.96825;
	1690	 1	 71.8	 9.8	 0.0	 0.0	 1	    1.05817	  -10.92860	 225.0	 1	    1.08444	    1.00889;
	1691	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.02817	   -5.72498	 63.0	 1	    1.07937	    0.95238;
	1692	 1	 8.0	 2.0	 0.0	 0.0	 1	    1.05805	  -17.94774	 90.0	 1	    1.06667	    0.97778;
	1693	 2	 -0.5	 0.0	 0.0	 0.0	 1	    1.03308	  -13.97421	 63.0	 1	    1.07937	    0.92063;
	1694	 1	 31.5	 0.3	 0.0	 0.0	 1	    1.03616	  -15.93513	 90.0	 1	    1.06667	    0.97778;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09435	    1.76331	 380.0	 1	    1.10526	    1.03947;
	1696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09435	    1.76331	 380.0	 1	    1.10526	    1.03947;
	1697	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04164	   -3.52030	 63.0	 1	    1.07937	    0.95238;
	1698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08903	   -1.20946	 225.0	 1	    1.08917	    0.98667;
	1699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08903	   -1.20946	 225.0	 1	    1.08905	    0.98667;
	1700	 2	 0.7	 0.0	 0.0	 0.0	 1	    1.06089	  -15.16855	 63.0	 1	    1.07937	    0.92063;
	1701	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.04444	  -10.63877	 63.0	 1	    1.06349	    0.96825;
	1702	 1	 10.6	 24.3	 0.0	 0.0	 1	    1.03025	   -3.80207	 63.0	 1	    1.07937	    0.95238;
	1703	 2	 0.0	 0.9	 0.0	 0.0	 1	    1.03647	  -11.51416	 63.0	 1	    1.07937	    0.92063;
	1704	 2	 8.2	 0.0	 0.0	 0.0	 1	    1.04046	  -14.28203	 63.0	 1	    1.07937	    0.92063;
	1705	 1	 38.9	 1.0	 0.0	 0.0	 1	    1.03585	  -14.99418	 63.0	 1	    1.07937	    0.92063;
	1706	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02885	  -14.46157	 63.0	 1	    1.06349	    0.93651;
	1707	 1	 57.8	 16.5	 0.0	 0.0	 1	    1.08783	  -13.29140	 225.0	 1	    1.08889	    1.00444;
	1708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02873	  -17.11679	 63.0	 1	    1.04762	    0.95238;
	1709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02708	  -16.92490	 63.0	 1	    1.04762	    0.95238;
	1710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07089	  -14.36931	 225.0	 1	    1.08889	    1.00444;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07090	  -14.37032	 225.0	 1	    1.08889	    1.00444;
	1712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07092	  -14.37059	 225.0	 1	    1.08889	    1.00444;
	1713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07088	  -14.36971	 225.0	 1	    1.08889	    1.00444;
	1714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02906	  -17.14304	 63.0	 1	    1.04762	    0.95238;
	1715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02695	  -16.99518	 63.0	 1	    1.04762	    0.95238;
	1716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07090	  -14.36533	 225.0	 1	    1.08889	    1.00444;
	1717	 1	 48.9	 8.7	 0.0	 0.0	 1	    1.07345	  -11.33511	 63.0	 1	    1.09524	    0.93651;
	1718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06122	   -7.52630	 225.0	 1	    1.08889	    0.94222;
	1719	 1	 50.1	 7.0	 0.0	 0.0	 1	    1.07255	  -13.87285	 225.0	 1	    1.08889	    1.00444;
	1720	 1	 55.2	 12.7	 0.0	 0.0	 1	    1.07224	  -13.88195	 225.0	 1	    1.08889	    1.00444;
	1721	 1	 1.0	 -1.0	 0.0	 0.0	 1	    1.04129	  -12.58348	 63.0	 1	    1.06349	    0.93651;
	1722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03536	  -15.83627	 90.0	 1	    1.06667	    0.97778;
	1723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07436	  -12.76253	 225.0	 1	    1.08444	    1.00444;
	1724	 1	 1.0	 -0.9	 0.0	 0.0	 1	    1.04848	  -20.23495	 63.0	 1	    1.07937	    0.92063;
	1725	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02943	  -17.58227	 63.0	 1	    1.07937	    0.92063;
	1726	 1	 27.4	 3.8	 0.0	 0.0	 1	    1.06199	   -9.57558	 225.0	 1	    1.08444	    1.00889;
	1727	 1	 24.7	 -0.8	 0.0	 0.0	 1	    1.03409	  -13.65184	 63.0	 1	    1.06349	    0.93651;
	1728	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05328	  -12.46072	 20.0	 1	    1.15000	    0.80000;
	1729	 1	 -2.0	 0.0	 0.0	 0.0	 1	    1.05222	  -12.46072	 63.0	 1	    1.06349	    0.93651;
	1730	 1	 12.7	 0.7	 0.0	 0.0	 1	    1.02195	  -17.11070	 90.0	 1	    1.06667	    0.97778;
	1731	 1	 46.0	 2.0	 0.0	 0.0	 1	    1.05775	  -11.01451	 90.0	 1	    1.07778	    0.97778;
	1732	 1	 15.0	 3.2	 0.0	 0.0	 1	    1.06619	   -9.69271	 90.0	 1	    1.08889	    0.93333;
	1733	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05737	   -8.73065	 63.0	 1	    1.06349	    0.93651;
	1734	 1	 12.5	 1.8	 0.0	 0.0	 1	    1.05050	  -14.59956	 63.0	 1	    1.07937	    0.92063;
	1735	 1	 22.1	 -0.5	 0.0	 0.0	 1	    1.07129	  -13.87460	 63.0	 1	    1.07937	    0.92063;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06893	  -10.92857	 225.0	 1	    1.08889	    1.00000;
	1737	 1	 12.2	 -2.2	 0.0	 0.0	 1	    1.05649	  -19.31654	 90.0	 1	    1.07778	    0.97778;
	1738	 1	 18.3	 2.3	 0.0	 0.0	 1	    1.03161	  -11.26406	 90.0	 1	    1.06667	    0.97778;
	1739	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04916	  -14.81903	 63.0	 1	    1.07937	    0.92063;
	1740	 1	 11.9	 -1.7	 0.0	 0.0	 1	    1.04963	  -13.25728	 63.0	 1	    1.06349	    0.96825;
	1741	 1	 -0.1	 3.2	 0.0	 0.0	 1	    1.08872	   -5.95682	 225.0	 1	    1.08889	    0.98667;
	1742	 1	 -0.1	 3.2	 0.0	 0.0	 1	    1.08871	   -5.95676	 225.0	 1	    1.08889	    0.98667;
	1743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10525	   -2.14265	 380.0	 1	    1.10526	    1.03947;
	1744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10525	   -2.13963	 380.0	 1	    1.10526	    1.03947;
	1745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08876	   -5.95732	 225.0	 1	    1.08889	    0.98667;
	1746	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08674	    0.69687	 20.0	 1	    1.15000	    0.80000;
	1747	 2	 -4.1	 0.0	 0.0	 0.0	 1	    1.08859	    1.36646	 20.0	 1	    1.15000	    0.80000;
	1748	 2	 -3.2	 0.0	 0.0	 0.0	 1	    1.08817	    1.21970	 20.0	 1	    1.15000	    0.80000;
	1749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08871	   -5.93447	 225.0	 1	    1.08889	    0.98667;
	1750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08871	   -5.93213	 225.0	 1	    1.08889	    0.98667;
	1751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08871	   -5.93265	 225.0	 1	    1.08889	    0.98667;
	1752	 1	 14.6	 -3.3	 0.0	 0.0	 1	    1.03945	   -9.24030	 63.0	 1	    1.06349	    0.96825;
	1753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03923	  -10.01222	 63.0	 1	    1.06349	    0.96825;
	1754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06047	   -8.94035	 225.0	 1	    1.08444	    1.00889;
	1755	 1	 23.5	 10.5	 0.0	 15.4	 1	    1.01190	  -17.51167	 63.0	 1	    1.06349	    0.93651;
	1756	 1	 2.0	 1.2	 0.0	 0.0	 1	    1.03386	  -10.52492	 63.0	 1	    1.06349	    0.93651;
	1757	 1	 10.1	 -4.4	 0.0	 0.0	 1	    1.05343	   -9.47936	 63.0	 1	    1.06349	    0.93651;
	1758	 1	 1.2	 0.7	 0.0	 0.0	 1	    1.04062	  -10.58615	 63.0	 1	    1.06349	    0.93651;
	1759	 1	 22.0	 2.8	 0.0	 0.0	 1	    1.02592	  -15.09206	 63.0	 1	    1.07937	    0.92063;
	1760	 1	 19.1	 4.8	 0.0	 0.0	 1	    1.03821	  -15.56890	 63.0	 1	    1.07937	    0.92063;
	1761	 1	 33.6	 4.8	 0.0	 0.0	 1	    0.99428	  -16.33810	 63.0	 1	    1.07937	    0.95238;
	1762	 1	 4.2	 2.5	 0.0	 0.0	 1	    1.05669	   -8.20271	 225.0	 1	    1.08889	    0.93333;
	1763	 1	 6.8	 -0.4	 0.0	 0.0	 1	    1.04359	  -13.47999	 63.0	 1	    1.06349	    0.96825;
	1764	 1	 25.3	 2.1	 0.0	 0.0	 1	    1.03611	  -14.71224	 63.0	 1	    1.07937	    0.92063;
	1765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07851	  -14.70257	 63.0	 1	    1.07937	    0.92063;
	1766	 1	 49.2	 8.8	 0.0	 0.0	 1	    1.01559	  -15.90066	 63.0	 1	    1.07937	    0.95238;
	1767	 1	 2.1	 -4.1	 0.0	 0.0	 1	    1.09011	   -1.87218	 380.0	 1	    1.10526	    1.04211;
	1768	 1	 11.0	 16.5	 0.0	 0.0	 1	    1.09095	    1.02518	 380.0	 1	    1.10526	    1.04211;
	1769	 1	 22.9	 -6.5	 0.0	 0.0	 1	    1.09073	    1.00101	 380.0	 1	    1.10526	    1.04211;
	1770	 1	 2.1	 -2.1	 0.0	 0.0	 1	    1.09003	   -1.87192	 380.0	 1	    1.10526	    1.04211;
	1771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02962	  -16.89217	 63.0	 1	    1.07937	    0.92063;
	1772	 1	 12.2	 4.0	 0.0	 0.0	 1	    1.07027	   -7.21187	 225.0	 1	    1.08889	    0.88889;
	1773	 1	 -0.6	 0.7	 0.0	 0.0	 1	    1.04836	  -13.90956	 63.0	 1	    1.06349	    0.93651;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08022	  -13.72943	 225.0	 1	    1.08889	    1.00444;
	1775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02878	  -14.46678	 63.0	 1	    1.06349	    0.95238;
	1776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04595	  -15.86017	 90.0	 1	    1.06667	    0.97778;
	1777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06591	  -16.83414	 90.0	 1	    1.06667	    0.97778;
	1778	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.06557	  -13.17542	 225.0	 1	    1.08444	    1.00444;
	1779	 1	 32.9	 3.5	 0.0	 0.0	 1	    1.02020	  -20.68771	 90.0	 1	    1.06667	    0.97778;
	1780	 1	 71.0	 6.0	 0.0	 30.4	 1	    1.08018	  -18.97758	 90.0	 1	    1.08018	    0.97778;
	1781	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.08251	  -16.39011	 225.0	 1	    1.08889	    1.00444;
	1782	 1	 15.0	 2.1	 0.0	 0.0	 1	    0.99601	  -19.86452	 63.0	 1	    1.07937	    0.92063;
	1783	 1	 0.5	 0.3	 0.0	 0.0	 1	    1.01456	  -15.95448	 63.0	 1	    1.07937	    0.95238;
	1784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05233	   -7.83264	 63.0	 1	    1.06349	    0.90476;
	1785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03432	  -16.13825	 63.0	 1	    1.06349	    0.93651;
	1786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05867	  -12.39707	 225.0	 1	    1.08889	    0.93333;
	1787	 1	 12.1	 3.7	 0.0	 0.0	 1	    1.03574	  -17.15282	 63.0	 1	    1.04762	    0.95238;
	1788	 1	 0.3	 0.4	 0.0	 0.0	 1	    1.03071	  -13.65457	 63.0	 1	    1.07937	    0.95238;
	1789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03078	  -13.66157	 63.0	 1	    1.07937	    0.95238;
	1790	 1	 24.8	 -5.3	 0.0	 0.0	 1	    1.04774	   -9.09243	 63.0	 1	    1.07937	    0.92063;
	1791	 1	 18.0	 0.6	 0.0	 0.0	 1	    1.03487	  -11.75078	 63.0	 1	    1.07937	    0.92063;
	1792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04187	  -11.61590	 90.0	 1	    1.07778	    0.92222;
	1793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06264	   -8.57477	 225.0	 1	    1.08889	    1.00000;
	1794	 1	 9.7	 5.1	 0.0	 10.0	 1	    1.04028	  -15.07552	 63.0	 1	    1.07937	    0.92063;
	1795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07467	  -12.39103	 225.0	 1	    1.08889	    1.00000;
	1796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01376	   -9.77744	 63.0	 1	    1.06349	    0.96825;
	1797	 1	 27.5	 3.1	 0.0	 0.0	 1	    1.07682	  -15.84985	 225.0	 1	    1.08889	    1.00444;
	1798	 1	 25.0	 5.6	 0.0	 0.0	 1	    1.07666	  -15.86831	 225.0	 1	    1.08889	    1.00444;
	1799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04862	  -15.15428	 63.0	 1	    1.07937	    0.92063;
	1800	 1	 17.0	 -1.7	 0.0	 0.0	 1	    1.04879	  -15.08012	 63.0	 1	    1.07937	    0.92063;
	1801	 1	 25.1	 6.5	 0.0	 0.0	 1	    1.08853	  -13.57906	 225.0	 1	    1.08889	    1.00444;
	1802	 1	 11.3	 -0.1	 0.0	 0.0	 1	    1.02685	  -15.23810	 63.0	 1	    1.07937	    0.92063;
	1803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03570	  -11.50962	 63.0	 1	    1.06349	    0.93651;
	1804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06098	   -6.86063	 225.0	 1	    1.08889	    0.93333;
	1805	 1	 4.1	 -1.7	 0.0	 0.0	 1	    1.03777	   -4.45213	 63.0	 1	    1.07937	    0.95238;
	1806	 1	 17.1	 3.3	 0.0	 0.0	 1	    1.03632	   -4.54144	 63.0	 1	    1.07937	    0.95238;
	1807	 1	 5.1	 4.0	 0.0	 0.0	 1	    1.04460	  -18.86290	 63.0	 1	    1.07937	    0.92063;
	1808	 1	 4.7	 2.6	 0.0	 0.0	 1	    1.02419	   -3.84945	 63.0	 1	    1.06349	    0.95238;
	1809	 1	 4.0	 2.3	 0.0	 0.0	 1	    1.07561	   -4.59740	 90.0	 1	    1.11111	    0.95556;
	1810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02947	  -18.91412	 63.0	 1	    1.04762	    0.95238;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07474	  -14.20136	 225.0	 1	    1.08889	    1.00444;
	1812	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01859	  -13.88119	 63.0	 1	    1.07937	    0.92063;
	1813	 1	 28.0	 5.8	 0.0	 0.0	 1	    1.04617	  -19.69577	 90.0	 1	    1.06667	    0.97778;
	1814	 1	 24.5	 8.0	 0.0	 0.0	 1	    1.03119	  -14.36819	 63.0	 1	    1.07937	    0.95238;
	1815	 1	 45.6	 -5.3	 0.0	 0.0	 1	    1.04049	  -21.51690	 90.0	 1	    1.06667	    0.97778;
	1816	 1	 7.7	 0.0	 0.0	 0.0	 1	    1.06992	   -6.37534	 90.0	 1	    1.15556	    0.85556;
	1817	 1	 29.5	 -3.3	 0.0	 0.0	 1	    1.04588	  -15.80373	 90.0	 1	    1.07778	    0.97778;
	1818	 1	 0.0	 1.0	 0.0	 0.0	 1	    1.05106	  -19.86281	 90.0	 1	    1.07778	    0.97778;
	1819	 1	 2.0	 2.0	 0.0	 0.0	 1	    1.05155	  -12.76631	 63.0	 1	    1.09524	    0.90476;
	1820	 1	 12.4	 0.6	 0.0	 0.0	 1	    1.01115	  -18.12095	 90.0	 1	    1.06667	    0.97778;
	1821	 1	 45.3	 5.2	 0.0	 0.0	 1	    1.05171	  -12.76328	 63.0	 1	    1.07937	    0.92063;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04759	  -14.40839	 63.0	 1	    1.07937	    0.92063;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08654	  -10.63732	 225.0	 1	    1.08889	    1.00000;
	1824	 1	 19.7	 -14.0	 0.0	 0.0	 1	    1.07440	   -2.43828	 225.0	 1	    1.08889	    0.88889;
	1825	 1	 37.5	 0.2	 0.0	 0.0	 1	    1.05805	  -10.11334	 90.0	 1	    1.08889	    0.93333;
	1826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02791	  -11.87298	 63.0	 1	    1.07937	    0.95238;
	1827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06256	   -9.53830	 225.0	 1	    1.08889	    0.98667;
	1828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09682	   -7.21070	 380.0	 1	    1.10526	    1.03947;
	1829	 1	 10.0	 0.4	 0.0	 0.0	 1	    1.00730	  -23.32763	 90.0	 1	    1.06667	    0.97778;
	1830	 1	 41.8	 2.8	 0.0	 0.0	 1	    1.04114	  -15.91478	 63.0	 1	    1.07937	    0.92063;
	1831	 1	 67.8	 0.2	 0.0	 0.0	 1	    1.05100	  -24.94981	 63.0	 1	    1.06349	    0.96825;
	1832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06476	  -19.70139	 225.0	 1	    1.08444	    1.00889;
	1833	 1	 3.0	 -0.6	 0.0	 0.0	 1	    1.07215	  -13.12458	 90.0	 1	    1.07778	    0.97778;
	1834	 1	 2.8	 -2.1	 0.0	 0.0	 1	    1.01786	   -6.59497	 63.0	 1	    1.06349	    0.93651;
	1835	 1	 18.0	 4.1	 0.0	 0.0	 1	    1.03599	  -26.18271	 90.0	 1	    1.06667	    0.97778;
	1836	 1	 12.8	 -3.6	 0.0	 0.0	 1	    1.05874	  -12.05744	 90.0	 1	    1.08889	    0.93333;
	1837	 1	 38.1	 4.3	 0.0	 0.0	 1	    1.04167	   -9.54975	 63.0	 1	    1.06349	    0.93651;
	1838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06208	   -7.55274	 225.0	 1	    1.08889	    0.93333;
	1839	 1	 43.7	 19.4	 0.0	 0.0	 1	    1.07602	  -15.34315	 225.0	 1	    1.08889	    1.00444;
	1840	 1	 -4.0	 -6.5	 0.0	 0.0	 1	    1.07653	  -15.29599	 225.0	 1	    1.08889	    1.00444;
	1841	 1	 -0.4	 -0.4	 0.0	 0.0	 1	    1.00371	  -20.03066	 63.0	 1	    1.07937	    0.95238;
	1842	 1	 6.7	 -0.4	 0.0	 0.0	 1	    1.06035	   -7.10822	 63.0	 1	    1.07937	    0.95238;
	1843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07779	   -5.60275	 225.0	 1	    1.08889	    0.98667;
	1844	 1	 -2.0	 0.0	 0.0	 0.0	 1	    1.05652	  -14.53286	 63.0	 1	    1.07937	    0.92063;
	1845	 1	 7.4	 0.6	 0.0	 0.0	 1	    1.02520	   -6.26744	 63.0	 1	    1.07937	    0.95238;
	1846	 1	 10.4	 10.6	 0.0	 0.0	 1	    1.02494	   -6.29026	 63.0	 1	    1.07937	    0.95238;
	1847	 1	 -0.1	 -0.4	 0.0	 0.0	 1	    1.07642	  -11.81068	 90.0	 1	    1.10000	    0.94444;
	1848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05110	  -19.86401	 90.0	 1	    1.07778	    0.97778;
	1849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05110	  -19.86401	 90.0	 1	    1.07778	    0.97778;
	1850	 1	 21.9	 3.9	 0.0	 0.0	 1	    1.01934	  -14.70743	 63.0	 1	    1.06349	    0.93651;
	1851	 1	 0.3	 0.5	 0.0	 0.0	 1	    1.02907	  -18.61194	 63.0	 1	    1.07937	    0.95238;
	1852	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02803	  -18.59342	 63.0	 1	    1.06349	    0.96825;
	1853	 1	 30.2	 0.6	 0.0	 0.0	 1	    1.02475	  -18.08909	 63.0	 1	    1.07937	    0.92063;
	1854	 1	 19.0	 4.5	 0.0	 0.0	 1	    1.04001	  -14.44231	 63.0	 1	    1.06349	    0.93651;
	1855	 1	 21.0	 3.4	 0.0	 0.0	 1	    1.03969	  -14.45272	 63.0	 1	    1.06349	    0.93651;
	1856	 1	 17.4	 2.6	 0.0	 0.0	 1	    1.02439	   -6.28210	 63.0	 1	    1.07937	    0.95238;
	1857	 1	 25.8	 5.1	 0.0	 0.0	 1	    1.03339	  -22.22512	 63.0	 1	    1.07937	    0.92063;
	1858	 1	 32.8	 7.5	 0.0	 0.0	 1	    1.02544	  -23.21502	 63.0	 1	    1.06349	    0.96825;
	1859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01602	  -12.21338	 63.0	 1	    1.06349	    0.96825;
	1860	 2	 0.0	 -0.7	 0.0	 0.0	 1	    1.05427	  -16.30174	 63.0	 1	    1.07937	    0.92063;
	1861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05303	   -9.13837	 63.0	 1	    1.06349	    0.93651;
	1862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03217	  -11.19447	 63.0	 1	    1.07937	    0.95238;
	1863	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06115	  -15.17501	 63.0	 1	    1.07937	    0.92063;
	1864	 1	 7.0	 0.3	 0.0	 0.0	 1	    1.02334	  -11.73286	 63.0	 1	    1.06349	    0.96825;
	1865	 1	 14.0	 -2.0	 0.0	 0.0	 1	    1.02829	  -11.63106	 90.0	 1	    1.06667	    0.97778;
	1866	 1	 25.2	 7.5	 0.0	 0.0	 1	    1.03244	  -11.73509	 90.0	 1	    1.06667	    0.97778;
	1867	 1	 35.8	 1.7	 0.0	 0.0	 1	    0.99213	  -25.12853	 90.0	 1	    1.06667	    0.97065;
	1868	 1	 2.9	 -2.8	 0.0	 0.0	 1	    1.06246	   -1.85075	 90.0	 1	    1.08889	    0.93333;
	1869	 1	 34.0	 -4.8	 0.0	 0.0	 1	    1.03083	  -16.59020	 90.0	 1	    1.06667	    0.97778;
	1870	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03501	  -13.15063	 63.0	 1	    1.04762	    0.95238;
	1871	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06039	   -9.38029	 63.0	 1	    1.06349	    0.93651;
	1872	 1	 45.3	 5.9	 0.0	 0.0	 1	    1.03870	  -11.86380	 63.0	 1	    1.06349	    0.96825;
	1873	 1	 36.1	 4.5	 0.0	 0.0	 1	    1.00965	  -15.62073	 63.0	 1	    1.04762	    0.95238;
	1874	 1	 16.9	 1.9	 0.0	 0.0	 1	    1.04342	  -14.00759	 63.0	 1	    1.07937	    0.92063;
	1875	 1	 1.2	 1.4	 0.0	 0.0	 1	    1.04191	  -17.92756	 90.0	 1	    1.07778	    0.97778;
	1876	 1	 1.0	 0.0	 0.0	 0.0	 1	    1.06641	  -11.64662	 90.0	 1	    1.07778	    0.92222;
	1877	 1	 51.8	 18.4	 0.0	 0.0	 1	    1.05417	   -9.30073	 63.0	 1	    1.06349	    0.93651;
	1878	 1	 9.0	 0.7	 0.0	 0.0	 1	    1.08705	  -13.76999	 90.0	 1	    1.11111	    0.95556;
	1879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05984	   -9.72409	 63.0	 1	    1.07937	    0.95238;
	1880	 1	 -2.4	 2.3	 0.0	 0.0	 1	    1.05739	  -11.86813	 90.0	 1	    1.06667	    0.97778;
	1881	 1	 18.3	 7.2	 0.0	 0.0	 1	    1.04944	  -13.07673	 63.0	 1	    1.06349	    0.93651;
	1882	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05133	   -9.12075	 90.0	 1	    1.07778	    0.97778;
	1883	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09017	   -6.43000	 225.0	 1	    1.09025	    1.00444;
	1884	 1	 13.5	 -3.2	 0.0	 0.0	 1	    1.05661	  -20.29576	 90.0	 1	    1.07778	    0.97778;
	1885	 1	 11.0	 0.5	 0.0	 0.0	 1	    1.03402	  -24.87714	 90.0	 1	    1.06667	    0.97778;
	1886	 1	 10.0	 -0.6	 0.0	 0.0	 1	    1.03183	  -25.37655	 90.0	 1	    1.06667	    0.97778;
	1887	 1	 31.7	 2.0	 0.0	 0.0	 1	    1.04535	  -16.64827	 90.0	 1	    1.07778	    0.97778;
	1888	 1	 33.0	 3.4	 0.0	 0.0	 1	    1.04575	  -12.84307	 63.0	 1	    1.07937	    0.92063;
	1889	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.05294	   -8.31238	 63.0	 1	    1.06349	    0.96825;
	1890	 1	 28.0	 12.2	 0.0	 0.0	 1	    1.08430	  -13.08220	 225.0	 1	    1.08889	    1.00444;
	1891	 1	 22.9	 3.5	 0.0	 0.0	 1	    1.08115	  -13.07505	 225.0	 1	    1.08889	    1.00444;
	1892	 1	 84.7	 17.3	 0.0	 0.0	 1	    1.08285	  -13.72007	 225.0	 1	    1.08889	    1.00444;
	1893	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04765	   -3.96694	 20.0	 1	    1.15000	    0.80000;
	1894	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04765	   -3.96694	 20.0	 1	    1.15000	    0.80000;
	1895	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04765	   -3.96694	 20.0	 1	    1.15000	    0.80000;
	1896	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04765	   -3.96694	 20.0	 1	    1.15000	    0.80000;
	1897	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05430	   -6.93206	 225.0	 1	    1.08889	    0.98667;
	1898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05430	   -6.93206	 225.0	 1	    1.08889	    0.98667;
	1899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05430	   -6.93206	 225.0	 1	    1.08889	    0.98667;
	1900	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05430	   -6.93206	 225.0	 1	    1.08889	    0.98667;
	1901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03382	  -11.03999	 63.0	 1	    1.07937	    0.95238;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05434	   -6.94672	 225.0	 1	    1.08889	    0.98667;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05652	  -10.73809	 63.0	 1	    1.06349	    0.93651;
	1904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06985	   -6.37601	 225.0	 1	    1.08889	    0.93333;
	1905	 1	 14.0	 -5.9	 0.0	 0.0	 1	    1.02125	  -12.14436	 63.0	 1	    1.07937	    0.92063;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07590	   -9.35011	 225.0	 1	    1.08889	    1.00000;
	1907	 1	 0.4	 -2.7	 0.0	 0.0	 1	    1.05065	  -14.07796	 90.0	 1	    1.07778	    0.97778;
	1908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03504	  -13.42599	 63.0	 1	    1.06349	    0.93651;
	1909	 1	 6.0	 4.0	 0.0	 0.0	 1	    1.02920	  -14.68270	 63.0	 1	    1.04762	    0.95238;
	1910	 1	 30.2	 -0.9	 0.0	 0.0	 1	    1.05292	   -9.97520	 90.0	 1	    1.07778	    0.97778;
	1911	 1	 30.8	 6.4	 0.0	 0.0	 1	    1.04877	   -8.00591	 63.0	 1	    1.06349	    0.96825;
	1912	 1	 42.8	 1.6	 0.0	 0.0	 1	    1.04011	   -8.16757	 63.0	 1	    1.07937	    0.95238;
	1913	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08424	   -5.59110	 225.0	 1	    1.08889	    0.98667;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03464	  -15.48052	 63.0	 1	    1.07937	    0.95238;
	1915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03387	  -15.59188	 63.0	 1	    1.07937	    0.95238;
	1916	 1	 -1.9	 -18.2	 0.0	 0.0	 1	    1.06320	  -19.57178	 63.0	 1	    1.06349	    0.96825;
	1917	 1	 60.5	 6.9	 0.0	 0.0	 1	    1.06996	  -16.02649	 225.0	 1	    1.08444	    1.00889;
	1918	 1	 14.5	 -1.4	 0.0	 0.0	 1	    1.02398	  -16.50203	 90.0	 1	    1.06667	    0.97778;
	1919	 1	 59.7	 6.9	 0.0	 0.0	 1	    1.03378	  -15.59037	 63.0	 1	    1.06349	    0.96825;
	1920	 1	 34.4	 8.5	 0.0	 0.0	 1	    1.04208	  -15.30894	 63.0	 1	    1.07937	    0.92063;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02351	  -10.06855	 63.0	 1	    1.06349	    0.96825;
	1922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07524	  -12.74285	 63.0	 1	    1.07937	    0.92063;
	1923	 1	 5.6	 -7.1	 0.0	 0.0	 1	    1.07161	  -14.74205	 63.0	 1	    1.07937	    0.92063;
	1924	 1	 27.9	 4.1	 0.0	 0.0	 1	    1.07099	   -5.66455	 90.0	 1	    1.10000	    0.94444;
	1925	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01619	  -18.72657	 63.0	 1	    1.04762	    0.95238;
	1926	 1	 40.2	 6.4	 0.0	 0.0	 1	    1.08596	  -14.02974	 225.0	 1	    1.08889	    1.00444;
	1927	 2	 15.5	 -0.1	 0.0	 0.0	 1	    1.05640	  -10.08323	 90.0	 1	    1.07778	    0.92222;
	1928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07936	   -8.69263	 225.0	 1	    1.08889	    1.00000;
	1929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05169	   -3.41234	 90.0	 1	    1.06667	    0.97778;
	1930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08788	   -3.50969	 380.0	 1	    1.10263	    1.04211;
	1931	 1	 54.4	 6.0	 0.0	 0.0	 1	    1.05167	  -14.88340	 63.0	 1	    1.07937	    0.92063;
	1932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04485	  -13.90715	 90.0	 1	    1.07778	    0.92222;
	1933	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.02957	  -10.90528	 20.0	 1	    1.15000	    0.80000;
	1934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08525	  -10.57543	 225.0	 1	    1.08889	    1.00000;
	1935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09683	   -8.20185	 380.0	 1	    1.10526	    1.05263;
	1936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02439	   -3.65142	 63.0	 1	    1.06349	    0.95238;
	1937	 1	 -10.4	 -16.4	 0.0	 0.0	 1	    1.08959	    1.49217	 380.0	 1	    1.10263	    1.04211;
	1938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04376	   -7.71250	 63.0	 1	    1.06349	    0.93651;
	1939	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04376	   -7.71250	 63.0	 1	    1.06349	    0.93651;
	1940	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04291	   -7.73923	 63.0	 1	    1.06349	    0.93651;
	1941	 1	 23.0	 1.2	 0.0	 0.0	 1	    1.03307	  -14.98709	 63.0	 1	    1.06349	    0.96825;
	1942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06908	  -11.30059	 90.0	 1	    1.11111	    0.92222;
	1943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07627	  -11.80930	 90.0	 1	    1.11111	    0.92222;
	1944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06232	   -8.24698	 225.0	 1	    1.08889	    0.94222;
	1945	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07973	   -4.82579	 380.0	 1	    1.10526	    1.00000;
	1946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02344	  -14.46816	 63.0	 1	    1.04762	    0.95238;
	1947	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.00961	  -15.61998	 63.0	 1	    1.04762	    0.95238;
	1948	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04472	   -7.49267	 63.0	 1	    1.07937	    0.92063;
	1949	 1	 17.7	 7.5	 0.0	 0.0	 1	    1.02871	  -10.60052	 63.0	 1	    1.07937	    0.95238;
	1950	 1	 25.7	 1.8	 0.0	 0.0	 1	    1.03346	  -11.95617	 90.0	 1	    1.06667	    0.97778;
	1951	 1	 36.7	 0.8	 0.0	 0.0	 1	    1.03688	  -12.52716	 63.0	 1	    1.06349	    0.93651;
	1952	 1	 35.5	 -5.0	 0.0	 0.0	 1	    1.03796	  -14.41053	 63.0	 1	    1.06349	    0.93651;
	1953	 1	 16.5	 0.7	 0.0	 0.0	 1	    1.02774	  -22.83008	 90.0	 1	    1.06667	    0.97778;
	1954	 1	 26.8	 2.4	 0.0	 0.0	 1	    1.03686	  -19.14933	 63.0	 1	    1.07937	    0.95238;
	1955	 1	 1.4	 -0.5	 0.0	 0.0	 1	    1.06124	  -11.02341	 90.0	 1	    1.06667	    0.97778;
	1956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04949	  -12.16429	 63.0	 1	    1.06349	    0.93651;
	1957	 1	 17.1	 -5.2	 0.0	 0.0	 1	    1.04348	  -17.76084	 63.0	 1	    1.07937	    0.95238;
	1958	 1	 0.2	 -0.7	 0.0	 0.0	 1	    1.03857	  -18.31083	 63.0	 1	    1.07937	    0.95238;
	1959	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02481	  -18.07013	 63.0	 1	    1.07937	    0.92063;
	1960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06784	   -8.82058	 225.0	 1	    1.08889	    0.93333;
	1961	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07604	   -9.31228	 225.0	 1	    1.08889	    0.93333;
	1962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08469	   -6.47526	 380.0	 1	    1.10526	    1.03947;
	1963	 1	 21.4	 2.7	 0.0	 0.0	 1	    1.02838	  -11.78088	 63.0	 1	    1.07937	    0.95238;
	1964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05019	  -10.00761	 63.0	 1	    1.06349	    0.93651;
	1965	 1	 13.0	 0.1	 0.0	 0.0	 1	    1.04363	  -10.73915	 63.0	 1	    1.06349	    0.93651;
	1966	 1	 30.2	 -1.6	 0.0	 0.0	 1	    1.02536	  -17.90880	 63.0	 1	    1.07937	    0.95238;
	1967	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09265	   -3.35532	 20.0	 1	    1.15000	    0.80000;
	1968	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09017	   -3.35014	 20.0	 1	    1.15000	    0.80000;
	1969	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09265	   -3.35532	 20.0	 1	    1.15000	    0.80000;
	1970	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09265	   -3.35532	 20.0	 1	    1.15000	    0.80000;
	1971	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09265	   -3.35532	 20.0	 1	    1.15000	    0.80000;
	1972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08412	   -4.68279	 225.0	 1	    1.08889	    0.98667;
	1973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08410	   -4.68279	 225.0	 1	    1.08889	    0.98667;
	1974	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08412	   -4.68279	 225.0	 1	    1.08889	    0.98667;
	1975	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08412	   -4.68279	 225.0	 1	    1.08889	    0.98667;
	1976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08404	   -4.69664	 225.0	 1	    1.08889	    0.98667;
	1977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08412	   -4.68279	 225.0	 1	    1.08889	    0.98667;
	1978	 1	 10.3	 3.5	 0.0	 0.0	 1	    1.01169	  -12.62254	 63.0	 1	    1.07937	    0.95238;
	1979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08404	   -4.69664	 225.0	 1	    1.08889	    0.98667;
	1980	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08204	   -0.61959	 20.0	 1	    1.15000	    0.80000;
	1981	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	   -9.90337	 63.0	 1	    1.06349	    0.93651;
	1982	 2	 -0.9	 0.0	 0.0	 0.0	 1	    1.06219	   -9.89588	 63.0	 1	    1.06349	    0.93651;
	1983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07528	   -5.10566	 225.0	 1	    1.08889	    0.93333;
	1984	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06116	  -17.89325	 63.0	 1	    1.07937	    0.92063;
	1985	 1	 31.8	 0.5	 0.0	 0.0	 1	    0.99345	  -27.87165	 63.0	 1	    1.06349	    0.95238;
	1986	 2	 -1.4	 0.0	 0.0	 0.0	 1	    1.03585	  -11.04892	 63.0	 1	    1.07937	    0.92063;
	1987	 1	 1.7	 0.3	 0.0	 0.0	 1	    1.02467	  -16.66526	 63.0	 1	    1.07937	    0.95238;
	1988	 1	 54.6	 1.8	 0.0	 0.0	 1	    1.01346	  -15.91462	 63.0	 1	    1.06349	    0.93651;
	1989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02263	   -6.92651	 63.0	 1	    1.06349	    0.95238;
	1990	 1	 36.8	 1.5	 0.0	 0.0	 1	    1.07764	   -9.24887	 90.0	 1	    1.07936	    0.97778;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08004	   -5.68393	 225.0	 1	    1.08444	    1.00444;
	1992	 2	 0.9	 0.0	 0.0	 0.0	 1	    1.04802	  -13.42026	 63.0	 1	    1.06349	    0.93651;
	1993	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06521	  -13.84165	 63.0	 1	    1.07937	    0.92063;
	1994	 1	 0.0	 -1.0	 0.0	 0.0	 1	    1.05436	   -9.45793	 63.0	 1	    1.06349	    0.93651;
	1995	 1	 15.1	 0.3	 0.0	 0.0	 1	    1.00901	  -19.55430	 63.0	 1	    1.07937	    0.92063;
	1996	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03310	  -15.76824	 63.0	 1	    1.07937	    0.92063;
	1997	 1	 13.6	 1.5	 0.0	 0.0	 1	    1.07538	  -11.23699	 225.0	 1	    1.08889	    1.00000;
	1998	 1	 12.6	 2.7	 0.0	 0.0	 1	    1.01318	  -15.29183	 63.0	 1	    1.07937	    0.95238;
	1999	 1	 8.9	 3.1	 0.0	 0.0	 1	    1.02762	  -11.08116	 63.0	 1	    1.07937	    0.95238;
	2000	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95674	   -7.94266	 45.0	 1	    1.00000	    0.88889;
	2001	 1	 0.3	 0.5	 0.0	 0.0	 1	    1.04108	  -13.10915	 63.0	 1	    1.07937	    0.95238;
	2002	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04087	  -13.17624	 63.0	 1	    1.07937	    0.95238;
	2003	 1	 19.8	 1.3	 0.0	 0.0	 1	    1.06769	   -7.37789	 63.0	 1	    1.07937	    0.92063;
	2004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06747	   -6.58014	 225.0	 1	    1.08889	    0.93333;
	2005	 1	 49.8	 11.6	 0.0	 0.0	 1	    1.02447	  -15.47507	 63.0	 1	    1.07937	    0.92063;
	2006	 1	 14.4	 4.6	 0.0	 0.0	 1	    1.02944	  -11.24211	 63.0	 1	    1.07937	    0.95238;
	2007	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05308	   -8.27883	 63.0	 1	    1.07937	    0.95238;
	2008	 1	 38.0	 4.9	 0.0	 0.0	 1	    1.08705	  -13.67478	 225.0	 1	    1.08889	    1.00444;
	2009	 1	 17.6	 3.0	 0.0	 0.0	 1	    1.08679	  -13.47994	 225.0	 1	    1.08889	    1.00444;
	2010	 1	 -0.1	 1.0	 0.0	 0.0	 1	    1.02525	  -16.64998	 90.0	 1	    1.06667	    0.97778;
	2011	 1	 28.8	 1.9	 0.0	 0.0	 1	    1.04349	  -13.09512	 63.0	 1	    1.07937	    0.92063;
	2012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08180	   -9.53605	 225.0	 1	    1.08889	    1.00000;
	2013	 1	 12.2	 -2.8	 0.0	 0.0	 1	    1.01815	  -12.72942	 63.0	 1	    1.07937	    0.95238;
	2014	 1	 4.0	 3.0	 0.0	 0.0	 1	    1.03781	  -12.76620	 90.0	 1	    1.06667	    0.97778;
	2015	 1	 108.7	 34.0	 0.0	 0.0	 1	    1.07611	   -6.78233	 225.0	 1	    1.08889	    0.98667;
	2016	 1	 -7.6	 -16.5	 0.0	 0.0	 1	    1.09176	   -0.26833	 380.0	 1	    1.10526	    1.05263;
	2017	 1	 1.5	 13.2	 0.0	 0.0	 1	    1.09173	   -0.28283	 380.0	 1	    1.10526	    1.05263;
	2018	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07720	  -12.44019	 63.0	 1	    1.07937	    0.92063;
	2019	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07913	  -12.28202	 63.0	 1	    1.07937	    0.92063;
	2020	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08226	   -6.87041	 225.0	 1	    1.08889	    1.00000;
	2021	 1	 7.0	 0.1	 0.0	 0.0	 1	    1.03931	   -9.87375	 63.0	 1	    1.06349	    0.93651;
	2022	 1	 3.2	 -2.1	 0.0	 0.0	 1	    1.04023	  -10.07090	 63.0	 1	    1.07937	    0.95238;
	2023	 1	 8.6	 17.1	 0.0	 0.0	 1	    1.08765	  -12.77571	 225.0	 1	    1.08889	    1.00444;
	2024	 1	 26.9	 -1.9	 0.0	 0.0	 1	    1.05887	   -7.93703	 90.0	 1	    1.07778	    0.97778;
	2025	 1	 34.7	 5.1	 0.0	 0.0	 1	    1.02184	  -13.31769	 63.0	 1	    1.06349	    0.96825;
	2026	 1	 34.7	 0.1	 0.0	 0.0	 1	    1.04407	  -22.10579	 63.0	 1	    1.06349	    0.96825;
	2027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04890	  -10.51442	 63.0	 1	    1.06349	    0.93651;
	2028	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05500	   -8.25824	 90.0	 1	    1.07778	    0.92222;
	2029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04923	   -8.46048	 90.0	 1	    1.07778	    0.92222;
	2030	 1	 9.9	 0.4	 0.0	 0.0	 1	    1.03694	  -24.05724	 90.0	 1	    1.06667	    0.97778;
	2031	 1	 53.2	 10.2	 0.0	 0.0	 1	    1.08031	  -11.07993	 90.0	 1	    1.10000	    0.94444;
	2032	 1	 31.6	 -0.5	 0.0	 0.0	 1	    1.02008	  -26.95831	 90.0	 1	    1.06667	    0.97778;
	2033	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04989	  -11.08784	 90.0	 1	    1.07778	    0.92222;
	2034	 1	 29.6	 -0.9	 0.0	 0.0	 1	    1.02667	  -24.40900	 90.0	 1	    1.06667	    0.97778;
	2035	 1	 5.4	 -2.7	 0.0	 0.0	 1	    1.02182	  -16.54045	 63.0	 1	    1.07937	    0.92063;
	2036	 1	 16.2	 3.8	 0.0	 0.0	 1	    1.02143	  -24.50052	 63.0	 1	    1.06349	    0.95238;
	2037	 1	 14.3	 -3.1	 0.0	 0.0	 1	    1.06503	  -16.07435	 63.0	 1	    1.07937	    0.92063;
	2038	 1	 7.0	 -4.9	 0.0	 0.0	 1	    1.06197	  -32.21646	 63.0	 1	    1.06349	    0.95238;
	2039	 1	 35.8	 8.5	 0.0	 0.0	 1	    1.01188	  -13.73079	 63.0	 1	    1.07937	    0.92063;
	2040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08186	  -11.78370	 225.0	 1	    1.08889	    1.00000;
	2041	 1	 39.2	 0.2	 0.0	 15.4	 1	    1.03501	  -18.32625	 63.0	 1	    1.04762	    0.95238;
	2042	 1	 10.0	 -0.4	 0.0	 0.0	 1	    1.04360	  -16.15122	 63.0	 1	    1.07937	    0.92063;
	2043	 1	 32.3	 -1.9	 0.0	 0.0	 1	    1.07385	  -12.85356	 225.0	 1	    1.08889	    1.00444;
	2044	 1	 7.0	 0.4	 0.0	 0.0	 1	    1.02770	  -11.97273	 63.0	 1	    1.06349	    0.93651;
	2045	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09748	   -9.06733	 150.0	 1	    1.10835	    0.90000;
	2046	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06398	   -7.89148	 225.0	 1	    1.08889	    0.97778;
	2047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03001	  -10.52314	 63.0	 1	    1.07937	    0.95238;
	2048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03974	  -10.70865	 63.0	 1	    1.07937	    0.95238;
	2049	 1	 30.6	 2.5	 0.0	 0.0	 1	    1.07336	   -6.17379	 225.0	 1	    1.08889	    0.98667;
	2050	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03915	  -13.90702	 63.0	 1	    1.06349	    0.93651;
	2051	 1	 27.2	 7.1	 0.0	 0.0	 1	    1.00335	  -16.93108	 63.0	 1	    1.04762	    0.95238;
	2052	 1	 14.1	 -2.3	 0.0	 0.0	 1	    1.02390	  -16.64653	 63.0	 1	    1.04762	    0.95238;
	2053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07938	   -7.21717	 225.0	 1	    1.08889	    1.00000;
	2054	 1	 -0.0	 -0.1	 0.0	 0.0	 1	    1.01110	  -20.67078	 63.0	 1	    1.07937	    0.95238;
	2055	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07785	   -8.89056	 225.0	 1	    1.08444	    1.00444;
	2056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08023	   -3.83890	 380.0	 1	    1.10263	    1.04211;
	2057	 1	 17.0	 3.6	 0.0	 0.0	 1	    1.04433	  -23.29481	 63.0	 1	    1.06349	    0.96825;
	2058	 1	 14.0	 1.6	 0.0	 0.0	 1	    1.04451	  -23.28568	 63.0	 1	    1.06349	    0.96825;
	2059	 1	 15.0	 0.6	 0.0	 0.0	 1	    1.04456	  -23.29004	 63.0	 1	    1.06349	    0.96825;
	2060	 1	 14.3	 -4.1	 0.0	 0.0	 1	    1.03898	  -13.16544	 63.0	 1	    1.07937	    0.92063;
	2061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08767	    1.98490	 380.0	 1	    1.10526	    1.00000;
	2062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08763	    1.96928	 380.0	 1	    1.10526	    1.00000;
	2063	 1	 -5.6	 0.0	 0.0	 0.0	 1	    1.08763	    1.96928	 380.0	 1	    1.10526	    1.00000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08768	    1.98352	 380.0	 1	    1.10526	    1.00000;
	2065	 1	 -13.6	 0.0	 0.0	 0.0	 1	    1.08763	    1.97153	 380.0	 1	    1.10526	    1.00000;
	2066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08767	    1.98902	 380.0	 1	    1.10526	    1.00000;
	2067	 1	 13.9	 2.3	 0.0	 0.0	 1	    1.05719	  -12.79033	 63.0	 1	    1.06349	    0.93651;
	2068	 1	 51.1	 2.2	 0.0	 0.0	 1	    1.06940	   -5.93691	 90.0	 1	    1.10000	    0.94444;
	2069	 1	 29.8	 7.7	 0.0	 0.0	 1	    1.01448	  -20.49342	 63.0	 1	    1.07937	    0.95238;
	2070	 1	 -1.1	 5.3	 0.0	 0.0	 1	    0.99319	  -12.87805	 63.0	 1	    1.04762	    0.95238;
	2071	 1	 15.3	 5.2	 0.0	 0.0	 1	    1.06947	   -6.43330	 225.0	 1	    1.08889	    0.93333;
	2072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	   -9.98856	 63.0	 1	    1.06349	    0.93651;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08730	   -3.05748	 380.0	 1	    1.10526	    1.03947;
	2074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08657	   -3.05823	 380.0	 1	    1.10526	    1.03947;
	2075	 1	 14.0	 5.0	 0.0	 0.0	 1	    1.06610	   -9.67462	 90.0	 1	    1.10000	    0.94444;
	2076	 1	 18.4	 -0.7	 0.0	 0.0	 1	    1.05394	  -11.73696	 63.0	 1	    1.07937	    0.92063;
	2077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06041	   -8.87803	 225.0	 1	    1.08889	    1.00000;
	2078	 1	 32.0	 1.9	 0.0	 0.0	 1	    1.01310	  -11.88020	 90.0	 1	    1.06667	    0.97778;
	2079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01635	  -11.32143	 90.0	 1	    1.06667	    0.97778;
	2080	 1	 51.0	 -4.0	 0.0	 0.0	 1	    1.07639	  -12.77647	 225.0	 1	    1.08889	    1.00444;
	2081	 1	 73.0	 -12.0	 0.0	 0.0	 1	    1.07658	  -12.86754	 225.0	 1	    1.08889	    1.00444;
	2082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03576	  -13.69689	 90.0	 1	    1.06667	    0.97778;
	2083	 1	 1.2	 -0.3	 0.0	 0.0	 1	    1.06566	  -11.50240	 90.0	 1	    1.06796	    0.97778;
	2084	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04899	  -14.13046	 63.0	 1	    1.07937	    0.92063;
	2085	 1	 15.7	 -3.9	 0.0	 0.0	 1	    1.05080	   -7.83036	 63.0	 1	    1.06349	    0.96825;
	2086	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06532	   -4.86720	 225.0	 1	    1.08444	    1.00889;
	2087	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07945	   -9.74464	 225.0	 1	    1.08889	    0.98667;
	2088	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08662	   -7.18327	 380.0	 1	    1.10526	    1.03947;
	2089	 1	 45.8	 8.7	 0.0	 0.0	 1	    1.04243	  -23.46128	 63.0	 1	    1.06349	    0.96825;
	2090	 1	 26.6	 4.8	 0.0	 0.0	 1	    1.04114	  -17.95109	 90.0	 1	    1.07778	    0.97778;
	2091	 1	 13.9	 -2.7	 0.0	 0.0	 1	    1.02985	  -23.54919	 90.0	 1	    1.06667	    0.97778;
	2092	 1	 17.4	 4.2	 0.0	 0.0	 1	    1.08851	   -9.17300	 90.0	 1	    1.11111	    0.95556;
	2093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06127	   -7.65445	 225.0	 1	    1.08889	    0.91111;
	2094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06330	   -6.80025	 225.0	 1	    1.08889	    0.91111;
	2095	 1	 53.5	 18.2	 0.0	 0.0	 1	    1.04024	   -9.17309	 63.0	 1	    1.07937	    0.95238;
	2096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08185	   -6.59106	 225.0	 1	    1.08889	    0.98667;
	2097	 1	 11.7	 2.7	 0.0	 0.0	 1	    1.02831	  -30.48729	 63.0	 1	    1.06349	    0.95238;
	2098	 2	 11.0	 4.3	 0.0	 0.0	 1	    1.07141	   -5.64162	 90.0	 1	    1.10000	    0.94444;
	2099	 1	 22.7	 -1.5	 0.0	 0.0	 1	    0.98933	  -27.75123	 63.0	 1	    1.06349	    0.95238;
	2100	 1	 18.2	 -7.0	 0.0	 0.0	 1	    1.07210	  -11.52262	 90.0	 1	    1.07778	    0.92222;
	2101	 1	 13.8	 -1.4	 0.0	 0.0	 1	    1.03850	  -30.07308	 90.0	 1	    1.06667	    0.97778;
	2102	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03867	  -29.97832	 63.0	 1	    1.06349	    0.95238;
	2103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00789	  -22.11325	 63.0	 1	    1.06349	    0.95238;
	2104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04750	  -19.32030	 225.0	 1	    1.08444	    1.00444;
	2105	 1	 32.9	 1.3	 0.0	 0.0	 1	    1.02400	  -25.01509	 90.0	 1	    1.06667	    0.97778;
	2106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08839	  -13.20211	 225.0	 1	    1.08889	    1.00444;
	2107	 1	 8.9	 -13.0	 0.0	 0.0	 1	    1.03964	  -13.05410	 63.0	 1	    1.07937	    0.95238;
	2108	 1	 2.9	 -1.9	 0.0	 0.0	 1	    1.03893	  -13.02060	 63.0	 1	    1.07937	    0.95238;
	2109	 1	 8.9	 2.1	 0.0	 0.0	 1	    1.03881	  -12.99941	 63.0	 1	    1.07937	    0.95238;
	2110	 1	 5.9	 -1.9	 0.0	 0.0	 1	    1.03888	  -12.99714	 63.0	 1	    1.07937	    0.95238;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03887	  -12.99183	 63.0	 1	    1.07937	    0.95238;
	2112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07973	  -10.33375	 225.0	 1	    1.08889	    0.98667;
	2113	 1	 5.9	 -1.8	 0.0	 0.0	 1	    1.03006	  -30.02014	 63.0	 1	    1.06349	    0.95238;
	2114	 1	 14.8	 -2.9	 0.0	 0.0	 1	    1.05629	  -20.10432	 63.0	 1	    1.07937	    0.92063;
	2115	 1	 25.7	 1.6	 0.0	 0.0	 1	    0.99663	  -32.85748	 63.0	 1	    1.06349	    0.95238;
	2116	 1	 14.9	 9.2	 0.0	 0.0	 1	    1.03589	   -7.86559	 63.0	 1	    1.07937	    0.95238;
	2117	 1	 24.4	 0.6	 0.0	 0.0	 1	    1.05478	  -13.19928	 63.0	 1	    1.07937	    0.92063;
	2118	 1	 0.0	 -0.2	 0.0	 0.0	 1	    1.04785	  -10.27068	 63.0	 1	    1.06349	    0.93651;
	2119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05991	   -8.57148	 20.0	 1	    1.15000	    0.80000;
	2120	 1	 3.0	 -0.8	 0.0	 0.0	 1	    0.99118	  -15.53021	 63.0	 1	    1.06349	    0.96825;
	2121	 1	 44.5	 5.9	 0.0	 0.0	 1	    1.02802	  -14.96502	 63.0	 1	    1.04762	    0.95238;
	2122	 1	 15.7	 -11.2	 0.0	 0.0	 1	    1.06207	  -25.43308	 63.0	 1	    1.06349	    0.95238;
	2123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02271	  -12.68690	 63.0	 1	    1.07937	    0.95238;
	2124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04696	  -14.64842	 63.0	 1	    1.07937	    0.92063;
	2125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05591	  -10.22164	 225.0	 1	    1.08889	    1.00000;
	2126	 1	 16.3	 1.0	 0.0	 0.0	 1	    1.02144	  -20.18956	 63.0	 1	    1.07937	    0.95238;
	2127	 1	 15.9	 -0.3	 0.0	 0.0	 1	    1.04380	   -9.62930	 63.0	 1	    1.06349	    0.93651;
	2128	 1	 35.1	 0.1	 0.0	 0.0	 1	    1.05119	  -10.22607	 63.0	 1	    1.06349	    0.93651;
	2129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06744	   -6.59243	 225.0	 1	    1.08889	    0.93333;
	2130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06744	   -6.59031	 225.0	 1	    1.08889	    0.93333;
	2131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06743	   -6.59099	 225.0	 1	    1.08889	    0.93333;
	2132	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05922	  -10.97109	 90.0	 1	    1.10000	    0.94444;
	2133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07392	   -6.74726	 150.0	 1	    1.10667	    0.94667;
	2134	 1	 32.0	 2.3	 0.0	 0.0	 1	    1.06859	   -6.70973	 225.0	 1	    1.08889	    0.95556;
	2135	 1	 19.4	 4.7	 0.0	 0.0	 1	    0.99875	  -19.79718	 63.0	 1	    1.07937	    0.95238;
	2136	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98464	   -7.94756	 45.0	 1	    1.00000	    0.88889;
	2137	 1	 11.5	 5.6	 0.0	 0.0	 1	    1.05372	   -8.93972	 63.0	 1	    1.06349	    0.93651;
	2138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07416	   -6.71368	 225.0	 1	    1.08889	    0.93333;
	2139	 1	 409.6	 112.8	 0.0	 0.0	 1	    1.06843	   -3.08714	 225.0	 1	    1.08889	    0.88889;
	2140	 1	 19.6	 6.8	 0.0	 0.0	 1	    1.07982	   -1.28955	 225.0	 1	    1.08889	    0.88889;
	2141	 1	 10.0	 -1.9	 0.0	 0.0	 1	    1.03045	   -8.35650	 63.0	 1	    1.07937	    0.95238;
	2142	 1	 11.4	 5.6	 0.0	 0.0	 1	    1.04638	   -9.23545	 90.0	 1	    1.07778	    0.97778;
	2143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07988	   -8.35757	 225.0	 1	    1.08889	    1.00444;
	2144	 1	 -0.5	 4.0	 0.0	 0.0	 1	    1.08700	   -6.71448	 225.0	 1	    1.08827	    1.00444;
	2145	 1	 13.5	 5.0	 0.0	 0.0	 1	    1.08602	   -6.91317	 225.0	 1	    1.08730	    1.00444;
	2146	 1	 51.1	 7.0	 0.0	 0.0	 1	    1.03112	  -15.25173	 63.0	 1	    1.06349	    0.96825;
	2147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04987	  -10.63859	 63.0	 1	    1.06349	    0.93651;
	2148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06327	   -7.43117	 225.0	 1	    1.08889	    0.93333;
	2149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08422	   -4.58008	 380.0	 1	    1.10526	    1.03947;
	2150	 1	 29.1	 -0.1	 0.0	 0.0	 1	    1.03197	  -26.70132	 90.0	 1	    1.06667	    0.97778;
	2151	 1	 11.1	 -0.3	 0.0	 0.0	 1	    1.04783	  -20.05813	 90.0	 1	    1.06667	    0.97778;
	2152	 1	 20.6	 2.5	 0.0	 0.0	 1	    1.04866	  -10.70613	 63.0	 1	    1.07937	    0.95238;
	2153	 1	 24.4	 1.8	 0.0	 0.0	 1	    0.98653	  -18.97056	 63.0	 1	    1.07937	    0.95238;
	2154	 1	 10.4	 3.1	 0.0	 0.0	 1	    1.03495	  -17.69402	 63.0	 1	    1.07937	    0.92063;
	2155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05984	   -9.72404	 63.0	 1	    1.07937	    0.95238;
	2156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01816	  -15.51410	 63.0	 1	    1.07937	    0.95238;
	2157	 1	 37.0	 3.9	 0.0	 0.0	 1	    1.03226	  -15.95660	 63.0	 1	    1.07937	    0.92063;
	2158	 1	 11.0	 3.2	 0.0	 0.0	 1	    1.02285	  -23.51065	 90.0	 1	    1.06667	    0.97778;
	2159	 1	 52.9	 3.0	 0.0	 0.0	 1	    1.02434	  -15.49498	 63.0	 1	    1.04762	    0.95238;
	2160	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06711	   -9.18362	 90.0	 1	    1.07778	    0.97778;
	2161	 1	 53.2	 -0.4	 0.0	 0.0	 1	    1.06596	   -9.22961	 90.0	 1	    1.07778	    0.97778;
	2162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08501	   -6.44730	 225.0	 1	    1.08889	    1.00444;
	2163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04789	  -19.32284	 225.0	 1	    1.08444	    1.00444;
	2164	 2	 0.5	 0.0	 0.0	 0.0	 1	    1.03379	  -17.70917	 63.0	 1	    1.04762	    0.95238;
	2165	 1	 25.8	 -2.0	 0.0	 0.0	 1	    1.07575	   -4.59126	 90.0	 1	    1.11111	    0.95556;
	2166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07430	   -2.42577	 225.0	 1	    1.08889	    0.96889;
	2167	 1	 2.7	 0.4	 0.0	 0.0	 1	    1.04528	  -11.82652	 63.0	 1	    1.06349	    0.93651;
	2168	 1	 6.7	 0.4	 0.0	 0.0	 1	    1.04509	  -11.85348	 63.0	 1	    1.06349	    0.93651;
	2169	 1	 13.7	 0.4	 0.0	 0.0	 1	    1.04501	  -11.90288	 63.0	 1	    1.06349	    0.93651;
	2170	 1	 -0.7	 1.3	 0.0	 0.0	 1	    1.03668	  -12.59291	 63.0	 1	    1.06349	    0.93651;
	2171	 1	 19.3	 -2.7	 0.0	 0.0	 1	    1.02744	  -17.08490	 63.0	 1	    1.07937	    0.92063;
	2172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07937	  -10.48978	 63.0	 1	    1.07937	    0.95238;
	2173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03608	  -11.18613	 63.0	 1	    1.07937	    0.95238;
	2174	 1	 31.4	 0.0	 0.0	 0.0	 1	    1.05486	   -7.14895	 225.0	 1	    1.08889	    0.98667;
	2175	 1	 31.7	 0.0	 0.0	 0.0	 1	    1.05450	   -7.14437	 225.0	 1	    1.08889	    0.98667;
	2176	 1	 55.1	 20.6	 0.0	 0.0	 1	    1.05575	   -9.00431	 90.0	 1	    1.07778	    0.97778;
	2177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04073	  -10.85825	 63.0	 1	    1.07937	    0.95238;
	2178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04073	  -10.85825	 63.0	 1	    1.07937	    0.95238;
	2179	 1	 39.0	 6.0	 0.0	 0.0	 1	    1.07987	  -13.77417	 225.0	 1	    1.08889	    1.00444;
	2180	 1	 18.2	 5.9	 0.0	 0.0	 1	    1.03048	   -5.38797	 63.0	 1	    1.07937	    0.95238;
	2181	 1	 21.6	 2.9	 0.0	 0.0	 1	    1.05864	  -15.50661	 63.0	 1	    1.07937	    0.92063;
	2182	 1	 51.5	 9.0	 0.0	 0.0	 1	    1.06804	   -8.64623	 225.0	 1	    1.08889	    0.88889;
	2183	 1	 26.5	 2.6	 0.0	 0.0	 1	    1.06822	   -8.63859	 225.0	 1	    1.08889	    0.88889;
	2184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00623	  -15.62792	 63.0	 1	    1.04762	    0.95238;
	2185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08617	  -14.00072	 225.0	 1	    1.08889	    1.00444;
	2186	 1	 22.9	 1.8	 0.0	 0.0	 1	    1.06418	   -9.46007	 90.0	 1	    1.07778	    0.97778;
	2187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00624	  -15.62792	 63.0	 1	    1.04762	    0.95238;
	2188	 1	 -0.0	 3.9	 0.0	 0.0	 1	    1.01114	  -18.31172	 63.0	 1	    1.04762	    0.95238;
	2189	 1	 36.9	 4.8	 0.0	 0.0	 1	    1.03906	  -15.76953	 63.0	 1	    1.04762	    0.88889;
	2190	 1	 37.2	 -0.8	 0.0	 0.0	 1	    1.02078	  -16.00956	 63.0	 1	    1.07937	    0.92063;
	2191	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07071	  -10.48913	 90.0	 1	    1.10000	    0.94444;
	2192	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95628	   -7.90360	 45.0	 1	    1.00000	    0.88889;
	2193	 1	 14.6	 1.0	 0.0	 0.0	 1	    1.03246	  -15.92633	 63.0	 1	    1.06349	    0.93651;
	2194	 2	 0.7	 3.5	 0.0	 0.0	 1	    1.06337	   -9.11653	 90.0	 1	    1.07778	    0.92222;
	2195	 1	 6.2	 -1.6	 0.0	 0.0	 1	    0.98208	   -7.07458	 45.0	 1	    1.06667	    0.93333;
	2196	 1	 6.8	 0.4	 0.0	 0.0	 1	    1.08995	   -6.23604	 225.0	 1	    1.09145	    1.00444;
	2197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09132	   -5.18841	 380.0	 1	    1.10526	    1.04211;
	2198	 1	 10.8	 0.0	 0.0	 0.0	 1	    1.09001	   -6.21330	 225.0	 1	    1.09160	    1.00444;
	2199	 1	 -5.2	 9.9	 0.0	 0.0	 1	    1.08993	   -6.23545	 225.0	 1	    1.09143	    1.00444;
	2200	 1	 -10.2	 4.1	 0.0	 0.0	 1	    1.09132	   -5.18792	 380.0	 1	    1.10526	    1.04211;
	2201	 1	 7.4	 -1.6	 0.0	 0.0	 1	    1.05872	   -9.03618	 63.0	 1	    1.06349	    0.90476;
	2202	 1	 65.9	 -2.1	 0.0	 0.0	 1	    1.08195	  -10.08157	 90.0	 1	    1.10000	    0.94444;
	2203	 1	 43.8	 -0.9	 0.0	 0.0	 1	    1.00012	  -23.93246	 63.0	 1	    1.06349	    0.95238;
	2204	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.04245	   -9.48803	 63.0	 1	    1.06349	    0.96825;
	2205	 1	 99.9	 6.8	 0.0	 0.0	 1	    1.06968	   -8.43316	 225.0	 1	    1.08889	    0.88889;
	2206	 1	 7.0	 3.1	 0.0	 0.0	 1	    1.04050	   -8.35342	 63.0	 1	    1.07937	    0.95238;
	2207	 1	 23.6	 6.1	 0.0	 0.0	 1	    1.06227	  -12.18681	 90.0	 1	    1.10000	    0.94444;
	2208	 1	 1.1	 0.0	 0.0	 0.0	 1	    1.02402	  -20.37809	 63.0	 1	    1.07937	    0.92063;
	2209	 1	 69.2	 -1.0	 0.0	 0.0	 1	    1.06469	  -12.41026	 90.0	 1	    1.10000	    0.94444;
	2210	 1	 8.0	 -1.2	 0.0	 0.0	 1	    1.01534	   -7.55398	 63.0	 1	    1.06349	    0.95238;
	2211	 1	 16.8	 2.6	 0.0	 0.0	 1	    0.98723	  -27.18534	 63.0	 1	    1.06349	    0.95238;
	2212	 1	 7.0	 0.1	 0.0	 0.0	 1	    1.02997	  -17.17177	 63.0	 1	    1.07937	    0.92063;
	2213	 1	 41.8	 3.5	 0.0	 0.0	 1	    1.02707	  -25.17946	 90.0	 1	    1.06667	    0.97778;
	2214	 1	 22.3	 10.7	 0.0	 0.0	 1	    0.99241	  -20.45363	 63.0	 1	    1.04762	    0.95238;
	2215	 1	 62.5	 3.9	 0.0	 0.0	 1	    1.07593	  -14.87280	 225.0	 1	    1.08889	    1.00444;
	2216	 1	 90.9	 21.5	 0.0	 0.0	 1	    1.07496	  -14.93937	 225.0	 1	    1.08889	    1.00444;
	2217	 1	 2.0	 -0.9	 0.0	 0.0	 1	    1.02818	  -13.93376	 63.0	 1	    1.07937	    0.95238;
	2218	 1	 15.4	 0.1	 0.0	 0.0	 1	    1.02558	  -14.41553	 63.0	 1	    1.07937	    0.95238;
	2219	 1	 34.6	 -0.6	 0.0	 0.0	 1	    1.01874	  -10.93917	 63.0	 1	    1.07937	    0.95238;
	2220	 1	 29.4	 3.7	 0.0	 0.0	 1	    1.04116	  -23.92394	 90.0	 1	    1.06667	    0.97778;
	2221	 1	 -2.0	 0.0	 0.0	 0.0	 1	    1.06635	   -6.57684	 225.0	 1	    1.08889	    0.93333;
	2222	 1	 45.9	 0.0	 0.0	 0.0	 1	    1.04071	  -10.85753	 63.0	 1	    1.07937	    0.95238;
	2223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07382	   -6.37980	 225.0	 1	    1.08889	    0.98667;
	2224	 1	 8.4	 -0.5	 0.0	 0.0	 1	    1.08298	   -7.99953	 380.0	 1	    1.10526	    1.04211;
	2225	 1	 37.3	 -0.6	 0.0	 0.0	 1	    1.07015	  -11.61335	 90.0	 1	    1.10000	    0.94444;
	2226	 1	 26.0	 8.0	 0.0	 0.0	 1	    1.01480	  -10.15358	 63.0	 1	    1.07937	    0.95238;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04738	  -10.43236	 63.0	 1	    1.07937	    0.95238;
	2228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08245	   -7.97691	 225.0	 1	    1.08889	    0.98667;
	2229	 1	 21.4	 -1.3	 0.0	 0.0	 1	    1.07112	  -12.41482	 63.0	 1	    1.07937	    0.92063;
	2230	 1	 4.3	 -1.9	 0.0	 0.0	 1	    1.02959	  -19.67633	 63.0	 1	    1.07937	    0.92063;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02733	  -11.25654	 63.0	 1	    1.07937	    0.95238;
	2232	 1	 35.4	 2.4	 0.0	 0.0	 1	    1.06536	   -6.26344	 90.0	 1	    1.11111	    0.95556;
	2233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07051	   -3.93364	 225.0	 1	    1.08889	    0.96889;
	2234	 1	 12.8	 1.0	 0.0	 0.0	 1	    1.03218	  -11.22210	 63.0	 1	    1.07937	    0.95238;
	2235	 1	 -11.7	 -1.6	 0.0	 0.0	 1	    1.07326	  -11.98260	 63.0	 1	    1.09524	    0.93651;
	2236	 1	 48.5	 10.0	 0.0	 0.0	 1	    1.07732	  -10.97827	 90.0	 1	    1.11111	    0.95556;
	2237	 1	 11.0	 4.0	 0.0	 0.0	 1	    1.04127	  -12.58122	 63.0	 1	    1.06349	    0.93651;
	2238	 1	 0.2	 2.7	 0.0	 0.0	 1	    1.06620	   -6.98739	 225.0	 1	    1.08889	    0.88889;
	2239	 1	 0.1	 0.4	 0.0	 0.0	 1	    1.03646	  -18.67612	 63.0	 1	    1.07937	    0.92063;
	2240	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.86180	  -12.81062	 150.0	 1	    1.00000	    0.66000;
	2241	 1	 35.7	 -19.3	 0.0	 0.0	 1	    1.07724	  -12.81024	 225.0	 1	    1.08889	    1.00000;
	2242	 1	 7.9	 -2.9	 0.0	 0.0	 1	    1.03597	  -11.82393	 63.0	 1	    1.07937	    0.92063;
	2243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05368	  -11.48606	 90.0	 1	    1.06667	    0.97778;
	2244	 1	 4.4	 5.8	 0.0	 0.0	 1	    1.02448	   -5.26124	 63.0	 1	    1.07937	    0.95238;
	2245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10145	   -2.04462	 380.0	 1	    1.10526	    1.03947;
	2246	 2	 -0.1	 -0.5	 0.0	 0.0	 1	    1.06526	  -10.32347	 20.0	 1	    1.15000	    0.80000;
	2247	 1	 4.4	 0.6	 0.0	 0.0	 1	    1.03542	  -11.18563	 63.0	 1	    1.07937	    0.92063;
	2248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07671	  -10.41627	 225.0	 1	    1.08889	    1.00000;
	2249	 1	 10.8	 -8.2	 0.0	 0.0	 1	    1.05020	  -13.35227	 63.0	 1	    1.07937	    0.92063;
	2250	 1	 27.4	 -0.7	 0.0	 0.0	 1	    1.05634	  -10.22775	 90.0	 1	    1.07778	    0.97778;
	2251	 1	 10.3	 5.3	 0.0	 0.0	 1	    1.01637	   -9.98878	 63.0	 1	    1.07937	    0.95238;
	2252	 1	 20.0	 6.0	 0.0	 0.0	 1	    1.07121	  -11.52074	 63.0	 1	    1.09524	    0.93651;
	2253	 1	 43.4	 22.1	 0.0	 0.0	 1	    1.04770	  -20.40196	 63.0	 1	    1.06349	    0.96825;
	2254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06915	  -16.32763	 225.0	 1	    1.08444	    1.00889;
	2255	 1	 84.9	 1.0	 0.0	 0.0	 1	    1.06647	  -14.12642	 225.0	 1	    1.08889	    1.00444;
	2256	 1	 41.0	 10.2	 0.0	 0.0	 1	    1.04087	   -9.67339	 63.0	 1	    1.07937	    0.95238;
	2257	 1	 49.7	 5.7	 0.0	 0.0	 1	    1.08506	   -6.32511	 225.0	 1	    1.08889	    1.00444;
	2258	 1	 42.5	 8.0	 0.0	 0.0	 1	    1.08549	   -6.55988	 225.0	 1	    1.08889	    1.00444;
	2259	 1	 2.9	 -1.2	 0.0	 0.0	 1	    1.03166	   -3.82026	 63.0	 1	    1.07937	    0.95238;
	2260	 1	 7.0	 -1.0	 0.0	 0.0	 1	    1.02384	   -6.55049	 63.0	 1	    1.07937	    0.95238;
	2261	 1	 14.5	 2.4	 0.0	 0.0	 1	    1.06728	  -11.64199	 90.0	 1	    1.11111	    0.95556;
	2262	 1	 32.1	 -1.8	 0.0	 0.0	 1	    1.03865	  -14.50308	 63.0	 1	    1.07937	    0.95238;
	2263	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04093	  -12.31559	 150.0	 1	    1.10000	    0.90000;
	2264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07966	  -10.15733	 225.0	 1	    1.08889	    0.98667;
	2265	 1	 22.4	 -2.3	 0.0	 0.0	 1	    1.06757	  -12.15649	 90.0	 1	    1.07778	    0.97778;
	2266	 1	 6.5	 0.7	 0.0	 0.0	 1	    1.04063	   -9.09401	 63.0	 1	    1.06349	    0.90476;
	2267	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12674	   -2.19995	 63.0	 1	    1.12756	    0.95238;
	2268	 1	 1.9	 1.1	 0.0	 0.0	 1	    1.02990	   -3.69427	 63.0	 1	    1.07937	    0.95238;
	2269	 1	 -2.8	 0.0	 0.0	 0.0	 1	    1.08730	   -2.19995	 225.0	 1	    1.08889	    0.98667;
	2270	 1	 46.6	 8.0	 0.0	 0.0	 1	    1.04322	  -18.78324	 63.0	 1	    1.07937	    0.92063;
	2271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06809	  -11.58490	 90.0	 1	    1.11111	    0.92222;
	2272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06847	   -8.58811	 225.0	 1	    1.08889	    0.92444;
	2273	 1	 29.4	 5.3	 0.0	 0.0	 1	    1.03214	  -11.54705	 63.0	 1	    1.07937	    0.95238;
	2274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07071	  -10.48913	 90.0	 1	    1.10000	    0.94444;
	2275	 1	 2.0	 -4.0	 0.0	 0.0	 1	    1.04530	   -8.11947	 63.0	 1	    1.07937	    0.95238;
	2276	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02587	   -9.57212	 63.0	 1	    1.07937	    0.95238;
	2277	 1	 1.2	 -1.0	 0.0	 0.0	 1	    1.01283	  -25.67504	 63.0	 1	    1.06349	    0.95238;
	2278	 1	 4.9	 -0.9	 0.0	 0.0	 1	    1.03549	  -13.75177	 90.0	 1	    1.06667	    0.97778;
	2279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02889	  -12.74800	 63.0	 1	    1.07937	    0.95238;
	2280	 1	 13.9	 -10.0	 0.0	 0.0	 1	    1.03952	   -5.64958	 63.0	 1	    1.07937	    0.95238;
	2281	 1	 -142.1	 -72.0	 0.0	 0.0	 1	    1.03827	    3.06860	 225.0	 1	    1.04444	    0.98222;
	2282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03725	    3.13039	 225.0	 1	    1.04444	    0.98222;
	2283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02949	   -3.86241	 63.0	 1	    1.07937	    0.95238;
	2284	 1	 30.9	 7.3	 0.0	 0.0	 1	    1.06306	   -6.82726	 225.0	 1	    1.08889	    0.88889;
	2285	 1	 16.0	 1.6	 0.0	 0.0	 1	    1.05552	  -13.64573	 90.0	 1	    1.07778	    0.97778;
	2286	 1	 5.0	 -1.6	 0.0	 0.0	 1	    1.00541	  -17.32125	 63.0	 1	    1.06349	    0.96825;
	2287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03623	  -13.69383	 63.0	 1	    1.07937	    0.92063;
	2288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05032	  -14.53784	 63.0	 1	    1.07937	    0.92063;
	2289	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09329	   -7.75163	 380.0	 1	    1.10526	    1.05263;
	2290	 1	 13.0	 3.7	 0.0	 0.0	 1	    1.04585	  -19.96412	 90.0	 1	    1.06667	    0.97778;
	2291	 1	 47.7	 7.1	 0.0	 0.0	 1	    1.04589	  -12.12058	 63.0	 1	    1.06349	    0.93651;
	2292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05259	   -9.51203	 225.0	 1	    1.08889	    0.93333;
	2293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01619	  -18.72645	 63.0	 1	    1.04762	    0.95238;
	2294	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00700	  -15.57140	 63.0	 1	    1.04762	    0.95238;
	2295	 1	 41.9	 11.5	 0.0	 0.0	 1	    1.01986	  -16.79289	 63.0	 1	    1.04762	    0.95238;
	2296	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03022	  -14.07822	 63.0	 1	    1.04762	    0.95238;
	2297	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05618	  -15.18439	 63.0	 1	    1.06349	    0.93651;
	2298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06208	  -11.34572	 225.0	 1	    1.08889	    0.93333;
	2299	 1	 41.1	 9.5	 0.0	 0.0	 1	    1.00450	  -14.53029	 63.0	 1	    1.07937	    0.92063;
	2300	 1	 23.9	 2.2	 0.0	 0.0	 1	    1.04737	  -10.27290	 63.0	 1	    1.06349	    0.93651;
	2301	 1	 6.4	 -1.5	 0.0	 0.0	 1	    1.02320	  -19.16979	 63.0	 1	    1.07937	    0.92063;
	2302	 1	 8.0	 -1.1	 0.0	 0.0	 1	    1.01852	  -16.09731	 63.0	 1	    1.07937	    0.95238;
	2303	 1	 -0.3	 -2.0	 0.0	 0.0	 1	    1.02944	  -18.29518	 90.0	 1	    1.06667	    0.97778;
	2304	 1	 13.9	 1.5	 0.0	 0.0	 1	    1.01284	  -19.28519	 63.0	 1	    1.07937	    0.92063;
	2305	 1	 7.6	 -1.2	 0.0	 0.0	 1	    1.03114	  -15.03965	 90.0	 1	    1.06667	    0.97778;
	2306	 1	 5.0	 0.1	 0.0	 0.0	 1	    1.02628	  -34.10989	 63.0	 1	    1.06349	    0.95238;
	2307	 1	 46.8	 2.9	 0.0	 0.0	 1	    1.02874	   -9.63259	 63.0	 1	    1.07937	    0.95238;
	2308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08486	   -7.17201	 225.0	 1	    1.08889	    0.98667;
	2309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00595	  -17.03591	 63.0	 1	    1.06349	    0.96825;
	2310	 1	 24.0	 3.0	 0.0	 0.0	 1	    1.06150	  -17.27374	 63.0	 1	    1.07937	    0.92063;
	2311	 1	 18.4	 3.7	 0.0	 0.0	 1	    1.04301	   -9.80317	 63.0	 1	    1.06349	    0.93651;
	2312	 1	 53.7	 8.9	 0.0	 0.0	 1	    1.05687	   -8.18694	 225.0	 1	    1.08889	    0.93333;
	2313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02968	  -16.12361	 63.0	 1	    1.07937	    0.92063;
	2314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06957	  -12.47320	 225.0	 1	    1.08889	    1.00000;
	2315	 1	 61.7	 15.7	 0.0	 0.0	 1	    1.03129	  -10.94626	 63.0	 1	    1.06349	    0.93651;
	2316	 1	 14.7	 6.8	 0.0	 0.0	 1	    1.03193	  -23.73598	 90.0	 1	    1.06667	    0.97778;
	2317	 1	 27.0	 1.0	 0.0	 0.0	 1	    1.04015	  -21.49193	 63.0	 1	    1.06349	    0.96825;
	2318	 1	 10.0	 4.0	 0.0	 0.0	 1	    1.04548	  -11.41260	 63.0	 1	    1.06349	    0.96825;
	2319	 1	 13.9	 1.1	 0.0	 0.0	 1	    1.03587	  -13.61858	 90.0	 1	    1.06667	    0.97778;
	2320	 1	 44.5	 3.9	 0.0	 0.0	 1	    1.04604	  -17.45955	 63.0	 1	    1.07937	    0.92063;
	2321	 1	 13.0	 -1.9	 0.0	 0.0	 1	    1.04195	  -15.69627	 90.0	 1	    1.06667	    0.97778;
	2322	 1	 3.0	 1.0	 0.0	 0.0	 1	    1.03338	  -17.57726	 90.0	 1	    1.06667	    0.97778;
	2323	 1	 19.0	 0.0	 0.0	 0.0	 1	    1.03319	  -10.40112	 90.0	 1	    1.06667	    0.97778;
	2324	 1	 37.2	 6.8	 0.0	 0.0	 1	    1.08602	  -14.01200	 225.0	 1	    1.08889	    1.00444;
	2325	 1	 30.2	 4.4	 0.0	 0.0	 1	    1.08606	  -14.02088	 225.0	 1	    1.08889	    1.00444;
	2326	 1	 28.6	 6.3	 0.0	 0.0	 1	    1.04103	   -9.82663	 63.0	 1	    1.07937	    0.95238;
	2327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07635	   -6.79693	 225.0	 1	    1.08889	    0.98667;
	2328	 1	 13.9	 2.0	 0.0	 0.0	 1	    1.04872	   -7.81310	 63.0	 1	    1.07937	    0.95238;
	2329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02668	  -18.36419	 63.0	 1	    1.07937	    0.92063;
	2330	 1	 35.9	 2.9	 0.0	 0.0	 1	    1.03871	  -17.14928	 63.0	 1	    1.04762	    0.95238;
	2331	 1	 8.9	 -3.7	 0.0	 0.0	 1	    1.03914	  -10.07939	 63.0	 1	    1.06349	    0.96825;
	2332	 1	 4.0	 4.3	 0.0	 0.0	 1	    1.03873	   -9.26088	 63.0	 1	    1.06349	    0.96825;
	2333	 1	 17.1	 3.0	 0.0	 0.0	 1	    1.05062	  -12.79647	 63.0	 1	    1.06349	    0.96825;
	2334	 1	 22.8	 12.3	 0.0	 0.0	 1	    1.05274	  -12.26165	 63.0	 1	    1.06349	    0.96825;
	2335	 1	 0.6	 4.1	 0.0	 0.0	 1	    1.07364	   -7.56495	 225.0	 1	    1.08444	    1.00889;
	2336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08692	   -2.22208	 380.0	 1	    1.10263	    1.05491;
	2337	 1	 25.1	 -3.7	 0.0	 0.0	 1	    1.03692	  -15.16545	 90.0	 1	    1.06667	    0.97778;
	2338	 1	 14.2	 6.2	 0.0	 0.0	 1	    1.03318	  -25.83830	 63.0	 1	    1.06349	    0.95238;
	2339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03230	   -5.41246	 63.0	 1	    1.07937	    0.95238;
	2340	 2	 7.4	 4.3	 0.0	 0.0	 1	    1.05047	   -9.90407	 63.0	 1	    1.06349	    0.96825;
	2341	 2	 -0.1	 0.0	 0.0	 0.0	 1	    1.06521	  -11.94927	 63.0	 1	    1.07937	    0.92063;
	2342	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03178	  -14.88641	 90.0	 1	    1.06667	    0.97778;
	2343	 1	 15.1	 -0.5	 0.0	 0.0	 1	    1.03938	  -14.24412	 63.0	 1	    1.06349	    0.93651;
	2344	 1	 9.8	 -1.3	 0.0	 0.0	 1	    1.04164	  -12.74679	 63.0	 1	    1.06349	    0.93651;
	2345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06527	   -9.61085	 225.0	 1	    1.08889	    0.93333;
	2346	 1	 15.8	 -1.2	 0.0	 0.0	 1	    1.02970	  -19.62126	 63.0	 1	    1.07937	    0.95238;
	2347	 1	 34.0	 -0.9	 0.0	 0.0	 1	    1.04784	  -18.10968	 90.0	 1	    1.07778	    0.97778;
	2348	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04022	   -7.69030	 90.0	 1	    1.07778	    0.97778;
	2349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07335	   -7.73517	 225.0	 1	    1.08444	    1.00444;
	2350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08171	   -6.32590	 380.0	 1	    1.10263	    1.04211;
	2351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08180	   -6.30137	 380.0	 1	    1.10263	    1.04211;
	2352	 1	 9.0	 1.0	 0.0	 0.0	 1	    1.03290	   -5.25912	 63.0	 1	    1.07937	    0.95238;
	2353	 1	 16.1	 -7.8	 0.0	 0.0	 1	    1.05293	  -12.95253	 90.0	 1	    1.07778	    0.92222;
	2354	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08118	   -9.08413	 150.0	 1	    1.10000	    0.90000;
	2355	 1	 6.5	 -0.0	 0.0	 0.0	 1	    1.04773	  -11.24371	 90.0	 1	    1.07778	    0.92222;
	2356	 1	 9.9	 0.2	 0.0	 0.0	 1	    1.02822	  -15.45905	 63.0	 1	    1.07937	    0.95238;
	2357	 1	 7.5	 -3.5	 0.0	 0.0	 1	    1.04898	   -9.65035	 90.0	 1	    1.06667	    0.97778;
	2358	 1	 33.0	 -0.9	 0.0	 0.0	 1	    1.02906	  -16.89376	 63.0	 1	    1.07937	    0.92063;
	2359	 1	 18.4	 -1.1	 0.0	 0.0	 1	    1.04278	  -12.66677	 90.0	 1	    1.06667	    0.97778;
	2360	 1	 29.9	 1.9	 0.0	 0.0	 1	    1.00683	  -17.02148	 90.0	 1	    1.06667	    0.97778;
	2361	 1	 49.7	 1.2	 0.0	 0.0	 1	    1.00418	  -26.45389	 63.0	 1	    1.06349	    0.95238;
	2362	 1	 43.0	 -2.7	 0.0	 0.0	 1	    1.03303	  -16.57888	 90.0	 1	    1.06667	    0.97778;
	2363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02972	  -11.13422	 63.0	 1	    1.07937	    0.95238;
	2364	 2	 -3.1	 0.0	 0.0	 0.0	 1	    1.08286	   -4.23523	 20.0	 1	    1.15000	    0.80000;
	2365	 2	 -2.7	 0.0	 0.0	 0.0	 1	    1.08282	   -4.27068	 20.0	 1	    1.15000	    0.80000;
	2366	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08253	   -4.51604	 20.0	 1	    1.15000	    0.80000;
	2367	 2	 -0.2	 0.0	 0.0	 0.0	 1	    1.08256	   -4.49791	 20.0	 1	    1.15000	    0.80000;
	2368	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08215	   -4.87868	 20.0	 1	    1.15000	    0.80000;
	2369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08798	   -6.68886	 225.0	 1	    1.08889	    0.98667;
	2370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08798	   -6.68833	 225.0	 1	    1.08889	    0.98667;
	2371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08798	   -6.69064	 225.0	 1	    1.08889	    0.98667;
	2372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08798	   -6.69052	 225.0	 1	    1.08889	    0.98667;
	2373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08803	   -6.70439	 225.0	 1	    1.08889	    0.98667;
	2374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08798	   -6.69293	 225.0	 1	    1.08889	    0.98667;
	2375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02917	   -8.83264	 63.0	 1	    1.07937	    0.95238;
	2376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08803	   -6.70439	 225.0	 1	    1.08889	    0.98667;
	2377	 1	 0.8	 0.3	 0.0	 0.0	 1	    1.04030	  -31.29247	 63.0	 1	    1.06349	    0.95238;
	2378	 1	 21.0	 5.2	 0.0	 0.0	 1	    1.03156	   -5.05325	 63.0	 1	    1.07937	    0.95238;
	2379	 1	 15.1	 -2.3	 0.0	 0.0	 1	    1.05082	  -30.12395	 63.0	 1	    1.06349	    0.95238;
	2380	 1	 7.2	 2.9	 0.0	 0.0	 1	    1.02112	  -31.11143	 63.0	 1	    1.06349	    0.95238;
	2381	 1	 26.5	 -4.7	 0.0	 0.0	 1	    0.99184	  -41.41565	 63.0	 1	    1.06349	    0.95238;
	2382	 1	 2.8	 1.4	 0.0	 0.0	 1	    1.03959	  -31.32970	 63.0	 1	    1.06349	    0.95238;
	2383	 1	 7.0	 -2.9	 0.0	 0.0	 1	    1.05239	  -31.42646	 63.0	 1	    1.06349	    0.95238;
	2384	 1	 28.9	 1.3	 0.0	 0.0	 1	    1.00458	  -32.00044	 63.0	 1	    1.06349	    0.95238;
	2385	 1	 9.0	 1.0	 0.0	 0.0	 1	    1.01879	  -32.74466	 63.0	 1	    1.06349	    0.95238;
	2386	 1	 40.4	 2.4	 0.0	 0.0	 1	    1.00550	  -31.16003	 63.0	 1	    1.06349	    0.95238;
	2387	 1	 13.8	 -1.1	 0.0	 0.0	 1	    1.03747	  -14.02849	 63.0	 1	    1.07937	    0.95238;
	2388	 1	 2.6	 1.9	 0.0	 0.0	 1	    0.95981	  -31.46099	 63.0	 1	    1.06349	    0.95238;
	2389	 1	 10.0	 2.0	 0.0	 0.0	 1	    1.02982	  -10.38517	 63.0	 1	    1.07937	    0.95238;
	2390	 1	 0.0	 31.9	 0.0	 30.0	 1	    1.05011	   -6.74882	 63.0	 1	    1.06349	    0.96825;
	2391	 1	 0.4	 0.9	 0.0	 0.0	 1	    1.03250	  -14.61461	 63.0	 1	    1.07937	    0.92063;
	2392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04852	  -16.51224	 63.0	 1	    1.07937	    0.92063;
	2393	 1	 18.0	 -2.3	 0.0	 0.0	 1	    1.04852	  -16.51798	 63.0	 1	    1.07937	    0.92063;
	2394	 1	 4.0	 1.0	 0.0	 0.0	 1	    1.01603	  -14.12170	 63.0	 1	    1.07937	    0.92063;
	2395	 1	 3.1	 -5.2	 0.0	 0.0	 1	    1.04070	  -13.06971	 63.0	 1	    1.07937	    0.92063;
	2396	 1	 17.5	 -6.4	 0.0	 0.0	 1	    1.04164	  -16.29182	 63.0	 1	    1.07937	    0.92063;
	2397	 1	 12.8	 -5.2	 0.0	 0.0	 1	    1.01742	  -15.39033	 63.0	 1	    1.07937	    0.92063;
	2398	 1	 31.9	 5.2	 0.0	 0.0	 1	    1.04293	  -12.84191	 63.0	 1	    1.07937	    0.92063;
	2399	 1	 6.0	 0.0	 0.0	 0.0	 1	    1.04294	  -14.65967	 63.0	 1	    1.06349	    0.93651;
	2400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03983	  -16.91826	 63.0	 1	    1.07937	    0.92063;
	2401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07713	   -5.24986	 225.0	 1	    1.08444	    1.00889;
	2402	 1	 43.2	 18.1	 0.0	 0.0	 1	    1.05468	  -19.61728	 63.0	 1	    1.07937	    0.92063;
	2403	 1	 11.4	 5.7	 0.0	 0.0	 1	    1.07459	   -4.19394	 225.0	 1	    1.08444	    1.00889;
	2404	 1	 7.4	 3.2	 0.0	 0.0	 1	    1.07459	   -4.19357	 225.0	 1	    1.08444	    1.00889;
	2405	 1	 11.5	 3.0	 0.0	 0.0	 1	    0.99573	  -21.58852	 63.0	 1	    1.07937	    0.92063;
	2406	 1	 22.3	 -1.1	 0.0	 0.0	 1	    1.06046	  -17.33558	 90.0	 1	    1.07778	    0.97778;
	2407	 1	 9.7	 0.4	 0.0	 0.0	 1	    1.02684	  -20.18637	 63.0	 1	    1.07937	    0.92063;
	2408	 1	 -5.0	 0.1	 0.0	 0.0	 1	    1.06958	  -16.46699	 63.0	 1	    1.07937	    0.92063;
	2409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05650	   -8.61635	 90.0	 1	    1.07778	    0.92222;
	2410	 1	 9.0	 -2.5	 0.0	 0.0	 1	    1.02864	  -17.19639	 63.0	 1	    1.04762	    0.95238;
	2411	 1	 10.8	 1.4	 0.0	 0.0	 1	    1.03153	  -13.57970	 63.0	 1	    1.04762	    0.95238;
	2412	 1	 16.8	 0.9	 0.0	 0.0	 1	    1.02441	  -12.15513	 63.0	 1	    1.06349	    0.93651;
	2413	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05652	   -8.60913	 90.0	 1	    1.07778	    0.92222;
	2414	 1	 29.5	 5.1	 0.0	 0.0	 1	    1.01671	  -15.14685	 63.0	 1	    1.06349	    0.96825;
	2415	 1	 41.8	 3.6	 0.0	 0.0	 1	    1.02457	  -23.60602	 63.0	 1	    1.06349	    0.95238;
	2416	 1	 13.6	 10.0	 0.0	 0.0	 1	    1.04440	  -10.23610	 90.0	 1	    1.11111	    0.92222;
	2417	 1	 18.4	 12.9	 0.0	 0.0	 1	    1.07717	  -15.73779	 225.0	 1	    1.08889	    1.00444;
	2418	 1	 9.4	 10.9	 0.0	 0.0	 1	    1.07718	  -15.73724	 225.0	 1	    1.08889	    1.00444;
	2419	 1	 2.4	 0.5	 0.0	 0.0	 1	    1.03527	  -15.04867	 63.0	 1	    1.07937	    0.92063;
	2420	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08077	   -7.25157	 225.0	 1	    1.08889	    1.00000;
	2421	 1	 -9.0	 -1.5	 0.0	 0.0	 1	    1.04451	   -9.35152	 63.0	 1	    1.06349	    0.93651;
	2422	 1	 31.0	 1.6	 0.0	 0.0	 1	    1.04094	   -2.89283	 63.0	 1	    1.07937	    0.95238;
	2423	 1	 0.9	 0.1	 0.0	 0.0	 1	    1.06664	  -10.86019	 90.0	 1	    1.06667	    0.97778;
	2424	 1	 28.8	 1.7	 0.0	 0.0	 1	    1.03618	  -30.26715	 63.0	 1	    1.06349	    0.95238;
	2425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07434	  -25.85436	 225.0	 1	    1.08444	    1.00444;
	2426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07454	  -25.93157	 225.0	 1	    1.08444	    1.00444;
	2427	 1	 32.4	 -1.4	 0.0	 0.0	 1	    1.02493	  -32.55494	 63.0	 1	    1.06349	    0.95238;
	2428	 1	 14.3	 5.8	 0.0	 0.0	 1	    1.03230	   -5.41245	 63.0	 1	    1.07937	    0.95238;
	2429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08782	   -2.42772	 225.0	 1	    1.08889	    0.98667;
	2430	 1	 22.5	 6.8	 0.0	 0.0	 1	    1.01925	   -8.66111	 63.0	 1	    1.07937	    0.95238;
	2431	 1	 18.3	 4.6	 0.0	 0.0	 1	    1.03056	   -8.33655	 63.0	 1	    1.07937	    0.95238;
	2432	 1	 16.1	 4.8	 0.0	 0.0	 1	    1.03678	   -7.57901	 63.0	 1	    1.07937	    0.95238;
	2433	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07641	   -3.92571	 225.0	 1	    1.08889	    0.98667;
	2434	 1	 15.5	 2.8	 0.0	 0.0	 1	    1.04925	  -27.30081	 63.0	 1	    1.06349	    0.95238;
	2435	 1	 12.0	 -7.7	 0.0	 0.0	 1	    1.05908	  -31.63296	 63.0	 1	    1.06349	    0.95238;
	2436	 1	 43.6	 8.8	 0.0	 0.0	 1	    1.08807	  -12.52961	 225.0	 1	    1.08889	    1.00444;
	2437	 1	 91.2	 14.6	 0.0	 0.0	 1	    1.08785	  -12.61072	 225.0	 1	    1.08889	    1.00444;
	2438	 1	 12.2	 -3.4	 0.0	 0.0	 1	    1.05130	  -10.25085	 63.0	 1	    1.06349	    0.93651;
	2439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04750	   -8.69239	 63.0	 1	    1.07937	    0.95238;
	2440	 1	 4.0	 -2.0	 0.0	 0.0	 1	    1.04754	   -8.69792	 63.0	 1	    1.07937	    0.95238;
	2441	 1	 12.3	 -8.0	 0.0	 0.0	 1	    1.04596	  -13.23068	 63.0	 1	    1.06349	    0.93651;
	2442	 1	 41.7	 1.5	 0.0	 0.0	 1	    1.00578	  -17.72476	 63.0	 1	    1.07937	    0.92063;
	2443	 1	 5.3	 0.2	 0.0	 0.0	 1	    1.02348	  -30.41080	 63.0	 1	    1.06349	    0.95238;
	2444	 1	 13.8	 0.9	 0.0	 0.0	 1	    1.02054	  -32.31191	 63.0	 1	    1.06349	    0.95238;
	2445	 1	 28.9	 1.9	 0.0	 0.0	 1	    1.01810	  -29.37840	 63.0	 1	    1.06349	    0.95238;
	2446	 1	 8.0	 -0.8	 0.0	 0.0	 1	    1.02676	  -28.74403	 63.0	 1	    1.06349	    0.95238;
	2447	 1	 1.3	 -1.2	 0.0	 0.0	 1	    1.03166	   -9.90904	 63.0	 1	    1.07937	    0.92063;
	2448	 1	 11.1	 3.6	 0.0	 0.0	 1	    1.02444	  -16.01197	 63.0	 1	    1.07937	    0.92063;
	2449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09249	   -9.84793	 150.0	 1	    1.10000	    0.90000;
	2450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07209	   -9.47478	 225.0	 1	    1.08889	    1.00000;
	2451	 1	 32.2	 -2.9	 0.0	 0.0	 1	    1.04027	  -28.20908	 63.0	 1	    1.06349	    0.95238;
	2452	 1	 8.5	 -1.2	 0.0	 0.0	 1	    1.06161	   -8.74428	 90.0	 1	    1.07778	    0.92222;
	2453	 1	 10.9	 -0.4	 0.0	 0.0	 1	    1.00417	   -7.90233	 63.0	 1	    1.06349	    0.93651;
	2454	 1	 14.5	 2.6	 0.0	 0.0	 1	    1.03190	  -16.17823	 63.0	 1	    1.07937	    0.92063;
	2455	 1	 29.9	 -8.0	 0.0	 0.0	 1	    1.05931	  -16.95512	 63.0	 1	    1.07937	    0.92063;
	2456	 1	 45.7	 6.4	 0.0	 0.0	 1	    1.08570	  -14.05354	 225.0	 1	    1.08889	    1.00444;
	2457	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07713	  -12.84625	 225.0	 1	    1.08889	    1.00000;
	2458	 1	 11.6	 1.5	 0.0	 0.0	 1	    1.01983	  -12.82527	 63.0	 1	    1.07937	    0.95238;
	2459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03734	  -15.76281	 90.0	 1	    1.06667	    0.97778;
	2460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08204	   -7.93862	 380.0	 1	    1.10263	    1.04211;
	2461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04973	  -12.60858	 63.0	 1	    1.07937	    0.92063;
	2462	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08222	   -6.86755	 225.0	 1	    1.08889	    1.00000;
	2463	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03103	  -10.97001	 63.0	 1	    1.06349	    0.96825;
	2464	 1	 1.4	 0.1	 0.0	 0.0	 1	    1.04327	  -17.61410	 63.0	 1	    1.07937	    0.95238;
	2465	 1	 3.2	 1.4	 0.0	 0.0	 1	    1.02813	  -14.93680	 63.0	 1	    1.04762	    0.95238;
	2466	 1	 8.6	 0.4	 0.0	 0.0	 1	    1.04529	  -29.09159	 90.0	 1	    1.06667	    0.97778;
	2467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07731	   -9.76226	 225.0	 1	    1.08889	    0.88889;
	2468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07249	   -9.35250	 225.0	 1	    1.08889	    0.88889;
	2469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08090	   -7.22720	 380.0	 1	    1.10526	    1.00000;
	2470	 1	 0.0	 0.0	 0.0	 30.4	 1	    1.06169	  -15.85953	 90.0	 1	    1.07778	    0.97778;
	2471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07619	  -15.75220	 225.0	 1	    1.08889	    1.00444;
	2472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08216	   -9.87823	 380.0	 1	    1.10526	    1.04211;
	2473	 1	 24.4	 -1.2	 0.0	 0.0	 1	    1.01469	  -19.91019	 63.0	 1	    1.07937	    0.92063;
	2474	 1	 46.2	 0.2	 0.0	 0.0	 1	    1.00900	  -17.14104	 63.0	 1	    1.06349	    0.96825;
	2475	 1	 10.0	 2.0	 0.0	 0.0	 1	    1.01970	  -14.03981	 63.0	 1	    1.06349	    0.96825;
	2476	 1	 12.0	 1.0	 0.0	 0.0	 1	    1.01984	  -14.03827	 63.0	 1	    1.06349	    0.96825;
	2477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04888	  -13.29471	 63.0	 1	    1.06349	    0.93651;
	2478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05482	   -9.49138	 63.0	 1	    1.07937	    0.95238;
	2479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03850	   -9.07309	 63.0	 1	    1.06349	    0.93651;
	2480	 1	 10.3	 -3.0	 0.0	 0.0	 1	    1.02492	  -16.72660	 63.0	 1	    1.07937	    0.92063;
	2481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06517	  -10.58134	 63.0	 1	    1.07937	    0.92063;
	2482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00953	  -12.81248	 63.0	 1	    1.06349	    0.96825;
	2483	 1	 19.8	 -0.2	 0.0	 0.0	 1	    1.04149	  -15.55870	 63.0	 1	    1.07937	    0.92063;
	2484	 1	 61.1	 11.7	 0.0	 0.0	 1	    1.02970	  -23.17325	 90.0	 1	    1.06667	    0.97778;
	2485	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.04496	  -24.00833	 90.0	 1	    1.06667	    0.97778;
	2486	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.07599	  -20.06777	 225.0	 1	    1.08444	    1.00444;
	2487	 1	 25.9	 -3.0	 0.0	 0.0	 1	    1.03585	  -25.04697	 63.0	 1	    1.06349	    0.96825;
	2488	 1	 15.8	 -5.0	 0.0	 0.0	 1	    1.07129	  -11.72327	 90.0	 1	    1.07778	    0.92222;
	2489	 1	 21.9	 1.9	 0.0	 0.0	 1	    1.03336	  -11.42039	 63.0	 1	    1.07937	    0.95238;
	2490	 1	 22.6	 -7.5	 0.0	 0.0	 1	    1.04734	  -17.79585	 63.0	 1	    1.07937	    0.92063;
	2491	 1	 13.4	 -0.3	 0.0	 0.0	 1	    1.02024	  -13.98818	 63.0	 1	    1.06349	    0.96825;
	2492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05890	   -9.28805	 225.0	 1	    1.08444	    1.00889;
	2493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02447	  -15.26643	 63.0	 1	    1.07937	    0.92063;
	2494	 1	 24.0	 0.6	 0.0	 0.0	 1	    1.02663	   -9.88245	 63.0	 1	    1.07937	    0.95238;
	2495	 1	 40.3	 -0.5	 0.0	 0.0	 1	    1.05314	  -16.99026	 63.0	 1	    1.07937	    0.95238;
	2496	 1	 19.8	 2.9	 0.0	 0.0	 1	    1.01578	   -8.85432	 63.0	 1	    1.07937	    0.95238;
	2497	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03369	  -10.33833	 63.0	 1	    1.06349	    0.96825;
	2498	 1	 25.4	 -2.7	 0.0	 0.0	 1	    1.04530	  -15.48402	 90.0	 1	    1.07778	    0.97778;
	2499	 1	 12.1	 3.6	 0.0	 0.0	 1	    0.98302	   -8.08518	 45.0	 1	    1.00000	    0.88889;
	2500	 1	 8.0	 -0.0	 0.0	 0.0	 1	    0.99274	  -20.26759	 63.0	 1	    1.07937	    0.92063;
	2501	 1	 16.4	 -6.5	 0.0	 0.0	 1	    1.03231	  -19.92958	 63.0	 1	    1.07937	    0.92063;
	2502	 1	 0.3	 0.1	 0.0	 0.0	 1	    1.03542	  -14.03315	 63.0	 1	    1.06349	    0.96825;
	2503	 1	 12.7	 -4.1	 0.0	 0.0	 1	    1.03568	  -16.57066	 63.0	 1	    1.07937	    0.92063;
	2504	 1	 37.9	 -1.4	 0.0	 0.0	 1	    1.04000	  -16.32975	 63.0	 1	    1.07937	    0.92063;
	2505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07375	  -12.17046	 225.0	 1	    1.08889	    1.00000;
	2506	 1	 28.4	 1.5	 0.0	 0.0	 1	    1.04784	  -17.26827	 63.0	 1	    1.07937	    0.92063;
	2507	 1	 4.0	 -4.7	 0.0	 0.0	 1	    1.02874	  -12.55671	 90.0	 1	    1.06667	    0.97778;
	2508	 1	 10.9	 1.3	 0.0	 0.0	 1	    1.05439	  -10.91349	 63.0	 1	    1.06349	    0.93651;
	2509	 1	 27.2	 -4.8	 0.0	 0.0	 1	    1.02062	  -17.73798	 63.0	 1	    1.07937	    0.92063;
	2510	 1	 9.0	 -2.8	 0.0	 0.0	 1	    1.02808	   -2.97271	 63.0	 1	    1.07937	    0.95238;
	2511	 1	 25.2	 -0.9	 0.0	 0.0	 1	    1.04007	  -16.54310	 63.0	 1	    1.07937	    0.92063;
	2512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07539	  -11.39627	 225.0	 1	    1.08889	    1.00000;
	2513	 1	 26.8	 -2.0	 0.0	 0.0	 1	    1.02326	  -32.23762	 63.0	 1	    1.06349	    0.95238;
	2514	 1	 0.7	 0.0	 0.0	 0.0	 1	    1.04790	  -12.60085	 63.0	 1	    1.07937	    0.92063;
	2515	 1	 43.3	 -1.3	 0.0	 0.0	 1	    1.04582	  -15.89193	 63.0	 1	    1.07937	    0.92063;
	2516	 1	 45.0	 10.7	 0.0	 0.0	 1	    1.03029	  -22.62577	 63.0	 1	    1.07937	    0.92063;
	2517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05965	  -22.62577	 90.0	 1	    1.07778	    0.92222;
	2518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05372	  -14.34470	 63.0	 1	    1.07937	    0.92063;
	2519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07934	   -9.94590	 225.0	 1	    1.08889	    1.00000;
	2520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08514	   -5.58643	 380.0	 1	    1.10526	    1.05263;
	2521	 1	 15.8	 7.7	 0.0	 0.0	 1	    1.06015	   -8.53318	 225.0	 1	    1.08889	    0.88889;
	2522	 1	 21.8	 9.7	 0.0	 0.0	 1	    1.06010	   -8.53721	 225.0	 1	    1.08889	    0.88889;
	2523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02787	  -19.36029	 63.0	 1	    1.07937	    0.92063;
	2524	 1	 -0.1	 0.6	 0.0	 0.0	 1	    1.00886	  -12.13226	 90.0	 1	    1.06667	    0.97778;
	2525	 2	 88.0	 0.0	 0.0	 0.0	 1	    1.15278	   -6.64391	 90.0	 1	    1.15313	    0.95556;
	2526	 1	 22.8	 0.0	 0.0	 0.0	 1	    1.06799	   -7.34217	 225.0	 1	    1.08889	    0.88889;
	2527	 1	 44.7	 4.7	 0.0	 0.0	 1	    1.01011	  -17.49266	 63.0	 1	    1.04762	    0.95238;
	2528	 1	 42.4	 2.8	 0.0	 0.0	 1	    1.07734	  -15.79041	 225.0	 1	    1.08889	    1.00444;
	2529	 1	 9.2	 -0.2	 0.0	 0.0	 1	    1.02673	  -11.35410	 90.0	 1	    1.06667	    0.97778;
	2530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04855	   -9.68843	 63.0	 1	    1.07937	    0.92063;
	2531	 1	 51.1	 -1.2	 0.0	 0.0	 1	    1.02701	  -13.81708	 63.0	 1	    1.07937	    0.92063;
	2532	 1	 14.2	 -2.7	 0.0	 0.0	 1	    1.05707	  -11.83424	 63.0	 1	    1.07937	    0.92063;
	2533	 1	 35.4	 2.2	 0.0	 0.0	 1	    1.04562	  -20.96740	 63.0	 1	    1.06349	    0.96825;
	2534	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03527	  -12.76472	 63.0	 1	    1.07937	    0.95238;
	2535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03209	  -13.02212	 63.0	 1	    1.07937	    0.95238;
	2536	 1	 64.7	 8.8	 0.0	 0.0	 1	    1.07621	  -12.88650	 225.0	 1	    1.08889	    1.00444;
	2537	 1	 31.7	 13.8	 0.0	 0.0	 1	    1.06591	  -14.09271	 225.0	 1	    1.08889	    1.00444;
	2538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01270	  -17.05114	 63.0	 1	    1.04762	    0.95238;
	2539	 1	 0.3	 -8.0	 0.0	 0.0	 1	    1.01503	  -17.07053	 63.0	 1	    1.04762	    0.95238;
	2540	 1	 29.4	 4.6	 0.0	 0.0	 1	    1.04786	  -14.42663	 63.0	 1	    1.06349	    0.93651;
	2541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	  -14.40132	 63.0	 1	    1.06349	    0.93651;
	2542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05305	   -8.56030	 225.0	 1	    1.08889	    0.93333;
	2543	 1	 13.3	 -2.7	 0.0	 0.0	 1	    1.03718	  -10.78063	 63.0	 1	    1.06349	    0.96825;
	2544	 1	 29.3	 7.3	 0.0	 0.0	 1	    1.01271	  -18.96376	 63.0	 1	    1.04762	    0.95238;
	2545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01512	  -18.90052	 63.0	 1	    1.04762	    0.95238;
	2546	 1	 21.2	 3.4	 0.0	 0.0	 1	    1.01389	  -18.93332	 63.0	 1	    1.04762	    0.95238;
	2547	 1	 26.1	 -2.1	 0.0	 0.0	 1	    1.04657	  -16.73338	 63.0	 1	    1.07937	    0.92063;
	2548	 1	 -1.1	 -0.6	 0.0	 0.0	 1	    1.05602	  -11.20361	 63.0	 1	    1.06349	    0.93651;
	2549	 1	 2.0	 -2.6	 0.0	 0.0	 1	    1.03966	  -18.21459	 63.0	 1	    1.06349	    0.93651;
	2550	 1	 13.4	 -0.8	 0.0	 60.0	 1	    1.05687	  -21.07115	 63.0	 1	    1.06349	    0.96825;
	2551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02248	  -17.55629	 150.0	 1	    1.08000	    0.96667;
	2552	 1	 27.9	 1.3	 0.0	 0.0	 1	    1.07030	  -19.04819	 225.0	 1	    1.08444	    1.00889;
	2553	 1	 51.6	 12.2	 0.0	 0.0	 1	    1.06428	  -12.01146	 63.0	 1	    1.07937	    0.92063;
	2554	 1	 26.5	 -2.7	 0.0	 0.0	 1	    1.04966	  -20.30770	 63.0	 1	    1.07937	    0.92063;
	2555	 1	 4.0	 0.0	 0.0	 0.0	 1	    1.06092	  -10.33588	 63.0	 1	    1.06349	    0.93651;
	2556	 1	 37.4	 -0.2	 0.0	 0.0	 1	    1.05900	  -14.52907	 90.0	 1	    1.07778	    0.97778;
	2557	 1	 10.5	 -5.5	 0.0	 0.0	 1	    1.06939	  -14.22956	 63.0	 1	    1.07937	    0.92063;
	2558	 1	 24.2	 1.8	 0.0	 0.0	 1	    0.99752	  -33.02513	 63.0	 1	    1.06349	    0.95238;
	2559	 1	 13.3	 1.0	 0.0	 0.0	 1	    1.05586	  -17.44062	 90.0	 1	    1.07778	    0.97778;
	2560	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04300	   -7.72562	 63.0	 1	    1.06349	    0.93651;
	2561	 1	 9.9	 4.2	 0.0	 0.0	 1	    1.01341	  -13.88150	 63.0	 1	    1.07937	    0.92063;
	2562	 1	 24.6	 -0.9	 0.0	 0.0	 1	    1.08302	  -11.42826	 225.0	 1	    1.08889	    1.00000;
	2563	 1	 19.4	 -0.8	 0.0	 0.0	 1	    1.03571	  -13.04154	 63.0	 1	    1.04762	    0.95238;
	2564	 1	 32.1	 -6.5	 0.0	 0.0	 1	    1.03324	  -18.30444	 90.0	 1	    1.06667	    0.97778;
	2565	 1	 10.4	 -4.6	 0.0	 0.0	 1	    1.03950	  -29.77655	 63.0	 1	    1.06349	    0.95238;
	2566	 1	 15.4	 -0.4	 0.0	 0.0	 1	    1.01798	  -33.80328	 63.0	 1	    1.06349	    0.95238;
	2567	 1	 16.1	 0.0	 0.0	 0.0	 1	    1.03836	  -16.06766	 63.0	 1	    1.07937	    0.92063;
	2568	 1	 55.4	 6.9	 0.0	 0.0	 1	    1.03959	  -10.87401	 63.0	 1	    1.07937	    0.95238;
	2569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08627	   -6.37491	 225.0	 1	    1.08889	    0.98667;
	2570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09976	   -3.00630	 380.0	 1	    1.10526	    1.03947;
	2571	 1	 40.1	 7.7	 0.0	 0.0	 1	    1.04288	  -15.93037	 90.0	 1	    1.07778	    0.97778;
	2572	 1	 6.0	 1.8	 0.0	 0.0	 1	    1.05670	  -16.87863	 90.0	 1	    1.07778	    0.97778;
	2573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07756	  -12.49895	 225.0	 1	    1.08889	    1.00444;
	2574	 1	 31.0	 1.5	 0.0	 0.0	 1	    1.01814	  -15.98139	 63.0	 1	    1.04762	    0.95238;
	2575	 1	 29.9	 6.4	 0.0	 0.0	 1	    1.06464	  -20.36993	 90.0	 1	    1.07778	    0.97778;
	2576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07285	   -9.98333	 90.0	 1	    1.07453	    0.97778;
	2577	 1	 44.3	 10.4	 0.0	 0.0	 1	    1.08595	  -14.08940	 225.0	 1	    1.08889	    1.00444;
	2578	 1	 8.0	 2.2	 0.0	 0.0	 1	    1.03851	   -4.64131	 63.0	 1	    1.07937	    0.95238;
	2579	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97171	   -7.85241	 45.0	 1	    1.00000	    0.88889;
	2580	 1	 18.4	 17.8	 0.0	 0.0	 1	    1.01973	   -7.67768	 63.0	 1	    1.06349	    0.93651;
	2581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06299	   -8.29796	 150.0	 1	    1.10667	    0.90000;
	2582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06628	   -6.58346	 225.0	 1	    1.08889	    0.93333;
	2583	 1	 28.1	 -5.7	 0.0	 0.0	 1	    1.04651	  -29.50888	 90.0	 1	    1.06667	    0.97778;
	2584	 1	 28.1	 5.0	 0.0	 0.0	 1	    1.01314	  -21.87414	 90.0	 1	    1.06667	    0.97778;
	2585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08276	   -7.28570	 90.0	 1	    1.11111	    0.92222;
	2586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06901	   -4.26169	 225.0	 1	    1.08889	    0.96889;
	2587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04509	  -19.20854	 63.0	 1	    1.07937	    0.92063;
	2588	 1	 19.0	 -1.0	 0.0	 0.0	 1	    1.06667	   -8.20009	 90.0	 1	    1.06667	    0.97778;
	2589	 1	 -0.6	 -0.2	 0.0	 0.0	 1	    1.04717	  -19.10479	 90.0	 1	    1.06667	    0.97778;
	2590	 1	 -0.9	 -0.9	 0.0	 0.0	 1	    1.03921	  -13.10480	 63.0	 1	    1.06349	    0.93651;
	2591	 1	 12.0	 5.0	 0.0	 0.0	 1	    1.01810	  -16.72449	 63.0	 1	    1.04762	    0.95238;
	2592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09187	   -0.82873	 380.0	 1	    1.10526	    1.00000;
	2593	 1	 41.0	 14.5	 0.0	 0.0	 1	    1.00641	  -31.05890	 63.0	 1	    1.06349	    0.95238;
	2594	 1	 32.6	 1.1	 0.0	 0.0	 1	    1.03880	   -9.26874	 63.0	 1	    1.15000	    0.80000;
	2595	 1	 12.8	 -0.4	 0.0	 0.0	 1	    1.06155	  -12.26256	 90.0	 1	    1.06667	    0.97778;
	2596	 1	 35.0	 4.3	 0.0	 0.0	 1	    1.02438	  -28.90245	 63.0	 1	    1.06349	    0.95238;
	2597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07514	  -26.68920	 225.0	 1	    1.08444	    1.00444;
	2598	 1	 1.9	 0.1	 0.0	 0.0	 1	    1.05528	  -10.62531	 90.0	 1	    1.06667	    0.97778;
	2599	 1	 19.4	 3.0	 0.0	 0.0	 1	    1.03699	   -9.72771	 90.0	 1	    1.06667	    0.97778;
	2600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02176	  -17.82760	 63.0	 1	    1.07937	    0.92063;
	2601	 1	 9.1	 1.9	 0.0	 0.0	 1	    1.05982	  -12.27217	 63.0	 1	    1.06349	    0.93651;
	2602	 1	 4.4	 -0.5	 0.0	 0.0	 1	    1.02175	  -17.82875	 63.0	 1	    1.07937	    0.92063;
	2603	 1	 32.7	 -11.7	 0.0	 0.0	 1	    1.05063	  -30.59766	 63.0	 1	    1.06349	    0.95238;
	2604	 1	 23.8	 -0.9	 0.0	 0.0	 1	    1.02400	  -13.75842	 90.0	 1	    1.06667	    0.97778;
	2605	 1	 21.2	 1.7	 0.0	 0.0	 1	    1.02760	  -22.75492	 90.0	 1	    1.06667	    0.97778;
	2606	 1	 29.1	 -7.9	 0.0	 0.0	 1	    1.00652	  -20.20598	 63.0	 1	    1.07937	    0.95238;
	2607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04634	  -19.80255	 90.0	 1	    1.06667	    0.97778;
	2608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07433	  -14.69708	 380.0	 1	    1.10263	    1.04211;
	2609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07504	  -14.69975	 380.0	 1	    1.10263	    1.04211;
	2610	 1	 15.5	 0.7	 0.0	 0.0	 1	    1.01812	  -13.74715	 90.0	 1	    1.06667	    0.97778;
	2611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02306	  -13.13639	 90.0	 1	    1.06667	    0.97778;
	2612	 1	 18.8	 -0.3	 0.0	 0.0	 1	    1.04214	  -16.19683	 63.0	 1	    1.07937	    0.92063;
	2613	 2	 21.8	 0.2	 0.0	 0.0	 1	    1.03619	  -24.41438	 63.0	 1	    1.06349	    0.96825;
	2614	 1	 4.3	 -2.1	 0.0	 0.0	 1	    1.01161	  -20.45564	 63.0	 1	    1.07937	    0.92063;
	2615	 1	 27.7	 0.4	 0.0	 0.0	 1	    1.05658	  -15.26511	 90.0	 1	    1.07778	    0.97778;
	2616	 1	 32.3	 8.1	 0.0	 0.0	 1	    1.00297	  -20.66822	 63.0	 1	    1.04762	    0.95238;
	2617	 1	 11.6	 1.3	 0.0	 0.0	 1	    1.02725	  -15.97875	 90.0	 1	    1.07778	    0.92222;
	2618	 1	 48.6	 5.3	 0.0	 0.0	 1	    1.03226	  -22.68750	 90.0	 1	    1.06667	    0.97778;
	2619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08134	   -9.34148	 225.0	 1	    1.08889	    0.98667;
	2620	 1	 23.7	 -2.7	 0.0	 0.0	 1	    1.02937	  -15.46306	 63.0	 1	    1.07937	    0.95238;
	2621	 1	 17.8	 0.0	 0.0	 0.0	 1	    1.01983	  -16.03981	 63.0	 1	    1.07937	    0.92063;
	2622	 1	 11.1	 2.7	 0.0	 0.0	 1	    1.01319	  -19.86743	 90.0	 1	    1.06667	    0.97778;
	2623	 1	 30.0	 1.0	 0.0	 0.0	 1	    1.02410	   -8.89752	 63.0	 1	    1.07937	    0.95238;
	2624	 1	 7.4	 -1.7	 0.0	 0.0	 1	    1.03776	  -15.21461	 63.0	 1	    1.07937	    0.92063;
	2625	 1	 13.8	 -1.5	 0.0	 0.0	 1	    1.03481	  -11.85953	 90.0	 1	    1.06667	    0.97778;
	2626	 1	 33.8	 2.5	 0.0	 0.0	 1	    1.08080	   -7.44664	 90.0	 1	    1.08889	    0.93333;
	2627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05426	   -7.54463	 63.0	 1	    1.09524	    0.90476;
	2628	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08593	   -4.40232	 225.0	 1	    1.08889	    0.96889;
	2629	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03977	  -17.80238	 63.0	 1	    1.07937	    0.95238;
	2630	 1	 48.6	 9.5	 0.0	 0.0	 1	    1.00879	  -15.21704	 63.0	 1	    1.07937	    0.92063;
	2631	 1	 18.0	 -2.8	 0.0	 0.0	 1	    1.01620	  -15.97782	 63.0	 1	    1.07937	    0.95238;
	2632	 1	 5.0	 -0.9	 0.0	 0.0	 1	    1.02107	  -16.18377	 90.0	 1	    1.06667	    0.97778;
	2633	 1	 0.0	 0.3	 0.0	 0.0	 1	    1.02249	  -18.07560	 63.0	 1	    1.07937	    0.92063;
	2634	 1	 8.8	 2.3	 0.0	 0.0	 1	    1.02990	  -17.72566	 63.0	 1	    1.07937	    0.92063;
	2635	 1	 7.0	 1.6	 0.0	 0.0	 1	    1.05192	  -10.32219	 63.0	 1	    1.07937	    0.95238;
	2636	 1	 13.3	 3.6	 0.0	 0.0	 1	    1.05095	  -10.33920	 63.0	 1	    1.07937	    0.95238;
	2637	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08436	   -7.39379	 225.0	 1	    1.08889	    0.98667;
	2638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03224	  -11.17177	 63.0	 1	    1.07937	    0.95238;
	2639	 1	 18.1	 -0.8	 0.0	 0.0	 1	    1.02401	  -15.59771	 63.0	 1	    1.07937	    0.95238;
	2640	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98961	  -19.48905	 63.0	 1	    1.07937	    0.92063;
	2641	 1	 -0.4	 -1.6	 0.0	 0.0	 1	    1.05632	  -18.20501	 90.0	 1	    1.06667	    0.97778;
	2642	 2	 -1.9	 0.4	 0.0	 0.0	 1	    1.04664	  -19.42594	 63.0	 1	    1.07937	    0.92063;
	2643	 1	 6.0	 -2.7	 0.0	 0.0	 1	    1.06971	  -21.92809	 20.0	 1	    1.15000	    0.80000;
	2644	 1	 41.9	 9.6	 0.0	 0.0	 1	    1.02863	  -12.73807	 63.0	 1	    1.07937	    0.92063;
	2645	 1	 -5.8	 -7.6	 0.0	 0.0	 1	    1.01790	  -13.40166	 63.0	 1	    1.07937	    0.92063;
	2646	 2	 0.7	 0.0	 0.0	 0.0	 1	    1.01766	  -13.38294	 63.0	 1	    1.07937	    0.92063;
	2647	 2	 6.7	 0.0	 0.0	 0.0	 1	    1.04167	   -7.97094	 63.0	 1	    1.07937	    0.92063;
	2648	 2	 -5.1	 -6.7	 0.0	 0.0	 1	    1.07937	  -19.84826	 63.0	 1	    1.07937	    0.92063;
	2649	 1	 5.7	 0.2	 0.0	 0.0	 1	    1.08604	   -8.80514	 20.0	 1	    1.15000	    0.80000;
	2650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08615	   -8.79437	 150.0	 1	    1.10000	    0.90000;
	2651	 1	 -2.4	 0.1	 0.0	 0.0	 1	    1.04263	   -5.54173	 63.0	 1	    1.07937	    0.95238;
	2652	 1	 17.6	 -3.3	 0.0	 0.0	 1	    1.04515	  -12.17112	 90.0	 1	    1.06667	    0.97778;
	2653	 1	 7.1	 -2.0	 0.0	 0.0	 1	    1.03585	  -19.41621	 63.0	 1	    1.07937	    0.92063;
	2654	 2	 2.3	 3.0	 0.0	 0.0	 1	    1.06796	  -10.30798	 63.0	 1	    1.07937	    0.92063;
	2655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07573	   -9.36391	 225.0	 1	    1.08889	    1.00000;
	2656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06132	  -13.46831	 63.0	 1	    1.09524	    0.93651;
	2657	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06735	  -10.92607	 225.0	 1	    1.08889	    0.88889;
	2658	 1	 8.2	 -0.8	 0.0	 0.0	 1	    1.06650	   -8.74578	 225.0	 1	    1.08889	    0.88889;
	2659	 1	 -0.0	 0.7	 0.0	 0.0	 1	    1.02534	  -18.48229	 63.0	 1	    1.07937	    0.92063;
	2660	 1	 23.2	 7.0	 0.0	 0.0	 1	    1.01289	  -10.30257	 63.0	 1	    1.06349	    0.96825;
	2661	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04272	   -7.73520	 63.0	 1	    1.06349	    0.93651;
	2662	 2	 3.6	 8.7	 0.0	 0.0	 1	    1.04596	   -7.86400	 63.0	 1	    1.06349	    0.96825;
	2663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07545	   -4.90240	 225.0	 1	    1.08444	    1.00889;
	2664	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.12011	  -11.77615	 20.0	 1	    1.15000	    0.80000;
	2665	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03770	  -11.78467	 20.0	 1	    1.15000	    0.80000;
	2666	 2	 3.4	 0.7	 0.0	 0.0	 1	    1.09954	   -8.63340	 20.0	 1	    1.15000	    0.80000;
	2667	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03770	  -11.78467	 63.0	 1	    1.07937	    0.92063;
	2668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09934	   -8.70044	 150.0	 1	    1.11209	    0.90000;
	2669	 1	 59.0	 5.4	 0.0	 0.0	 1	    1.00548	  -25.90223	 63.0	 1	    1.06349	    0.95238;
	2670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02739	  -24.62684	 90.0	 1	    1.06667	    0.97778;
	2671	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.56095	   -4.06661	 20.0	 1	    1.15000	    0.50000;
	2672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01924	   -4.06661	 63.0	 1	    1.07937	    0.95238;
	2673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03576	  -16.50957	 63.0	 1	    1.07937	    0.95238;
	2674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03576	  -16.50957	 63.0	 1	    1.07937	    0.95238;
	2675	 1	 47.0	 6.5	 0.0	 0.0	 1	    1.04224	  -16.39679	 63.0	 1	    1.07937	    0.92063;
	2676	 1	 12.0	 0.2	 0.0	 0.0	 1	    0.97890	  -29.74845	 63.0	 1	    1.06349	    0.95238;
	2677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03302	  -14.07911	 63.0	 1	    1.07937	    0.95238;
	2678	 1	 0.2	 -7.3	 0.0	 0.0	 1	    1.06873	  -10.56894	 225.0	 1	    1.08889	    0.98667;
	2679	 1	 44.2	 8.8	 0.0	 0.0	 1	    1.02308	  -14.98769	 63.0	 1	    1.07937	    0.95238;
	2680	 1	 3.0	 -0.9	 0.0	 0.0	 1	    1.04358	   -9.86637	 63.0	 1	    1.06349	    0.93651;
	2681	 1	 8.9	 8.9	 0.0	 0.0	 1	    1.06646	   -6.62021	 225.0	 1	    1.08889	    0.93333;
	2682	 1	 -0.5	 -2.6	 0.0	 0.0	 1	    1.02024	  -14.70061	 63.0	 1	    1.07937	    0.92063;
	2683	 1	 37.0	 -1.4	 0.0	 0.0	 1	    1.06471	  -11.01674	 90.0	 1	    1.06667	    0.97778;
	2684	 1	 54.0	 10.0	 0.0	 0.0	 1	    1.08003	  -13.76140	 225.0	 1	    1.08889	    1.00444;
	2685	 1	 38.4	 0.9	 0.0	 0.0	 1	    1.04196	  -17.91450	 90.0	 1	    1.07778	    0.97778;
	2686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04521	  -17.00380	 63.0	 1	    1.07937	    0.95238;
	2687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07690	  -12.51357	 225.0	 1	    1.08889	    0.98667;
	2688	 1	 35.7	 1.8	 0.0	 0.0	 1	    1.02641	  -15.93046	 90.0	 1	    1.07778	    0.92222;
	2689	 1	 25.4	 -0.9	 0.0	 0.0	 1	    1.01998	  -14.41131	 63.0	 1	    1.07937	    0.95238;
	2690	 1	 18.0	 3.3	 0.0	 0.0	 1	    1.08198	  -10.92813	 90.0	 1	    1.11111	    0.95556;
	2691	 1	 10.0	 -2.3	 0.0	 0.0	 1	    1.03575	  -14.94659	 63.0	 1	    1.04762	    0.95238;
	2692	 1	 8.8	 -0.1	 0.0	 0.0	 1	    1.04188	  -14.66180	 63.0	 1	    1.07937	    0.95238;
	2693	 1	 22.8	 -0.9	 0.0	 0.0	 1	    1.02497	  -14.06306	 90.0	 1	    1.06667	    0.97778;
	2694	 1	 19.7	 -1.5	 0.0	 0.0	 1	    1.03141	  -12.62776	 90.0	 1	    1.06667	    0.97778;
	2695	 1	 89.2	 18.7	 0.0	 0.0	 1	    1.08310	  -13.68777	 225.0	 1	    1.08889	    1.00444;
	2696	 1	 14.5	 9.1	 0.0	 0.0	 1	    1.01237	  -15.78668	 63.0	 1	    1.06349	    0.96825;
	2697	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02379	  -16.46239	 63.0	 1	    1.04762	    0.95238;
	2698	 1	 12.0	 -3.2	 0.0	 0.0	 1	    1.04740	   -9.32392	 63.0	 1	    1.07937	    0.95238;
	2699	 1	 19.2	 -1.8	 0.0	 0.0	 1	    1.03392	  -11.87363	 90.0	 1	    1.06667	    0.97778;
	2700	 1	 14.4	 0.4	 0.0	 0.0	 1	    1.07094	   -9.55980	 90.0	 1	    1.07778	    0.97778;
	2701	 1	 17.3	 4.7	 0.0	 0.0	 1	    1.01655	  -29.34029	 63.0	 1	    1.06349	    0.95238;
	2702	 1	 0.4	 0.6	 0.0	 0.0	 1	    1.04704	  -10.48860	 63.0	 1	    1.06349	    0.96825;
	2703	 1	 37.9	 4.3	 0.0	 0.0	 1	    1.07695	  -12.79677	 225.0	 1	    1.08889	    1.00444;
	2704	 1	 19.1	 0.8	 0.0	 0.0	 1	    1.02281	  -17.39344	 63.0	 1	    1.04762	    0.95238;
	2705	 1	 12.7	 13.9	 0.0	 0.0	 1	    1.05194	   -8.22369	 63.0	 1	    1.06349	    0.93651;
	2706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07657	   -6.59142	 225.0	 1	    1.08889	    0.93333;
	2707	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05882	  -12.42700	 63.0	 1	    1.06349	    0.93651;
	2708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05915	  -13.74312	 63.0	 1	    1.06349	    0.93651;
	2709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05561	   -7.99364	 225.0	 1	    1.08889	    0.93333;
	2710	 1	 6.0	 2.0	 0.0	 0.0	 1	    1.02901	  -15.63510	 63.0	 1	    1.06349	    0.96825;
	2711	 1	 31.3	 0.9	 0.0	 0.0	 1	    1.02457	  -14.43115	 63.0	 1	    1.06349	    0.96825;
	2712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06430	   -7.82541	 225.0	 1	    1.08889	    0.97778;
	2713	 1	 31.6	 -1.3	 0.0	 0.0	 1	    1.03186	  -19.59673	 90.0	 1	    1.07778	    0.97778;
	2714	 1	 30.2	 4.5	 0.0	 0.0	 1	    1.06076	  -11.52768	 90.0	 1	    1.08889	    0.93333;
	2715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08264	   -9.67794	 225.0	 1	    1.08889	    0.98667;
	2716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09502	   -6.78867	 380.0	 1	    1.10526	    1.03947;
	2717	 1	 32.8	 7.1	 0.0	 0.0	 1	    1.05068	  -21.96410	 90.0	 1	    1.06667	    0.97778;
	2718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02166	  -16.93759	 90.0	 1	    1.06667	    0.97778;
	2719	 1	 7.8	 4.6	 0.0	 0.0	 1	    1.02775	  -19.38846	 63.0	 1	    1.07937	    0.92063;
	2720	 1	 -2.8	 5.7	 0.0	 0.0	 1	    1.07102	   -6.06528	 90.0	 1	    1.11111	    0.92222;
	2721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08234	   -2.28871	 225.0	 1	    1.08889	    0.88889;
	2722	 1	 0.0	 0.0	 0.0	 320.0	 1	    1.09108	    0.36055	 380.0	 1	    1.10526	    1.00000;
	2723	 1	 60.7	 13.7	 0.0	 0.0	 1	    1.01032	  -30.60320	 63.0	 1	    1.06349	    0.95238;
	2724	 1	 25.5	 1.1	 0.0	 0.0	 1	    1.04105	  -18.18496	 63.0	 1	    1.07937	    0.92063;
	2725	 1	 3.2	 -0.8	 0.0	 0.0	 1	    1.05098	  -13.83832	 90.0	 1	    1.07778	    0.97778;
	2726	 1	 28.5	 -3.6	 0.0	 0.0	 1	    1.07327	  -10.54805	 225.0	 1	    1.08889	    1.00444;
	2727	 1	 23.5	 3.2	 0.0	 0.0	 1	    1.02386	   -7.21975	 63.0	 1	    1.07937	    0.95238;
	2728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06328	   -7.69240	 225.0	 1	    1.08889	    0.97778;
	2729	 1	 4.9	 -4.6	 0.0	 0.0	 1	    1.06992	  -11.84885	 90.0	 1	    1.07778	    0.92222;
	2730	 1	 17.3	 -0.9	 0.0	 0.0	 1	    1.05601	  -18.24713	 90.0	 1	    1.06667	    0.97778;
	2731	 1	 0.0	 -2.5	 0.0	 0.0	 1	    1.06349	  -11.19095	 63.0	 1	    1.06349	    0.93651;
	2732	 1	 34.2	 2.7	 0.0	 0.0	 1	    1.02862	  -18.58636	 90.0	 1	    1.06667	    0.97778;
	2733	 1	 6.8	 1.5	 0.0	 0.0	 1	    1.02845	  -17.13588	 63.0	 1	    1.04762	    0.95238;
	2734	 1	 23.9	 -9.1	 0.0	 0.0	 1	    1.04549	  -17.53438	 90.0	 1	    1.07778	    0.97778;
	2735	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06462	   -9.56947	 90.0	 1	    1.07778	    0.92222;
	2736	 1	 19.7	 0.1	 0.0	 0.0	 1	    1.03889	  -18.34622	 63.0	 1	    1.07937	    0.95238;
	2737	 1	 5.0	 1.6	 0.0	 0.0	 1	    1.06473	  -16.39215	 90.0	 1	    1.07778	    0.97778;
	2738	 1	 4.4	 11.2	 0.0	 0.0	 1	    1.06254	  -16.35491	 90.0	 1	    1.07778	    0.97778;
	2739	 1	 0.8	 -0.4	 0.0	 0.0	 1	    1.05362	  -19.09501	 63.0	 1	    1.07937	    0.92063;
	2740	 1	 1.0	 1.4	 0.0	 0.0	 1	    1.03869	   -7.52443	 63.0	 1	    1.06349	    0.93651;
	2741	 1	 12.0	 -2.0	 0.0	 0.0	 1	    1.04968	  -11.04417	 90.0	 1	    1.06667	    0.97778;
	2742	 1	 17.0	 1.0	 0.0	 0.0	 1	    1.04838	  -11.10717	 90.0	 1	    1.06667	    0.97778;
	2743	 1	 11.8	 1.5	 0.0	 0.0	 1	    1.00300	  -16.82272	 63.0	 1	    1.07937	    0.95238;
	2744	 1	 17.6	 1.7	 0.0	 0.0	 1	    1.01250	  -12.44515	 63.0	 1	    1.07937	    0.95238;
	2745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08392	   -5.18115	 225.0	 1	    1.08889	    0.98667;
	2746	 1	 2.3	 -0.1	 0.0	 0.0	 1	    1.05726	  -16.37566	 63.0	 1	    1.06349	    0.93651;
	2747	 1	 17.3	 4.0	 0.0	 0.0	 1	    1.03714	   -8.57136	 63.0	 1	    1.06349	    0.96825;
	2748	 1	 3.4	 0.6	 0.0	 0.0	 1	    1.05720	  -10.96436	 63.0	 1	    1.09524	    0.90476;
	2749	 1	 0.5	 -0.0	 0.0	 0.0	 1	    1.06036	   -9.02870	 90.0	 1	    1.07778	    0.92222;
	2750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08661	   -8.10180	 225.0	 1	    1.08889	    1.00000;
	2751	 1	 26.1	 -2.3	 0.0	 0.0	 1	    1.02895	  -18.04895	 90.0	 1	    1.06667	    0.97778;
	2752	 1	 -0.9	 1.9	 0.0	 0.0	 1	    1.02693	  -19.20043	 63.0	 1	    1.04762	    0.95238;
	2753	 1	 25.0	 -0.9	 0.0	 0.0	 1	    1.03268	  -14.62812	 63.0	 1	    1.07937	    0.92063;
	2754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04478	  -10.99842	 63.0	 1	    1.06349	    0.93651;
	2755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07861	   -8.22132	 225.0	 1	    1.08889	    0.93333;
	2756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02091	  -18.69661	 63.0	 1	    1.04762	    0.95238;
	2757	 1	 41.0	 7.4	 0.0	 0.0	 1	    1.05363	   -9.38640	 63.0	 1	    1.06349	    0.93651;
	2758	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01512	  -18.90051	 63.0	 1	    1.04762	    0.95238;
	2759	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03775	   -4.41388	 63.0	 1	    1.07937	    0.95238;
	2760	 1	 3.0	 0.3	 0.0	 0.0	 1	    1.04637	   -9.23651	 90.0	 1	    1.07778	    0.97778;
	2761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02915	  -13.13102	 63.0	 1	    1.04762	    0.95238;
	2762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04807	   -8.91016	 63.0	 1	    1.07937	    0.92063;
	2763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07519	   -5.74891	 225.0	 1	    1.08889	    0.98667;
	2764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08719	   -3.33506	 380.0	 1	    1.10526	    1.03947;
	2765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04209	  -12.96984	 63.0	 1	    1.06349	    0.93651;
	2766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.13228	   -1.71410	 63.0	 1	    1.13251	    0.95238;
	2767	 1	 21.9	 2.8	 0.0	 0.0	 1	    1.05958	  -14.43933	 63.0	 1	    1.07937	    0.92063;
	2768	 1	 37.0	 2.5	 0.0	 0.0	 1	    1.04026	  -15.45094	 63.0	 1	    1.07937	    0.92063;
	2769	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.94734	   -6.97839	 20.0	 1	    1.15000	    0.80000;
	2770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04638	   -8.78971	 90.0	 1	    1.06667	    0.97778;
	2771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07588	   -6.77330	 225.0	 1	    1.08444	    1.00444;
	2772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09700	   -3.16394	 380.0	 1	    1.10263	    1.04211;
	2773	 1	 24.1	 -1.8	 0.0	 0.0	 1	    1.03917	  -18.51880	 90.0	 1	    1.07778	    0.97778;
	2774	 1	 11.5	 0.7	 0.0	 0.0	 1	    1.03597	   -8.02014	 63.0	 1	    1.07937	    0.95238;
	2775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05947	  -11.13064	 63.0	 1	    1.06349	    0.93651;
	2776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04424	   -8.34251	 225.0	 1	    1.08889	    0.93333;
	2777	 1	 33.5	 -0.2	 0.0	 0.0	 1	    1.05211	   -7.39773	 63.0	 1	    1.07937	    0.95238;
	2778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08468	   -5.73402	 225.0	 1	    1.08889	    0.98667;
	2779	 1	 28.3	 2.0	 0.0	 0.0	 1	    1.03347	  -22.24881	 63.0	 1	    1.07937	    0.92063;
	2780	 1	 44.2	 0.0	 0.0	 0.0	 1	    1.04615	  -12.54549	 63.0	 1	    1.07937	    0.92063;
	2781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05107	  -14.71352	 63.0	 1	    1.07937	    0.92063;
	2782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07992	  -10.79036	 225.0	 1	    1.08889	    1.00000;
	2783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09457	   -9.58757	 380.0	 1	    1.10526	    1.05263;
	2784	 1	 15.1	 11.9	 0.0	 0.0	 1	    1.04184	  -17.20269	 90.0	 1	    1.07778	    0.97778;
	2785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07498	  -25.75018	 225.0	 1	    1.08444	    1.00444;
	2786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07758	  -22.14685	 380.0	 1	    1.10263	    1.04211;
	2787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07418	  -23.58000	 380.0	 1	    1.10263	    1.04211;
	2788	 1	 24.3	 2.3	 0.0	 0.0	 1	    0.98154	  -27.93795	 63.0	 1	    1.06349	    0.95238;
	2789	 1	 14.8	 -2.9	 0.0	 0.0	 1	    1.06907	  -14.70399	 63.0	 1	    1.07937	    0.92063;
	2790	 1	 13.7	 1.6	 0.0	 0.0	 1	    1.04700	  -11.56935	 63.0	 1	    1.07937	    0.95238;
	2791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04109	  -14.16284	 63.0	 1	    1.07937	    0.92063;
	2792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05986	   -9.16158	 225.0	 1	    1.08889	    1.00000;
	2793	 1	 4.8	 -0.4	 0.0	 0.0	 1	    1.04339	  -12.41687	 63.0	 1	    1.06349	    0.93651;
	2794	 1	 0.0	 -0.3	 0.0	 0.0	 1	    1.06503	  -16.37058	 90.0	 1	    1.07778	    0.97778;
	2795	 1	 82.1	 2.8	 0.0	 0.0	 1	    1.07547	  -13.24205	 225.0	 1	    1.08889	    1.00444;
	2796	 1	 104.3	 9.5	 0.0	 0.0	 1	    1.08571	  -13.42718	 225.0	 1	    1.08889	    1.00444;
	2797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08475	   -9.92239	 90.0	 1	    1.11111	    0.92222;
	2798	 1	 1.4	 -0.7	 0.0	 80.0	 1	    1.07044	   -6.59029	 225.0	 1	    1.08889	    0.95556;
	2799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07926	   -4.46643	 380.0	 1	    1.10526	    1.00000;
	2800	 1	 14.9	 8.8	 0.0	 0.0	 1	    1.04892	  -11.62716	 63.0	 1	    1.06349	    0.93651;
	2801	 1	 16.9	 -2.8	 0.0	 0.0	 1	    1.04194	  -15.33892	 90.0	 1	    1.06667	    0.97778;
	2802	 1	 42.8	 1.0	 0.0	 0.0	 1	    1.00991	  -16.88733	 63.0	 1	    1.07937	    0.92063;
	2803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03519	  -15.67903	 63.0	 1	    1.04762	    0.95238;
	2804	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98212	   -7.05451	 45.0	 1	    1.06667	    0.93333;
	2805	 1	 3.3	 0.2	 0.0	 0.0	 1	    0.98027	   -6.95484	 45.0	 1	    1.06667	    0.93333;
	2806	 1	 18.8	 7.7	 0.0	 0.0	 1	    1.06654	   -9.64089	 90.0	 1	    1.10000	    0.94444;
	2807	 1	 27.7	 -7.7	 0.0	 0.0	 1	    1.06699	   -6.68518	 225.0	 1	    1.08889	    0.88889;
	2808	 1	 16.3	 -5.4	 0.0	 0.0	 1	    1.01599	  -19.81121	 63.0	 1	    1.07937	    0.92063;
	2809	 1	 11.0	 3.2	 0.0	 0.0	 1	    1.00042	  -32.93189	 63.0	 1	    1.06349	    0.95238;
	2810	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.03367	  -23.01174	 90.0	 1	    1.06667	    0.97778;
	2811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04745	  -19.68451	 225.0	 1	    1.08444	    1.00444;
	2812	 1	 25.7	 4.7	 0.0	 0.0	 1	    1.03754	  -17.24423	 63.0	 1	    1.07937	    0.92063;
	2813	 1	 20.4	 4.4	 0.0	 0.0	 1	    1.02708	  -23.39028	 90.0	 1	    1.06667	    0.97778;
	2814	 1	 5.4	 1.0	 0.0	 0.0	 1	    1.04014	   -8.30765	 63.0	 1	    1.06349	    0.90476;
	2815	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05261	  -13.22116	 90.0	 1	    1.07778	    0.92222;
	2816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06174	   -9.67207	 225.0	 1	    1.08889	    1.00000;
	2817	 1	 14.7	 2.3	 0.0	 0.0	 1	    1.05442	   -9.09478	 90.0	 1	    1.07778	    0.92222;
	2818	 1	 8.9	 0.1	 0.0	 0.0	 1	    1.03681	  -14.01267	 63.0	 1	    1.07937	    0.92063;
	2819	 2	 5.9	 0.0	 0.0	 0.0	 1	    1.06459	  -17.54448	 63.0	 1	    1.07937	    0.92063;
	2820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04113	   -5.09597	 63.0	 1	    1.07937	    0.95238;
	2821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09039	   -1.23487	 225.0	 1	    1.09147	    0.98667;
	2822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09033	   -1.24169	 225.0	 1	    1.09145	    0.98667;
	2823	 1	 43.2	 2.7	 0.0	 0.0	 1	    1.03599	  -23.98623	 90.0	 1	    1.06667	    0.97778;
	2824	 1	 9.0	 0.1	 0.0	 0.0	 1	    1.02101	  -23.13741	 63.0	 1	    1.07937	    0.92063;
	2825	 1	 26.1	 -2.2	 0.0	 0.0	 1	    1.01953	  -13.87624	 63.0	 1	    1.07937	    0.92063;
	2826	 1	 79.0	 12.9	 0.0	 0.0	 1	    1.05814	  -10.96598	 225.0	 1	    1.08444	    1.00889;
	2827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04589	  -12.12058	 63.0	 1	    1.06349	    0.93651;
	2828	 1	 27.8	 5.2	 0.0	 0.0	 1	    1.05258	   -9.51317	 225.0	 1	    1.08889	    0.93333;
	2829	 1	 25.2	 5.4	 0.0	 0.0	 1	    1.01925	  -21.30457	 90.0	 1	    1.06667	    0.97778;
	2830	 1	 56.4	 5.2	 0.0	 0.0	 1	    1.03752	  -10.41807	 90.0	 1	    1.06667	    0.97778;
	2831	 1	 4.6	 -0.7	 0.0	 0.0	 1	    1.05642	   -8.77299	 225.0	 1	    1.08889	    0.88889;
	2832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08973	   -3.51671	 225.0	 1	    1.09263	    0.88889;
	2833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09109	   -1.07798	 380.0	 1	    1.10526	    1.00000;
	2834	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03741	  -16.11382	 63.0	 1	    1.04762	    0.95238;
	2835	 1	 25.9	 3.0	 0.0	 0.0	 1	    1.01262	  -15.77479	 63.0	 1	    1.06349	    0.96825;
	2836	 1	 33.9	 5.4	 0.0	 0.0	 1	    1.04612	  -15.85360	 63.0	 1	    1.07937	    0.92063;
	2837	 1	 9.0	 -0.9	 0.0	 0.0	 1	    1.04793	  -12.58668	 63.0	 1	    1.07937	    0.92063;
	2838	 1	 5.0	 1.8	 0.0	 0.0	 1	    1.03133	  -15.26756	 63.0	 1	    1.07937	    0.92063;
	2839	 2	 2.8	 0.0	 0.0	 0.0	 1	    1.06438	   -6.52100	 225.0	 1	    1.08889	    0.97778;
	2840	 1	 41.2	 0.2	 0.0	 0.0	 1	    1.03785	  -13.79683	 63.0	 1	    1.06349	    0.93651;
	2841	 1	 12.6	 -3.2	 0.0	 0.0	 1	    1.05262	   -9.06419	 90.0	 1	    1.06667	    0.97778;
	2842	 1	 57.4	 -55.0	 0.0	 0.0	 1	    1.04424	  -11.19320	 63.0	 1	    1.07937	    0.95238;
	2843	 1	 15.5	 -8.0	 0.0	 0.0	 1	    1.05256	  -31.13968	 63.0	 1	    1.06349	    0.95238;
	2844	 1	 47.5	 -1.3	 0.0	 0.0	 1	    1.03834	  -13.07280	 90.0	 1	    1.06667	    0.97778;
	2845	 1	 -1.6	 7.4	 0.0	 0.0	 1	    1.02221	  -15.31002	 63.0	 1	    1.04762	    0.95238;
	2846	 1	 21.9	 -8.1	 0.0	 0.0	 1	    1.03179	  -16.04643	 63.0	 1	    1.06349	    0.93651;
	2847	 1	 19.9	 3.1	 0.0	 0.0	 1	    1.01212	  -17.17279	 90.0	 1	    1.07778	    0.92222;
	2848	 1	 40.9	 4.3	 0.0	 0.0	 1	    1.02164	  -20.61898	 63.0	 1	    1.06349	    0.96825;
	2849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05254	  -16.45328	 225.0	 1	    1.08444	    1.00889;
	2850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08957	   -1.86601	 380.0	 1	    1.10526	    1.04211;
	2851	 1	 15.7	 0.7	 0.0	 0.0	 1	    1.04751	  -10.45347	 63.0	 1	    1.06349	    0.93651;
	2852	 1	 35.5	 9.8	 0.0	 0.0	 1	    1.08604	  -14.05285	 225.0	 1	    1.08889	    1.00444;
	2853	 1	 36.2	 13.0	 0.0	 0.0	 1	    1.07661	  -15.90790	 225.0	 1	    1.08889	    1.00444;
	2854	 1	 20.3	 2.9	 0.0	 0.0	 1	    1.01594	  -18.07662	 63.0	 1	    1.04762	    0.95238;
	2855	 1	 0.0	 0.3	 0.0	 0.0	 1	    1.04143	   -9.54608	 63.0	 1	    1.06349	    0.93651;
	2856	 1	 21.2	 -9.9	 0.0	 0.0	 1	    1.06320	   -7.55493	 225.0	 1	    1.08889	    0.93333;
	2857	 1	 1.7	 1.9	 0.0	 0.0	 1	    1.04623	  -15.08419	 63.0	 1	    1.07937	    0.92063;
	2858	 1	 8.0	 -2.7	 0.0	 0.0	 1	    1.05152	  -24.43437	 63.0	 1	    1.06349	    0.95238;
	2859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03651	  -18.44368	 63.0	 1	    1.07937	    0.92063;
	2860	 1	 0.4	 -0.1	 0.0	 0.0	 1	    1.03655	  -18.37348	 63.0	 1	    1.07937	    0.92063;
	2861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07729	  -12.79067	 225.0	 1	    1.08889	    1.00000;
	2862	 1	 56.7	 7.2	 0.0	 0.0	 1	    1.03311	  -14.85016	 63.0	 1	    1.07937	    0.92063;
	2863	 1	 0.9	 -0.2	 0.0	 0.0	 1	    1.03922	  -10.01422	 63.0	 1	    1.06349	    0.96825;
	2864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06324	  -26.08624	 90.0	 1	    1.06753	    0.97778;
	2865	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.07294	  -23.14165	 225.0	 1	    1.08444	    1.00444;
	2866	 1	 17.0	 0.4	 0.0	 0.0	 1	    1.06210	   -9.36850	 63.0	 1	    1.06349	    0.93651;
	2867	 1	 26.0	 5.9	 0.0	 0.0	 1	    1.06077	   -9.37900	 63.0	 1	    1.06349	    0.93651;
	2868	 1	 15.7	 1.5	 0.0	 0.0	 1	    1.05721	   -8.93570	 63.0	 1	    1.06349	    0.93651;
	2869	 1	 5.0	 1.4	 0.0	 0.0	 1	    1.02356	  -14.17473	 90.0	 1	    1.06667	    0.97778;
	2870	 1	 15.0	 6.1	 0.0	 0.0	 1	    1.07548	   -7.32474	 90.0	 1	    1.07778	    0.92222;
	2871	 1	 -0.5	 -1.7	 0.0	 0.0	 1	    1.00829	  -21.39787	 63.0	 1	    1.07937	    0.95238;
	2872	 1	 -5.0	 1.1	 0.0	 0.0	 1	    0.99388	  -20.17481	 63.0	 1	    1.04762	    0.95238;
	2873	 1	 19.9	 3.1	 0.0	 0.0	 1	    1.00029	  -26.52490	 90.0	 1	    1.06667	    0.97778;
	2874	 1	 1.0	 -7.4	 0.0	 0.0	 1	    1.02877	  -18.47719	 63.0	 1	    1.07937	    0.95238;
	2875	 1	 36.8	 5.7	 0.0	 0.0	 1	    1.06452	  -14.54226	 90.0	 1	    1.07778	    0.97778;
	2876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04744	   -8.91277	 63.0	 1	    1.07937	    0.92063;
	2877	 1	 34.9	 1.6	 0.0	 0.0	 1	    1.02361	  -23.87786	 90.0	 1	    1.06667	    0.97778;
	2878	 1	 4.7	 2.3	 0.0	 0.0	 1	    1.04695	   -8.73318	 63.0	 1	    1.06349	    0.96825;
	2879	 1	 12.7	 0.3	 0.0	 0.0	 1	    1.01441	   -7.52615	 63.0	 1	    1.07937	    0.95238;
	2880	 1	 8.8	 -0.7	 0.0	 0.0	 1	    1.05438	  -10.90684	 90.0	 1	    1.06667	    0.97778;
	2881	 1	 2.6	 7.1	 0.0	 0.0	 1	    1.06951	   -8.72107	 225.0	 1	    1.08889	    0.93333;
	2882	 1	 1.0	 -2.0	 0.0	 0.0	 1	    1.05868	  -15.50868	 63.0	 1	    1.07937	    0.92063;
	2883	 1	 1.1	 -0.1	 0.0	 0.0	 1	    1.00907	  -20.76401	 63.0	 1	    1.07937	    0.95238;
	2884	 1	 28.1	 -0.2	 0.0	 0.0	 1	    1.02650	  -15.11609	 63.0	 1	    1.06349	    0.93651;
	2885	 1	 22.0	 3.5	 0.0	 0.0	 1	    1.03752	   -4.66715	 63.0	 1	    1.07937	    0.95238;
	2886	 1	 36.6	 1.8	 0.0	 0.0	 1	    1.04215	   -9.94992	 63.0	 1	    1.06349	    0.93651;
	2887	 1	 8.0	 -6.6	 0.0	 0.0	 1	    1.05116	  -18.77806	 63.0	 1	    1.07937	    0.92063;
	2888	 1	 29.8	 7.2	 0.0	 0.0	 1	    1.03753	  -12.23649	 63.0	 1	    1.06349	    0.96825;
	2889	 1	 -0.0	 -0.4	 0.0	 0.0	 1	    1.03883	   -8.44359	 63.0	 1	    1.06349	    0.96825;
	2890	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03916	  -10.82467	 63.0	 1	    1.06349	    0.93651;
	2891	 1	 16.6	 -2.8	 0.0	 0.0	 1	    1.03961	  -12.95097	 63.0	 1	    1.06349	    0.93651;
	2892	 1	 64.5	 6.0	 0.0	 0.0	 1	    1.07412	   -7.50578	 225.0	 1	    1.08889	    0.93333;
	2893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07044	  -13.83770	 225.0	 1	    1.08889	    1.00444;
	2894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07774	   -9.75887	 380.0	 1	    1.10526	    1.04211;
	2895	 1	 1.0	 -0.1	 0.0	 0.0	 1	    1.05206	  -11.97590	 90.0	 1	    1.06667	    0.97778;
	2896	 1	 47.7	 7.9	 0.0	 0.0	 1	    1.05671	  -14.84304	 63.0	 1	    1.06349	    0.93651;
	2897	 1	 5.0	 -2.0	 0.0	 0.0	 1	    1.04744	  -17.26414	 63.0	 1	    1.07937	    0.92063;
	2898	 1	 15.7	 6.7	 0.0	 0.0	 1	    1.02092	   -9.50898	 63.0	 1	    1.07937	    0.95238;
	2899	 1	 6.6	 -9.4	 0.0	 0.0	 1	    1.02913	  -19.99112	 63.0	 1	    1.07937	    0.92063;
	2900	 2	 -1.0	 1.8	 0.0	 0.0	 1	    1.05580	   -7.50553	 20.0	 1	    1.15000	    0.80000;
	2901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07775	   -7.88250	 150.0	 1	    1.10277	    0.90000;
	2902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07642	  -10.34004	 225.0	 1	    1.08889	    1.00000;
	2903	 1	 30.4	 1.5	 0.0	 0.0	 1	    1.01070	  -16.02860	 63.0	 1	    1.07937	    0.95238;
	2904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05253	  -11.10960	 90.0	 1	    1.06667	    0.97778;
	2905	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08817	   -8.49581	 150.0	 1	    1.10000	    0.90000;
	2906	 1	 52.4	 5.8	 0.0	 0.0	 1	    1.03318	  -11.26419	 63.0	 1	    1.06349	    0.93651;
	2907	 1	 33.9	 -3.6	 0.0	 0.0	 1	    1.01443	  -19.62254	 63.0	 1	    1.07937	    0.92063;
	2908	 1	 21.5	 1.4	 0.0	 0.0	 1	    1.02103	   -4.20813	 63.0	 1	    1.07937	    0.95238;
	2909	 2	 19.0	 2.5	 0.0	 0.0	 1	    1.03420	  -19.16097	 63.0	 1	    1.07937	    0.92063;
	2910	 1	 14.3	 -6.5	 0.0	 0.0	 1	    1.03641	  -18.92782	 63.0	 1	    1.07937	    0.92063;
	2911	 1	 19.7	 -0.3	 0.0	 0.0	 1	    1.01984	  -16.42861	 90.0	 1	    1.06667	    0.97778;
	2912	 1	 20.6	 -2.7	 0.0	 0.0	 1	    1.03092	  -29.90443	 63.0	 1	    1.06349	    0.95238;
	2913	 1	 25.7	 3.4	 0.0	 0.0	 1	    1.03359	  -17.50005	 90.0	 1	    1.06667	    0.97778;
	2914	 1	 56.8	 8.4	 0.0	 0.0	 1	    1.03998	  -11.10690	 63.0	 1	    1.06349	    0.93651;
	2915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07312	   -6.78703	 225.0	 1	    1.08889	    0.93333;
	2916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06985	   -6.38183	 225.0	 1	    1.08889	    0.93333;
	2917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07544	   -6.71496	 225.0	 1	    1.08889	    0.93333;
	2918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08225	   -3.13215	 380.0	 1	    1.10526	    1.03947;
	2919	 1	 3.0	 1.0	 0.0	 0.0	 1	    1.04376	  -13.56192	 63.0	 1	    1.06349	    0.96825;
	2920	 1	 -3.0	 -1.0	 0.0	 0.0	 1	    1.02530	  -16.22691	 63.0	 1	    1.07937	    0.92063;
	2921	 1	 41.7	 1.6	 0.0	 0.0	 1	    1.04377	  -13.56125	 63.0	 1	    1.06349	    0.96825;
	2922	 1	 14.5	 -1.7	 0.0	 0.0	 1	    1.02301	  -17.64485	 63.0	 1	    1.07937	    0.92063;
	2923	 1	 18.0	 2.5	 0.0	 0.0	 1	    1.02631	  -12.32599	 90.0	 1	    1.06667	    0.97778;
	2924	 1	 21.0	 3.0	 0.0	 0.0	 1	    1.03013	  -10.55375	 63.0	 1	    1.07937	    0.95238;
	2925	 1	 10.9	 -1.6	 0.0	 0.0	 1	    1.03927	  -17.04551	 63.0	 1	    1.07937	    0.92063;
	2926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05391	  -14.29294	 63.0	 1	    1.07937	    0.92063;
	2927	 1	 32.9	 -7.9	 0.0	 0.0	 1	    1.03907	  -13.16632	 63.0	 1	    1.06349	    0.93651;
	2928	 1	 15.2	 -0.8	 0.0	 0.0	 1	    1.06178	  -13.31140	 63.0	 1	    1.07937	    0.92063;
	2929	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02921	   -8.07486	 63.0	 1	    1.06349	    0.93651;
	2930	 1	 51.8	 15.8	 0.0	 0.0	 1	    1.05256	  -12.31780	 90.0	 1	    1.07778	    0.92222;
	2931	 1	 43.1	 0.8	 0.0	 0.0	 1	    1.05145	   -7.94611	 63.0	 1	    1.07937	    0.92063;
	2932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08521	   -4.53383	 225.0	 1	    1.08889	    0.88889;
	2933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08564	   -4.50727	 225.0	 1	    1.08889	    0.88889;
	2934	 1	 62.1	 11.7	 0.0	 0.0	 1	    1.07222	  -13.32923	 225.0	 1	    1.08889	    1.00444;
	2935	 1	 43.4	 2.8	 0.0	 0.0	 1	    0.99453	  -19.45822	 63.0	 1	    1.06349	    0.93651;
	2936	 1	 10.5	 4.4	 0.0	 0.0	 1	    1.05440	  -10.14739	 63.0	 1	    1.06349	    0.93651;
	2937	 1	 21.1	 -3.7	 0.0	 0.0	 1	    1.05416	  -10.41274	 63.0	 1	    1.06349	    0.93651;
	2938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06552	   -7.32529	 225.0	 1	    1.08889	    0.93333;
	2939	 1	 12.0	 3.2	 0.0	 0.0	 1	    1.05710	   -8.75008	 63.0	 1	    1.06349	    0.93651;
	2940	 1	 0.0	 -1.5	 0.0	 0.0	 1	    1.08691	  -12.87167	 225.0	 1	    1.08889	    1.00444;
	2941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04018	  -14.73416	 63.0	 1	    1.07937	    0.92063;
	2942	 1	 15.6	 -2.5	 0.0	 0.0	 1	    1.02872	  -13.19781	 90.0	 1	    1.06667	    0.97778;
	2943	 1	 13.0	 6.0	 0.0	 0.0	 1	    1.05281	   -8.31931	 63.0	 1	    1.06349	    0.96825;
	2944	 1	 14.0	 6.0	 0.0	 0.0	 1	    1.05280	   -8.31996	 63.0	 1	    1.06349	    0.96825;
	2945	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06037	   -9.02778	 90.0	 1	    1.07778	    0.92222;
	2946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08661	   -8.10180	 225.0	 1	    1.08889	    1.00000;
	2947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02724	  -18.10452	 90.0	 1	    1.06667	    0.97778;
	2948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08294	  -12.31094	 380.0	 1	    1.10263	    1.04211;
	2949	 1	 9.0	 0.2	 0.0	 0.0	 1	    1.01566	  -20.17812	 63.0	 1	    1.07937	    0.95238;
	2950	 1	 30.2	 4.4	 0.0	 0.0	 1	    1.00459	  -21.00212	 63.0	 1	    1.07937	    0.95238;
	2951	 1	 157.6	 48.6	 0.0	 0.0	 1	    1.02945	  -11.05296	 63.0	 1	    1.07937	    0.95238;
	2952	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07124	   -6.16678	 225.0	 1	    1.08889	    0.98667;
	2953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07126	   -6.16481	 225.0	 1	    1.08889	    0.98667;
	2954	 1	 16.2	 -6.0	 0.0	 0.0	 1	    1.02858	  -16.17544	 63.0	 1	    1.06349	    0.93651;
	2955	 1	 16.8	 2.0	 0.0	 0.0	 1	    1.04871	  -21.55468	 90.0	 1	    1.06667	    0.97778;
	2956	 1	 39.4	 10.9	 0.0	 0.0	 1	    1.00135	   -7.97751	 63.0	 1	    1.07937	    0.95238;
	2957	 1	 13.9	 -1.6	 0.0	 0.0	 1	    1.05038	  -20.60050	 90.0	 1	    1.06667	    0.97778;
	2958	 1	 3.9	 1.0	 0.0	 0.0	 1	    1.02876	   -9.12229	 63.0	 1	    1.06349	    0.96825;
	2959	 1	 8.8	 -2.1	 0.0	 0.0	 1	    1.04877	  -14.12461	 63.0	 1	    1.07937	    0.92063;
	2960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08786	   -9.64244	 150.0	 1	    1.10000	    0.90000;
	2961	 1	 19.3	 -1.4	 0.0	 0.0	 1	    1.02049	  -16.02093	 90.0	 1	    1.06667	    0.97778;
	2962	 1	 13.9	 6.3	 0.0	 0.0	 1	    1.03717	  -13.02595	 63.0	 1	    1.07937	    0.92063;
	2963	 1	 0.0	 1.5	 0.0	 0.0	 1	    1.05939	  -17.98844	 90.0	 1	    1.06667	    0.97778;
	2964	 1	 12.8	 -9.2	 0.0	 0.0	 1	    1.08272	  -12.06392	 225.0	 1	    1.08889	    1.00444;
	2965	 1	 26.2	 3.7	 0.0	 0.0	 1	    1.08888	  -12.40483	 225.0	 1	    1.08946	    1.00444;
	2966	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.03845	  -13.54409	 20.0	 1	    1.15000	    0.80000;
	2967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08914	  -13.00252	 225.0	 1	    1.08914	    1.00444;
	2968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	  -12.40235	 225.0	 1	    1.08947	    1.00444;
	2969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08271	  -12.06248	 225.0	 1	    1.08889	    1.00444;
	2970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08447	   -8.36034	 380.0	 1	    1.10526	    1.04211;
	2971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08364	   -8.78483	 380.0	 1	    1.10526	    1.04211;
	2972	 1	 3.2	 -0.6	 0.0	 0.0	 1	    1.06867	  -13.50722	 63.0	 1	    1.07937	    0.92063;
	2973	 1	 48.2	 17.3	 0.0	 0.0	 1	    1.05132	  -14.68284	 63.0	 1	    1.07937	    0.92063;
	2974	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08316	  -11.11909	 225.0	 1	    1.08889	    1.00000;
	2975	 1	 30.8	 0.4	 0.0	 0.0	 1	    1.04828	  -11.89299	 63.0	 1	    1.06349	    0.93651;
	2976	 1	 20.7	 1.2	 0.0	 0.0	 1	    0.99996	  -18.41870	 63.0	 1	    1.06349	    0.93651;
	2977	 2	 1.1	 0.0	 0.0	 0.0	 1	    1.05438	   -8.19012	 63.0	 1	    1.07937	    0.95238;
	2978	 1	 39.6	 2.9	 0.0	 0.0	 1	    1.04197	  -18.85506	 90.0	 1	    1.07778	    0.97778;
	2979	 1	 20.3	 2.3	 0.0	 0.0	 1	    1.01872	  -25.10904	 90.0	 1	    1.06667	    0.97778;
	2980	 1	 25.9	 -5.0	 0.0	 0.0	 1	    1.03357	  -18.61833	 90.0	 1	    1.06667	    0.97778;
	2981	 1	 34.0	 -3.4	 0.0	 0.0	 1	    1.02578	  -32.21603	 63.0	 1	    1.06349	    0.95238;
	2982	 1	 -0.2	 0.6	 0.0	 0.0	 1	    1.06455	  -11.98439	 63.0	 1	    1.07937	    0.92063;
	2983	 1	 3.0	 -3.0	 0.0	 0.0	 1	    1.04080	  -13.05364	 63.0	 1	    1.07937	    0.92063;
	2984	 1	 23.2	 1.3	 0.0	 0.0	 1	    1.06525	  -18.49657	 90.0	 1	    1.07778	    0.97778;
	2985	 1	 18.8	 9.0	 0.0	 0.0	 1	    1.05471	   -9.31713	 90.0	 1	    1.07778	    0.97778;
	2986	 1	 14.5	 6.9	 0.0	 0.0	 1	    1.02497	  -16.38535	 63.0	 1	    1.04762	    0.95238;
	2987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07088	  -12.76933	 225.0	 1	    1.08889	    1.00444;
	2988	 1	 29.3	 -1.2	 0.0	 0.0	 1	    1.04359	  -17.80828	 90.0	 1	    1.07778	    0.97778;
	2989	 1	 29.3	 -1.5	 0.0	 0.0	 1	    1.02966	  -22.20110	 63.0	 1	    1.06349	    0.93651;
	2990	 1	 -1.9	 7.9	 0.0	 0.0	 1	    1.04290	   -9.46563	 63.0	 1	    1.06349	    0.96825;
	2991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07082	   -6.77397	 225.0	 1	    1.08444	    1.00889;
	2992	 1	 14.0	 4.0	 0.0	 0.0	 1	    1.06397	  -16.40698	 63.0	 1	    1.06397	    0.93651;
	2993	 1	 14.2	 0.8	 0.0	 0.0	 1	    1.05181	   -8.87533	 63.0	 1	    1.06349	    0.93651;
	2994	 1	 20.9	 1.4	 0.0	 0.0	 1	    1.06704	   -6.15847	 90.0	 1	    1.10000	    0.94444;
	2995	 2	 12.0	 -2.5	 0.0	 0.0	 1	    1.06012	   -8.74804	 63.0	 1	    1.06349	    0.93651;
	2996	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05991	   -8.57148	 20.0	 1	    1.15000	    0.80000;
	2997	 1	 13.2	 5.4	 0.0	 0.0	 1	    1.05886	   -8.57148	 63.0	 1	    1.06349	    0.93651;
	2998	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05771	   -8.83319	 63.0	 1	    1.06349	    0.93651;
	2999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07324	   -6.78771	 225.0	 1	    1.08889	    0.93333;
	3000	 1	 56.9	 16.6	 0.0	 0.0	 1	    1.06684	   -7.00794	 225.0	 1	    1.08889	    0.93333;
	3001	 1	 42.4	 20.9	 0.0	 0.0	 1	    1.04663	  -23.60580	 63.0	 1	    1.06349	    0.96825;
	3002	 1	 40.0	 -3.2	 0.0	 0.0	 1	    1.07994	  -20.50169	 225.0	 1	    1.08444	    1.00889;
	3003	 1	 48.8	 4.5	 0.0	 30.0	 1	    1.07031	  -16.88626	 63.0	 1	    1.07937	    0.92063;
	3004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08207	  -10.66587	 225.0	 1	    1.08889	    1.00000;
	3005	 1	 20.8	 1.0	 0.0	 0.0	 1	    1.03122	  -20.27909	 63.0	 1	    1.07937	    0.92063;
	3006	 1	 48.5	 1.0	 0.0	 0.0	 1	    1.06363	   -7.68382	 225.0	 1	    1.08444	    1.00889;
	3007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02691	  -13.81938	 90.0	 1	    1.07778	    0.92222;
	3008	 1	 120.0	 9.3	 0.0	 0.0	 1	    1.08606	  -14.00202	 225.0	 1	    1.08889	    1.00444;
	3009	 1	 0.0	 1.1	 0.0	 0.0	 1	    1.03150	  -19.91308	 63.0	 1	    1.07937	    0.92063;
	3010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04068	   -4.35446	 63.0	 1	    1.07937	    0.95238;
	3011	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09026	   -1.83487	 225.0	 1	    1.09044	    0.98667;
	3012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09672	   -0.09689	 380.0	 1	    1.10526	    1.03947;
	3013	 1	 22.3	 5.6	 0.0	 0.0	 1	    1.01808	   -5.83013	 63.0	 1	    1.07937	    0.95238;
	3014	 1	 50.6	 -2.7	 0.0	 0.0	 1	    1.05467	  -19.78789	 63.0	 1	    1.07937	    0.92063;
	3015	 1	 54.8	 5.2	 0.0	 0.0	 1	    1.05019	  -10.00761	 63.0	 1	    1.06349	    0.93651;
	3016	 1	 2.3	 -1.2	 0.0	 0.0	 1	    1.02792	  -11.90638	 63.0	 1	    1.07937	    0.95238;
	3017	 1	 45.7	 -3.1	 0.0	 0.0	 1	    1.06769	  -10.89237	 90.0	 1	    1.06788	    0.97778;
	3018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07209	   -7.82880	 225.0	 1	    1.08444	    1.00444;
	3019	 1	 22.3	 4.2	 0.0	 0.0	 1	    1.04015	  -13.87527	 63.0	 1	    1.06349	    0.96825;
	3020	 1	 0.9	 -0.3	 0.0	 0.0	 1	    1.06741	  -17.19028	 63.0	 1	    1.07937	    0.92063;
	3021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05738	  -18.18715	 90.0	 1	    1.06667	    0.97778;
	3022	 2	 0.9	 0.0	 0.0	 0.0	 1	    1.01252	  -17.49591	 63.0	 1	    1.07937	    0.95238;
	3023	 2	 12.3	 0.0	 0.0	 0.0	 1	    1.05108	   -8.72012	 63.0	 1	    1.06349	    0.93651;
	3024	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03307	   -8.62508	 63.0	 1	    1.07937	    0.92063;
	3025	 1	 6.0	 -3.6	 0.0	 0.0	 1	    1.03947	  -22.15919	 90.0	 1	    1.06667	    0.97778;
	3026	 1	 2.0	 -1.9	 0.0	 0.0	 1	    1.04023	  -10.40807	 63.0	 1	    1.07937	    0.95238;
	3027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04021	  -10.40412	 63.0	 1	    1.07937	    0.95238;
	3028	 1	 33.7	 4.2	 0.0	 0.0	 1	    1.05165	  -14.88500	 63.0	 1	    1.07937	    0.92063;
	3029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04689	  -20.81785	 63.0	 1	    1.06349	    0.96825;
	3030	 1	 50.4	 0.0	 0.0	 0.0	 1	    1.07525	   -7.73579	 90.0	 1	    1.10000	    0.94444;
	3031	 1	 1.3	 4.7	 0.0	 0.0	 1	    1.03664	  -10.67328	 63.0	 1	    1.07937	    0.92063;
	3032	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06844	   -7.13101	 225.0	 1	    1.08889	    1.00000;
	3033	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07523	   -2.22611	 380.0	 1	    1.10526	    1.05263;
	3034	 1	 20.5	 1.8	 0.0	 0.0	 1	    1.01780	  -13.81908	 63.0	 1	    1.06349	    0.96825;
	3035	 1	 39.4	 3.9	 0.0	 0.0	 1	    1.01184	  -16.92812	 63.0	 1	    1.07937	    0.92063;
	3036	 1	 24.6	 0.3	 0.0	 0.0	 1	    1.05417	  -16.30015	 63.0	 1	    1.07937	    0.92063;
	3037	 1	 25.9	 -5.2	 0.0	 0.0	 1	    1.03476	   -8.48030	 63.0	 1	    1.06349	    0.96825;
	3038	 1	 30.2	 1.1	 0.0	 0.0	 1	    1.00356	  -21.37079	 63.0	 1	    1.07937	    0.95238;
	3039	 1	 10.5	 11.3	 0.0	 0.0	 1	    1.07843	  -10.37518	 225.0	 1	    1.08889	    1.00000;
	3040	 1	 0.7	 0.2	 0.0	 0.0	 1	    1.01701	  -18.56760	 63.0	 1	    1.04762	    0.95238;
	3041	 1	 23.1	 -11.2	 0.0	 0.0	 1	    1.05327	  -11.26061	 63.0	 1	    1.06349	    0.93651;
	3042	 1	 2.3	 0.5	 0.0	 0.0	 1	    1.02848	  -14.17677	 63.0	 1	    1.07937	    0.92063;
	3043	 1	 47.2	 2.8	 0.0	 0.0	 1	    1.02499	  -14.72216	 63.0	 1	    1.07937	    0.92063;
	3044	 1	 22.2	 0.7	 0.0	 0.0	 1	    1.02799	  -14.87113	 63.0	 1	    1.07937	    0.95238;
	3045	 1	 18.0	 3.6	 0.0	 0.0	 1	    1.04421	  -18.12264	 63.0	 1	    1.07937	    0.95238;
	3046	 1	 10.0	 -2.3	 0.0	 0.0	 1	    1.06157	  -18.11428	 90.0	 1	    1.06667	    0.97778;
	3047	 1	 31.8	 0.2	 0.0	 0.0	 1	    1.06270	  -18.47109	 63.0	 1	    1.07937	    0.92063;
	3048	 1	 30.5	 5.5	 0.0	 0.0	 1	    1.06127	   -8.44236	 225.0	 1	    1.08889	    0.88889;
	3049	 1	 10.1	 6.1	 0.0	 0.0	 1	    1.03408	  -10.59084	 63.0	 1	    1.06349	    0.96825;
	3050	 1	 53.7	 6.8	 0.0	 0.0	 1	    1.02989	   -9.34501	 63.0	 1	    1.06349	    0.96825;
	3051	 1	 9.0	 -2.6	 0.0	 0.0	 1	    1.03701	  -14.89768	 90.0	 1	    1.06667	    0.97778;
	3052	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04175	  -13.62842	 63.0	 1	    1.06349	    0.93651;
	3053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01072	  -16.40332	 63.0	 1	    1.04762	    0.95238;
	3054	 1	 1.8	 3.0	 0.0	 0.0	 1	    1.02448	  -16.28564	 63.0	 1	    1.04762	    0.95238;
	3055	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07942	   -9.95733	 225.0	 1	    1.08889	    1.00444;
	3056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07942	   -9.95733	 225.0	 1	    1.08889	    1.00444;
	3057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09791	   -5.42356	 380.0	 1	    1.10526	    1.05263;
	3058	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09791	   -5.42363	 380.0	 1	    1.10526	    1.05263;
	3059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09791	   -5.42363	 380.0	 1	    1.10526	    1.05263;
	3060	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02884	  -14.46038	 63.0	 1	    1.06349	    0.93651;
	3061	 1	 39.2	 1.6	 0.0	 0.0	 1	    1.03461	  -24.82885	 90.0	 1	    1.06667	    0.97778;
	3062	 1	 13.9	 4.6	 0.0	 0.0	 1	    1.00964	  -19.26194	 63.0	 1	    1.04762	    0.95238;
	3063	 1	 28.6	 -2.1	 0.0	 0.0	 1	    1.00782	  -20.44164	 63.0	 1	    1.04762	    0.95238;
	3064	 1	 14.9	 7.8	 0.0	 0.0	 1	    1.03750	  -14.41902	 90.0	 1	    1.06667	    0.97778;
	3065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06028	  -10.42198	 225.0	 1	    1.08444	    1.00444;
	3066	 1	 14.5	 -5.6	 0.0	 0.0	 1	    1.04597	  -13.75442	 90.0	 1	    1.07778	    0.92222;
	3067	 1	 27.6	 -2.6	 0.0	 0.0	 1	    1.06672	   -9.61051	 90.0	 1	    1.07778	    0.97778;
	3068	 1	 -0.1	 0.3	 0.0	 0.0	 1	    1.06489	  -16.36848	 90.0	 1	    1.07778	    0.97778;
	3069	 1	 47.9	 1.1	 0.0	 0.0	 1	    1.07589	  -13.15856	 225.0	 1	    1.08889	    1.00444;
	3070	 1	 54.1	 0.4	 0.0	 0.0	 1	    1.07573	  -13.17207	 225.0	 1	    1.08889	    1.00444;
	3071	 1	 9.5	 0.1	 0.0	 0.0	 1	    1.02411	  -11.01782	 63.0	 1	    1.06349	    0.96825;
	3072	 1	 2.1	 -0.4	 0.0	 0.0	 1	    1.02783	  -20.94505	 63.0	 1	    1.07937	    0.92063;
	3073	 1	 25.9	 -4.3	 0.0	 0.0	 1	    1.00801	  -25.67829	 63.0	 1	    1.06349	    0.95238;
	3074	 1	 27.1	 2.1	 0.0	 0.0	 1	    1.02687	  -11.05816	 63.0	 1	    1.06349	    0.93651;
	3075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06354	   -7.90297	 225.0	 1	    1.08889	    0.93333;
	3076	 1	 1.2	 -0.2	 0.0	 0.0	 1	    1.03892	  -13.02893	 63.0	 1	    1.06349	    0.93651;
	3077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00489	  -13.84455	 63.0	 1	    1.06349	    0.96825;
	3078	 1	 1.6	 -0.5	 0.0	 0.0	 1	    1.04718	  -11.18673	 63.0	 1	    1.06349	    0.93651;
	3079	 1	 18.8	 2.2	 0.0	 0.0	 1	    1.01109	  -15.33337	 63.0	 1	    1.06349	    0.90476;
	3080	 1	 3.5	 -1.8	 0.0	 0.0	 1	    1.03363	  -10.33528	 90.0	 1	    1.06667	    0.97778;
	3081	 1	 11.9	 3.8	 0.0	 0.0	 1	    1.00986	  -22.06148	 63.0	 1	    1.06349	    0.95238;
	3082	 1	 21.7	 2.9	 0.0	 0.0	 1	    1.02693	   -5.03564	 63.0	 1	    1.07937	    0.95238;
	3083	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08624	   -2.72717	 225.0	 1	    1.08889	    0.98667;
	3084	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02116	  -19.06511	 63.0	 1	    1.07937	    0.92063;
	3085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02368	  -19.09437	 63.0	 1	    1.07937	    0.92063;
	3086	 1	 80.7	 5.2	 0.0	 0.0	 1	    1.05211	  -14.07612	 63.0	 1	    1.07937	    0.92063;
	3087	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08210	  -11.01031	 225.0	 1	    1.08889	    1.00000;
	3088	 1	 2.1	 3.8	 0.0	 0.0	 1	    1.04838	   -7.55343	 63.0	 1	    1.06349	    0.93651;
	3089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07566	   -5.24021	 225.0	 1	    1.08889	    0.93333;
	3090	 1	 4.8	 -1.2	 0.0	 0.0	 1	    0.99400	  -23.44768	 63.0	 1	    1.07937	    0.92063;
	3091	 1	 33.1	 -0.6	 0.0	 0.0	 1	    1.03351	  -19.88855	 90.0	 1	    1.06667	    0.97778;
	3092	 1	 28.7	 7.6	 0.0	 0.0	 1	    0.99920	  -19.28611	 63.0	 1	    1.06349	    0.93651;
	3093	 1	 19.4	 0.8	 0.0	 0.0	 1	    1.03218	  -17.84886	 90.0	 1	    1.06667	    0.97778;
	3094	 1	 1.0	 -2.0	 0.0	 0.0	 1	    0.97031	   -6.71411	 45.0	 1	    1.00000	    0.88889;
	3095	 1	 13.3	 -2.3	 0.0	 0.0	 1	    1.02746	  -16.04664	 63.0	 1	    1.06349	    0.93651;
	3096	 1	 10.6	 -0.7	 0.0	 0.0	 1	    1.02761	  -19.65919	 63.0	 1	    1.04762	    0.95238;
	3097	 1	 11.9	 1.8	 0.0	 0.0	 1	    1.00516	  -15.72654	 63.0	 1	    1.04762	    0.95238;
	3098	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99288	  -12.40594	 45.0	 1	    1.00000	    0.88889;
	3099	 1	 27.2	 7.4	 0.0	 0.0	 1	    0.99059	  -19.52082	 63.0	 1	    1.06349	    0.93651;
	3100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03426	  -10.31317	 63.0	 1	    1.06349	    0.93651;
	3101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06248	   -7.59520	 225.0	 1	    1.08889	    0.93333;
	3102	 1	 56.7	 13.3	 0.0	 0.0	 1	    1.07645	  -15.94339	 225.0	 1	    1.08889	    1.00444;
	3103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10526	   -2.19678	 380.0	 1	    1.10526	    1.03947;
	3104	 1	 25.2	 1.3	 0.0	 0.0	 1	    1.02734	   -9.82783	 63.0	 1	    1.07937	    0.95238;
	3105	 1	 14.8	 1.9	 0.0	 0.0	 1	    1.02352	  -12.10585	 63.0	 1	    1.07937	    0.95238;
	3106	 1	 8.9	 0.1	 0.0	 0.0	 1	    1.03474	   -8.75073	 63.0	 1	    1.06349	    0.93651;
	3107	 2	 6.0	 0.0	 0.0	 0.0	 1	    1.03781	   -8.45495	 63.0	 1	    1.06349	    0.93651;
	3108	 1	 28.2	 -3.1	 0.0	 0.0	 1	    1.00280	  -20.50460	 63.0	 1	    1.04762	    0.95238;
	3109	 1	 62.7	 -0.4	 0.0	 0.0	 1	    1.06762	  -14.48017	 225.0	 1	    1.08889	    1.00444;
	3110	 1	 -24.1	 0.6	 0.0	 0.0	 1	    1.08442	   -4.90646	 225.0	 1	    1.08889	    0.98667;
	3111	 1	 44.5	 0.6	 0.0	 0.0	 1	    1.04800	  -20.17408	 63.0	 1	    1.07937	    0.92063;
	3112	 1	 39.9	 18.5	 0.0	 0.0	 1	    1.05489	  -12.49933	 63.0	 1	    1.07937	    0.92063;
	3113	 1	 12.3	 -3.0	 0.0	 0.0	 1	    1.03852	  -30.13139	 63.0	 1	    1.06349	    0.95238;
	3114	 1	 -0.1	 0.3	 0.0	 0.0	 1	    1.05393	  -10.26952	 90.0	 1	    1.06667	    0.97778;
	3115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05611	  -11.25299	 90.0	 1	    1.06667	    0.97778;
	3116	 2	 -1.4	 0.0	 0.0	 0.0	 1	    1.10574	    1.50947	 20.0	 1	    1.15000	    0.80000;
	3117	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10506	    1.27497	 20.0	 1	    1.15000	    0.80000;
	3118	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10506	    1.27497	 20.0	 1	    1.15000	    0.80000;
	3119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08395	   -5.15847	 225.0	 1	    1.08889	    0.98667;
	3120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08395	   -5.15927	 225.0	 1	    1.08889	    0.98667;
	3121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08395	   -5.15927	 225.0	 1	    1.08889	    0.98667;
	3122	 1	 25.0	 2.0	 0.0	 0.0	 1	    1.04005	  -29.60615	 90.0	 1	    1.06667	    0.97778;
	3123	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05680	  -10.06531	 63.0	 1	    1.06349	    0.93651;
	3124	 1	 7.3	 1.1	 0.0	 0.0	 1	    1.02283	  -30.39150	 63.0	 1	    1.06349	    0.95238;
	3125	 1	 15.0	 0.0	 0.0	 0.0	 1	    1.04324	  -13.71075	 63.0	 1	    1.06349	    0.93651;
	3126	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03565	  -11.49614	 63.0	 1	    1.07937	    0.92063;
	3127	 1	 73.1	 24.6	 0.0	 0.0	 1	    1.05954	  -17.88450	 63.0	 1	    1.07937	    0.92063;
	3128	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99421	  -15.90836	 150.0	 1	    1.10000	    0.90000;
	3129	 1	 31.2	 3.8	 0.0	 0.0	 1	    1.03769	   -9.87966	 63.0	 1	    1.06349	    0.90476;
	3130	 1	 6.0	 1.0	 0.0	 0.0	 1	    1.07339	  -11.34313	 63.0	 1	    1.08367	    0.92063;
	3131	 1	 25.3	 -0.7	 0.0	 0.0	 1	    1.01195	  -16.93215	 63.0	 1	    1.06349	    0.96825;
	3132	 1	 14.0	 -3.5	 0.0	 0.0	 1	    1.03471	  -14.83689	 90.0	 1	    1.06667	    0.97778;
	3133	 1	 37.5	 4.6	 0.0	 0.0	 1	    1.06676	  -12.57200	 90.0	 1	    1.10000	    0.94444;
	3134	 1	 26.5	 -0.7	 0.0	 0.0	 1	    1.06242	  -12.86999	 63.0	 1	    1.06691	    0.93651;
	3135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08183	   -6.92793	 380.0	 1	    1.10526	    1.03947;
	3136	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06395	  -11.89742	 90.0	 1	    1.07778	    0.92222;
	3137	 1	 46.6	 7.1	 0.0	 0.0	 1	    1.06923	   -8.51242	 225.0	 1	    1.08889	    0.88889;
	3138	 1	 33.6	 -6.8	 0.0	 0.0	 1	    1.06981	   -8.50054	 225.0	 1	    1.08889	    0.88889;
	3139	 1	 13.1	 1.1	 0.0	 0.0	 1	    1.04312	  -10.11307	 63.0	 1	    1.07937	    0.95238;
	3140	 1	 26.5	 6.3	 0.0	 0.0	 1	    1.08666	   -2.08124	 225.0	 1	    1.08889	    0.98667;
	3141	 1	 44.4	 -5.1	 0.0	 0.0	 1	    1.03053	  -15.14946	 63.0	 1	    1.07937	    0.92063;
	3142	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01859	  -13.88122	 63.0	 1	    1.07937	    0.92063;
	3143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05017	  -12.51942	 63.0	 1	    1.06349	    0.96825;
	3144	 1	 10.8	 5.2	 0.0	 0.0	 1	    1.07900	  -13.11257	 225.0	 1	    1.08889	    1.00444;
	3145	 1	 16.8	 9.8	 0.0	 0.0	 1	    1.04327	  -16.74941	 63.0	 1	    1.04762	    0.95238;
	3146	 1	 46.8	 5.7	 0.0	 0.0	 1	    1.07900	  -13.11220	 225.0	 1	    1.08889	    1.00444;
	3147	 1	 26.9	 0.2	 0.0	 0.0	 1	    1.05727	  -17.02754	 63.0	 1	    1.07937	    0.92063;
	3148	 1	 2.1	 0.5	 0.0	 0.0	 1	    1.04245	  -13.65550	 63.0	 1	    1.06349	    0.96825;
	3149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05953	   -9.11489	 225.0	 1	    1.08889	    0.97778;
	3150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01299	   -9.13018	 380.0	 1	    1.10263	    0.99341;
	3151	 1	 16.2	 1.8	 0.0	 0.0	 1	    1.02538	   -9.76355	 63.0	 1	    1.07937	    0.95238;
	3152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03837	   -3.16134	 90.0	 1	    1.06667	    0.98889;
	3153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09651	   -5.48195	 380.0	 1	    1.10526	    1.03947;
	3154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09418	   -5.21090	 380.0	 1	    1.10526	    1.03947;
	3155	 1	 4.0	 1.0	 0.0	 0.0	 1	    1.01897	  -18.97987	 63.0	 1	    1.07937	    0.92063;
	3156	 1	 28.7	 1.4	 0.0	 0.0	 1	    1.04432	  -12.00046	 63.0	 1	    1.06349	    0.93651;
	3157	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06691	  -11.24387	 90.0	 1	    1.08889	    0.93333;
	3158	 1	 30.2	 3.2	 0.0	 0.0	 1	    1.05785	  -15.04216	 63.0	 1	    1.06349	    0.93651;
	3159	 2	 7.7	 0.0	 0.0	 0.0	 1	    1.05476	  -11.80453	 90.0	 1	    1.07778	    0.92222;
	3160	 1	 19.0	 2.3	 0.0	 0.0	 1	    1.03683	  -13.56248	 90.0	 1	    1.06667	    0.97778;
	3161	 1	 20.4	 1.1	 0.0	 0.0	 1	    1.00053	  -18.10347	 63.0	 1	    1.04762	    0.95238;
	3162	 1	 -0.3	 -0.5	 0.0	 0.0	 1	    1.05639	   -9.02222	 63.0	 1	    1.06349	    0.93651;
	3163	 1	 102.2	 19.7	 0.0	 0.0	 1	    1.07720	  -15.73694	 225.0	 1	    1.08889	    1.00444;
	3164	 1	 21.3	 4.4	 0.0	 0.0	 1	    1.02859	  -14.58449	 63.0	 1	    1.07937	    0.92063;
	3165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	  -10.58108	 225.0	 1	    1.08889	    1.00000;
	3166	 1	 0.9	 0.4	 0.0	 0.0	 1	    1.01019	  -14.75947	 63.0	 1	    1.07937	    0.92063;
	3167	 1	 42.9	 6.4	 0.0	 0.0	 1	    1.08293	  -13.73142	 225.0	 1	    1.08889	    1.00444;
	3168	 1	 33.9	 3.0	 0.0	 0.0	 1	    1.08736	  -13.63556	 225.0	 1	    1.08889	    1.00444;
	3169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05197	  -18.65386	 90.0	 1	    1.06667	    0.97778;
	3170	 1	 -0.6	 -0.6	 0.0	 0.0	 1	    1.05189	  -10.24454	 63.0	 1	    1.06349	    0.93651;
	3171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01433	  -20.45866	 63.0	 1	    1.07937	    0.92063;
	3172	 1	 15.1	 -2.1	 0.0	 0.0	 1	    1.03771	  -14.43441	 90.0	 1	    1.07778	    0.92222;
	3173	 1	 0.3	 -0.0	 0.0	 0.0	 1	    1.02065	  -20.55680	 63.0	 1	    1.07937	    0.95238;
	3174	 1	 38.9	 -0.2	 0.0	 0.0	 1	    1.05804	  -18.15522	 63.0	 1	    1.07937	    0.92063;
	3175	 1	 44.2	 16.0	 0.0	 0.0	 1	    1.03445	  -14.31268	 63.0	 1	    1.04762	    0.95238;
	3176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06901	  -10.23659	 225.0	 1	    1.08889	    1.00444;
	3177	 1	 8.6	 -3.9	 0.0	 0.0	 1	    1.05398	  -27.05800	 63.0	 1	    1.06349	    0.95238;
	3178	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03083	  -13.35543	 150.0	 1	    1.10000	    0.90000;
	3179	 1	 0.0	 0.0	 0.0	 78.0	 1	    1.07301	  -15.31227	 225.0	 1	    1.08444	    1.00889;
	3180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07025	  -12.98746	 380.0	 1	    1.10263	    1.02895;
	3181	 1	 16.8	 -0.3	 0.0	 0.0	 1	    1.04735	  -16.90762	 63.0	 1	    1.07937	    0.92063;
	3182	 1	 22.5	 1.9	 0.0	 0.0	 1	    1.01111	  -12.83438	 90.0	 1	    1.06667	    0.97778;
	3183	 1	 13.1	 2.4	 0.0	 0.0	 1	    1.07629	  -12.50569	 63.0	 1	    1.07629	    0.90476;
	3184	 1	 28.4	 -0.2	 0.0	 0.0	 1	    1.05104	  -14.67174	 90.0	 1	    1.07778	    0.97778;
	3185	 1	 43.6	 -4.6	 0.0	 0.0	 1	    1.07199	   -7.49743	 90.0	 1	    1.07778	    0.92222;
	3186	 1	 19.6	 0.2	 0.0	 0.0	 1	    1.03117	  -10.83719	 63.0	 1	    1.07937	    0.95238;
	3187	 1	 12.5	 1.5	 0.0	 0.0	 1	    1.02963	  -14.50927	 63.0	 1	    1.06349	    0.93651;
	3188	 1	 14.5	 -1.4	 0.0	 0.0	 1	    1.06348	   -9.80823	 63.0	 1	    1.06349	    0.93651;
	3189	 1	 0.0	 -2.0	 0.0	 0.0	 1	    1.02459	   -3.85581	 63.0	 1	    1.06349	    0.95238;
	3190	 1	 46.2	 8.4	 0.0	 0.0	 1	    1.03091	   -9.32423	 63.0	 1	    1.07937	    0.95238;
	3191	 1	 9.2	 3.1	 0.0	 0.0	 1	    1.08872	  -13.54917	 225.0	 1	    1.08889	    1.00444;
	3192	 1	 18.2	 3.8	 0.0	 0.0	 1	    1.08871	  -13.55134	 225.0	 1	    1.08889	    1.00444;
	3193	 1	 27.4	 0.6	 0.0	 0.0	 1	    1.04112	  -14.81519	 90.0	 1	    1.06667	    0.97778;
	3194	 1	 32.0	 33.1	 0.0	 0.0	 1	    1.06973	   -9.17462	 225.0	 1	    1.08444	    1.00889;
	3195	 1	 31.4	 0.2	 0.0	 0.0	 1	    1.03776	  -14.85478	 63.0	 1	    1.06349	    0.96825;
	3196	 1	 10.3	 3.2	 0.0	 0.0	 1	    1.03015	  -13.94821	 90.0	 1	    1.06667	    0.97778;
	3197	 1	 36.9	 9.6	 0.0	 0.0	 1	    1.03595	  -14.58786	 90.0	 1	    1.06667	    0.97778;
	3198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06868	  -11.57987	 225.0	 1	    1.08444	    1.00444;
	3199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06800	  -12.92309	 225.0	 1	    1.08444	    1.00444;
	3200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06121	  -13.82019	 63.0	 1	    1.07937	    0.92063;
	3201	 1	 50.3	 11.1	 0.0	 0.0	 1	    1.03290	  -12.99346	 63.0	 1	    1.06349	    0.90476;
	3202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05643	  -10.39358	 225.0	 1	    1.08889	    0.90222;
	3203	 1	 11.9	 -1.0	 0.0	 0.0	 1	    1.00378	  -20.59005	 63.0	 1	    1.07937	    0.92063;
	3204	 1	 20.1	 6.3	 0.0	 0.0	 1	    1.08056	  -13.65254	 225.0	 1	    1.08889	    1.00444;
	3205	 1	 0.6	 6.6	 0.0	 0.0	 1	    1.08333	  -13.62246	 225.0	 1	    1.08889	    1.00444;
	3206	 1	 18.0	 -1.3	 0.0	 0.0	 1	    1.04646	  -20.67433	 90.0	 1	    1.07778	    0.97778;
	3207	 1	 14.0	 -1.9	 0.0	 0.0	 1	    1.01767	  -26.42596	 63.0	 1	    1.07937	    0.92063;
	3208	 1	 20.7	 2.9	 0.0	 0.0	 1	    1.07147	   -5.30899	 90.0	 1	    1.10000	    0.94444;
	3209	 1	 21.1	 -3.6	 0.0	 0.0	 1	    1.04483	   -3.07709	 63.0	 1	    1.07937	    0.95238;
	3210	 2	 4.0	 0.0	 0.0	 0.0	 1	    1.08804	   -8.48730	 150.0	 1	    1.10000	    0.90000;
	3211	 1	 44.7	 -2.6	 0.0	 0.0	 1	    1.06313	  -12.55641	 63.0	 1	    1.07937	    0.92063;
	3212	 1	 100.7	 23.2	 0.0	 0.0	 1	    1.06688	  -14.49081	 225.0	 1	    1.08889	    1.00444;
	3213	 1	 7.9	 -0.3	 0.0	 0.0	 1	    1.03990	   -9.02834	 63.0	 1	    1.04762	    0.88889;
	3214	 1	 0.7	 0.1	 0.0	 0.0	 1	    1.04681	  -17.78937	 63.0	 1	    1.07937	    0.95238;
	3215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09828	  -14.45245	 63.0	 1	    1.09834	    0.95238;
	3216	 1	 2.0	 -0.2	 0.0	 0.0	 1	    1.02877	  -17.15387	 63.0	 1	    1.04762	    0.95238;
	3217	 1	 136.4	 48.2	 0.0	 0.0	 1	    1.07041	  -14.45031	 225.0	 1	    1.08889	    1.00444;
	3218	 1	 41.0	 -2.6	 0.0	 0.0	 1	    1.03107	  -23.57619	 90.0	 1	    1.06667	    0.97778;
	3219	 1	 16.1	 -3.9	 0.0	 0.0	 1	    1.05334	  -15.73017	 63.0	 1	    1.07937	    0.92063;
	3220	 1	 53.0	 5.2	 0.0	 0.0	 1	    1.04339	  -15.86889	 63.0	 1	    1.04762	    0.95238;
	3221	 1	 5.0	 -2.0	 0.0	 0.0	 1	    1.06486	  -16.37984	 90.0	 1	    1.07778	    0.97778;
	3222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03470	  -13.80273	 63.0	 1	    1.07937	    0.95238;
	3223	 1	 0.6	 0.3	 0.0	 0.0	 1	    1.04030	  -12.91808	 63.0	 1	    1.07937	    0.95238;
	3224	 1	 15.2	 4.9	 0.0	 0.0	 1	    0.99302	  -16.74389	 63.0	 1	    1.06349	    0.96781;
	3225	 1	 2.1	 -0.1	 0.0	 0.0	 1	    0.98452	   -7.97371	 45.0	 1	    1.00000	    0.88889;
	3226	 1	 26.9	 -7.1	 0.0	 0.0	 1	    1.04791	  -20.50035	 90.0	 1	    1.06667	    0.97778;
	3227	 1	 23.0	 -3.3	 0.0	 0.0	 1	    1.01051	  -19.81372	 63.0	 1	    1.07937	    0.95238;
	3228	 1	 4.9	 6.5	 0.0	 0.0	 1	    1.04162	  -10.74708	 90.0	 1	    1.07778	    0.97778;
	3229	 1	 -0.6	 -0.2	 0.0	 0.0	 1	    1.02470	   -8.85074	 63.0	 1	    1.07937	    0.95238;
	3230	 1	 34.2	 -41.7	 0.0	 0.0	 1	    1.10238	   -2.08927	 380.0	 1	    1.10526	    1.03947;
	3231	 1	 44.4	 6.9	 0.0	 0.0	 1	    1.08349	  -13.46356	 225.0	 1	    1.08889	    1.00444;
	3232	 1	 40.9	 5.8	 0.0	 0.0	 1	    1.08353	  -13.46093	 225.0	 1	    1.08889	    1.00444;
	3233	 1	 32.9	 6.3	 0.0	 0.0	 1	    1.08354	  -13.45924	 225.0	 1	    1.08889	    1.00444;
	3234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01618	  -13.81447	 90.0	 1	    1.06667	    0.97778;
	3235	 1	 32.4	 0.2	 0.0	 0.0	 1	    1.00201	  -25.80058	 90.0	 1	    1.06667	    0.97778;
	3236	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08608	   -4.75146	 380.0	 1	    1.10526	    1.03947;
	3237	 1	 3.5	 3.2	 0.0	 0.0	 1	    1.08655	   -4.85334	 380.0	 1	    1.10526	    1.03947;
	3238	 1	 23.6	 2.8	 0.0	 0.0	 1	    1.04544	   -7.08025	 63.0	 1	    1.07937	    0.95238;
	3239	 2	 0.5	 0.0	 0.0	 0.0	 1	    1.06038	   -9.03572	 90.0	 1	    1.07778	    0.92222;
	3240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02777	  -11.60401	 63.0	 1	    1.07937	    0.95238;
	3241	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02923	   -8.07542	 63.0	 1	    1.06349	    0.93651;
	3242	 1	 8.8	 3.2	 0.0	 0.0	 1	    1.03837	  -31.39371	 63.0	 1	    1.06349	    0.95238;
	3243	 1	 25.0	 50.9	 0.0	 0.0	 1	    1.03767	    3.32404	 225.0	 1	    1.04444	    0.98222;
	3244	 1	 18.8	 2.2	 0.0	 0.0	 1	    1.05667	  -13.97512	 90.0	 1	    1.07778	    0.97778;
	3245	 1	 28.7	 6.3	 0.0	 0.0	 1	    1.04120	  -11.47230	 63.0	 1	    1.07937	    0.92063;
	3246	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04314	  -19.21822	 63.0	 1	    1.07937	    0.92063;
	3247	 1	 33.3	 1.8	 0.0	 0.0	 1	    1.03878	  -13.32995	 63.0	 1	    1.06349	    0.96825;
	3248	 1	 3.5	 0.7	 0.0	 0.0	 1	    1.05913	  -16.82329	 90.0	 1	    1.07778	    0.97778;
	3249	 1	 8.3	 -4.7	 0.0	 0.0	 1	    1.03977	  -18.88387	 63.0	 1	    1.06349	    0.93651;
	3250	 1	 43.8	 -0.6	 0.0	 0.0	 1	    1.03390	  -30.64115	 90.0	 1	    1.06667	    0.97778;
	3251	 1	 46.7	 -0.1	 0.0	 0.0	 1	    1.04797	  -15.32103	 63.0	 1	    1.07937	    0.92063;
	3252	 1	 10.0	 1.3	 0.0	 0.0	 1	    1.02110	  -17.89452	 90.0	 1	    1.06667	    0.97778;
	3253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06402	   -6.61783	 225.0	 1	    1.08444	    1.00889;
	3254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04829	  -10.24294	 63.0	 1	    1.07937	    0.95238;
	3255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04829	  -10.24294	 63.0	 1	    1.07937	    0.95238;
	3256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04829	  -10.24302	 63.0	 1	    1.07937	    0.95238;
	3257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03332	   -8.62200	 63.0	 1	    1.06349	    0.96825;
	3258	 1	 45.1	 1.1	 0.0	 0.0	 1	    1.04099	  -12.88079	 90.0	 1	    1.06667	    0.97778;
	3259	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07144	   -9.19379	 225.0	 1	    1.08444	    1.00444;
	3260	 1	 17.8	 1.3	 0.0	 0.0	 1	    1.05689	  -14.92534	 90.0	 1	    1.07778	    0.97778;
	3261	 1	 24.2	 3.0	 0.0	 0.0	 1	    1.04176	   -9.66834	 90.0	 1	    1.06667	    0.97778;
	3262	 1	 63.9	 9.9	 0.0	 0.0	 1	    1.04423	  -13.61023	 90.0	 1	    1.08889	    0.93333;
	3263	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06951	   -5.21048	 225.0	 1	    1.08889	    0.93333;
	3264	 2	 0.1	 0.0	 0.0	 0.0	 1	    1.03703	  -17.88666	 63.0	 1	    1.07937	    0.92063;
	3265	 1	 5.7	 -11.4	 0.0	 0.0	 1	    1.04526	   -7.70582	 90.0	 1	    1.06667	    0.97778;
	3266	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05875	  -11.45129	 150.0	 1	    1.10000	    0.90000;
	3267	 1	 16.6	 3.1	 0.0	 0.0	 1	    1.08674	  -13.63447	 225.0	 1	    1.08889	    1.00444;
	3268	 1	 30.0	 3.5	 0.0	 0.0	 1	    0.96243	  -21.15545	 63.0	 1	    1.04762	    0.94481;
	3269	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06407	  -11.75232	 63.0	 1	    1.07937	    0.92063;
	3270	 1	 31.5	 2.4	 0.0	 0.0	 1	    1.06501	   -9.49782	 225.0	 1	    1.08889	    0.91556;
	3271	 1	 72.1	 11.9	 0.0	 0.0	 1	    1.08847	  -13.57931	 225.0	 1	    1.08889	    1.00444;
	3272	 1	 23.0	 2.7	 0.0	 0.0	 1	    1.01478	  -20.01817	 63.0	 1	    1.07937	    0.95238;
	3273	 1	 115.7	 7.6	 0.0	 0.0	 1	    1.08513	  -12.87745	 225.0	 1	    1.08889	    1.00444;
	3274	 1	 27.8	 -7.8	 0.0	 0.0	 1	    1.05165	  -18.79155	 63.0	 1	    1.07937	    0.92063;
	3275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00610	  -17.49336	 63.0	 1	    1.04762	    0.95238;
	3276	 1	 14.8	 -1.2	 0.0	 0.0	 1	    1.04743	   -8.91273	 63.0	 1	    1.07937	    0.92063;
	3277	 1	 52.4	 0.4	 0.0	 0.0	 1	    1.08143	   -7.60996	 90.0	 1	    1.11111	    0.95556;
	3278	 1	 -0.2	 18.1	 0.0	 0.0	 1	    1.03753	   -7.41833	 63.0	 1	    1.07937	    0.95238;
	3279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08668	   -6.68065	 225.0	 1	    1.08889	    0.98667;
	3280	 2	 -0.4	 0.0	 0.0	 0.0	 1	    1.09839	   -0.44276	 20.0	 1	    1.15000	    0.80000;
	3281	 2	 -2.8	 0.0	 0.0	 0.0	 1	    1.06607	   -2.00648	 20.0	 1	    1.15000	    0.80000;
	3282	 2	 -2.1	 0.0	 0.0	 0.0	 1	    1.06579	   -2.10317	 20.0	 1	    1.15000	    0.80000;
	3283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03849	   -7.10754	 63.0	 1	    1.07937	    0.95238;
	3284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03849	   -7.11310	 63.0	 1	    1.07937	    0.95238;
	3285	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08668	   -6.68065	 225.0	 1	    1.08889	    0.98667;
	3286	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08668	   -6.65975	 225.0	 1	    1.08889	    0.98667;
	3287	 1	 1.7	 0.8	 0.0	 0.0	 1	    1.05744	   -8.85584	 63.0	 1	    1.06349	    0.93651;
	3288	 1	 55.2	 5.6	 0.0	 0.0	 1	    1.06675	   -7.00943	 225.0	 1	    1.08889	    0.93333;
	3289	 1	 0.2	 -1.5	 0.0	 0.0	 1	    1.08202	   -7.48890	 90.0	 1	    1.11111	    0.95556;
	3290	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09451	   -2.39832	 63.0	 1	    1.09575	    0.95238;
	3291	 1	 48.4	 0.0	 0.0	 0.0	 1	    1.08794	   -2.39832	 225.0	 1	    1.08924	    0.98667;
	3292	 1	 24.3	 1.4	 0.0	 0.0	 1	    1.04067	  -16.82605	 63.0	 1	    1.06349	    0.93651;
	3293	 1	 9.5	 3.9	 0.0	 0.0	 1	    1.03865	  -16.26998	 63.0	 1	    1.06349	    0.93651;
	3294	 1	 0.9	 1.2	 0.0	 0.0	 1	    1.05536	  -11.15799	 63.0	 1	    1.06349	    0.93651;
	3295	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03575	   -8.61792	 63.0	 1	    1.06349	    0.93651;
	3296	 1	 9.9	 3.7	 0.0	 0.0	 1	    1.00469	  -15.71273	 63.0	 1	    1.04762	    0.95238;
	3297	 1	 14.6	 1.4	 0.0	 15.0	 1	    1.06523	  -14.89503	 63.0	 1	    1.07937	    0.92063;
	3298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07820	   -9.50714	 225.0	 1	    1.08889	    1.00000;
	3299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04201	  -12.61370	 63.0	 1	    1.07937	    0.95238;
	3300	 1	 0.3	 -0.7	 0.0	 0.0	 1	    1.03938	  -13.08660	 63.0	 1	    1.07937	    0.95238;
	3301	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02983	  -18.09989	 63.0	 1	    1.06349	    0.96825;
	3302	 1	 44.7	 1.0	 0.0	 0.0	 1	    1.03247	  -15.23256	 63.0	 1	    1.07937	    0.92063;
	3303	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.95989	  -31.45769	 63.0	 1	    1.06349	    0.95238;
	3304	 1	 23.3	 0.5	 0.0	 0.0	 1	    1.01711	  -31.81140	 63.0	 1	    1.06349	    0.95238;
	3305	 1	 1.9	 -0.2	 0.0	 0.0	 1	    1.03681	  -16.10420	 63.0	 1	    1.06349	    0.93651;
	3306	 1	 2.0	 0.4	 0.0	 0.0	 1	    1.01942	  -17.69119	 63.0	 1	    1.04762	    0.95238;
	3307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03791	  -14.58892	 90.0	 1	    1.07778	    0.92222;
	3308	 2	 0.7	 5.3	 0.0	 0.0	 1	    1.02907	  -19.17776	 63.0	 1	    1.07937	    0.92063;
	3309	 1	 1.5	 -0.4	 0.0	 0.0	 1	    1.05950	  -17.76532	 90.0	 1	    1.06667	    0.97778;
	3310	 1	 12.0	 0.3	 0.0	 0.0	 1	    1.07401	  -12.74188	 225.0	 1	    1.08889	    1.00000;
	3311	 1	 47.4	 13.4	 0.0	 0.0	 1	    1.04865	  -17.58873	 63.0	 1	    1.07937	    0.95238;
	3312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06038	  -11.97198	 225.0	 1	    1.08889	    0.98667;
	3313	 1	 2.0	 -2.2	 0.0	 0.0	 1	    1.05081	   -8.78380	 63.0	 1	    1.06349	    0.93651;
	3314	 1	 30.3	 -1.0	 0.0	 0.0	 1	    1.03470	  -17.82078	 90.0	 1	    1.06667	    0.97778;
	3315	 1	 17.6	 -3.7	 0.0	 0.0	 1	    1.05280	  -27.11552	 90.0	 1	    1.06667	    0.97778;
	3316	 1	 4.0	 1.0	 0.0	 0.0	 1	    1.03527	   -8.06944	 63.0	 1	    1.06349	    0.96825;
	3317	 1	 -1.5	 64.3	 0.0	 0.0	 1	    1.10654	    3.90954	 380.0	 1	    1.10654	    1.04211;
	3318	 1	 0.0	 -4.6	 0.0	 0.0	 1	    1.10526	    3.88340	 380.0	 1	    1.10526	    1.04211;
	3319	 1	 27.9	 21.4	 0.0	 0.0	 1	    1.10822	    3.87930	 380.0	 1	    1.10822	    1.04211;
	3320	 1	 31.0	 25.9	 0.0	 0.0	 1	    1.10952	    3.91369	 380.0	 1	    1.10952	    1.04211;
	3321	 1	 -0.2	 0.3	 0.0	 60.0	 1	    1.03523	  -15.35395	 63.0	 1	    1.06349	    0.96825;
	3322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01933	  -12.64943	 63.0	 1	    1.06349	    0.96825;
	3323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05632	   -9.40874	 225.0	 1	    1.08444	    1.00889;
	3324	 1	 -1.5	 0.8	 0.0	 0.0	 1	    1.04035	  -16.64710	 63.0	 1	    1.07937	    0.92063;
	3325	 1	 6.0	 -0.3	 0.0	 0.0	 1	    1.03982	  -16.92231	 63.0	 1	    1.07937	    0.92063;
	3326	 1	 3.8	 -0.6	 0.0	 0.0	 1	    1.05266	  -11.81932	 90.0	 1	    1.06667	    0.97778;
	3327	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.04022	   -9.89709	 90.0	 1	    1.06667	    0.97778;
	3328	 1	 0.6	 0.3	 0.0	 0.0	 1	    1.07522	  -15.07929	 225.0	 1	    1.08444	    1.00444;
	3329	 1	 10.6	 3.2	 0.0	 0.0	 1	    1.07393	  -15.20279	 225.0	 1	    1.08444	    1.00444;
	3330	 1	 19.0	 6.0	 0.0	 0.0	 1	    1.04507	  -12.64485	 63.0	 1	    1.07937	    0.92063;
	3331	 1	 22.2	 1.0	 0.0	 0.0	 1	    1.02271	  -19.29438	 63.0	 1	    1.07937	    0.92063;
	3332	 1	 22.0	 7.6	 0.0	 0.0	 1	    1.06205	   -9.30391	 63.0	 1	    1.06349	    0.93651;
	3333	 1	 0.0	 0.5	 0.0	 0.0	 1	    1.06258	   -9.26343	 63.0	 1	    1.06349	    0.93651;
	3334	 1	 47.6	 5.8	 0.0	 0.0	 1	    1.04670	  -10.07416	 63.0	 1	    1.06349	    0.93651;
	3335	 1	 15.0	 0.1	 0.0	 0.0	 1	    1.05159	   -9.05847	 63.0	 1	    1.06349	    0.93651;
	3336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06680	   -7.25374	 225.0	 1	    1.08889	    0.93333;
	3337	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02744	   -9.90078	 63.0	 1	    1.07937	    0.95238;
	3338	 1	 27.1	 -2.7	 0.0	 0.0	 1	    1.03995	  -18.33475	 63.0	 1	    1.07937	    0.95238;
	3339	 1	 51.2	 7.7	 0.0	 0.0	 1	    1.01527	  -13.93485	 90.0	 1	    1.06667	    0.97778;
	3340	 1	 15.8	 7.5	 0.0	 0.0	 1	    1.03181	  -14.05968	 63.0	 1	    1.04762	    0.95238;
	3341	 1	 -0.2	 0.6	 0.0	 0.0	 1	    1.03279	  -14.01732	 63.0	 1	    1.04762	    0.95238;
	3342	 1	 53.4	 11.0	 0.0	 0.0	 1	    1.06988	  -14.55265	 225.0	 1	    1.08889	    1.00444;
	3343	 1	 3.0	 2.1	 0.0	 0.0	 1	    1.03014	   -9.94924	 63.0	 1	    1.06349	    0.96825;
	3344	 1	 2.9	 0.0	 0.0	 0.0	 1	    0.99283	  -12.40457	 45.0	 1	    1.00000	    0.88889;
	3345	 2	 29.8	 0.0	 0.0	 0.0	 1	    1.05273	  -12.13282	 63.0	 1	    1.06349	    0.93651;
	3346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06718	   -8.65317	 225.0	 1	    1.08889	    0.93333;
	3347	 1	 8.3	 3.0	 0.0	 0.0	 1	    1.03259	  -16.01546	 63.0	 1	    1.07937	    0.92063;
	3348	 1	 34.1	 -1.1	 0.0	 0.0	 1	    1.02235	  -24.04562	 90.0	 1	    1.06667	    0.97778;
	3349	 1	 0.4	 -1.0	 0.0	 0.0	 1	    1.02460	  -15.07536	 63.0	 1	    1.04762	    0.95238;
	3350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07006	  -12.05651	 225.0	 1	    1.08889	    1.00444;
	3351	 1	 41.2	 -21.2	 0.0	 0.0	 1	    1.08059	  -10.15843	 225.0	 1	    1.08889	    1.00444;
	3352	 1	 3.0	 4.1	 0.0	 0.0	 1	    1.04645	  -14.72348	 63.0	 1	    1.07937	    0.92063;
	3353	 1	 34.8	 1.5	 0.0	 0.0	 1	    1.03339	  -15.17187	 63.0	 1	    1.06349	    0.93651;
	3354	 1	 21.7	 0.2	 0.0	 0.0	 1	    1.04226	  -12.69388	 63.0	 1	    1.07937	    0.92063;
	3355	 1	 27.9	 5.3	 0.0	 0.0	 1	    1.02733	  -18.08816	 63.0	 1	    1.07937	    0.92063;
	3356	 1	 46.4	 6.2	 0.0	 0.0	 1	    1.03040	  -17.72041	 63.0	 1	    1.07937	    0.92063;
	3357	 1	 1.9	 0.4	 0.0	 0.0	 1	    1.03535	  -16.86285	 63.0	 1	    1.07937	    0.92063;
	3358	 1	 18.0	 -0.2	 0.0	 0.0	 1	    1.06328	  -11.95601	 90.0	 1	    1.06667	    0.97778;
	3359	 1	 42.2	 4.1	 0.0	 0.0	 1	    1.02389	  -17.89209	 63.0	 1	    1.04762	    0.95238;
	3360	 1	 25.7	 4.5	 0.0	 0.0	 1	    0.99919	  -20.96411	 63.0	 1	    1.04762	    0.95238;
	3361	 1	 23.9	 1.1	 0.0	 0.0	 1	    1.02108	  -20.37040	 63.0	 1	    1.04762	    0.95238;
	3362	 1	 1.0	 -4.0	 0.0	 0.0	 1	    1.03871	  -22.15501	 63.0	 1	    1.06349	    0.96825;
	3363	 1	 40.4	 -4.8	 0.0	 0.0	 1	    1.06001	  -15.88035	 63.0	 1	    1.07937	    0.92063;
	3364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07597	  -12.27617	 225.0	 1	    1.08889	    1.00000;
	3365	 1	 72.6	 7.1	 0.0	 0.0	 1	    1.02219	  -16.65391	 90.0	 1	    1.06667	    0.97778;
	3366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.13185	   -1.70729	 63.0	 1	    1.13217	    0.95238;
	3367	 1	 123.8	 0.0	 0.0	 0.0	 1	    1.08952	   -1.70444	 225.0	 1	    1.09064	    0.98667;
	3368	 1	 2.1	 -0.1	 0.0	 0.0	 1	    1.08422	   -8.07992	 380.0	 1	    1.10526	    1.04211;
	3369	 1	 5.0	 0.0	 0.0	 0.0	 1	    1.03599	  -30.29675	 63.0	 1	    1.06349	    0.95238;
	3370	 1	 30.7	 3.7	 0.0	 0.0	 1	    1.03170	  -32.27214	 63.0	 1	    1.06349	    0.95238;
	3371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05399	   -1.05424	 90.0	 1	    1.07778	    0.97778;
	3372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09809	    2.06423	 380.0	 1	    1.10526	    1.04211;
	3373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09836	    2.28642	 380.0	 1	    1.10554	    1.04211;
	3374	 1	 -19.2	 8.0	 0.0	 0.0	 1	    1.09836	    2.28021	 380.0	 1	    1.10557	    1.04211;
	3375	 1	 2.9	 3.8	 0.0	 0.0	 1	    1.02794	  -17.30694	 63.0	 1	    1.06349	    0.96825;
	3376	 1	 22.5	 1.3	 0.0	 0.0	 1	    1.03743	  -19.44094	 63.0	 1	    1.07937	    0.92063;
	3377	 1	 30.5	 -0.1	 0.0	 0.0	 1	    1.06298	  -15.49248	 90.0	 1	    1.07778	    0.97778;
	3378	 1	 6.4	 4.4	 0.0	 0.0	 1	    1.05032	  -10.53673	 63.0	 1	    1.06349	    0.93651;
	3379	 1	 23.4	 1.4	 0.0	 0.0	 1	    1.07360	   -8.96934	 90.0	 1	    1.08157	    0.97778;
	3380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05816	  -12.48848	 63.0	 1	    1.09524	    0.90476;
	3381	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.07664	   -9.07919	 225.0	 1	    1.08889	    0.88889;
	3382	 1	 36.3	 2.4	 0.0	 0.0	 1	    1.07307	  -11.58213	 90.0	 1	    1.08889	    0.93333;
	3383	 1	 8.1	 -1.3	 0.0	 0.0	 1	    1.07728	  -12.92629	 63.0	 1	    1.07937	    0.92063;
	3384	 1	 12.0	 0.2	 0.0	 0.0	 1	    1.07258	  -13.21061	 63.0	 1	    1.07937	    0.92063;
	3385	 1	 3.6	 -3.4	 0.0	 0.0	 1	    1.05329	  -16.56701	 63.0	 1	    1.07937	    0.92063;
	3386	 1	 0.0	 -0.9	 0.0	 0.0	 1	    0.96337	   -6.83204	 45.0	 1	    1.00000	    0.88889;
	3387	 1	 35.0	 -2.7	 0.0	 0.0	 1	    1.03864	  -28.49805	 63.0	 1	    1.06349	    0.95238;
	3388	 1	 7.8	 -0.8	 0.0	 0.0	 1	    1.01647	   -7.95263	 63.0	 1	    1.07937	    0.95238;
	3389	 1	 38.0	 -1.3	 0.0	 0.0	 1	    1.06678	   -7.03599	 225.0	 1	    1.08889	    0.93333;
	3390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07739	  -15.78608	 225.0	 1	    1.08889	    1.00444;
	3391	 1	 0.8	 0.3	 0.0	 0.0	 1	    1.02748	  -16.09559	 63.0	 1	    1.07937	    0.95238;
	3392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02217	  -17.44415	 90.0	 1	    1.06667	    0.97778;
	3393	 1	 39.9	 3.8	 0.0	 0.0	 1	    0.97461	  -19.10514	 63.0	 1	    1.04762	    0.95238;
	3394	 1	 16.6	 3.0	 0.0	 0.0	 1	    0.98760	  -21.38354	 63.0	 1	    1.04762	    0.95238;
	3395	 1	 36.3	 5.2	 0.0	 0.0	 1	    1.08671	  -13.06976	 225.0	 1	    1.08889	    1.00444;
	3396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07969	  -12.19871	 63.0	 1	    1.09524	    0.90476;
	3397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06814	   -9.67823	 225.0	 1	    1.08889	    0.96000;
	3398	 1	 34.7	 2.8	 0.0	 0.0	 1	    1.00899	  -14.89262	 63.0	 1	    1.06349	    0.96825;
	3399	 1	 40.9	 8.3	 0.0	 0.0	 1	    1.04126	  -14.04667	 63.0	 1	    1.07937	    0.92063;
	3400	 1	 38.5	 3.7	 0.0	 0.0	 1	    1.05905	   -8.99568	 225.0	 1	    1.08889	    1.00000;
	3401	 1	 39.9	 16.7	 0.0	 0.0	 1	    1.02347	   -9.97941	 63.0	 1	    1.07937	    0.95238;
	3402	 1	 5.3	 -0.4	 0.0	 0.0	 1	    1.03086	   -9.09062	 63.0	 1	    1.07937	    0.95238;
	3403	 1	 29.0	 6.6	 0.0	 0.0	 1	    1.01654	  -16.84942	 63.0	 1	    1.04762	    0.95238;
	3404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03429	  -13.70464	 63.0	 1	    1.07937	    0.95238;
	3405	 2	 39.0	 18.6	 0.0	 0.0	 1	    1.03429	  -13.70464	 63.0	 1	    1.07937	    0.95238;
	3406	 1	 24.3	 2.1	 0.0	 0.0	 1	    1.03955	  -23.48142	 63.0	 1	    1.06349	    0.96825;
	3407	 1	 83.5	 0.1	 0.0	 0.0	 1	    1.08222	  -11.21898	 225.0	 1	    1.08889	    1.00000;
	3408	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06169	   -9.10515	 63.0	 1	    1.06349	    0.93651;
	3409	 1	 31.8	 -3.2	 0.0	 0.0	 1	    1.03186	  -17.01357	 63.0	 1	    1.07937	    0.92063;
	3410	 1	 174.2	 84.9	 0.0	 0.0	 1	    1.01684	  -13.37287	 63.0	 1	    1.07937	    0.95238;
	3411	 1	 15.4	 0.6	 0.0	 0.0	 1	    1.02993	  -10.85957	 63.0	 1	    1.07937	    0.95238;
	3412	 1	 15.1	 -2.2	 0.0	 0.0	 1	    1.02490	  -13.11159	 90.0	 1	    1.06667	    0.97778;
	3413	 1	 5.4	 0.8	 0.0	 0.0	 1	    1.07496	   -5.87842	 225.0	 1	    1.08889	    0.97778;
	3414	 1	 3.0	 0.0	 0.0	 0.0	 1	    1.04524	  -12.18667	 63.0	 1	    1.06349	    0.93651;
	3415	 1	 23.7	 2.7	 0.0	 0.0	 1	    1.04248	  -13.83253	 63.0	 1	    1.06349	    0.96825;
	3416	 1	 3.9	 -6.4	 0.0	 0.0	 1	    1.08686	   -5.04748	 380.0	 1	    1.10263	    1.04211;
	3417	 1	 3.6	 -4.2	 0.0	 0.0	 1	    1.04281	  -25.16406	 63.0	 1	    1.06349	    0.96825;
	3418	 2	 -5.3	 -0.0	 0.0	 0.0	 1	    1.01748	  -19.52573	 63.0	 1	    1.07937	    0.92063;
	3419	 1	 26.1	 -0.6	 0.0	 0.0	 1	    1.04817	  -13.37644	 90.0	 1	    1.06667	    0.97778;
	3420	 1	 11.6	 -1.2	 0.0	 0.0	 1	    1.05409	  -16.47474	 63.0	 1	    1.07937	    0.92063;
	3421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04934	  -11.69556	 90.0	 1	    1.06667	    0.97778;
	3422	 1	 28.6	 2.4	 0.0	 0.0	 1	    1.03145	   -8.93779	 63.0	 1	    1.06349	    0.96825;
	3423	 1	 44.5	 -10.9	 0.0	 0.0	 1	    1.05821	   -2.81966	 90.0	 1	    1.06667	    0.97778;
	3424	 2	 41.0	 0.0	 0.0	 0.0	 1	    1.06053	   -8.62582	 63.0	 1	    1.06349	    0.93651;
	3425	 1	 7.0	 0.0	 0.0	 0.0	 1	    1.04307	   -9.44822	 63.0	 1	    1.06349	    0.93651;
	3426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01819	  -18.44192	 63.0	 1	    1.04762	    0.95238;
	3427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08362	  -13.45287	 225.0	 1	    1.08889	    1.00444;
	3428	 1	 -0.8	 -0.0	 0.0	 0.0	 1	    1.05298	  -11.83877	 90.0	 1	    1.06667	    0.97778;
	3429	 1	 29.3	 -1.9	 0.0	 0.0	 1	    1.03884	  -24.60633	 63.0	 1	    1.06349	    0.95238;
	3430	 1	 -2.0	 -12.0	 0.0	 0.0	 1	    1.01149	   -7.81454	 63.0	 1	    1.06349	    0.96825;
	3431	 1	 45.3	 1.8	 0.0	 0.0	 1	    1.02322	  -10.11658	 63.0	 1	    1.06349	    0.96825;
	3432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05172	   -8.07688	 90.0	 1	    1.07778	    0.92222;
	3433	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09344	   -2.71126	 380.0	 1	    1.10526	    1.05263;
	3434	 1	 6.6	 1.5	 0.0	 0.0	 1	    1.02873	  -24.32634	 90.0	 1	    1.06667	    0.97778;
	3435	 1	 12.2	 -0.4	 0.0	 0.0	 1	    1.01330	  -25.09481	 63.0	 1	    1.06349	    0.95238;
	3436	 1	 25.8	 1.2	 0.0	 0.0	 1	    1.03442	  -30.76372	 90.0	 1	    1.06667	    0.97778;
	3437	 1	 4.9	 -2.3	 0.0	 0.0	 1	    1.05313	  -12.68263	 90.0	 1	    1.06667	    0.97778;
	3438	 1	 54.1	 1.2	 0.0	 0.0	 1	    1.07670	  -12.98345	 225.0	 1	    1.08889	    1.00444;
	3439	 1	 32.0	 -0.8	 0.0	 0.0	 1	    1.02717	  -34.23509	 63.0	 1	    1.06349	    0.95238;
	3440	 1	 32.1	 -4.6	 0.0	 0.0	 1	    1.03109	  -26.61438	 63.0	 1	    1.06349	    0.95238;
	3441	 1	 4.8	 -32.1	 0.0	 0.0	 1	    1.04173	  -13.42278	 63.0	 1	    1.07937	    0.95238;
	3442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01344	  -10.15274	 150.0	 1	    1.10000	    0.80000;
	3443	 1	 10.2	 1.9	 0.0	 0.0	 1	    1.01218	  -30.54910	 63.0	 1	    1.06349	    0.95238;
	3444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03830	  -24.82961	 63.0	 1	    1.06349	    0.95238;
	3445	 1	 16.6	 1.1	 0.0	 0.0	 1	    1.03022	  -31.24046	 63.0	 1	    1.06349	    0.95238;
	3446	 1	 0.1	 0.7	 0.0	 0.0	 1	    1.06040	  -12.10349	 63.0	 1	    1.07133	    0.90476;
	3447	 1	 32.2	 -0.4	 0.0	 0.0	 1	    1.02720	  -26.50505	 63.0	 1	    1.06349	    0.95238;
	3448	 1	 12.7	 -1.4	 0.0	 0.0	 1	    1.04555	  -25.41903	 63.0	 1	    1.06349	    0.95238;
	3449	 1	 22.3	 1.5	 0.0	 0.0	 1	    1.03812	  -20.28579	 90.0	 1	    1.06667	    0.97778;
	3450	 1	 7.0	 -4.8	 0.0	 0.0	 1	    1.06349	  -31.38429	 63.0	 1	    1.06349	    0.95238;
	3451	 1	 6.1	 -0.1	 0.0	 0.0	 1	    1.04809	  -27.64704	 63.0	 1	    1.06349	    0.95238;
	3452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02472	  -18.08842	 63.0	 1	    1.07937	    0.92063;
	3453	 1	 25.4	 -0.8	 0.0	 0.0	 1	    1.01212	  -16.41338	 63.0	 1	    1.07937	    0.92063;
	3454	 1	 17.9	 -2.3	 0.0	 0.0	 1	    1.05434	  -19.76429	 90.0	 1	    1.07778	    0.97778;
	3455	 1	 27.2	 -0.1	 0.0	 0.0	 1	    1.02090	  -10.99935	 90.0	 1	    1.06667	    0.97778;
	3456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02949	  -14.31273	 63.0	 1	    1.07937	    0.95238;
	3457	 1	 69.6	 13.2	 0.0	 0.0	 1	    0.98822	  -22.13138	 63.0	 1	    1.04762	    0.95238;
	3458	 1	 26.3	 3.5	 0.0	 0.0	 1	    1.03708	  -11.02238	 63.0	 1	    1.06349	    0.93651;
	3459	 1	 27.5	 -7.5	 0.0	 0.0	 1	    1.05420	  -11.27193	 90.0	 1	    1.06667	    0.97778;
	3460	 1	 19.7	 2.2	 0.0	 0.0	 1	    1.03947	  -11.14073	 90.0	 1	    1.06667	    0.97778;
	3461	 1	 22.1	 2.1	 0.0	 0.0	 1	    1.03079	  -11.59224	 63.0	 1	    1.07937	    0.95238;
	3462	 1	 -0.2	 -3.8	 0.0	 0.0	 1	    1.02585	  -17.10491	 63.0	 1	    1.06349	    0.93651;
	3463	 1	 43.0	 7.6	 0.0	 0.0	 1	    1.04739	   -9.99606	 63.0	 1	    1.06349	    0.93651;
	3464	 1	 18.9	 12.7	 0.0	 0.0	 1	    1.04293	  -10.73279	 90.0	 1	    1.07778	    0.97778;
	3465	 1	 31.3	 12.2	 0.0	 0.0	 1	    1.04874	   -8.77386	 63.0	 1	    1.06349	    0.93651;
	3466	 1	 45.5	 6.5	 0.0	 0.0	 1	    1.01194	  -16.17057	 90.0	 1	    1.07778	    0.92222;
	3467	 1	 7.8	 1.0	 0.0	 0.0	 1	    1.03615	  -16.20147	 63.0	 1	    1.04762	    0.95238;
	3468	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05651	   -8.27068	 63.0	 1	    1.06349	    0.93651;
	3469	 1	 25.5	 0.0	 0.0	 0.0	 1	    1.04220	  -14.15047	 90.0	 1	    1.06667	    0.97778;
	3470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05946	   -9.13008	 225.0	 1	    1.08444	    1.00889;
	3471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01299	   -9.13018	 380.0	 1	    1.10263	    0.99341;
	3472	 1	 1.4	 0.6	 0.0	 0.0	 1	    1.01712	  -18.56055	 63.0	 1	    1.04762	    0.95238;
	3473	 1	 1.4	 0.7	 0.0	 0.0	 1	    1.01711	  -18.56127	 63.0	 1	    1.04762	    0.95238;
	3474	 1	 0.4	 0.6	 0.0	 0.0	 1	    1.01714	  -18.55921	 63.0	 1	    1.04762	    0.95238;
	3475	 1	 6.4	 0.6	 0.0	 0.0	 1	    1.01705	  -18.56757	 63.0	 1	    1.04762	    0.95238;
	3476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07775	   -9.75894	 380.0	 1	    1.10526	    1.04211;
	3477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07775	   -9.75894	 380.0	 1	    1.10526	    1.04211;
	3478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07775	   -9.75894	 380.0	 1	    1.10526	    1.04211;
	3479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07775	   -9.75894	 380.0	 1	    1.10526	    1.04211;
	3480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00653	  -15.71940	 63.0	 1	    1.04762	    0.95238;
	3481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00653	  -15.71937	 63.0	 1	    1.04762	    0.95238;
	3482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01715	  -18.55911	 63.0	 1	    1.04762	    0.95238;
	3483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04565	  -17.10476	 90.0	 1	    1.07778	    0.97778;
	3484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05617	  -17.08918	 90.0	 1	    1.07778	    0.97778;
	3485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06787	  -14.12335	 225.0	 1	    1.08889	    1.00444;
	3486	 1	 34.3	 4.6	 0.0	 0.0	 1	    0.94742	  -32.93448	 63.0	 1	    1.06349	    0.94742;
	3487	 1	 48.9	 0.9	 0.0	 0.0	 1	    1.02113	  -16.80320	 90.0	 1	    1.06667	    0.97778;
	3488	 1	 46.0	 -3.2	 0.0	 0.0	 1	    1.00462	  -29.48396	 63.0	 1	    1.06349	    0.95238;
	3489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03588	  -18.93495	 63.0	 1	    1.07937	    0.92063;
	3490	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.05500	   -9.21087	 63.0	 1	    1.06349	    0.93651;
	3491	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10022	   -8.35647	 150.0	 1	    1.11426	    0.90000;
	3492	 1	 11.5	 1.9	 0.0	 0.0	 1	    1.02927	  -22.68718	 90.0	 1	    1.06667	    0.97778;
	3493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07951	  -10.32523	 225.0	 1	    1.08889	    1.00000;
	3494	 1	 12.8	 3.2	 0.0	 0.0	 1	    1.02568	  -14.11961	 63.0	 1	    1.06349	    0.93651;
	3495	 1	 10.2	 -2.8	 0.0	 0.0	 1	    1.03782	  -32.19628	 63.0	 1	    1.06349	    0.95238;
	3496	 1	 20.5	 0.9	 0.0	 0.0	 1	    1.02480	  -17.36905	 63.0	 1	    1.07937	    0.95238;
	3497	 1	 21.0	 2.0	 0.0	 0.0	 1	    1.04356	  -10.74411	 63.0	 1	    1.07937	    0.95238;
	3498	 1	 30.7	 2.6	 0.0	 0.0	 1	    1.05070	  -22.41551	 90.0	 1	    1.06667	    0.97778;
	3499	 1	 -0.2	 -0.0	 0.0	 0.0	 1	    1.03881	   -9.27546	 63.0	 1	    1.06349	    0.96825;
	3500	 1	 17.8	 5.6	 0.0	 0.0	 1	    1.05942	  -15.71155	 63.0	 1	    1.07937	    0.92063;
	3501	 1	 9.0	 -1.9	 0.0	 0.0	 1	    1.04026	  -18.43910	 63.0	 1	    1.07937	    0.92063;
	3502	 2	 0.3	 0.0	 0.0	 0.0	 1	    1.04213	  -12.81773	 63.0	 1	    1.07937	    0.92063;
	3503	 1	 -2.7	 11.0	 0.0	 0.0	 1	    1.04336	   -7.55399	 63.0	 1	    1.07937	    0.92063;
	3504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06044	   -5.55020	 225.0	 1	    1.08889	    1.00000;
	3505	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06692	   -7.21336	 225.0	 1	    1.08889	    1.00000;
	3506	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05386	   -8.63389	 20.0	 1	    1.15000	    0.80000;
	3507	 1	 -5.9	 0.0	 0.0	 0.0	 1	    1.05280	   -8.63389	 63.0	 1	    1.06349	    0.93651;
	3508	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03133	  -10.38973	 63.0	 1	    1.06349	    0.93651;
	3509	 1	 9.6	 1.2	 0.0	 0.0	 1	    1.05585	  -10.18983	 63.0	 1	    1.06349	    0.93651;
	3510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07058	   -7.73276	 225.0	 1	    1.08889	    0.93333;
	3511	 1	 9.0	 3.0	 0.0	 0.0	 1	    1.03320	  -33.13223	 63.0	 1	    1.06349	    0.95238;
	3512	 1	 26.7	 4.0	 0.0	 0.0	 1	    1.02016	  -25.24766	 90.0	 1	    1.06667	    0.97778;
	3513	 1	 42.0	 5.8	 0.0	 0.0	 1	    1.03236	  -15.93471	 63.0	 1	    1.06349	    0.93651;
	3514	 1	 8.5	 -5.0	 0.0	 0.0	 1	    1.06285	   -6.82566	 63.0	 1	    1.07937	    0.95238;
	3515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05265	  -11.34722	 90.0	 1	    1.06667	    0.97778;
	3516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07705	   -1.82760	 380.0	 1	    1.10263	    1.04211;
	3517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07765	   -1.82477	 380.0	 1	    1.10263	    1.04211;
	3518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04819	  -13.35278	 63.0	 1	    1.07937	    0.95238;
	3519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08026	  -10.21399	 225.0	 1	    1.08889	    0.98667;
	3520	 1	 8.7	 1.5	 0.0	 0.0	 1	    1.05804	  -13.82519	 63.0	 1	    1.07937	    0.92063;
	3521	 1	 1.5	 0.0	 0.0	 0.0	 1	    1.06969	  -11.93295	 90.0	 1	    1.08889	    0.93333;
	3522	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06240	  -13.29134	 63.0	 1	    1.06349	    0.93651;
	3523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05622	  -12.62606	 63.0	 1	    1.06349	    0.93651;
	3524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06679	   -9.47115	 225.0	 1	    1.08889	    0.93333;
	3525	 1	 12.9	 -3.3	 0.0	 0.0	 1	    1.05265	  -13.41607	 90.0	 1	    1.06667	    0.97778;
	3526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03555	  -11.41756	 63.0	 1	    1.07937	    0.95238;
	3527	 1	 0.5	 -0.0	 0.0	 0.0	 1	    1.03695	  -13.55640	 90.0	 1	    1.06667	    0.97778;
	3528	 1	 14.7	 4.4	 0.0	 0.0	 1	    1.04512	  -11.93718	 63.0	 1	    1.07937	    0.92063;
	3529	 1	 65.4	 12.6	 0.0	 0.0	 1	    1.08752	  -13.31347	 225.0	 1	    1.08889	    1.00444;
	3530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07465	   -5.55411	 380.0	 1	    1.10263	    1.02895;
	3531	 1	 35.6	 3.2	 0.0	 0.0	 1	    1.02866	  -10.54917	 63.0	 1	    1.06349	    0.96825;
	3532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04831	  -10.24350	 63.0	 1	    1.07937	    0.95238;
	3533	 1	 14.6	 1.0	 0.0	 0.0	 1	    1.01951	  -15.80834	 63.0	 1	    1.04762	    0.95238;
	3534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05651	   -9.37971	 225.0	 1	    1.08889	    0.97778;
	3535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05634	   -9.39597	 225.0	 1	    1.08889	    0.97778;
	3536	 1	 1.0	 1.0	 0.0	 0.0	 1	    1.04426	   -8.91871	 63.0	 1	    1.07937	    0.92063;
	3537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04447	   -8.91455	 63.0	 1	    1.07937	    0.92063;
	3538	 1	 6.2	 2.0	 0.0	 0.0	 1	    1.07232	   -4.51629	 225.0	 1	    1.08444	    1.00889;
	3539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07031	  -10.56588	 90.0	 1	    1.08889	    0.93333;
	3540	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.06651	   -8.74369	 225.0	 1	    1.08889	    0.92889;
	3541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07238	   -6.18649	 225.0	 1	    1.08889	    0.93333;
	3542	 1	 25.2	 2.1	 0.0	 0.0	 1	    1.02233	  -15.23178	 63.0	 1	    1.07937	    0.92063;
	3543	 1	 45.8	 12.2	 0.0	 0.0	 1	    1.01664	  -15.69944	 63.0	 1	    1.07937	    0.95238;
	3544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06592	  -11.35227	 225.0	 1	    1.08889	    0.98667;
	3545	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05378	  -10.35900	 63.0	 1	    1.06349	    0.93651;
	3546	 1	 46.1	 14.1	 0.0	 0.0	 1	    1.02143	  -23.67834	 63.0	 1	    1.06349	    0.95238;
	3547	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03815	  -19.58618	 225.0	 1	    1.08444	    1.00444;
	3548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04299	  -10.01558	 63.0	 1	    1.06349	    0.96825;
	3549	 1	 7.8	 0.7	 0.0	 0.0	 1	    1.06387	  -12.15556	 63.0	 1	    1.07937	    0.92063;
	3550	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.13248	   -1.71732	 63.0	 1	    1.13248	    0.95238;
	3551	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04115	   -5.09624	 63.0	 1	    1.07937	    0.95238;
	3552	 1	 38.7	 3.1	 0.0	 0.0	 1	    1.01801	  -31.56639	 63.0	 1	    1.06349	    0.95238;
	3553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03874	  -21.81939	 90.0	 1	    1.06667	    0.97778;
	3554	 1	 18.9	 2.3	 0.0	 0.0	 1	    1.06402	  -16.40391	 63.0	 1	    1.06402	    0.93651;
	3555	 1	 28.7	 9.9	 0.0	 0.0	 1	    1.04755	  -25.26437	 63.0	 1	    1.06349	    0.96825;
	3556	 1	 6.5	 12.1	 0.0	 0.0	 1	    1.00608	  -19.26192	 63.0	 1	    1.04762	    0.95238;
	3557	 1	 65.7	 0.7	 0.0	 0.0	 1	    1.06396	  -14.59450	 225.0	 1	    1.08889	    1.00444;
	3558	 1	 35.0	 0.9	 0.0	 0.0	 1	    1.01749	  -17.11293	 63.0	 1	    1.07937	    0.92063;
	3559	 1	 -5.0	 -1.1	 0.0	 0.0	 1	    1.03091	  -16.71002	 63.0	 1	    1.07937	    0.92063;
	3560	 1	 21.5	 5.9	 0.0	 0.0	 1	    1.03688	  -13.91823	 63.0	 1	    1.07937	    0.95238;
	3561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07245	  -11.29365	 225.0	 1	    1.08889	    0.98667;
	3562	 1	 19.6	 3.5	 0.0	 0.0	 1	    1.02806	  -19.51677	 63.0	 1	    1.04762	    0.95238;
	3563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07680	  -15.84441	 225.0	 1	    1.08889	    1.00444;
	3564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07680	  -15.84442	 225.0	 1	    1.08889	    1.00444;
	3565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02809	  -19.43777	 63.0	 1	    1.04762	    0.95238;
	3566	 1	 81.2	 38.2	 0.0	 0.0	 1	    1.07683	  -15.83846	 225.0	 1	    1.08889	    1.00444;
	3567	 1	 19.9	 11.6	 0.0	 0.0	 1	    1.02794	   -5.40481	 63.0	 1	    1.07937	    0.95238;
	3568	 1	 35.4	 4.7	 0.0	 0.0	 1	    1.04512	  -24.80999	 90.0	 1	    1.06667	    0.97778;
	3569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05027	  -19.88763	 63.0	 1	    1.07937	    0.92063;
	3570	 1	 10.2	 0.9	 0.0	 0.0	 1	    1.03935	  -14.34750	 90.0	 1	    1.07778	    0.92222;
	3571	 1	 0.2	 -0.3	 0.0	 0.0	 1	    1.06315	  -17.28352	 90.0	 1	    1.06667	    0.97778;
	3572	 1	 27.1	 6.8	 0.0	 0.0	 1	    1.04710	  -13.44096	 63.0	 1	    1.06349	    0.93651;
	3573	 1	 49.2	 0.0	 0.0	 0.0	 1	    1.03576	  -16.50957	 63.0	 1	    1.07937	    0.95238;
	3574	 1	 -0.9	 0.4	 0.0	 0.0	 1	    1.06411	  -13.19513	 225.0	 1	    1.08889	    0.98667;
	3575	 1	 52.1	 17.3	 0.0	 0.0	 1	    1.08776	  -13.60051	 225.0	 1	    1.08889	    1.00444;
	3576	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.04824	  -12.40932	 63.0	 1	    1.06349	    0.93651;
	3577	 1	 41.7	 0.9	 0.0	 0.0	 1	    1.01843	  -34.45487	 63.0	 1	    1.06349	    0.95238;
	3578	 1	 49.7	 8.1	 0.0	 0.0	 1	    1.05880	  -14.74561	 63.0	 1	    1.07937	    0.92063;
	3579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01917	   -6.48541	 63.0	 1	    1.06349	    0.93651;
	3580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06951	   -5.21045	 225.0	 1	    1.08889	    0.93333;
	3581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07571	  -12.09300	 380.0	 1	    1.10526	    1.03947;
	3582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07583	   -2.21919	 380.0	 1	    1.10526	    1.03947;
	3583	 1	 43.4	 7.8	 0.0	 0.0	 1	    1.03504	  -21.84512	 63.0	 1	    1.06349	    0.96825;
	3584	 1	 4.6	 0.8	 0.0	 0.0	 1	    1.05079	  -13.85792	 90.0	 1	    1.07778	    0.97778;
	3585	 1	 36.0	 -4.8	 0.0	 0.0	 1	    1.05533	  -14.27298	 90.0	 1	    1.07778	    0.97778;
	3586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04373	  -12.28075	 63.0	 1	    1.07937	    0.95238;
	3587	 2	 -1.7	 0.0	 0.0	 0.0	 1	    1.06487	   -6.25750	 20.0	 1	    1.15000	    0.80000;
	3588	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06798	   -4.09800	 20.0	 1	    1.15000	    0.80000;
	3589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05690	   -8.89866	 63.0	 1	    1.06349	    0.93651;
	3590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05653	   -8.95882	 63.0	 1	    1.06349	    0.93651;
	3591	 1	 18.7	 0.9	 0.0	 0.0	 1	    1.02600	  -16.34935	 63.0	 1	    1.07937	    0.95238;
	3592	 1	 14.1	 -0.8	 0.0	 0.0	 1	    1.05269	  -17.05317	 63.0	 1	    1.07937	    0.95238;
	3593	 1	 7.6	 6.0	 0.0	 0.0	 1	    1.03974	  -12.34732	 150.0	 1	    1.10000	    0.90000;
	3594	 1	 -0.9	 2.8	 0.0	 0.0	 1	    1.07731	  -12.70883	 225.0	 1	    1.08889	    1.00444;
	3595	 1	 -3.6	 13.6	 0.0	 0.0	 1	    1.01079	   -7.80719	 63.0	 1	    1.06349	    0.96825;
	3596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07746	   -5.29832	 225.0	 1	    1.08444	    1.00889;
	3597	 1	 29.1	 -8.3	 0.0	 0.0	 1	    1.01999	  -13.33120	 63.0	 1	    1.06349	    0.96825;
	3598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05829	   -9.44883	 225.0	 1	    1.08444	    1.00889;
	3599	 1	 1.2	 0.8	 0.0	 0.0	 1	    1.08178	   -7.48703	 90.0	 1	    1.11111	    0.92222;
	3600	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07713	   -7.60642	 150.0	 1	    1.10475	    0.90000;
	3601	 1	 24.9	 2.5	 0.0	 0.0	 1	    1.05469	  -15.22373	 63.0	 1	    1.07937	    0.92063;
	3602	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06643	  -11.56188	 90.0	 1	    1.07778	    0.92222;
	3603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06842	   -9.54920	 225.0	 1	    1.08889	    1.00000;
	3604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03110	  -30.84959	 63.0	 1	    1.06349	    0.95238;
	3605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07254	  -26.38230	 225.0	 1	    1.08444	    1.00444;
	3606	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02957	   -3.46807	 63.0	 1	    1.06349	    0.93651;
	3607	 1	 -1.6	 -5.6	 0.0	 0.0	 1	    1.08811	    0.00735	 380.0	 1	    1.10526	    1.03947;
	3608	 1	 20.8	 1.1	 0.0	 0.0	 1	    1.04983	  -12.95947	 90.0	 1	    1.07778	    0.92222;
	3609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07539	   -5.91864	 225.0	 1	    1.08889	    0.93333;
	3610	 1	 32.4	 5.4	 0.0	 0.0	 1	    1.04426	  -10.64448	 63.0	 1	    1.06349	    0.93651;
	3611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06838	   -6.65341	 225.0	 1	    1.08889	    0.93333;
	3612	 1	 20.4	 -3.3	 0.0	 0.0	 1	    1.05885	  -12.38306	 63.0	 1	    1.07937	    0.92063;
	3613	 1	 16.7	 0.0	 0.0	 0.0	 1	    1.04553	   -8.70234	 63.0	 1	    1.06349	    0.96825;
	3614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07411	  -13.18952	 225.0	 1	    1.08889	    1.00444;
	3615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07146	  -12.82493	 225.0	 1	    1.08889	    1.00444;
	3616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08802	  -12.76908	 225.0	 1	    1.08889	    1.00444;
	3617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08157	   -8.49667	 380.0	 1	    1.10526	    1.04211;
	3618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08136	   -8.71954	 380.0	 1	    1.10526	    1.04211;
	3619	 1	 3.9	 0.5	 0.0	 0.0	 1	    1.01417	  -23.27701	 90.0	 1	    1.06667	    0.97778;
	3620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01827	  -22.33574	 90.0	 1	    1.06667	    0.97778;
	3621	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.04482	  -23.23694	 63.0	 1	    1.06349	    0.96825;
	3622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08050	  -20.47075	 225.0	 1	    1.08444	    1.00889;
	3623	 1	 22.3	 1.8	 0.0	 0.0	 1	    1.05224	  -16.77007	 63.0	 1	    1.07937	    0.92063;
	3624	 1	 7.0	 2.0	 0.0	 0.0	 1	    1.02817	  -18.15220	 63.0	 1	    1.06349	    0.93651;
	3625	 1	 0.0	 0.0	 0.0	 20.0	 1	    1.07404	  -21.73510	 225.0	 1	    1.08444	    1.00444;
	3626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07474	  -17.49939	 380.0	 1	    1.10263	    1.04211;
	3627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04890	  -10.51439	 63.0	 1	    1.06349	    0.93651;
	3628	 1	 3.9	 -0.4	 0.0	 0.0	 1	    1.04336	  -10.72343	 90.0	 1	    1.07778	    0.97778;
	3629	 1	 1.9	 -0.4	 0.0	 0.0	 1	    1.04338	  -10.72162	 90.0	 1	    1.07778	    0.97778;
	3630	 1	 10.0	 4.6	 0.0	 0.0	 1	    1.03363	  -22.03404	 63.0	 1	    1.06349	    0.96825;
	3631	 1	 11.0	 4.6	 0.0	 0.0	 1	    1.03354	  -22.05691	 63.0	 1	    1.06349	    0.96825;
	3632	 1	 67.5	 29.4	 0.0	 0.0	 1	    1.04338	  -10.71965	 90.0	 1	    1.07778	    0.97778;
	3633	 1	 23.6	 8.7	 0.0	 0.0	 1	    1.08285	   -7.55570	 225.0	 1	    1.08889	    1.00444;
	3634	 1	 11.6	 0.3	 0.0	 0.0	 1	    1.01702	  -15.24770	 63.0	 1	    1.04762	    0.95238;
	3635	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08048	  -13.70182	 225.0	 1	    1.08889	    1.00444;
	3636	 1	 59.2	 1.7	 0.0	 0.0	 1	    1.01851	  -16.66676	 63.0	 1	    1.06349	    0.96825;
	3637	 1	 1.0	 0.0	 0.0	 0.0	 1	    1.04164	   -9.55329	 63.0	 1	    1.06349	    0.93651;
	3638	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	  -12.05126	 63.0	 1	    1.06349	    0.93651;
	3639	 1	 25.6	 3.5	 0.0	 0.0	 1	    1.02153	  -21.42633	 90.0	 1	    1.06667	    0.97778;
	3640	 1	 55.5	 0.8	 0.0	 0.0	 1	    1.06857	   -8.55007	 225.0	 1	    1.08889	    0.88889;
	3641	 1	 17.7	 -0.2	 0.0	 0.0	 1	    1.03179	  -14.54673	 63.0	 1	    1.07937	    0.92063;
	3642	 1	 10.0	 -6.1	 0.0	 0.0	 1	    1.02238	  -15.41682	 63.0	 1	    1.04762	    0.95238;
	3643	 1	 25.1	 4.4	 0.0	 0.0	 1	    1.01292	  -15.97175	 63.0	 1	    1.04762	    0.95238;
	3644	 1	 5.1	 -1.9	 0.0	 0.0	 1	    1.01888	  -13.55771	 63.0	 1	    1.06349	    0.93651;
	3645	 1	 13.9	 -2.0	 0.0	 0.0	 1	    1.05177	  -12.06718	 90.0	 1	    1.06667	    0.97778;
	3646	 1	 14.8	 4.3	 0.0	 0.0	 1	    1.02332	  -15.07688	 63.0	 1	    1.07937	    0.95238;
	3647	 1	 21.1	 10.3	 0.0	 0.0	 1	    1.01827	   -3.97289	 63.0	 1	    1.07937	    0.95238;
	3648	 1	 32.4	 -0.7	 0.0	 0.0	 1	    0.99604	  -16.31642	 63.0	 1	    1.07937	    0.92063;
	3649	 1	 44.7	 14.2	 0.0	 0.0	 1	    1.04944	  -11.18304	 63.0	 1	    1.06349	    0.96825;
	3650	 1	 -12.3	 -19.9	 0.0	 0.0	 1	    1.06638	   -7.70239	 225.0	 1	    1.08444	    1.00889;
	3651	 1	 9.0	 2.9	 0.0	 0.0	 1	    1.04649	  -29.58276	 90.0	 1	    1.06667	    0.97778;
	3652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04828	  -10.24258	 63.0	 1	    1.07937	    0.95238;
	3653	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04337	   -8.39376	 63.0	 1	    1.07937	    0.92063;
	3654	 2	 18.2	 0.0	 0.0	 0.0	 1	    1.03704	   -7.47713	 63.0	 1	    1.07937	    0.95238;
	3655	 1	 84.3	 56.6	 0.0	 0.0	 1	    1.03208	  -11.19360	 63.0	 1	    1.07937	    0.95238;
	3656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05983	   -9.72387	 63.0	 1	    1.07937	    0.95238;
	3657	 1	 4.0	 0.0	 0.0	 0.0	 1	    1.07008	   -6.08140	 225.0	 1	    1.08889	    0.98667;
	3658	 1	 10.7	 -2.5	 0.0	 0.0	 1	    1.04489	  -11.25242	 63.0	 1	    1.06349	    0.96825;
	3659	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02150	  -17.10899	 63.0	 1	    1.07937	    0.92063;
	3660	 1	 10.9	 -9.3	 0.0	 0.0	 1	    1.05081	  -11.52404	 63.0	 1	    1.06349	    0.93651;
	3661	 1	 16.1	 20.7	 0.0	 0.0	 1	    1.05048	  -11.50242	 63.0	 1	    1.06349	    0.93651;
	3662	 1	 15.7	 -1.6	 0.0	 0.0	 1	    1.03413	  -12.85750	 63.0	 1	    1.07937	    0.95238;
	3663	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02821	  -24.20160	 63.0	 1	    1.06349	    0.95238;
	3664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04094	   -4.12560	 63.0	 1	    1.07937	    0.95238;
	3665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08377	   -1.94524	 225.0	 1	    1.08889	    0.98667;
	3666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01658	  -29.70389	 63.0	 1	    1.06349	    0.95238;
	3667	 1	 0.0	 0.0	 0.0	 40.0	 1	    1.06532	  -25.56283	 225.0	 1	    1.08444	    1.00444;
	3668	 2	 0.7	 1.1	 0.0	 0.0	 1	    1.05794	   -8.70726	 63.0	 1	    1.06349	    0.93651;
	3669	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01738	  -16.52613	 63.0	 1	    1.06349	    0.93651;
	3670	 1	 16.6	 3.2	 0.0	 0.0	 1	    1.05055	  -13.09798	 63.0	 1	    1.06349	    0.93651;
	3671	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06124	   -9.30597	 90.0	 1	    1.11111	    0.92222;
	3672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07047	   -6.25803	 225.0	 1	    1.08889	    0.92444;
	3673	 1	 16.4	 -3.6	 0.0	 0.0	 1	    1.02766	  -20.05571	 63.0	 1	    1.07937	    0.95238;
	3674	 1	 26.9	 4.6	 0.0	 0.0	 1	    1.04059	  -12.95894	 63.0	 1	    1.06349	    0.93651;
	3675	 1	 52.1	 -2.2	 0.0	 0.0	 1	    1.06655	   -9.27874	 90.0	 1	    1.07778	    0.97778;
	3676	 1	 7.1	 6.0	 0.0	 0.0	 1	    1.08938	   -6.46083	 225.0	 1	    1.09045	    1.00444;
	3677	 1	 13.7	 1.7	 0.0	 0.0	 1	    1.03962	   -4.26504	 63.0	 1	    1.07937	    0.95238;
	3678	 1	 2.7	 1.8	 0.0	 0.0	 1	    1.03972	   -4.17219	 63.0	 1	    1.07937	    0.95238;
	3679	 1	 49.1	 2.9	 0.0	 0.0	 1	    1.05949	  -18.94954	 63.0	 1	    1.07937	    0.92063;
	3680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07405	  -12.71921	 225.0	 1	    1.08889	    1.00000;
	3681	 1	 14.0	 -2.5	 0.0	 0.0	 1	    1.05775	   -8.86490	 63.0	 1	    1.06349	    0.93651;
	3682	 1	 8.0	 -4.0	 0.0	 0.0	 1	    1.06293	   -9.46147	 63.0	 1	    1.06349	    0.93651;
	3683	 1	 10.9	 -0.7	 0.0	 0.0	 1	    1.04766	   -8.65786	 63.0	 1	    1.07937	    0.92063;
	3684	 1	 26.7	 3.2	 0.0	 0.0	 1	    1.07887	  -11.08533	 225.0	 1	    1.08889	    1.00000;
	3685	 2	 16.6	 0.2	 0.0	 0.0	 1	    1.04356	  -22.40183	 63.0	 1	    1.06349	    0.96825;
	3686	 1	 33.8	 4.1	 0.0	 0.0	 1	    1.04374	  -18.13299	 63.0	 1	    1.07937	    0.95238;
	3687	 2	 -0.6	 0.0	 0.0	 0.0	 1	    1.04338	   -7.98289	 63.0	 1	    1.06349	    0.93651;
	3688	 1	 8.1	 -0.6	 0.0	 0.0	 1	    1.07464	   -8.56380	 225.0	 1	    1.08889	    0.98667;
	3689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04198	   -7.87573	 63.0	 1	    1.06349	    0.93651;
	3690	 1	 91.4	 33.7	 0.0	 0.0	 1	    1.06025	   -7.78671	 225.0	 1	    1.08889	    0.88889;
	3691	 1	 24.4	 2.1	 0.0	 0.0	 1	    1.06170	  -11.95124	 63.0	 1	    1.07937	    0.92063;
	3692	 1	 12.9	 8.6	 0.0	 0.0	 1	    1.06026	  -11.98496	 225.0	 1	    1.08889	    0.98667;
	3693	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05184	  -10.83937	 63.0	 1	    1.06349	    0.93651;
	3694	 1	 47.4	 6.3	 0.0	 0.0	 1	    1.04626	  -10.04043	 90.0	 1	    1.10000	    0.94444;
	3695	 1	 27.8	 5.7	 0.0	 0.0	 1	    1.05097	  -10.51642	 90.0	 1	    1.08889	    0.93333;
	3696	 1	 18.1	 2.2	 0.0	 0.0	 1	    1.01819	  -32.95949	 63.0	 1	    1.06349	    0.95238;
	3697	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02885	  -14.46095	 63.0	 1	    1.06349	    0.93651;
	3698	 1	 15.9	 2.1	 0.0	 0.0	 1	    1.02635	  -10.34882	 63.0	 1	    1.07937	    0.95238;
	3699	 1	 15.9	 -0.7	 0.0	 0.0	 1	    0.98512	  -42.66195	 63.0	 1	    1.06349	    0.95238;
	3700	 1	 13.4	 -10.0	 0.0	 0.0	 1	    1.00064	  -32.91827	 63.0	 1	    1.06349	    0.95238;
	3701	 1	 52.8	 -0.7	 0.0	 0.0	 1	    1.03946	  -31.62743	 63.0	 1	    1.06349	    0.95238;
	3702	 1	 0.6	 -0.0	 0.0	 0.0	 1	    1.03860	  -13.38592	 63.0	 1	    1.06349	    0.93651;
	3703	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.01984	  -19.76572	 63.0	 1	    1.07937	    0.95238;
	3704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06138	   -9.53840	 225.0	 1	    1.08889	    0.97778;
	3705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07467	  -15.06453	 225.0	 1	    1.08444	    1.00444;
	3706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08119	  -11.20333	 380.0	 1	    1.10263	    1.04211;
	3707	 1	 6.0	 2.3	 0.0	 0.0	 1	    1.03850	  -17.92532	 63.0	 1	    1.07937	    0.95238;
	3708	 1	 77.1	 7.9	 0.0	 0.0	 1	    1.07181	   -2.97965	 225.0	 1	    1.08889	    0.88889;
	3709	 1	 5.9	 1.9	 0.0	 0.0	 1	    1.00603	  -15.63925	 63.0	 1	    1.04762	    0.95238;
	3710	 1	 32.0	 7.0	 0.0	 0.0	 1	    1.04080	  -15.18478	 63.0	 1	    1.07937	    0.92063;
	3711	 1	 74.8	 1.2	 0.0	 0.0	 1	    1.08540	  -10.68211	 225.0	 1	    1.08889	    1.00000;
	3712	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99201	  -12.86468	 63.0	 1	    1.06349	    0.96825;
	3713	 1	 103.1	 20.8	 0.0	 0.0	 1	    1.05842	  -10.92598	 225.0	 1	    1.08444	    1.00889;
	3714	 1	 6.5	 3.5	 0.0	 0.0	 1	    1.02880	  -26.82021	 63.0	 1	    1.06349	    0.95238;
	3715	 1	 49.0	 -3.6	 0.0	 0.0	 1	    1.05805	  -17.94725	 90.0	 1	    1.06667	    0.97778;
	3716	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06072	   -9.91285	 90.0	 1	    1.07778	    0.97778;
	3717	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05452	   -8.49897	 63.0	 1	    1.06349	    0.93651;
	3718	 2	 -1.0	 0.0	 0.0	 0.0	 1	    1.05623	   -9.15593	 63.0	 1	    1.06349	    0.93651;
	3719	 1	 17.9	 -1.8	 0.0	 0.0	 1	    1.03484	  -10.90487	 63.0	 1	    1.07937	    0.95238;
	3720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02100	  -18.69748	 63.0	 1	    1.04762	    0.95238;
	3721	 1	 49.6	 5.7	 0.0	 0.0	 1	    1.00457	  -22.67273	 90.0	 1	    1.07778	    0.97778;
	3722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05470	  -19.61799	 63.0	 1	    1.07937	    0.92063;
	3723	 1	 0.2	 1.8	 0.0	 0.0	 1	    1.05645	  -21.76225	 63.0	 1	    1.06349	    0.95238;
	3724	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05000	  -23.74433	 63.0	 1	    1.06349	    0.95238;
	3725	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05955	  -17.64395	 225.0	 1	    1.08444	    1.00444;
	3726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05954	  -17.64505	 225.0	 1	    1.08444	    1.00444;
	3727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05954	  -17.64504	 225.0	 1	    1.08444	    1.00444;
	3728	 1	 -1.0	 -1.0	 0.0	 0.0	 1	    0.96058	   -6.74186	 45.0	 1	    1.00000	    0.88889;
	3729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03194	   -6.87080	 63.0	 1	    1.06349	    0.93651;
	3730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05995	   -5.57686	 150.0	 1	    1.10667	    0.90000;
	3731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07236	   -6.94054	 225.0	 1	    1.08889	    0.93333;
	3732	 1	 11.0	 0.1	 0.0	 0.0	 1	    1.02648	   -6.12085	 63.0	 1	    1.07937	    0.95238;
	3733	 1	 33.9	 5.5	 0.0	 0.0	 1	    0.99945	  -16.88685	 63.0	 1	    1.04762	    0.95238;
	3734	 1	 15.7	 -0.1	 0.0	 0.0	 1	    1.02157	  -16.17448	 63.0	 1	    1.04762	    0.95238;
	3735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04643	  -13.18773	 90.0	 1	    1.07778	    0.97778;
	3736	 1	 77.9	 11.0	 0.0	 0.0	 1	    1.08044	  -10.53212	 225.0	 1	    1.08889	    1.00444;
	3737	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.05649	  -21.76304	 63.0	 1	    1.06349	    0.95238;
	3738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05738	  -22.71087	 225.0	 1	    1.08444	    1.00444;
	3739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05950	  -17.65389	 225.0	 1	    1.08444	    1.00444;
	3740	 1	 6.0	 5.0	 0.0	 0.0	 1	    1.03631	  -10.52580	 63.0	 1	    1.07937	    0.95238;
	3741	 1	 6.0	 0.7	 0.0	 0.0	 1	    1.02992	  -14.10181	 63.0	 1	    1.04762	    0.95238;
	3742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02955	  -14.12259	 63.0	 1	    1.04762	    0.95238;
	3743	 1	 44.7	 19.7	 0.0	 0.0	 1	    1.00952	  -12.81216	 63.0	 1	    1.06349	    0.96825;
	3744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06164	   -8.47058	 225.0	 1	    1.08444	    1.00889;
	3745	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04981	  -12.50988	 63.0	 1	    1.06349	    0.93651;
	3746	 1	 76.3	 14.5	 0.0	 0.0	 1	    1.06450	   -8.58201	 90.0	 1	    1.07778	    0.97778;
	3747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09015	   -6.42588	 225.0	 1	    1.09023	    1.00444;
	3748	 1	 0.4	 0.4	 0.0	 0.0	 1	    1.03785	   -8.52252	 90.0	 1	    1.06667	    0.97778;
	3749	 2	 6.2	 3.1	 0.0	 0.0	 1	    1.02879	  -11.03187	 63.0	 1	    1.06349	    0.93651;
	3750	 1	 11.6	 -2.0	 0.0	 0.0	 1	    1.00721	  -14.99930	 63.0	 1	    1.07937	    0.92063;
	3751	 1	 0.9	 -0.3	 0.0	 0.0	 1	    1.02498	  -16.26885	 63.0	 1	    1.07937	    0.92063;
	3752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06200	   -9.89962	 225.0	 1	    1.08444	    1.00889;
	3753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07133	   -8.86813	 380.0	 1	    1.10263	    1.02895;
	3754	 1	 8.2	 -6.6	 0.0	 0.0	 1	    1.06667	  -15.72808	 90.0	 1	    1.06667	    0.97778;
	3755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03891	   -8.99639	 63.0	 1	    1.06349	    0.96825;
	3756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01721	  -23.36678	 90.0	 1	    1.06667	    0.97778;
	3757	 1	 28.6	 0.1	 0.0	 0.0	 1	    1.04916	  -19.23876	 225.0	 1	    1.08444	    1.00444;
	3758	 1	 31.5	 -1.6	 0.0	 0.0	 1	    1.05969	  -26.84751	 90.0	 1	    1.06667	    0.97778;
	3759	 1	 37.6	 11.2	 0.0	 0.0	 1	    1.04058	   -9.34902	 63.0	 1	    1.06349	    0.90476;
	3760	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07343	   -7.61087	 225.0	 1	    1.08889	    0.88889;
	3761	 1	 10.0	 -0.8	 0.0	 0.0	 1	    1.04410	  -29.49027	 63.0	 1	    1.06349	    0.95238;
	3762	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02798	  -13.75453	 63.0	 1	    1.07937	    0.95238;
	3763	 1	 9.8	 4.1	 0.0	 0.0	 1	    1.03704	  -16.13974	 63.0	 1	    1.04762	    0.95238;
	3764	 1	 331.2	 138.8	 0.0	 0.0	 1	    1.02647	  -11.23896	 63.0	 1	    1.07937	    0.95238;
	3765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06751	   -6.58215	 225.0	 1	    1.08889	    0.98667;
	3766	 1	 13.5	 3.7	 0.0	 0.0	 1	    1.02769	   -6.34186	 63.0	 1	    1.07937	    0.95238;
	3767	 1	 31.0	 3.3	 0.0	 0.0	 1	    1.03066	  -24.58385	 90.0	 1	    1.07778	    0.97778;
	3768	 1	 88.6	 37.4	 0.0	 0.0	 1	    1.06216	   -8.29354	 225.0	 1	    1.08444	    1.00889;
	3769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04865	  -11.69494	 90.0	 1	    1.06667	    0.97778;
	3770	 1	 0.4	 0.2	 0.0	 0.0	 1	    1.04801	  -11.46010	 90.0	 1	    1.06667	    0.97778;
	3771	 1	 -0.2	 1.2	 0.0	 0.0	 1	    1.08497	   -1.23439	 225.0	 1	    1.09264	    0.98667;
	3772	 1	 8.5	 3.1	 0.0	 0.0	 1	    1.02790	   -6.03588	 63.0	 1	    1.07937	    0.95238;
	3773	 1	 22.9	 2.3	 0.0	 0.0	 1	    1.04045	  -11.53430	 63.0	 1	    1.07937	    0.95238;
	3774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03743	  -11.32808	 63.0	 1	    1.04762	    0.95238;
	3775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08593	   -5.58278	 380.0	 1	    1.10526	    1.04211;
	3776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03681	  -14.78729	 63.0	 1	    1.07937	    0.95238;
	3777	 1	 23.4	 8.7	 0.0	 0.0	 1	    1.00371	  -10.78101	 63.0	 1	    1.06349	    0.96825;
	3778	 1	 47.4	 24.9	 0.0	 0.0	 1	    0.99929	  -10.80843	 63.0	 1	    1.06349	    0.96825;
	3779	 1	 20.4	 -14.3	 0.0	 0.0	 1	    1.02957	  -10.57766	 63.0	 1	    1.06349	    0.96825;
	3780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05889	   -9.28904	 225.0	 1	    1.08444	    1.00889;
	3781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05893	   -9.29232	 225.0	 1	    1.08444	    1.00889;
	3782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05880	   -9.29350	 225.0	 1	    1.08444	    1.00889;
	3783	 1	 8.1	 4.5	 0.0	 0.0	 1	    1.02758	  -14.89336	 63.0	 1	    1.04762	    0.95238;
	3784	 1	 1.2	 1.3	 0.0	 0.0	 1	    1.07936	   -9.95829	 225.0	 1	    1.08889	    1.00444;
	3785	 1	 -4.1	 3.6	 0.0	 0.0	 1	    1.09288	   -5.03175	 380.0	 1	    1.10526	    1.04211;
	3786	 1	 33.8	 11.7	 0.0	 0.0	 1	    1.03666	  -20.15222	 90.0	 1	    1.06667	    0.97778;
	3787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03759	    2.98570	 225.0	 1	    1.08444	    1.00889;
	3788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03687	    2.60313	 225.0	 1	    1.08444	    1.00889;
	3789	 1	 18.8	 3.2	 0.0	 0.0	 1	    1.06295	  -18.44755	 20.0	 1	    1.15000	    0.80000;
	3790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06280	  -18.51410	 20.0	 1	    1.15000	    0.80000;
	3791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06280	  -18.51410	 20.0	 1	    1.15000	    0.80000;
	3792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06299	  -18.43971	 225.0	 1	    1.08444	    1.00444;
	3793	 1	 55.6	 0.0	 0.0	 0.0	 1	    1.06280	  -18.51410	 225.0	 1	    1.08444	    1.00444;
	3794	 1	 29.7	 9.0	 0.0	 0.0	 1	    1.02507	  -16.23718	 63.0	 1	    1.07937	    0.92063;
	3795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02791	  -15.78997	 90.0	 1	    1.07778	    0.92222;
	3796	 1	 25.7	 3.6	 0.0	 0.0	 1	    1.03095	  -10.44780	 63.0	 1	    1.06349	    0.96825;
	3797	 1	 12.5	 -2.5	 0.0	 0.0	 1	    1.06129	  -12.50026	 63.0	 1	    1.07937	    0.92063;
	3798	 1	 6.8	 -1.8	 0.0	 0.0	 1	    1.07248	  -13.05200	 63.0	 1	    1.07937	    0.92063;
	3799	 1	 15.5	 -2.4	 0.0	 0.0	 1	    1.03521	  -15.70024	 63.0	 1	    1.04762	    0.95238;
	3800	 1	 31.0	 5.4	 0.0	 0.0	 1	    1.05164	  -12.52905	 63.0	 1	    1.07937	    0.92063;
	3801	 1	 -2.3	 -4.2	 0.0	 0.0	 1	    1.05554	  -11.71074	 63.0	 1	    1.06349	    0.93651;
	3802	 1	 30.7	 0.6	 0.0	 0.0	 1	    1.05272	  -13.97084	 63.0	 1	    1.07937	    0.92063;
	3803	 1	 24.8	 5.9	 0.0	 0.0	 1	    1.05434	   -9.84227	 63.0	 1	    1.06349	    0.93651;
	3804	 1	 3.3	 3.8	 0.0	 0.0	 1	    1.08854	  -13.50411	 225.0	 1	    1.08889	    1.00444;
	3805	 1	 18.3	 1.9	 0.0	 0.0	 1	    1.08850	  -13.50934	 225.0	 1	    1.08889	    1.00444;
	3806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09109	   -1.07800	 380.0	 1	    1.10526	    1.00000;
	3807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09109	   -1.07800	 380.0	 1	    1.10526	    1.00000;
	3808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09109	   -1.07800	 380.0	 1	    1.10526	    1.00000;
	3809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09109	   -1.07800	 380.0	 1	    1.10526	    1.00000;
	3810	 1	 18.2	 -0.5	 0.0	 0.0	 1	    1.04463	   -6.77887	 63.0	 1	    1.07937	    0.95238;
	3811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	   -5.07178	 225.0	 1	    1.08889	    0.98667;
	3812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09555	   -3.80678	 380.0	 1	    1.10526	    1.03947;
	3813	 1	 12.4	 -1.2	 0.0	 0.0	 1	    1.04912	   -9.80476	 63.0	 1	    1.06349	    0.90476;
	3814	 1	 41.2	 2.0	 0.0	 0.0	 1	    1.08185	   -5.78285	 225.0	 1	    1.08889	    0.98667;
	3815	 1	 14.9	 5.1	 0.0	 0.0	 1	    1.00506	  -13.31790	 63.0	 1	    1.07937	    0.95238;
	3816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08522	   -4.60542	 225.0	 1	    1.08889	    0.98667;
	3817	 2	 -0.2	 0.0	 0.0	 0.0	 1	    1.10299	    1.86109	 20.0	 1	    1.15000	    0.80000;
	3818	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10289	    1.82754	 20.0	 1	    1.15000	    0.80000;
	3819	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10289	    1.82754	 20.0	 1	    1.15000	    0.80000;
	3820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08524	   -4.58359	 225.0	 1	    1.08889	    0.98667;
	3821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08524	   -4.58371	 225.0	 1	    1.08889	    0.98667;
	3822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08524	   -4.58371	 225.0	 1	    1.08889	    0.98667;
	3823	 1	 17.0	 -1.6	 0.0	 0.0	 1	    1.05286	  -20.02432	 90.0	 1	    1.06667	    0.97778;
	3824	 1	 -0.1	 0.5	 0.0	 0.0	 1	    1.05012	  -16.89326	 63.0	 1	    1.07937	    0.95238;
	3825	 1	 16.5	 1.5	 0.0	 0.0	 1	    1.01787	  -12.93079	 63.0	 1	    1.07937	    0.95238;
	3826	 1	 0.9	 1.0	 0.0	 0.0	 1	    1.03642	  -15.56098	 63.0	 1	    1.04762	    0.95238;
	3827	 1	 13.8	 2.5	 0.0	 0.0	 1	    1.05299	  -14.40658	 63.0	 1	    1.07937	    0.92063;
	3828	 1	 37.8	 3.1	 0.0	 0.0	 1	    1.07041	  -15.26348	 225.0	 1	    1.08889	    1.00444;
	3829	 1	 24.0	 3.4	 0.0	 0.0	 1	    1.08960	  -12.56097	 225.0	 1	    1.09016	    1.00444;
	3830	 1	 39.2	 10.1	 0.0	 0.0	 1	    1.08947	  -12.57010	 225.0	 1	    1.09002	    1.00444;
	3831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02674	   -3.68284	 63.0	 1	    1.07937	    0.95238;
	3832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02598	   -3.39896	 63.0	 1	    1.07937	    0.95238;
	3833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08836	   -2.46685	 225.0	 1	    1.08961	    0.98667;
	3834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06046	   -8.94247	 225.0	 1	    1.08444	    1.00889;
	3835	 1	 29.0	 15.0	 0.0	 0.0	 1	    1.06973	   -5.73396	 90.0	 1	    1.11111	    0.95556;
	3836	 1	 21.3	 -2.0	 0.0	 0.0	 1	    1.05900	   -8.04511	 90.0	 1	    1.11111	    0.95556;
	3837	 1	 40.5	 1.3	 0.0	 0.0	 1	    1.05493	  -13.85132	 63.0	 1	    1.07937	    0.92063;
	3838	 1	 12.2	 0.1	 0.0	 0.0	 1	    1.05237	  -12.58193	 63.0	 1	    1.07937	    0.92063;
	3839	 1	 33.8	 -8.4	 0.0	 0.0	 1	    1.03509	  -12.22112	 63.0	 1	    1.06349	    0.93651;
	3840	 1	 43.7	 11.3	 0.0	 0.0	 1	    1.04581	  -14.25746	 63.0	 1	    1.06349	    0.93651;
	3841	 1	 45.1	 5.0	 0.0	 0.0	 1	    1.05424	  -10.69903	 63.0	 1	    1.06349	    0.93651;
	3842	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06138	   -7.81358	 225.0	 1	    1.08889	    0.93333;
	3843	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04393	   -7.70059	 63.0	 1	    1.06349	    0.93651;
	3844	 1	 10.9	 -5.6	 0.0	 0.0	 1	    1.03099	  -14.25941	 90.0	 1	    1.06667	    0.97778;
	3845	 1	 10.0	 0.0	 0.0	 0.0	 1	    1.02459	  -20.68519	 63.0	 1	    1.07937	    0.92063;
	3846	 1	 3.0	 0.3	 0.0	 0.0	 1	    1.05528	  -14.28031	 90.0	 1	    1.07778	    0.97778;
	3847	 1	 82.8	 0.6	 0.0	 0.0	 1	    1.06702	  -18.80613	 225.0	 1	    1.08444	    1.00889;
	3848	 1	 1.1	 -0.9	 0.0	 0.0	 1	    1.03928	  -10.10671	 90.0	 1	    1.06667	    0.97778;
	3849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05252	  -11.10944	 90.0	 1	    1.06667	    0.97778;
	3850	 1	 20.8	 0.1	 0.0	 0.0	 1	    1.04902	  -11.07584	 63.0	 1	    1.06349	    0.93651;
	3851	 1	 33.1	 6.3	 0.0	 0.0	 1	    1.04154	  -16.41399	 63.0	 1	    1.07937	    0.92063;
	3852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	  -13.52241	 225.0	 1	    1.08889	    1.00000;
	3853	 1	 1.8	 0.7	 0.0	 0.0	 1	    1.03848	   -9.07394	 63.0	 1	    1.06349	    0.93651;
	3854	 2	 0.7	 0.8	 0.0	 0.0	 1	    1.04785	  -12.49732	 63.0	 1	    1.07937	    0.92063;
	3855	 1	 5.4	 2.1	 0.0	 0.0	 1	    1.05651	  -11.51654	 63.0	 1	    1.06349	    0.93651;
	3856	 1	 11.1	 1.9	 0.0	 0.0	 1	    1.06600	  -11.99375	 63.0	 1	    1.06600	    0.93651;
	3857	 1	 40.3	 3.5	 0.0	 0.0	 1	    1.05719	   -8.10683	 225.0	 1	    1.08889	    0.93333;
	3858	 1	 6.0	 -2.0	 0.0	 0.0	 1	    1.02858	   -9.68257	 63.0	 1	    1.07937	    0.95238;
	3859	 1	 39.5	 -4.6	 0.0	 0.0	 1	    1.05227	  -11.47452	 63.0	 1	    1.06349	    0.93651;
	3860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04225	  -10.52777	 63.0	 1	    1.07937	    0.95238;
	3861	 1	 43.9	 1.4	 0.0	 0.0	 1	    1.08668	  -13.43205	 225.0	 1	    1.08889	    1.00444;
	3862	 1	 36.8	 3.5	 0.0	 0.0	 1	    1.07577	  -13.59152	 225.0	 1	    1.08889	    1.00444;
	3863	 1	 30.6	 11.3	 0.0	 0.0	 1	    1.05933	   -9.05879	 225.0	 1	    1.08444	    1.00889;
	3864	 1	 3.0	 0.0	 0.0	 0.0	 1	    1.05112	  -11.52242	 90.0	 1	    1.06667	    0.97778;
	3865	 1	 35.8	 -8.5	 0.0	 0.0	 1	    1.04142	  -12.93298	 63.0	 1	    1.06349	    0.93651;
	3866	 1	 16.9	 9.9	 0.0	 0.0	 1	    1.03690	  -11.35232	 63.0	 1	    1.06349	    0.93651;
	3867	 1	 17.1	 1.6	 0.0	 0.0	 1	    1.03303	  -17.30862	 90.0	 1	    1.06667	    0.97778;
	3868	 1	 21.6	 1.0	 0.0	 0.0	 1	    1.03130	  -16.72233	 90.0	 1	    1.06667	    0.97778;
	3869	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03213	  -14.84746	 90.0	 1	    1.06667	    0.97778;
	3870	 1	 40.4	 1.0	 0.0	 0.0	 1	    1.05823	  -15.96392	 63.0	 1	    1.07937	    0.92063;
	3871	 1	 22.4	 -1.9	 0.0	 0.0	 1	    1.06194	  -19.34884	 63.0	 1	    1.06349	    0.96825;
	3872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04708	   -9.99843	 63.0	 1	    1.07937	    0.95238;
	3873	 1	 3.8	 4.4	 0.0	 0.0	 1	    1.09014	   -6.42768	 225.0	 1	    1.09021	    1.00444;
	3874	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.04238	  -12.67832	 63.0	 1	    1.06349	    0.96825;
	3875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05928	   -9.66716	 225.0	 1	    1.08444	    1.00889;
	3876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03690	  -10.92965	 63.0	 1	    1.07937	    0.95238;
	3877	 1	 23.0	 -3.2	 0.0	 0.0	 1	    1.04913	  -16.53228	 63.0	 1	    1.07937	    0.92063;
	3878	 1	 15.2	 1.7	 0.0	 0.0	 1	    1.02131	  -17.34862	 63.0	 1	    1.07937	    0.92063;
	3879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02835	   -9.78809	 63.0	 1	    1.07937	    0.95238;
	3880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07476	   -9.54393	 225.0	 1	    1.08889	    0.98667;
	3881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01870	  -15.04282	 63.0	 1	    1.04762	    0.95238;
	3882	 1	 68.2	 9.9	 0.0	 0.0	 1	    1.08060	  -13.65009	 225.0	 1	    1.08889	    1.00444;
	3883	 1	 35.6	 6.5	 0.0	 0.0	 1	    1.08334	  -13.62277	 225.0	 1	    1.08889	    1.00444;
	3884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03575	  -13.61547	 63.0	 1	    1.07937	    0.95238;
	3885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02946	   -3.86183	 63.0	 1	    1.07937	    0.95238;
	3886	 1	 -0.1	 0.1	 0.0	 0.0	 1	    1.02596	   -3.39468	 63.0	 1	    1.07937	    0.95238;
	3887	 1	 35.5	 -3.9	 0.0	 0.0	 1	    1.02619	  -16.36469	 63.0	 1	    1.07937	    0.95238;
	3888	 1	 21.7	 3.7	 0.0	 0.0	 1	    0.98624	  -23.18767	 63.0	 1	    1.07937	    0.95225;
	3889	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04614	   -5.31280	 63.0	 1	    1.07937	    0.95238;
	3890	 1	 12.4	 -1.9	 0.0	 0.0	 1	    1.04123	   -4.21293	 90.0	 1	    1.06667	    0.98889;
	3891	 1	 28.4	 -0.8	 0.0	 0.0	 1	    1.02930	  -13.55114	 90.0	 1	    1.06667	    0.97778;
	3892	 1	 15.5	 -2.2	 0.0	 0.0	 1	    1.01911	  -15.10165	 63.0	 1	    1.07937	    0.95238;
	3893	 1	 0.2	 -0.1	 0.0	 0.0	 1	    1.03212	  -19.25624	 63.0	 1	    1.07937	    0.95238;
	3894	 2	 22.7	 -1.2	 0.0	 0.0	 1	    1.03327	  -25.99868	 63.0	 1	    1.06349	    0.95238;
	3895	 1	 0.2	 1.6	 0.0	 0.0	 1	    1.05474	  -12.09295	 63.0	 1	    1.06349	    0.96825;
	3896	 1	 30.9	 7.5	 0.0	 0.0	 1	    1.02774	   -8.98132	 63.0	 1	    1.07937	    0.95238;
	3897	 1	 35.4	 1.8	 0.0	 0.0	 1	    1.03137	  -20.73137	 90.0	 1	    1.06667	    0.97778;
	3898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04400	   -9.45208	 63.0	 1	    1.07937	    0.95238;
	3899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07591	   -7.53643	 225.0	 1	    1.08889	    0.98667;
	3900	 1	 1.0	 0.6	 0.0	 0.0	 1	    1.03145	  -11.31962	 90.0	 1	    1.06667	    0.97778;
	3901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04286	  -27.68796	 63.0	 1	    1.06349	    0.95238;
	3902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07219	  -23.79821	 225.0	 1	    1.08444	    1.00444;
	3903	 1	 29.5	 -0.2	 0.0	 0.0	 1	    1.02420	  -20.04294	 63.0	 1	    1.04762	    0.95238;
	3904	 1	 2.5	 1.1	 0.0	 0.0	 1	    1.05172	  -11.93896	 63.0	 1	    1.06349	    0.93651;
	3905	 1	 13.8	 -2.5	 0.0	 0.0	 1	    1.06278	  -29.81218	 63.0	 1	    1.06349	    0.95238;
	3906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08908	   -6.73269	 225.0	 1	    1.08908	    1.00444;
	3907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08342	   -8.06653	 225.0	 1	    1.08889	    1.00444;
	3908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09085	   -4.75739	 380.0	 1	    1.10526	    1.04211;
	3909	 1	 20.6	 22.1	 0.0	 0.0	 1	    1.07019	   -6.79733	 225.0	 1	    1.08444	    1.00889;
	3910	 1	 6.3	 -0.4	 0.0	 0.0	 1	    1.04469	  -16.12660	 90.0	 1	    1.06667	    0.97778;
	3911	 1	 1.8	 8.4	 0.0	 0.0	 1	    1.05795	  -12.18761	 150.0	 1	    1.08000	    0.96667;
	3912	 1	 16.2	 -2.0	 0.0	 0.0	 1	    1.06076	  -10.49114	 225.0	 1	    1.08444	    1.00889;
	3913	 1	 5.0	 -2.7	 0.0	 0.0	 1	    1.04450	  -14.50263	 63.0	 1	    1.06349	    0.96825;
	3914	 1	 50.2	 3.6	 0.0	 0.0	 1	    1.01276	  -13.80703	 63.0	 1	    1.06349	    0.96825;
	3915	 1	 8.3	 -5.6	 0.0	 0.0	 1	    1.03836	   -9.81398	 90.0	 1	    1.06667	    0.97778;
	3916	 1	 13.9	 3.8	 0.0	 0.0	 1	    1.01446	   -7.64910	 63.0	 1	    1.07937	    0.95238;
	3917	 1	 25.6	 -0.1	 0.0	 0.0	 1	    1.05484	  -15.66233	 63.0	 1	    1.07937	    0.95238;
	3918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07102	  -11.55576	 225.0	 1	    1.08889	    0.98667;
	3919	 1	 10.9	 -1.2	 0.0	 0.0	 1	    1.04448	  -18.27396	 63.0	 1	    1.07937	    0.92063;
	3920	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06031	  -17.83843	 63.0	 1	    1.07937	    0.92063;
	3921	 1	 39.0	 2.8	 0.0	 0.0	 1	    1.06858	   -8.52011	 225.0	 1	    1.08889	    0.88889;
	3922	 1	 32.0	 6.9	 0.0	 0.0	 1	    1.06857	   -8.51559	 225.0	 1	    1.08889	    0.88889;
	3923	 1	 38.4	 4.0	 0.0	 0.0	 1	    1.03653	  -14.97202	 90.0	 1	    1.06667	    0.97778;
	3924	 1	 3.2	 2.9	 0.0	 0.0	 1	    1.07340	  -13.39466	 63.0	 1	    1.09524	    0.93651;
	3925	 1	 18.6	 3.8	 0.0	 0.0	 1	    1.06257	  -13.57536	 63.0	 1	    1.09524	    0.93651;
	3926	 1	 14.6	 -3.7	 0.0	 0.0	 1	    1.06783	   -9.79853	 225.0	 1	    1.08889	    0.96444;
	3927	 1	 10.3	 7.0	 0.0	 0.0	 1	    1.07410	   -2.43734	 225.0	 1	    1.08889	    0.88889;
	3928	 2	 2.9	 -1.6	 0.0	 0.0	 1	    1.00516	  -16.63664	 63.0	 1	    1.06349	    0.96825;
	3929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02760	  -16.44349	 150.0	 1	    1.08000	    0.96667;
	3930	 1	 11.5	 -10.6	 0.0	 0.0	 1	    1.05795	  -16.14462	 63.0	 1	    1.07937	    0.92063;
	3931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03684	  -13.16014	 63.0	 1	    1.06349	    0.96825;
	3932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06281	   -8.23717	 225.0	 1	    1.08444	    1.00889;
	3933	 1	 10.5	 -4.0	 0.0	 0.0	 1	    1.02363	   -6.24372	 63.0	 1	    1.06349	    0.95238;
	3934	 1	 2.6	 2.2	 0.0	 0.0	 1	    1.02621	  -17.68646	 63.0	 1	    1.04762	    0.95238;
	3935	 1	 55.4	 -5.1	 0.0	 0.0	 1	    1.07718	  -15.76603	 225.0	 1	    1.08889	    1.00444;
	3936	 1	 58.4	 6.9	 0.0	 0.0	 1	    1.07704	  -15.77866	 225.0	 1	    1.08889	    1.00444;
	3937	 1	 17.9	 -0.1	 0.0	 0.0	 1	    1.04811	   -9.68100	 63.0	 1	    1.07937	    0.92063;
	3938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08559	   -7.37955	 225.0	 1	    1.08889	    1.00000;
	3939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09739	   -5.42200	 380.0	 1	    1.10526	    1.05263;
	3940	 1	 24.7	 1.7	 0.0	 0.0	 1	    1.05713	  -10.86556	 90.0	 1	    1.07778	    0.92222;
	3941	 1	 1.4	 0.1	 0.0	 0.0	 1	    1.03292	  -17.18934	 63.0	 1	    1.07937	    0.92063;
	3942	 1	 0.0	 0.9	 0.0	 0.0	 1	    1.04564	   -9.42890	 63.0	 1	    1.06349	    0.93651;
	3943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05768	   -7.72048	 225.0	 1	    1.08889	    0.93333;
	3944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07984	   -4.74814	 380.0	 1	    1.10526	    1.03947;
	3945	 1	 20.7	 1.5	 0.0	 0.0	 1	    1.03201	  -32.09923	 63.0	 1	    1.06349	    0.95238;
	3946	 1	 1.4	 -0.3	 0.0	 0.0	 1	    1.03818	  -10.79272	 63.0	 1	    1.06349	    0.93651;
	3947	 1	 6.9	 -0.1	 0.0	 0.0	 1	    1.07051	   -3.93789	 225.0	 1	    1.08889	    0.88889;
	3948	 1	 86.3	 31.6	 0.0	 0.0	 1	    1.08606	  -13.52336	 225.0	 1	    1.08889	    1.00444;
	3949	 1	 34.6	 8.3	 0.0	 0.0	 1	    1.08676	  -13.63251	 225.0	 1	    1.08889	    1.00444;
	3950	 1	 4.4	 1.2	 0.0	 0.0	 1	    1.06879	  -10.78882	 225.0	 1	    1.08889	    0.88889;
	3951	 1	 8.5	 -3.4	 0.0	 0.0	 1	    1.02189	  -18.34551	 63.0	 1	    1.04762	    0.95238;
	3952	 1	 2.3	 0.2	 0.0	 0.0	 1	    1.04990	   -6.94667	 63.0	 1	    1.07937	    0.95238;
	3953	 1	 17.0	 2.8	 0.0	 0.0	 1	    1.08708	  -13.63225	 225.0	 1	    1.08889	    1.00444;
	3954	 1	 14.7	 2.3	 0.0	 0.0	 1	    1.08694	  -13.64220	 225.0	 1	    1.08889	    1.00444;
	3955	 1	 12.0	 -2.3	 0.0	 0.0	 1	    1.03947	  -11.96637	 63.0	 1	    1.06349	    0.93651;
	3956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03960	  -12.44920	 63.0	 1	    1.06349	    0.93651;
	3957	 1	 18.7	 -0.7	 0.0	 0.0	 1	    1.06351	  -14.93355	 63.0	 1	    1.07937	    0.92063;
	3958	 1	 15.0	 0.3	 0.0	 0.0	 1	    1.05514	  -12.65427	 90.0	 1	    1.07778	    0.97778;
	3959	 1	 38.8	 7.8	 0.0	 0.0	 1	    1.04890	  -13.05791	 90.0	 1	    1.07778	    0.97778;
	3960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04201	  -17.52152	 63.0	 1	    1.07937	    0.95238;
	3961	 1	 0.6	 0.5	 0.0	 0.0	 1	    1.04183	  -17.52700	 63.0	 1	    1.07937	    0.95238;
	3962	 1	 0.7	 2.4	 0.0	 0.0	 1	    1.02652	  -18.71893	 63.0	 1	    1.04762	    0.95238;
	3963	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08625	  -13.79690	 225.0	 1	    1.08889	    1.00444;
	3964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08668	  -13.85420	 225.0	 1	    1.08889	    1.00444;
	3965	 1	 41.8	 -4.4	 0.0	 0.0	 1	    1.06027	  -27.03508	 90.0	 1	    1.06667	    0.97778;
	3966	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.04616	  -14.36100	 63.0	 1	    1.07937	    0.92063;
	3967	 1	 94.3	 28.8	 0.0	 0.0	 1	    1.06905	   -6.38240	 225.0	 1	    1.08889	    0.93333;
	3968	 1	 24.0	 6.9	 0.0	 0.0	 1	    1.02699	  -18.54004	 90.0	 1	    1.06667	    0.97778;
	3969	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07520	   -3.07393	 20.0	 1	    1.15000	    0.80000;
	3970	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06139	   -5.61546	 20.0	 1	    1.15000	    0.80000;
	3971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06021	   -8.72877	 63.0	 1	    1.06349	    0.93651;
	3972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07039	   -6.21574	 225.0	 1	    1.08889	    0.93333;
	3973	 1	 18.3	 0.7	 0.0	 0.0	 1	    1.02430	   -9.95428	 63.0	 1	    1.06349	    0.96825;
	3974	 1	 24.2	 0.2	 0.0	 0.0	 1	    1.03878	  -12.63351	 63.0	 1	    1.07937	    0.92063;
	3975	 1	 23.2	 2.6	 0.0	 0.0	 1	    1.02251	   -4.24659	 63.0	 1	    1.07937	    0.95238;
	3976	 1	 6.9	 -2.3	 0.0	 0.0	 1	    1.02599	   -3.55723	 63.0	 1	    1.07937	    0.95238;
	3977	 1	 0.0	 -21.8	 0.0	 0.0	 1	    1.09281	   -1.48104	 225.0	 1	    1.09441	    0.98667;
	3978	 2	 17.4	 5.7	 0.0	 0.0	 1	    1.03385	  -14.94543	 90.0	 1	    1.07778	    0.92222;
	3979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06712	   -9.74437	 90.0	 1	    1.07778	    0.97778;
	3980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06286	  -10.36672	 90.0	 1	    1.07778	    0.97778;
	3981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08756	   -6.88469	 225.0	 1	    1.08889	    1.00444;
	3982	 1	 30.7	 -4.5	 0.0	 0.0	 1	    1.04989	  -12.97361	 90.0	 1	    1.06667	    0.97778;
	3983	 1	 17.5	 3.9	 0.0	 0.0	 1	    1.01848	  -17.30486	 63.0	 1	    1.06349	    0.93651;
	3984	 1	 4.3	 2.6	 0.0	 0.0	 1	    1.02086	   -3.99592	 63.0	 1	    1.07937	    0.95238;
	3985	 1	 55.4	 3.7	 0.0	 0.0	 1	    1.05117	  -11.47520	 63.0	 1	    1.06349	    0.93651;
	3986	 1	 23.9	 2.0	 0.0	 0.0	 1	    1.05321	  -17.59790	 63.0	 1	    1.07937	    0.92063;
	3987	 1	 1.0	 -0.2	 0.0	 0.0	 1	    1.04735	  -11.94691	 90.0	 1	    1.06667	    0.97778;
	3988	 2	 14.3	 0.9	 0.0	 0.0	 1	    1.02057	   -9.94192	 63.0	 1	    1.06349	    0.96825;
	3989	 1	 23.3	 0.9	 0.0	 0.0	 1	    1.03135	  -24.03900	 63.0	 1	    1.06349	    0.96825;
	3990	 1	 7.9	 -0.5	 0.0	 0.0	 1	    1.03169	  -15.27263	 63.0	 1	    1.06349	    0.93651;
	3991	 1	 13.1	 -1.4	 0.0	 0.0	 1	    1.02322	  -19.13962	 63.0	 1	    1.07937	    0.95238;
	3992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06650	   -5.60160	 225.0	 1	    1.08889	    0.97778;
	3993	 1	 0.6	 1.5	 0.0	 0.0	 1	    1.05753	  -11.68306	 63.0	 1	    1.06349	    0.96825;
	3994	 1	 -3.0	 -0.5	 0.0	 0.0	 1	    1.05495	  -11.67727	 63.0	 1	    1.06349	    0.96825;
	3995	 1	 25.3	 -2.8	 0.0	 0.0	 1	    1.05107	  -14.12985	 63.0	 1	    1.06349	    0.93651;
	3996	 1	 5.0	 0.0	 0.0	 0.0	 1	    1.04453	   -6.78815	 63.0	 1	    1.07937	    0.95238;
	3997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06310	   -8.10382	 225.0	 1	    1.08889	    0.97778;
	3998	 1	 -1.6	 -4.1	 0.0	 0.0	 1	    1.05571	  -14.67971	 63.0	 1	    1.07937	    0.92063;
	3999	 1	 14.9	 -5.9	 0.0	 0.0	 1	    1.06022	  -14.29700	 63.0	 1	    1.07937	    0.92063;
	4000	 1	 3.6	 0.2	 0.0	 0.0	 1	    1.04011	  -13.70708	 63.0	 1	    1.06349	    0.93651;
	4001	 1	 32.6	 -1.8	 0.0	 0.0	 1	    1.07840	   -8.23517	 90.0	 1	    1.10000	    0.94444;
	4002	 1	 40.5	 8.6	 0.0	 0.0	 1	    1.00961	  -16.47624	 63.0	 1	    1.04762	    0.95238;
	4003	 1	 2.3	 1.2	 0.0	 0.0	 1	    1.01924	  -15.71332	 63.0	 1	    1.04762	    0.95238;
	4004	 1	 23.7	 -1.2	 0.0	 0.0	 1	    1.01382	   -7.36474	 63.0	 1	    1.06349	    0.95238;
	4005	 1	 44.2	 -4.3	 0.0	 34.0	 1	    1.05546	   -9.26488	 90.0	 1	    1.07778	    0.97778;
	4006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08612	   -7.15083	 225.0	 1	    1.08889	    1.00444;
	4007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02918	  -13.13141	 63.0	 1	    1.04762	    0.95238;
	4008	 1	 15.4	 1.3	 0.0	 0.0	 1	    1.04222	  -15.28475	 63.0	 1	    1.07937	    0.92063;
	4009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04301	  -21.20504	 63.0	 1	    1.07937	    0.92063;
	4010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03735	  -15.26213	 225.0	 1	    1.08889	    1.00000;
	4011	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06261	  -11.88450	 63.0	 1	    1.06349	    0.93651;
	4012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06416	   -8.20726	 225.0	 1	    1.08889	    0.93333;
	4013	 1	 14.4	 -0.0	 0.0	 0.0	 1	    1.04445	  -14.97920	 90.0	 1	    1.07778	    0.97778;
	4014	 1	 -0.7	 -1.7	 0.0	 0.0	 1	    1.03566	  -11.09348	 90.0	 1	    1.06667	    0.97778;
	4015	 1	 32.4	 -1.8	 0.0	 0.0	 1	    1.03960	  -12.44919	 63.0	 1	    1.06349	    0.93651;
	4016	 1	 29.9	 2.9	 0.0	 0.0	 1	    1.04049	  -17.67822	 63.0	 1	    1.07937	    0.92063;
	4017	 1	 51.1	 6.9	 0.0	 0.0	 1	    1.03570	  -15.92365	 63.0	 1	    1.06349	    0.93651;
	4018	 1	 21.8	 11.5	 0.0	 0.0	 1	    1.03361	   -5.18053	 63.0	 1	    1.07937	    0.95238;
	4019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07959	   -2.77263	 225.0	 1	    1.08889	    0.98667;
	4020	 1	 15.1	 6.0	 0.0	 0.0	 1	    1.02760	   -5.61822	 63.0	 1	    1.07937	    0.95238;
	4021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08473	   -7.23873	 225.0	 1	    1.08889	    1.00000;
	4022	 1	 35.6	 -4.0	 0.0	 0.0	 1	    1.04506	   -8.10048	 63.0	 1	    1.07937	    0.95238;
	4023	 1	 5.3	 -10.3	 0.0	 0.0	 1	    1.08890	  -10.18359	 225.0	 1	    1.09006	    0.98667;
	4024	 1	 28.9	 3.0	 0.0	 0.0	 1	    1.03111	  -14.89751	 63.0	 1	    1.07937	    0.92063;
	4025	 1	 20.2	 -1.9	 0.0	 0.0	 1	    1.02900	  -34.36537	 63.0	 1	    1.06349	    0.95238;
	4026	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05436	   -9.04401	 63.0	 1	    1.06349	    0.93651;
	4027	 1	 -6.2	 1.6	 0.0	 0.0	 1	    1.03239	  -10.80541	 63.0	 1	    1.07937	    0.92063;
	4028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06679	   -7.76957	 225.0	 1	    1.08889	    1.00000;
	4029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07576	   -4.20947	 380.0	 1	    1.10526	    1.05263;
	4030	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95604	   -7.88002	 45.0	 1	    1.00000	    0.88889;
	4031	 1	 71.7	 13.6	 0.0	 0.0	 1	    1.01583	  -17.20469	 63.0	 1	    1.07937	    0.92063;
	4032	 1	 20.8	 0.1	 0.0	 0.0	 1	    1.07750	   -6.62256	 90.0	 1	    1.08889	    0.93333;
	4033	 1	 3.3	 -0.9	 0.0	 0.0	 1	    1.04243	   -6.97137	 63.0	 1	    1.07937	    0.95238;
	4034	 1	 15.0	 5.8	 0.0	 0.0	 1	    1.05746	  -16.84180	 90.0	 1	    1.07778	    0.97778;
	4035	 1	 19.7	 -0.9	 0.0	 0.0	 1	    1.04137	  -14.62097	 63.0	 1	    1.07937	    0.95238;
	4036	 1	 23.2	 -1.2	 0.0	 0.0	 1	    1.03808	  -14.90670	 90.0	 1	    1.06667	    0.97778;
	4037	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03558	   -2.35161	 63.0	 1	    1.07937	    0.95238;
	4038	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08234	   -2.70952	 225.0	 1	    1.08889	    0.98667;
	4039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05744	   -8.85586	 63.0	 1	    1.06349	    0.93651;
	4040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04597	   -7.86417	 63.0	 1	    1.06349	    0.96825;
	4041	 1	 116.6	 32.2	 0.0	 0.0	 1	    1.06621	  -15.94515	 225.0	 1	    1.08889	    1.00444;
	4042	 1	 15.6	 -3.3	 0.0	 0.0	 1	    1.03950	  -15.81417	 63.0	 1	    1.07937	    0.95238;
	4043	 1	 44.5	 2.5	 0.0	 0.0	 1	    1.05924	  -10.41854	 225.0	 1	    1.08444	    1.00889;
	4044	 1	 76.0	 12.3	 0.0	 0.0	 1	    1.08238	  -11.20417	 225.0	 1	    1.08889	    1.00000;
	4045	 1	 47.1	 -1.5	 0.0	 0.0	 1	    1.02818	  -14.49261	 90.0	 1	    1.06667	    0.97778;
	4046	 1	 9.5	 -1.7	 0.0	 0.0	 1	    0.96822	   -6.57919	 45.0	 1	    1.00000	    0.88889;
	4047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06903	   -5.62491	 225.0	 1	    1.08889	    0.93333;
	4048	 1	 45.9	 13.6	 0.0	 0.0	 1	    1.08076	  -12.98394	 225.0	 1	    1.08889	    1.00444;
	4049	 1	 17.5	 2.9	 0.0	 0.0	 1	    1.08769	  -12.87842	 225.0	 1	    1.08889	    1.00444;
	4050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08139	   -9.33490	 380.0	 1	    1.10526	    1.04211;
	4051	 1	 8.5	 5.8	 0.0	 0.0	 1	    1.03937	  -13.00881	 90.0	 1	    1.06667	    0.97778;
	4052	 1	 7.9	 -1.8	 0.0	 0.0	 1	    1.04861	   -9.35166	 63.0	 1	    1.15000	    0.80000;
	4053	 1	 0.5	 0.0	 0.0	 0.0	 1	    1.07287	   -6.15907	 225.0	 1	    1.08889	    0.93333;
	4054	 1	 22.0	 2.3	 0.0	 0.0	 1	    1.04488	  -16.33273	 63.0	 1	    1.06349	    0.90476;
	4055	 1	 9.0	 -1.9	 0.0	 0.0	 1	    1.05978	  -29.56653	 63.0	 1	    1.06349	    0.95238;
	4056	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04397	   -8.69036	 63.0	 1	    1.06349	    0.96825;
	4057	 1	 11.0	 0.0	 0.0	 0.0	 1	    1.03454	  -15.56577	 63.0	 1	    1.06349	    0.96825;
	4058	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02281	  -17.39345	 63.0	 1	    1.04762	    0.95238;
	4059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02281	  -17.39346	 63.0	 1	    1.04762	    0.95238;
	4060	 1	 23.7	 1.0	 0.0	 0.0	 1	    1.04405	  -17.12803	 63.0	 1	    1.07937	    0.92063;
	4061	 1	 19.7	 0.5	 0.0	 0.0	 1	    1.00294	  -25.92425	 63.0	 1	    1.06349	    0.95238;
	4062	 1	 57.6	 52.1	 0.0	 0.0	 1	    1.02581	  -12.08922	 63.0	 1	    1.07937	    0.95238;
	4063	 1	 8.3	 1.0	 0.0	 0.0	 1	    1.08757	  -13.21336	 225.0	 1	    1.08889	    1.00444;
	4064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	  -10.11159	 63.0	 1	    1.06349	    0.93651;
	4065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08237	   -7.92358	 225.0	 1	    1.08889	    0.93333;
	4066	 1	 19.4	 3.6	 0.0	 0.0	 1	    1.04958	  -31.36659	 63.0	 1	    1.06349	    0.95238;
	4067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07073	  -11.78882	 90.0	 1	    1.11111	    0.92222;
	4068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08579	   -5.02905	 225.0	 1	    1.08889	    0.98667;
	4069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09178	   -3.24431	 380.0	 1	    1.10526	    1.03947;
	4070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03373	  -11.23687	 63.0	 1	    1.07937	    0.95238;
	4071	 1	 29.5	 4.8	 0.0	 0.0	 1	    1.02338	  -15.82865	 63.0	 1	    1.07937	    0.92063;
	4072	 1	 16.8	 -0.7	 0.0	 0.0	 1	    1.04945	  -20.52563	 90.0	 1	    1.07778	    0.97778;
	4073	 1	 33.7	 6.4	 0.0	 0.0	 1	    1.01115	  -22.75175	 90.0	 1	    1.06667	    0.97778;
	4074	 1	 10.8	 2.2	 0.0	 0.0	 1	    1.02858	  -17.12654	 63.0	 1	    1.04762	    0.95238;
	4075	 1	 0.7	 0.7	 0.0	 0.0	 1	    1.03720	  -13.55226	 63.0	 1	    1.07937	    0.95238;
	4076	 1	 18.3	 -1.3	 0.0	 0.0	 1	    1.03802	  -17.98554	 90.0	 1	    1.06667	    0.97778;
	4077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03232	  -13.48045	 63.0	 1	    1.04762	    0.95238;
	4078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03237	  -13.48113	 63.0	 1	    1.04762	    0.95238;
	4079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08856	  -13.50326	 225.0	 1	    1.08889	    1.00444;
	4080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03245	  -19.93295	 63.0	 1	    1.07937	    0.92063;
	4081	 1	 64.2	 14.3	 0.0	 0.0	 1	    1.00810	  -13.79437	 63.0	 1	    1.07937	    0.95238;
	4082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02753	  -16.00311	 63.0	 1	    1.06349	    0.93651;
	4083	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08919	  -12.99648	 225.0	 1	    1.08921	    1.00444;
	4084	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06912	   -6.92776	 225.0	 1	    1.08889	    0.93333;
	4085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07129	  -13.87460	 63.0	 1	    1.07937	    0.92063;
	4086	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03385	  -14.94543	 90.0	 1	    1.07778	    0.92222;
	4087	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04541	  -25.20175	 63.0	 1	    1.06349	    0.95238;
	4088	 1	 14.9	 0.9	 0.0	 0.0	 1	    1.03079	  -13.80651	 63.0	 1	    1.07937	    0.95238;
	4089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06044	   -8.91702	 63.0	 1	    1.07937	    0.95238;
	4090	 1	 65.0	 0.0	 0.0	 0.0	 1	    1.04914	   -8.13099	 225.0	 1	    1.08889	    0.98667;
	4091	 1	 13.6	 1.6	 0.0	 0.0	 1	    1.01708	  -16.96786	 90.0	 1	    1.06667	    0.97778;
	4092	 1	 5.4	 -0.7	 0.0	 0.0	 1	    1.02478	  -17.91268	 63.0	 1	    1.07937	    0.92063;
	4093	 1	 25.1	 3.2	 0.0	 0.0	 1	    1.04548	  -12.48630	 63.0	 1	    1.06349	    0.93651;
	4094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05229	   -7.16609	 225.0	 1	    1.08889	    0.93333;
	4095	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99358	  -12.91285	 63.0	 1	    1.04762	    0.95238;
	4096	 1	 25.8	 2.2	 0.0	 0.0	 1	    1.07667	  -12.97754	 225.0	 1	    1.08889	    1.00444;
	4097	 1	 31.3	 -2.4	 0.0	 0.0	 1	    1.01820	  -17.68167	 63.0	 1	    1.04762	    0.95238;
	4098	 1	 -0.3	 0.1	 0.0	 0.0	 1	    1.02024	  -19.61707	 63.0	 1	    1.07937	    0.95238;
	4099	 1	 10.0	 -3.7	 0.0	 0.0	 1	    1.05609	  -20.74760	 90.0	 1	    1.07778	    0.97778;
	4100	 1	 0.8	 1.0	 0.0	 0.0	 1	    1.01446	  -15.93719	 63.0	 1	    1.07937	    0.95238;
	4101	 1	 39.2	 -2.9	 0.0	 0.0	 1	    1.03677	  -18.59717	 63.0	 1	    1.07937	    0.95238;
	4102	 1	 17.6	 13.4	 0.0	 0.0	 1	    1.03334	  -14.90624	 63.0	 1	    1.06349	    0.96825;
	4103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05949	  -10.24159	 225.0	 1	    1.08444	    1.00889;
	4104	 1	 83.2	 21.2	 0.0	 0.0	 1	    1.06629	   -8.77244	 225.0	 1	    1.08889	    0.88889;
	4105	 1	 27.2	 2.3	 0.0	 0.0	 1	    1.06646	   -8.75372	 225.0	 1	    1.08889	    0.88889;
	4106	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.02920	  -10.03895	 20.0	 1	    1.15000	    0.80000;
	4107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08231	   -9.81632	 225.0	 1	    1.08889	    0.98667;
	4108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09121	   -7.95099	 380.0	 1	    1.10526	    1.03947;
	4109	 1	 0.1	 0.7	 0.0	 0.0	 1	    1.03375	  -13.51898	 63.0	 1	    1.04762	    0.95238;
	4110	 1	 7.0	 -1.1	 0.0	 0.0	 1	    1.06100	   -2.63983	 90.0	 1	    1.06667	    0.97778;
	4111	 1	 25.5	 -1.5	 0.0	 0.0	 1	    1.04549	  -15.59463	 90.0	 1	    1.07778	    0.97778;
	4112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05765	   -9.10121	 63.0	 1	    1.06349	    0.93651;
	4113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06807	   -8.87905	 225.0	 1	    1.08889	    0.93333;
	4114	 1	 0.5	 2.1	 0.0	 0.0	 1	    1.05607	  -10.47292	 63.0	 1	    1.06349	    0.93651;
	4115	 1	 39.3	 9.7	 0.0	 0.0	 1	    1.03280	  -20.11798	 90.0	 1	    1.06667	    0.97778;
	4116	 1	 14.3	 3.9	 0.0	 0.0	 1	    1.03054	  -16.77344	 63.0	 1	    1.06349	    0.93651;
	4117	 1	 7.4	 1.7	 0.0	 0.0	 1	    1.04160	  -23.76755	 90.0	 1	    1.06667	    0.97778;
	4118	 1	 1.0	 -1.0	 0.0	 0.0	 1	    1.05442	  -14.89595	 63.0	 1	    1.07937	    0.92063;
	4119	 1	 34.9	 4.8	 0.0	 0.0	 1	    1.05441	  -14.89521	 63.0	 1	    1.07937	    0.92063;
	4120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05828	  -13.59886	 63.0	 1	    1.09524	    0.90476;
	4121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06980	  -10.16996	 225.0	 1	    1.08889	    0.93333;
	4122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06604	  -10.55220	 63.0	 1	    1.09524	    0.90476;
	4123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08028	   -7.64263	 90.0	 1	    1.11111	    0.92222;
	4124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08542	   -3.41366	 380.0	 1	    1.10526	    1.00000;
	4125	 1	 14.6	 -0.5	 0.0	 0.0	 1	    1.01044	  -26.90508	 63.0	 1	    1.06349	    0.95238;
	4126	 1	 11.6	 4.1	 0.0	 0.0	 1	    1.01481	  -17.64584	 63.0	 1	    1.07937	    0.92063;
	4127	 1	 7.3	 -5.0	 0.0	 0.0	 1	    1.02545	  -24.44532	 63.0	 1	    1.06349	    0.95238;
	4128	 1	 74.3	 16.4	 0.0	 0.0	 1	    1.08537	  -14.08950	 225.0	 1	    1.08889	    1.00444;
	4129	 1	 34.2	 6.6	 0.0	 0.0	 1	    1.04132	  -21.35680	 63.0	 1	    1.06349	    0.96825;
	4130	 1	 24.5	 1.0	 0.0	 0.0	 1	    1.04815	  -20.35715	 63.0	 1	    1.07937	    0.92063;
	4131	 2	 16.0	 1.4	 0.0	 0.0	 1	    1.05158	  -11.61861	 63.0	 1	    1.06349	    0.93651;
	4132	 1	 25.1	 -0.3	 0.0	 0.0	 1	    1.04948	   -3.16878	 90.0	 1	    1.08889	    0.93333;
	4133	 2	 26.3	 -4.3	 0.0	 0.0	 1	    1.01485	  -23.53183	 63.0	 1	    1.06349	    0.96825;
	4134	 1	 0.2	 1.5	 0.0	 0.0	 1	    1.04782	   -9.94025	 63.0	 1	    1.06349	    0.93651;
	4135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	   -6.79045	 225.0	 1	    1.08889	    0.98667;
	4136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10391	   -4.36494	 380.0	 1	    1.10526	    1.03947;
	4137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10431	   -4.15012	 380.0	 1	    1.10526	    1.03947;
	4138	 1	 13.6	 -2.3	 0.0	 0.0	 1	    1.03257	  -23.75371	 63.0	 1	    1.06349	    0.96825;
	4139	 1	 11.2	 -0.1	 0.0	 0.0	 1	    1.07082	   -6.37744	 225.0	 1	    1.08889	    0.93333;
	4140	 1	 37.8	 4.9	 0.0	 0.0	 1	    1.05465	  -14.58983	 63.0	 1	    1.09524	    0.93651;
	4141	 1	 14.2	 3.0	 0.0	 0.0	 1	    1.05546	  -11.42512	 63.0	 1	    1.07937	    0.92063;
	4142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04525	  -23.36014	 90.0	 1	    1.06667	    0.97778;
	4143	 1	 44.6	 9.5	 0.0	 34.0	 1	    1.06667	  -26.23954	 90.0	 1	    1.06977	    0.97778;
	4144	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.07954	  -22.43262	 225.0	 1	    1.08444	    1.00444;
	4145	 1	 18.7	 7.8	 0.0	 0.0	 1	    1.03672	   -6.96844	 63.0	 1	    1.06349	    0.96825;
	4146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06870	   -4.58821	 225.0	 1	    1.08444	    1.00889;
	4147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01662	  -14.09433	 90.0	 1	    1.06667	    0.97778;
	4148	 1	 45.1	 -1.9	 0.0	 0.0	 1	    1.05260	  -15.29626	 63.0	 1	    1.07937	    0.92063;
	4149	 1	 15.0	 -4.3	 0.0	 0.0	 1	    1.06324	  -11.18679	 63.0	 1	    1.06349	    0.93651;
	4150	 1	 16.8	 8.5	 0.0	 0.0	 1	    1.06043	  -11.54593	 63.0	 1	    1.06349	    0.93651;
	4151	 1	 29.4	 -1.2	 0.0	 0.0	 1	    1.05850	   -7.95383	 225.0	 1	    1.08889	    0.93333;
	4152	 1	 -1.5	 -1.4	 0.0	 0.0	 1	    1.05906	   -8.93786	 225.0	 1	    1.08889	    1.00000;
	4153	 1	 -1.5	 -2.3	 0.0	 0.0	 1	    1.05906	   -8.93782	 225.0	 1	    1.08889	    1.00000;
	4154	 1	 14.1	 1.8	 0.0	 0.0	 1	    1.05016	  -13.64913	 63.0	 1	    1.09524	    0.93651;
	4155	 1	 29.0	 18.3	 0.0	 0.0	 1	    1.04996	  -19.92093	 63.0	 1	    1.06349	    0.96825;
	4156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02608	  -16.64320	 63.0	 1	    1.07937	    0.92063;
	4157	 1	 12.0	 -1.7	 0.0	 0.0	 1	    1.05231	   -7.83225	 63.0	 1	    1.07937	    0.92063;
	4158	 1	 28.6	 2.8	 0.0	 0.0	 1	    1.03762	  -16.60942	 63.0	 1	    1.06349	    0.96825;
	4159	 1	 80.1	 4.6	 0.0	 0.0	 1	    1.08959	  -12.54299	 225.0	 1	    1.09015	    1.00444;
	4160	 1	 0.0	 0.3	 0.0	 0.0	 1	    1.05852	   -9.32996	 90.0	 1	    1.07778	    0.97778;
	4161	 1	 5.0	 0.0	 0.0	 0.0	 1	    1.06650	   -9.28405	 90.0	 1	    1.07778	    0.97778;
	4162	 1	 42.0	 0.6	 0.0	 0.0	 1	    1.03782	  -11.24523	 63.0	 1	    1.06349	    0.96825;
	4163	 1	 36.4	 2.4	 0.0	 0.0	 1	    1.02695	  -16.74847	 90.0	 1	    1.06667	    0.97778;
	4164	 1	 27.8	 -1.2	 0.0	 0.0	 1	    1.02762	  -25.33754	 90.0	 1	    1.06667	    0.97778;
	4165	 1	 14.6	 0.8	 0.0	 0.0	 1	    1.01795	  -14.58996	 63.0	 1	    1.07937	    0.95238;
	4166	 1	 25.6	 -3.6	 0.0	 0.0	 1	    1.08130	   -9.37933	 90.0	 1	    1.11111	    0.95556;
	4167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07139	   -5.48803	 225.0	 1	    1.08889	    0.96889;
	4168	 1	 6.0	 -0.5	 0.0	 0.0	 1	    1.02303	  -20.09648	 63.0	 1	    1.06349	    0.96825;
	4169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07065	  -14.09046	 63.0	 1	    1.07937	    0.92063;
	4170	 1	 6.3	 -1.3	 0.0	 0.0	 1	    1.04550	  -13.59792	 63.0	 1	    1.07937	    0.92063;
	4171	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05284	  -11.86356	 63.0	 1	    1.07937	    0.92063;
	4172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04133	  -28.79580	 90.0	 1	    1.06667	    0.97778;
	4173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07920	  -24.69717	 225.0	 1	    1.08463	    1.00444;
	4174	 1	 -7.2	 1.7	 0.0	 0.0	 1	    1.04447	   -8.91453	 63.0	 1	    1.07937	    0.92063;
	4175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08370	   -8.89652	 150.0	 1	    1.10000	    0.90000;
	4176	 1	 48.3	 6.1	 0.0	 0.0	 1	    1.03737	  -13.34194	 90.0	 1	    1.06667	    0.97778;
	4177	 1	 18.8	 1.3	 0.0	 0.0	 1	    1.03100	  -23.35186	 90.0	 1	    1.06667	    0.97778;
	4178	 1	 24.1	 -7.8	 0.0	 0.0	 1	    1.05582	  -19.70662	 63.0	 1	    1.07937	    0.92063;
	4179	 1	 24.8	 -0.7	 0.0	 0.0	 1	    1.03926	  -13.10865	 90.0	 1	    1.07778	    0.92222;
	4180	 1	 30.4	 7.1	 0.0	 0.0	 1	    1.05549	  -18.18776	 90.0	 1	    1.06667	    0.97778;
	4181	 1	 10.0	 4.1	 0.0	 0.0	 1	    1.04447	  -19.69279	 90.0	 1	    1.06667	    0.97778;
	4182	 1	 8.7	 -1.0	 0.0	 0.0	 1	    1.07010	   -6.08273	 225.0	 1	    1.08889	    0.98667;
	4183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04047	  -31.28274	 63.0	 1	    1.06349	    0.95238;
	4184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06954	  -27.00617	 225.0	 1	    1.08444	    1.00444;
	4185	 1	 22.5	 2.1	 0.0	 0.0	 1	    1.04904	  -26.16484	 63.0	 1	    1.06349	    0.95238;
	4186	 1	 13.5	 -48.4	 0.0	 0.0	 1	    1.03386	   -3.82950	 63.0	 1	    1.04762	    0.98413;
	4187	 1	 19.1	 2.7	 0.0	 0.0	 1	    1.03780	  -12.30807	 63.0	 1	    1.06349	    0.93651;
	4188	 1	 1.0	 -0.5	 0.0	 0.0	 1	    1.03785	  -12.31718	 63.0	 1	    1.06349	    0.93651;
	4189	 1	 -0.6	 -3.0	 0.0	 0.0	 1	    1.08818	    0.06365	 380.0	 1	    1.10526	    1.03947;
	4190	 1	 -0.6	 -3.0	 0.0	 0.0	 1	    1.08818	    0.06365	 380.0	 1	    1.10526	    1.03947;
	4191	 1	 5.0	 -1.7	 0.0	 0.0	 1	    1.02523	  -20.20652	 63.0	 1	    1.07937	    0.92063;
	4192	 1	 64.3	 3.0	 0.0	 0.0	 1	    1.03208	  -16.32096	 63.0	 1	    1.07937	    0.92063;
	4193	 1	 45.9	 8.3	 0.0	 0.0	 1	    1.04701	  -13.50587	 63.0	 1	    1.07937	    0.92063;
	4194	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99875	  -19.79719	 63.0	 1	    1.07937	    0.95238;
	4195	 1	 0.3	 -0.4	 0.0	 0.0	 1	    0.99900	  -19.76980	 63.0	 1	    1.07937	    0.95238;
	4196	 1	 35.3	 -3.2	 0.0	 0.0	 1	    1.03208	  -12.49260	 90.0	 1	    1.06667	    0.97778;
	4197	 1	 82.2	 14.2	 0.0	 0.0	 1	    1.06810	   -5.79946	 225.0	 1	    1.08889	    0.93333;
	4198	 1	 55.3	 -6.0	 0.0	 0.0	 1	    1.07525	   -8.54176	 225.0	 1	    1.08889	    0.93333;
	4199	 1	 9.9	 -6.0	 0.0	 0.0	 1	    1.02461	  -18.89283	 63.0	 1	    1.07937	    0.92063;
	4200	 1	 27.3	 -5.0	 0.0	 0.0	 1	    1.04657	  -14.51680	 90.0	 1	    1.06667	    0.97778;
	4201	 1	 29.7	 3.1	 0.0	 0.0	 1	    1.03675	  -19.82441	 90.0	 1	    1.06667	    0.97778;
	4202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06535	  -10.77815	 90.0	 1	    1.06667	    0.97778;
	4203	 1	 4.0	 0.1	 0.0	 0.0	 1	    1.06496	  -10.81707	 90.0	 1	    1.06667	    0.97778;
	4204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04473	  -11.04024	 63.0	 1	    1.06349	    0.93651;
	4205	 1	 11.2	 -4.3	 0.0	 0.0	 1	    1.04473	  -11.04024	 63.0	 1	    1.06349	    0.93651;
	4206	 1	 6.2	 -1.3	 0.0	 0.0	 1	    1.04480	  -11.01616	 63.0	 1	    1.06349	    0.93651;
	4207	 1	 40.0	 1.2	 0.0	 0.0	 1	    1.05261	  -17.04982	 63.0	 1	    1.07937	    0.95238;
	4208	 1	 57.1	 8.8	 0.0	 0.0	 1	    1.00796	  -16.97688	 63.0	 1	    1.06349	    0.93651;
	4209	 1	 9.5	 6.6	 0.0	 0.0	 1	    1.01992	  -17.56819	 63.0	 1	    1.04762	    0.95238;
	4210	 1	 14.3	 -1.1	 0.0	 0.0	 1	    1.07627	  -13.14966	 225.0	 1	    1.08889	    1.00444;
	4211	 1	 100.6	 6.5	 0.0	 0.0	 1	    1.06516	  -16.19712	 225.0	 1	    1.08889	    1.00444;
	4212	 1	 30.3	 12.8	 0.0	 0.0	 1	    1.04963	   -8.32738	 63.0	 1	    1.06349	    0.96825;
	4213	 1	 10.1	 3.7	 0.0	 0.0	 1	    1.06466	   -6.41209	 225.0	 1	    1.08444	    1.00889;
	4214	 1	 6.6	 0.1	 0.0	 0.0	 1	    1.03196	  -33.45261	 63.0	 1	    1.06349	    0.95238;
	4215	 1	 33.1	 -2.1	 0.0	 0.0	 1	    1.03692	  -16.00447	 90.0	 1	    1.06667	    0.97778;
	4216	 1	 12.1	 3.0	 0.0	 0.0	 1	    1.03670	  -15.84710	 90.0	 1	    1.06667	    0.97778;
	4217	 1	 0.1	 -0.2	 0.0	 0.0	 1	    1.06349	  -10.88376	 63.0	 1	    1.06349	    0.93651;
	4218	 1	 31.9	 16.9	 0.0	 0.0	 1	    1.04164	   -3.52081	 63.0	 1	    1.07937	    0.95238;
	4219	 1	 40.6	 13.2	 0.0	 0.0	 1	    1.04493	   -3.00431	 63.0	 1	    1.07937	    0.95238;
	4220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08892	   -1.21946	 225.0	 1	    1.08892	    0.98667;
	4221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09427	    1.75348	 380.0	 1	    1.10526	    1.03947;
	4222	 1	 15.0	 6.9	 0.0	 0.0	 1	    0.95433	   -8.53826	 45.0	 1	    1.00000	    0.88889;
	4223	 1	 26.0	 3.6	 0.0	 0.0	 1	    1.06652	  -15.56948	 20.0	 1	    1.15000	    0.80000;
	4224	 1	 -0.2	 0.5	 0.0	 0.0	 1	    1.03873	  -19.55222	 90.0	 1	    1.06667	    0.97778;
	4225	 1	 8.8	 1.6	 0.0	 0.0	 1	    1.03827	  -19.64038	 90.0	 1	    1.06667	    0.97778;
	4226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06657	  -15.55868	 225.0	 1	    1.08444	    1.00444;
	4227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05043	  -16.43134	 90.0	 1	    1.07778	    0.97778;
	4228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04975	  -16.13968	 90.0	 1	    1.07778	    0.97778;
	4229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06623	  -13.16431	 225.0	 1	    1.08889	    1.00444;
	4230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03887	  -13.22923	 63.0	 1	    1.07937	    0.95238;
	4231	 1	 1.0	 0.8	 0.0	 0.0	 1	    1.02942	  -14.61985	 63.0	 1	    1.07937	    0.95238;
	4232	 1	 19.9	 -0.4	 0.0	 0.0	 1	    1.03757	  -13.49788	 63.0	 1	    1.06349	    0.93651;
	4233	 2	 -6.5	 0.0	 0.0	 0.0	 1	    1.04365	  -11.66563	 63.0	 1	    1.06349	    0.93651;
	4234	 1	 10.8	 -0.9	 0.0	 0.0	 1	    1.02155	  -12.74972	 63.0	 1	    1.07937	    0.95238;
	4235	 1	 18.8	 0.0	 0.0	 0.0	 1	    1.03344	  -12.24003	 63.0	 1	    1.06349	    0.93651;
	4236	 1	 12.8	 -0.7	 0.0	 0.0	 1	    1.02475	  -15.90095	 63.0	 1	    1.06349	    0.93651;
	4237	 1	 30.8	 -2.7	 0.0	 0.0	 1	    1.03362	  -27.49830	 90.0	 1	    1.06667	    0.97778;
	4238	 1	 30.8	 5.9	 0.0	 0.0	 1	    1.05978	  -12.26448	 63.0	 1	    1.07937	    0.92063;
	4239	 1	 23.0	 3.8	 0.0	 0.0	 1	    1.06471	   -9.54093	 225.0	 1	    1.08889	    0.88889;
	4240	 1	 38.0	 3.7	 0.0	 0.0	 1	    1.06459	   -9.57192	 225.0	 1	    1.08889	    0.88889;
	4241	 1	 11.8	 3.3	 0.0	 0.0	 1	    1.04702	  -19.05572	 90.0	 1	    1.06667	    0.97778;
	4242	 1	 18.7	 -0.8	 0.0	 0.0	 1	    1.05144	  -16.99447	 90.0	 1	    1.06667	    0.97778;
	4243	 1	 40.9	 4.0	 0.0	 0.0	 1	    1.03833	  -24.79797	 63.0	 1	    1.06349	    0.95238;
	4244	 1	 21.7	 3.5	 0.0	 34.0	 1	    1.05348	  -19.81805	 90.0	 1	    1.06667	    0.97778;
	4245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08045	  -16.25680	 225.0	 1	    1.08444	    1.00444;
	4246	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05640	  -10.08326	 90.0	 1	    1.07778	    0.92222;
	4247	 2	 17.8	 4.6	 0.0	 0.0	 1	    0.99861	  -21.79627	 63.0	 1	    1.06349	    0.96825;
	4248	 1	 1.0	 0.7	 0.0	 0.0	 1	    1.04863	  -19.22197	 63.0	 1	    1.07937	    0.92063;
	4249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02069	  -18.11773	 63.0	 1	    1.06349	    0.96825;
	4250	 1	 23.7	 -0.6	 0.0	 0.0	 1	    1.02263	  -11.54417	 63.0	 1	    1.06349	    0.96825;
	4251	 1	 14.2	 0.0	 0.0	 0.0	 1	    1.05827	  -11.71880	 63.0	 1	    1.07937	    0.92063;
	4252	 1	 32.5	 9.0	 0.0	 0.0	 1	    1.04881	  -13.85985	 63.0	 1	    1.06349	    0.96825;
	4253	 1	 40.6	 14.7	 0.0	 0.0	 1	    1.06989	   -9.16088	 225.0	 1	    1.08444	    1.00889;
	4254	 1	 48.2	 -1.7	 0.0	 0.0	 1	    1.03460	   -7.96680	 63.0	 1	    1.07937	    0.95238;
	4255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05475	  -12.09322	 63.0	 1	    1.06349	    0.96825;
	4256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05899	   -9.22374	 225.0	 1	    1.08444	    1.00889;
	4257	 1	 0.0	 0.0	 0.0	 20.0	 1	    1.04870	  -15.86652	 63.0	 1	    1.07937	    0.92063;
	4258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07072	  -11.02415	 225.0	 1	    1.08889	    1.00000;
	4259	 1	 29.0	 11.0	 0.0	 0.0	 1	    1.01381	  -16.74249	 63.0	 1	    1.06349	    0.93651;
	4260	 1	 37.7	 3.5	 0.0	 0.0	 1	    1.04585	  -11.33646	 63.0	 1	    1.06349	    0.93651;
	4261	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.04999	   -6.74755	 63.0	 1	    1.06349	    0.96825;
	4262	 1	 22.7	 -7.8	 0.0	 0.0	 1	    1.05000	  -31.24576	 63.0	 1	    1.06349	    0.95238;
	4263	 1	 1.0	 -0.9	 0.0	 0.0	 1	    1.03320	  -16.57823	 90.0	 1	    1.06667	    0.97778;
	4264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07238	   -6.18650	 225.0	 1	    1.08889	    0.93333;
	4265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04302	   -7.21881	 63.0	 1	    1.06349	    0.93651;
	4266	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03912	   -7.51544	 63.0	 1	    1.06349	    0.93651;
	4267	 1	 53.4	 0.8	 0.0	 0.0	 1	    1.05024	  -14.06229	 90.0	 1	    1.07778	    0.97778;
	4268	 1	 19.6	 -3.3	 0.0	 0.0	 1	    1.03822	  -13.91076	 63.0	 1	    1.06349	    0.93651;
	4269	 1	 2.0	 -1.6	 0.0	 0.0	 1	    1.02214	  -24.30492	 90.0	 1	    1.06667	    0.97778;
	4270	 1	 2.2	 -0.5	 0.0	 0.0	 1	    1.01194	  -16.93520	 63.0	 1	    1.06349	    0.96825;
	4271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06050	   -9.89111	 225.0	 1	    1.08889	    0.97778;
	4272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02260	  -18.02530	 63.0	 1	    1.06349	    0.96825;
	4273	 1	 26.8	 4.9	 0.0	 0.0	 1	    1.02102	  -12.50972	 63.0	 1	    1.07937	    0.92063;
	4274	 1	 28.1	 1.0	 0.0	 0.0	 1	    1.03908	  -21.03049	 63.0	 1	    1.07937	    0.92063;
	4275	 1	 19.0	 2.1	 0.0	 0.0	 1	    1.02273	  -22.12430	 63.0	 1	    1.06349	    0.96825;
	4276	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01833	  -14.88052	 20.0	 1	    1.15000	    0.80000;
	4277	 2	 2.2	 -2.0	 0.0	 0.0	 1	    1.02983	  -18.09976	 63.0	 1	    1.06349	    0.96825;
	4278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02508	  -16.73163	 150.0	 1	    1.08000	    0.96667;
	4279	 1	 0.5	 0.1	 0.0	 0.0	 1	    1.05090	  -17.33340	 63.0	 1	    1.07937	    0.92063;
	4280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02444	  -22.34803	 63.0	 1	    1.06349	    0.96825;
	4281	 1	 34.0	 8.3	 0.0	 0.0	 1	    1.02381	  -22.41373	 63.0	 1	    1.06349	    0.96825;
	4282	 1	 13.7	 4.6	 0.0	 0.0	 1	    1.02639	   -4.09224	 63.0	 1	    1.06349	    0.93651;
	4283	 1	 28.5	 6.9	 0.0	 0.0	 1	    1.03233	  -11.11371	 63.0	 1	    1.07937	    0.95238;
	4284	 1	 49.8	 11.7	 0.0	 0.0	 1	    1.03330	   -8.13013	 63.0	 1	    1.07937	    0.95238;
	4285	 1	 35.7	 0.8	 0.0	 0.0	 1	    1.04024	   -9.89225	 90.0	 1	    1.06667	    0.97778;
	4286	 1	 1.3	 0.4	 0.0	 0.0	 1	    1.08725	   -6.42270	 225.0	 1	    1.08941	    1.00444;
	4287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08557	   -3.04495	 380.0	 1	    1.10263	    1.04211;
	4288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08559	   -3.05132	 380.0	 1	    1.10263	    1.04211;
	4289	 1	 39.9	 5.6	 0.0	 0.0	 1	    1.05260	   -9.32160	 63.0	 1	    1.06349	    0.93651;
	4290	 1	 9.0	 8.1	 0.0	 0.0	 1	    1.05791	  -11.63576	 90.0	 1	    1.07778	    0.97778;
	4291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03382	   -8.97785	 63.0	 1	    1.07937	    0.95238;
	4292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12396	   -5.20969	 63.0	 1	    1.12396	    0.95238;
	4293	 1	 10.9	 0.0	 0.0	 0.0	 1	    1.08575	   -5.20969	 225.0	 1	    1.08889	    0.98667;
	4294	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08904	   -1.78801	 380.0	 1	    1.10526	    1.03947;
	4295	 2	 1.3	 0.0	 0.0	 0.0	 1	    1.02937	  -12.22418	 63.0	 1	    1.06349	    0.96825;
	4296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06418	   -7.72311	 225.0	 1	    1.08444	    1.00889;
	4297	 1	 27.8	 5.2	 0.0	 0.0	 1	    1.01877	  -12.75627	 63.0	 1	    1.07937	    0.92063;
	4298	 1	 19.5	 0.7	 0.0	 0.0	 1	    1.03705	  -18.82481	 90.0	 1	    1.07778	    0.97778;
	4299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04346	  -18.67669	 90.0	 1	    1.07778	    0.97778;
	4300	 1	 2.0	 2.1	 0.0	 0.0	 1	    1.04299	  -18.68660	 90.0	 1	    1.07778	    0.97778;
	4301	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05401	   -9.16781	 63.0	 1	    1.06349	    0.93651;
	4302	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04096	  -14.41796	 63.0	 1	    1.06349	    0.93651;
	4303	 1	 13.8	 -6.8	 0.0	 0.0	 1	    1.06575	  -18.12122	 63.0	 1	    1.07937	    0.92063;
	4304	 1	 55.9	 10.4	 0.0	 0.0	 1	    1.04314	  -18.29650	 63.0	 1	    1.07937	    0.95238;
	4305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07254	  -11.31891	 90.0	 1	    1.07778	    0.92222;
	4306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08789	   -7.70504	 225.0	 1	    1.08889	    1.00000;
	4307	 1	 14.3	 0.6	 0.0	 0.0	 1	    1.03021	  -31.10656	 63.0	 1	    1.06349	    0.95238;
	4308	 1	 0.4	 0.6	 0.0	 0.0	 1	    1.02025	  -14.82568	 63.0	 1	    1.07937	    0.95238;
	4309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02073	  -14.81686	 63.0	 1	    1.07937	    0.95238;
	4310	 1	 -0.3	 0.2	 0.0	 0.0	 1	    1.05513	  -10.97999	 63.0	 1	    1.06349	    0.93651;
	4311	 1	 18.8	 -0.6	 0.0	 0.0	 1	    1.05162	  -11.33176	 63.0	 1	    1.06349	    0.93651;
	4312	 1	 37.3	 1.8	 0.0	 0.0	 1	    1.03797	  -12.76048	 90.0	 1	    1.06667	    0.97778;
	4313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07752	   -9.07334	 225.0	 1	    1.08444	    1.00444;
	4314	 1	 22.0	 4.2	 0.0	 0.0	 1	    1.07645	   -9.28005	 225.0	 1	    1.08444	    1.00444;
	4315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06070	   -9.91495	 90.0	 1	    1.07778	    0.97778;
	4316	 1	 27.6	 2.4	 0.0	 0.0	 1	    1.02469	  -21.98869	 63.0	 1	    1.07937	    0.92063;
	4317	 2	 -2.0	 0.0	 0.0	 0.0	 1	    1.05901	   -8.43387	 63.0	 1	    1.06349	    0.93651;
	4318	 1	 0.6	 2.0	 0.0	 0.0	 1	    1.03982	  -12.91428	 63.0	 1	    1.06349	    0.93651;
	4319	 1	 45.9	 6.7	 0.0	 0.0	 1	    1.02433	  -20.21408	 90.0	 1	    1.06667	    0.97778;
	4320	 1	 39.7	 7.6	 0.0	 0.0	 1	    1.00880	  -15.53723	 63.0	 1	    1.06349	    0.93651;
	4321	 2	 -13.2	 0.0	 0.0	 0.0	 1	    1.06027	   -7.73713	 90.0	 1	    1.07778	    0.92222;
	4322	 2	 0.0	 0.9	 0.0	 0.0	 1	    1.06170	  -17.93508	 63.0	 1	    1.07937	    0.92063;
	4323	 1	 54.1	 -4.1	 0.0	 0.0	 1	    1.03964	  -29.58196	 90.0	 1	    1.06667	    0.97778;
	4324	 1	 8.1	 -10.8	 0.0	 0.0	 1	    1.01801	  -31.21032	 63.0	 1	    1.06349	    0.95238;
	4325	 1	 19.6	 3.5	 0.0	 0.0	 1	    1.02891	   -8.10245	 63.0	 1	    1.06349	    0.93651;
	4326	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07543	   -5.96651	 225.0	 1	    1.08889	    0.93333;
	4327	 1	 18.2	 -2.8	 0.0	 0.0	 1	    1.04264	  -20.30308	 63.0	 1	    1.07937	    0.92063;
	4328	 2	 1.6	 0.0	 0.0	 0.0	 1	    1.05468	  -28.41182	 63.0	 1	    1.06349	    0.95238;
	4329	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06282	   -8.22057	 63.0	 1	    1.06349	    0.93651;
	4330	 1	 9.0	 -2.2	 0.0	 0.0	 1	    1.03030	  -14.49825	 63.0	 1	    1.07937	    0.95238;
	4331	 1	 31.4	 15.1	 0.0	 0.0	 1	    1.02819	   -5.72537	 63.0	 1	    1.07937	    0.95238;
	4332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03066	   -3.64893	 63.0	 1	    1.07937	    0.95238;
	4333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08813	   -2.35298	 225.0	 1	    1.08943	    0.98667;
	4334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08692	   -2.14075	 225.0	 1	    1.08889	    0.98667;
	4335	 1	 20.0	 -2.7	 0.0	 0.0	 1	    1.03448	  -16.06712	 63.0	 1	    1.07937	    0.92063;
	4336	 1	 14.7	 0.9	 0.0	 0.0	 1	    1.02711	  -22.78395	 63.0	 1	    1.07937	    0.92063;
	4337	 1	 15.9	 2.0	 0.0	 0.0	 1	    1.02171	  -11.83671	 63.0	 1	    1.06349	    0.93651;
	4338	 1	 25.7	 4.8	 0.0	 0.0	 1	    1.02933	  -21.21669	 90.0	 1	    1.06667	    0.97778;
	4339	 1	 28.1	 4.7	 0.0	 0.0	 1	    1.05048	  -14.30036	 63.0	 1	    1.07937	    0.92063;
	4340	 1	 1.9	 -0.4	 0.0	 0.0	 1	    0.97148	   -7.90227	 45.0	 1	    1.00000	    0.88889;
	4341	 1	 21.0	 1.7	 0.0	 0.0	 1	    1.03987	  -20.59875	 20.0	 1	    1.15000	    0.80000;
	4342	 1	 22.0	 1.7	 0.0	 0.0	 1	    1.03987	  -20.59920	 20.0	 1	    1.15000	    0.80000;
	4343	 1	 30.0	 -2.4	 0.0	 0.0	 1	    1.03989	  -20.60291	 20.0	 1	    1.15000	    0.80000;
	4344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01358	  -25.13248	 63.0	 1	    1.06349	    0.95238;
	4345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03990	  -20.58952	 225.0	 1	    1.08444	    1.00444;
	4346	 1	 12.8	 -2.2	 0.0	 0.0	 1	    1.03889	   -8.57919	 90.0	 1	    1.06667	    0.97778;
	4347	 2	 0.7	 0.7	 0.0	 0.0	 1	    1.04246	  -18.52254	 63.0	 1	    1.07937	    0.92063;
	4348	 1	 153.8	 0.0	 0.0	 0.0	 1	    1.04113	   -5.09591	 63.0	 1	    1.07937	    0.95238;
	4349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09019	   -1.35659	 225.0	 1	    1.09139	    0.98667;
	4350	 1	 30.9	 1.3	 0.0	 0.0	 1	    1.04904	   -9.05239	 90.0	 1	    1.07778	    0.92222;
	4351	 1	 41.2	 2.0	 0.0	 0.0	 1	    1.03485	  -14.67401	 63.0	 1	    1.06349	    0.93651;
	4352	 1	 20.7	 2.6	 0.0	 0.0	 1	    1.04903	  -10.74032	 63.0	 1	    1.06349	    0.93651;
	4353	 1	 21.7	 2.6	 0.0	 0.0	 1	    1.04885	  -10.74443	 63.0	 1	    1.06349	    0.93651;
	4354	 2	 5.1	 -2.1	 0.0	 0.0	 1	    1.03565	  -11.49614	 63.0	 1	    1.07937	    0.92063;
	4355	 1	 55.4	 7.1	 0.0	 0.0	 1	    1.06538	  -17.96513	 20.0	 1	    1.15000	    0.80000;
	4356	 1	 7.0	 1.0	 0.0	 0.0	 1	    1.03484	  -19.98593	 90.0	 1	    1.06667	    0.97778;
	4357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06548	  -17.94203	 225.0	 1	    1.08444	    1.00444;
	4358	 1	 24.3	 -2.4	 0.0	 0.0	 1	    1.01378	  -33.95185	 63.0	 1	    1.06349	    0.95238;
	4359	 1	 21.5	 5.4	 0.0	 0.0	 1	    1.04380	  -16.11316	 63.0	 1	    1.07937	    0.92063;
	4360	 1	 15.1	 0.9	 0.0	 0.0	 1	    1.02526	  -15.84674	 63.0	 1	    1.07937	    0.92063;
	4361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04130	  -19.23288	 63.0	 1	    1.07937	    0.92063;
	4362	 1	 27.3	 -5.1	 0.0	 0.0	 1	    1.03128	  -27.55288	 63.0	 1	    1.06349	    0.96825;
	4363	 1	 45.2	 7.0	 0.0	 0.0	 1	    1.01037	  -26.63754	 63.0	 1	    1.06349	    0.96825;
	4364	 1	 0.7	 0.0	 0.0	 0.0	 1	    1.00558	  -17.74721	 63.0	 1	    1.07937	    0.92063;
	4365	 1	 26.1	 -0.2	 0.0	 0.0	 1	    1.02836	  -15.34676	 90.0	 1	    1.06667	    0.97778;
	4366	 1	 57.8	 -1.7	 0.0	 0.0	 1	    1.04972	  -23.73735	 63.0	 1	    1.06349	    0.95238;
	4367	 1	 -6.4	 -5.8	 0.0	 0.0	 1	    1.02411	  -15.39284	 63.0	 1	    1.04762	    0.95238;
	4368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02100	  -15.66926	 63.0	 1	    1.04762	    0.95238;
	4369	 1	 8.3	 1.3	 0.0	 0.0	 1	    1.02343	  -16.57326	 63.0	 1	    1.04762	    0.95238;
	4370	 1	 4.6	 -1.0	 0.0	 0.0	 1	    1.05205	  -19.58467	 63.0	 1	    1.07937	    0.92063;
	4371	 1	 32.2	 0.2	 0.0	 0.0	 1	    1.05011	  -10.22345	 63.0	 1	    1.06349	    0.93651;
	4372	 1	 21.1	 -4.6	 0.0	 0.0	 1	    1.04835	  -10.25334	 90.0	 1	    1.06667	    0.97778;
	4373	 1	 4.0	 1.5	 0.0	 0.0	 1	    1.03406	  -13.81018	 63.0	 1	    1.07937	    0.92063;
	4374	 1	 17.2	 -0.6	 0.0	 0.0	 1	    1.03252	  -10.38285	 63.0	 1	    1.07937	    0.92063;
	4375	 1	 11.8	 1.6	 0.0	 0.0	 1	    1.03530	  -10.91105	 63.0	 1	    1.07937	    0.95238;
	4376	 1	 12.0	 5.0	 0.0	 0.0	 1	    1.01412	  -12.98783	 63.0	 1	    1.06349	    0.93651;
	4377	 1	 17.4	 4.4	 0.0	 0.0	 1	    1.00983	   -5.53413	 63.0	 1	    1.07937	    0.95238;
	4378	 1	 13.9	 1.6	 0.0	 0.0	 1	    1.00917	  -13.88718	 63.0	 1	    1.07937	    0.95238;
	4379	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96822	   -6.57919	 45.0	 1	    1.00000	    0.88889;
	4380	 1	 31.4	 2.7	 0.0	 0.0	 1	    1.03118	  -23.07227	 90.0	 1	    1.06667	    0.97778;
	4381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02760	   -9.90444	 63.0	 1	    1.07937	    0.95238;
	4382	 1	 27.1	 -4.9	 0.0	 0.0	 1	    1.03941	  -29.58235	 90.0	 1	    1.06667	    0.97778;
	4383	 1	 19.0	 9.3	 0.0	 0.0	 1	    1.03839	  -13.19326	 63.0	 1	    1.06349	    0.93651;
	4384	 1	 3.7	 -0.1	 0.0	 0.0	 1	    1.02361	  -16.67268	 90.0	 1	    1.06667	    0.97778;
