%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE6470RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
function mpc = nesta_case6470_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4385	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04368	   -8.82738	 63.0	 1	    1.06349	    0.96825;
	4386	 1	 34.5	 1.9	 0.0	 0.0	 1	    1.08950	  -12.57455	 225.0	 1	    1.09006	    1.00444;
	4387	 1	 86.4	 7.9	 0.0	 0.0	 1	    1.08810	  -13.30517	 225.0	 1	    1.08889	    1.00444;
	4388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02559	   -9.76850	 63.0	 1	    1.06349	    0.96825;
	4389	 1	 6.4	 1.7	 0.0	 0.0	 1	    1.04522	  -10.34312	 63.0	 1	    1.07937	    0.95238;
	4390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07731	   -7.47503	 225.0	 1	    1.08889	    0.98667;
	4391	 1	 56.0	 2.8	 0.0	 0.0	 1	    1.04629	  -19.58274	 20.0	 1	    1.15000	    0.80000;
	4392	 1	 6.0	 1.8	 0.0	 0.0	 1	    1.00459	  -22.71950	 63.0	 1	    1.06349	    0.95238;
	4393	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04635	  -19.55836	 225.0	 1	    1.08444	    1.00444;
	4394	 1	 11.4	 -1.1	 0.0	 0.0	 1	    1.05119	  -29.00137	 63.0	 1	    1.06349	    0.95238;
	4395	 1	 9.8	 1.6	 0.0	 0.0	 1	    1.05108	  -13.25581	 90.0	 1	    1.07778	    0.92222;
	4396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08303	   -7.28480	 90.0	 1	    1.10000	    0.94444;
	4397	 1	 46.7	 20.0	 0.0	 0.0	 1	    1.08152	   -7.41387	 90.0	 1	    1.10000	    0.94444;
	4398	 1	 32.7	 5.5	 0.0	 0.0	 1	    1.04804	  -15.49946	 63.0	 1	    1.07937	    0.92063;
	4399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07683	  -12.46286	 225.0	 1	    1.08889	    1.00000;
	4400	 1	 91.6	 20.6	 0.0	 0.0	 1	    1.08875	  -13.54580	 225.0	 1	    1.08889	    1.00444;
	4401	 1	 3.0	 0.0	 0.0	 0.0	 1	    1.03925	  -10.88670	 63.0	 1	    1.06349	    0.93651;
	4402	 1	 31.0	 3.8	 0.0	 0.0	 1	    0.98357	  -29.04507	 63.0	 1	    1.06349	    0.95238;
	4403	 1	 32.0	 3.4	 0.0	 0.0	 1	    1.03466	  -14.07641	 63.0	 1	    1.07937	    0.92063;
	4404	 1	 35.0	 -4.9	 0.0	 0.0	 1	    1.02239	  -30.26324	 63.0	 1	    1.06349	    0.95238;
	4405	 1	 3.3	 -0.9	 0.0	 0.0	 1	    1.03752	  -10.79630	 63.0	 1	    1.07937	    0.95238;
	4406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08661	   -8.10180	 225.0	 1	    1.08889	    1.00000;
	4407	 1	 21.9	 2.8	 0.0	 0.0	 1	    1.06459	  -11.82595	 90.0	 1	    1.07778	    0.92222;
	4408	 1	 46.4	 7.1	 0.0	 0.0	 1	    1.01755	  -14.72742	 63.0	 1	    1.06349	    0.93651;
	4409	 1	 13.2	 1.5	 0.0	 0.0	 1	    1.02457	  -12.74486	 63.0	 1	    1.06349	    0.93651;
	4410	 1	 21.9	 1.0	 0.0	 0.0	 1	    1.04738	  -10.93513	 63.0	 1	    1.06349	    0.96825;
	4411	 1	 24.4	 -0.4	 0.0	 0.0	 1	    1.03749	  -10.26523	 90.0	 1	    1.06667	    0.97778;
	4412	 1	 41.2	 4.7	 0.0	 0.0	 1	    1.04620	   -9.54538	 63.0	 1	    1.06349	    0.93651;
	4413	 1	 43.2	 6.1	 0.0	 0.0	 1	    1.02595	  -27.43917	 63.0	 1	    1.06349	    0.96825;
	4414	 1	 22.7	 -4.6	 0.0	 0.0	 1	    1.02639	  -29.16433	 63.0	 1	    1.06349	    0.95238;
	4415	 1	 49.2	 2.9	 0.0	 0.0	 1	    0.95473	  -32.16275	 63.0	 1	    1.06349	    0.95238;
	4416	 2	 -0.5	 0.0	 0.0	 0.0	 1	    1.03737	  -21.70342	 63.0	 1	    1.06349	    0.96825;
	4417	 1	 0.0	 0.0	 0.0	 -15.0	 1	    1.06674	  -12.90595	 90.0	 1	    1.07778	    0.97778;
	4418	 1	 7.2	 -1.6	 0.0	 0.0	 1	    1.02570	  -16.40105	 63.0	 1	    1.06349	    0.93651;
	4419	 1	 31.6	 8.8	 0.0	 0.0	 1	    1.06790	   -8.32069	 225.0	 1	    1.08889	    0.88889;
	4420	 1	 26.6	 1.0	 0.0	 0.0	 1	    1.06808	   -8.31719	 225.0	 1	    1.08889	    0.88889;
	4421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05733	  -12.32323	 90.0	 1	    1.07778	    0.97778;
	4422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05721	  -12.32046	 90.0	 1	    1.07778	    0.97778;
	4423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07856	   -8.59019	 225.0	 1	    1.08889	    1.00444;
	4424	 1	 11.4	 7.0	 0.0	 0.0	 1	    1.05764	   -8.64370	 63.0	 1	    1.06349	    0.93651;
	4425	 1	 9.8	 4.0	 0.0	 0.0	 1	    1.02510	  -11.11289	 63.0	 1	    1.06349	    0.96825;
	4426	 1	 -0.2	 -0.0	 0.0	 0.0	 1	    1.03650	  -13.32786	 63.0	 1	    1.06349	    0.93651;
	4427	 1	 15.1	 0.2	 0.0	 0.0	 1	    1.01319	  -18.36143	 63.0	 1	    1.06349	    0.93651;
	4428	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.03261	  -20.48370	 90.0	 1	    1.06667	    0.97778;
	4429	 1	 29.8	 1.0	 0.0	 0.0	 1	    1.05215	  -23.04634	 63.0	 1	    1.06349	    0.95238;
	4430	 1	 23.5	 3.5	 0.0	 0.0	 1	    1.01351	  -16.25537	 63.0	 1	    1.04762	    0.95238;
	4431	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02537	  -17.98748	 63.0	 1	    1.07937	    0.92063;
	4432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06664	  -11.64964	 90.0	 1	    1.07778	    0.92222;
	4433	 1	 8.7	 -0.5	 0.0	 0.0	 1	    1.02604	  -16.13570	 63.0	 1	    1.07937	    0.92063;
	4434	 1	 40.2	 4.0	 0.0	 0.0	 1	    1.05717	  -12.78273	 63.0	 1	    1.06349	    0.93651;
	4435	 1	 25.6	 -0.5	 0.0	 0.0	 1	    1.02373	  -16.77122	 63.0	 1	    1.06349	    0.93651;
	4436	 1	 7.4	 -0.8	 0.0	 0.0	 1	    1.01657	  -29.70592	 63.0	 1	    1.06349	    0.95238;
	4437	 1	 19.1	 0.5	 0.0	 0.0	 1	    1.06269	  -15.97232	 63.0	 1	    1.07937	    0.92063;
	4438	 1	 0.9	 -0.0	 0.0	 0.0	 1	    1.03960	  -16.54675	 63.0	 1	    1.07937	    0.95238;
	4439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02213	  -18.88605	 63.0	 1	    1.07937	    0.95238;
	4440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03875	  -16.82431	 63.0	 1	    1.07937	    0.92063;
	4441	 1	 62.0	 6.7	 0.0	 0.0	 1	    1.02838	  -27.35452	 63.0	 1	    1.06349	    0.96825;
	4442	 1	 30.3	 10.8	 0.0	 0.0	 1	    1.03463	   -9.82117	 63.0	 1	    1.06349	    0.96825;
	4443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06940	  -10.84664	 150.0	 1	    1.08306	    0.96667;
	4444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06395	   -7.90037	 225.0	 1	    1.08444	    1.00889;
	4445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06258	  -18.52613	 63.0	 1	    1.07937	    0.92063;
	4446	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.03816	  -18.80397	 63.0	 1	    1.07937	    0.95238;
	4447	 1	 15.9	 8.2	 0.0	 0.0	 1	    1.03383	  -13.24764	 90.0	 1	    1.06667	    0.97778;
	4448	 1	 -0.3	 11.3	 0.0	 0.0	 1	    1.00196	  -20.44327	 63.0	 1	    1.07937	    0.95238;
	4449	 1	 29.4	 3.0	 0.0	 0.0	 1	    1.05082	  -11.18980	 63.0	 1	    1.06349	    0.93651;
	4450	 1	 31.6	 5.8	 0.0	 0.0	 1	    1.04289	  -10.86066	 63.0	 1	    1.06349	    0.96825;
	4451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04615	  -20.19060	 63.0	 1	    1.07937	    0.92063;
	4452	 1	 13.3	 2.1	 0.0	 0.0	 1	    1.02575	  -14.51356	 90.0	 1	    1.07778	    0.92222;
	4453	 1	 0.0	 0.4	 0.0	 0.0	 1	    1.02052	  -12.09527	 63.0	 1	    1.06349	    0.93651;
	4454	 1	 1.0	 0.8	 0.0	 0.0	 1	    1.06500	  -11.97830	 63.0	 1	    1.07937	    0.92063;
	4455	 1	 8.8	 -0.9	 0.0	 0.0	 1	    1.01655	  -19.72040	 63.0	 1	    1.07937	    0.92063;
	4456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07950	  -10.32519	 225.0	 1	    1.08889	    1.00000;
	4457	 1	 37.0	 5.2	 0.0	 0.0	 1	    1.05138	  -12.75303	 63.0	 1	    1.06349	    0.96825;
	4458	 1	 45.5	 15.0	 0.0	 20.0	 1	    1.03223	  -15.65801	 63.0	 1	    1.07937	    0.92063;
	4459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07675	  -11.95365	 225.0	 1	    1.08889	    1.00000;
	4460	 1	 40.5	 10.3	 0.0	 0.0	 1	    1.01988	  -19.76705	 63.0	 1	    1.07937	    0.95238;
	4461	 1	 13.9	 -4.4	 0.0	 0.0	 1	    1.04141	  -14.55354	 63.0	 1	    1.07937	    0.92063;
	4462	 1	 6.2	 7.5	 0.0	 0.0	 1	    1.04678	  -11.83319	 63.0	 1	    1.06349	    0.93651;
	4463	 1	 0.2	 -3.2	 0.0	 0.0	 1	    1.05524	  -10.48803	 63.0	 1	    1.06349	    0.93651;
	4464	 1	 1.3	 -4.4	 0.0	 0.0	 1	    1.06946	   -8.12559	 225.0	 1	    1.08889	    0.93333;
	4465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08656	   -1.76544	 380.0	 1	    1.10526	    1.03947;
	4466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08703	   -1.85571	 380.0	 1	    1.10526	    1.03947;
	4467	 1	 16.8	 12.2	 0.0	 0.0	 1	    1.05392	   -9.31817	 90.0	 1	    1.07778	    0.97778;
	4468	 1	 29.6	 0.6	 0.0	 0.0	 1	    1.02097	  -13.49248	 63.0	 1	    1.06349	    0.93651;
	4469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02117	  -17.00044	 90.0	 1	    1.07778	    0.92222;
	4470	 1	 13.9	 1.5	 0.0	 0.0	 1	    1.04333	  -10.72401	 90.0	 1	    1.07778	    0.97778;
	4471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04488	   -3.04314	 63.0	 1	    1.07937	    0.95238;
	4472	 1	 9.0	 -4.7	 0.0	 0.0	 1	    1.04493	   -3.03919	 63.0	 1	    1.07937	    0.95238;
	4473	 1	 17.1	 9.2	 0.0	 15.4	 1	    1.05441	   -7.25844	 63.0	 1	    1.07937	    0.92063;
	4474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08677	   -4.07669	 225.0	 1	    1.08889	    0.96889;
	4475	 2	 -9.0	 -0.0	 0.0	 0.0	 1	    1.02097	  -17.84305	 63.0	 1	    1.07937	    0.92063;
	4476	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04381	   -5.43059	 20.0	 1	    1.15000	    0.80000;
	4477	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08068	   -4.50547	 20.0	 1	    1.15000	    0.80000;
	4478	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08068	   -4.50547	 20.0	 1	    1.15000	    0.80000;
	4479	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08068	   -4.50547	 20.0	 1	    1.15000	    0.80000;
	4480	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08068	   -4.50547	 20.0	 1	    1.15000	    0.80000;
	4481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03026	  -10.82913	 63.0	 1	    1.07937	    0.95238;
	4482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07312	   -5.84530	 225.0	 1	    1.08889	    0.98667;
	4483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07312	   -5.84530	 225.0	 1	    1.08889	    0.98667;
	4484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07312	   -5.84530	 225.0	 1	    1.08889	    0.98667;
	4485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07312	   -5.84530	 225.0	 1	    1.08889	    0.98667;
	4486	 1	 -2.0	 2.7	 0.0	 0.0	 1	    1.03009	  -11.02200	 63.0	 1	    1.07937	    0.95238;
	4487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03208	  -11.28947	 63.0	 1	    1.07937	    0.95238;
	4488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07304	   -5.85926	 225.0	 1	    1.08889	    0.98667;
	4489	 1	 14.3	 -8.0	 0.0	 0.0	 1	    1.04466	  -10.53037	 63.0	 1	    1.06349	    0.90476;
	4490	 1	 9.9	 3.1	 0.0	 0.0	 1	    1.08468	   -2.17093	 225.0	 1	    1.08889	    0.98667;
	4491	 1	 12.0	 3.8	 0.0	 0.0	 1	    1.00393	  -15.79908	 63.0	 1	    1.04762	    0.95238;
	4492	 1	 3.0	 -1.0	 0.0	 0.0	 1	    1.02912	  -24.14422	 63.0	 1	    1.06349	    0.96825;
	4493	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04360	  -13.57960	 63.0	 1	    1.07937	    0.95238;
	4494	 1	 23.7	 1.0	 0.0	 0.0	 1	    1.04181	  -20.28341	 90.0	 1	    1.06667	    0.97778;
	4495	 1	 27.2	 3.0	 0.0	 0.0	 1	    0.99065	  -13.09580	 63.0	 1	    1.06349	    0.96825;
	4496	 1	 33.3	 5.4	 0.0	 0.0	 1	    0.99125	  -12.95822	 63.0	 1	    1.06349	    0.96825;
	4497	 1	 6.0	 3.9	 0.0	 0.0	 1	    1.04105	   -3.54066	 63.0	 1	    1.07937	    0.95238;
	4498	 1	 3.9	 -2.4	 0.0	 0.0	 1	    1.04488	   -3.04314	 63.0	 1	    1.07937	    0.95238;
	4499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09736	   -8.97956	 63.0	 1	    1.09736	    0.96825;
	4500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09736	   -8.97956	 63.0	 1	    1.09736	    0.96825;
	4501	 1	 17.5	 0.0	 0.0	 0.0	 1	    1.05895	   -8.97956	 150.0	 1	    1.08000	    0.96667;
	4502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04382	  -13.72763	 20.0	 1	    1.15000	    0.80000;
	4503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04382	  -13.72763	 63.0	 1	    1.06349	    0.93651;
	4504	 1	 0.0	 -0.2	 0.0	 0.0	 1	    1.06536	   -8.03760	 90.0	 1	    1.07778	    0.92222;
	4505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07587	   -2.20547	 380.0	 1	    1.10526	    1.03947;
	4506	 2	 61.6	 10.6	 0.0	 0.0	 1	    1.02551	  -14.18244	 63.0	 1	    1.06349	    0.96825;
	4507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01294	  -14.04705	 90.0	 1	    1.06667	    0.97778;
	4508	 1	 1.2	 -0.6	 0.0	 0.0	 1	    1.00145	  -24.13278	 90.0	 1	    1.06667	    0.97778;
	4509	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05082	   -8.05065	 20.0	 1	    1.15000	    0.80000;
	4510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05484	   -9.77444	 63.0	 1	    1.06349	    0.93651;
	4511	 1	 23.6	 -2.5	 0.0	 0.0	 1	    1.02370	  -12.98460	 90.0	 1	    1.06667	    0.97778;
	4512	 1	 14.3	 1.0	 0.0	 0.0	 1	    1.01744	  -16.62713	 63.0	 1	    1.06349	    0.93651;
	4513	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07863	   -9.78707	 225.0	 1	    1.08889	    1.00000;
	4514	 1	 22.1	 -0.1	 0.0	 0.0	 1	    1.05641	  -14.02554	 63.0	 1	    1.07937	    0.92063;
	4515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06720	  -11.13836	 225.0	 1	    1.08889	    0.93778;
	4516	 1	 67.2	 6.2	 0.0	 0.0	 1	    1.03032	  -16.74198	 63.0	 1	    1.07937	    0.92063;
	4517	 1	 47.6	 10.9	 0.0	 0.0	 1	    1.04045	  -21.41133	 63.0	 1	    1.06349	    0.96825;
	4518	 1	 5.7	 -9.0	 0.0	 0.0	 1	    1.04010	  -13.19000	 63.0	 1	    1.06349	    0.96825;
	4519	 1	 19.3	 -4.1	 0.0	 0.0	 1	    1.03094	  -24.55716	 90.0	 1	    1.06667	    0.97778;
	4520	 1	 30.5	 -3.4	 0.0	 0.0	 1	    1.05280	  -12.60497	 90.0	 1	    1.06667	    0.97778;
	4521	 1	 12.3	 4.5	 0.0	 0.0	 1	    1.02991	   -8.80338	 63.0	 1	    1.07937	    0.92063;
	4522	 1	 1.2	 -0.6	 0.0	 0.0	 1	    1.05197	  -18.66108	 90.0	 1	    1.06667	    0.97778;
	4523	 1	 15.3	 12.5	 0.0	 0.0	 1	    1.03740	   -7.99726	 63.0	 1	    1.06349	    0.96825;
	4524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07172	   -6.66643	 150.0	 1	    1.08000	    0.96667;
	4525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06413	   -4.46263	 225.0	 1	    1.08444	    1.00889;
	4526	 1	 12.9	 1.9	 0.0	 0.0	 1	    1.02489	  -11.19845	 63.0	 1	    1.04762	    0.88889;
	4527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04807	   -8.91013	 63.0	 1	    1.07937	    0.92063;
	4528	 1	 12.2	 -1.5	 0.0	 0.0	 1	    1.03025	   -3.80142	 63.0	 1	    1.07937	    0.95238;
	4529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04648	  -17.49845	 63.0	 1	    1.07937	    0.92063;
	4530	 1	 13.3	 3.6	 0.0	 0.0	 1	    1.03172	   -8.87361	 63.0	 1	    1.07937	    0.95238;
	4531	 1	 -1.9	 -1.0	 0.0	 0.0	 1	    1.08238	   -4.96054	 225.0	 1	    1.08444	    1.00444;
	4532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09221	   -1.04389	 380.0	 1	    1.10263	    1.04211;
	4533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02414	  -17.10534	 63.0	 1	    1.06349	    0.96825;
	4534	 1	 29.9	 2.3	 0.0	 0.0	 1	    1.04301	  -12.58550	 63.0	 1	    1.06349	    0.93651;
	4535	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.56975	   -2.70724	 20.0	 1	    1.15000	    0.50000;
	4536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03523	   -2.70724	 63.0	 1	    1.07937	    0.95238;
	4537	 1	 13.2	 -2.1	 0.0	 0.0	 1	    1.04407	  -24.30945	 63.0	 1	    1.06349	    0.95238;
	4538	 1	 27.3	 8.7	 0.0	 0.0	 1	    1.01708	  -20.61700	 63.0	 1	    1.04762	    0.95238;
	4539	 1	 39.8	 3.9	 0.0	 0.0	 1	    1.05230	   -9.32734	 63.0	 1	    1.06349	    0.93651;
	4540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06755	  -10.37503	 63.0	 1	    1.07937	    0.92063;
	4541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05389	   -8.65983	 90.0	 1	    1.07778	    0.92222;
	4542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07567	   -9.40240	 225.0	 1	    1.08889	    1.00000;
	4543	 1	 39.6	 1.3	 0.0	 0.0	 1	    1.03121	  -15.29210	 63.0	 1	    1.07937	    0.92063;
	4544	 1	 0.2	 -0.1	 0.0	 0.0	 1	    1.06349	  -10.11284	 63.0	 1	    1.06349	    0.93651;
	4545	 1	 23.4	 0.7	 0.0	 0.0	 1	    1.04067	  -23.91687	 90.0	 1	    1.06667	    0.97778;
	4546	 1	 -0.2	 0.6	 0.0	 0.0	 1	    1.05110	  -12.80657	 63.0	 1	    1.06349	    0.96825;
	4547	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.08889	  -10.05191	 225.0	 1	    1.08889	    1.00000;
	4548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09101	   -7.02049	 380.0	 1	    1.10526	    1.05263;
	4549	 1	 26.8	 1.0	 0.0	 0.0	 1	    1.05357	  -13.14650	 63.0	 1	    1.06349	    0.93651;
	4550	 1	 16.5	 4.5	 0.0	 0.0	 1	    1.01170	  -25.29566	 63.0	 1	    1.06349	    0.95238;
	4551	 1	 27.3	 -2.3	 0.0	 0.0	 1	    1.00305	  -26.53643	 63.0	 1	    1.06349	    0.95238;
	4552	 1	 7.4	 -6.5	 0.0	 0.0	 1	    1.01411	  -25.22850	 63.0	 1	    1.06349	    0.95238;
	4553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04922	   -8.46046	 90.0	 1	    1.07778	    0.92222;
	4554	 1	 28.4	 -7.3	 0.0	 0.0	 1	    1.02752	  -11.51894	 63.0	 1	    1.06349	    0.93651;
	4555	 1	 13.7	 1.5	 0.0	 0.0	 1	    1.04626	  -14.33591	 63.0	 1	    1.07937	    0.92063;
	4556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06154	  -12.63633	 150.0	 1	    1.10000	    0.90000;
	4557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07705	  -13.00516	 225.0	 1	    1.08889	    1.00000;
	4558	 1	 -0.1	 -0.1	 0.0	 0.0	 1	    1.03207	  -15.39006	 63.0	 1	    1.07937	    0.92063;
	4559	 1	 1.0	 0.9	 0.0	 0.0	 1	    1.02918	  -15.75093	 63.0	 1	    1.07937	    0.92063;
	4560	 1	 114.6	 17.2	 0.0	 0.0	 1	    1.08130	  -10.84764	 225.0	 1	    1.08889	    1.00000;
	4561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03220	  -16.05585	 63.0	 1	    1.06349	    0.93651;
	4562	 1	 3.0	 1.0	 0.0	 0.0	 1	    1.06018	  -14.06112	 63.0	 1	    1.07937	    0.92063;
	4563	 1	 -3.6	 -45.6	 0.0	 0.0	 1	    1.04716	  -16.93225	 63.0	 1	    1.04972	    0.95238;
	4564	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03633	  -11.75255	 63.0	 1	    1.07937	    0.92063;
	4565	 1	 3.0	 1.2	 0.0	 0.0	 1	    1.03916	  -10.82467	 63.0	 1	    1.06349	    0.93651;
	4566	 1	 20.9	 -5.3	 0.0	 0.0	 1	    1.04875	  -13.29232	 63.0	 1	    1.06349	    0.93651;
	4567	 1	 19.5	 1.0	 0.0	 0.0	 1	    1.03106	  -14.26193	 63.0	 1	    1.06349	    0.93651;
	4568	 1	 3.5	 6.3	 0.0	 0.0	 1	    1.06399	  -16.87783	 63.0	 1	    1.07937	    0.92063;
	4569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07417	   -8.78599	 90.0	 1	    1.08209	    0.97778;
	4570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08792	   -3.81145	 380.0	 1	    1.10526	    1.04211;
	4571	 2	 115.7	 64.4	 0.0	 0.0	 1	    1.06808	  -13.05798	 225.0	 1	    1.08889	    0.98667;
	4572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07465	   -5.90151	 225.0	 1	    1.08444	    1.00889;
	4573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07851	   -5.40344	 225.0	 1	    1.08444	    1.00889;
	4574	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08762	   -2.19736	 380.0	 1	    1.10263	    1.05526;
	4575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06840	  -11.71138	 225.0	 1	    1.08444	    1.00444;
	4576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05739	  -22.83598	 225.0	 1	    1.08444	    1.00444;
	4577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02015	  -17.57461	 63.0	 1	    1.04762	    0.95238;
	4578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.13238	   -1.71468	 63.0	 1	    1.13254	    0.95238;
	4579	 2	 7.8	 -1.0	 0.0	 0.0	 1	    1.03707	  -17.84360	 63.0	 1	    1.07937	    0.92063;
	4580	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03133	  -10.38979	 63.0	 1	    1.06349	    0.93651;
	4581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03170	   -9.25829	 63.0	 1	    1.06349	    0.96825;
	4582	 1	 43.9	 5.9	 0.0	 0.0	 1	    1.03170	   -9.25821	 63.0	 1	    1.06349	    0.96825;
	4583	 1	 159.5	 43.9	 0.0	 0.0	 1	    1.08640	  -13.92296	 225.0	 1	    1.08889	    1.00444;
	4584	 1	 3.0	 1.0	 0.0	 0.0	 1	    0.96737	   -6.62618	 45.0	 1	    1.00000	    0.88889;
	4585	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03869	  -16.28460	 63.0	 1	    1.07937	    0.92063;
	4586	 1	 9.6	 -1.5	 0.0	 0.0	 1	    1.04630	  -12.61787	 63.0	 1	    1.06349	    0.93651;
	4587	 1	 23.9	 2.2	 0.0	 0.0	 1	    1.05072	   -8.36894	 63.0	 1	    1.07937	    0.92063;
	4588	 1	 5.0	 1.0	 0.0	 0.0	 1	    1.06030	  -13.61582	 63.0	 1	    1.09524	    0.90476;
	4589	 1	 74.5	 13.6	 0.0	 0.0	 1	    1.07719	  -15.81290	 225.0	 1	    1.08889	    1.00444;
	4590	 1	 6.0	 2.0	 0.0	 0.0	 1	    1.06455	  -11.82858	 90.0	 1	    1.11111	    0.95556;
	4591	 1	 9.5	 0.2	 0.0	 0.0	 1	    1.03952	  -21.15150	 63.0	 1	    1.07937	    0.92063;
	4592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07309	  -11.32033	 90.0	 1	    1.07778	    0.97778;
	4593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08800	   -4.23045	 380.0	 1	    1.10526	    1.04211;
	4594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08758	   -4.22768	 380.0	 1	    1.10526	    1.04211;
	4595	 1	 43.8	 3.4	 0.0	 0.0	 1	    1.06349	  -11.04817	 63.0	 1	    1.06349	    0.96825;
	4596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06040	   -7.33094	 225.0	 1	    1.08444	    1.00889;
	4597	 1	 0.8	 -0.1	 0.0	 0.0	 1	    1.06302	  -11.76754	 63.0	 1	    1.06349	    0.93651;
	4598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07677	  -11.11717	 225.0	 1	    1.08889	    1.00444;
	4599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08335	   -7.05852	 380.0	 1	    1.10526	    1.04211;
	4600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08321	   -7.27354	 380.0	 1	    1.10526	    1.04211;
	4601	 1	 11.4	 0.9	 0.0	 0.0	 1	    1.01148	  -14.87570	 90.0	 1	    1.06667	    0.97778;
	4602	 1	 1.4	 0.5	 0.0	 0.0	 1	    1.02298	  -15.85238	 63.0	 1	    1.07937	    0.92063;
	4603	 1	 8.7	 -2.9	 0.0	 0.0	 1	    1.04805	  -13.06748	 90.0	 1	    1.06667	    0.97778;
	4604	 1	 31.3	 2.1	 0.0	 0.0	 1	    1.05083	  -11.66340	 63.0	 1	    1.07937	    0.95238;
	4605	 1	 14.8	 -0.5	 0.0	 0.0	 1	    0.99831	  -26.28128	 90.0	 1	    1.06667	    0.97629;
	4606	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.01274	  -14.04183	 90.0	 1	    1.06667	    0.97778;
	4607	 1	 61.9	 -5.0	 0.0	 60.0	 1	    1.03498	  -33.00578	 63.0	 1	    1.06349	    0.95238;
	4608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04910	  -26.17115	 225.0	 1	    1.08444	    1.00444;
	4609	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.04280	  -10.16110	 63.0	 1	    1.07937	    0.95238;
	4610	 1	 48.1	 4.0	 0.0	 0.0	 1	    1.01967	  -15.80881	 63.0	 1	    1.04762	    0.95238;
	4611	 1	 0.0	 1.1	 0.0	 0.0	 1	    1.02990	  -23.17704	 90.0	 1	    1.06667	    0.97778;
	4612	 1	 30.6	 6.4	 0.0	 0.0	 1	    1.04283	  -13.49951	 63.0	 1	    1.06349	    0.96825;
	4613	 1	 2.0	 0.1	 0.0	 0.0	 1	    1.06026	  -27.03633	 90.0	 1	    1.06667	    0.97778;
	4614	 1	 36.7	 7.6	 0.0	 0.0	 1	    1.03520	  -17.68613	 63.0	 1	    1.06349	    0.93651;
	4615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06684	  -11.13663	 63.0	 1	    1.09524	    0.90476;
	4616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06037	   -7.78739	 225.0	 1	    1.08889	    0.88889;
	4617	 1	 25.5	 5.4	 0.0	 0.0	 1	    1.00935	  -14.43226	 63.0	 1	    1.07937	    0.95238;
	4618	 1	 15.0	 -1.0	 0.0	 0.0	 1	    1.05599	  -20.26027	 90.0	 1	    1.07778	    0.97778;
	4619	 1	 0.8	 0.2	 0.0	 0.0	 1	    1.03877	   -7.68187	 90.0	 1	    1.06667	    0.97778;
	4620	 1	 17.9	 1.5	 0.0	 0.0	 1	    1.04117	   -7.65137	 90.0	 1	    1.06667	    0.97778;
	4621	 1	 6.8	 0.1	 0.0	 0.0	 1	    1.02977	   -3.84658	 63.0	 1	    1.07937	    0.95238;
	4622	 1	 15.8	 -1.1	 0.0	 0.0	 1	    1.08158	  -16.31920	 225.0	 1	    1.08889	    1.00444;
	4623	 1	 4.0	 2.2	 0.0	 0.0	 1	    1.03912	  -10.82464	 63.0	 1	    1.06349	    0.93651;
	4624	 1	 16.5	 -4.2	 0.0	 0.0	 1	    1.01190	  -27.81902	 63.0	 1	    1.07937	    0.92063;
	4625	 1	 16.7	 -0.5	 0.0	 0.0	 1	    1.03709	  -15.38062	 63.0	 1	    1.06349	    0.93651;
	4626	 1	 46.9	 2.8	 0.0	 0.0	 1	    1.06260	  -16.05121	 63.0	 1	    1.06349	    0.93651;
	4627	 1	 25.3	 5.5	 0.0	 0.0	 1	    1.01375	  -23.14457	 90.0	 1	    1.06667	    0.97778;
	4628	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04460	  -10.64346	 63.0	 1	    1.06349	    0.96825;
	4629	 1	 39.0	 6.7	 0.0	 0.0	 1	    1.01370	  -14.22910	 90.0	 1	    1.06667	    0.97778;
	4630	 1	 8.5	 1.7	 0.0	 0.0	 1	    1.02602	  -15.58972	 63.0	 1	    1.04762	    0.95238;
	4631	 1	 18.1	 -4.5	 0.0	 0.0	 1	    1.03469	  -17.10286	 90.0	 1	    1.06667	    0.97778;
	4632	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04171	  -19.22611	 63.0	 1	    1.07937	    0.92063;
	4633	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04740	  -17.16354	 63.0	 1	    1.07937	    0.92063;
	4634	 1	 23.1	 6.4	 0.0	 0.0	 1	    1.08325	   -7.51846	 225.0	 1	    1.08889	    0.98667;
	4635	 1	 51.6	 8.0	 0.0	 0.0	 1	    1.04245	  -11.30960	 63.0	 1	    1.06349	    0.93651;
	4636	 1	 16.3	 6.9	 0.0	 0.0	 1	    1.05517	  -13.13019	 90.0	 1	    1.07778	    0.97778;
	4637	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08538	   -6.87079	 380.0	 1	    1.10526	    1.04211;
	4638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08587	   -6.88374	 380.0	 1	    1.10526	    1.04211;
	4639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04284	  -17.83754	 63.0	 1	    1.07937	    0.95238;
	4640	 1	 70.3	 16.3	 0.0	 0.0	 1	    1.07094	  -14.22702	 225.0	 1	    1.08889	    1.00444;
	4641	 1	 21.1	 3.7	 0.0	 0.0	 1	    1.02111	  -26.19140	 90.0	 1	    1.06667	    0.97778;
	4642	 1	 9.6	 0.8	 0.0	 0.0	 1	    1.03706	   -7.61462	 90.0	 1	    1.06667	    0.97778;
	4643	 1	 7.7	 -3.5	 0.0	 0.0	 1	    1.04045	   -7.63388	 90.0	 1	    1.06667	    0.97778;
	4644	 1	 0.0	 -1.0	 0.0	 0.0	 1	    0.99321	  -12.41593	 45.0	 1	    1.00000	    0.88889;
	4645	 1	 78.6	 15.0	 0.0	 0.0	 1	    1.08687	  -13.47087	 225.0	 1	    1.08889	    1.00444;
	4646	 1	 0.0	 0.0	 0.0	 30.4	 1	    1.06664	   -7.75003	 90.0	 1	    1.07778	    0.97778;
	4647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08927	   -2.06220	 380.0	 1	    1.10526	    1.04211;
	4648	 1	 41.3	 6.1	 0.0	 0.0	 1	    1.06622	   -8.81727	 90.0	 1	    1.07778	    0.97778;
	4649	 1	 17.0	 -1.1	 0.0	 0.0	 1	    1.04373	  -12.28074	 63.0	 1	    1.07937	    0.95238;
	4650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08176	   -9.90517	 225.0	 1	    1.08889	    0.98667;
	4651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08189	  -10.14238	 225.0	 1	    1.08889	    0.98667;
	4652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04807	   -8.91015	 63.0	 1	    1.07937	    0.92063;
	4653	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.05594	  -15.46275	 63.0	 1	    1.07937	    0.92063;
	4654	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04981	  -12.61084	 63.0	 1	    1.07937	    0.92063;
	4655	 1	 42.1	 3.7	 0.0	 0.0	 1	    1.04894	  -15.75902	 90.0	 1	    1.07778	    0.97778;
	4656	 1	 41.1	 4.7	 0.0	 0.0	 1	    1.03640	  -17.37944	 63.0	 1	    1.04762	    0.95238;
	4657	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01678	  -19.62622	 63.0	 1	    1.07937	    0.92063;
	4658	 1	 11.3	 4.2	 0.0	 0.0	 1	    1.02959	   -9.37959	 90.0	 1	    1.06667	    0.97778;
	4659	 1	 -1.3	 -1.1	 0.0	 0.0	 1	    1.03860	   -7.58808	 90.0	 1	    1.06667	    0.97778;
	4660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08295	   -9.59459	 225.0	 1	    1.08889	    1.00444;
	4661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08887	   -5.63184	 380.0	 1	    1.10526	    1.04211;
	4662	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97429	   -9.35238	 45.0	 1	    1.00000	    0.88889;
	4663	 1	 21.2	 4.1	 0.0	 0.0	 1	    1.06544	   -7.85485	 90.0	 1	    1.07778	    0.97778;
	4664	 1	 1.0	 -0.1	 0.0	 0.0	 1	    1.04961	   -9.78460	 63.0	 1	    1.06349	    0.93651;
	4665	 1	 46.4	 -8.9	 0.0	 0.0	 1	    1.02158	  -17.53192	 90.0	 1	    1.06667	    0.97778;
	4666	 1	 15.1	 -4.4	 0.0	 0.0	 1	    1.04197	   -7.66592	 90.0	 1	    1.06667	    0.97778;
	4667	 1	 24.3	 -6.1	 0.0	 0.0	 1	    1.02637	  -17.65191	 63.0	 1	    1.04762	    0.95238;
	4668	 1	 14.8	 1.7	 0.0	 0.0	 1	    1.05884	  -17.97226	 90.0	 1	    1.06667	    0.97778;
	4669	 1	 58.8	 -12.1	 0.0	 0.0	 1	    1.08092	  -11.93256	 225.0	 1	    1.08889	    1.00000;
	4670	 1	 31.2	 0.1	 0.0	 0.0	 1	    1.05202	  -12.17349	 90.0	 1	    1.08889	    0.93333;
	4671	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05011	   -9.97796	 20.0	 1	    1.15000	    0.80000;
	4672	 2	 2.4	 -1.4	 0.0	 0.0	 1	    1.02198	  -17.92010	 20.0	 1	    1.15000	    0.80000;
	4673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02197	  -17.91324	 63.0	 1	    1.07937	    0.92063;
	4674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04975	  -10.01754	 63.0	 1	    1.07937	    0.92063;
	4675	 1	 64.5	 14.8	 0.0	 61.0	 1	    1.05205	  -22.78807	 63.0	 1	    1.06349	    0.96825;
	4676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06908	  -18.94085	 225.0	 1	    1.08444	    1.00889;
	4677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07189	  -16.71310	 380.0	 1	    1.10263	    1.02895;
	4678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03273	  -11.66781	 63.0	 1	    1.06349	    0.96825;
	4679	 1	 26.7	 -1.0	 0.0	 0.0	 1	    1.02117	  -17.00044	 90.0	 1	    1.07778	    0.92222;
	4680	 1	 18.0	 6.5	 0.0	 0.0	 1	    1.01797	  -17.88597	 63.0	 1	    1.06349	    0.93651;
	4681	 1	 52.9	 0.3	 0.0	 0.0	 1	    1.04108	  -24.44095	 63.0	 1	    1.06349	    0.95238;
	4682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04992	  -25.95614	 63.0	 1	    1.06349	    0.95238;
	4683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07115	  -21.87676	 225.0	 1	    1.08444	    1.00444;
	4684	 1	 21.4	 2.9	 0.0	 0.0	 1	    1.03415	  -20.17685	 90.0	 1	    1.06667	    0.97778;
	4685	 1	 31.0	 -9.4	 0.0	 0.0	 1	    1.07556	   -7.31998	 90.0	 1	    1.07778	    0.92222;
	4686	 1	 14.9	 0.4	 0.0	 0.0	 1	    1.03012	  -21.18173	 90.0	 1	    1.06667	    0.97778;
	4687	 1	 12.6	 -2.7	 0.0	 0.0	 1	    1.03362	  -10.33689	 63.0	 1	    1.06349	    0.96825;
	4688	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06346	  -12.05382	 63.0	 1	    1.06349	    0.93651;
	4689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05358	   -8.80510	 225.0	 1	    1.08889	    0.93333;
	4690	 1	 32.0	 4.3	 0.0	 0.0	 1	    1.02868	  -14.08051	 90.0	 1	    1.06667	    0.97778;
	4691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03617	   -8.00803	 63.0	 1	    1.06349	    0.96825;
	4692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03617	   -8.00806	 63.0	 1	    1.06349	    0.96825;
	4693	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03925	    3.65554	 225.0	 1	    1.08889	    0.97778;
	4694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03905	    3.77732	 225.0	 1	    1.08889	    0.97778;
	4695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03904	    3.58407	 225.0	 1	    1.08889	    0.97778;
	4696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03837	    3.21281	 225.0	 1	    1.08889	    0.97778;
	4697	 1	 13.1	 -2.5	 0.0	 0.0	 1	    1.03651	  -18.51889	 63.0	 1	    1.07937	    0.95238;
	4698	 1	 2.0	 0.5	 0.0	 0.0	 1	    1.00759	  -22.14003	 63.0	 1	    1.06349	    0.95238;
	4699	 1	 30.4	 3.7	 0.0	 0.0	 1	    1.07517	   -9.49614	 90.0	 1	    1.10000	    0.94444;
	4700	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04366	   -8.82684	 63.0	 1	    1.06349	    0.96825;
	4701	 1	 15.3	 0.2	 0.0	 0.0	 1	    1.01931	  -16.00252	 63.0	 1	    1.06349	    0.96825;
	4702	 1	 15.0	 6.0	 0.0	 0.0	 1	    1.06709	   -6.79687	 225.0	 1	    1.08889	    0.88889;
	4703	 1	 0.3	 3.2	 0.0	 0.0	 1	    1.06710	   -6.79544	 225.0	 1	    1.08889	    0.88889;
	4704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07460	   -4.19292	 225.0	 1	    1.08444	    1.00889;
	4705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    2.86656	 225.0	 1	    1.08444	    1.00889;
	4706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03680	    2.90942	 225.0	 1	    1.08444	    1.00889;
	4707	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03754	    2.98734	 225.0	 1	    1.08444	    1.00889;
	4708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03719	    3.10497	 225.0	 1	    1.08444	    1.00889;
	4709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03714	    2.77506	 225.0	 1	    1.08444	    1.00889;
	4710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03650	    2.41927	 225.0	 1	    1.08444	    1.00873;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03750	    2.94989	 225.0	 1	    1.08444	    1.00889;
	4712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03677	    2.58213	 225.0	 1	    1.08444	    1.00889;
	4713	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.09136	    0.00000	 380.0	 1	    1.10263	    1.05526;
	4714	 1	 26.9	 -3.5	 0.0	 0.0	 1	    1.05227	  -19.81547	 63.0	 1	    1.07937	    0.92063;
	4715	 1	 39.5	 1.9	 0.0	 0.0	 1	    1.05265	   -8.74945	 63.0	 1	    1.07937	    0.95238;
	4716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03365	  -11.43664	 63.0	 1	    1.07937	    0.95238;
	4717	 2	 -1.4	 0.0	 0.0	 0.0	 1	    1.06518	  -11.95151	 63.0	 1	    1.07937	    0.92063;
	4718	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08817	   -8.49573	 150.0	 1	    1.10000	    0.90000;
	4719	 1	 13.6	 0.6	 0.0	 0.0	 1	    1.02732	   -5.98091	 63.0	 1	    1.07937	    0.95238;
	4720	 2	 11.1	 1.8	 0.0	 0.0	 1	    1.06874	  -16.66377	 63.0	 1	    1.07937	    0.92063;
	4721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04934	  -12.76467	 225.0	 1	    1.08889	    1.00000;
	4722	 1	 18.6	 1.6	 0.0	 0.0	 1	    1.03663	  -14.59764	 90.0	 1	    1.07778	    0.92222;
	4723	 1	 9.3	 -2.2	 0.0	 0.0	 1	    1.08235	   -2.29182	 225.0	 1	    1.08889	    0.88889;
	4724	 1	 1.3	 -1.2	 0.0	 0.0	 1	    1.08236	   -2.28954	 225.0	 1	    1.08889	    0.88889;
	4725	 1	 34.3	 5.1	 0.0	 0.0	 1	    1.08225	   -2.29874	 225.0	 1	    1.08889	    0.88889;
	4726	 1	 10.7	 1.4	 0.0	 0.0	 1	    1.02646	  -15.96111	 90.0	 1	    1.07778	    0.92222;
	4727	 1	 50.1	 8.5	 0.0	 0.0	 1	    1.08858	  -13.57581	 225.0	 1	    1.08889	    1.00444;
	4728	 1	 3.9	 1.3	 0.0	 0.0	 1	    1.03905	   -6.10977	 63.0	 1	    1.07937	    0.95238;
	4729	 1	 45.2	 3.7	 0.0	 0.0	 1	    1.03450	  -13.51886	 63.0	 1	    1.04762	    0.95238;
	4730	 1	 48.2	 -6.3	 0.0	 0.0	 1	    1.03200	  -16.80298	 90.0	 1	    1.06667	    0.97778;
	4731	 1	 3.2	 -3.1	 0.0	 0.0	 1	    1.08765	   -3.99399	 225.0	 1	    1.08889	    0.98667;
	4732	 1	 -0.4	 0.3	 0.0	 0.0	 1	    1.01646	   -6.62127	 63.0	 1	    1.06349	    0.93651;
	4733	 1	 0.0	 -9.0	 0.0	 0.0	 1	    1.05601	  -20.26032	 90.0	 1	    1.07778	    0.97778;
	4734	 1	 29.2	 8.8	 0.0	 0.0	 1	    1.04870	   -9.06287	 63.0	 1	    1.07937	    0.95238;
	4735	 1	 39.5	 3.2	 0.0	 0.0	 1	    1.05381	  -21.58900	 63.0	 1	    1.06349	    0.96825;
	4736	 1	 40.9	 11.0	 0.0	 0.0	 1	    1.06970	  -19.12561	 225.0	 1	    1.08444	    1.00889;
	4737	 1	 2.9	 -1.4	 0.0	 0.0	 1	    1.08967	   -6.51337	 225.0	 1	    1.09110	    1.00444;
	4738	 1	 6.2	 2.1	 0.0	 0.0	 1	    1.00409	   -9.00181	 45.0	 1	    1.06667	    0.93333;
	4739	 1	 44.8	 12.2	 0.0	 0.0	 1	    1.01597	  -14.43436	 63.0	 1	    1.06349	    0.93651;
	4740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05628	   -8.97215	 63.0	 1	    1.06349	    0.93651;
	4741	 1	 46.6	 6.5	 0.0	 0.0	 1	    1.03500	   -7.93098	 63.0	 1	    1.07937	    0.95238;
	4742	 1	 25.5	 -2.9	 0.0	 30.0	 1	    1.03820	  -21.78528	 63.0	 1	    1.06349	    0.96825;
	4743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06702	  -18.77017	 225.0	 1	    1.08444	    1.00889;
	4744	 1	 68.4	 41.4	 0.0	 0.0	 1	    0.97429	   -9.35238	 45.0	 1	    1.00000	    0.88889;
	4745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06960	   -7.30577	 225.0	 1	    1.08889	    0.93333;
	4746	 1	 20.1	 5.1	 0.0	 0.0	 1	    1.02034	  -17.56025	 63.0	 1	    1.07937	    0.92063;
	4747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04944	  -13.07681	 63.0	 1	    1.06349	    0.93651;
	4748	 1	 56.0	 3.8	 0.0	 0.0	 1	    1.03500	  -16.54505	 63.0	 1	    1.07937	    0.92063;
	4749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04615	  -20.19060	 63.0	 1	    1.07937	    0.92063;
	4750	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.05114	  -13.26842	 63.0	 1	    1.07937	    0.92063;
	4751	 1	 1.0	 0.2	 0.0	 0.0	 1	    1.04292	  -10.81652	 63.0	 1	    1.07937	    0.95238;
	4752	 1	 16.2	 18.1	 0.0	 0.0	 1	    1.03804	    3.18136	 225.0	 1	    1.04444	    0.98222;
	4753	 1	 16.0	 -1.9	 0.0	 0.0	 1	    1.07569	   -4.64333	 90.0	 1	    1.11111	    0.95556;
	4754	 1	 30.8	 -0.5	 0.0	 0.0	 1	    1.04595	  -11.79094	 90.0	 1	    1.07778	    0.92222;
	4755	 2	 0.0	 -8.5	 0.0	 0.0	 1	    1.06031	  -17.83843	 63.0	 1	    1.07937	    0.92063;
	4756	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03492	   -9.79555	 63.0	 1	    1.06349	    0.96825;
	4757	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03492	   -9.79555	 63.0	 1	    1.06349	    0.96825;
	4758	 1	 7.0	 -1.9	 0.0	 0.0	 1	    1.03752	  -30.92550	 63.0	 1	    1.06349	    0.95238;
	4759	 1	 38.1	 6.9	 0.0	 0.0	 1	    1.01467	  -15.58967	 63.0	 1	    1.06349	    0.96825;
	4760	 1	 11.3	 1.7	 0.0	 0.0	 1	    1.01527	  -15.24058	 63.0	 1	    1.04762	    0.95238;
	4761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08136	  -12.78146	 225.0	 1	    1.08889	    1.00444;
	4762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08573	  -12.73424	 225.0	 1	    1.08889	    1.00444;
	4763	 1	 113.6	 19.5	 0.0	 0.0	 1	    1.06865	   -5.74936	 225.0	 1	    1.08889	    0.93333;
	4764	 1	 26.4	 -4.8	 0.0	 0.0	 1	    1.00006	  -19.11444	 63.0	 1	    1.06349	    0.96825;
	4765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00647	  -16.72707	 63.0	 1	    1.06349	    0.96825;
	4766	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02926	  -15.51918	 150.0	 1	    1.08000	    0.96667;
	4767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02666	  -10.05316	 63.0	 1	    1.06349	    0.96825;
	4768	 1	 39.0	 4.5	 0.0	 0.0	 1	    1.03971	  -24.21853	 63.0	 1	    1.06349	    0.96825;
	4769	 1	 11.1	 0.6	 0.0	 0.0	 1	    1.05190	  -10.80439	 90.0	 1	    1.07778	    0.97778;
	4770	 1	 15.5	 -1.9	 0.0	 0.0	 1	    1.01005	  -19.48882	 63.0	 1	    1.07937	    0.95238;
	4771	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.94425	   -4.77020	 20.0	 1	    1.15000	    0.80000;
	4772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03939	   -8.38069	 90.0	 1	    1.06667	    0.97778;
	4773	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07066	   -4.35922	 225.0	 1	    1.08444	    1.00444;
	4774	 1	 -4.4	 -5.8	 0.0	 0.0	 1	    1.08623	    1.42505	 380.0	 1	    1.10263	    1.04211;
	4775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02948	  -14.31264	 63.0	 1	    1.07937	    0.95238;
	4776	 1	 22.7	 5.2	 0.0	 0.0	 1	    1.02920	  -13.62553	 63.0	 1	    1.07937	    0.95238;
	4777	 2	 26.8	 3.5	 0.0	 0.0	 1	    1.02024	  -17.95406	 63.0	 1	    1.07937	    0.92063;
	4778	 1	 42.0	 2.3	 0.0	 0.0	 1	    1.05502	   -9.21130	 63.0	 1	    1.06349	    0.93651;
	4779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07109	   -5.71058	 225.0	 1	    1.08889	    0.93333;
	4780	 1	 14.4	 -2.2	 0.0	 0.0	 1	    1.03033	  -10.77728	 90.0	 1	    1.06667	    0.97778;
	4781	 1	 53.0	 -2.2	 0.0	 0.0	 1	    1.06163	   -7.61426	 225.0	 1	    1.08889	    0.88889;
	4782	 1	 13.8	 -6.9	 0.0	 0.0	 1	    1.03700	  -14.37558	 63.0	 1	    1.04762	    0.95238;
	4783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07493	  -12.19439	 225.0	 1	    1.08889	    1.00444;
	4784	 1	 28.0	 2.9	 0.0	 0.0	 1	    1.03184	  -16.98461	 63.0	 1	    1.07937	    0.92063;
	4785	 1	 1.9	 0.8	 0.0	 0.0	 1	    1.03907	  -10.02082	 63.0	 1	    1.06349	    0.96825;
	4786	 1	 27.3	 -3.0	 0.0	 0.0	 1	    1.02680	  -18.79993	 90.0	 1	    1.06667	    0.97778;
	4787	 1	 0.1	 -0.7	 0.0	 0.0	 1	    1.02314	  -17.65322	 90.0	 1	    1.06667	    0.97778;
	4788	 1	 19.0	 0.1	 0.0	 0.0	 1	    1.01817	  -25.56306	 90.0	 1	    1.06667	    0.97778;
	4789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02179	  -11.94337	 63.0	 1	    1.06349	    0.93651;
	4790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05737	  -18.18673	 90.0	 1	    1.06667	    0.97778;
	4791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06495	  -13.14764	 90.0	 1	    1.07778	    0.97778;
	4792	 1	 16.7	 2.9	 0.0	 0.0	 1	    1.06262	  -13.97846	 90.0	 1	    1.07778	    0.97778;
	4793	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05721	   -9.08162	 63.0	 1	    1.06349	    0.93651;
	4794	 1	 -5.0	 0.0	 0.0	 0.0	 1	    1.07642	   -8.46732	 225.0	 1	    1.08889	    0.93333;
	4795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02981	  -14.10732	 63.0	 1	    1.04762	    0.95238;
	4796	 1	 12.0	 4.3	 0.0	 0.0	 1	    1.02939	  -14.11953	 63.0	 1	    1.04762	    0.95238;
	4797	 1	 15.2	 -0.5	 0.0	 0.0	 1	    1.00365	  -14.04686	 63.0	 1	    1.06349	    0.96825;
	4798	 1	 11.1	 0.3	 0.0	 0.0	 1	    1.00438	  -13.91847	 63.0	 1	    1.06349	    0.96825;
	4799	 1	 26.0	 4.0	 0.0	 0.0	 1	    1.02752	   -9.21674	 63.0	 1	    1.06349	    0.96825;
	4800	 1	 13.9	 3.3	 0.0	 0.0	 1	    1.04708	  -13.80620	 90.0	 1	    1.07778	    0.97778;
	4801	 1	 44.9	 -2.5	 0.0	 0.0	 1	    1.04409	  -22.45675	 63.0	 1	    1.06349	    0.96825;
	4802	 1	 22.3	 2.8	 0.0	 0.0	 1	    1.02782	   -2.95135	 63.0	 1	    1.07937	    0.95238;
	4803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08499	   -1.23465	 225.0	 1	    1.09265	    0.98667;
	4804	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05930	   -8.91065	 63.0	 1	    1.06349	    0.93651;
	4805	 1	 51.2	 -0.8	 0.0	 0.0	 1	    1.03155	  -33.68861	 63.0	 1	    1.06349	    0.95238;
	4806	 1	 32.5	 3.4	 0.0	 0.0	 1	    1.00515	  -15.72769	 63.0	 1	    1.04762	    0.95238;
	4807	 1	 15.7	 4.9	 0.0	 0.0	 1	    1.01856	  -10.03631	 63.0	 1	    1.07937	    0.95238;
	4808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03118	  -10.54489	 90.0	 1	    1.06667	    0.97778;
	4809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04899	  -17.01090	 90.0	 1	    1.06667	    0.97778;
	4810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07398	   -8.54815	 225.0	 1	    1.08444	    1.00444;
	4811	 1	 0.3	 0.6	 0.0	 0.0	 1	    1.03344	  -18.16759	 63.0	 1	    1.07937	    0.95238;
	4812	 1	 23.9	 1.6	 0.0	 0.0	 1	    1.05142	  -15.54513	 90.0	 1	    1.07778	    0.97778;
	4813	 1	 4.9	 -0.4	 0.0	 0.0	 1	    1.03240	  -10.92569	 63.0	 1	    1.06349	    0.96825;
	4814	 1	 19.0	 -0.0	 0.0	 0.0	 1	    1.06891	  -20.00306	 90.0	 1	    1.07778	    0.97778;
	4815	 1	 40.7	 19.6	 0.0	 0.0	 1	    1.06845	  -10.70252	 90.0	 1	    1.08889	    0.93333;
	4816	 1	 69.6	 13.7	 0.0	 0.0	 1	    1.04705	  -14.67774	 90.0	 1	    1.07778	    0.97778;
	4817	 2	 -2.2	 0.0	 0.0	 0.0	 1	    1.03966	  -12.37730	 63.0	 1	    1.07937	    0.95238;
	4818	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05671	   -8.61690	 20.0	 1	    1.15000	    0.80000;
	4819	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05671	   -8.61690	 20.0	 1	    1.15000	    0.80000;
	4820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05442	   -9.83473	 63.0	 1	    1.06349	    0.93651;
	4821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05442	   -9.83473	 63.0	 1	    1.06349	    0.93651;
	4822	 1	 -3.0	 -0.6	 0.0	 0.0	 1	    1.03488	  -17.80869	 90.0	 1	    1.06667	    0.97778;
	4823	 1	 3.0	 0.6	 0.0	 0.0	 1	    1.05282	  -10.08489	 63.0	 1	    1.06349	    0.93651;
	4824	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08960	    3.50505	 20.0	 1	    1.15000	    0.80000;
	4825	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08724	   -0.83045	 20.0	 1	    1.15000	    0.80000;
	4826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08297	   -3.30058	 380.0	 1	    1.10526	    1.03947;
	4827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07310	   -9.33450	 90.0	 1	    1.07778	    0.97778;
	4828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08559	   -6.22153	 225.0	 1	    1.08889	    1.00444;
	4829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08604	   -6.47264	 225.0	 1	    1.08889	    1.00444;
	4830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09316	   -1.12881	 380.0	 1	    1.10526	    1.04211;
	4831	 1	 31.8	 3.6	 0.0	 0.0	 1	    1.02460	  -17.12540	 63.0	 1	    1.06349	    0.96825;
	4832	 1	 37.1	 -1.0	 0.0	 0.0	 1	    1.05367	  -15.65942	 63.0	 1	    1.06349	    0.90476;
	4833	 1	 19.4	 -3.9	 0.0	 0.0	 1	    1.03702	  -16.61380	 90.0	 1	    1.06667	    0.97778;
	4834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01378	   -9.90978	 63.0	 1	    1.06349	    0.96825;
	4835	 1	 62.5	 15.5	 0.0	 0.0	 1	    1.04436	  -13.91496	 63.0	 1	    1.06349	    0.93651;
	4836	 1	 18.3	 3.6	 0.0	 0.0	 1	    1.04308	  -10.52370	 90.0	 1	    1.11111	    0.95556;
	4837	 1	 16.1	 2.0	 0.0	 0.0	 1	    1.04308	  -10.85782	 63.0	 1	    1.06349	    0.96825;
	4838	 1	 -0.1	 0.3	 0.0	 0.0	 1	    1.03472	  -14.70983	 63.0	 1	    1.07937	    0.95238;
	4839	 1	 18.3	 -2.3	 0.0	 0.0	 1	    1.02805	  -15.22560	 63.0	 1	    1.07937	    0.95238;
	4840	 1	 26.8	 3.6	 0.0	 0.0	 1	    1.04783	  -21.99907	 63.0	 1	    1.06349	    0.96825;
	4841	 1	 21.2	 3.5	 0.0	 0.0	 1	    1.02536	  -16.61699	 63.0	 1	    1.07937	    0.92063;
	4842	 1	 27.9	 6.6	 0.0	 0.0	 1	    1.02645	  -17.53619	 63.0	 1	    1.07937	    0.92063;
	4843	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06349	  -12.05132	 63.0	 1	    1.06349	    0.93651;
	4844	 1	 65.7	 4.4	 0.0	 0.0	 1	    1.06001	   -8.53544	 225.0	 1	    1.08889	    0.88889;
	4845	 1	 44.4	 4.2	 0.0	 0.0	 1	    1.01687	  -13.47209	 90.0	 1	    1.06667	    0.97778;
	4846	 1	 15.8	 0.8	 0.0	 0.0	 1	    1.04003	  -11.05644	 90.0	 1	    1.06667	    0.97778;
	4847	 1	 2.7	 2.9	 0.0	 0.0	 1	    1.06259	   -9.26355	 63.0	 1	    1.06349	    0.93651;
	4848	 1	 79.2	 6.5	 0.0	 0.0	 1	    1.07343	   -7.03557	 225.0	 1	    1.08889	    0.93333;
	4849	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.05256	  -15.29553	 63.0	 1	    1.07937	    0.92063;
	4850	 1	 7.7	 -5.2	 0.0	 0.0	 1	    1.03714	   -9.23945	 63.0	 1	    1.06349	    0.96825;
	4851	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95335	   -7.76647	 45.0	 1	    1.00000	    0.88889;
	4852	 1	 -0.4	 3.5	 0.0	 0.0	 1	    0.95310	   -7.76008	 45.0	 1	    1.00000	    0.88889;
	4853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07585	   -6.26077	 225.0	 1	    1.08889	    0.93333;
	4854	 1	 4.0	 0.2	 0.0	 0.0	 1	    1.03885	  -11.34807	 63.0	 1	    1.06349	    0.93651;
	4855	 1	 4.5	 -0.2	 0.0	 0.0	 1	    1.05017	  -11.51733	 90.0	 1	    1.06667	    0.97778;
	4856	 1	 22.3	 6.6	 0.0	 0.0	 1	    1.01310	   -6.80117	 63.0	 1	    1.07937	    0.95238;
	4857	 1	 20.4	 5.8	 0.0	 0.0	 1	    1.06863	  -14.19633	 63.0	 1	    1.07937	    0.92063;
	4858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08229	  -11.35815	 225.0	 1	    1.08889	    1.00000;
	4859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09086	   -7.11646	 380.0	 1	    1.10526	    1.05263;
	4860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08582	   -3.23409	 380.0	 1	    1.10263	    1.04211;
	4861	 1	 49.3	 -0.3	 0.0	 0.0	 1	    1.06554	  -15.44813	 225.0	 1	    1.08889	    1.00444;
	4862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02828	  -14.15715	 63.0	 1	    1.07937	    0.92063;
	4863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07663	  -10.15459	 225.0	 1	    1.08889	    1.00000;
	4864	 2	 4.5	 0.0	 0.0	 0.0	 1	    1.03788	   -8.77547	 63.0	 1	    1.06349	    0.93651;
	4865	 1	 23.2	 2.7	 0.0	 0.0	 1	    1.04073	  -16.05200	 63.0	 1	    1.06349	    0.93651;
	4866	 1	 23.6	 0.5	 0.0	 0.0	 1	    1.04945	  -12.38713	 63.0	 1	    1.06349	    0.93651;
	4867	 1	 1.2	 -0.1	 0.0	 0.0	 1	    1.05623	   -8.96036	 63.0	 1	    1.06349	    0.93651;
	4868	 1	 24.5	 3.0	 0.0	 0.0	 1	    1.03320	  -22.96150	 90.0	 1	    1.06667	    0.97778;
	4869	 1	 48.0	 6.9	 0.0	 0.0	 1	    1.04500	   -9.78015	 63.0	 1	    1.06349	    0.93651;
	4870	 1	 10.0	 4.1	 0.0	 0.0	 1	    1.08780	  -13.58896	 90.0	 1	    1.11111	    0.92222;
	4871	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07300	  -15.31104	 225.0	 1	    1.08889	    0.97778;
	4872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04555	  -12.66491	 63.0	 1	    1.07937	    0.95238;
	4873	 1	 3.0	 0.6	 0.0	 0.0	 1	    1.04428	  -12.80381	 63.0	 1	    1.07937	    0.95238;
	4874	 1	 24.0	 4.6	 0.0	 0.0	 1	    1.01884	  -18.66838	 63.0	 1	    1.04762	    0.95238;
	4875	 1	 7.0	 1.6	 0.0	 0.0	 1	    1.01849	  -17.79511	 63.0	 1	    1.04762	    0.95238;
	4876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00655	  -15.72008	 63.0	 1	    1.04762	    0.95238;
	4877	 1	 109.4	 24.1	 0.0	 0.0	 1	    1.06577	  -16.11520	 225.0	 1	    1.08889	    1.00444;
	4878	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04851	  -13.42909	 63.0	 1	    1.06349	    0.93651;
	4879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06821	   -8.28910	 225.0	 1	    1.08889	    0.88889;
	4880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02757	  -24.29016	 90.0	 1	    1.06667	    0.97778;
	4881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04736	  -20.58119	 225.0	 1	    1.08444	    1.00444;
	4882	 1	 17.9	 -3.1	 0.0	 0.0	 1	    1.06191	   -3.29289	 90.0	 1	    1.08889	    0.93333;
	4883	 1	 10.7	 1.8	 0.0	 0.0	 1	    1.03748	   -9.51316	 63.0	 1	    1.07937	    0.95238;
	4884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07079	   -8.17906	 225.0	 1	    1.08889	    0.88889;
	4885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08193	   -5.16532	 380.0	 1	    1.10526	    0.97368;
	4886	 1	 26.9	 1.2	 0.0	 0.0	 1	    1.03429	  -14.30116	 63.0	 1	    1.07937	    0.95238;
	4887	 1	 47.8	 5.7	 0.0	 0.0	 1	    1.02683	  -16.90487	 63.0	 1	    1.06349	    0.96825;
	4888	 1	 28.8	 0.4	 0.0	 0.0	 1	    0.99350	  -21.46804	 63.0	 1	    1.04762	    0.95238;
	4889	 1	 10.9	 -2.0	 0.0	 0.0	 1	    1.02948	  -10.94341	 63.0	 1	    1.06349	    0.96825;
	4890	 1	 8.9	 11.9	 0.0	 0.0	 1	    1.05289	  -12.82595	 90.0	 1	    1.07778	    0.92222;
	4891	 1	 15.4	 0.1	 0.0	 0.0	 1	    1.06621	  -10.06672	 225.0	 1	    1.08889	    0.88889;
	4892	 1	 -1.8	 -0.3	 0.0	 0.0	 1	    1.06183	  -15.84782	 90.0	 1	    1.07778	    0.97778;
	4893	 1	 25.0	 2.1	 0.0	 0.0	 1	    1.03213	  -16.07756	 63.0	 1	    1.07937	    0.92063;
	4894	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04170	   -5.10906	 63.0	 1	    1.07937	    0.95238;
	4895	 1	 13.9	 2.6	 0.0	 0.0	 1	    1.05570	  -21.16654	 90.0	 1	    1.06667	    0.97778;
	4896	 1	 60.8	 8.2	 0.0	 0.0	 1	    1.02990	  -12.17035	 63.0	 1	    1.06349	    0.93651;
	4897	 1	 11.0	 -0.4	 0.0	 0.0	 1	    1.05189	   -8.43690	 63.0	 1	    1.06349	    0.93651;
	4898	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05262	   -8.21003	 63.0	 1	    1.06349	    0.93651;
	4899	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.05201	  -22.78683	 63.0	 1	    1.06349	    0.96825;
	4900	 1	 9.7	 -6.6	 0.0	 0.0	 1	    1.04954	  -12.25456	 63.0	 1	    1.07937	    0.95238;
	4901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	   -9.41756	 225.0	 1	    1.08889	    0.98667;
	4902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09094	  -10.55885	 225.0	 1	    1.09094	    0.98667;
	4903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09842	   -7.01704	 380.0	 1	    1.10526	    1.03947;
	4904	 1	 26.3	 -5.3	 0.0	 0.0	 1	    1.04615	  -10.47754	 90.0	 1	    1.06667	    0.97778;
	4905	 1	 12.6	 -1.3	 0.0	 0.0	 1	    1.05005	  -15.10445	 90.0	 1	    1.07778	    0.97778;
	4906	 1	 33.8	 1.8	 0.0	 0.0	 1	    1.04824	  -15.18088	 63.0	 1	    1.07937	    0.92063;
	4907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09036	   -1.46176	 225.0	 1	    1.09195	    0.98667;
	4908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10222	    1.00285	 380.0	 1	    1.10526	    1.03947;
	4909	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09676	    1.16830	 380.0	 1	    1.10526	    1.03947;
	4910	 1	 7.0	 -0.9	 0.0	 0.0	 1	    1.05573	  -17.94290	 90.0	 1	    1.07778	    0.97778;
	4911	 1	 15.1	 2.4	 0.0	 0.0	 1	    1.03979	  -11.87828	 63.0	 1	    1.06349	    0.93651;
	4912	 1	 31.3	 1.6	 0.0	 0.0	 1	    1.08830	  -13.30811	 225.0	 1	    1.08889	    1.00444;
	4913	 1	 65.4	 15.3	 0.0	 0.0	 1	    1.08295	  -13.71561	 225.0	 1	    1.08889	    1.00444;
	4914	 1	 7.4	 5.5	 0.0	 0.0	 1	    1.04064	   -9.09040	 63.0	 1	    1.07937	    0.95238;
	4915	 1	 4.1	 2.9	 0.0	 0.0	 1	    1.04750	   -8.69239	 63.0	 1	    1.07937	    0.95238;
	4916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01703	   -7.95270	 150.0	 1	    1.10000	    0.90000;
	4917	 1	 -9.7	 0.0	 0.0	 0.0	 1	    1.08553	   -5.60467	 225.0	 1	    1.08889	    0.98667;
	4918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09582	   -3.05458	 380.0	 1	    1.10526	    1.03947;
	4919	 1	 26.0	 3.7	 0.0	 0.0	 1	    1.01956	  -11.18162	 90.0	 1	    1.06667	    0.97778;
	4920	 2	 26.1	 5.6	 0.0	 0.0	 1	    1.03520	  -10.04304	 63.0	 1	    1.06349	    0.96825;
	4921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04949	  -21.59996	 63.0	 1	    1.06349	    0.96825;
	4922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06746	  -17.65321	 225.0	 1	    1.08444	    1.00889;
	4923	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03826	  -12.19627	 63.0	 1	    1.07937	    0.92063;
	4924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03181	  -15.67281	 63.0	 1	    1.07937	    0.92063;
	4925	 1	 47.9	 11.3	 0.0	 0.0	 1	    1.02565	  -18.66685	 90.0	 1	    1.06667	    0.97778;
	4926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05827	  -11.68760	 63.0	 1	    1.06349	    0.96825;
	4927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07088	   -7.66796	 225.0	 1	    1.08444	    1.00889;
	4928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06508	   -8.14163	 63.0	 1	    1.07937	    0.92063;
	4929	 1	 4.4	 -1.3	 0.0	 0.0	 1	    1.06517	   -8.11270	 63.0	 1	    1.07937	    0.92063;
	4930	 1	 44.6	 3.6	 0.0	 0.0	 1	    1.06332	  -17.59927	 90.0	 1	    1.07778	    0.97778;
	4931	 1	 43.2	 5.0	 0.0	 0.0	 1	    1.03294	  -16.43065	 63.0	 1	    1.06349	    0.93651;
	4932	 1	 0.8	 1.4	 0.0	 0.0	 1	    1.03670	  -16.13674	 63.0	 1	    1.04762	    0.95238;
	4933	 1	 55.1	 11.1	 0.0	 0.0	 1	    1.00839	  -24.64606	 90.0	 1	    1.06667	    0.97778;
	4934	 1	 36.4	 0.4	 0.0	 0.0	 1	    1.03255	  -15.06775	 63.0	 1	    1.06349	    0.96825;
	4935	 1	 0.8	 0.6	 0.0	 0.0	 1	    1.03688	  -16.13714	 63.0	 1	    1.04762	    0.95238;
	4936	 1	 0.8	 0.6	 0.0	 0.0	 1	    1.03688	  -16.13689	 63.0	 1	    1.04762	    0.95238;
	4937	 1	 1.8	 0.6	 0.0	 0.0	 1	    1.03683	  -16.14008	 63.0	 1	    1.04762	    0.95238;
	4938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08847	  -13.18828	 225.0	 1	    1.08889	    1.00444;
	4939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08847	  -13.18827	 225.0	 1	    1.08889	    1.00444;
	4940	 1	 43.6	 8.2	 0.0	 0.0	 1	    1.03868	  -10.31988	 63.0	 1	    1.07937	    0.95238;
	4941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08026	   -6.45756	 225.0	 1	    1.08889	    0.98667;
	4942	 1	 120.7	 31.6	 0.0	 0.0	 1	    1.08818	  -13.27132	 225.0	 1	    1.08889	    1.00444;
	4943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03888	   -8.99564	 63.0	 1	    1.06349	    0.96825;
	4944	 1	 32.0	 -2.1	 0.0	 0.0	 1	    1.03800	   -8.34374	 63.0	 1	    1.06349	    0.93651;
	4945	 1	 6.5	 -1.1	 0.0	 0.0	 1	    1.02452	  -15.37022	 63.0	 1	    1.04762	    0.95238;
	4946	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95560	   -7.85058	 45.0	 1	    1.00000	    0.88889;
	4947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07413	  -11.47480	 380.0	 1	    1.10526	    1.03947;
	4948	 1	 0.4	 0.3	 0.0	 0.0	 1	    1.01435	  -15.95961	 63.0	 1	    1.07937	    0.95238;
	4949	 1	 24.6	 -0.6	 0.0	 0.0	 1	    1.09303	   -7.04750	 380.0	 1	    1.10526	    1.03947;
	4950	 1	 36.9	 7.0	 0.0	 0.0	 1	    1.04667	  -16.55266	 90.0	 1	    1.07778	    0.97778;
	4951	 1	 14.5	 0.1	 0.0	 0.0	 1	    1.02778	  -12.11762	 63.0	 1	    1.06349	    0.93651;
	4952	 1	 -0.1	 0.5	 0.0	 0.0	 1	    1.03914	  -13.17324	 63.0	 1	    1.06349	    0.93651;
	4953	 1	 2.1	 -0.7	 0.0	 0.0	 1	    1.02828	   -9.93585	 63.0	 1	    1.07937	    0.95238;
	4954	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.04254	  -14.65059	 20.0	 1	    1.15000	    0.80000;
	4955	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.03693	  -14.23157	 20.0	 1	    1.15000	    0.80000;
	4956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06486	  -16.36929	 90.0	 1	    1.07778	    0.97778;
	4957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08547	  -13.08904	 225.0	 1	    1.08889	    1.00444;
	4958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07595	  -13.06994	 225.0	 1	    1.08889	    1.00444;
	4959	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08066	   -8.93115	 380.0	 1	    1.10526	    1.04211;
	4960	 1	 25.0	 3.1	 0.0	 0.0	 1	    1.07031	   -8.96124	 20.0	 1	    1.15000	    0.80000;
	4961	 1	 20.4	 4.0	 0.0	 0.0	 1	    1.06728	  -11.30002	 90.0	 1	    1.06959	    0.97778;
	4962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07035	   -8.95091	 225.0	 1	    1.08444	    1.00444;
	4963	 1	 18.7	 -11.0	 0.0	 0.0	 1	    1.06534	  -10.77793	 90.0	 1	    1.06667	    0.97778;
	4964	 1	 29.2	 -10.5	 0.0	 0.0	 1	    1.05390	  -17.26988	 63.0	 1	    1.07937	    0.92063;
	4965	 1	 10.9	 6.9	 0.0	 0.0	 1	    1.01932	  -16.90214	 63.0	 1	    1.04762	    0.95238;
	4966	 1	 1.3	 -2.6	 0.0	 0.0	 1	    1.07633	  -13.13202	 225.0	 1	    1.08889	    1.00444;
	4967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02193	  -10.72242	 90.0	 1	    1.06667	    0.97778;
	4968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08343	   -4.97813	 380.0	 1	    1.10263	    1.04211;
	4969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08615	   -4.26621	 380.0	 1	    1.10263	    1.04211;
	4970	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05712	  -10.64073	 63.0	 1	    1.06349	    0.93651;
	4971	 1	 0.2	 6.2	 0.0	 0.0	 1	    1.02976	  -15.14535	 63.0	 1	    1.04762	    0.95238;
	4972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04813	   -8.91365	 63.0	 1	    1.09524	    0.90476;
	4973	 1	 11.2	 2.5	 0.0	 0.0	 1	    1.04197	  -16.11585	 63.0	 1	    1.04762	    0.95238;
	4974	 1	 19.3	 0.3	 0.0	 0.0	 1	    1.04531	  -16.10777	 63.0	 1	    1.04762	    0.95238;
	4975	 1	 29.1	 4.6	 0.0	 0.0	 1	    1.08135	  -12.78141	 225.0	 1	    1.08889	    1.00444;
	4976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08571	  -12.73400	 225.0	 1	    1.08889	    1.00444;
	4977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08255	   -9.08900	 380.0	 1	    1.10526	    1.04211;
	4978	 1	 49.9	 0.6	 0.0	 0.0	 1	    1.05665	  -14.44122	 63.0	 1	    1.06349	    0.93651;
	4979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04563	  -10.89745	 90.0	 1	    1.07778	    0.92222;
	4980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04381	  -11.14259	 90.0	 1	    1.07778	    0.92222;
	4981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05183	  -10.46552	 63.0	 1	    1.07937	    0.95238;
	4982	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08358	   -8.16744	 225.0	 1	    1.08889	    0.98667;
	4983	 2	 14.2	 5.4	 0.0	 0.0	 1	    1.05507	   -8.43102	 63.0	 1	    1.06349	    0.93651;
	4984	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10965	    0.21852	 20.0	 1	    1.15000	    0.80000;
	4985	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07815	    0.28687	 20.0	 1	    1.15000	    0.80000;
	4986	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07815	    0.28687	 20.0	 1	    1.15000	    0.80000;
	4987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08225	   -5.69429	 225.0	 1	    1.08889	    0.98667;
	4988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08882	   -5.83053	 225.0	 1	    1.08889	    0.98667;
	4989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08882	   -5.83053	 225.0	 1	    1.08889	    0.98667;
	4990	 1	 17.5	 6.5	 0.0	 0.0	 1	    1.03324	  -10.08135	 63.0	 1	    1.07937	    0.95238;
	4991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	   -5.85057	 225.0	 1	    1.08889	    0.98667;
	4992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08219	   -5.71456	 225.0	 1	    1.08889	    0.98667;
	4993	 1	 10.8	 1.6	 0.0	 0.0	 1	    1.03076	   -5.54672	 63.0	 1	    1.07937	    0.95238;
	4994	 1	 15.4	 5.3	 0.0	 0.0	 1	    1.02880	   -2.66026	 63.0	 1	    1.07937	    0.95238;
	4995	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08889	   -1.34281	 225.0	 1	    1.08889	    0.98667;
	4996	 1	 5.0	 -0.8	 0.0	 0.0	 1	    1.01027	  -19.09210	 63.0	 1	    1.06349	    0.93651;
	4997	 1	 31.0	 -0.1	 0.0	 0.0	 1	    1.04390	  -11.39682	 63.0	 1	    1.06349	    0.93651;
	4998	 1	 27.0	 4.4	 0.0	 0.0	 1	    1.06056	  -13.40989	 63.0	 1	    1.06349	    0.93651;
	4999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04788	   -9.53909	 225.0	 1	    1.08889	    0.93333;
	5000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04579	  -13.77842	 63.0	 1	    1.06349	    0.93651;
	5001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05469	   -8.43563	 225.0	 1	    1.08889	    0.93333;
	5002	 1	 -0.6	 -0.3	 0.0	 0.0	 1	    0.99486	  -19.25864	 63.0	 1	    1.06349	    0.93651;
	5003	 1	 37.5	 6.5	 0.0	 0.0	 1	    1.04901	  -10.49559	 63.0	 1	    1.06349	    0.93651;
	5004	 1	 0.4	 0.2	 0.0	 0.0	 1	    1.01868	  -17.89818	 63.0	 1	    1.07937	    0.95238;
	5005	 1	 2.7	 -4.9	 0.0	 0.0	 1	    1.03715	  -15.36102	 63.0	 1	    1.06349	    0.93651;
	5006	 1	 0.8	 0.0	 0.0	 0.0	 1	    1.06376	  -12.17491	 225.0	 1	    1.08889	    0.93333;
	5007	 1	 41.2	 1.0	 0.0	 0.0	 1	    1.05197	  -14.32014	 63.0	 1	    1.06349	    0.93651;
	5008	 1	 18.0	 7.5	 0.0	 0.0	 1	    1.02249	  -14.93454	 63.0	 1	    1.07937	    0.95238;
	5009	 1	 13.2	 -1.1	 0.0	 0.0	 1	    1.03483	  -10.14367	 63.0	 1	    1.06349	    0.96825;
	5010	 1	 1.2	 -4.8	 0.0	 0.0	 1	    1.07973	   -9.96358	 225.0	 1	    1.08889	    1.00444;
	5011	 1	 1.2	 4.4	 0.0	 0.0	 1	    1.07924	   -9.95926	 225.0	 1	    1.08889	    1.00444;
	5012	 1	 17.5	 -0.8	 0.0	 0.0	 1	    1.05369	  -11.76139	 63.0	 1	    1.07937	    0.92063;
	5013	 1	 0.7	 0.1	 0.0	 0.0	 1	    1.04795	  -11.94855	 90.0	 1	    1.06667	    0.97778;
	5014	 1	 10.3	 -3.3	 0.0	 0.0	 1	    1.04361	   -9.15356	 90.0	 1	    1.06667	    0.97778;
	5015	 1	 9.0	 4.1	 0.0	 0.0	 1	    1.06395	  -16.40914	 63.0	 1	    1.06395	    0.93651;
	5016	 1	 24.1	 -5.5	 0.0	 0.0	 1	    1.07524	  -12.74285	 63.0	 1	    1.07937	    0.92063;
	5017	 1	 8.6	 4.5	 0.0	 0.0	 1	    1.04035	  -11.10083	 63.0	 1	    1.06349	    0.93651;
	5018	 1	 -19.8	 -2.8	 0.0	 0.0	 1	    1.04421	   -2.39158	 90.0	 1	    1.06667	    0.98889;
	5019	 1	 33.5	 1.6	 0.0	 0.0	 1	    1.02926	  -20.61141	 90.0	 1	    1.07778	    0.97778;
	5020	 1	 9.0	 0.9	 0.0	 0.0	 1	    1.05379	   -8.09203	 63.0	 1	    1.07937	    0.95238;
	5021	 1	 3.6	 -0.2	 0.0	 0.0	 1	    1.03469	  -17.77459	 63.0	 1	    1.04762	    0.95238;
	5022	 1	 68.4	 9.5	 0.0	 0.0	 1	    1.07100	  -12.90954	 225.0	 1	    1.08889	    1.00444;
	5023	 1	 51.3	 3.0	 0.0	 0.0	 1	    1.07386	  -13.25296	 225.0	 1	    1.08889	    1.00444;
	5024	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06260	   -8.79444	 90.0	 1	    1.07778	    0.92222;
	5025	 1	 25.1	 4.4	 0.0	 0.0	 1	    1.01896	  -12.66599	 63.0	 1	    1.07937	    0.92063;
	5026	 1	 3.9	 1.1	 0.0	 0.0	 1	    1.00947	  -18.29824	 90.0	 1	    1.06667	    0.97778;
	5027	 1	 1.0	 -0.3	 0.0	 0.0	 1	    1.03400	  -16.22920	 90.0	 1	    1.06667	    0.97778;
	5028	 1	 13.1	 0.4	 0.0	 0.0	 1	    1.04507	  -19.20469	 63.0	 1	    1.07937	    0.92063;
	5029	 1	 20.2	 2.0	 0.0	 0.0	 1	    1.05649	  -12.39677	 63.0	 1	    1.07937	    0.92063;
	5030	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06821	  -12.10331	 63.0	 1	    1.07937	    0.92063;
	5031	 1	 15.2	 -3.6	 0.0	 0.0	 1	    1.03849	  -18.33300	 63.0	 1	    1.04762	    0.88889;
	5032	 1	 15.0	 6.9	 0.0	 0.0	 1	    1.03000	   -3.07887	 63.0	 1	    1.07937	    0.95238;
	5033	 1	 14.6	 3.0	 0.0	 0.0	 1	    1.01809	  -19.73518	 63.0	 1	    1.07937	    0.92063;
	5034	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03280	  -14.01876	 63.0	 1	    1.04762	    0.95238;
	5035	 1	 128.3	 20.9	 0.0	 0.0	 1	    1.08714	  -13.41111	 225.0	 1	    1.08889	    1.00444;
	5036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05054	  -12.53908	 90.0	 1	    1.07778	    0.92222;
	5037	 1	 10.7	 1.4	 0.0	 0.0	 1	    1.04386	  -13.43719	 90.0	 1	    1.07778	    0.92222;
	5038	 2	 14.0	 0.0	 0.0	 0.0	 1	    1.05231	   -8.42797	 63.0	 1	    1.06349	    0.93651;
	5039	 1	 11.4	 0.0	 0.0	 0.0	 1	    1.03934	  -27.76743	 90.0	 1	    1.06667	    0.97778;
	5040	 1	 22.7	 0.3	 0.0	 0.0	 1	    1.05322	   -9.26349	 63.0	 1	    1.06349	    0.93651;
	5041	 2	 31.9	 0.0	 0.0	 0.0	 1	    1.04558	  -16.46743	 63.0	 1	    1.07937	    0.92063;
	5042	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03704	  -14.79109	 63.0	 1	    1.07937	    0.95238;
	5043	 1	 22.7	 2.1	 0.0	 0.0	 1	    1.05626	   -9.02326	 90.0	 1	    1.10000	    0.94444;
	5044	 1	 5.0	 2.7	 0.0	 0.0	 1	    1.03817	   -4.47552	 63.0	 1	    1.07937	    0.95238;
	5045	 1	 1.9	 -0.7	 0.0	 0.0	 1	    1.02047	  -17.97610	 90.0	 1	    1.06667	    0.97778;
	5046	 1	 171.8	 62.1	 0.0	 0.0	 1	    1.06478	   -6.72662	 225.0	 1	    1.08889	    0.93333;
	5047	 1	 -12.0	 -2.6	 0.0	 0.0	 1	    1.03841	   -3.15656	 90.0	 1	    1.06667	    0.98889;
	5048	 1	 4.3	 0.8	 0.0	 0.0	 1	    1.01194	  -15.45954	 63.0	 1	    1.04762	    0.95238;
	5049	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04036	  -10.40708	 63.0	 1	    1.07937	    0.95238;
	5050	 1	 13.5	 -2.4	 0.0	 0.0	 1	    1.03379	  -10.42757	 63.0	 1	    1.07937	    0.95238;
	5051	 1	 25.3	 0.0	 0.0	 0.0	 1	    1.02773	  -16.14370	 63.0	 1	    1.07937	    0.92063;
	5052	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05669	  -21.11536	 90.0	 1	    1.06667	    0.97778;
	5053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05237	  -16.79112	 225.0	 1	    1.08444	    1.00444;
	5054	 1	 8.1	 -3.5	 0.0	 0.0	 1	    1.04779	  -10.67831	 63.0	 1	    1.06349	    0.93651;
	5055	 1	 35.7	 13.9	 0.0	 0.0	 1	    1.08045	   -7.56642	 90.0	 1	    1.11111	    0.95556;
	5056	 1	 4.0	 1.0	 0.0	 0.0	 1	    1.05480	  -15.66727	 63.0	 1	    1.07937	    0.95238;
	5057	 1	 6.0	 0.1	 0.0	 0.0	 1	    1.01534	   -7.72825	 63.0	 1	    1.07937	    0.95238;
	5058	 1	 7.6	 2.2	 0.0	 0.0	 1	    1.01931	  -15.82968	 63.0	 1	    1.04762	    0.95238;
	5059	 1	 24.4	 4.3	 0.0	 0.0	 1	    1.03599	  -10.95054	 63.0	 1	    1.07937	    0.95238;
	5060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02991	  -11.16252	 63.0	 1	    1.07937	    0.95238;
	5061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08007	   -1.25826	 225.0	 1	    1.08889	    0.88889;
	5062	 1	 -0.8	 -11.2	 0.0	 0.0	 1	    1.07335	   -2.42785	 225.0	 1	    1.08889	    0.88889;
	5063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08692	    1.36934	 380.0	 1	    1.10526	    1.00000;
	5064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08717	    1.43235	 380.0	 1	    1.10526	    1.00000;
	5065	 1	 43.9	 5.6	 0.0	 0.0	 1	    1.05535	   -8.39215	 90.0	 1	    1.11111	    0.95556;
	5066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03817	  -11.42096	 63.0	 1	    1.07937	    0.95238;
	5067	 1	 36.7	 6.6	 0.0	 0.0	 1	    1.06444	  -11.43493	 90.0	 1	    1.10000	    0.94444;
	5068	 1	 18.5	 6.7	 0.0	 0.0	 1	    1.06754	   -8.68497	 225.0	 1	    1.08889	    0.88889;
	5069	 1	 26.5	 4.9	 0.0	 0.0	 1	    1.06766	   -8.73168	 225.0	 1	    1.08889	    0.88889;
	5070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07029	   -7.21064	 225.0	 1	    1.08889	    0.88889;
	5071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07573	   -4.10368	 380.0	 1	    1.10526	    1.00000;
	5072	 1	 17.3	 8.7	 0.0	 0.0	 1	    1.07386	   -2.45838	 225.0	 1	    1.08889	    0.88889;
	5073	 1	 29.3	 11.5	 0.0	 0.0	 1	    1.07356	   -2.49038	 225.0	 1	    1.08889	    0.88889;
	5074	 1	 0.6	 1.7	 0.0	 0.0	 1	    1.06569	   -5.66595	 225.0	 1	    1.08889	    0.88889;
	5075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04115	   -5.09624	 63.0	 1	    1.07937	    0.95238;
	5076	 1	 10.2	 10.9	 0.0	 0.0	 1	    1.00758	   -9.12417	 63.0	 1	    1.07937	    0.95238;
	5077	 1	 4.2	 0.6	 0.0	 0.0	 1	    1.06081	   -9.77877	 90.0	 1	    1.07778	    0.97778;
	5078	 1	 9.5	 -1.4	 0.0	 0.0	 1	    1.06452	  -11.33260	 90.0	 1	    1.07778	    0.97778;
	5079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08369	   -7.26592	 225.0	 1	    1.08889	    1.00444;
	5080	 1	 4.6	 0.8	 0.0	 0.0	 1	    1.06113	   -8.76034	 90.0	 1	    1.07778	    0.92222;
	5081	 1	 11.6	 0.9	 0.0	 0.0	 1	    1.05590	  -11.56352	 63.0	 1	    1.06349	    0.93651;
	5082	 1	 49.8	 0.6	 0.0	 0.0	 1	    1.03943	  -18.49640	 90.0	 1	    1.07778	    0.97778;
	5083	 1	 20.4	 2.2	 0.0	 0.0	 1	    1.03890	  -14.41057	 63.0	 1	    1.06349	    0.93651;
	5084	 1	 36.2	 3.4	 0.0	 0.0	 1	    1.04711	  -12.71378	 90.0	 1	    1.07778	    0.97778;
	5085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07138	  -14.67483	 225.0	 1	    1.08889	    1.00444;
	5086	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07756	   -9.66717	 380.0	 1	    1.10526	    1.04211;
	5087	 1	 30.8	 5.6	 0.0	 0.0	 1	    1.03756	  -13.22144	 63.0	 1	    1.06349	    0.93651;
	5088	 1	 1.7	 -0.4	 0.0	 0.0	 1	    1.02277	  -22.22846	 90.0	 1	    1.06667	    0.97778;
	5089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04945	  -12.14084	 90.0	 1	    1.07778	    0.96667;
	5090	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96072	   -6.74552	 45.0	 1	    1.00000	    0.88889;
	5091	 1	 28.1	 0.0	 0.0	 0.0	 1	    1.03162	  -14.65451	 63.0	 1	    1.06349	    0.93651;
	5092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05299	   -9.20472	 90.0	 1	    1.06667	    0.97778;
	5093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02303	  -15.33190	 63.0	 1	    1.04762	    0.95238;
	5094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01120	  -19.24043	 90.0	 1	    1.06667	    0.97778;
	5095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06352	  -13.13673	 63.0	 1	    1.07937	    0.92063;
	5096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03578	   -2.27408	 63.0	 1	    1.07937	    0.95238;
	5097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03546	  -17.58480	 63.0	 1	    1.04762	    0.95238;
	5098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07300	  -15.87388	 225.0	 1	    1.08444	    1.00444;
	5099	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04037	  -12.96158	 63.0	 1	    1.06349	    0.93651;
	5100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05301	  -10.64411	 63.0	 1	    1.06349	    0.93651;
	5101	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96053	   -7.33405	 45.0	 1	    1.00000	    0.88889;
	5102	 1	 0.2	 2.1	 0.0	 0.0	 1	    0.99873	   -8.91426	 45.0	 1	    1.00000	    0.88889;
	5103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04427	  -10.72865	 63.0	 1	    1.07937	    0.95238;
	5104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04060	  -14.85562	 90.0	 1	    1.06667	    0.97778;
	5105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08533	   -5.64747	 225.0	 1	    1.13333	    0.85333;
	5106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01858	  -13.88097	 63.0	 1	    1.07937	    0.92063;
	5107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03113	  -17.14930	 90.0	 1	    1.06667	    0.97778;
	5108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02515	  -15.31273	 63.0	 1	    1.04762	    0.95238;
	5109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08200	   -7.61903	 90.0	 1	    1.15556	    0.85556;
	5110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08112	   -7.70167	 90.0	 1	    1.15556	    0.85556;
	5111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05091	  -17.92089	 63.0	 1	    1.07937	    0.92063;
	5112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03793	  -13.98718	 63.0	 1	    1.07937	    0.95238;
	5113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03298	   -8.36028	 90.0	 1	    1.06667	    0.97778;
	5114	 1	 6.9	 0.0	 0.0	 0.0	 1	    0.96969	   -8.22961	 45.0	 1	    1.00000	    0.88889;
	5115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03513	  -24.34692	 90.0	 1	    1.06667	    0.97778;
	5116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03297	   -5.21453	 63.0	 1	    1.07937	    0.95238;
	5117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03547	  -13.36132	 63.0	 1	    1.06349	    0.96825;
	5118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03620	  -16.79120	 90.0	 1	    1.06667	    0.97778;
	5119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08808	   -8.49418	 150.0	 1	    1.10000	    0.96667;
	5120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07065	   -6.28415	 90.0	 1	    1.15556	    0.85556;
	5121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02777	  -15.71478	 63.0	 1	    1.07937	    0.92063;
	5122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03736	  -19.26205	 63.0	 1	    1.07937	    0.92063;
	5123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08366	  -13.41172	 225.0	 1	    1.08889	    1.00444;
	5124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08371	  -13.40353	 225.0	 1	    1.08889	    1.00444;
	5125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07126	   -7.45044	 225.0	 1	    1.13333	    0.85333;
	5126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02329	  -10.10753	 63.0	 1	    1.06349	    0.96825;
	5127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05762	  -12.76383	 63.0	 1	    1.06349	    0.93651;
	5128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06241	   -8.27222	 90.0	 1	    1.07778	    0.97778;
	5129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05177	  -19.17653	 63.0	 1	    1.07937	    0.92063;
	5130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02435	  -16.16287	 63.0	 1	    1.07937	    0.92063;
	5131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06674	   -6.59762	 225.0	 1	    1.08889	    0.88889;
	5132	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06218	   -8.70475	 225.0	 1	    1.09333	    1.00000;
	5133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03125	  -10.11308	 63.0	 1	    1.07937	    0.92063;
	5134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03028	  -16.98136	 63.0	 1	    1.06349	    0.96825;
	5135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06094	   -7.05218	 63.0	 1	    1.14286	    0.85714;
	5136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01911	  -12.49328	 63.0	 1	    1.07937	    0.92063;
	5137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04120	   -8.22687	 63.0	 1	    1.06349	    0.93651;
	5138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03667	   -8.13614	 63.0	 1	    1.07937	    0.95238;
	5139	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04305	  -11.08937	 63.0	 1	    1.06349	    0.93651;
	5140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03799	  -20.17903	 90.0	 1	    1.06667	    0.97778;
	5141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00826	  -18.71396	 63.0	 1	    1.06349	    0.93651;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05661	  -17.93592	 63.0	 1	    1.07937	    0.92063;
	5143	 1	 6.8	 0.0	 0.0	 0.0	 1	    1.03275	  -14.03008	 63.0	 1	    1.04762	    0.95238;
	5144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05802	  -17.84676	 63.0	 1	    1.07937	    0.92063;
	5145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04574	  -12.44812	 63.0	 1	    1.06349	    0.93651;
	5146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02290	  -17.03835	 63.0	 1	    1.04762	    0.95238;
	5147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02293	  -17.66423	 63.0	 1	    1.07937	    0.92063;
	5148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03439	  -14.61948	 63.0	 1	    1.06349	    0.93651;
	5149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05641	   -8.76351	 225.0	 1	    1.13333	    0.85333;
	5150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03427	  -10.74137	 63.0	 1	    1.07937	    0.92063;
	5151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03346	  -10.77183	 63.0	 1	    1.07937	    0.92063;
	5152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01601	  -17.18666	 63.0	 1	    1.07937	    0.92063;
	5153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01577	  -17.20773	 63.0	 1	    1.07937	    0.92063;
	5154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03211	  -15.67879	 63.0	 1	    1.07937	    0.92063;
	5155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03753	  -11.50021	 90.0	 1	    1.06667	    0.97778;
	5156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06203	   -6.49416	 225.0	 1	    1.08889	    0.93333;
	5157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01322	  -21.83878	 63.0	 1	    1.06349	    0.95238;
	5158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03261	  -13.31971	 63.0	 1	    1.07937	    0.92063;
	5159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03410	  -13.23224	 63.0	 1	    1.07937	    0.92063;
	5160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06745	   -4.42252	 225.0	 1	    1.08444	    1.00889;
	5161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01987	  -10.98827	 90.0	 1	    1.06667	    0.97778;
	5162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01986	  -10.98778	 90.0	 1	    1.06667	    0.97778;
	5163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04702	  -11.35118	 90.0	 1	    1.07778	    0.96667;
	5164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05357	  -19.81986	 90.0	 1	    1.06667	    0.97778;
	5165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03638	  -12.03250	 63.0	 1	    1.07937	    0.92063;
	5166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03498	  -10.99840	 63.0	 1	    1.07937	    0.92063;
	5167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03252	  -19.89004	 63.0	 1	    1.07937	    0.92063;
	5168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02965	  -19.37753	 63.0	 1	    1.07937	    0.92063;
	5169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06747	  -17.18357	 63.0	 1	    1.07937	    0.92063;
	5170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02721	  -19.39913	 63.0	 1	    1.07937	    0.92063;
	5171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04843	  -15.18513	 63.0	 1	    1.07937	    0.92063;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05319	  -10.20388	 63.0	 1	    1.06349	    0.93651;
	5173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00024	  -27.45663	 63.0	 1	    1.06349	    0.95238;
	5174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03189	  -16.97434	 63.0	 1	    1.07937	    0.92063;
	5175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06093	  -26.83571	 90.0	 1	    1.06667	    0.97778;
	5176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00184	  -19.89792	 63.0	 1	    1.04762	    0.95238;
	5177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04478	  -17.25704	 63.0	 1	    1.07937	    0.95238;
	5178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02122	  -24.39267	 90.0	 1	    1.06667	    0.97778;
	5179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02429	  -16.58482	 90.0	 1	    1.06667	    0.97778;
	5180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00373	  -19.85724	 63.0	 1	    1.04762	    0.95238;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08847	  -13.31996	 225.0	 1	    1.08889	    1.00444;
	5182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04431	  -31.51146	 63.0	 1	    1.06349	    0.95238;
	5183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05829	   -8.88727	 150.0	 1	    1.08000	    0.96667;
	5184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08830	  -13.38039	 225.0	 1	    1.08889	    1.00444;
	5185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00617	  -22.40913	 63.0	 1	    1.06349	    0.95238;
	5186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02893	  -23.92105	 63.0	 1	    1.06349	    0.95238;
	5187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03089	  -16.54911	 63.0	 1	    1.06349	    0.93651;
	5188	 1	 32.6	 0.0	 0.0	 0.0	 1	    1.01717	  -23.36593	 90.0	 1	    1.06667	    0.97778;
	5189	 1	 16.0	 0.0	 0.0	 0.0	 1	    1.06517	  -10.58134	 63.0	 1	    1.07937	    0.92063;
	5190	 1	 39.8	 0.0	 0.0	 0.0	 1	    1.07285	   -9.98332	 90.0	 1	    1.07453	    0.97778;
	5191	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03336	  -20.16862	 90.0	 1	    1.06667	    0.97778;
	5192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07222	  -19.04108	 225.0	 1	    1.08444	    1.00444;
	5193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03598	  -11.05264	 63.0	 1	    1.07937	    0.92063;
	5194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03344	  -20.29228	 90.0	 1	    1.06667	    0.97778;
	5195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04237	  -12.71137	 90.0	 1	    1.06667	    0.97778;
	5196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04096	  -14.18268	 90.0	 1	    1.07778	    0.96667;
	5197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05666	   -9.33858	 63.0	 1	    1.06349	    0.93651;
	5198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04487	   -4.88622	 63.0	 1	    1.07937	    0.95238;
	5199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04877	  -17.01870	 90.0	 1	    1.06667	    0.97778;
	5200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01639	  -22.99957	 90.0	 1	    1.06667	    0.97778;
	5201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05843	  -10.56618	 63.0	 1	    1.06349	    0.93651;
	5202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08793	   -2.24784	 225.0	 1	    1.08927	    0.88889;
	5203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02730	  -16.00809	 63.0	 1	    1.07937	    0.92063;
	5204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01804	  -14.55413	 63.0	 1	    1.07937	    0.95238;
	5205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05872	  -11.04917	 63.0	 1	    1.06349	    0.93651;
	5206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05194	   -8.22376	 63.0	 1	    1.06349	    0.93651;
	5207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07536	   -5.10860	 225.0	 1	    1.08889	    0.93333;
	5208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04869	  -11.39040	 63.0	 1	    1.06349	    0.96825;
	5209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04040	  -12.86949	 63.0	 1	    1.06349	    0.96825;
	5210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04031	  -24.46696	 63.0	 1	    1.06349	    0.95238;
	5211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05830	  -10.95007	 225.0	 1	    1.08444	    1.00889;
	5212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01866	  -18.21555	 63.0	 1	    1.06349	    0.96825;
	5213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05167	  -18.00040	 63.0	 1	    1.07937	    0.92063;
	5214	 1	 -3.0	 0.0	 0.0	 0.0	 1	    1.04972	  -12.60818	 63.0	 1	    1.07937	    0.92063;
	5215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07313	   -9.33495	 90.0	 1	    1.07778	    0.97778;
	5216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04008	  -14.93560	 63.0	 1	    1.07937	    0.92063;
	5217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04038	  -14.95176	 63.0	 1	    1.07937	    0.92063;
	5218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01432	  -13.62801	 63.0	 1	    1.07937	    0.92063;
	5219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08530	  -13.08997	 225.0	 1	    1.08889	    1.00444;
	5220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04073	   -3.58757	 63.0	 1	    1.07937	    0.95238;
	5221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01605	  -13.56064	 63.0	 1	    1.07937	    0.92063;
	5222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08550	  -13.09246	 225.0	 1	    1.08889	    1.00444;
	5223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01087	  -14.20590	 63.0	 1	    1.07937	    0.92063;
	5224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05272	  -31.32057	 63.0	 1	    1.06349	    0.95238;
	5225	 1	 -6.8	 0.0	 0.0	 0.0	 1	    1.04033	  -19.23821	 63.0	 1	    1.07937	    0.92063;
	5226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06172	  -14.34656	 63.0	 1	    1.07937	    0.92063;
	5227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06289	  -14.15984	 63.0	 1	    1.07937	    0.92063;
	5228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02048	  -17.71288	 63.0	 1	    1.07937	    0.92063;
	5229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06309	  -14.35130	 90.0	 1	    1.07778	    0.97778;
	5230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02073	  -17.76067	 63.0	 1	    1.07937	    0.92063;
	5231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04290	  -12.20546	 63.0	 1	    1.06349	    0.96825;
	5232	 1	 7.0	 0.0	 0.0	 0.0	 1	    0.98961	  -19.48905	 63.0	 1	    1.07937	    0.92063;
	5233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02326	  -15.84864	 63.0	 1	    1.07937	    0.92063;
	5234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07388	   -5.40774	 225.0	 1	    1.08889	    0.93333;
	5235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01214	  -16.35273	 63.0	 1	    1.07937	    0.92063;
	5236	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01212	  -16.43227	 63.0	 1	    1.07937	    0.92063;
	5237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04109	  -17.61960	 63.0	 1	    1.07937	    0.95238;
	5238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04080	  -10.57289	 63.0	 1	    1.06349	    0.93651;
	5239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03457	  -14.72830	 90.0	 1	    1.06667	    0.97778;
	5240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04610	  -10.46025	 90.0	 1	    1.06667	    0.97778;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03908	   -7.51463	 63.0	 1	    1.06349	    0.93651;
	5242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06156	  -12.55357	 90.0	 1	    1.07778	    0.96667;
	5243	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99285	  -12.40514	 45.0	 1	    1.00000	    0.88889;
	5244	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08494	   -7.54380	 380.0	 1	    1.10526	    1.04211;
	5245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05349	   -8.23674	 63.0	 1	    1.06349	    0.93651;
	5246	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03302	   -9.46131	 90.0	 1	    1.06667	    0.97778;
	5247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03294	   -2.86679	 63.0	 1	    1.07937	    0.95238;
	5248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05598	  -14.56391	 63.0	 1	    1.14286	    0.85714;
	5249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02464	  -15.36736	 90.0	 1	    1.06667	    0.97778;
	5250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03487	  -15.51283	 63.0	 1	    1.04762	    0.95238;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02727	  -15.60214	 63.0	 1	    1.04762	    0.95238;
	5252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05315	   -9.11722	 63.0	 1	    1.06349	    0.93651;
	5253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01937	  -18.67544	 63.0	 1	    1.04762	    0.95238;
	5254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04351	   -9.93105	 63.0	 1	    1.06349	    0.96825;
	5255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03616	  -11.21336	 63.0	 1	    1.07937	    0.95238;
	5256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06272	   -8.68745	 150.0	 1	    1.10667	    0.90000;
	5257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02901	  -11.00747	 63.0	 1	    1.06349	    0.93651;
	5258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02381	   -3.59001	 63.0	 1	    1.07937	    0.95238;
	5259	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04499	  -11.82560	 63.0	 1	    1.06349	    0.96825;
	5260	 1	 23.8	 0.0	 0.0	 0.0	 1	    1.01661	  -14.09425	 90.0	 1	    1.06667	    0.97778;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00003	  -22.71431	 63.0	 1	    1.07937	    0.92063;
	5262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07676	  -12.62446	 225.0	 1	    1.08889	    1.00444;
	5263	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07678	  -12.64701	 225.0	 1	    1.08889	    1.00444;
	5264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06612	  -16.20713	 225.0	 1	    1.08444	    1.00444;
	5265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07399	  -23.24950	 225.0	 1	    1.08444	    1.00444;
	5266	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05249	  -31.12121	 63.0	 1	    1.06349	    0.95238;
	5267	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06371	  -15.01194	 63.0	 1	    1.07937	    0.92063;
	5268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06989	  -12.28367	 90.0	 1	    1.07778	    0.97778;
	5269	 1	 5.0	 0.0	 0.0	 0.0	 1	    1.07532	   -4.70028	 90.0	 1	    1.15556	    0.85556;
	5270	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07061	   -5.44369	 90.0	 1	    1.15556	    0.85556;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08229	   -6.89545	 225.0	 1	    1.09333	    1.00000;
	5272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06124	  -15.42960	 63.0	 1	    1.07937	    0.92063;
	5273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01747	  -16.21522	 90.0	 1	    1.07778	    0.92222;
	5274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07022	   -6.10975	 225.0	 1	    1.08889	    0.93333;
	5275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05165	  -11.12637	 63.0	 1	    1.06349	    0.93651;
	5276	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03961	  -11.60754	 63.0	 1	    1.06349	    0.96825;
	5277	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05280	   -8.63688	 63.0	 1	    1.06349	    0.93651;
	5278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03677	   -8.12196	 63.0	 1	    1.06349	    0.93651;
	5279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04771	  -14.76879	 90.0	 1	    1.07778	    0.97778;
	5280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03326	   -8.65118	 63.0	 1	    1.06349	    0.96825;
	5281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03488	  -11.92581	 63.0	 1	    1.06349	    0.93651;
	5282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01981	  -20.38974	 63.0	 1	    1.04762	    0.95238;
	5283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04618	  -17.20463	 63.0	 1	    1.07937	    0.95238;
	5284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06472	  -13.17502	 90.0	 1	    1.07778	    0.97778;
	5285	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06126	  -11.01496	 90.0	 1	    1.06667	    0.97778;
	5286	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06956	   -9.46403	 225.0	 1	    1.08889	    0.93333;
	5287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04003	  -16.20929	 63.0	 1	    1.07937	    0.92063;
	5288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02252	  -15.84884	 63.0	 1	    1.07937	    0.92063;
	5289	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03993	  -16.19183	 63.0	 1	    1.07937	    0.92063;
	5290	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02603	  -15.64354	 63.0	 1	    1.07937	    0.92063;
	5291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07244	   -7.85046	 225.0	 1	    1.13333	    0.85333;
	5292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07958	   -9.89172	 225.0	 1	    1.08889	    0.88889;
	5293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03327	   -8.64792	 63.0	 1	    1.06349	    0.96825;
	5294	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04624	   -7.64799	 63.0	 1	    1.06349	    0.96825;
	5295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05073	   -6.20231	 63.0	 1	    1.06349	    0.96825;
	5296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06097	  -11.53187	 90.0	 1	    1.15556	    0.85556;
	5297	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04317	  -11.39771	 63.0	 1	    1.06349	    0.93651;
	5298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05641	  -12.93277	 90.0	 1	    1.07778	    0.96667;
	5299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03064	  -10.96148	 63.0	 1	    1.06349	    0.96825;
	5300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02049	  -15.79518	 63.0	 1	    1.07937	    0.95238;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03385	  -15.59151	 63.0	 1	    1.06349	    0.96825;
	5302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03528	  -15.51182	 63.0	 1	    1.07937	    0.92063;
	5303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03864	  -14.52378	 63.0	 1	    1.07937	    0.92063;
	5304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00726	  -21.13139	 63.0	 1	    1.07937	    0.95238;
	5305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00726	  -21.13294	 63.0	 1	    1.07937	    0.95238;
	5306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04922	  -13.16958	 90.0	 1	    1.07778	    0.96667;
	5307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04942	  -16.42678	 90.0	 1	    1.07778	    0.97778;
	5308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07704	  -19.27523	 90.0	 1	    1.07778	    0.97778;
	5309	 1	 17.8	 0.0	 0.0	 0.0	 1	    1.03464	  -15.48052	 63.0	 1	    1.06349	    0.96825;
	5310	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05013	  -10.84982	 90.0	 1	    1.06667	    0.97778;
	5311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08509	   -8.79254	 225.0	 1	    1.08889	    0.88889;
	5312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03263	  -20.48430	 90.0	 1	    1.06667	    0.97778;
	5313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03415	  -15.22986	 63.0	 1	    1.04762	    0.95238;
	5314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05836	  -17.67536	 63.0	 1	    1.07937	    0.92063;
	5315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06614	   -9.23866	 90.0	 1	    1.07778	    0.97778;
	5316	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02982	   -8.43854	 63.0	 1	    1.07937	    0.95238;
	5317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04217	   -9.87422	 63.0	 1	    1.06349	    0.93651;
	5318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07722	   -9.19113	 225.0	 1	    1.09333	    1.00000;
	5319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03732	   -8.85828	 63.0	 1	    1.07937	    0.95238;
	5320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04122	  -20.55539	 225.0	 1	    1.08444	    1.00444;
	5321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07285	   -2.48326	 225.0	 1	    1.13333	    0.85333;
	5322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04046	   -9.94476	 90.0	 1	    1.06667	    0.97778;
	5323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03654	  -17.57660	 63.0	 1	    1.06349	    0.93651;
	5324	 1	 8.0	 0.0	 0.0	 0.0	 1	    1.02154	  -11.93804	 63.0	 1	    1.06349	    0.93651;
	5325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04992	   -9.37409	 63.0	 1	    1.06349	    0.93651;
	5326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05958	  -11.03462	 90.0	 1	    1.07778	    0.97778;
	5327	 1	 5.9	 1.6	 0.0	 0.0	 1	    1.04308	  -10.74808	 90.0	 1	    1.07778	    0.97778;
	5328	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00850	  -21.78489	 63.0	 1	    1.04762	    0.95238;
	5329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03586	  -17.13703	 63.0	 1	    1.04762	    0.95238;
	5330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08201	   -9.91423	 225.0	 1	    1.08889	    1.00444;
	5331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08142	   -8.52228	 225.0	 1	    1.09333	    1.00000;
	5332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05123	  -11.21842	 63.0	 1	    1.14286	    0.85714;
	5333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08247	   -4.87644	 225.0	 1	    1.08889	    0.88889;
	5334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03542	  -11.18563	 63.0	 1	    1.07937	    0.92063;
	5335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08446	   -7.20241	 225.0	 1	    1.08446	    1.00444;
	5336	 1	 -3.9	 0.0	 0.0	 0.0	 1	    1.06087	  -15.15719	 63.0	 1	    1.07937	    0.92063;
	5337	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05622	  -25.92683	 90.0	 1	    1.06667	    0.97778;
	5338	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08069	  -10.88438	 90.0	 1	    1.15556	    0.85556;
	5339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02628	  -15.70696	 63.0	 1	    1.06349	    0.96825;
	5340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04039	  -14.37743	 90.0	 1	    1.07778	    0.96667;
	5341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04158	  -12.74905	 63.0	 1	    1.06349	    0.96825;
	5342	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05843	  -13.18194	 90.0	 1	    1.07778	    0.97778;
	5343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01181	  -16.92233	 63.0	 1	    1.07937	    0.92063;
	5344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04437	  -13.15879	 90.0	 1	    1.07778	    0.96667;
	5345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03965	  -31.32668	 63.0	 1	    1.06349	    0.95238;
	5346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02817	   -5.72500	 63.0	 1	    1.07937	    0.95238;
	5347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02328	   -6.29674	 63.0	 1	    1.07937	    0.95238;
	5348	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03304	  -13.97808	 63.0	 1	    1.07937	    0.92063;
	5349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03580	  -14.99914	 63.0	 1	    1.07937	    0.92063;
	5350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07279	  -13.84461	 225.0	 1	    1.08889	    1.00444;
	5351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07256	  -13.85246	 225.0	 1	    1.08889	    1.00444;
	5352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02665	  -15.95611	 90.0	 1	    1.07778	    0.96667;
	5353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05221	  -12.46177	 63.0	 1	    1.06349	    0.93651;
	5354	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02557	  -16.13085	 90.0	 1	    1.06667	    0.97778;
	5355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05688	   -8.75169	 63.0	 1	    1.06349	    0.93651;
	5356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06007	  -13.63665	 63.0	 1	    1.14286	    0.85714;
	5357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04067	  -10.58473	 63.0	 1	    1.06349	    0.93651;
	5358	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00699	  -19.96668	 63.0	 1	    1.04762	    0.95238;
	5359	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03345	  -11.14514	 90.0	 1	    1.06667	    0.97778;
	5360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01859	  -13.88119	 63.0	 1	    1.07937	    0.92063;
	5361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01397	  -17.74042	 90.0	 1	    1.06667	    0.97778;
	5362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06989	   -6.24422	 90.0	 1	    1.15556	    0.85556;
	5363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05216	  -14.07720	 63.0	 1	    1.07937	    0.92063;
	5364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07652	  -15.29631	 225.0	 1	    1.08889	    1.00444;
	5365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07606	  -15.33905	 225.0	 1	    1.08889	    1.00444;
	5366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06772	   -7.36771	 63.0	 1	    1.14286	    0.85714;
	5367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02409	  -14.37790	 63.0	 1	    1.06349	    0.93651;
	5368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07474	  -12.25330	 90.0	 1	    1.15556	    0.85556;
	5369	 1	 1.7	 0.0	 0.0	 0.0	 1	    1.06641	  -11.64600	 90.0	 1	    1.07778	    0.96667;
	5370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05741	  -11.86993	 90.0	 1	    1.06667	    0.97778;
	5371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04905	  -16.23857	 90.0	 1	    1.07778	    0.97778;
	5372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08433	  -13.07961	 225.0	 1	    1.08889	    1.00444;
	5373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08116	  -13.07286	 225.0	 1	    1.08889	    1.00444;
	5374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08779	   -1.97234	 225.0	 1	    1.08912	    0.88889;
	5375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04072	  -14.28865	 63.0	 1	    1.04762	    0.95238;
	5376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04395	  -15.15477	 63.0	 1	    1.07937	    0.92063;
	5377	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03189	   -9.19658	 63.0	 1	    1.07937	    0.95238;
	5378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00976	  -19.53803	 63.0	 1	    1.04762	    0.95238;
	5379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03491	  -19.97846	 90.0	 1	    1.06667	    0.97778;
	5380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02777	  -22.82715	 90.0	 1	    1.06667	    0.97778;
	5381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04016	  -18.36708	 63.0	 1	    1.07937	    0.95238;
	5382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03897	   -9.27206	 63.0	 1	    1.06349	    0.93651;
	5383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02212	  -14.65239	 63.0	 1	    1.07937	    0.95238;
	5384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08009	   -5.67332	 225.0	 1	    1.08444	    1.00444;
	5385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04802	  -13.41967	 63.0	 1	    1.06349	    0.93651;
	5386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04214	  -15.22063	 63.0	 1	    1.07937	    0.92063;
	5387	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01818	  -14.86766	 63.0	 1	    1.07937	    0.95238;
	5388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04438	  -15.09729	 63.0	 1	    1.07937	    0.92063;
	5389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07996	   -5.70150	 225.0	 1	    1.08444	    1.00444;
	5390	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96046	   -8.35219	 45.0	 1	    1.00000	    0.88889;
	5391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03738	  -13.33956	 90.0	 1	    1.06667	    0.97778;
	5392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03799	  -12.76719	 90.0	 1	    1.06667	    0.97778;
	5393	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07701	   -6.68315	 225.0	 1	    1.08889	    0.88889;
	5394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08800	  -12.79162	 225.0	 1	    1.08889	    1.00444;
	5395	 1	 22.4	 0.0	 0.0	 0.0	 1	    1.04922	   -8.46046	 90.0	 1	    1.07778	    0.96667;
	5396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05446	   -8.36124	 90.0	 1	    1.07778	    0.96667;
	5397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05061	  -10.39107	 63.0	 1	    1.06349	    0.93651;
	5398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03795	  -23.91424	 90.0	 1	    1.06667	    0.97778;
	5399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05738	  -12.76071	 63.0	 1	    1.06349	    0.93651;
	5400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07355	  -11.65382	 225.0	 1	    1.08444	    1.00444;
	5401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05532	  -10.62106	 90.0	 1	    1.06667	    0.97778;
	5402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03858	  -14.04596	 63.0	 1	    1.06349	    0.93651;
	5403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03804	   -8.51751	 90.0	 1	    1.06667	    0.97778;
	5404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07119	   -6.92562	 225.0	 1	    1.08889	    0.93333;
	5405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04899	  -14.13046	 63.0	 1	    1.07937	    0.92063;
	5406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02784	  -30.32100	 63.0	 1	    1.06349	    0.95238;
	5407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03960	   -7.61994	 63.0	 1	    1.07937	    0.95238;
	5408	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01771	  -19.11109	 63.0	 1	    1.07937	    0.95238;
	5409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04787	  -20.04947	 90.0	 1	    1.06667	    0.97778;
	5410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03584	  -17.52639	 63.0	 1	    1.07937	    0.92063;
	5411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04228	  -23.71172	 90.0	 1	    1.06667	    0.97778;
	5412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04977	  -22.44187	 90.0	 1	    1.06667	    0.97778;
	5413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06672	   -9.02723	 90.0	 1	    1.07778	    0.97778;
	5414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01201	  -18.32708	 63.0	 1	    1.04762	    0.95238;
	5415	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.95628	   -7.90362	 45.0	 1	    1.00000	    0.88889;
	5416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07132	   -8.09221	 225.0	 1	    1.13333	    0.85333;
	5417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04722	   -7.63116	 63.0	 1	    1.07937	    0.95238;
	5418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02470	  -20.33172	 63.0	 1	    1.07937	    0.92063;
	5419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01866	   -6.61868	 63.0	 1	    1.06349	    0.95238;
	5420	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04002	   -7.64850	 63.0	 1	    1.06349	    0.93651;
	5421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07619	  -14.80679	 225.0	 1	    1.08889	    1.00444;
	5422	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99225	  -26.66431	 63.0	 1	    1.06349	    0.95238;
	5423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07566	  -14.84572	 225.0	 1	    1.08889	    1.00444;
	5424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03558	   -9.56904	 63.0	 1	    1.07937	    0.95238;
	5425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07018	  -11.56829	 90.0	 1	    1.15556	    0.85556;
	5426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01639	   -9.98763	 63.0	 1	    1.07937	    0.95238;
	5427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08250	   -7.97269	 225.0	 1	    1.08889	    0.88889;
	5428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03166	   -3.80538	 63.0	 1	    1.07937	    0.95238;
	5429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08729	   -2.20204	 225.0	 1	    1.08889	    0.88889;
	5430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04597	   -7.86414	 63.0	 1	    1.06349	    0.96825;
	5431	 1	 -31.3	 0.0	 0.0	 0.0	 1	    1.07071	  -10.48913	 90.0	 1	    1.15556	    0.85556;
	5432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03623	  -13.69383	 63.0	 1	    1.07937	    0.92063;
	5433	 1	 10.4	 0.0	 0.0	 0.0	 1	    1.01619	  -18.72645	 63.0	 1	    1.04762	    0.95238;
	5434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03808	  -13.23649	 90.0	 1	    1.06667	    0.97778;
	5435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03339	  -17.57600	 90.0	 1	    1.06667	    0.97778;
	5436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05988	  -26.89606	 90.0	 1	    1.06667	    0.97778;
	5437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03363	  -10.33629	 90.0	 1	    1.06667	    0.97778;
	5438	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04315	  -16.49004	 63.0	 1	    1.04762	    0.95238;
	5439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04196	  -16.68834	 63.0	 1	    1.04762	    0.95238;
	5440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06720	   -7.88617	 225.0	 1	    1.08444	    1.00889;
	5441	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06992	   -9.26684	 225.0	 1	    1.08889	    0.93333;
	5442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03689	  -16.73062	 63.0	 1	    1.07937	    0.92063;
	5443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03307	  -16.56103	 90.0	 1	    1.06667	    0.97778;
	5444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02942	  -11.12722	 63.0	 1	    1.07937	    0.95238;
	5445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03986	  -31.59332	 63.0	 1	    1.06349	    0.95238;
	5446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00182	  -39.57462	 63.0	 1	    1.06349	    0.95238;
	5447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04810	  -18.20064	 225.0	 1	    1.08444	    1.00444;
	5448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05455	  -31.37101	 63.0	 1	    1.06349	    0.95238;
	5449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03193	  -16.17455	 63.0	 1	    1.07937	    0.92063;
	5450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01453	  -14.05121	 63.0	 1	    1.07937	    0.92063;
	5451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04832	  -15.22832	 63.0	 1	    1.07937	    0.92063;
	5452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05097	  -15.04298	 63.0	 1	    1.07937	    0.92063;
	5453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05076	  -15.83312	 63.0	 1	    1.07937	    0.92063;
	5454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06667	  -10.85768	 90.0	 1	    1.06667	    0.97778;
	5455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04109	  -16.52500	 63.0	 1	    1.07937	    0.92063;
	5456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07716	   -5.25151	 225.0	 1	    1.08444	    1.00889;
	5457	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00954	  -20.45413	 63.0	 1	    1.07937	    0.92063;
	5458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04703	  -19.05487	 90.0	 1	    1.06667	    0.97778;
	5459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06463	  -17.52886	 63.0	 1	    1.07937	    0.92063;
	5460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03402	  -15.14892	 63.0	 1	    1.07937	    0.92063;
	5461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08809	  -12.52552	 225.0	 1	    1.08889	    1.00444;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02629	   -8.16184	 63.0	 1	    1.07937	    0.95238;
	5463	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08077	   -7.25157	 225.0	 1	    1.09333	    1.00000;
	5464	 1	 4.5	 5.7	 0.0	 0.0	 1	    1.06294	   -7.40670	 225.0	 1	    1.08889	    0.93333;
	5465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02437	  -31.82777	 63.0	 1	    1.06349	    0.95238;
	5466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08223	   -6.86966	 225.0	 1	    1.09333	    1.00000;
	5467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03548	  -14.03000	 63.0	 1	    1.06349	    0.96825;
	5468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05440	  -10.91211	 63.0	 1	    1.06349	    0.93651;
	5469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01030	  -17.46168	 63.0	 1	    1.04762	    0.95238;
	5470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03257	  -17.16081	 63.0	 1	    1.07937	    0.92063;
	5471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04653	  -15.42602	 63.0	 1	    1.07937	    0.92063;
	5472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06600	  -14.08861	 225.0	 1	    1.08889	    1.00444;
	5473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03065	  -13.10701	 63.0	 1	    1.07937	    0.95238;
	5474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06603	  -14.20476	 225.0	 1	    1.08889	    1.00444;
	5475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05588	  -11.20909	 63.0	 1	    1.06349	    0.93651;
	5476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03709	  -17.90477	 63.0	 1	    1.06349	    0.93651;
	5477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01538	  -18.77291	 63.0	 1	    1.04762	    0.95238;
	5478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06420	  -11.90022	 63.0	 1	    1.14286	    0.85714;
	5479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07726	  -12.70812	 225.0	 1	    1.08889	    1.00444;
	5480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03165	  -19.01187	 90.0	 1	    1.06667	    0.97778;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03937	  -29.78449	 63.0	 1	    1.06349	    0.95238;
	5482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02018	  -33.43356	 63.0	 1	    1.06349	    0.95238;
	5483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03874	  -13.11867	 63.0	 1	    1.06349	    0.93651;
	5484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03915	  -13.10637	 63.0	 1	    1.06349	    0.93651;
	5485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01769	  -16.56627	 63.0	 1	    1.04762	    0.95238;
	5486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06389	  -11.86835	 90.0	 1	    1.06667	    0.97778;
	5487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05984	  -12.27088	 63.0	 1	    1.06349	    0.93651;
	5488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03421	  -21.95708	 90.0	 1	    1.06667	    0.97778;
	5489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03133	  -14.84760	 63.0	 1	    1.07937	    0.92063;
	5490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02440	   -8.87106	 63.0	 1	    1.07937	    0.95238;
	5491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02405	   -8.88455	 63.0	 1	    1.07937	    0.95238;
	5492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03085	  -17.64586	 63.0	 1	    1.07937	    0.92063;
	5493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08289	   -7.01487	 225.0	 1	    1.08889	    0.88889;
	5494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03088	  -14.35879	 63.0	 1	    1.07937	    0.95238;
	5495	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07693	   -4.02183	 225.0	 1	    1.08889	    0.88889;
	5496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07691	  -12.49773	 225.0	 1	    1.08889	    0.88889;
	5497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02731	  -15.72060	 90.0	 1	    1.07778	    0.96667;
	5498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02499	  -14.07664	 90.0	 1	    1.06667	    0.97778;
	5499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07312	   -9.33492	 90.0	 1	    1.07778	    0.97778;
	5500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04807	  -20.39555	 90.0	 1	    1.07778	    0.97778;
	5501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02995	  -15.49486	 63.0	 1	    1.06349	    0.96825;
	5502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03926	  -18.45657	 90.0	 1	    1.07778	    0.97778;
	5503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05151	  -22.15507	 90.0	 1	    1.06667	    0.97778;
	5504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05561	  -18.28166	 90.0	 1	    1.06667	    0.97778;
	5505	 1	 51.8	 0.0	 0.0	 0.0	 1	    1.02915	  -13.13102	 63.0	 1	    1.04762	    0.95238;
	5506	 1	 31.3	 0.0	 0.0	 0.0	 1	    1.01512	  -18.90051	 63.0	 1	    1.04762	    0.95238;
	5507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06124	  -14.08707	 63.0	 1	    1.14286	    0.85714;
	5508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04443	   -8.32865	 225.0	 1	    1.08889	    0.93333;
	5509	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02087	  -18.69545	 63.0	 1	    1.04762	    0.95238;
	5510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04807	   -8.91015	 63.0	 1	    1.14286	    0.85714;
	5511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08455	   -5.66091	 225.0	 1	    1.08889	    0.88889;
	5512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08581	  -13.40342	 225.0	 1	    1.08889	    1.00444;
	5513	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05295	  -11.29744	 63.0	 1	    1.06349	    0.93651;
	5514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02310	  -15.34055	 63.0	 1	    1.07937	    0.92063;
	5515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04020	   -8.30084	 63.0	 1	    1.14286	    0.85714;
	5516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03141	  -15.26151	 63.0	 1	    1.07937	    0.92063;
	5517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03098	  -15.29735	 63.0	 1	    1.07937	    0.92063;
	5518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06438	   -6.52086	 225.0	 1	    1.08444	    1.00889;
	5519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01534	  -15.79464	 63.0	 1	    1.04762	    0.95238;
	5520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02223	  -15.31034	 63.0	 1	    1.04762	    0.95238;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05259	  -16.41046	 225.0	 1	    1.08444	    1.00889;
	5522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04753	  -10.45269	 63.0	 1	    1.06349	    0.93651;
	5523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03655	  -18.37295	 63.0	 1	    1.07937	    0.92063;
	5524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04626	  -15.08374	 63.0	 1	    1.07937	    0.92063;
	5525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06320	   -7.55379	 225.0	 1	    1.08889	    0.93333;
	5526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04819	  -14.65015	 63.0	 1	    1.07937	    0.92063;
	5527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07730	  -12.79725	 225.0	 1	    1.09333	    1.00000;
	5528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02357	  -14.17685	 90.0	 1	    1.06667	    0.97778;
	5529	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99355	  -20.79129	 63.0	 1	    1.04762	    0.95238;
	5530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02809	  -18.48806	 63.0	 1	    1.07937	    0.95238;
	5531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01579	   -7.34189	 63.0	 1	    1.07937	    0.95238;
	5532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04743	   -8.70103	 63.0	 1	    1.06349	    0.96825;
	5533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04237	   -9.91420	 63.0	 1	    1.06349	    0.93651;
	5534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04662	  -19.42926	 63.0	 1	    1.07937	    0.92063;
	5535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02145	   -9.47740	 63.0	 1	    1.07937	    0.95238;
	5536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01094	  -15.99778	 63.0	 1	    1.07937	    0.95238;
	5537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01096	  -15.99472	 63.0	 1	    1.07937	    0.95238;
	5538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05427	  -11.12985	 90.0	 1	    1.06667	    0.97778;
	5539	 1	 -1.0	 0.0	 0.0	 0.0	 1	    1.02921	   -8.07485	 63.0	 1	    1.06349	    0.93651;
	5540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07422	  -12.97440	 63.0	 1	    1.14286	    0.85714;
	5541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07788	  -12.76078	 63.0	 1	    1.14286	    0.85714;
	5542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05720	   -8.74159	 63.0	 1	    1.06349	    0.93651;
	5543	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05074	  -16.40177	 63.0	 1	    1.07937	    0.92063;
	5544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04888	  -14.12774	 63.0	 1	    1.07937	    0.92063;
	5545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08796	   -9.63225	 150.0	 1	    1.10000	    0.96667;
	5546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06869	  -13.50279	 63.0	 1	    1.07937	    0.92063;
	5547	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06803	  -13.47002	 63.0	 1	    1.07937	    0.92063;
	5548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05440	   -8.18767	 63.0	 1	    1.07937	    0.95238;
	5549	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05501	   -9.21114	 63.0	 1	    1.06349	    0.93651;
	5550	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05548	   -8.37313	 63.0	 1	    1.06349	    0.93651;
	5551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02133	  -15.10842	 63.0	 1	    1.07937	    0.95238;
	5552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04084	  -15.80327	 63.0	 1	    1.06349	    0.93651;
	5553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01852	  -13.87928	 63.0	 1	    1.07937	    0.92063;
	5554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04574	  -13.86856	 90.0	 1	    1.07778	    0.96667;
	5555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03523	   -8.20055	 63.0	 1	    1.06349	    0.96825;
	5556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04452	  -14.00465	 90.0	 1	    1.07778	    0.96667;
	5557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01647	  -18.67841	 63.0	 1	    1.04762	    0.95238;
	5558	 1	 -4.0	 0.0	 0.0	 0.0	 1	    1.02881	  -14.45969	 63.0	 1	    1.06349	    0.93651;
	5559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07574	  -13.16676	 225.0	 1	    1.08889	    1.00444;
	5560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07590	  -13.15387	 225.0	 1	    1.08889	    1.00444;
	5561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04720	  -11.16196	 63.0	 1	    1.06349	    0.93651;
	5562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03290	  -12.99350	 63.0	 1	    1.14286	    0.85714;
	5563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02184	  -16.53222	 63.0	 1	    1.07937	    0.92063;
	5564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02189	  -16.56934	 63.0	 1	    1.07937	    0.92063;
	5565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06784	  -14.39788	 225.0	 1	    1.08889	    1.00444;
	5566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04121	  -29.46658	 90.0	 1	    1.06667	    0.97778;
	5567	 1	 7.0	 0.0	 0.0	 0.0	 1	    1.04319	  -13.71613	 63.0	 1	    1.06349	    0.93651;
	5568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06823	  -14.88701	 63.0	 1	    1.07937	    0.92063;
	5569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06829	  -14.85793	 63.0	 1	    1.07937	    0.92063;
	5570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06389	  -11.89644	 90.0	 1	    1.07778	    0.96667;
	5571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05017	  -12.51941	 63.0	 1	    1.06349	    0.96825;
	5572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01028	  -14.75417	 63.0	 1	    1.07937	    0.92063;
	5573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01215	  -14.07673	 63.0	 1	    1.07937	    0.92063;
	5574	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05188	  -10.24472	 63.0	 1	    1.06349	    0.93651;
	5575	 1	 18.8	 0.0	 0.0	 0.0	 1	    1.01433	  -20.45866	 63.0	 1	    1.07937	    0.92063;
	5576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02627	  -17.70233	 63.0	 1	    1.07937	    0.92063;
	5577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02643	  -17.71971	 63.0	 1	    1.07937	    0.92063;
	5578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05802	  -18.15040	 63.0	 1	    1.07937	    0.92063;
	5579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05921	  -13.88953	 63.0	 1	    1.14286	    0.85714;
	5580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07512	   -7.00310	 90.0	 1	    1.15556	    0.85556;
	5581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03161	  -14.29486	 63.0	 1	    1.06349	    0.93651;
	5582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02365	   -4.16689	 63.0	 1	    1.06349	    0.95238;
	5583	 1	 -54.4	 0.0	 0.0	 0.0	 1	    1.08801	   -8.49280	 150.0	 1	    1.10000	    0.96667;
	5584	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06290	  -11.98330	 63.0	 1	    1.14286	    0.85714;
	5585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04710	  -17.76609	 63.0	 1	    1.07937	    0.95238;
	5586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04462	  -10.83683	 90.0	 1	    1.07778	    0.97778;
	5587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03198	  -33.44367	 63.0	 1	    1.06349	    0.95238;
	5588	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04122	  -11.84026	 63.0	 1	    1.06349	    0.96825;
	5589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05922	  -16.81733	 90.0	 1	    1.07778	    0.97778;
	5590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03704	  -17.88567	 63.0	 1	    1.07937	    0.92063;
	5591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08461	  -12.51840	 225.0	 1	    1.08889	    1.00444;
	5592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08067	   -7.53215	 90.0	 1	    1.15556	    0.85556;
	5593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03575	   -8.61773	 63.0	 1	    1.06349	    0.93651;
	5594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04084	  -13.71552	 63.0	 1	    1.07937	    0.95238;
	5595	 1	 15.6	 0.0	 0.0	 0.0	 1	    1.02742	   -9.90043	 63.0	 1	    1.07937	    0.95238;
	5596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03092	  -10.52791	 63.0	 1	    1.06349	    0.96825;
	5597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05217	  -14.07742	 63.0	 1	    1.07937	    0.92063;
	5598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03537	  -16.86035	 63.0	 1	    1.07937	    0.92063;
	5599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04056	  -16.66987	 63.0	 1	    1.07937	    0.92063;
	5600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04369	  -12.55590	 63.0	 1	    1.07937	    0.92063;
	5601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04231	  -12.67719	 63.0	 1	    1.07937	    0.92063;
	5602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04511	  -12.41804	 63.0	 1	    1.07937	    0.92063;
	5603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03552	  -16.79094	 63.0	 1	    1.07937	    0.92063;
	5604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08885	   -1.24961	 225.0	 1	    1.09281	    0.88889;
	5605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03087	  -16.89177	 63.0	 1	    1.06349	    0.96825;
	5606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02784	  -31.75941	 63.0	 1	    1.06349	    0.95238;
	5607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02797	  -17.30666	 63.0	 1	    1.06349	    0.96825;
	5608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04401	  -19.44203	 63.0	 1	    1.07937	    0.92063;
	5609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05147	  -10.49004	 63.0	 1	    1.06349	    0.93651;
	5610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07361	   -8.96793	 90.0	 1	    1.08158	    0.97778;
	5611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05244	  -10.27287	 63.0	 1	    1.06349	    0.93651;
	5612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07361	   -8.97231	 90.0	 1	    1.08157	    0.97778;
	5613	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04461	  -19.40366	 63.0	 1	    1.07937	    0.92063;
	5614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03092	   -9.06792	 63.0	 1	    1.07937	    0.95238;
	5615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03109	   -9.00522	 63.0	 1	    1.07937	    0.95238;
	5616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06168	   -9.11244	 63.0	 1	    1.06349	    0.93651;
	5617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01857	  -12.63485	 63.0	 1	    1.07937	    0.92063;
	5618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02174	  -24.26913	 90.0	 1	    1.06667	    0.97778;
	5619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04258	  -25.13484	 63.0	 1	    1.06349	    0.96825;
	5620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04255	  -25.14074	 63.0	 1	    1.06349	    0.96825;
	5621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03386	  -20.19212	 90.0	 1	    1.06667	    0.97778;
	5622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02087	  -16.31705	 90.0	 1	    1.06667	    0.97778;
	5623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02710	  -24.70115	 90.0	 1	    1.06667	    0.97778;
	5624	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01649	  -30.13466	 63.0	 1	    1.06349	    0.95238;
	5625	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06042	  -12.10347	 63.0	 1	    1.14286	    0.85714;
	5626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04922	  -27.46543	 63.0	 1	    1.06349	    0.95238;
	5627	 1	 11.8	 0.0	 0.0	 0.0	 1	    1.02947	  -14.31249	 63.0	 1	    1.07937	    0.95238;
	5628	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01299	  -18.03579	 63.0	 1	    1.06349	    0.93651;
	5629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05639	   -8.27871	 63.0	 1	    1.06349	    0.93651;
	5630	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03049	  -22.54540	 90.0	 1	    1.06667	    0.97778;
	5631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03278	  -32.61039	 63.0	 1	    1.06349	    0.95238;
	5632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03874	   -9.28161	 63.0	 1	    1.06349	    0.96825;
	5633	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04020	  -14.25693	 90.0	 1	    1.07778	    0.96667;
	5634	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05576	  -10.19185	 63.0	 1	    1.06349	    0.93651;
	5635	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03348	  -33.23920	 63.0	 1	    1.06349	    0.95238;
	5636	 1	 -14.1	 0.0	 0.0	 0.0	 1	    1.03133	  -10.38970	 63.0	 1	    1.06349	    0.93651;
	5637	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04578	  -18.95421	 225.0	 1	    1.08444	    1.00444;
	5638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01980	  -15.78087	 63.0	 1	    1.04762	    0.95238;
	5639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06489	  -16.36959	 90.0	 1	    1.07778	    0.97778;
	5640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04428	   -8.91840	 63.0	 1	    1.07937	    0.92063;
	5641	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02184	  -25.26383	 90.0	 1	    1.06667	    0.97778;
	5642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04428	   -8.91840	 63.0	 1	    1.07937	    0.92063;
	5643	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06468	  -11.99161	 63.0	 1	    1.14286	    0.85714;
	5644	 1	 9.0	 0.0	 0.0	 0.0	 1	    1.03874	  -21.81939	 90.0	 1	    1.06667	    0.97778;
	5645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07566	  -12.07588	 380.0	 1	    1.10526	    1.03947;
	5646	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05684	   -8.90389	 63.0	 1	    1.06349	    0.93651;
	5647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03976	  -12.34690	 150.0	 1	    1.05333	    0.98667;
	5648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05642	   -8.96876	 63.0	 1	    1.06349	    0.93651;
	5649	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02048	  -17.97365	 90.0	 1	    1.06667	    0.97778;
	5650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03872	   -7.52402	 63.0	 1	    1.06349	    0.93651;
	5651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05519	  -19.66119	 63.0	 1	    1.07937	    0.92063;
	5652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04552	   -8.54058	 63.0	 1	    1.06349	    0.96825;
	5653	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03710	  -17.90481	 63.0	 1	    1.06349	    0.93651;
	5654	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.04890	  -10.51439	 63.0	 1	    1.06349	    0.93651;
	5655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05176	  -12.05816	 90.0	 1	    1.06667	    0.97778;
	5656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01738	  -16.52613	 63.0	 1	    1.06349	    0.93651;
	5657	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04144	  -12.54659	 63.0	 1	    1.06349	    0.93651;
	5658	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07888	  -11.08407	 225.0	 1	    1.09333	    1.00000;
	5659	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07464	   -8.56300	 225.0	 1	    1.08889	    0.88889;
	5660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04311	   -7.99697	 63.0	 1	    1.06349	    0.93651;
	5661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04197	   -7.88336	 63.0	 1	    1.06349	    0.93651;
	5662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06432	  -11.51530	 63.0	 1	    1.14286	    0.85714;
	5663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06042	   -7.77114	 225.0	 1	    1.13333	    0.85333;
	5664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04741	   -9.92928	 90.0	 1	    1.15556	    0.85556;
	5665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07432	  -15.15148	 225.0	 1	    1.08444	    1.00444;
	5666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06135	   -9.53810	 225.0	 1	    1.08444	    1.00889;
	5667	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05452	   -8.49897	 63.0	 1	    1.06349	    0.93651;
	5668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02100	  -18.69747	 63.0	 1	    1.04762	    0.95238;
	5669	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02452	  -15.86914	 63.0	 1	    1.04762	    0.95238;
	5670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07230	   -6.94013	 225.0	 1	    1.08889	    0.93333;
	5671	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02503	  -16.24989	 63.0	 1	    1.07937	    0.92063;
	5672	 1	 3.0	 0.0	 0.0	 0.0	 1	    1.03888	   -8.99564	 63.0	 1	    1.06349	    0.96825;
	5673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03726	  -16.12925	 63.0	 1	    1.04762	    0.95238;
	5674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04477	  -21.89791	 90.0	 1	    1.06667	    0.97778;
	5675	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05242	   -2.92240	 90.0	 1	    1.07778	    0.97778;
	5676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05176	  -11.71248	 63.0	 1	    1.06349	    0.93651;
	5677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07396	  -15.46303	 225.0	 1	    1.08889	    1.00444;
	5678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07083	  -15.16078	 225.0	 1	    1.08889	    1.00444;
	5679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03401	  -16.22750	 90.0	 1	    1.06667	    0.97778;
	5680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04369	   -7.71970	 63.0	 1	    1.06349	    0.93651;
	5681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05150	  -11.35091	 90.0	 1	    1.06667	    0.97778;
	5682	 1	 44.7	 0.0	 0.0	 0.0	 1	    1.05251	  -11.10918	 90.0	 1	    1.06667	    0.97778;
	5683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08673	  -13.42271	 225.0	 1	    1.08889	    1.00444;
	5684	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07581	  -13.58111	 225.0	 1	    1.08889	    1.00444;
	5685	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04089	  -12.90215	 63.0	 1	    1.06349	    0.93651;
	5686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02132	  -17.35351	 63.0	 1	    1.07937	    0.92063;
	5687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02138	  -17.32293	 63.0	 1	    1.07937	    0.92063;
	5688	 1	 6.8	 0.0	 0.0	 0.0	 1	    1.02946	   -3.86176	 63.0	 1	    1.07937	    0.95238;
	5689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00643	  -25.62828	 63.0	 1	    1.06349	    0.95238;
	5690	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00833	  -25.51739	 63.0	 1	    1.06349	    0.95238;
	5691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03109	  -15.85781	 63.0	 1	    1.06349	    0.96825;
	5692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03028	  -15.49744	 90.0	 1	    1.07778	    0.96667;
	5693	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04984	  -17.37129	 63.0	 1	    1.07937	    0.92063;
	5694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02542	  -16.97262	 150.0	 1	    1.08000	    0.96667;
	5695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07085	   -3.87723	 225.0	 1	    1.13333	    0.85333;
	5696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06882	  -10.78554	 225.0	 1	    1.13333	    0.85333;
	5697	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02060	  -17.82573	 63.0	 1	    1.04762	    0.95238;
	5698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07078	   -6.27703	 225.0	 1	    1.08889	    0.93333;
	5699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02450	   -9.92949	 63.0	 1	    1.06349	    0.96825;
	5700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04617	  -14.35836	 63.0	 1	    1.07937	    0.92063;
	5701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06618	   -5.69958	 225.0	 1	    1.08444	    1.00889;
	5702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04737	  -11.94270	 90.0	 1	    1.06667	    0.97778;
	5703	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05430	  -11.72210	 63.0	 1	    1.06349	    0.96825;
	5704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03533	  -19.90311	 90.0	 1	    1.06667	    0.97778;
	5705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04033	  -13.68459	 63.0	 1	    1.06349	    0.93651;
	5706	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99586	  -20.67145	 63.0	 1	    1.04762	    0.95238;
	5707	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08215	   -2.92330	 225.0	 1	    1.08889	    0.88889;
	5708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08539	   -7.34805	 225.0	 1	    1.08889	    1.00000;
	5709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03180	   -8.87533	 63.0	 1	    1.07937	    0.95238;
	5710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05754	  -16.83267	 90.0	 1	    1.07778	    0.97778;
	5711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08234	   -2.71037	 225.0	 1	    1.08889	    0.88889;
	5712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05793	  -16.85290	 90.0	 1	    1.07778	    0.97778;
	5713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02819	  -14.48228	 90.0	 1	    1.06667	    0.97778;
	5714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08758	  -13.21129	 225.0	 1	    1.08889	    1.00444;
	5715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05275	  -31.32717	 63.0	 1	    1.06349	    0.95238;
	5716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02310	  -22.07605	 63.0	 1	    1.06349	    0.96825;
	5717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01730	  -16.94385	 90.0	 1	    1.06667	    0.97778;
	5718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04053	  -16.49157	 63.0	 1	    1.07937	    0.95238;
	5719	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03246	  -16.67474	 63.0	 1	    1.06349	    0.93651;
	5720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00894	  -12.13536	 90.0	 1	    1.06667	    0.97778;
	5721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03240	  -20.36993	 90.0	 1	    1.06667	    0.97778;
	5722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03603	  -19.86622	 90.0	 1	    1.06667	    0.97778;
	5723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08544	   -3.41113	 380.0	 1	    1.10526	    1.00000;
	5724	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02621	  -14.11637	 63.0	 1	    1.07937	    0.95238;
	5725	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04949	  -12.16429	 63.0	 1	    1.06349	    0.93651;
	5726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05966	  -19.52334	 63.0	 1	    1.06349	    0.96825;
	5727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05029	  -13.61803	 63.0	 1	    1.14286	    0.85714;
	5728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04261	  -14.53880	 63.0	 1	    1.06349	    0.96825;
	5729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04194	  -11.13638	 63.0	 1	    1.06349	    0.96825;
	5730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02311	  -20.07944	 63.0	 1	    1.06349	    0.96825;
	5731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04550	  -13.59576	 63.0	 1	    1.07937	    0.92063;
	5732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04216	   -9.67937	 63.0	 1	    1.07937	    0.92063;
	5733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03037	   -3.75730	 63.0	 1	    1.07937	    0.95238;
	5734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05453	   -9.46012	 63.0	 1	    1.06349	    0.93651;
	5735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03301	   -3.81721	 63.0	 1	    1.07937	    0.95238;
	5736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02533	  -19.77938	 63.0	 1	    1.07937	    0.92063;
	5737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04505	  -11.01251	 63.0	 1	    1.06349	    0.93651;
	5738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02847	  -34.09660	 63.0	 1	    1.06349	    0.95238;
	5739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03498	  -27.03727	 90.0	 1	    1.06667	    0.97778;
	5740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03903	  -31.99987	 63.0	 1	    1.06349	    0.95238;
	5741	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04699	   -8.17868	 63.0	 1	    1.06349	    0.96825;
	5742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06742	  -10.38812	 63.0	 1	    1.07937	    0.92063;
	5743	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.95550	   -8.32154	 45.0	 1	    1.00000	    0.88889;
	5744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06066	   -9.96940	 225.0	 1	    1.08444	    1.00889;
	5745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02516	  -12.36815	 63.0	 1	    1.07937	    0.92063;
	5746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04841	  -19.54443	 63.0	 1	    1.07937	    0.92063;
	5747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03993	   -7.63708	 63.0	 1	    1.06349	    0.93651;
	5748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03878	  -18.58952	 90.0	 1	    1.07778	    0.97778;
	5749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04096	  -14.41796	 63.0	 1	    1.06349	    0.93651;
	5750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04186	  -18.31459	 63.0	 1	    1.07937	    0.95238;
	5751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05872	   -8.12521	 90.0	 1	    1.07778	    0.96667;
	5752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03637	  -19.31968	 63.0	 1	    1.07937	    0.92063;
	5753	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97150	   -7.89388	 45.0	 1	    1.00000	    0.88889;
	5754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03866	  -15.90276	 63.0	 1	    1.07937	    0.92063;
	5755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04932	  -15.78842	 63.0	 1	    1.07937	    0.92063;
	5756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03900	  -18.86146	 63.0	 1	    1.07937	    0.92063;
	5757	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03565	  -11.50137	 63.0	 1	    1.07937	    0.92063;
	5758	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03562	  -11.47870	 63.0	 1	    1.07937	    0.92063;
	5759	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06553	  -17.93285	 225.0	 1	    1.08444	    1.00444;
	5760	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01899	  -15.98920	 63.0	 1	    1.04762	    0.95238;
	5761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00573	  -17.74157	 63.0	 1	    1.07937	    0.92063;
	5762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05728	  -10.35458	 90.0	 1	    1.06667	    0.97778;
	5763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03546	  -10.89443	 63.0	 1	    1.07937	    0.95238;
	5764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00428	  -22.83074	 63.0	 1	    1.06349	    0.95238;
	5765	 1	 32.6	 0.0	 0.0	 0.0	 1	    1.04931	  -11.69498	 90.0	 1	    1.06667	    0.97778;
	5766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08294	   -6.24825	 225.0	 1	    1.08889	    0.88889;
	5767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03751	  -10.79390	 63.0	 1	    1.07937	    0.95238;
	5768	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02820	  -24.20134	 63.0	 1	    1.06349	    0.95238;
	5769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04983	  -24.98303	 63.0	 1	    1.06349	    0.96825;
	5770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03737	  -21.70383	 63.0	 1	    1.06349	    0.96825;
	5771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02570	  -16.39924	 63.0	 1	    1.06349	    0.93651;
	5772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01490	  -15.73624	 63.0	 1	    1.04762	    0.95238;
	5773	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01750	  -15.95931	 63.0	 1	    1.04762	    0.95238;
	5774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03326	  -30.99866	 63.0	 1	    1.06349	    0.95238;
	5775	 1	 39.1	 0.0	 0.0	 0.0	 1	    1.04615	  -20.19060	 63.0	 1	    1.07937	    0.92063;
	5776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04243	  -17.96809	 90.0	 1	    1.07778	    0.97778;
	5777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04177	  -10.12085	 63.0	 1	    1.07937	    0.95238;
	5778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03336	   -8.60647	 63.0	 1	    1.14286	    0.85714;
	5779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04360	  -13.57958	 63.0	 1	    1.06349	    0.96825;
	5780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04380	  -17.48516	 90.0	 1	    1.06667	    0.97778;
	5781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01747	  -16.62475	 63.0	 1	    1.06349	    0.93651;
	5782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07864	   -9.79148	 225.0	 1	    1.09333	    1.00000;
	5783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03672	  -15.56717	 63.0	 1	    1.06349	    0.93651;
	5784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03133	   -8.73356	 63.0	 1	    1.14286	    0.85714;
	5785	 1	 3.4	 0.0	 0.0	 0.0	 1	    1.04807	   -8.91012	 63.0	 1	    1.14286	    0.85714;
	5786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04449	  -28.44780	 90.0	 1	    1.06667	    0.97778;
	5787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07573	   -9.38609	 225.0	 1	    1.09333	    1.00000;
	5788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06348	  -10.05126	 63.0	 1	    1.06349	    0.93651;
	5789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05123	  -12.81096	 63.0	 1	    1.06349	    0.96825;
	5790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06240	  -13.29134	 63.0	 1	    1.06349	    0.93651;
	5791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02159	  -24.36716	 90.0	 1	    1.06667	    0.97778;
	5792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01606	  -18.04863	 63.0	 1	    1.04762	    0.95238;
	5793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03382	   -8.99394	 63.0	 1	    1.06349	    0.96825;
	5794	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97202	   -7.85939	 45.0	 1	    1.00000	    0.88889;
	5795	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96821	   -6.58011	 45.0	 1	    1.00000	    0.88889;
	5796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06303	  -11.76667	 63.0	 1	    1.06349	    0.93651;
	5797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05327	  -11.90475	 63.0	 1	    1.06349	    0.93651;
	5798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01386	  -14.57675	 90.0	 1	    1.06667	    0.97778;
	5799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04807	  -13.02730	 90.0	 1	    1.06667	    0.97778;
	5800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06028	  -27.02053	 90.0	 1	    1.06667	    0.97778;
	5801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05430	  -19.68929	 90.0	 1	    1.07778	    0.97778;
	5802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04459	  -10.64318	 63.0	 1	    1.06349	    0.96825;
	5803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04436	  -11.11423	 63.0	 1	    1.06349	    0.96825;
	5804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04740	  -17.16354	 63.0	 1	    1.07937	    0.92063;
	5805	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08213	   -9.78433	 225.0	 1	    1.08889	    0.88889;
	5806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03747	  -15.23276	 63.0	 1	    1.07937	    0.92063;
	5807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03776	  -15.21461	 63.0	 1	    1.07937	    0.92063;
	5808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04962	   -9.78433	 63.0	 1	    1.06349	    0.93651;
	5809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03900	  -25.92482	 90.0	 1	    1.06667	    0.97778;
	5810	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94792	   -9.03241	 45.0	 1	    1.00000	    0.88889;
	5811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03659	  -11.99719	 63.0	 1	    1.07937	    0.92063;
	5812	 1	 -10.2	 0.0	 0.0	 0.0	 1	    1.06349	  -12.05123	 63.0	 1	    1.06349	    0.93651;
	5813	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06172	  -12.20370	 63.0	 1	    1.07937	    0.92063;
	5814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07483	  -25.80090	 225.0	 1	    1.08444	    1.00444;
	5815	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03337	  -20.31629	 90.0	 1	    1.06667	    0.97778;
	5816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04456	  -23.40959	 90.0	 1	    1.06667	    0.97778;
	5817	 1	 4.6	 0.0	 0.0	 0.0	 1	    1.04366	   -8.82678	 63.0	 1	    1.06349	    0.96825;
	5818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06710	   -6.79544	 225.0	 1	    1.13333	    0.85333;
	5819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05238	  -19.77903	 63.0	 1	    1.07937	    0.92063;
	5820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04189	   -9.84433	 90.0	 1	    1.06667	    0.97778;
	5821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06517	  -11.95330	 63.0	 1	    1.07937	    0.92063;
	5822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03933	   -6.03985	 63.0	 1	    1.07937	    0.95238;
	5823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07476	   -5.53495	 380.0	 1	    1.10263	    1.04485;
	5824	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04691	  -14.42412	 63.0	 1	    1.07937	    0.92063;
	5825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04573	  -14.67601	 63.0	 1	    1.07937	    0.92063;
	5826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02280	   -5.33004	 63.0	 1	    1.06349	    0.95238;
	5827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03908	  -10.02058	 63.0	 1	    1.06349	    0.96825;
	5828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00432	  -13.95841	 63.0	 1	    1.06349	    0.96825;
	5829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07499	  -12.10805	 225.0	 1	    1.08889	    1.00444;
	5830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05673	   -8.93855	 63.0	 1	    1.06349	    0.93651;
	5831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00502	  -14.55322	 63.0	 1	    1.07937	    0.92063;
	5832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04464	  -13.87928	 63.0	 1	    1.06349	    0.93651;
	5833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05623	   -8.95963	 63.0	 1	    1.06349	    0.93651;
	5834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04145	  -14.53639	 63.0	 1	    1.07937	    0.92063;
	5835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05947	  -17.78020	 90.0	 1	    1.06667	    0.97778;
	5836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03489	  -13.13109	 63.0	 1	    1.04762	    0.95238;
	5837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05191	   -8.43396	 63.0	 1	    1.06349	    0.93651;
	5838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05035	  -15.04064	 90.0	 1	    1.07778	    0.97778;
	5839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03295	  -16.42728	 63.0	 1	    1.06349	    0.93651;
	5840	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.95557	   -7.84986	 45.0	 1	    1.00000	    0.88889;
	5841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04928	  -15.78755	 63.0	 1	    1.07937	    0.92063;
	5842	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02074	  -16.85304	 63.0	 1	    1.04762	    0.95238;
	5843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04815	   -8.90156	 63.0	 1	    1.14286	    0.85714;
	5844	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99485	  -19.25912	 63.0	 1	    1.06349	    0.93651;
	5845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04802	  -11.94225	 90.0	 1	    1.06667	    0.97778;
	5846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07475	  -12.71785	 63.0	 1	    1.07937	    0.92063;
	5847	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07616	  -12.64106	 63.0	 1	    1.07937	    0.92063;
	5848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06777	  -12.16566	 63.0	 1	    1.07937	    0.92063;
	5849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06677	   -6.40962	 225.0	 1	    1.08889	    0.93333;
	5850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02414	  -16.49559	 63.0	 1	    1.04762	    0.95238;
	5851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06570	   -5.66583	 225.0	 1	    1.13333	    0.85333;
	5852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05953	  -11.72384	 90.0	 1	    1.07778	    0.97778;
	5853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05768	  -11.25593	 90.0	 1	    1.07778	    0.97778;
	5854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04547	  -12.48818	 63.0	 1	    1.06349	    0.93651;
	5855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02276	  -22.22731	 90.0	 1	    1.06667	    0.97778;
	5856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06589	   -7.01403	 380.0	 1	    1.15000	    0.80000;
	5857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07265	   -6.26463	 380.0	 1	    1.15000	    0.80000;
	5858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06411	    2.51068	 225.0	 1	    1.15000	    0.80000;
	5859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06409	    2.50897	 225.0	 1	    1.15000	    0.80000;
	5860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09655	    0.97787	 380.0	 1	    1.15000	    0.80000;
	5861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09938	   -2.57885	 225.0	 1	    1.15000	    0.80000;
	5862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07812	   -4.30493	 380.0	 1	    1.15000	    0.80000;
	5863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11084	    2.24160	 380.0	 1	    1.15000	    0.80000;
	5864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04536	  -13.94193	 225.0	 1	    1.15000	    0.80000;
	5865	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11594	   -0.95300	 380.0	 1	    1.15000	    0.80000;
	5866	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10419	   -8.92319	 380.0	 1	    1.15000	    0.80000;
	5867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06591	   -6.78004	 380.0	 1	    1.15000	    0.80000;
	5868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06934	   -5.91731	 380.0	 1	    1.15000	    0.80000;
	5869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06229	   -6.69068	 380.0	 1	    1.15000	    0.80000;
	5870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06193	   -6.71787	 380.0	 1	    1.15000	    0.80000;
	5871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11513	   -3.73856	 380.0	 1	    1.15000	    0.80000;
	5872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08606	   -5.91191	 380.0	 1	    1.15000	    0.80000;
	5873	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08331	  -20.06450	 380.0	 1	    1.15000	    0.80000;
	5874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06950	  -18.93937	 380.0	 1	    1.15000	    0.80000;
	5875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07109	   -9.90458	 380.0	 1	    1.15000	    0.80000;
	5876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07418	  -14.81734	 380.0	 1	    1.15000	    0.80000;
	5877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08245	   -5.92232	 380.0	 1	    1.15000	    0.80000;
	5878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09286	   -7.12265	 380.0	 1	    1.15000	    0.80000;
	5879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08908	   -7.78855	 380.0	 1	    1.15000	    0.80000;
	5880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07846	  -10.38331	 380.0	 1	    1.15000	    0.80000;
	5881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06955	  -11.16500	 225.0	 1	    1.15000	    0.80000;
	5882	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08309	   -7.13854	 380.0	 1	    1.15000	    0.80000;
	5883	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07583	  -27.21828	 380.0	 1	    1.15000	    0.80000;
	5884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08419	   -3.79564	 380.0	 1	    1.15000	    0.80000;
	5885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06985	  -15.54107	 380.0	 1	    1.15000	    0.80000;
	5886	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06247	   -8.50472	 225.0	 1	    1.15000	    0.80000;
	5887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07399	   -7.46870	 380.0	 1	    1.15000	    0.80000;
	5888	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06991	   -9.09019	 380.0	 1	    1.15000	    0.80000;
	5889	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07417	  -15.71072	 380.0	 1	    1.15000	    0.80000;
	5890	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07388	  -14.49192	 380.0	 1	    1.15000	    0.80000;
	5891	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07470	  -15.84257	 380.0	 1	    1.15000	    0.80000;
	5892	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08131	   -7.80778	 380.0	 1	    1.15000	    0.80000;
	5893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09009	  -13.64987	 380.0	 1	    1.15000	    0.80000;
	5894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08832	  -13.50625	 225.0	 1	    1.15000	    0.80000;
	5895	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08489	  -10.15820	 380.0	 1	    1.15000	    0.80000;
	5896	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02498	  -16.69231	 150.0	 1	    1.15000	    0.80000;
	5897	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08804	  -10.78059	 380.0	 1	    1.15000	    0.80000;
	5898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07930	   -4.90549	 380.0	 1	    1.15000	    0.80000;
	5899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08542	  -13.88911	 380.0	 1	    1.15000	    0.80000;
	5900	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07256	   -7.43883	 380.0	 1	    1.15000	    0.80000;
	5901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03334	  -16.34110	 225.0	 1	    1.15000	    0.80000;
	5902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08383	  -20.22618	 380.0	 1	    1.15000	    0.80000;
	5903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07897	   -8.86297	 380.0	 1	    1.15000	    0.80000;
	5904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06921	  -19.00470	 380.0	 1	    1.15000	    0.80000;
	5905	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07097	   -9.54325	 380.0	 1	    1.15000	    0.80000;
	5906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07638	   -5.62489	 380.0	 1	    1.15000	    0.80000;
	5907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09110	   -6.94996	 380.0	 1	    1.15000	    0.80000;
	5908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08629	  -11.02466	 380.0	 1	    1.15000	    0.80000;
	5909	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07094	   -9.90716	 380.0	 1	    1.15000	    0.80000;
	5910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07583	  -26.36114	 380.0	 1	    1.15000	    0.80000;
	5911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08379	   -3.96084	 380.0	 1	    1.15000	    0.80000;
	5912	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07601	  -14.89553	 380.0	 1	    1.15000	    0.80000;
	5913	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06993	   -6.97762	 380.0	 1	    1.15000	    0.80000;
	5914	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09412	  -13.60239	 380.0	 1	    1.15000	    0.80000;
	5915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06988	   -8.96461	 380.0	 1	    1.15000	    0.80000;
	5916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07437	  -15.88745	 380.0	 1	    1.15000	    0.80000;
	5917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09091	  -13.55457	 380.0	 1	    1.15000	    0.80000;
	5918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08144	   -7.77364	 380.0	 1	    1.15000	    0.80000;
	5919	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08806	  -13.50801	 225.0	 1	    1.15000	    0.80000;
	5920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08821	  -10.61258	 380.0	 1	    1.15000	    0.80000;
	5921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08107	  -12.11414	 380.0	 1	    1.15000	    0.80000;
	5922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08540	  -13.91036	 380.0	 1	    1.15000	    0.80000;
	5923	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08591	  -14.22666	 380.0	 1	    1.15000	    0.80000;
	5924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07517	   -6.31790	 380.0	 1	    1.15000	    0.80000;
	5925	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08600	   -5.94641	 380.0	 1	    1.15000	    0.80000;
	5926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04917	  -16.28834	 225.0	 1	    1.15000	    0.80000;
	5927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06694	   -6.48610	 380.0	 1	    1.15000	    0.80000;
	5928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07914	  -15.67406	 380.0	 1	    1.15000	    0.80000;
	5929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07591	  -10.67380	 380.0	 1	    1.15000	    0.80000;
	5930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07680	  -13.12053	 380.0	 1	    1.15000	    0.80000;
	5931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07358	  -15.69808	 225.0	 1	    1.15000	    0.80000;
	5932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07714	  -10.40069	 380.0	 1	    1.15000	    0.80000;
	5933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11560	  -11.75734	 150.0	 1	    1.15000	    0.80000;
	5934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08238	   -9.97028	 380.0	 1	    1.15000	    0.80000;
	5935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07555	  -14.62677	 380.0	 1	    1.15000	    0.80000;
	5936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09166	  -13.37566	 380.0	 1	    1.15000	    0.80000;
	5937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07413	  -14.59367	 380.0	 1	    1.15000	    0.80000;
	5938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07621	  -15.00568	 225.0	 1	    1.15000	    0.80000;
	5939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08749	   -7.15076	 380.0	 1	    1.15000	    0.80000;
	5940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08298	  -10.71185	 380.0	 1	    1.15000	    0.80000;
	5941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07626	  -14.24614	 380.0	 1	    1.15000	    0.80000;
	5942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07641	  -15.16697	 380.0	 1	    1.15000	    0.80000;
	5943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06739	  -18.26804	 380.0	 1	    1.15000	    0.80000;
	5944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08609	  -15.44269	 225.0	 1	    1.15000	    0.80000;
	5945	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06982	  -15.59206	 380.0	 1	    1.15000	    0.80000;
	5946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09174	  -13.42405	 380.0	 1	    1.15000	    0.80000;
	5947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07053	  -14.01012	 380.0	 1	    1.15000	    0.80000;
	5948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08601	   -7.48025	 380.0	 1	    1.15000	    0.80000;
	5949	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08282	  -10.71020	 380.0	 1	    1.15000	    0.80000;
	5950	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09208	  -14.28729	 380.0	 1	    1.15000	    0.80000;
	5951	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08516	  -13.46721	 380.0	 1	    1.15000	    0.80000;
	5952	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07924	  -15.00709	 380.0	 1	    1.15000	    0.80000;
	5953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.13356	   -6.68355	 380.0	 1	    1.15000	    0.80000;
	5954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06805	  -18.03196	 380.0	 1	    1.15000	    0.80000;
	5955	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08644	   -5.63134	 380.0	 1	    1.15000	    0.80000;
	5956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09589	  -14.70816	 380.0	 1	    1.15000	    0.80000;
	5957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07988	  -13.18654	 380.0	 1	    1.15000	    0.80000;
	5958	 1	 116.9	 -4.1	 0.0	 0.0	 1	    1.08710	   -2.10759	 380.0	 1	    1.15000	    0.80000;
	5959	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09450	   -4.19944	 380.0	 1	    1.15000	    0.80000;
	5960	 2	 -496.6	 205.6	 0.0	 0.0	 1	    1.10496	    1.36711	 380.0	 1	    1.15000	    0.80000;
	5961	 1	 81.1	 -14.3	 0.0	 0.0	 1	    1.06603	  -13.03349	 90.0	 1	    1.15000	    0.80000;
	5962	 1	 56.2	 12.6	 0.0	 0.0	 1	    1.05293	   -7.23252	 225.0	 1	    1.15000	    0.80000;
	5963	 2	 18.7	 213.3	 0.0	 0.0	 1	    1.11606	    0.10628	 380.0	 1	    1.15000	    0.80000;
	5964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11112	   -4.51183	 380.0	 1	    1.15000	    0.80000;
	5965	 2	 105.6	 50.0	 0.0	 0.0	 1	    1.08532	   -2.14741	 225.0	 1	    1.15000	    0.80000;
	5966	 2	 -20.0	 -15.0	 0.0	 0.0	 1	    1.15000	   -1.46891	 225.0	 1	    1.15000	    0.80000;
	5967	 1	 -82.4	 0.0	 0.0	 0.0	 1	    1.10389	   -1.94295	 380.0	 1	    1.15000	    0.80000;
	5968	 2	 807.8	 167.7	 0.0	 0.0	 1	    1.06900	   -6.72963	 380.0	 1	    1.15000	    0.80000;
	5969	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06537	  -10.19862	 225.0	 1	    1.15000	    0.80000;
	5970	 1	 101.5	 11.3	 0.0	 0.0	 1	    1.09329	   -5.39563	 380.0	 1	    1.15000	    0.80000;
	5971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07470	  -15.65321	 380.0	 1	    1.15000	    0.80000;
	5972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07495	   -2.12683	 225.0	 1	    1.15000	    0.80000;
	5973	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09296	   -1.23130	 380.0	 1	    1.15000	    0.80000;
	5974	 1	 263.2	 0.0	 0.0	 0.0	 1	    1.08845	  -10.35168	 225.0	 1	    1.15000	    0.80000;
	5975	 1	 9.4	 0.0	 0.0	 0.0	 1	    1.09927	   -6.04238	 380.0	 1	    1.15000	    0.80000;
	5976	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07899	   -9.10129	 225.0	 1	    1.15000	    0.80000;
	5977	 1	 109.2	 0.0	 0.0	 0.0	 1	    1.06713	  -11.59133	 225.0	 1	    1.15000	    0.80000;
	5978	 1	 568.2	 -11.5	 0.0	 0.0	 1	    1.11001	   -5.03033	 380.0	 1	    1.15000	    0.80000;
	5979	 1	 222.6	 8.1	 0.0	 0.0	 1	    1.10718	   -8.21105	 380.0	 1	    1.15000	    0.80000;
	5980	 1	 -1.6	 0.3	 0.0	 0.0	 1	    1.09950	   -8.67517	 150.0	 1	    1.15000	    0.80000;
	5981	 1	 1.8	 0.0	 0.0	 0.0	 1	    1.04316	   -9.04032	 225.0	 1	    1.15000	    0.80000;
	5982	 1	 107.7	 -5.3	 0.0	 0.0	 1	    1.10913	   -7.80104	 380.0	 1	    1.15000	    0.80000;
	5983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11497	   -3.29920	 380.0	 1	    1.15000	    0.80000;
	5984	 2	 256.2	 100.6	 0.0	 0.0	 1	    1.07659	  -10.02069	 225.0	 1	    1.15000	    0.80000;
	5985	 1	 462.7	 151.0	 0.0	 0.0	 1	    1.06817	  -11.28038	 225.0	 1	    1.15000	    0.80000;
	5986	 1	 -362.3	 0.0	 0.0	 0.0	 1	    1.09221	   -6.13044	 380.0	 1	    1.15000	    0.80000;
	5987	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.05466	   -3.15704	 225.0	 1	    1.15000	    0.80000;
	5988	 1	 -8.7	 0.0	 0.0	 0.0	 1	    1.10696	   -8.52025	 380.0	 1	    1.15000	    0.80000;
	5989	 2	 -201.5	 -60.4	 0.0	 0.0	 1	    1.07464	   -4.62060	 380.0	 1	    1.15000	    0.80000;
	5990	 1	 91.4	 14.2	 0.0	 0.0	 1	    1.07481	  -11.23912	 225.0	 1	    1.15000	    0.80000;
	5991	 1	 3064.9	 -295.5	 0.0	 0.0	 1	    1.07972	  -17.30058	 380.0	 1	    1.15000	    0.80000;
	5992	 1	 98.0	 26.1	 0.0	 0.0	 1	    1.09015	   -2.90425	 380.0	 1	    1.15000	    0.80000;
	5993	 1	 563.4	 88.9	 0.0	 0.0	 1	    1.11045	   -6.44083	 380.0	 1	    1.15000	    0.80000;
	5994	 1	 406.9	 -23.2	 0.0	 0.0	 1	    1.06406	   -6.98957	 380.0	 1	    1.15000	    0.80000;
	5995	 1	 106.5	 -18.6	 0.0	 0.0	 1	    1.08828	   -2.84348	 380.0	 1	    1.15000	    0.80000;
	5996	 1	 144.0	 69.1	 0.0	 0.0	 1	    1.07904	   -5.26119	 225.0	 1	    1.15000	    0.80000;
	5997	 1	 367.3	 -10.4	 0.0	 0.0	 1	    1.08190	  -17.03602	 380.0	 1	    1.15000	    0.80000;
	5998	 2	 -561.9	 255.0	 0.0	 0.0	 1	    1.11288	    3.50849	 380.0	 1	    1.15000	    0.80000;
	5999	 1	 88.2	 -76.5	 0.0	 0.0	 1	    1.08642	  -15.84768	 380.0	 1	    1.15000	    0.80000;
	6000	 1	 66.8	 11.6	 0.0	 0.0	 1	    1.03440	  -18.61960	 225.0	 1	    1.15000	    0.80000;
	6001	 1	 76.9	 16.7	 0.0	 0.0	 1	    1.04106	  -28.79807	 225.0	 1	    1.15000	    0.80000;
	6002	 1	 266.7	 22.0	 0.0	 0.0	 1	    1.06839	   -9.75505	 380.0	 1	    1.15000	    0.80000;
	6003	 1	 0.9	 236.1	 0.0	 0.0	 1	    1.08551	   -9.69993	 225.0	 1	    1.15000	    0.80000;
	6004	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95948	   -1.73992	 380.0	 1	    1.15000	    0.80000;
	6005	 1	 40.3	 12.0	 0.0	 0.0	 1	    1.05874	  -10.46217	 225.0	 1	    1.15000	    0.80000;
	6006	 1	 -4.5	 0.0	 0.0	 0.0	 1	    1.07541	  -10.46146	 225.0	 1	    1.15000	    0.80000;
	6007	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06117	   -9.73923	 380.0	 1	    1.15000	    0.80000;
	6008	 1	 -207.6	 -39.8	 0.0	 0.0	 1	    1.08379	  -16.45747	 380.0	 1	    1.15000	    0.80000;
	6009	 1	 0.9	 10.9	 0.0	 0.0	 1	    1.06166	  -10.34530	 225.0	 1	    1.15000	    0.80000;
	6010	 2	 8.5	 0.0	 0.0	 0.0	 1	    1.08828	   -2.84534	 380.0	 1	    1.15000	    0.80000;
	6011	 2	 147.5	 0.0	 0.0	 0.0	 1	    1.08823	   -2.87560	 380.0	 1	    1.15000	    0.80000;
	6012	 1	 94.8	 5.2	 0.0	 0.0	 1	    1.06232	   -1.73761	 225.0	 1	    1.15000	    0.80000;
	6013	 1	 151.7	 16.4	 0.0	 0.0	 1	    1.07562	   -4.37910	 380.0	 1	    1.15000	    0.80000;
	6014	 1	 84.4	 0.0	 0.0	 0.0	 1	    1.06704	  -11.00773	 225.0	 1	    1.15000	    0.80000;
	6015	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.13634	    2.19773	 380.0	 1	    1.15000	    0.80000;
	6016	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00690	  -15.21354	 63.0	 1	    1.15000	    0.80000;
	6017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06876	   -6.37237	 380.0	 1	    1.15000	    0.80000;
	6018	 1	 183.6	 0.0	 0.0	 0.0	 1	    1.08234	  -10.66338	 225.0	 1	    1.15000	    0.80000;
	6019	 1	 214.5	 25.3	 0.0	 0.0	 1	    1.06525	  -11.69499	 380.0	 1	    1.15000	    0.80000;
	6020	 1	 67.2	 -1.0	 0.0	 0.0	 1	    1.10510	    0.49577	 380.0	 1	    1.15000	    0.80000;
	6021	 1	 61.3	 -4.5	 0.0	 0.0	 1	    1.10530	    0.50911	 380.0	 1	    1.15000	    0.80000;
	6022	 2	 77.0	 -14.0	 0.0	 0.0	 1	    1.10542	   -1.12740	 225.0	 1	    1.15000	    0.80000;
	6023	 1	 81.1	 73.6	 0.0	 0.0	 1	    1.09143	   -2.46677	 225.0	 1	    1.15000	    0.80000;
	6024	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.12569	    1.10074	 380.0	 1	    1.15000	    0.80000;
	6025	 1	 -117.0	 0.0	 0.0	 0.0	 1	    1.11821	    0.18916	 380.0	 1	    1.15000	    0.80000;
	6026	 1	 132.7	 21.5	 0.0	 0.0	 1	    1.06329	    2.39759	 225.0	 1	    1.15000	    0.80000;
	6027	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07015	    0.52705	 380.0	 1	    1.15000	    0.80000;
	6028	 2	 349.9	 11.8	 0.0	 0.0	 1	    1.08518	   -1.66054	 380.0	 1	    1.15000	    0.80000;
	6029	 1	 512.0	 27.2	 0.0	 0.0	 1	    1.09489	   -3.30695	 380.0	 1	    1.15000	    0.80000;
	6030	 2	 -33.6	 0.0	 0.0	 0.0	 1	    1.06192	   -4.21207	 380.0	 1	    1.15000	    0.80000;
	6031	 1	 369.9	 46.5	 0.0	 0.0	 1	    1.09924	   -2.71429	 380.0	 1	    1.15000	    0.80000;
	6032	 1	 179.4	 -16.6	 0.0	 0.0	 1	    1.06596	   -7.26368	 380.0	 1	    1.15000	    0.80000;
	6033	 1	 144.0	 -96.0	 0.0	 0.0	 1	    1.07482	   -6.47197	 380.0	 1	    1.15000	    0.80000;
	6034	 1	 71.0	 -25.4	 0.0	 0.0	 1	    1.08909	   -6.10044	 225.0	 1	    1.15000	    0.80000;
	6035	 1	 118.9	 10.5	 0.0	 0.0	 1	    1.10247	   -5.48607	 225.0	 1	    1.15000	    0.80000;
	6036	 1	 95.4	 -34.9	 0.0	 0.0	 1	    1.11300	   -2.59287	 380.0	 1	    1.15000	    0.80000;
	6037	 1	 617.6	 217.3	 0.0	 0.0	 1	    1.07612	   -3.36587	 380.0	 1	    1.15000	    0.80000;
	6038	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05187	   -5.28920	 225.0	 1	    1.15000	    0.80000;
	6039	 1	 311.7	 96.2	 0.0	 0.0	 1	    1.11301	   -2.37361	 380.0	 1	    1.15000	    0.80000;
	6040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06819	    0.50847	 225.0	 1	    1.15000	    0.80000;
	6041	 2	 13.4	 -1.2	 0.0	 0.0	 1	    1.06473	    2.65181	 225.0	 1	    1.15000	    0.80000;
	6042	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10414	    1.48696	 380.0	 1	    1.15000	    0.80000;
	6043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10668	    1.50597	 380.0	 1	    1.15000	    0.80000;
	6044	 1	 302.8	 43.7	 0.0	 0.0	 1	    1.09647	   -1.27042	 380.0	 1	    1.15000	    0.80000;
	6045	 1	 28.0	 -15.0	 0.0	 0.0	 1	    1.04605	  -13.92580	 225.0	 1	    1.15000	    0.80000;
	6046	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10139	    1.23226	 380.0	 1	    1.15000	    0.80000;
	6047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05627	   -2.65279	 225.0	 1	    1.15000	    0.80000;
	6048	 1	 -65.5	 89.9	 0.0	 0.0	 1	    1.10987	   -1.88195	 380.0	 1	    1.15000	    0.80000;
	6049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07388	  -10.61759	 150.0	 1	    1.15000	    0.80000;
	6050	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10392	   -9.66481	 380.0	 1	    1.15000	    0.80000;
	6051	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09111	  -14.07363	 380.0	 1	    1.15000	    0.80000;
	6052	 1	 150.1	 0.0	 0.0	 0.0	 1	    1.06834	  -10.41381	 225.0	 1	    1.15000	    0.80000;
	6053	 1	 77.9	 -0.2	 0.0	 0.0	 1	    1.04624	   -9.46632	 225.0	 1	    1.15000	    0.80000;
	6054	 1	 150.7	 25.1	 0.0	 0.0	 1	    1.11118	   -3.95274	 380.0	 1	    1.15000	    0.80000;
	6055	 1	 155.7	 -6.4	 0.0	 0.0	 1	    1.09470	   -4.12170	 380.0	 1	    1.15000	    0.80000;
	6056	 2	 164.0	 212.7	 0.0	 0.0	 1	    1.07559	   -3.35688	 380.0	 1	    1.15000	    0.80000;
	6057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09250	  -14.26094	 380.0	 1	    1.15000	    0.80000;
	6058	 1	 857.5	 0.0	 0.0	 0.0	 1	    1.10230	   -8.39484	 225.0	 1	    1.15000	    0.80000;
	6059	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10922	   -4.44453	 380.0	 1	    1.15000	    0.80000;
	6060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07514	  -11.02338	 150.0	 1	    1.15000	    0.80000;
	6061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07514	  -11.02338	 150.0	 1	    1.15000	    0.80000;
	6062	 1	 431.2	 12.4	 0.0	 0.0	 1	    1.07502	  -11.53297	 150.0	 1	    1.15000	    0.80000;
	6063	 1	 197.7	 -91.2	 0.0	 0.0	 1	    1.07398	  -10.63053	 150.0	 1	    1.15000	    0.80000;
	6064	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.06881	   -6.38273	 380.0	 1	    1.15000	    0.80000;
	6065	 1	 1.6	 0.0	 0.0	 0.0	 1	    1.06867	   -6.38358	 380.0	 1	    1.15000	    0.80000;
	6066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10690	   -0.78344	 380.0	 1	    1.15000	    0.80000;
	6067	 2	 579.0	 186.3	 0.0	 0.0	 1	    1.08215	   -2.40498	 380.0	 1	    1.15000	    0.80000;
	6068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10385	   -0.40223	 225.0	 1	    1.15000	    0.80000;
	6069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10326	   -0.38704	 225.0	 1	    1.15000	    0.80000;
	6070	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09998	    0.32858	 380.0	 1	    1.15000	    0.80000;
	6071	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09434	    0.05056	 380.0	 1	    1.15000	    0.80000;
	6072	 1	 -966.8	 -152.4	 0.0	 0.0	 1	    1.10835	   -0.05707	 380.0	 1	    1.15000	    0.80000;
	6073	 1	 26.4	 0.0	 0.0	 0.0	 1	    1.08351	  -10.41636	 225.0	 1	    1.15000	    0.80000;
	6074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06882	   -2.74656	 225.0	 1	    1.15000	    0.80000;
	6075	 1	 277.4	 0.0	 0.0	 0.0	 1	    1.09450	   -2.42238	 380.0	 1	    1.15000	    0.80000;
	6076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05382	    0.05399	 225.0	 1	    1.15000	    0.80000;
	6077	 1	 141.8	 30.1	 0.0	 0.0	 1	    1.08861	   -8.54790	 225.0	 1	    1.15000	    0.80000;
	6078	 1	 19.7	 44.6	 0.0	 0.0	 1	    1.08297	   -6.62469	 225.0	 1	    1.15000	    0.80000;
	6079	 1	 120.9	 0.0	 0.0	 0.0	 1	    1.07641	  -11.44697	 225.0	 1	    1.15000	    0.80000;
	6080	 1	 329.9	 33.3	 0.0	 0.0	 1	    1.10564	   -0.97435	 380.0	 1	    1.15000	    0.80000;
	6081	 1	 -225.6	 -4.6	 0.0	 0.0	 1	    1.12244	   -0.47912	 380.0	 1	    1.15000	    0.80000;
	6082	 1	 28.5	 123.2	 0.0	 0.0	 1	    1.05020	   -6.71778	 225.0	 1	    1.15000	    0.80000;
	6083	 1	 153.4	 -115.6	 0.0	 0.0	 1	    1.09249	   -5.70774	 380.0	 1	    1.15000	    0.80000;
	6084	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10034	    0.32970	 380.0	 1	    1.15000	    0.80000;
	6085	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.12007	    1.58817	 380.0	 1	    1.15000	    0.80000;
	6086	 1	 238.8	 289.3	 0.0	 0.0	 1	    1.04479	   -5.32720	 225.0	 1	    1.15000	    0.80000;
	6087	 1	 672.9	 0.0	 0.0	 0.0	 1	    1.09180	   -4.38878	 380.0	 1	    1.15000	    0.80000;
	6088	 1	 182.0	 -19.5	 0.0	 0.0	 1	    1.04574	  -10.37587	 225.0	 1	    1.15000	    0.80000;
	6089	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.12421	    2.13368	 380.0	 1	    1.15000	    0.80000;
	6090	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.12421	    2.13368	 380.0	 1	    1.15000	    0.80000;
	6091	 2	 178.0	 64.0	 0.0	 0.0	 1	    1.09655	    0.97786	 380.0	 1	    1.15000	    0.80000;
	6092	 1	 -536.0	 197.9	 0.0	 0.0	 1	    1.07671	   -2.12762	 380.0	 1	    1.15000	    0.80000;
	6093	 2	 -147.6	 27.4	 0.0	 0.0	 1	    1.07858	   -4.99228	 225.0	 1	    1.15000	    0.80000;
	6094	 2	 65.0	 -18.9	 0.0	 0.0	 1	    1.08145	   -6.03469	 225.0	 1	    1.15000	    0.80000;
	6095	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11454	   -3.18411	 380.0	 1	    1.15000	    0.80000;
	6096	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11449	   -4.52347	 380.0	 1	    1.15000	    0.80000;
	6097	 1	 80.8	 -0.3	 0.0	 0.0	 1	    1.09937	   -2.58406	 225.0	 1	    1.15000	    0.80000;
	6098	 1	 -0.8	 0.0	 0.0	 0.0	 1	    1.07824	   -5.51879	 225.0	 1	    1.15000	    0.80000;
	6099	 1	 413.6	 0.0	 0.0	 0.0	 1	    1.09074	   -8.57096	 225.0	 1	    1.15000	    0.80000;
	6100	 1	 -16.7	 0.0	 0.0	 0.0	 1	    1.08565	   -6.68307	 225.0	 1	    1.15000	    0.80000;
	6101	 1	 -384.0	 0.0	 0.0	 0.0	 1	    1.11368	   -3.33120	 380.0	 1	    1.15000	    0.80000;
	6102	 1	 -5.2	 0.0	 0.0	 0.0	 1	    1.11249	   -4.64739	 380.0	 1	    1.15000	    0.80000;
	6103	 1	 -135.7	 -18.8	 0.0	 0.0	 1	    1.09461	  -11.23478	 380.0	 1	    1.15000	    0.80000;
	6104	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11660	   -2.61013	 380.0	 1	    1.15000	    0.80000;
	6105	 2	 244.2	 -6.9	 0.0	 0.0	 1	    1.09201	   -1.23789	 380.0	 1	    1.15000	    0.80000;
	6106	 1	 -140.9	 47.8	 0.0	 0.0	 1	    1.03750	  -10.08867	 225.0	 1	    1.15000	    0.80000;
	6107	 2	 -166.0	 -8.0	 0.0	 0.0	 1	    1.06667	   -9.33915	 380.0	 1	    1.15000	    0.80000;
	6108	 1	 41.8	 0.0	 0.0	 0.0	 1	    1.07846	   -8.82725	 225.0	 1	    1.15000	    0.80000;
	6109	 1	 203.4	 12.0	 0.0	 0.0	 1	    1.05901	   -6.57976	 380.0	 1	    1.15000	    0.80000;
	6110	 1	 232.1	 19.6	 0.0	 0.0	 1	    1.05830	   -7.06884	 380.0	 1	    1.15000	    0.80000;
	6111	 1	 358.5	 71.4	 0.0	 0.0	 1	    1.07589	   -4.70835	 380.0	 1	    1.15000	    0.80000;
	6112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09877	   -0.30132	 380.0	 1	    1.15000	    0.80000;
	6113	 2	 195.4	 155.8	 0.0	 0.0	 1	    1.08369	   -1.79745	 380.0	 1	    1.15000	    0.80000;
	6114	 2	 83.4	 86.3	 0.0	 0.0	 1	    1.08532	   -2.13875	 380.0	 1	    1.15000	    0.80000;
	6115	 1	 -801.2	 305.9	 0.0	 -150.0	 1	    1.09759	    2.98643	 380.0	 1	    1.15000	    0.80000;
	6116	 2	 252.9	 19.8	 0.0	 0.0	 1	    1.07272	   -8.66182	 380.0	 1	    1.15000	    0.80000;
	6117	 1	 -190.2	 16.4	 0.0	 0.0	 1	    1.11303	   -0.15617	 380.0	 1	    1.15000	    0.80000;
	6118	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10848	   -8.19811	 380.0	 1	    1.15000	    0.80000;
	6119	 1	 252.5	 39.2	 0.0	 0.0	 1	    1.05806	   -7.33654	 380.0	 1	    1.15000	    0.80000;
	6120	 1	 -279.8	 253.3	 0.0	 0.0	 1	    1.11063	    0.40136	 380.0	 1	    1.15000	    0.80000;
	6121	 1	 497.5	 98.6	 0.0	 0.0	 1	    1.05875	   -8.19285	 380.0	 1	    1.15000	    0.80000;
	6122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03662	    0.03396	 225.0	 1	    1.15000	    0.80000;
	6123	 1	 11.4	 0.0	 0.0	 0.0	 1	    1.11180	    0.22463	 380.0	 1	    1.15000	    0.80000;
	6124	 1	 247.1	 3.1	 0.0	 0.0	 1	    1.07922	  -15.03941	 380.0	 1	    1.15000	    0.80000;
	6125	 1	 421.6	 174.7	 0.0	 0.0	 1	    1.06018	   -6.08394	 380.0	 1	    1.15000	    0.80000;
	6126	 1	 206.4	 0.0	 0.0	 0.0	 1	    1.10683	   -6.46846	 380.0	 1	    1.15000	    0.80000;
	6127	 2	 103.4	 28.7	 0.0	 0.0	 1	    1.11085	    2.24756	 380.0	 1	    1.15000	    0.80000;
	6128	 1	 41.1	 -2.3	 0.0	 0.0	 1	    1.07611	  -11.08358	 150.0	 1	    1.15000	    0.80000;
	6129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06734	   -8.38572	 225.0	 1	    1.15000	    0.80000;
	6130	 1	 132.0	 1.7	 0.0	 0.0	 1	    1.07295	  -11.28869	 150.0	 1	    1.15000	    0.80000;
	6131	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09846	    1.86841	 380.0	 1	    1.15000	    0.80000;
	6132	 1	 1.9	 -1.0	 0.0	 0.0	 1	    1.04496	  -14.01703	 225.0	 1	    1.15000	    0.80000;
	6133	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05652	  -10.42134	 225.0	 1	    1.15000	    0.80000;
	6134	 2	 433.0	 -17.1	 0.0	 0.0	 1	    1.07931	  -10.90047	 225.0	 1	    1.15000	    0.80000;
	6135	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08598	  -14.55956	 380.0	 1	    1.15000	    0.80000;
	6136	 1	 -69.9	 1.6	 0.0	 0.0	 1	    1.06679	   -0.58794	 225.0	 1	    1.15000	    0.80000;
	6137	 1	 8.8	 0.0	 0.0	 0.0	 1	    1.13682	    1.52036	 380.0	 1	    1.15000	    0.80000;
	6138	 1	 301.3	 67.5	 0.0	 0.0	 1	    1.10668	    0.49083	 380.0	 1	    1.15000	    0.80000;
	6139	 1	 383.5	 -15.8	 0.0	 0.0	 1	    1.11590	   -0.96522	 380.0	 1	    1.15000	    0.80000;
	6140	 2	 200.0	 18.0	 0.0	 0.0	 1	    1.09976	    0.86253	 380.0	 1	    1.15000	    0.80000;
	6141	 1	 221.9	 0.0	 0.0	 0.0	 1	    1.08126	  -10.65905	 225.0	 1	    1.15000	    0.80000;
	6142	 1	 -208.6	 0.0	 0.0	 0.0	 1	    1.08639	    1.03301	 225.0	 1	    1.15000	    0.80000;
	6143	 1	 -376.7	 101.6	 0.0	 0.0	 1	    1.08277	   -1.28505	 380.0	 1	    1.15000	    0.80000;
	6144	 1	 138.7	 12.2	 0.0	 0.0	 1	    1.06250	   -2.09070	 225.0	 1	    1.15000	    0.80000;
	6145	 1	 65.9	 2.6	 0.0	 0.0	 1	    1.10852	    0.98798	 380.0	 1	    1.15000	    0.80000;
	6146	 1	 297.5	 204.7	 0.0	 0.0	 1	    1.07442	  -16.19284	 380.0	 1	    1.15000	    0.80000;
	6147	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10139	   -5.66452	 380.0	 1	    1.15000	    0.80000;
	6148	 1	 23.0	 -1.0	 0.0	 0.0	 1	    1.10112	    1.68877	 380.0	 1	    1.15000	    0.80000;
	6149	 1	 28.3	 12.4	 0.0	 0.0	 1	    1.04501	   -8.81922	 225.0	 1	    1.15000	    0.80000;
	6150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05137	    1.10203	 225.0	 1	    1.15000	    0.80000;
	6151	 1	 -78.0	 0.0	 0.0	 0.0	 1	    1.10657	    2.01080	 380.0	 1	    1.15000	    0.80000;
	6152	 1	 -1243.2	 -10.7	 0.0	 0.0	 1	    1.12421	    2.13368	 380.0	 1	    1.15000	    0.80000;
	6153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09517	  -13.80539	 380.0	 1	    1.15000	    0.80000;
	6154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08163	   -5.05003	 225.0	 1	    1.15000	    0.80000;
	6155	 1	 284.0	 -42.9	 0.0	 -150.0	 1	    1.10753	   -5.23756	 380.0	 1	    1.15000	    0.80000;
	6156	 1	 77.5	 0.0	 0.0	 0.0	 1	    1.08426	  -10.82752	 225.0	 1	    1.15000	    0.80000;
	6157	 1	 -247.6	 0.0	 0.0	 0.0	 1	    1.06921	   -9.22293	 380.0	 1	    1.15000	    0.80000;
	6158	 2	 74.0	 7.0	 0.0	 0.0	 1	    1.07091	   -9.60432	 380.0	 1	    1.15000	    0.80000;
	6159	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09955	    1.65740	 380.0	 1	    1.15000	    0.80000;
	6160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	  -10.73529	 150.0	 1	    1.15000	    0.80000;
	6161	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10292	   -7.02486	 380.0	 1	    1.15000	    0.80000;
	6162	 1	 -1430.2	 124.2	 0.0	 0.0	 1	    1.11999	    1.68391	 380.0	 1	    1.15000	    0.80000;
	6163	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06395	  -11.97541	 380.0	 1	    1.15000	    0.80000;
	6164	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.86188	  -12.81254	 150.0	 1	    1.15000	    0.80000;
	6165	 1	 27.1	 0.0	 0.0	 0.0	 1	    1.06017	  -10.44425	 225.0	 1	    1.15000	    0.80000;
	6166	 2	 84.0	 -2.0	 0.0	 0.0	 1	    1.08370	   -9.68613	 225.0	 1	    1.15000	    0.80000;
	6167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10279	  -10.09621	 380.0	 1	    1.15000	    0.80000;
	6168	 1	 107.0	 18.0	 0.0	 0.0	 1	    1.09975	  -11.86282	 380.0	 1	    1.15000	    0.80000;
	6169	 1	 49.3	 -4.5	 0.0	 0.0	 1	    1.04915	   -9.68157	 225.0	 1	    1.15000	    0.80000;
	6170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08090	  -15.54526	 380.0	 1	    1.15000	    0.80000;
	6171	 1	 178.3	 -41.7	 0.0	 0.0	 1	    1.06610	   -6.82499	 380.0	 1	    1.15000	    0.80000;
	6172	 1	 210.8	 28.5	 0.0	 0.0	 1	    1.06762	  -11.51449	 225.0	 1	    1.15000	    0.80000;
	6173	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10184	    2.24440	 380.0	 1	    1.15000	    0.80000;
	6174	 2	 321.0	 22.0	 0.0	 0.0	 1	    1.03208	  -11.09421	 225.0	 1	    1.15000	    0.80000;
	6175	 2	 249.0	 51.0	 0.0	 0.0	 1	    1.06035	   -9.74009	 380.0	 1	    1.15000	    0.80000;
	6176	 1	 778.2	 -39.0	 0.0	 0.0	 1	    1.11264	   -5.17454	 380.0	 1	    1.15000	    0.80000;
	6177	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09845	    1.74781	 380.0	 1	    1.15000	    0.80000;
	6178	 1	 8.9	 49.8	 0.0	 0.0	 1	    1.05332	   -2.45069	 225.0	 1	    1.15000	    0.80000;
	6179	 1	 -72.7	 31.5	 0.0	 0.0	 1	    1.05986	   -1.29526	 225.0	 1	    1.15000	    0.80000;
	6180	 2	 190.0	 21.4	 0.0	 0.0	 1	    1.04376	   -4.93066	 225.0	 1	    1.15000	    0.80000;
	6181	 1	 -448.2	 12.8	 0.0	 0.0	 1	    1.09408	   -2.04560	 380.0	 1	    1.15000	    0.80000;
	6182	 1	 219.3	 15.3	 0.0	 0.0	 1	    1.04919	  -12.60543	 225.0	 1	    1.15000	    0.80000;
	6183	 1	 1076.8	 259.9	 0.0	 0.0	 1	    1.09347	    0.20738	 380.0	 1	    1.15000	    0.80000;
	6184	 1	 269.1	 -24.8	 0.0	 0.0	 1	    1.04552	   -8.01804	 225.0	 1	    1.15000	    0.80000;
	6185	 2	 339.8	 -48.1	 0.0	 -150.0	 1	    1.10702	   -5.90409	 380.0	 1	    1.15000	    0.80000;
	6186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09943	    1.50570	 225.0	 1	    1.15000	    0.80000;
	6187	 1	 -96.1	 0.0	 0.0	 0.0	 1	    1.13382	    2.17539	 380.0	 1	    1.15000	    0.80000;
	6188	 1	 98.5	 9.2	 0.0	 0.0	 1	    1.09386	   -0.39353	 380.0	 1	    1.15000	    0.80000;
	6189	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10476	   -8.89159	 380.0	 1	    1.15000	    0.80000;
	6190	 2	 133.0	 55.0	 0.0	 0.0	 1	    1.09118	  -12.47337	 380.0	 1	    1.15000	    0.80000;
	6191	 1	 40.4	 0.0	 0.0	 0.0	 1	    1.07731	  -10.12781	 225.0	 1	    1.15000	    0.80000;
	6192	 1	 209.3	 17.1	 0.0	 0.0	 1	    1.04244	  -10.40146	 225.0	 1	    1.15000	    0.80000;
	6193	 1	 213.4	 27.9	 0.0	 0.0	 1	    1.03558	  -15.62285	 225.0	 1	    1.15000	    0.80000;
	6194	 2	 15.2	 0.0	 0.0	 0.0	 1	    1.12162	    0.79335	 380.0	 1	    1.15000	    0.80000;
	6195	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09658	  -13.34394	 380.0	 1	    1.15000	    0.80000;
	6196	 2	 38.3	 7.8	 0.0	 0.0	 1	    1.08075	    0.33922	 225.0	 1	    1.15000	    0.80000;
	6197	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10942	   -8.08543	 380.0	 1	    1.15000	    0.80000;
	6198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04504	  -14.71790	 225.0	 1	    1.15000	    0.80000;
	6199	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98593	   -2.22250	 225.0	 1	    1.15000	    0.80000;
	6200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06689	    0.23416	 225.0	 1	    1.15000	    0.80000;
	6201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10820	   -1.06066	 380.0	 1	    1.15000	    0.80000;
	6202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06474	    0.49574	 380.0	 1	    1.15000	    0.80000;
	6203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06474	    0.49574	 380.0	 1	    1.15000	    0.80000;
	6204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06501	   -9.65209	 225.0	 1	    1.15000	    0.80000;
	6205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.17213	  -21.68978	 380.0	 1	    1.19131	    0.80000;
	6206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06047	   -9.72343	 380.0	 1	    1.15000	    0.80000;
	6207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08141	    1.86351	 225.0	 1	    1.15000	    0.80000;
	6208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08255	   -2.45928	 380.0	 1	    1.15000	    0.80000;
	6209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08326	   -1.74545	 380.0	 1	    1.15000	    0.80000;
	6210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06458	   -8.14305	 380.0	 1	    1.15000	    0.80000;
	6211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07416	  -10.40985	 150.0	 1	    1.15000	    0.80000;
	6212	 1	 39.0	 107.0	 0.0	 0.0	 1	    1.06790	   -6.11671	 380.0	 1	    1.15000	    0.80000;
	6213	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09863	    1.72856	 380.0	 1	    1.15000	    0.80000;
	6214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05624	   -2.64973	 225.0	 1	    1.15000	    0.80000;
	6215	 1	 101.3	 37.8	 0.0	 0.0	 1	    1.11491	   -3.20875	 380.0	 1	    1.15000	    0.80000;
	6216	 1	 325.5	 -170.3	 0.0	 0.0	 1	    1.08290	   -2.50389	 380.0	 1	    1.15000	    0.80000;
	6217	 2	 18.9	 0.0	 0.0	 0.0	 1	    1.06228	  -10.26489	 380.0	 1	    1.15000	    0.80000;
	6218	 1	 232.4	 63.2	 0.0	 0.0	 1	    1.11119	   -3.60170	 380.0	 1	    1.15000	    0.80000;
	6219	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07457	  -14.72144	 380.0	 1	    1.15000	    0.80000;
	6220	 2	 425.4	 2.2	 0.0	 0.0	 1	    1.06426	    2.44739	 225.0	 1	    1.15000	    0.80000;
	6221	 1	 101.7	 41.5	 0.0	 0.0	 1	    1.10858	    1.79370	 380.0	 1	    1.15000	    0.80000;
	6222	 2	 4.0	 4.0	 0.0	 0.0	 1	    1.06451	  -10.20606	 225.0	 1	    1.15000	    0.80000;
	6223	 2	 62.9	 -39.2	 0.0	 0.0	 1	    1.11623	   -0.09460	 380.0	 1	    1.15000	    0.80000;
	6224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08131	   -4.51532	 380.0	 1	    1.15000	    0.80000;
	6225	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07517	   -6.45819	 380.0	 1	    1.15000	    0.80000;
	6226	 1	 83.6	 0.0	 0.0	 0.0	 1	    1.06811	  -11.46411	 225.0	 1	    1.15000	    0.80000;
	6227	 2	 93.0	 1.0	 0.0	 0.0	 1	    1.07168	  -10.51398	 380.0	 1	    1.15000	    0.80000;
	6228	 1	 172.6	 -7.5	 0.0	 0.0	 1	    1.06216	   -7.12620	 380.0	 1	    1.15000	    0.80000;
	6229	 1	 204.6	 5.6	 0.0	 0.0	 1	    1.06106	   -7.21649	 380.0	 1	    1.15000	    0.80000;
	6230	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06985	   -9.85295	 225.0	 1	    1.15000	    0.80000;
	6231	 1	 8.6	 0.0	 0.0	 0.0	 1	    1.06749	   -7.63079	 380.0	 1	    1.15000	    0.80000;
	6232	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07405	   -9.90911	 225.0	 1	    1.15000	    0.80000;
	6233	 1	 100.9	 26.6	 0.0	 0.0	 1	    1.05533	   -9.23222	 225.0	 1	    1.15000	    0.80000;
	6234	 1	 9.0	 0.0	 0.0	 0.0	 1	    1.10357	   -7.86408	 380.0	 1	    1.15000	    0.80000;
	6235	 1	 -61.7	 6.0	 0.0	 0.0	 1	    1.04479	  -13.45636	 225.0	 1	    1.15000	    0.80000;
	6236	 1	 595.2	 -5.7	 0.0	 0.0	 1	    1.07256	  -11.84829	 380.0	 1	    1.15000	    0.80000;
	6237	 1	 -188.1	 75.8	 0.0	 0.0	 1	    1.09620	   -0.25420	 380.0	 1	    1.15000	    0.80000;
	6238	 1	 147.7	 20.8	 0.0	 0.0	 1	    1.11439	   -3.91670	 380.0	 1	    1.15000	    0.80000;
	6239	 1	 -12.5	 14.3	 0.0	 0.0	 1	    1.06423	  -10.22145	 225.0	 1	    1.15000	    0.80000;
	6240	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06396	  -11.67201	 380.0	 1	    1.15000	    0.80000;
	6241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11393	   -1.56202	 380.0	 1	    1.15000	    0.80000;
	6242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10087	   -2.12827	 225.0	 1	    1.15000	    0.80000;
	6243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10355	   -1.81609	 225.0	 1	    1.15000	    0.80000;
	6244	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08359	   -3.19942	 225.0	 1	    1.15000	    0.80000;
	6245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10006	   -1.79952	 225.0	 1	    1.15000	    0.80000;
	6246	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09271	   -1.69619	 380.0	 1	    1.15000	    0.80000;
	6247	 1	 8.8	 0.0	 0.0	 0.0	 1	    1.05050	  -12.04158	 225.0	 1	    1.15000	    0.80000;
	6248	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09007	   -7.15776	 380.0	 1	    1.15000	    0.80000;
	6249	 1	 210.2	 53.8	 0.0	 0.0	 1	    1.08689	   -5.29464	 225.0	 1	    1.15000	    0.80000;
	6250	 1	 173.3	 23.3	 0.0	 0.0	 1	    1.08534	   -6.17291	 225.0	 1	    1.15000	    0.80000;
	6251	 1	 213.0	 138.2	 0.0	 0.0	 1	    1.11238	    0.20142	 380.0	 1	    1.15000	    0.80000;
	6252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06810	   -6.23299	 380.0	 1	    1.15000	    0.80000;
	6253	 1	 256.2	 51.4	 0.0	 0.0	 1	    1.06257	   -3.76791	 380.0	 1	    1.15000	    0.80000;
	6254	 1	 376.9	 0.0	 0.0	 0.0	 1	    1.04941	   -5.45798	 225.0	 1	    1.15000	    0.80000;
	6255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10408	   -0.88329	 380.0	 1	    1.15000	    0.80000;
	6256	 2	 13.3	 8.7	 0.0	 0.0	 1	    1.01563	    5.71086	 20.0	 1	    1.15000	    0.80000;
	6257	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99695	   -1.83217	 20.0	 1	    1.15000	    0.80000;
	6258	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99939	   -4.68505	 10.0	 1	    1.15000	    0.80000;
	6259	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98275	   -1.72973	 11.0	 1	    1.15000	    0.80000;
	6260	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95329	   -9.26512	 11.0	 1	    1.15000	    0.80000;
	6261	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09972	   -1.01239	 4.0	 1	    1.15000	    0.80000;
	6262	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09972	   -1.01239	 4.0	 1	    1.15000	    0.80000;
	6263	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09863	   -1.00617	 4.0	 1	    1.15000	    0.80000;
	6264	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09863	   -1.00617	 4.0	 1	    1.15000	    0.80000;
	6265	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00365	    0.03188	 10.0	 1	    1.15000	    0.80000;
	6266	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00365	    0.03188	 10.0	 1	    1.15000	    0.80000;
	6267	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00025	    2.91547	 10.0	 1	    1.15000	    0.80000;
	6268	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00025	    2.91547	 10.0	 1	    1.15000	    0.80000;
	6269	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96895	    2.21911	 10.0	 1	    1.15000	    0.80000;
	6270	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97286	    2.18661	 10.0	 1	    1.15000	    0.80000;
	6271	 2	 37.0	 16.0	 0.0	 0.0	 1	    1.02214	    6.87545	 24.0	 1	    1.15000	    0.80000;
	6272	 2	 37.0	 16.0	 0.0	 0.0	 1	    1.01545	    7.22071	 24.0	 1	    1.15000	    0.80000;
	6273	 2	 37.0	 16.0	 0.0	 0.0	 1	    1.02269	    7.16263	 24.0	 1	    1.15000	    0.80000;
	6274	 2	 37.0	 16.0	 0.0	 0.0	 1	    1.02216	    6.90504	 24.0	 1	    1.15000	    0.80000;
	6276	 2	 16.0	 11.0	 0.0	 0.0	 1	    0.98120	    3.25103	 20.0	 1	    1.15000	    0.80000;
	6277	 2	 14.0	 11.0	 0.0	 0.0	 1	    0.96354	    5.14480	 20.0	 1	    1.15000	    0.80000;
	6278	 2	 14.0	 11.0	 0.0	 0.0	 1	    1.02645	    5.65480	 20.0	 1	    1.15000	    0.80000;
	6279	 2	 10.0	 7.5	 0.0	 0.0	 1	    1.00756	    5.60987	 17.0	 1	    1.15000	    0.80000;
	6280	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03542	    0.02445	 15.0	 1	    1.15000	    0.80000;
	6281	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98313	   -4.50012	 10.0	 1	    1.15000	    0.80000;
	6282	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99435	   -4.50007	 10.0	 1	    1.15000	    0.80000;
	6283	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98313	   -4.50012	 10.0	 1	    1.15000	    0.80000;
	6284	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98877	    1.43600	 10.0	 1	    1.15000	    0.80000;
	6285	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99289	   -1.46510	 10.0	 1	    1.15000	    0.80000;
	6286	 2	 13.0	 7.0	 0.0	 0.0	 1	    0.94083	    0.33983	 20.0	 1	    1.15000	    0.80000;
	6287	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07010	   -2.82694	 10.0	 1	    1.15000	    0.80000;
	6288	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04744	   -6.34256	 10.0	 1	    1.15000	    0.80000;
	6289	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05371	   -6.15052	 10.0	 1	    1.15000	    0.80000;
	6290	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.99696	    4.86305	 24.0	 1	    1.15000	    0.80000;
	6291	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.99018	    5.02265	 24.0	 1	    1.15000	    0.80000;
	6292	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.99739	    4.73065	 24.0	 1	    1.15000	    0.80000;
	6293	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.99033	    4.82464	 24.0	 1	    1.15000	    0.80000;
	6294	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99310	    7.66262	 20.0	 1	    1.15000	    0.80000;
	6295	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99313	    7.64699	 20.0	 1	    1.15000	    0.80000;
	6296	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	   -3.82259	 4.0	 1	    1.15000	    0.80000;
	6297	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	   -3.82259	 4.0	 1	    1.15000	    0.80000;
	6298	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	   -3.82259	 4.0	 1	    1.15000	    0.80000;
	6299	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	   -3.82259	 4.0	 1	    1.15000	    0.80000;
	6300	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	   -3.82259	 4.0	 1	    1.15000	    0.80000;
	6301	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	   -3.82259	 4.0	 1	    1.15000	    0.80000;
	6302	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.93649	   -2.10182	 5.0	 1	    1.15000	    0.80000;
	6303	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.93649	   -2.10182	 5.0	 1	    1.15000	    0.80000;
	6304	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00831	    6.28963	 20.0	 1	    1.15000	    0.80000;
	6305	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99082	    4.24300	 20.0	 1	    1.15000	    0.80000;
	6306	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99160	    4.12063	 20.0	 1	    1.15000	    0.80000;
	6307	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98193	   -0.36123	 15.0	 1	    1.15000	    0.80000;
	6308	 2	 1.4	 0.0	 0.0	 0.0	 1	    1.04004	  -20.18128	 20.0	 1	    1.15000	    0.80000;
	6309	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.99653	    0.89949	 24.0	 1	    1.15000	    0.80000;
	6311	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.99895	    0.91092	 24.0	 1	    1.15000	    0.80000;
	6312	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.99890	    0.88905	 24.0	 1	    1.15000	    0.80000;
	6313	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00888	    8.22236	 20.0	 1	    1.15000	    0.80000;
	6314	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00949	    7.97765	 20.0	 1	    1.15000	    0.80000;
	6315	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01748	    9.26343	 20.0	 1	    1.15000	    0.80000;
	6316	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01683	    7.21426	 20.0	 1	    1.15000	    0.80000;
	6317	 2	 3.5	 2.2	 0.0	 0.0	 1	    0.99327	   -1.73752	 15.0	 1	    1.15000	    0.80000;
	6318	 2	 3.5	 2.2	 0.0	 0.0	 1	    0.99512	   -1.74637	 15.0	 1	    1.15000	    0.80000;
	6319	 2	 4.2	 2.3	 0.0	 0.0	 1	    1.03955	   -5.46513	 14.0	 1	    1.15000	    0.80000;
	6320	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95969	  -17.76176	 20.0	 1	    1.15000	    0.80000;
	6321	 2	 30.0	 14.0	 0.0	 0.0	 1	    0.90877	   -9.75376	 20.0	 1	    1.15000	    0.80000;
	6322	 2	 30.0	 14.0	 0.0	 0.0	 1	    0.91099	  -10.09658	 20.0	 1	    1.15000	    0.80000;
	6324	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97885	  -15.41532	 20.0	 1	    1.15000	    0.80000;
	6325	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01079	   -0.49293	 10.0	 1	    1.15000	    0.80000;
	6326	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01079	   -0.49293	 10.0	 1	    1.15000	    0.80000;
	6327	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01079	   -0.49293	 10.0	 1	    1.15000	    0.80000;
	6328	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01079	   -0.49293	 10.0	 1	    1.15000	    0.80000;
	6329	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01079	   -0.49293	 10.0	 1	    1.15000	    0.80000;
	6330	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01079	   -0.49293	 10.0	 1	    1.15000	    0.80000;
	6331	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.99486	    2.37869	 24.0	 1	    1.15000	    0.80000;
	6332	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.99486	    2.37791	 24.0	 1	    1.15000	    0.80000;
	6333	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.99488	    2.37178	 24.0	 1	    1.15000	    0.80000;
	6334	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.99479	    2.21094	 24.0	 1	    1.15000	    0.80000;
	6335	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01528	    0.15899	 10.0	 1	    1.15000	    0.80000;
	6336	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01528	    0.15899	 10.0	 1	    1.15000	    0.80000;
	6337	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96877	   -8.94327	 21.0	 1	    1.15000	    0.80000;
	6338	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99804	   -8.94329	 15.0	 1	    1.15000	    0.80000;
	6339	 2	 8.8	 6.6	 0.0	 0.0	 1	    1.05593	    3.23517	 19.0	 1	    1.15000	    0.80000;
	6340	 2	 40.0	 17.0	 0.0	 0.0	 1	    1.00036	    5.58431	 24.0	 1	    1.15000	    0.80000;
	6341	 2	 40.0	 17.0	 0.0	 0.0	 1	    1.00036	    5.58431	 24.0	 1	    1.15000	    0.80000;
	6342	 2	 40.0	 17.0	 0.0	 0.0	 1	    1.00047	    5.63608	 24.0	 1	    1.15000	    0.80000;
	6343	 2	 40.0	 17.0	 0.0	 0.0	 1	    1.00070	    5.74705	 24.0	 1	    1.15000	    0.80000;
	6344	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03541	   -8.52242	 11.0	 1	    1.15000	    0.80000;
	6345	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02814	    8.00929	 20.0	 1	    1.15000	    0.80000;
	6346	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03072	    8.01434	 20.0	 1	    1.15000	    0.80000;
	6347	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07680	   -5.89383	 10.0	 1	    1.15000	    0.80000;
	6348	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97716	   -3.97901	 15.0	 1	    1.15000	    0.80000;
	6349	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04208	   -4.46030	 15.0	 1	    1.15000	    0.80000;
	6350	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08884	   -4.31710	 15.0	 1	    1.15000	    0.80000;
	6351	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97278	   -2.74945	 15.0	 1	    1.15000	    0.80000;
	6352	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02897	    6.07900	 20.0	 1	    1.15000	    0.80000;
	6353	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03142	    6.04951	 20.0	 1	    1.15000	    0.80000;
	6354	 2	 7.3	 5.5	 0.0	 0.0	 1	    1.04044	    2.69972	 21.0	 1	    1.15000	    0.80000;
	6355	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97986	   -0.98468	 10.0	 1	    1.15000	    0.80000;
	6356	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.99823	    7.18339	 24.0	 1	    1.15000	    0.80000;
	6357	 2	 37.0	 15.0	 0.0	 0.0	 1	    1.00030	    7.62198	 24.0	 1	    1.15000	    0.80000;
	6358	 2	 37.0	 15.0	 0.0	 0.0	 1	    1.00023	    7.58132	 24.0	 1	    1.15000	    0.80000;
	6359	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.99824	    7.18198	 24.0	 1	    1.15000	    0.80000;
	6360	 2	 37.0	 15.0	 0.0	 0.0	 1	    1.00013	    7.52550	 24.0	 1	    1.15000	    0.80000;
	6361	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.99823	    7.18751	 24.0	 1	    1.15000	    0.80000;
	6362	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.97930	   -0.85934	 20.0	 1	    1.15000	    0.80000;
	6363	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96947	  -19.32284	 18.0	 1	    1.15000	    0.80000;
	6364	 2	 10.0	 6.0	 0.0	 0.0	 1	    1.01854	    0.07042	 20.0	 1	    1.15000	    0.80000;
	6365	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00100	   -6.23545	 20.0	 1	    1.15000	    0.80000;
	6366	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98934	   -5.18792	 20.0	 1	    1.15000	    0.80000;
	6368	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06549	   -0.43802	 10.0	 1	    1.15000	    0.80000;
	6369	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96527	   -5.93530	 10.0	 1	    1.15000	    0.80000;
	6370	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06476	   -4.92748	 5.0	 1	    1.15000	    0.80000;
	6371	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06476	   -4.92748	 5.0	 1	    1.15000	    0.80000;
	6372	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01576	   -1.64476	 10.0	 1	    1.15000	    0.80000;
	6373	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02731	    1.09760	 10.0	 1	    1.15000	    0.80000;
	6374	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02731	    1.09760	 10.0	 1	    1.15000	    0.80000;
	6375	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04253	    1.00971	 10.0	 1	    1.15000	    0.80000;
	6376	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02731	    1.09760	 10.0	 1	    1.15000	    0.80000;
	6377	 2	 15.0	 0.0	 0.0	 0.0	 1	    1.00018	   -2.84001	 20.0	 1	    1.15000	    0.80000;
	6378	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98268	   -3.32530	 5.0	 1	    1.15000	    0.80000;
	6379	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02587	   -3.26962	 10.0	 1	    1.15000	    0.80000;
	6380	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02880	   -2.36042	 10.0	 1	    1.15000	    0.80000;
	6381	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03026	   -2.67090	 10.0	 1	    1.15000	    0.80000;
	6382	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02628	   -3.03390	 10.0	 1	    1.15000	    0.80000;
	6383	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01131	   -2.08994	 5.0	 1	    1.15000	    0.80000;
	6384	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01131	   -2.08994	 5.0	 1	    1.15000	    0.80000;
	6385	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01147	   -2.09085	 5.0	 1	    1.15000	    0.80000;
	6386	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94168	   -2.02434	 5.0	 1	    1.15000	    0.80000;
	6387	 2	 14.0	 8.0	 0.0	 0.0	 1	    1.01080	    4.73260	 20.0	 1	    1.15000	    0.80000;
	6388	 2	 14.0	 8.0	 0.0	 0.0	 1	    1.01142	    4.73549	 20.0	 1	    1.15000	    0.80000;
	6389	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.92157	   -6.75674	 5.0	 1	    1.15000	    0.80000;
	6390	 2	 5.9	 3.6	 0.0	 0.0	 1	    0.99997	    1.50951	 20.0	 1	    1.15000	    0.80000;
	6391	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01640	   -2.88908	 5.0	 1	    1.15000	    0.80000;
	6392	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01640	   -2.88908	 5.0	 1	    1.15000	    0.80000;
	6393	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00401	   -9.95733	 15.0	 1	    1.15000	    0.80000;
	6394	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00401	   -9.95733	 15.0	 1	    1.15000	    0.80000;
	6395	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02596	    0.41100	 15.0	 1	    1.15000	    0.80000;
	6396	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02596	    0.41100	 15.0	 1	    1.15000	    0.80000;
	6397	 2	 30.0	 12.0	 0.0	 0.0	 1	    1.01104	    4.40952	 24.0	 1	    1.15000	    0.80000;
	6398	 2	 30.0	 12.0	 0.0	 0.0	 1	    1.01103	    4.40652	 24.0	 1	    1.15000	    0.80000;
	6399	 2	 12.0	 3.0	 0.0	 0.0	 1	    1.00988	   -3.52091	 17.0	 1	    1.15000	    0.80000;
	6400	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95518	   -9.13018	 17.0	 1	    1.15000	    0.80000;
	6401	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96565	    2.81921	 20.0	 1	    1.15000	    0.80000;
	6402	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95678	   -1.33141	 10.0	 1	    1.15000	    0.80000;
	6403	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95678	   -1.33141	 10.0	 1	    1.15000	    0.80000;
	6404	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00527	   -5.21046	 10.0	 1	    1.15000	    0.80000;
	6405	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02582	   10.03396	 20.0	 1	    1.15000	    0.80000;
	6406	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03537	   10.12363	 20.0	 1	    1.15000	    0.80000;
	6407	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03857	   10.23166	 20.0	 1	    1.15000	    0.80000;
	6408	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03453	   10.07919	 20.0	 1	    1.15000	    0.80000;
	6409	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02505	    2.28817	 10.0	 1	    1.15000	    0.80000;
	6410	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01424	    9.51675	 20.0	 1	    1.15000	    0.80000;
	6411	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01497	    9.50529	 20.0	 1	    1.15000	    0.80000;
	6412	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97704	   -9.75894	 20.0	 1	    1.15000	    0.80000;
	6413	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97704	   -9.75894	 20.0	 1	    1.15000	    0.80000;
	6414	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97704	   -9.75894	 20.0	 1	    1.15000	    0.80000;
	6415	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98686	   -9.75894	 20.0	 1	    1.15000	    0.80000;
	6416	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.96955	    0.10159	 10.0	 1	    1.15000	    0.80000;
	6417	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.93884	   -2.92349	 20.0	 1	    1.15000	    0.80000;
	6418	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.95817	   -2.00481	 20.0	 1	    1.15000	    0.80000;
	6419	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03851	   -0.30978	 10.0	 1	    1.15000	    0.80000;
	6420	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03851	   -0.30978	 10.0	 1	    1.15000	    0.80000;
	6421	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02963	   12.79767	 11.0	 1	    1.15000	    0.80000;
	6422	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03940	   -2.59956	 10.0	 1	    1.15000	    0.80000;
	6423	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03937	   -2.60083	 10.0	 1	    1.15000	    0.80000;
	6424	 2	 10.8	 8.6	 0.0	 0.0	 1	    1.02653	    4.96754	 20.0	 1	    1.15000	    0.80000;
	6425	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04299	  -11.20046	 3.0	 1	    1.15000	    0.80000;
	6426	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04299	  -11.20048	 3.0	 1	    1.15000	    0.80000;
	6427	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04300	  -11.19945	 3.0	 1	    1.15000	    0.80000;
	6428	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98195	   -2.85045	 10.0	 1	    1.15000	    0.80000;
	6429	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00335	   -5.57686	 10.0	 1	    1.15000	    0.80000;
	6430	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98195	   -2.85045	 10.0	 1	    1.15000	    0.80000;
	6431	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00335	   -5.57686	 10.0	 1	    1.15000	    0.80000;
	6432	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03961	    1.80072	 5.0	 1	    1.15000	    0.80000;
	6433	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01209	   -2.41489	 5.0	 1	    1.15000	    0.80000;
	6434	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01209	   -2.41489	 5.0	 1	    1.15000	    0.80000;
	6435	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98576	   -0.85655	 15.0	 1	    1.15000	    0.80000;
	6436	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98228	   -1.06179	 15.0	 1	    1.15000	    0.80000;
	6437	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02086	    1.46026	 10.0	 1	    1.15000	    0.80000;
	6438	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99340	   -6.15907	 10.0	 1	    1.15000	    0.80000;
	6439	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04855	    1.45855	 15.0	 1	    1.15000	    0.80000;
	6440	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04855	    1.45855	 15.0	 1	    1.15000	    0.80000;
	6441	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99970	    6.28833	 20.0	 1	    1.15000	    0.80000;
	6442	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99970	    6.28832	 20.0	 1	    1.15000	    0.80000;
	6443	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01409	    3.63315	 20.0	 1	    1.15000	    0.80000;
	6444	 2	 15.0	 0.0	 0.0	 0.0	 1	    1.00297	    1.49121	 20.0	 1	    1.15000	    0.80000;
	6445	 2	 7.0	 4.0	 0.0	 0.0	 1	    0.97141	    6.74812	 19.0	 1	    1.15000	    0.80000;
	6446	 2	 7.0	 4.0	 0.0	 0.0	 1	    0.97146	    6.70758	 19.0	 1	    1.15000	    0.80000;
	6447	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01305	   -2.39210	 5.0	 1	    1.15000	    0.80000;
	6448	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01305	   -2.39210	 5.0	 1	    1.15000	    0.80000;
	6449	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98660	   -5.23478	 10.0	 1	    1.15000	    0.80000;
	6450	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.95232	   -2.15896	 10.0	 1	    1.15000	    0.80000;
	6451	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.98519	    3.68537	 24.0	 1	    1.15000	    0.80000;
	6452	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.98524	    3.71373	 24.0	 1	    1.15000	    0.80000;
	6453	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02346	   -2.35226	 5.0	 1	    1.15000	    0.80000;
	6454	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02245	   -2.34691	 5.0	 1	    1.15000	    0.80000;
	6455	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02245	   -2.34691	 5.0	 1	    1.15000	    0.80000;
	6456	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00887	    2.36632	 15.0	 1	    1.15000	    0.80000;
	6457	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00661	    3.13586	 15.0	 1	    1.15000	    0.80000;
	6458	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99140	    2.26345	 10.0	 1	    1.15000	    0.80000;
	6459	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99140	    2.26345	 10.0	 1	    1.15000	    0.80000;
	6460	 2	 35.0	 18.0	 0.0	 0.0	 1	    1.00997	    9.11977	 24.0	 1	    1.15000	    0.80000;
	6461	 2	 35.0	 13.0	 0.0	 0.0	 1	    1.01348	    9.51450	 24.0	 1	    1.15000	    0.80000;
	6462	 2	 35.0	 13.0	 0.0	 0.0	 1	    1.00986	    9.32021	 24.0	 1	    1.15000	    0.80000;
	6463	 2	 35.0	 13.0	 0.0	 0.0	 1	    1.00548	    8.04909	 24.0	 1	    1.15000	    0.80000;
	6464	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03513	  -12.73424	 15.0	 1	    1.15000	    0.80000;
	6465	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03513	  -12.73424	 15.0	 1	    1.15000	    0.80000;
	6466	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03095	  -12.78146	 15.0	 1	    1.15000	    0.80000;
	6467	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.92600	   -1.58611	 10.0	 1	    1.15000	    0.80000;
	6468	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.92600	   -1.58611	 10.0	 1	    1.15000	    0.80000;
	6469	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.92600	   -1.58611	 10.0	 1	    1.15000	    0.80000;
	6470	 2	 18.0	 10.0	 0.0	 0.0	 1	    1.01246	   -6.85766	 20.0	 1	    1.15000	    0.80000;
	6471	 2	 18.0	 10.0	 0.0	 0.0	 1	    1.01254	   -6.85819	 20.0	 1	    1.15000	    0.80000;
	6472	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03238	   -7.47459	 15.0	 1	    1.15000	    0.80000;
	6473	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01849	  -12.17491	 10.0	 1	    1.15000	    0.80000;
	6474	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01849	  -12.17491	 10.0	 1	    1.15000	    0.80000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	4	 0.0	 0.0	 0.0	 0.0	 1.06012	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4	 0.0	 0.0	 0.0	 0.0	 1.06012	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5	 9.1	 0.0	 0.0	 0.0	 1.0252	 100.0	 1	 9.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11	 0.0	 0.0	 0.0	 0.0	 1.04248	 100.0	 0	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11	 0.0	 0.0	 0.0	 0.0	 1.04248	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	17	 8.2	 0.0	 0.0	 0.0	 1.05841	 100.0	 1	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	19	 0.0	 0.0	 0.0	 0.0	 1.03162	 100.0	 0	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	22	 0.0	 0.0	 0.0	 0.0	 1.04582	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	24	 0.0	 0.0	 0.0	 0.0	 1.06946	 100.0	 0	 16.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	24	 32.044	 0.0	 0.0	 0.0	 1.06946	 100.0	 1	 35.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	25	 36.0	 0.0	 0.0	 0.0	 1.08461	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	25	 0.0	 0.0	 0.0	 0.0	 1.08461	 100.0	 0	 27.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	40	 0.0	 0.0	 0.0	 0.0	 1.0589	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	47	 16.0	 4.023	 9.5	 -9.5	 1.05601	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	47	 0.0	 -1.81	 9.5	 -9.5	 1.05601	 100.0	 0	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	48	 18.323	 0.0	 0.0	 0.0	 1.0683	 100.0	 1	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	48	 19.264	 0.0	 0.0	 0.0	 1.0683	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	57	 0.0	 0.9	 1.0	 0.9	 1.06354	 100.0	 1	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	64	 0.0	 0.0	 0.0	 0.0	 1.08544	 100.0	 0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	64	 27.6	 0.0	 0.0	 0.0	 1.08544	 100.0	 1	 27.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	69	 30.04	 0.0	 0.0	 0.0	 1.04782	 100.0	 1	 30.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	70	 23.0	 0.0	 0.0	 0.0	 1.03578	 100.0	 1	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	85	 0.0	 0.0	 0.0	 0.0	 1.05478	 100.0	 0	 6.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	86	 9.2	 0.0	 0.0	 0.0	 1.01693	 100.0	 1	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	102	 46.0	 -1.079	 21.0	 -9.0	 1.05356	 100.0	 1	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	122	 12.0	 5.0	 5.0	 -2.0	 1.04597	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	124	 9.0	 0.0	 0.0	 0.0	 1.04096	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	125	 26.0	 0.0	 0.0	 0.0	 1.06573	 100.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	125	 12.0	 0.0	 0.0	 0.0	 1.06573	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 17.0	 -2.999	 3.0	 -3.0	 1.06363	 100.0	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 1.0	 1.0	 -1.0	 1.06363	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 1.99	 3.0	 -3.0	 1.06363	 100.0	 0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 1.99	 3.0	 -3.0	 1.06363	 100.0	 0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	137	 0.0	 -0.57	 0.8	 -0.8	 1.05142	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	137	 18.0	 -0.8	 0.8	 -0.8	 1.05142	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 0.0	 -1.75	 1.76	 -1.76	 1.01858	 100.0	 0	 5.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	158	 17.9	 10.0	 10.0	 -13.0	 0.97483	 100.0	 1	 17.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	158	 0.0	 -2.57	 10.0	 -13.0	 0.97483	 100.0	 0	 17.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	177	 0.0	 -1.56	 10.0	 -4.0	 1.08813	 100.0	 0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	190	 0.0	 -1.41	 8.0	 -8.0	 1.04899	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	190	 0.0	 -1.41	 2.0	 -2.0	 1.04899	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	192	 0.0	 -2.63	 14.0	 -14.0	 0.96969	 100.0	 0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	194	 0.0	 0.0	 0.0	 0.0	 1.0625	 100.0	 0	 23.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	196	 12.124	 0.9	 1.0	 0.9	 1.05875	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	196	 12.124	 0.9	 1.0	 0.9	 1.05875	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	219	 11.94	 0.0	 0.0	 0.0	 1.02052	 100.0	 1	 11.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	226	 0.0	 0.0	 2.0	 0.0	 1.08808	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	229	 7.5	 0.0	 0.0	 0.0	 1.03599	 100.0	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	238	 20.808	 0.0	 0.0	 0.0	 1.07078	 100.0	 1	 33.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	238	 14.344	 0.0	 0.0	 0.0	 1.07078	 100.0	 1	 24.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	240	 0.0	 0.0	 0.0	 0.0	 1.04148	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	240	 36.0	 0.0	 0.0	 0.0	 1.04148	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	248	 0.0	 0.0	 2.0	 0.0	 1.01472	 100.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	248	 0.0	 -2.77	 10.0	 -10.0	 1.01472	 100.0	 0	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	248	 0.0	 -2.77	 10.0	 -10.0	 1.01472	 100.0	 0	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	248	 0.0	 -2.77	 10.0	 -10.0	 1.01472	 100.0	 0	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	258	 0.0	 -1.94	 10.0	 -10.0	 1.04219	 100.0	 0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	258	 0.0	 0.23	 10.0	 -10.0	 1.04219	 100.0	 0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	260	 30.0	 0.9	 1.0	 0.9	 1.06633	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	263	 8.0	 -2.47	 4.0	 -4.0	 1.03841	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	271	 0.0	 0.0	 0.0	 0.0	 1.02167	 100.0	 0	 12.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	284	 0.0	 -2.78	 6.1	 -6.2	 1.01472	 100.0	 0	 11.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	297	 0.0	 0.0	 0.0	 0.0	 1.07125	 100.0	 0	 25.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	298	 0.0	 0.0	 0.0	 0.0	 1.02918	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	307	 15.0	 -7.483	 9.0	 -9.0	 1.06312	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	314	 25.8	 0.0	 0.0	 0.0	 1.03848	 100.0	 1	 25.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	314	 49.6	 0.0	 0.0	 0.0	 1.03848	 100.0	 1	 49.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	319	 0.0	 0.0	 0.0	 0.0	 1.06267	 100.0	 0	 0.0	 -7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	319	 0.0	 0.0	 0.0	 0.0	 1.06267	 100.0	 0	 0.0	 -7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	321	 10.8	 -0.1	 0.1	 -0.1	 1.05182	 100.0	 1	 10.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	327	 0.0	 -0.57	 4.0	 -4.0	 1.03846	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	334	 0.0	 0.13	 13.0	 -9.0	 1.03676	 100.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	335	 25.0	 -9.0	 13.0	 -9.0	 1.02923	 100.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	338	 13.0	 2.386	 5.0	 -6.0	 1.03402	 100.0	 1	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	340	 0.0	 -1.82	 10.0	 -10.0	 1.06107	 100.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	340	 0.0	 -0.1	 0.1	 -0.1	 1.06107	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	347	 0.0	 0.0	 0.0	 0.0	 1.06269	 100.0	 0	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	347	 19.5	 0.0	 0.0	 0.0	 1.06269	 100.0	 1	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	350	 0.0	 0.0	 0.0	 0.0	 1.07134	 100.0	 0	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	358	 0.0	 1.84	 30.0	 -30.0	 1.01799	 100.0	 0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	359	 12.0	 0.0	 0.0	 0.0	 1.02783	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	359	 12.0	 0.0	 0.0	 0.0	 1.02783	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	366	 130.0	 58.999	 59.0	 -26.0	 1.08889	 100.0	 1	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	393	 0.0	 0.0	 0.0	 0.0	 1.03048	 100.0	 0	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	412	 10.0	 0.0	 0.0	 0.0	 1.03451	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	412	 11.5	 0.0	 0.0	 0.0	 1.03451	 100.0	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	432	 0.0	 0.0	 0.0	 0.0	 1.05914	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	441	 0.0	 1.33	 10.96	 -11.99	 1.02293	 100.0	 0	 34.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	448	 0.0	 0.71	 8.0	 -9.0	 1.0108	 100.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	463	 0.0	 0.0	 0.0	 0.0	 1.0141	 100.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	463	 16.0	 0.0	 0.0	 0.0	 1.0141	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	465	 27.0	 1.571	 6.0	 -3.0	 1.17111	 100.0	 1	 27.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	465	 27.0	 1.571	 6.0	 -3.0	 1.17111	 100.0	 1	 27.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	467	 48.0	 9.604	 19.0	 -10.0	 1.01347	 100.0	 1	 48.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	471	 0.0	 -2.86	 6.0	 -6.0	 1.05559	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	471	 0.0	 -5.4	 5.4	 -5.4	 1.05559	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	480	 0.0	 -2.66	 17.0	 -16.0	 1.01896	 100.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	480	 0.0	 -2.66	 17.0	 -16.0	 1.01896	 100.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	480	 0.0	 -2.66	 17.0	 -16.0	 1.01896	 100.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	492	 0.0	 -0.74	 8.0	 -17.0	 1.06745	 100.0	 0	 23.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	509	 0.0	 0.34	 2.0	 -2.0	 1.01851	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	518	 0.0	 0.0	 0.0	 0.0	 1.00842	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	519	 12.0	 0.0	 0.0	 0.0	 1.04269	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	529	 0.0	 -1.62	 4.8	 -4.8	 1.0466	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	529	 0.0	 -1.62	 4.8	 -4.8	 1.0466	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	529	 8.0	 4.8	 4.8	 -4.8	 1.0466	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 12.0	 0.0	 0.0	 0.0	 1.03243	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 24.0	 0.0	 0.0	 0.0	 1.03243	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	544	 9.0	 1.9	 2.0	 1.9	 1.04065	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	547	 0.0	 0.0	 2.0	 0.0	 1.02277	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	569	 8.25	 0.0	 0.0	 0.0	 1.03448	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	569	 24.625	 0.0	 0.0	 0.0	 1.03448	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	569	 7.837	 0.0	 0.0	 0.0	 1.03448	 100.0	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	582	 16.0	 3.156	 7.0	 -4.0	 1.03403	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	584	 9.0	 0.0	 0.0	 0.0	 1.02043	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	585	 9.5	 2.145	 5.7	 -5.7	 1.05263	 100.0	 1	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	588	 0.0	 0.1	 0.1	 -0.1	 1.03219	 100.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	592	 0.0	 0.82	 10.0	 -10.0	 1.0179	 100.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	599	 0.0	 0.03	 1.0	 -1.0	 1.02443	 100.0	 0	 6.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	609	 45.0	 2.462	 45.0	 -45.0	 1.0466	 100.0	 1	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	609	 0.0	 -1.04	 45.0	 -45.0	 1.0466	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	611	 12.0	 0.0	 0.0	 0.0	 1.02343	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	611	 12.0	 0.0	 0.0	 0.0	 1.02343	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	611	 12.0	 0.0	 0.0	 0.0	 1.02343	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	612	 35.0	 0.0	 0.0	 0.0	 1.04364	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	612	 0.0	 0.0	 0.0	 0.0	 1.04364	 100.0	 0	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	623	 -5.711	 -0.326	 8.3	 -8.3	 1.07657	 100.0	 1	 8.3	 -8.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	632	 0.0	 2.76	 4.0	 -4.0	 1.04863	 100.0	 0	 7.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	635	 0.0	 0.91	 7.0	 0.0	 1.03058	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	635	 15.0	 3.38	 7.0	 0.0	 1.03058	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	640	 239.0	 -102.8	 80.0	 -102.8	 1.09672	 100.0	 1	 239.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	651	 0.0	 1.38	 7.0	 0.0	 1.06517	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	669	 12.0	 0.0	 0.0	 0.0	 1.04324	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	669	 12.0	 0.0	 0.0	 0.0	 1.04324	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	670	 7.5	 0.0	 0.0	 0.0	 1.05978	 100.0	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	670	 24.0	 0.0	 0.0	 0.0	 1.05978	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	678	 0.0	 0.0	 0.0	 0.0	 1.00721	 100.0	 0	 6.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	679	 6.013	 0.0	 0.0	 0.0	 1.06667	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	683	 2.033	 0.026	 6.0	 -5.0	 0.95673	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	683	 2.033	 0.026	 6.0	 -5.0	 0.95673	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	683	 0.0	 -2.58	 8.0	 -5.0	 0.95673	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	683	 2.167	 0.841	 8.0	 -5.0	 0.95673	 100.0	 1	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	694	 32.35	 0.0	 0.0	 0.0	 1.07569	 100.0	 1	 32.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	694	 12.0	 0.0	 0.0	 0.0	 1.07569	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	694	 21.0	 0.0	 0.0	 0.0	 1.07569	 100.0	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	698	 12.276	 0.036	 15.0	 -17.0	 1.07643	 100.0	 1	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	698	 12.276	 0.036	 15.0	 -17.0	 1.07643	 100.0	 1	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	697	 10.949	 0.15	 15.0	 -15.0	 1.07657	 100.0	 1	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	697	 10.949	 0.15	 15.0	 -15.0	 1.07657	 100.0	 1	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	696	 10.949	 0.15	 15.0	 -17.0	 1.07657	 100.0	 1	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	696	 10.949	 0.15	 15.0	 -17.0	 1.07657	 100.0	 1	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	704	 2.231	 -0.131	 2.0	 -2.0	 0.95595	 100.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	704	 2.231	 -0.204	 2.5	 -2.5	 0.95595	 100.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	704	 3.312	 -0.293	 3.0	 -3.0	 0.95595	 100.0	 1	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	704	 0.0	 -2.66	 6.0	 -5.0	 0.95595	 100.0	 0	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	731	 19.5	 0.0	 0.0	 0.0	 1.04606	 100.0	 1	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	732	 39.0	 5.485	 18.0	 -18.0	 1.05679	 100.0	 1	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	733	 6.55	 0.0	 0.0	 0.0	 1.045	 100.0	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	733	 21.555	 0.0	 0.0	 0.0	 1.045	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	735	 0.0	 0.0	 0.0	 0.0	 1.07677	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	735	 32.0	 0.0	 0.0	 0.0	 1.07677	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	736	 5.0	 -0.1	 0.1	 -0.1	 1.0488	 100.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	743	 6.7	 0.358	 3.72	 -3.7	 1.05925	 100.0	 1	 6.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	743	 5.6	 0.228	 3.0	 -3.0	 1.05925	 100.0	 1	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	744	 19.196	 2.0	 15.0	 -19.76	 1.06189	 100.0	 1	 26.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	745	 7.0	 2.0	 2.0	 -2.0	 1.01378	 100.0	 1	 7.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	750	 0.0	 -2.78	 3.0	 -3.0	 1.01472	 100.0	 0	 5.0	 -5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	757	 0.0	 1.81	 8.0	 -8.0	 1.07866	 100.0	 0	 23.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	759	 0.0	 0.0	 0.0	 0.0	 1.06349	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	760	 0.0	 0.0	 0.0	 0.0	 1.05849	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	759	 37.5	 -6.0	 10.0	 -6.0	 1.06349	 100.0	 1	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	760	 37.5	 -6.0	 10.0	 -6.0	 1.05849	 100.0	 1	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	761	 0.0	 0.06	 0.06	 -0.06	 0.57315	 100.0	 0	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	761	 10.562	 -1.408	 2.61	 -2.61	 0.57315	 100.0	 1	 26.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	761	 0.0	 0.16	 0.16	 -0.16	 0.57315	 100.0	 0	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	761	 0.0	 0.11	 0.11	 -0.11	 0.57315	 100.0	 0	 1.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	765	 0.0	 0.0	 0.0	 0.0	 1.04992	 100.0	 0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	765	 28.951	 0.0	 0.0	 0.0	 1.04992	 100.0	 1	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	785	 0.0	 -0.29	 26.0	 -26.0	 1.05758	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	785	 0.0	 -0.29	 26.0	 -26.0	 1.05758	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	786	 0.0	 -0.33	 26.0	 -26.0	 1.06228	 100.0	 0	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	800	 21.552	 0.893	 15.0	 -17.0	 1.07729	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	800	 21.552	 0.893	 15.0	 -17.0	 1.07729	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	801	 25.23	 1.755	 15.0	 -17.0	 1.07827	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	801	 25.23	 1.755	 15.0	 -17.0	 1.07827	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	802	 25.23	 1.755	 15.0	 -17.0	 1.07827	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	802	 25.23	 1.755	 15.0	 -17.0	 1.07827	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	806	 40.8	 0.0	 0.0	 0.0	 1.07851	 100.0	 1	 40.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	814	 32.0	 -5.058	 6.0	 -9.0	 1.04627	 100.0	 1	 32.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	814	 0.0	 0.0	 6.0	 -9.0	 1.04627	 100.0	 0	 32.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	815	 21.049	 1.188	 6.0	 -9.0	 1.051	 100.0	 1	 32.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	815	 21.049	 1.188	 6.0	 -9.0	 1.051	 100.0	 1	 32.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	815	 21.049	 1.188	 6.0	 -9.0	 1.051	 100.0	 1	 32.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	815	 21.049	 1.188	 6.0	 -9.0	 1.051	 100.0	 1	 32.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	825	 0.0	 1.35	 3.0	 -3.0	 1.03687	 100.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	825	 7.0	 -2.783	 3.0	 -3.0	 1.03687	 100.0	 1	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	828	 0.0	 0.0	 0.0	 0.0	 1.07058	 100.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	829	 27.0	 10.0	 10.0	 -10.0	 1.07536	 100.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	830	 0.0	 -2.71	 10.0	 -10.0	 0.96902	 100.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	832	 0.0	 1.34	 3.14	 -3.43	 1.04972	 100.0	 0	 9.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	832	 0.0	 1.0	 1.0	 0.0	 1.04972	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	835	 0.0	 2.999	 3.0	 2.9	 1.0214	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	837	 0.0	 -1.31	 7.5	 -7.5	 1.04879	 100.0	 0	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	837	 0.0	 -1.31	 7.5	 -7.5	 1.04879	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	856	 0.0	 0.0	 1.0	 0.9	 1.03799	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	856	 0.0	 0.0	 1.0	 0.0	 1.03799	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	863	 0.0	 -5.15	 7.0	 -7.0	 1.01431	 100.0	 0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	864	 14.0	 2.193	 7.0	 -7.0	 1.0161	 100.0	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	885	 0.0	 -0.79	 6.0	 -6.0	 1.04033	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	885	 0.0	 -0.79	 3.0	 -3.0	 1.04033	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	889	 0.0	 0.71	 5.0	 -5.0	 0.98955	 100.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	889	 0.0	 0.71	 5.0	 -5.0	 0.98955	 100.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	889	 0.0	 0.71	 5.0	 -5.0	 0.98955	 100.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	889	 0.0	 0.71	 5.0	 -5.0	 0.98955	 100.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	907	 14.0	 0.0	 0.0	 0.0	 1.06274	 100.0	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	944	 8.1	 0.0	 0.0	 0.0	 1.01389	 100.0	 1	 8.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	948	 0.0	 0.1	 0.1	 -0.1	 1.03769	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	969	 50.0	 21.021	 27.0	 -9.0	 1.08084	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	971	 18.0	 0.0	 0.0	 0.0	 1.0453	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	977	 8.0	 3.534	 5.0	 -5.0	 1.04216	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	977	 0.0	 -0.64	 5.0	 -5.0	 1.04216	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	987	 0.0	 4.8	 22.0	 -10.0	 1.05712	 100.0	 0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	987	 0.0	 4.8	 7.0	 -3.0	 1.05712	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	987	 0.0	 4.8	 22.0	 -10.0	 1.05712	 100.0	 0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	989	 0.0	 0.0	 0.0	 0.0	 1.03068	 100.0	 0	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	991	 4.0	 -1.0	 1.0	 -1.0	 1.03148	 100.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1013	 3.0	 0.9	 1.0	 0.9	 1.06164	 100.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1013	 0.0	 1.0	 1.0	 0.0	 1.06164	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1017	 7.2	 4.0	 4.0	 -4.0	 1.04463	 100.0	 1	 7.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1029	 20.0	 0.0	 0.0	 0.0	 1.0236	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1052	 0.0	 -2.48	 12.0	 -10.0	 1.05349	 100.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1054	 0.0	 0.0	 0.0	 0.0	 1.02234	 100.0	 0	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1054	 0.0	 0.0	 0.0	 0.0	 1.02234	 100.0	 0	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1061	 11.8	 6.0	 6.0	 -3.0	 1.08411	 100.0	 1	 11.8	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1062	 8.0	 0.0	 0.0	 0.0	 1.02743	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1069	 0.0	 0.0	 0.0	 0.0	 1.04362	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1070	 0.0	 2.0	 2.0	 1.9	 1.01852	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1074	 0.0	 0.0	 0.0	 0.0	 1.03454	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1112	 14.872	 -6.0	 6.0	 -6.0	 1.0558	 100.0	 1	 18.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1112	 0.0	 0.0	 3.0	 -3.0	 1.0558	 100.0	 0	 8.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1112	 0.0	 0.0	 3.0	 -3.0	 1.0558	 100.0	 0	 8.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1112	 0.0	 0.0	 3.0	 -3.0	 1.0558	 100.0	 0	 8.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1114	 0.0	 -1.7	 10.0	 -10.0	 1.03763	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1114	 0.0	 -1.7	 10.0	 -10.0	 1.03763	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1129	 0.0	 0.1	 0.1	 -0.1	 1.04648	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1132	 12.0	 0.0	 0.0	 0.0	 1.03669	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1139	 12.0	 0.0	 0.0	 0.0	 1.05536	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1151	 0.0	 0.0	 0.0	 0.0	 1.05719	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1151	 0.0	 0.0	 0.0	 0.0	 1.05719	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1214	 62.0	 -40.0	 40.0	 -40.0	 1.08213	 100.0	 1	 62.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1215	 41.4	 -11.59	 12.42	 -11.59	 1.07873	 100.0	 1	 41.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1225	 11.2	 0.0	 0.0	 0.0	 1.06991	 100.0	 1	 11.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1250	 0.0	 -0.45	 20.0	 -10.0	 0.59142	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1250	 0.0	 -0.45	 20.0	 -10.0	 0.59142	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1260	 30.0	 0.0	 0.0	 0.0	 1.04713	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1262	 24.0	 0.0	 0.0	 0.0	 1.05572	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1263	 24.0	 0.0	 0.0	 0.0	 1.05522	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1267	 0.0	 0.0	 0.0	 0.0	 1.02499	 100.0	 0	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1281	 15.204	 0.0	 0.0	 0.0	 1.06978	 100.0	 1	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1281	 0.0	 0.0	 0.0	 0.0	 1.06978	 100.0	 0	 14.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1290	 0.0	 0.35	 0.35	 -0.35	 1.06186	 100.0	 0	 1.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1290	 0.0	 1.3	 2.6	 -2.8	 1.06186	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1290	 8.0	 -2.432	 2.6	 -2.8	 1.06186	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1307	 0.0	 0.1	 0.1	 -0.1	 1.03963	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1314	 0.0	 1.0	 1.0	 0.0	 1.06169	 100.0	 0	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1314	 17.0	 0.9	 1.0	 0.9	 1.06169	 100.0	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1314	 0.0	 1.0	 1.0	 0.0	 1.06169	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1317	 0.0	 0.0	 0.0	 0.0	 1.03595	 100.0	 0	 0.8	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1317	 0.0	 0.0	 0.0	 0.0	 1.03595	 100.0	 0	 0.8	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1319	 0.0	 0.0	 0.0	 0.0	 1.0368	 100.0	 0	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1319	 0.0	 0.0	 0.0	 0.0	 1.0368	 100.0	 0	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1327	 0.0	 -1.7	 6.5	 -6.5	 0.96822	 100.0	 0	 12.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1329	 0.0	 0.9	 1.0	 0.9	 1.06376	 100.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1329	 5.0	 0.9	 1.0	 0.9	 1.06376	 100.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1344	 0.0	 -9.87	 40.0	 -40.0	 1.03412	 100.0	 0	 72.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1348	 0.0	 1.0	 5.0	 1.0	 0.9926	 100.0	 1	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1348	 0.0	 1.0	 5.0	 1.0	 0.9926	 100.0	 1	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1358	 18.15	 0.0	 0.0	 0.0	 1.07206	 100.0	 1	 18.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1358	 35.7	 0.0	 0.0	 0.0	 1.07206	 100.0	 1	 35.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1358	 28.4	 0.0	 0.0	 0.0	 1.07206	 100.0	 1	 28.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1360	 45.0	 1.88	 18.0	 -18.0	 1.06076	 100.0	 1	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1366	 13.0	 -5.0	 7.0	 -5.0	 1.03716	 100.0	 1	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1366	 0.0	 0.08	 7.0	 -5.0	 1.03716	 100.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1413	 0.0	 0.0	 22.0	 -10.0	 1.03385	 100.0	 0	 50.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1423	 50.0	 7.829	 50.0	 -50.0	 1.05364	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1423	 50.0	 7.829	 50.0	 -50.0	 1.05364	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1436	 0.0	 0.0	 22.0	 -10.0	 1.03464	 100.0	 0	 50.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1443	 21.0	 0.0	 0.0	 0.0	 1.03936	 100.0	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1457	 0.0	 1.23	 20.0	 -10.0	 0.58613	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1457	 0.0	 1.23	 2.0	 -10.0	 0.58613	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1457	 0.0	 1.23	 20.0	 -10.0	 0.58613	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1466	 0.0	 -0.3	 0.3	 -0.3	 1.0321	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1467	 10.0	 0.0	 0.0	 0.0	 1.03484	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1477	 0.0	 0.0	 0.0	 0.0	 1.05294	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1498	 26.0	 0.0	 0.0	 0.0	 1.04578	 100.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1500	 0.0	 0.0	 0.0	 0.0	 1.07595	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1500	 20.0	 0.0	 0.0	 0.0	 1.07595	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1520	 44.888	 17.329	 100.0	 -60.0	 1.09878	 100.0	 1	 239.0	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1522	 44.888	 17.329	 100.0	 -60.0	 1.09878	 100.0	 1	 239.0	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1523	 82.0	 11.865	 70.0	 -45.0	 0.9628	 100.0	 1	 169.0	 82.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1521	 82.0	 11.865	 70.0	 -45.0	 0.9628	 100.0	 1	 169.0	 82.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1553	 0.0	 0.0	 0.0	 0.0	 1.05189	 100.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1553	 0.0	 0.0	 0.0	 0.0	 1.05189	 100.0	 0	 15.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1560	 49.0	 -9.0	 22.0	 -9.0	 1.05561	 100.0	 1	 49.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1564	 12.0	 0.0	 0.0	 0.0	 1.07215	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1564	 24.0	 0.0	 0.0	 0.0	 1.07215	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1565	 4.0	 0.0	 0.0	 0.0	 1.08012	 100.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1566	 11.5	 0.0	 0.0	 0.0	 1.03622	 100.0	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1570	 24.0	 0.0	 0.0	 0.0	 1.01709	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1570	 0.01	 0.0	 0.0	 0.0	 1.01709	 100.0	 0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1584	 0.0	 -7.19	 6.0	 -7.19	 1.04938	 100.0	 0	 10.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1599	 36.0	 -12.0	 11.0	 -12.0	 1.03804	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1599	 0.0	 3.5	 11.0	 -12.0	 1.03804	 100.0	 0	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1605	 42.0	 15.45	 20.0	 -10.0	 1.03617	 100.0	 1	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1619	 22.0	 0.0	 0.0	 0.0	 1.05294	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1619	 10.0	 0.0	 0.0	 0.0	 1.05294	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1630	 78.0	 -6.35	 1.0	 -6.35	 1.08247	 100.0	 1	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1643	 0.0	 0.0	 1.0	 -1.0	 1.03542	 100.0	 0	 3.7	 0.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1644	 0.0	 0.0	 0.0	 0.0	 1.05285	 100.0	 0	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1644	 0.0	 0.0	 0.0	 0.0	 1.05285	 100.0	 0	 11.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1645	 52.0	 -13.0	 10.0	 -13.0	 1.08446	 100.0	 1	 52.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1648	 0.0	 -0.1	 0.1	 -0.1	 1.06087	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1659	 0.0	 -3.09	 6.0	 -6.0	 1.04167	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1675	 10.0	 0.0	 0.0	 0.0	 1.06168	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1675	 17.5	 0.0	 0.0	 0.0	 1.06168	 100.0	 1	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1684	 0.0	 -0.4	 5.0	 -5.0	 1.03338	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1684	 0.0	 -0.4	 5.0	 -5.0	 1.03338	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1685	 0.0	 0.0	 3.0	 0.0	 1.04072	 100.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1686	 0.0	 1.44	 3.0	 -3.0	 1.04174	 100.0	 0	 10.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1686	 0.0	 1.44	 3.0	 -3.0	 1.04174	 100.0	 0	 10.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1687	 12.0	 0.0	 0.0	 0.0	 1.03863	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 0.0	 0.0	 1.0	 -1.0	 1.03542	 100.0	 0	 3.2	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1693	 7.1	 2.13	 2.13	 -1.99	 1.03308	 100.0	 1	 7.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1697	 3.678	 0.0	 0.0	 -0.0	 1.04164	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1697	 3.678	 0.0	 0.0	 -0.0	 1.04164	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1697	 3.678	 0.0	 0.0	 -0.0	 1.04164	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1700	 0.0	 0.0	 3.0	 0.0	 1.06089	 100.0	 0	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1703	 0.0	 1.9	 2.0	 1.9	 1.03647	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1704	 0.0	 -3.05	 25.0	 -25.0	 1.04046	 100.0	 0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1706	 0.0	 1.51	 18.0	 -18.0	 1.02885	 100.0	 0	 28.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1717	 0.0	 0.0	 0.0	 0.0	 1.07345	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1728	 0.0	 -2.0	 2.7	 -2.0	 1.05328	 100.0	 0	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1728	 0.0	 -3.09	 8.0	 -8.0	 1.05328	 100.0	 0	 14.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1731	 4.5	 0.0	 0.0	 0.0	 1.05775	 100.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1733	 12.0	 5.184	 7.5	 -7.5	 1.05737	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1739	 27.0	 -4.321	 14.0	 -14.0	 1.04916	 100.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1739	 0.0	 0.43	 6.0	 -6.0	 1.04916	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1746	 40.0	 0.764	 20.0	 -18.0	 1.08674	 100.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1747	 40.0	 1.751	 20.0	 -18.0	 1.08859	 100.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1748	 40.0	 1.526	 20.0	 -18.0	 1.08817	 100.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1802	 0.0	 0.0	 0.0	 0.0	 1.02685	 100.0	 0	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1812	 0.0	 0.0	 2.0	 0.0	 1.01859	 100.0	 0	 10.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1829	 0.0	 0.0	 0.0	 0.0	 1.0073	 100.0	 0	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1836	 0.0	 0.0	 0.0	 0.0	 1.05874	 100.0	 0	 32.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1842	 16.0	 0.0	 0.0	 0.0	 1.06035	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1842	 32.0	 0.0	 0.0	 0.0	 1.06035	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1852	 0.0	 0.19	 2.0	 -2.0	 1.02803	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1852	 0.0	 0.43	 1.0	 -1.0	 1.02803	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1860	 0.0	 0.1	 0.1	 -0.1	 1.05427	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1863	 0.0	 0.0	 1.0	 0.0	 1.06115	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1863	 0.0	 -0.1	 0.1	 -0.1	 1.06115	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1868	 13.17	 0.0	 0.0	 0.0	 1.06246	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1868	 20.924	 0.0	 0.0	 0.0	 1.06246	 100.0	 1	 36.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1868	 25.515	 0.0	 0.0	 0.0	 1.06246	 100.0	 1	 43.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1869	 10.0	 0.0	 0.0	 0.0	 1.03083	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1870	 44.0	 5.969	 20.0	 -9.0	 1.03501	 100.0	 1	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1871	 0.0	 -1.5	 3.5	 -3.5	 1.06039	 100.0	 0	 5.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1876	 0.0	 0.0	 0.0	 0.0	 1.06641	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1885	 10.0	 0.0	 0.0	 0.0	 1.03402	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1893	 24.0	 -2.346	 4.0	 -4.0	 1.04765	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1894	 24.0	 -2.346	 4.0	 -4.0	 1.04765	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1895	 24.0	 -2.346	 4.0	 -4.0	 1.04765	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1896	 24.0	 -2.346	 4.0	 -4.0	 1.04765	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1908	 0.0	 0.0	 0.0	 0.0	 1.03504	 100.0	 0	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1927	 0.0	 1.0	 1.0	 -1.0	 1.0564	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1940	 0.0	 -0.55	 26.0	 -26.0	 1.04291	 100.0	 0	 43.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1939	 0.0	 -0.61	 20.0	 -20.0	 1.04376	 100.0	 0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1948	 3.375	 1.9	 2.0	 1.9	 1.04472	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1959	 0.0	 0.0	 2.0	 0.0	 1.02481	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1967	 24.0	 7.997	 8.0	 -7.0	 1.09265	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1968	 24.0	 5.649	 5.65	 -0.01	 1.09017	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1969	 24.0	 7.997	 8.0	 -7.0	 1.09265	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 24.0	 7.997	 8.0	 -7.0	 1.09265	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1971	 24.0	 7.997	 8.0	 -7.0	 1.09265	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1980	 28.942	 3.092	 10.0	 -10.0	 1.08204	 100.0	 1	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1980	 28.942	 3.092	 10.0	 -10.0	 1.08204	 100.0	 1	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1981	 17.698	 0.459	 5.0	 -18.0	 1.06349	 100.0	 1	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1982	 14.681	 2.091	 8.0	 -18.0	 1.06219	 100.0	 1	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1984	 0.0	 -1.48	 6.0	 -6.0	 1.06116	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1986	 4.6	 -2.0	 2.0	 -2.0	 1.03585	 100.0	 1	 4.6	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1986	 0.0	 0.0	 2.0	 -2.0	 1.03585	 100.0	 0	 4.6	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1992	 0.0	 -3.0	 2.0	 -3.0	 1.04802	 100.0	 0	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2000	 0.0	 -2.61	 5.0	 -5.0	 0.95674	 100.0	 0	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2007	 46.0	 -3.071	 21.0	 -9.0	 1.05308	 100.0	 1	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2018	 24.0	 2.197	 9.0	 -9.0	 1.0772	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 15.242	 0.947	 9.0	 -9.0	 1.07913	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 15.242	 0.947	 9.0	 -9.0	 1.07913	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2024	 12.0	 0.0	 0.0	 0.0	 1.05887	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2028	 28.078	 -2.273	 7.0	 -7.0	 1.055	 100.0	 1	 30.0	 -30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2036	 9.0	 0.0	 0.0	 0.0	 1.02143	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2050	 34.0	 -4.794	 19.0	 -16.0	 1.03915	 100.0	 1	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2060	 12.0	 0.0	 0.0	 0.0	 1.03898	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2084	 0.0	 0.0	 2.0	 0.0	 1.04899	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2097	 16.0	 0.0	 0.0	 0.0	 1.02831	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2098	 54.0	 16.281	 22.0	 -10.0	 1.07141	 100.0	 1	 54.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2102	 16.0	 -5.0	 5.0	 -5.0	 1.03867	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2122	 19.9	 0.0	 0.0	 0.0	 1.06207	 100.0	 1	 19.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2122	 32.4	 0.0	 0.0	 0.0	 1.06207	 100.0	 1	 32.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2150	 10.25	 0.0	 0.0	 0.0	 1.03197	 100.0	 1	 10.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2150	 6.0	 0.0	 0.0	 0.0	 1.03197	 100.0	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2160	 29.0	 13.0	 13.0	 -6.0	 1.06711	 100.0	 1	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2164	 0.0	 2.51	 22.0	 -10.0	 1.03379	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2165	 12.0	 0.0	 0.0	 0.0	 1.07575	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2181	 0.0	 0.0	 0.0	 0.0	 1.05864	 100.0	 0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2181	 0.0	 0.0	 0.0	 0.0	 1.05864	 100.0	 0	 29.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2186	 9.2	 0.0	 0.0	 0.0	 1.06418	 100.0	 1	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2189	 0.0	 0.0	 0.0	 0.0	 1.03906	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2189	 0.0	 0.0	 0.0	 0.0	 1.03906	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2191	 0.0	 0.0	 22.0	 -10.0	 1.07071	 100.0	 0	 47.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2192	 0.019	 0.013	 9.0	 -9.0	 0.95628	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2194	 20.0	 1.9	 2.0	 1.9	 1.06337	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2225	 0.0	 0.0	 0.0	 0.0	 1.07015	 100.0	 0	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2225	 0.0	 0.0	 0.0	 0.0	 1.07015	 100.0	 0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2244	 4.4	 0.0	 0.0	 0.0	 1.02448	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2244	 7.635	 0.0	 0.0	 0.0	 1.02448	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2246	 0.0	 0.0	 8.0	 -8.0	 1.06526	 100.0	 0	 24.0	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2246	 24.0	 -8.0	 8.0	 -8.0	 1.06526	 100.0	 1	 24.0	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2280	 13.8	 0.0	 0.0	 0.0	 1.03952	 100.0	 1	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2290	 12.0	 0.0	 0.0	 0.0	 1.04585	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2294	 56.0	 17.0	 17.0	 -20.0	 1.007	 100.0	 1	 56.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2296	 0.0	 3.5	 20.0	 -20.0	 1.03022	 100.0	 0	 64.0	 -64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2302	 0.0	 0.0	 0.0	 0.0	 1.01852	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2302	 0.0	 0.0	 0.0	 0.0	 1.01852	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2328	 12.0	 0.0	 0.0	 0.0	 1.04872	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2334	 0.0	 0.0	 0.0	 0.0	 1.05274	 100.0	 0	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2338	 0.0	 0.0	 0.0	 0.0	 1.03318	 100.0	 0	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2340	 28.0	 6.257	 12.0	 -9.0	 1.05047	 100.0	 1	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2340	 28.0	 6.257	 12.0	 -9.0	 1.05047	 100.0	 1	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2340	 28.0	 6.257	 12.0	 -9.0	 1.05047	 100.0	 1	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2341	 0.0	 1.0	 1.0	 -1.0	 1.06521	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2341	 0.0	 0.96	 3.0	 0.0	 1.06521	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2342	 7.0	 -1.765	 2.0	 -2.0	 1.03178	 100.0	 1	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2364	 24.0	 -2.98	 20.0	 -20.0	 1.08286	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2365	 24.0	 -3.014	 20.0	 -20.0	 1.08282	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2366	 24.0	 -3.229	 20.0	 -20.0	 1.08253	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2367	 24.0	 -3.214	 20.0	 -20.0	 1.08256	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2368	 20.0	 -3.505	 20.0	 -20.0	 1.08215	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2378	 8.0	 0.0	 0.0	 0.0	 1.03156	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2395	 12.0	 0.0	 0.0	 0.0	 1.0407	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2397	 0.0	 0.0	 0.0	 0.0	 1.01742	 100.0	 0	 34.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2397	 0.0	 0.0	 0.0	 0.0	 1.01742	 100.0	 0	 19.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2413	 36.0	 -6.168	 14.0	 -14.0	 1.05652	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2415	 0.0	 0.0	 0.0	 0.0	 1.02457	 100.0	 0	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2415	 19.2	 0.0	 0.0	 0.0	 1.02457	 100.0	 1	 19.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2422	 8.0	 0.0	 0.0	 0.0	 1.04094	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2422	 16.0	 0.0	 0.0	 0.0	 1.04094	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2422	 12.0	 0.0	 0.0	 0.0	 1.04094	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2434	 19.7	 0.0	 0.0	 0.0	 1.04925	 100.0	 1	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 0.0	 0.0	 0.0	 0.0	 1.0513	 100.0	 0	 22.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 0.0	 0.0	 0.0	 0.0	 1.0513	 100.0	 0	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2441	 0.0	 0.0	 0.0	 0.0	 1.04596	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2441	 0.0	 0.0	 0.0	 0.0	 1.04596	 100.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2446	 10.4	 0.0	 0.0	 0.0	 1.02676	 100.0	 1	 10.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2445	 22.0	 0.0	 0.0	 0.0	 1.0181	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2462	 0.0	 -2.36	 8.0	 -8.0	 1.08222	 100.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2463	 0.0	 0.93	 3.0	 -3.0	 1.03103	 100.0	 0	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2463	 4.5	 -0.011	 3.0	 -3.0	 1.03103	 100.0	 1	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2466	 0.0	 0.0	 0.0	 0.0	 1.04529	 100.0	 0	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2477	 0.0	 0.0	 0.0	 0.0	 1.04888	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2483	 0.0	 0.0	 0.0	 0.0	 1.04149	 100.0	 0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2497	 0.0	 -0.73	 5.0	 -5.0	 1.03369	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2525	 50.0	 -1.441	 19.0	 -8.0	 1.15278	 100.0	 1	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2525	 50.0	 -1.441	 19.0	 -8.0	 1.15278	 100.0	 1	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2531	 20.0	 0.0	 0.0	 0.0	 1.02701	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2531	 36.85	 0.0	 0.0	 0.0	 1.02701	 100.0	 1	 36.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2532	 0.0	 0.0	 0.0	 0.0	 1.05707	 100.0	 0	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2532	 0.0	 0.0	 0.0	 0.0	 1.05707	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2534	 9.6	 0.97	 0.97	 -0.96	 1.03527	 100.0	 1	 9.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2547	 0.0	 0.0	 0.0	 0.0	 1.04657	 100.0	 0	 5.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2549	 0.0	 0.0	 0.0	 0.0	 1.03966	 100.0	 0	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2557	 0.0	 0.0	 0.0	 0.0	 1.06939	 100.0	 0	 18.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2557	 0.0	 0.0	 0.0	 0.0	 1.06939	 100.0	 0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2560	 4.327	 3.657	 12.0	 -9.0	 1.043	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2565	 16.8	 0.0	 0.0	 0.0	 1.0395	 100.0	 1	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2578	 0.0	 0.0	 0.0	 0.0	 1.03851	 100.0	 0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2578	 0.0	 0.0	 0.0	 0.0	 1.03851	 100.0	 0	 13.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2583	 0.0	 0.0	 0.0	 0.0	 1.04651	 100.0	 0	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2588	 10.286	 0.0	 0.0	 0.0	 1.06667	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2588	 18.846	 0.0	 0.0	 0.0	 1.06667	 100.0	 1	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2594	 0.0	 0.0	 0.0	 0.0	 1.0388	 100.0	 0	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2603	 12.0	 0.0	 0.0	 0.0	 1.05063	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2603	 0.0	 0.0	 0.0	 0.0	 1.05063	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2612	 0.0	 0.0	 0.0	 0.0	 1.04214	 100.0	 0	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2613	 0.0	 -1.4	 1.0	 -2.0	 1.03619	 100.0	 0	 8.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2618	 11.05	 0.0	 0.0	 0.0	 1.03226	 100.0	 1	 11.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2626	 37.5	 0.0	 0.0	 0.0	 1.0808	 100.0	 1	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2626	 0.0	 0.0	 0.0	 0.0	 1.0808	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2629	 28.0	 16.0	 16.0	 -7.0	 1.03977	 100.0	 1	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2642	 0.0	 0.1	 0.1	 -0.1	 1.04664	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2642	 0.0	 0.1	 0.1	 -0.1	 1.04664	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2642	 0.0	 1.0	 1.0	 0.0	 1.04664	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2645	 0.0	 0.0	 0.0	 0.0	 1.0179	 100.0	 0	 2.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2646	 18.0	 -9.999	 10.0	 -10.0	 1.01766	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2647	 0.0	 -1.94	 14.0	 -14.0	 1.04167	 100.0	 0	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2647	 22.0	 -14.0	 14.0	 -14.0	 1.04167	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2647	 0.0	 -1.94	 8.0	 -16.0	 1.04167	 100.0	 0	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2648	 0.0	 -0.1	 0.1	 -0.1	 1.07937	 100.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2648	 0.0	 -1.21	 6.0	 -6.0	 1.07937	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2648	 0.0	 -1.21	 5.0	 -5.0	 1.07937	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2651	 24.935	 0.0	 0.0	 0.0	 1.04263	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2651	 0.0	 0.0	 0.0	 0.0	 1.04263	 100.0	 0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2654	 28.0	 3.9	 4.0	 3.9	 1.06796	 100.0	 1	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2661	 0.0	 -0.8	 1.7	 -1.7	 1.04272	 100.0	 0	 2.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2661	 9.8	 -0.509	 6.0	 -6.0	 1.04272	 100.0	 1	 9.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2662	 35.0	 12.0	 12.0	 -15.0	 1.04596	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2662	 35.0	 12.0	 12.0	 -15.0	 1.04596	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2665	 0.0	 0.0	 1.0	 0.0	 1.0377	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2666	 7.0	 0.9	 1.0	 0.9	 1.09954	 100.0	 1	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2665	 0.0	 -0.1	 0.1	 -0.1	 1.0377	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2664	 0.001	 3.304	 4.0	 -7.0	 1.12011	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2666	 0.0	 -0.1	 0.1	 -0.1	 1.09954	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2667	 5.106	 4.59	 4.59	 -7.0	 1.0377	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2671	 0.0	 -1.87	 20.0	 -10.0	 0.56095	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2671	 0.0	 -1.87	 20.0	 -10.0	 0.56095	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2671	 0.0	 -1.87	 20.0	 -10.0	 0.56095	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2671	 0.0	 -1.87	 2.0	 -10.0	 0.56095	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2671	 0.0	 -1.87	 20.0	 -10.0	 0.56095	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2676	 6.15	 0.0	 0.0	 0.0	 0.9789	 100.0	 1	 6.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2690	 36.4	 0.0	 0.0	 0.0	 1.08198	 100.0	 1	 36.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2697	 15.0	 -7.0	 6.0	 -7.0	 1.02379	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2730	 21.8	 0.0	 0.0	 0.0	 1.05601	 100.0	 1	 21.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2735	 17.0	 0.555	 10.0	 -10.0	 1.06462	 100.0	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2735	 17.0	 0.555	 10.0	 -10.0	 1.06462	 100.0	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2767	 0.0	 0.0	 0.0	 0.0	 1.05958	 100.0	 0	 26.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2777	 0.0	 0.0	 0.0	 0.0	 1.05211	 100.0	 0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2813	 8.0	 0.0	 0.0	 0.0	 1.02708	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2814	 0.0	 0.0	 0.0	 0.0	 1.04014	 100.0	 0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2819	 0.0	 2.02	 8.0	 -8.0	 1.06459	 100.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2823	 0.0	 0.0	 0.0	 0.0	 1.03599	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2834	 12.0	 5.0	 5.0	 -2.0	 1.03741	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2839	 0.0	 -1.37	 4.63	 -5.56	 1.06438	 100.0	 0	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2841	 20.0	 0.0	 0.0	 0.0	 1.05262	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2841	 12.0	 0.0	 0.0	 0.0	 1.05262	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2844	 12.0	 0.0	 0.0	 0.0	 1.03834	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2844	 32.0	 0.0	 0.0	 0.0	 1.03834	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2846	 0.0	 0.0	 0.0	 0.0	 1.03179	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2846	 0.0	 0.0	 0.0	 0.0	 1.03179	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2858	 17.6	 0.0	 0.0	 0.0	 1.05152	 100.0	 1	 17.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2869	 8.0	 0.0	 0.0	 0.0	 1.02356	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2875	 13.8	 0.0	 0.0	 0.0	 1.06452	 100.0	 1	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2877	 14.8	 0.0	 0.0	 0.0	 1.02361	 100.0	 1	 14.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2877	 0.0	 0.0	 0.0	 0.0	 1.02361	 100.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2885	 0.0	 0.0	 0.0	 0.0	 1.03752	 100.0	 0	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2900	 0.0	 0.0	 9.0	 -9.0	 1.0558	 100.0	 0	 26.5	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2900	 26.5	 -9.0	 9.0	 -9.0	 1.0558	 100.0	 1	 26.5	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2900	 0.0	 0.0	 8.0	 -8.0	 1.0558	 100.0	 0	 22.9	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2905	 0.0	 0.0	 1.0	 0.0	 1.08817	 100.0	 0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2905	 0.0	 0.0	 1.0	 0.0	 1.08817	 100.0	 0	 12.0	 -10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2905	 0.0	 0.0	 1.0	 0.0	 1.08817	 100.0	 0	 12.0	 -10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2909	 0.0	 -5.43	 5.43	 -5.43	 1.0342	 100.0	 0	 16.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2929	 0.0	 -0.74	 3.0	 -3.0	 1.02921	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2930	 0.0	 0.0	 0.0	 0.0	 1.05256	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2942	 34.5	 0.0	 0.0	 0.0	 1.02872	 100.0	 1	 34.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2949	 0.0	 0.0	 0.0	 0.0	 1.01566	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2955	 18.0	 0.0	 0.0	 0.0	 1.04871	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2955	 10.0	 0.0	 0.0	 0.0	 1.04871	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2977	 0.0	 -1.3	 0.47	 -1.3	 1.05438	 100.0	 0	 4.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2984	 8.2	 0.0	 0.0	 0.0	 1.06525	 100.0	 1	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2995	 34.0	 -2.088	 17.0	 -17.0	 1.06012	 100.0	 1	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3022	 0.0	 -1.7	 1.7	 -1.7	 1.01252	 100.0	 0	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3022	 0.0	 -1.7	 1.7	 -1.7	 1.01252	 100.0	 0	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3023	 5.0	 3.0	 3.0	 -3.0	 1.05108	 100.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3025	 18.4	 0.0	 0.0	 0.0	 1.03947	 100.0	 1	 18.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3028	 0.0	 0.0	 0.0	 0.0	 1.05165	 100.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3028	 0.0	 0.0	 0.0	 0.0	 1.05165	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3030	 11.5	 0.0	 0.0	 0.0	 1.07525	 100.0	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3037	 0.0	 0.0	 0.0	 0.0	 1.03476	 100.0	 0	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3039	 0.0	 0.0	 0.0	 0.0	 1.07843	 100.0	 0	 55.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3050	 16.0	 0.0	 0.0	 0.0	 1.02989	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3060	 0.0	 1.62	 9.0	 -9.0	 1.02884	 100.0	 0	 15.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3061	 0.0	 0.0	 0.0	 0.0	 1.03461	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3071	 17.25	 0.0	 0.0	 0.0	 1.02411	 100.0	 1	 17.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3098	 0.0	 -2.86	 5.0	 -10.0	 0.99288	 100.0	 0	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3107	 0.0	 3.38	 12.0	 0.0	 1.03781	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3110	 0.0	 0.0	 0.0	 0.0	 1.08442	 100.0	 0	 54.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3113	 11.1	 0.0	 0.0	 0.0	 1.03852	 100.0	 1	 11.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3116	 38.0	 7.741	 20.0	 -19.0	 1.10574	 100.0	 1	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3117	 38.0	 7.415	 20.0	 -19.0	 1.10506	 100.0	 1	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3118	 38.0	 7.415	 20.0	 -20.0	 1.10506	 100.0	 1	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3122	 0.0	 0.0	 0.0	 0.0	 1.04005	 100.0	 0	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3123	 16.8	 -0.217	 10.0	 -10.0	 1.0568	 100.0	 1	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3123	 16.0	 -0.649	 17.3	 -17.3	 1.0568	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3125	 20.8	 0.0	 0.0	 0.0	 1.04324	 100.0	 1	 20.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3126	 0.0	 -1.03	 6.0	 -6.0	 1.03565	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3131	 0.0	 0.0	 0.0	 0.0	 1.01195	 100.0	 0	 7.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3132	 10.0	 0.0	 0.0	 0.0	 1.03471	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3132	 18.0	 0.0	 0.0	 0.0	 1.03471	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3136	 0.0	 0.9	 1.0	 0.9	 1.06395	 100.0	 1	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3136	 0.0	 0.1	 0.1	 -0.1	 1.06395	 100.0	 0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3140	 0.0	 0.0	 0.0	 0.0	 1.08666	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3140	 0.0	 0.0	 0.0	 0.0	 1.08666	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3142	 0.0	 -0.5	 0.5	 -0.5	 1.01859	 100.0	 0	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3147	 0.0	 0.0	 0.0	 0.0	 1.05727	 100.0	 0	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3147	 0.0	 0.0	 0.0	 0.0	 1.05727	 100.0	 0	 8.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3151	 12.0	 0.0	 0.0	 0.0	 1.02538	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3157	 48.0	 4.032	 22.0	 -10.0	 1.06691	 100.0	 1	 48.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3159	 0.0	 1.0	 1.0	 0.0	 1.05476	 100.0	 0	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3159	 0.0	 1.0	 1.0	 0.0	 1.05476	 100.0	 0	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3159	 18.0	 -12.0	 12.0	 -12.0	 1.05476	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3178	 0.0	 -0.61	 10.0	 -3.0	 1.03083	 100.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3178	 0.0	 -0.61	 10.0	 -3.0	 1.03083	 100.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3185	 10.0	 0.0	 0.0	 0.0	 1.07199	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3185	 12.0	 0.0	 0.0	 0.0	 1.07199	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3188	 18.0	 0.0	 0.0	 0.0	 1.06348	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3188	 0.0	 0.0	 0.0	 0.0	 1.06348	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3210	 20.0	 0.0	 2.0	 0.0	 1.08804	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3219	 0.0	 0.0	 0.0	 0.0	 1.05334	 100.0	 0	 22.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3219	 0.0	 0.0	 0.0	 0.0	 1.05334	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3238	 22.3	 0.0	 0.0	 0.0	 1.04544	 100.0	 1	 22.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3239	 0.0	 0.0	 2.0	 1.9	 1.06038	 100.0	 0	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3241	 0.0	 -0.75	 3.0	 -3.0	 1.02923	 100.0	 0	 5.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3244	 9.2	 0.0	 0.0	 0.0	 1.05667	 100.0	 1	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3246	 0.0	 -3.96	 4.0	 -4.0	 1.04314	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3250	 0.0	 0.0	 0.0	 0.0	 1.0339	 100.0	 0	 8.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3260	 7.5	 0.0	 0.0	 0.0	 1.05689	 100.0	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3264	 0.0	 -0.07	 0.1	 -0.1	 1.03703	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3265	 7.896	 0.0	 0.0	 0.0	 1.04526	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3265	 7.636	 0.0	 0.0	 0.0	 1.04526	 100.0	 1	 32.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3265	 4.468	 0.0	 0.0	 0.0	 1.04526	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3266	 42.0	 2.709	 25.0	 -20.0	 1.05875	 100.0	 1	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3266	 42.0	 2.709	 25.0	 -20.0	 1.05875	 100.0	 1	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3276	 0.0	 0.0	 0.0	 0.0	 1.04743	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3276	 0.0	 0.0	 0.0	 0.0	 1.04743	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3280	 36.1	 4.373	 20.0	 -15.0	 1.09839	 100.0	 1	 36.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3281	 36.1	 10.288	 20.0	 -15.0	 1.06607	 100.0	 1	 36.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3282	 36.1	 10.152	 20.0	 -15.0	 1.06579	 100.0	 1	 36.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3295	 0.0	 1.36	 8.5	 -8.5	 1.03575	 100.0	 0	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3301	 0.0	 0.23	 5.0	 -5.0	 1.02983	 100.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3308	 0.0	 0.9	 1.0	 0.9	 1.02907	 100.0	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3308	 0.0	 0.9	 1.0	 0.9	 1.02907	 100.0	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3313	 0.0	 0.0	 0.0	 0.0	 1.05081	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3313	 0.0	 0.0	 0.0	 0.0	 1.05081	 100.0	 0	 10.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3315	 12.0	 0.0	 0.0	 0.0	 1.0528	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3315	 19.4	 0.0	 0.0	 0.0	 1.0528	 100.0	 1	 19.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3339	 10.0	 0.0	 0.0	 0.0	 1.01527	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3345	 0.0	 0.0	 24.0	 -24.0	 1.05273	 100.0	 0	 51.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3377	 8.0	 0.0	 0.0	 0.0	 1.06298	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3377	 20.0	 0.0	 0.0	 0.0	 1.06298	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3382	 39.8	 0.0	 0.0	 0.0	 1.07307	 100.0	 1	 39.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3383	 0.0	 0.0	 0.0	 0.0	 1.07728	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3405	 43.0	 22.0	 22.0	 -10.0	 1.03429	 100.0	 1	 43.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3408	 21.166	 -6.762	 7.0	 -7.26	 1.06169	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3418	 0.0	 1.0	 1.0	 -1.0	 1.01748	 100.0	 0	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3418	 7.5	 -1.0	 1.0	 -1.0	 1.01748	 100.0	 1	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3418	 0.0	 1.0	 1.0	 -1.0	 1.01748	 100.0	 0	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3418	 0.0	 1.0	 1.0	 -1.0	 1.01748	 100.0	 0	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3418	 0.0	 1.0	 1.0	 -1.0	 1.01748	 100.0	 0	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3423	 35.0	 0.0	 0.0	 0.0	 1.05821	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3423	 36.0	 0.0	 0.0	 0.0	 1.05821	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3424	 23.1	 1.755	 14.0	 -14.0	 1.06053	 100.0	 1	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3424	 23.1	 1.755	 14.0	 -14.0	 1.06053	 100.0	 1	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3431	 0.0	 0.0	 0.0	 0.0	 1.02322	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3434	 20.0	 0.0	 0.0	 0.0	 1.02873	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3437	 24.0	 0.0	 0.0	 0.0	 1.05313	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3440	 12.0	 0.0	 0.0	 0.0	 1.03109	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3440	 10.5	 0.0	 0.0	 0.0	 1.03109	 100.0	 1	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3445	 0.0	 0.0	 0.0	 0.0	 1.03022	 100.0	 0	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3450	 0.0	 0.0	 0.0	 0.0	 1.06349	 100.0	 1	 20.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3451	 0.0	 0.0	 0.0	 0.0	 1.04809	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3454	 12.0	 0.0	 0.0	 0.0	 1.05434	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3461	 0.0	 0.0	 0.0	 0.0	 1.03079	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3468	 6.47	 2.257	 8.0	 -8.0	 1.05651	 100.0	 1	 13.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3488	 0.0	 0.0	 0.0	 0.0	 1.00462	 100.0	 0	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3491	 0.0	 0.0	 0.0	 0.0	 1.10022	 100.0	 0	 0.0	 -8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3491	 40.409	 -10.0	 17.0	 -10.0	 1.10022	 100.0	 1	 53.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3495	 21.2	 0.0	 0.0	 0.0	 1.03782	 100.0	 1	 21.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3502	 0.0	 0.24	 6.0	 -3.0	 1.04213	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3502	 0.0	 0.24	 12.0	 -6.0	 1.04213	 100.0	 0	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3505	 0.0	 -2.33	 15.0	 -15.0	 1.06692	 100.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3506	 0.0	 -2.74	 15.0	 -10.0	 1.05386	 100.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3508	 0.0	 1.37	 2.8	 -2.8	 1.03133	 100.0	 0	 4.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3509	 18.0	 0.0	 0.0	 0.0	 1.05585	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3514	 21.704	 0.0	 0.0	 0.0	 1.06285	 100.0	 1	 48.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3514	 7.743	 0.0	 0.0	 0.0	 1.06285	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3522	 0.0	 -16.0	 16.0	 -16.0	 1.0624	 100.0	 0	 26.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3531	 10.0	 0.0	 0.0	 0.0	 1.02866	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3545	 12.8	 1.852	 7.6	 -7.6	 1.05378	 100.0	 1	 12.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3546	 12.0	 0.0	 0.0	 0.0	 1.02143	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3551	 0.0	 -2.0	 5.0	 -2.0	 1.04115	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3551	 0.0	 -2.0	 5.0	 -2.0	 1.04115	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3551	 0.0	 -2.0	 5.0	 -2.0	 1.04115	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3550	 0.0	 -2.34	 22.0	 -10.0	 1.13248	 100.0	 0	 43.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3585	 10.0	 0.0	 0.0	 0.0	 1.05533	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3588	 20.0	 3.999	 6.0	 -10.0	 1.06798	 100.0	 1	 20.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3588	 20.0	 2.471	 4.2	 -4.2	 1.06798	 100.0	 1	 20.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3587	 0.0	 0.0	 4.2	 -4.2	 1.06487	 100.0	 0	 20.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3587	 20.0	 3.863	 4.2	 -4.2	 1.06487	 100.0	 1	 20.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3600	 25.154	 -12.711	 19.0	 -19.0	 1.07713	 100.0	 1	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3602	 0.0	 1.58	 10.0	 -9.0	 1.06643	 100.0	 0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3602	 0.0	 1.58	 10.0	 -9.0	 1.06643	 100.0	 0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3602	 0.0	 1.58	 10.0	 -9.0	 1.06643	 100.0	 0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3606	 40.0	 5.104	 30.0	 -10.0	 1.02957	 100.0	 1	 40.0	 -40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3606	 50.0	 -9.124	 28.0	 -28.0	 1.02957	 100.0	 1	 50.0	 -50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3638	 0.0	 0.26	 3.0	 -1.0	 1.06349	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3648	 0.0	 0.0	 0.0	 0.0	 0.99604	 100.0	 0	 14.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3648	 0.0	 0.0	 0.0	 0.0	 0.99604	 100.0	 0	 34.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3651	 0.0	 0.0	 0.0	 0.0	 1.04649	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3653	 0.0	 0.9	 1.0	 0.9	 1.04337	 100.0	 1	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3653	 0.0	 0.9	 1.0	 0.9	 1.04337	 100.0	 1	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3654	 0.0	 -9.01	 12.0	 -12.0	 1.03704	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3659	 0.0	 -0.1	 0.1	 -0.1	 1.0215	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3662	 0.0	 0.0	 0.0	 0.0	 1.03413	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3663	 0.0	 1.0	 1.0	 -1.0	 1.02821	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3668	 0.0	 -1.08	 7.0	 -7.0	 1.05794	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3668	 0.0	 -1.08	 7.0	 -7.0	 1.05794	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3669	 0.0	 -3.0	 3.0	 -3.0	 1.01738	 100.0	 0	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3685	 0.0	 -1.74	 2.0	 -2.0	 1.04356	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3687	 2.999	 1.8	 1.8	 -1.8	 1.04338	 100.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3693	 9.5	 6.0	 6.0	 -6.0	 1.05184	 100.0	 1	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3695	 0.0	 0.0	 0.0	 0.0	 1.05097	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3697	 0.0	 1.63	 5.6	 -5.6	 1.02885	 100.0	 0	 8.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3714	 24.0	 0.0	 0.0	 0.0	 1.0288	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3716	 18.0	 2.527	 8.0	 -8.0	 1.06072	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3717	 0.0	 -2.2	 17.0	 -11.0	 1.05452	 100.0	 0	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3718	 44.0	 13.529	 17.0	 -17.0	 1.05623	 100.0	 1	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3745	 0.0	 -2.71	 6.0	 -7.0	 1.04981	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3749	 11.2	 4.6	 4.6	 -4.1	 1.02879	 100.0	 1	 11.2	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3754	 31.02	 0.0	 0.0	 0.0	 1.06667	 100.0	 1	 43.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3759	 10.0	 0.0	 0.0	 0.0	 1.04058	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3759	 0.0	 0.0	 0.0	 0.0	 1.04058	 100.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3761	 22.05	 0.0	 0.0	 0.0	 1.0441	 100.0	 1	 22.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3762	 12.0	 1.2	 1.2	 -1.2	 1.02798	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3797	 0.0	 0.0	 0.0	 0.0	 1.06129	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3797	 0.0	 0.0	 0.0	 0.0	 1.06129	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3800	 0.0	 0.0	 0.0	 0.0	 1.05164	 100.0	 0	 26.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3800	 0.0	 0.0	 0.0	 0.0	 1.05164	 100.0	 0	 20.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3800	 0.0	 0.0	 0.0	 0.0	 1.05164	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3802	 20.02	 0.0	 0.0	 0.0	 1.05272	 100.0	 1	 20.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3802	 20.35	 0.0	 0.0	 0.0	 1.05272	 100.0	 1	 20.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3817	 37.8	 6.365	 12.0	 -8.0	 1.10299	 100.0	 1	 37.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3818	 37.8	 6.319	 12.0	 -8.0	 1.10289	 100.0	 1	 37.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3819	 37.8	 6.319	 12.0	 -8.0	 1.10289	 100.0	 1	 37.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3823	 27.2	 0.0	 0.0	 0.0	 1.05286	 100.0	 1	 27.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3827	 0.0	 0.0	 0.0	 0.0	 1.05299	 100.0	 0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3837	 0.0	 0.0	 0.0	 0.0	 1.05493	 100.0	 0	 9.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3843	 8.27	 0.448	 7.2	 -7.2	 1.04393	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3843	 9.108	 0.526	 7.8	 -7.8	 1.04393	 100.0	 1	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3854	 22.0	 -4.0	 6.0	 -4.0	 1.04785	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3864	 6.68	 0.0	 0.0	 0.0	 1.05112	 100.0	 1	 6.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3869	 9.0	 -1.757	 3.0	 -3.0	 1.03213	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3870	 0.0	 0.0	 0.0	 0.0	 1.05823	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3877	 0.0	 0.0	 0.0	 0.0	 1.04913	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3890	 12.0	 0.0	 0.0	 0.0	 1.04123	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3894	 0.0	 0.22	 1.0	 -1.0	 1.03327	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3894	 0.0	 1.0	 1.0	 -1.0	 1.03327	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3905	 13.2	 0.0	 0.0	 0.0	 1.06278	 100.0	 1	 13.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3905	 18.0	 0.0	 0.0	 0.0	 1.06278	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3920	 0.0	 -0.07	 5.0	 -4.5	 1.06031	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3925	 0.0	 0.0	 0.0	 0.0	 1.06257	 100.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3926	 0.0	 0.0	 0.0	 0.0	 1.06783	 100.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3928	 0.0	 0.47	 2.0	 -3.0	 1.00516	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3940	 0.0	 0.0	 0.0	 0.0	 1.05713	 100.0	 0	 17.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3941	 0.0	 0.0	 0.0	 0.0	 1.03292	 100.0	 0	 11.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3952	 33.667	 0.0	 0.0	 0.0	 1.0499	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3970	 38.647	 0.854	 6.0	 -6.0	 1.06139	 100.0	 1	 40.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3970	 38.647	 0.854	 6.0	 -6.0	 1.06139	 100.0	 1	 40.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3969	 40.0	 3.367	 5.0	 -15.0	 1.0752	 100.0	 1	 40.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3969	 40.0	 3.367	 5.0	 -15.0	 1.0752	 100.0	 1	 40.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3978	 0.0	 0.1	 0.1	 -0.1	 1.03385	 100.0	 0	 2.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3978	 0.0	 0.0	 4.0	 3.9	 1.03385	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3988	 0.0	 0.75	 1.0	 -1.0	 1.02057	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3988	 0.0	 2.25	 3.0	 -3.0	 1.02057	 100.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3988	 8.0	 3.0	 3.0	 -3.0	 1.02057	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3999	 0.0	 0.0	 0.0	 0.0	 1.06022	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3999	 24.8	 0.0	 0.0	 0.0	 1.06022	 100.0	 1	 24.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4001	 13.8	 0.0	 0.0	 0.0	 1.0784	 100.0	 1	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4001	 22.7	 0.0	 0.0	 0.0	 1.0784	 100.0	 1	 22.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4026	 10.6	 1.626	 6.5	 -6.5	 1.05436	 100.0	 1	 10.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4030	 0.0	 -2.84	 11.0	 -11.0	 0.95604	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4032	 30.4	 0.0	 0.0	 0.0	 1.0775	 100.0	 1	 30.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4032	 16.0	 0.0	 0.0	 0.0	 1.0775	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4055	 26.0	 0.0	 0.0	 0.0	 1.05978	 100.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4056	 27.0	 -2.036	 6.0	 -11.0	 1.04397	 100.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4056	 27.0	 -2.036	 6.0	 -11.0	 1.04397	 100.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4066	 17.1	 0.0	 0.0	 0.0	 1.04958	 100.0	 1	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4072	 0.0	 0.0	 0.0	 0.0	 1.04945	 100.0	 0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4110	 12.0	 0.0	 0.0	 0.0	 1.061	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4127	 0.0	 0.0	 0.0	 0.0	 1.02545	 100.0	 0	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4131	 12.3	 0.287	 5.0	 -5.0	 1.05158	 100.0	 1	 12.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4131	 0.0	 -1.93	 5.0	 -5.0	 1.05158	 100.0	 0	 12.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4131	 12.3	 0.287	 5.0	 -5.0	 1.05158	 100.0	 1	 12.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4133	 0.0	 0.49	 2.0	 -2.0	 1.01485	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4133	 0.0	 2.0	 2.0	 -2.0	 1.01485	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4171	 24.0	 2.937	 10.0	 -10.0	 1.05284	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4200	 12.0	 0.0	 0.0	 0.0	 1.04657	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4200	 12.0	 0.0	 0.0	 0.0	 1.04657	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4219	 12.0	 0.0	 0.0	 0.0	 1.04493	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4218	 0.0	 0.0	 0.0	 0.0	 1.04164	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4233	 13.0	 0.0	 13.0	 0.0	 1.04365	 100.0	 1	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4237	 16.4	 0.0	 0.0	 0.0	 1.03362	 100.0	 1	 16.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4246	 0.0	 1.2	 42.0	 -42.0	 1.0564	 100.0	 0	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4247	 0.0	 0.26	 5.0	 -5.0	 0.99861	 100.0	 0	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4262	 15.5	 0.0	 0.0	 0.0	 1.05	 100.0	 1	 15.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4262	 25.7	 0.0	 0.0	 0.0	 1.05	 100.0	 1	 25.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4276	 12.0	 -3.595	 5.0	 -5.0	 1.01833	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4276	 12.0	 -3.595	 5.0	 -5.0	 1.01833	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4277	 0.0	 0.27	 5.0	 -5.0	 1.02983	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4277	 0.0	 0.27	 5.0	 -5.0	 1.02983	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4295	 0.0	 0.53	 2.0	 -2.0	 1.02937	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4301	 46.0	 6.648	 20.0	 -34.0	 1.05401	 100.0	 1	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4302	 0.0	 -0.31	 3.6	 -3.6	 1.04096	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4303	 0.0	 0.0	 0.0	 0.0	 1.06575	 100.0	 0	 1.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4307	 0.0	 0.0	 0.0	 0.0	 1.03021	 100.0	 0	 8.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4311	 0.0	 0.0	 0.0	 0.0	 1.05162	 100.0	 0	 13.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4311	 0.0	 0.0	 0.0	 0.0	 1.05162	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4317	 44.0	 -9.794	 25.0	 -25.0	 1.05901	 100.0	 1	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4321	 9.426	 -2.051	 14.0	 -14.0	 1.06027	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4322	 0.0	 -0.1	 0.1	 -0.1	 1.0617	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4326	 0.0	 -0.48	 35.0	 -35.0	 1.07543	 100.0	 0	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4328	 11.0	 0.0	 0.0	 0.0	 1.05468	 100.0	 1	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4328	 0.0	 2.0	 2.0	 -2.0	 1.05468	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4329	 20.513	 4.413	 24.0	 -24.0	 1.06282	 100.0	 1	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4339	 0.0	 0.0	 0.0	 0.0	 1.05048	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4339	 0.0	 0.0	 0.0	 0.0	 1.05048	 100.0	 0	 33.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4347	 26.0	 1.9	 2.0	 1.9	 1.04246	 100.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4354	 0.0	 0.0	 1.0	 0.9	 1.03565	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4377	 0.0	 0.0	 0.0	 0.0	 1.00983	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4380	 16.0	 0.0	 0.0	 0.0	 1.03118	 100.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4385	 0.0	 0.04	 1.0	 -1.0	 1.04368	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4385	 0.0	 0.04	 1.0	 -1.0	 1.04368	 100.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4385	 0.0	 0.04	 2.0	 -2.0	 1.04368	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4394	 13.6	 0.0	 0.0	 0.0	 1.05119	 100.0	 1	 13.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4414	 2.6	 0.0	 0.0	 0.0	 1.02639	 100.0	 1	 2.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4414	 17.9	 0.0	 0.0	 0.0	 1.02639	 100.0	 1	 17.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4415	 0.0	 0.0	 0.0	 0.0	 0.95473	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4415	 10.25	 0.0	 0.0	 0.0	 0.95473	 100.0	 1	 10.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4416	 0.0	 1.0	 1.0	 -1.0	 1.03737	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4431	 6.0	 -0.812	 2.0	 -2.0	 1.02537	 100.0	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4449	 12.0	 0.0	 0.0	 0.0	 1.05082	 100.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4449	 0.0	 0.0	 0.0	 0.0	 1.05082	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4454	 29.9	 0.0	 0.0	 0.0	 1.065	 100.0	 1	 29.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4455	 0.0	 0.0	 0.0	 0.0	 1.01655	 100.0	 0	 13.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4473	 0.0	 0.0	 0.0	 0.0	 1.05441	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4475	 0.0	 -0.93	 1.0	 -1.0	 1.02097	 100.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4476	 23.7	 3.46	 3.46	 -2.0	 1.04381	 100.0	 1	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4477	 23.7	 7.0	 7.0	 -3.0	 1.08068	 100.0	 1	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4478	 23.7	 7.0	 7.0	 -3.0	 1.08068	 100.0	 1	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4479	 23.7	 7.0	 7.0	 -3.0	 1.08068	 100.0	 1	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4480	 23.7	 7.0	 7.0	 -3.0	 1.08068	 100.0	 1	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4493	 0.0	 2.22	 15.0	 -15.0	 1.0436	 100.0	 0	 21.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4506	 0.0	 0.98	 16.0	 -14.0	 1.02551	 100.0	 0	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4509	 21.0	 -3.123	 6.7	 -4.5	 1.05082	 100.0	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4509	 21.0	 -2.649	 6.0	 -4.0	 1.05082	 100.0	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4513	 87.0	 -24.36	 26.1	 -24.36	 1.07863	 100.0	 1	 87.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4535	 0.0	 -1.95	 20.0	 -10.0	 0.56975	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4535	 0.0	 -1.95	 20.0	 -10.0	 0.56975	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4535	 0.0	 -1.95	 20.0	 -10.0	 0.56975	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4535	 0.0	 -1.95	 20.0	 -10.0	 0.56975	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4535	 0.0	 -1.95	 20.0	 -10.0	 0.56975	 100.0	 0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4564	 22.0	 7.1	 7.1	 -7.1	 1.03633	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4568	 0.0	 0.0	 0.0	 0.0	 1.06399	 100.0	 0	 11.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4571	 45.0	 24.039	 27.0	 -9.0	 1.06808	 100.0	 1	 45.0	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4571	 45.0	 24.039	 27.0	 -9.0	 1.06808	 100.0	 1	 45.0	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4579	 0.0	 0.1	 0.1	 -0.1	 1.03707	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4580	 0.0	 1.37	 10.0	 -10.0	 1.03133	 100.0	 0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4582	 6.0	 0.0	 0.0	 0.0	 1.0317	 100.0	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4585	 0.0	 1.27	 5.0	 -5.0	 1.03869	 100.0	 0	 12.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4585	 12.7	 1.0	 1.0	 0.9	 1.03869	 100.0	 1	 12.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4620	 18.891	 0.0	 0.0	 0.0	 1.04117	 100.0	 1	 36.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4631	 8.0	 0.0	 0.0	 0.0	 1.03469	 100.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4632	 0.0	 -0.1	 0.1	 -0.1	 1.04171	 100.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4633	 0.0	 0.1	 0.1	 -0.1	 1.0474	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4642	 31.5	 0.0	 0.0	 0.0	 1.03706	 100.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4643	 31.033	 0.0	 0.0	 0.0	 1.04045	 100.0	 1	 33.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4648	 17.5	 0.0	 0.0	 0.0	 1.06622	 100.0	 1	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4654	 0.0	 0.1	 0.1	 -0.1	 1.04981	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4658	 11.5	 0.0	 0.0	 0.0	 1.02959	 100.0	 1	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4659	 6.659	 0.0	 0.0	 0.0	 1.0386	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4666	 4.92	 0.0	 0.0	 0.0	 1.04197	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4666	 10.615	 0.0	 0.0	 0.0	 1.04197	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4672	 0.0	 -0.1	 0.1	 -0.1	 1.02198	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4672	 0.0	 -0.1	 0.1	 -0.1	 1.02198	 100.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4672	 0.0	 -0.1	 0.1	 -0.1	 1.02198	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4671	 0.0	 -0.1	 0.1	 -0.1	 1.05011	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4672	 0.0	 -0.1	 0.1	 -0.1	 1.02198	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4672	 0.0	 -0.1	 0.1	 -0.1	 1.02198	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4671	 18.84	 -0.1	 1.18	 -0.1	 1.05011	 100.0	 1	 32.0	 -11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4685	 14.0	 0.0	 0.0	 0.0	 1.07556	 100.0	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4700	 0.0	 0.04	 1.0	 -1.0	 1.04366	 100.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4700	 0.0	 0.04	 1.0	 -1.0	 1.04366	 100.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4700	 0.0	 0.04	 1.0	 -1.0	 1.04366	 100.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4717	 0.0	 0.92	 1.0	 -1.0	 1.06518	 100.0	 0	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4717	 0.0	 0.92	 1.0	 -1.0	 1.06518	 100.0	 0	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4718	 0.0	 0.0	 1.0	 0.0	 1.08817	 100.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4718	 0.0	 -0.1	 0.1	 -0.1	 1.08817	 100.0	 0	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4719	 0.0	 0.0	 0.0	 0.0	 1.02732	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4720	 10.0	 1.0	 1.0	 0.9	 1.06874	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4720	 15.0	 1.0	 1.0	 0.9	 1.06874	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4720	 0.0	 0.0	 1.0	 0.9	 1.06874	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4755	 9.0	 -0.1	 0.1	 -0.1	 1.06031	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4756	 10.0	 5.0	 5.0	 -5.0	 1.03492	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4756	 10.0	 5.0	 5.0	 -5.0	 1.03492	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4757	 10.0	 5.0	 5.0	 -5.0	 1.03492	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4757	 10.0	 5.0	 5.0	 -5.0	 1.03492	 100.0	 1	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4766	 30.0	 -10.0	 10.0	 -10.0	 1.02926	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4769	 0.0	 0.0	 0.0	 0.0	 1.0519	 100.0	 0	 3.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4777	 0.0	 0.0	 1.0	 0.0	 1.02024	 100.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4782	 28.0	 0.0	 0.0	 0.0	 1.037	 100.0	 1	 28.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4788	 9.2	 0.0	 0.0	 0.0	 1.01817	 100.0	 1	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4793	 14.0	 3.491	 8.5	 -8.5	 1.05721	 100.0	 1	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4804	 27.0	 10.162	 18.0	 -18.0	 1.0593	 100.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4814	 20.0	 0.0	 0.0	 0.0	 1.06891	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4817	 6.4	 0.64	 0.64	 -0.64	 1.03966	 100.0	 1	 6.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4818	 15.0	 1.541	 3.6	 -4.5	 1.05671	 100.0	 1	 15.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4818	 15.0	 1.067	 3.0	 -4.0	 1.05671	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4819	 15.0	 1.067	 3.0	 -4.0	 1.05671	 100.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4819	 15.0	 1.541	 3.6	 -4.5	 1.05671	 100.0	 1	 15.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4824	 0.0	 -0.45	 70.0	 -70.0	 1.0896	 100.0	 0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4825	 27.225	 0.473	 70.0	 -70.0	 1.08724	 100.0	 1	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4825	 27.225	 0.473	 70.0	 -70.0	 1.08724	 100.0	 1	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4824	 150.0	 12.729	 70.0	 -70.0	 1.0896	 100.0	 1	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4832	 0.0	 0.0	 0.0	 0.0	 1.05367	 100.0	 0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4832	 0.0	 0.0	 0.0	 0.0	 1.05367	 100.0	 0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4843	 0.0	 0.26	 5.5	 -5.5	 1.06349	 100.0	 0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4851	 0.5	 4.0	 4.0	 -4.0	 0.95335	 100.0	 1	 6.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4851	 0.518	 6.4	 6.4	 -6.4	 0.95335	 100.0	 1	 10.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4864	 0.0	 -0.57	 6.8	 -6.8	 1.03788	 100.0	 0	 11.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4864	 0.0	 5.28	 6.8	 -6.8	 1.03788	 100.0	 0	 11.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4871	 22.0	 -12.0	 7.0	 -12.0	 1.073	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4878	 12.8	 -1.68	 7.7	 -7.7	 1.04851	 100.0	 1	 12.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4882	 35.02	 0.0	 0.0	 0.0	 1.06191	 100.0	 1	 35.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4882	 20.0	 0.0	 0.0	 0.0	 1.06191	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4894	 0.0	 -1.0	 0.0	 -1.0	 1.0417	 100.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4898	 0.0	 0.0	 9.8	 -9.8	 1.05262	 100.0	 0	 15.9	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4900	 0.0	 0.0	 0.0	 0.0	 1.04954	 100.0	 0	 21.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4900	 20.0	 0.0	 0.0	 0.0	 1.04954	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4900	 30.0	 0.0	 0.0	 0.0	 1.04954	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4920	 32.0	 7.975	 12.0	 -8.0	 1.0352	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4923	 33.0	 -2.425	 12.0	 -12.0	 1.03826	 100.0	 1	 33.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4930	 20.0	 0.0	 0.0	 0.0	 1.06332	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4946	 0.032	 1.247	 6.0	 -6.0	 0.9556	 100.0	 1	 9.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4950	 0.0	 0.0	 0.0	 0.0	 1.04667	 100.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4963	 15.963	 0.0	 0.0	 0.0	 1.06534	 100.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4963	 17.727	 0.0	 0.0	 0.0	 1.06534	 100.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4970	 0.0	 0.83	 18.0	 -18.0	 1.05712	 100.0	 0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4970	 30.0	 3.83	 18.0	 -18.0	 1.05712	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4983	 32.0	 6.766	 16.0	 -18.0	 1.05507	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4984	 35.1	 9.178	 12.0	 -21.0	 1.10965	 100.0	 1	 35.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4985	 35.1	 -2.526	 12.0	 -21.0	 1.07815	 100.0	 1	 35.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4986	 35.1	 -2.526	 12.0	 -21.0	 1.07815	 100.0	 1	 35.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4993	 0.0	 0.0	 0.0	 0.0	 1.03076	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4994	 29.481	 0.0	 0.0	 0.0	 1.0288	 100.0	 1	 30.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5012	 0.0	 0.0	 0.0	 0.0	 1.05369	 100.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5012	 0.0	 0.0	 0.0	 0.0	 1.05369	 100.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5014	 20.7	 0.0	 0.0	 0.0	 1.04361	 100.0	 1	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5020	 18.0	 0.0	 0.0	 0.0	 1.05379	 100.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5024	 36.0	 3.9	 4.0	 3.9	 1.0626	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5030	 50.6	 13.436	 15.18	 -14.17	 1.06821	 100.0	 1	 50.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5038	 0.0	 -3.46	 11.0	 -11.0	 1.05231	 100.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5039	 0.0	 0.0	 0.0	 0.0	 1.03934	 100.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5041	 0.0	 1.3	 5.0	 -5.0	 1.04558	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5041	 0.0	 0.57	 5.0	 -5.0	 1.04558	 100.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5043	 0.0	 0.0	 0.0	 0.0	 1.05626	 100.0	 0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5043	 0.0	 0.0	 0.0	 0.0	 1.05626	 100.0	 0	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5047	 0.0	 0.0	 0.0	 0.0	 1.03841	 100.0	 0	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5049	 0.0	 -0.01	 0.0	 -0.01	 1.04036	 100.0	 0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5049	 0.0	 -0.01	 0.0	 -0.01	 1.04036	 100.0	 0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5055	 0.0	 0.0	 0.0	 0.0	 1.08045	 100.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5959	 0.0	 -6.05	 120.0	 -120.0	 1.0945	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5959	 0.0	 -6.05	 120.0	 -120.0	 1.0945	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5959	 0.0	 -6.05	 120.0	 -120.0	 1.0945	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5960	 0.0	 2.05	 125.0	 -125.0	 1.10496	 100.0	 0	 670.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5960	 0.0	 2.05	 125.0	 -125.0	 1.10496	 100.0	 0	 670.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5962	 0.0	 0.0	 100.0	 -100.0	 1.05293	 100.0	 0	 250.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5963	 695.524	 111.553	 470.0	 -330.0	 1.11606	 100.0	 1	 1100.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5963	 695.524	 111.553	 470.0	 -330.0	 1.11606	 100.0	 1	 1100.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5965	 0.0	 -3.43	 60.0	 -60.0	 1.08532	 100.0	 0	 200.0	 -20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5966	 0.0	 -17.08	 60.0	 -60.0	 1.15	 100.0	 0	 200.0	 -20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5968	 0.0	 0.0	 0.0	 0.0	 1.069	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5968	 0.0	 0.0	 0.0	 0.0	 1.069	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5969	 0.0	 0.0	 0.84	 0.0	 1.06537	 100.0	 0	 0.0	 -0.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5969	 0.0	 0.0	 0.84	 0.0	 1.06537	 100.0	 0	 0.0	 -0.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5973	 146.123	 -380.0	 300.0	 -380.0	 1.09296	 100.0	 1	 500.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5976	 59.16	 -14.79	 17.75	 -27.39	 1.07899	 100.0	 1	 59.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5976	 59.16	 -14.79	 17.75	 -27.39	 1.07899	 100.0	 1	 59.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5984	 0.0	 10.25	 100.0	 -100.0	 1.07659	 100.0	 0	 250.0	 -250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5984	 0.0	 10.25	 100.0	 -100.0	 1.07659	 100.0	 0	 250.0	 -250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5987	 0.0	 -4.89	 40.0	 -40.0	 1.05466	 100.0	 0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5987	 0.0	 -4.89	 40.0	 -40.0	 1.05466	 100.0	 0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5989	 0.0	 -28.401	 200.0	 -200.0	 1.07464	 100.0	 1	 450.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5989	 0.0	 -28.401	 200.0	 -200.0	 1.07464	 100.0	 1	 450.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5998	 0.0	 85.83	 90.0	 0.0	 1.11288	 100.0	 0	 0.0	 -53.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5998	 0.0	 85.83	 90.0	 0.0	 1.11288	 100.0	 0	 0.0	 -16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6003	 0.0	 -3.01	 450.0	 -450.0	 1.08551	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6003	 0.0	 -3.01	 450.0	 -450.0	 1.08551	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6003	 0.0	 -3.01	 450.0	 -450.0	 1.08551	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6003	 0.0	 -3.01	 450.0	 -450.0	 1.08551	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6003	 0.0	 -3.01	 450.0	 -450.0	 1.08551	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6003	 0.0	 -3.01	 450.0	 -450.0	 1.08551	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6004	 163.07	 29.972	 68.34	 -48.92	 0.95948	 100.0	 1	 163.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6004	 265.37	 34.47	 79.61	 -79.61	 0.95948	 100.0	 1	 265.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6004	 115.47	 32.877	 68.34	 -34.64	 0.95948	 100.0	 1	 115.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6007	 0.0	 -53.717	 122.53	 -130.52	 1.06117	 100.0	 1	 408.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6010	 0.0	 0.0	 280.0	 -280.0	 1.08828	 100.0	 0	 600.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6011	 0.0	 -60.67	 280.0	 -280.0	 1.08823	 100.0	 0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6015	 185.0	 109.072	 304.0	 -171.0	 1.13634	 100.0	 1	 418.0	 185.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6015	 0.0	 0.0	 304.0	 -171.0	 1.13634	 100.0	 0	 418.0	 185.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6015	 0.0	 0.0	 304.0	 -171.0	 1.13634	 100.0	 0	 379.0	 230.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6015	 165.0	 152.141	 367.0	 -171.0	 1.13634	 100.0	 1	 393.0	 165.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6023	 0.0	 -4.64	 450.0	 -450.0	 1.09143	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6022	 157.61	 -26.896	 47.28	 -90.76	 1.10542	 100.0	 1	 157.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6024	 274.7	 82.408	 82.41	 -82.41	 1.12569	 100.0	 1	 274.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6027	 25.784	 127.969	 155.48	 -155.48	 1.07015	 100.0	 1	 518.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6028	 0.0	 2.92	 7.0	 0.0	 1.08518	 100.0	 0	 0.0	 -1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6030	 1056.0	 -69.312	 570.0	 -100.0	 1.06192	 100.0	 1	 1056.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6030	 0.0	 0.0	 523.0	 -125.0	 1.06192	 100.0	 0	 1056.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6030	 412.0	 -65.644	 263.0	 -95.0	 1.06192	 100.0	 1	 412.0	 196.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6030	 412.0	 -65.838	 240.0	 -95.0	 1.06192	 100.0	 1	 412.0	 196.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6041	 100.0	 -10.792	 400.0	 -115.0	 1.06473	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6046	 0.0	 -6.42	 300.0	 -300.0	 1.10139	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6050	 0.0	 0.0	 1.23	 0.0	 1.10392	 100.0	 0	 0.0	 -4.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6056	 0.001	 121.5	 121.5	 -121.5	 1.07559	 100.0	 1	 405.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6059	 1092.77	 66.348	 327.83	 -327.83	 1.10922	 100.0	 1	 1092.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6067	 926.913	 -44.197	 355.0	 -215.0	 1.08215	 100.0	 1	 1050.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6067	 793.138	 -44.197	 355.0	 -215.0	 1.08215	 100.0	 1	 910.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6067	 793.138	 -44.197	 355.0	 -215.0	 1.08215	 100.0	 1	 910.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6070	 0.0	 -6.38	 300.0	 -300.0	 1.09998	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6071	 0.0	 -4.45	 450.0	 -450.0	 1.09434	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6084	 0.0	 -6.36	 300.0	 -300.0	 1.10034	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6085	 0.0	 -4.49	 450.0	 -450.0	 1.12007	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6089	 0.0	 -4.43	 450.0	 -450.0	 1.12421	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6090	 0.0	 -4.52	 450.0	 -450.0	 1.12421	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6091	 178.0	 64.0	 64.0	 -53.4	 1.09655	 100.0	 1	 178.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6093	 0.0	 -4.01	 450.0	 -450.0	 1.07858	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6094	 55.0	 48.0	 48.0	 -16.5	 1.08145	 100.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6093	 7.666	 2.7	 2.7	 -2.7	 1.07858	 100.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6093	 0.0	 -0.5	 0.0	 -0.5	 1.07858	 100.0	 0	 0.0	 -1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6096	 0.0	 81.06	 85.31	 0.0	 1.11449	 100.0	 0	 0.0	 -142.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6095	 140.9	 -5.188	 42.27	 -42.27	 1.11454	 100.0	 1	 140.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6104	 1224.73	 110.141	 367.42	 -367.42	 1.1166	 100.0	 1	 1224.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6105	 447.275	 -161.509	 200.0	 -200.0	 1.09201	 100.0	 1	 450.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6107	 0.0	 -9.71	 0.0	 -9.71	 1.06667	 100.0	 0	 0.0	 -276.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6114	 66.0	 19.8	 19.8	 -19.8	 1.08532	 100.0	 1	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6113	 148.0	 44.4	 44.4	 -44.4	 1.08369	 100.0	 1	 148.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6114	 147.0	 44.1	 44.1	 -44.1	 1.08532	 100.0	 1	 147.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6113	 0.0	 -5.24	 450.0	 -450.0	 1.08369	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6116	 0.0	 -4.15	 450.0	 -450.0	 1.07272	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6116	 401.0	 -120.299	 120.3	 -120.3	 1.07272	 100.0	 1	 401.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6118	 0.0	 -1.37	 0.0	 -1.37	 1.10848	 100.0	 0	 0.0	 -5.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6127	 718.819	 -33.715	 221.4	 -221.4	 1.11085	 100.0	 1	 738.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6131	 796.652	 -300.0	 300.0	 -300.0	 1.09846	 100.0	 1	 1024.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6133	 0.0	 -5.84	 0.52	 -5.84	 1.05652	 100.0	 0	 1.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6134	 186.0	 -12.571	 55.8	 -55.8	 1.07931	 100.0	 1	 186.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6134	 189.0	 -12.96	 56.7	 -56.7	 1.07931	 100.0	 1	 189.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6135	 0.0	 0.75	 182.0	 -252.0	 1.08598	 100.0	 0	 280.0	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6135	 0.0	 0.75	 182.0	 -252.0	 1.08598	 100.0	 0	 280.0	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6135	 0.0	 0.75	 182.0	 -252.0	 1.08598	 100.0	 0	 280.0	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6135	 0.0	 0.75	 182.0	 -252.0	 1.08598	 100.0	 0	 280.0	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6140	 462.0	 2.253	 138.6	 -138.6	 1.09976	 100.0	 1	 462.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6140	 166.0	 0.291	 49.8	 -49.8	 1.09976	 100.0	 1	 166.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6140	 55.0	 15.368	 47.0	 -16.5	 1.09976	 100.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6140	 96.0	 9.269	 47.0	 -28.8	 1.09976	 100.0	 1	 96.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6140	 69.0	 13.284	 47.0	 -20.7	 1.09976	 100.0	 1	 69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6147	 0.0	 -4.8	 450.0	 -450.0	 1.10139	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6158	 0.0	 -7.27	 0.0	 -7.27	 1.07091	 100.0	 0	 0.0	 -95.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6158	 0.0	 -7.27	 0.0	 -7.27	 1.07091	 100.0	 0	 0.0	 -95.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6159	 0.0	 -6.41	 300.0	 -300.0	 1.09955	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6161	 0.0	 -4.78	 450.0	 -450.0	 1.10292	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6163	 362.11	 -108.63	 108.63	 -108.63	 1.06395	 100.0	 1	 362.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6163	 216.08	 -64.82	 64.82	 -64.82	 1.06395	 100.0	 1	 216.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6166	 47.4	 -14.22	 14.22	 -14.22	 1.0837	 100.0	 1	 47.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6166	 47.4	 -14.22	 14.22	 -14.22	 1.0837	 100.0	 1	 47.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6173	 1772.572	 123.744	 804.83	 -804.83	 1.10184	 100.0	 1	 2682.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6174	 0.0	 -1.45	 0.0	 -1.45	 1.03208	 100.0	 0	 0.0	 -17.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6175	 0.0	 -1.674	 17.39	 -1.68	 1.06035	 100.0	 1	 5.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6175	 0.0	 -1.674	 17.39	 -1.68	 1.06035	 100.0	 1	 5.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6177	 0.0	 -6.45	 300.0	 -300.0	 1.09845	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6180	 0.0	 0.0	 343.0	 -169.0	 1.04376	 100.0	 0	 396.0	 223.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6185	 0.0	 98.19	 200.0	 -200.0	 1.10702	 100.0	 0	 300.0	 -30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6189	 203.59	 -55.283	 61.08	 -61.08	 1.10476	 100.0	 1	 203.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6189	 206.82	 -56.248	 62.05	 -62.05	 1.10476	 100.0	 1	 206.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6190	 0.0	 6.1	 10.84	 0.0	 1.09118	 100.0	 0	 0.0	 -5.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6194	 0.0	 -3.02	 300.0	 -300.0	 1.12162	 100.0	 0	 770.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6194	 0.0	 -3.02	 300.0	 -300.0	 1.12162	 100.0	 0	 770.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6195	 0.0	 45.36	 49.86	 0.0	 1.09658	 100.0	 0	 0.0	 -455.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6195	 0.0	 45.36	 49.86	 0.0	 1.09658	 100.0	 0	 0.0	 -455.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6195	 0.0	 45.36	 49.86	 0.0	 1.09658	 100.0	 0	 0.0	 -455.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6196	 0.0	 -2.458	 100.0	 -100.0	 1.08075	 100.0	 1	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6197	 0.0	 -4.71	 450.0	 -450.0	 1.10942	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6197	 0.0	 -99.91	 0.0	 -99.91	 1.10942	 100.0	 0	 0.0	 -13.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6213	 0.0	 -6.47	 300.0	 -300.0	 1.09863	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6216	 0.0	 0.0	 355.0	 -215.0	 1.0829	 100.0	 0	 910.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6217	 0.0	 -2.09	 99.0	 -99.0	 1.06228	 100.0	 0	 330.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6217	 0.0	 -2.09	 99.0	 -99.0	 1.06228	 100.0	 0	 330.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6217	 0.0	 -4.35	 216.0	 -216.0	 1.06228	 100.0	 0	 720.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 0.0	 -4.47	 120.0	 -120.0	 1.07457	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 0.0	 43.08	 47.55	 0.0	 1.07457	 100.0	 0	 0.0	 -278.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 195.66	 -13.66	 120.0	 -120.0	 1.07457	 100.0	 1	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 0.0	 43.08	 120.0	 -120.0	 1.07457	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 195.66	 -13.66	 120.0	 -120.0	 1.07457	 100.0	 1	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 0.0	 -4.47	 120.0	 -120.0	 1.07457	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 0.0	 -4.47	 120.0	 -120.0	 1.07457	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6220	 641.951	 -12.081	 400.0	 -115.0	 1.06426	 100.0	 1	 642.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6222	 0.0	 6.67	 10.16	 -0.31	 1.06451	 100.0	 0	 1.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6223	 1100.0	 -134.962	 470.0	 -330.0	 1.11623	 100.0	 1	 1100.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6227	 147.86	 -44.358	 44.36	 -44.36	 1.07168	 100.0	 1	 147.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6230	 0.0	 0.0	 0.48	 0.0	 1.06985	 100.0	 0	 0.0	 -76.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6230	 0.0	 0.0	 0.48	 0.0	 1.06985	 100.0	 0	 0.0	 -76.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6232	 83.49	 -11.354	 55.07	 -25.05	 1.07405	 100.0	 1	 83.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6232	 83.49	 -11.354	 55.07	 -25.05	 1.07405	 100.0	 1	 83.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6240	 366.76	 -110.03	 110.03	 -110.03	 1.06396	 100.0	 1	 366.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6246	 0.0	 -6.21	 300.0	 -300.0	 1.09271	 100.0	 0	 1500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6248	 970.0	 253.332	 515.0	 -543.0	 1.09007	 100.0	 1	 970.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6248	 370.0	 29.292	 206.0	 -294.0	 1.09007	 100.0	 1	 370.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6248	 370.0	 29.292	 206.0	 -294.0	 1.09007	 100.0	 1	 370.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6256	 683.3	 147.898	 269.67	 -164.44	 1.01563	 100.0	 1	 683.3	 213.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6257	 0.0	 0.0	 269.33	 -111.09	 0.99695	 100.0	 0	 700.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6258	 27.0	 -3.951	 22.36	 -13.33	 0.99939	 100.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6259	 86.0	 25.926	 44.04	 -3.45	 0.98275	 100.0	 1	 86.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6260	 0.0	 1.08	 22.19	 -3.23	 0.95329	 100.0	 0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6261	 32.0	 10.175	 10.21	 -6.8	 1.09972	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6262	 32.0	 10.175	 10.21	 -6.8	 1.09972	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6263	 32.0	 9.84	 9.89	 -6.8	 1.09863	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6264	 32.0	 9.84	 9.89	 -6.8	 1.09863	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6265	 86.133	 -12.078	 59.82	 -30.18	 1.00365	 100.0	 1	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6266	 86.133	 -12.078	 59.82	 -30.18	 1.00365	 100.0	 1	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6267	 92.0	 -4.872	 62.7	 -27.3	 1.00025	 100.0	 1	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6268	 92.0	 -4.872	 62.7	 -27.3	 1.00025	 100.0	 1	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6269	 92.0	 -27.154	 62.7	 -37.7	 0.96895	 100.0	 1	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6270	 92.0	 -24.775	 62.7	 -35.27	 0.97286	 100.0	 1	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6271	 934.92	 55.938	 341.76	 -418.5	 1.02214	 100.0	 1	 934.92	 244.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6272	 976.89	 8.286	 351.94	 -407.56	 1.01545	 100.0	 1	 976.89	 286.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6273	 974.92	 64.865	 344.05	 -408.31	 1.02269	 100.0	 1	 974.92	 254.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6274	 936.92	 56.454	 342.1	 -418.08	 1.02216	 100.0	 1	 936.92	 246.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6276	 156.002	 -29.037	 164.82	 -101.26	 0.9812	 100.0	 1	 252.0	 156.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6277	 217.139	 -57.447	 164.82	 -100.91	 0.96354	 100.0	 1	 250.0	 154.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6278	 250.0	 13.598	 101.23	 -56.19	 1.02645	 100.0	 1	 250.0	 154.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6279	 305.0	 -59.672	 245.17	 -160.07	 1.00756	 100.0	 1	 305.0	 122.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6280	 0.0	 0.0	 102.26	 -66.49	 1.03542	 100.0	 0	 155.0	 89.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6281	 0.005	 -20.55	 19.65	 -20.55	 0.98313	 100.0	 1	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6282	 0.005	 -12.489	 12.29	 -12.49	 0.99435	 100.0	 1	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6283	 0.005	 -20.55	 19.65	 -20.55	 0.98313	 100.0	 1	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6284	 57.995	 -12.49	 12.29	 -12.49	 0.98877	 100.0	 1	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6285	 29.817	 -12.489	 12.29	 -12.49	 0.99289	 100.0	 1	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6286	 263.0	 -81.28	 173.05	 -81.28	 0.94083	 100.0	 1	 263.0	 133.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6287	 32.0	 1.749	 22.37	 -13.63	 1.0701	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6288	 2.86	 -0.591	 20.37	 -15.7	 1.04744	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6289	 2.851	 -0.571	 22.21	 -14.57	 1.05371	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6290	 935.97	 77.734	 552.2	 -226.69	 0.99696	 100.0	 1	 935.97	 265.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6291	 937.77	 29.296	 555.68	 -223.62	 0.99018	 100.0	 1	 937.77	 267.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6292	 923.96	 81.92	 520.68	 -222.39	 0.99739	 100.0	 1	 923.96	 273.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6293	 917.76	 30.464	 521.4	 -222.77	 0.99033	 100.0	 1	 917.76	 267.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6294	 1131.295	 11.821	 673.87	 -237.7	 0.9931	 100.0	 1	 1308.0	 318.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6295	 1131.295	 11.781	 673.87	 -237.7	 0.99313	 100.0	 1	 1308.0	 318.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6296	 35.0	 5.05	 5.05	 -1.45	 1.06811	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6297	 35.0	 5.05	 5.05	 -1.45	 1.06811	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6298	 35.0	 5.05	 5.05	 -1.45	 1.06811	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6299	 35.0	 5.05	 5.05	 -1.45	 1.06811	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6300	 35.0	 5.05	 5.05	 -1.45	 1.06811	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6301	 35.0	 5.05	 5.05	 -1.45	 1.06811	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6302	 20.0	 -7.31	 10.77	 -7.31	 0.93649	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6303	 20.0	 -7.31	 10.77	 -7.31	 0.93649	 100.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6304	 719.661	 9.643	 703.47	 -249.56	 1.00831	 100.0	 1	 1330.0	 337.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6305	 405.638	 -111.457	 712.05	 -240.98	 0.99082	 100.0	 1	 1360.0	 367.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6306	 382.362	 -103.702	 712.05	 -240.98	 0.9916	 100.0	 1	 1360.0	 367.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6307	 95.0	 -33.27	 53.63	 -33.27	 0.98193	 100.0	 1	 95.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6308	 1.5	 151.931	 285.21	 -103.18	 1.04004	 100.0	 1	 1.5	 1.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6309	 942.38	 102.364	 503.57	 -157.6	 0.99653	 100.0	 1	 942.38	 232.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6311	 951.4	 121.922	 536.07	 -150.69	 0.99895	 100.0	 1	 951.4	 241.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6312	 948.4	 121.221	 554.99	 -151.51	 0.9989	 100.0	 1	 948.4	 238.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6313	 1053.678	 117.002	 657.68	 -222.98	 1.00888	 100.0	 1	 1503.0	 403.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6314	 1050.906	 124.497	 657.68	 -222.98	 1.00949	 100.0	 1	 1503.0	 403.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6315	 1497.995	 82.258	 390.29	 -446.45	 1.01748	 100.0	 1	 1498.0	 398.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6316	 1103.866	 28.402	 368.81	 -446.45	 1.01683	 100.0	 1	 1498.0	 398.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6317	 125.0	 5.802	 93.6	 -50.9	 0.99327	 100.0	 1	 125.0	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6318	 125.0	 8.551	 93.6	 -50.9	 0.99512	 100.0	 1	 125.0	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6319	 148.2	 23.073	 72.7	 -2.56	 1.03955	 100.0	 1	 148.2	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6320	 0.0	 0.0	 328.92	 -51.66	 0.95969	 100.0	 0	 685.0	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6321	 610.0	 -168.375	 359.66	 -170.85	 0.90877	 100.0	 1	 610.0	 310.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6322	 610.0	 -169.428	 323.14	 -212.84	 0.91099	 100.0	 1	 610.0	 310.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6324	 0.0	 0.0	 380.92	 -216.75	 0.97885	 100.0	 0	 700.0	 205.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6325	 29.849	 5.906	 17.81	 -10.97	 1.01079	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6326	 29.849	 5.906	 17.81	 -10.97	 1.01079	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6327	 29.849	 5.906	 17.81	 -10.97	 1.01079	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6328	 29.849	 5.906	 17.81	 -10.97	 1.01079	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6329	 29.849	 5.906	 17.81	 -10.97	 1.01079	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6330	 29.849	 5.906	 17.81	 -10.97	 1.01079	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6331	 307.263	 -15.302	 521.6	 -128.95	 0.99486	 100.0	 1	 1000.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6332	 307.263	 -15.306	 521.6	 -128.95	 0.99486	 100.0	 1	 1000.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6333	 307.263	 -15.335	 566.43	 -129.84	 0.99488	 100.0	 1	 1000.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6334	 285.112	 -16.767	 565.46	 -149.32	 0.99479	 100.0	 1	 930.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6335	 45.234	 -1.783	 21.89	 -12.76	 1.01528	 100.0	 1	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6336	 45.234	 -1.783	 21.89	 -12.76	 1.01528	 100.0	 1	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6337	 0.0	 0.0	 320.29	 -95.56	 0.96877	 100.0	 0	 451.0	 239.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6338	 0.0	 0.0	 63.51	 -8.25	 0.99804	 100.0	 0	 63.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6339	 259.076	 60.263	 274.22	 -164.5	 1.05593	 100.0	 1	 433.8	 248.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6340	 927.69	 68.822	 526.3	 -151.26	 1.00036	 100.0	 1	 927.69	 237.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6341	 927.69	 68.822	 526.3	 -151.26	 1.00036	 100.0	 1	 927.69	 237.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6342	 934.69	 70.444	 527.1	 -149.35	 1.00047	 100.0	 1	 934.69	 244.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6343	 949.7	 73.964	 528.95	 -145.2	 1.0007	 100.0	 1	 949.7	 259.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6344	 0.0	 -5.12	 10.38	 -6.6	 1.03541	 100.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6345	 1380.0	 136.924	 407.48	 -463.97	 1.02814	 100.0	 1	 1380.0	 340.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6346	 1380.0	 163.064	 407.48	 -463.97	 1.03072	 100.0	 1	 1380.0	 340.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6347	 20.447	 5.826	 22.47	 -13.53	 1.0768	 100.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6348	 65.0	 -22.658	 37.34	 -22.66	 0.97716	 100.0	 1	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6349	 70.0	 22.324	 22.34	 -21.7	 1.04208	 100.0	 1	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6350	 65.0	 55.363	 55.38	 -34.62	 1.08884	 100.0	 1	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6351	 70.0	 -20.368	 39.63	 -20.37	 0.97278	 100.0	 1	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6352	 1308.0	 125.621	 566.82	 -494.4	 1.02897	 100.0	 1	 1308.0	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6353	 1308.0	 154.269	 566.82	 -494.4	 1.03142	 100.0	 1	 1308.0	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6354	 458.26	 142.312	 286.78	 -117.11	 1.04044	 100.0	 1	 458.26	 89.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6355	 36.0	 -12.56	 10.34	 -12.56	 0.97986	 100.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6356	 747.124	 65.237	 525.98	 -146.1	 0.99823	 100.0	 1	 947.0	 237.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6357	 810.547	 87.835	 527.89	 -146.1	 1.0003	 100.0	 1	 947.0	 267.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6358	 804.947	 86.731	 525.98	 -146.1	 1.00023	 100.0	 1	 947.0	 237.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6359	 747.124	 65.291	 525.98	 -146.1	 0.99824	 100.0	 1	 947.0	 237.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6360	 796.947	 85.127	 525.98	 -146.1	 1.00013	 100.0	 1	 947.0	 237.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6361	 747.124	 65.271	 525.98	 -146.1	 0.99823	 100.0	 1	 947.0	 237.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6362	 255.0	 -9.545	 132.48	 -11.56	 0.9793	 100.0	 1	 255.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6363	 0.0	 0.0	 262.39	 -135.97	 0.96947	 100.0	 0	 446.0	 206.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6364	 260.0	 42.798	 166.41	 -98.9	 1.01854	 100.0	 1	 260.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6365	 0.0	 0.0	 280.73	 -126.32	 1.001	 100.0	 0	 585.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6366	 0.0	 0.0	 287.58	 -119.25	 0.98934	 100.0	 0	 585.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6368	 57.0	 28.664	 32.55	 -7.93	 1.06549	 100.0	 1	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6369	 31.0	 -7.214	 20.13	 -7.22	 0.96527	 100.0	 1	 31.0	 -15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6370	 1.229	 -2.505	 7.83	 -4.91	 1.06476	 100.0	 1	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6371	 1.229	 -2.505	 7.83	 -4.91	 1.06476	 100.0	 1	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6372	 21.0	 -5.51	 8.32	 -5.51	 1.01576	 100.0	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6373	 35.0	 4.332	 6.13	 -7.24	 1.02731	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6374	 35.0	 4.332	 6.13	 -7.24	 1.02731	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6375	 35.0	 9.412	 11.43	 -11.73	 1.04253	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6376	 35.0	 4.332	 6.13	 -7.24	 1.02731	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6377	 250.0	 13.021	 115.63	 -113.65	 1.00018	 100.0	 1	 250.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6378	 47.0	 -5.51	 10.25	 -5.51	 0.98268	 100.0	 1	 47.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6379	 50.471	 4.704	 51.92	 -31.58	 1.02587	 100.0	 1	 73.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6380	 45.301	 5.721	 55.2	 -28.49	 1.0288	 100.0	 1	 69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6381	 52.065	 5.3	 51.28	 -28.72	 1.03026	 100.0	 1	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6382	 54.069	 5.271	 51.13	 -30.12	 1.02628	 100.0	 1	 77.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6383	 31.0	 1.829	 15.29	 -10.67	 1.01131	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6384	 31.0	 1.829	 15.29	 -10.67	 1.01131	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6385	 31.0	 1.878	 15.41	 -10.67	 1.01147	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6386	 50.0	 -15.57	 32.2	 -15.57	 0.94168	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6387	 250.0	 25.145	 170.47	 -33.56	 1.0108	 100.0	 1	 250.0	 137.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6388	 250.0	 26.412	 170.47	 -33.56	 1.01142	 100.0	 1	 250.0	 137.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6389	 19.0	 -3.823	 10.62	 -7.12	 0.92157	 100.0	 1	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6390	 419.9	 -27.662	 215.24	 -161.26	 0.99997	 100.0	 1	 419.9	 201.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6391	 52.0	 7.698	 39.82	 -19.39	 1.0164	 100.0	 1	 52.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6392	 52.0	 7.698	 39.82	 -19.39	 1.0164	 100.0	 1	 52.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6393	 0.0	 0.0	 104.23	 -23.38	 1.00401	 100.0	 0	 185.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6394	 0.0	 0.0	 104.23	 -23.38	 1.00401	 100.0	 0	 185.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6395	 65.0	 6.007	 79.87	 -54.69	 1.02596	 100.0	 1	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6396	 65.0	 6.007	 79.87	 -54.69	 1.02596	 100.0	 1	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6397	 950.0	 56.727	 511.82	 -146.33	 1.01104	 100.0	 1	 950.0	 237.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6398	 950.0	 56.642	 533.7	 -146.33	 1.01103	 100.0	 1	 950.0	 237.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6399	 316.0	 -9.377	 194.0	 -149.75	 1.00988	 100.0	 1	 316.0	 168.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6400	 0.0	 0.0	 194.29	 -148.96	 0.95518	 100.0	 0	 304.0	 156.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6401	 1360.0	 -209.328	 671.92	 -213.29	 0.96565	 100.0	 1	 1360.0	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6402	 61.0	 -24.22	 28.9	 -24.22	 0.95678	 100.0	 1	 61.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6403	 61.0	 -24.22	 28.9	 -24.22	 0.95678	 100.0	 1	 61.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6404	 0.0	 0.882	 23.24	 -10.1	 1.00527	 100.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6405	 1248.536	 225.712	 706.84	 -235.16	 1.02582	 100.0	 1	 1380.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6406	 1282.723	 309.59	 706.84	 -235.16	 1.03537	 100.0	 1	 1380.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6407	 1303.32	 335.637	 695.83	 -235.16	 1.03857	 100.0	 1	 1380.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6408	 1264.493	 315.685	 681.31	 -260.69	 1.03453	 100.0	 1	 1290.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6409	 51.0	 5.747	 37.51	 -10.49	 1.02505	 100.0	 1	 51.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6410	 1380.0	 179.983	 675.48	 -207.21	 1.01424	 100.0	 1	 1380.0	 340.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6411	 1380.0	 187.918	 675.48	 -207.21	 1.01497	 100.0	 1	 1380.0	 340.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6412	 0.0	 0.0	 322.12	 -100.08	 0.97704	 100.0	 0	 585.0	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6413	 0.0	 0.0	 322.12	 -100.08	 0.97704	 100.0	 0	 585.0	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6414	 0.0	 0.0	 322.12	 -100.08	 0.97704	 100.0	 0	 585.0	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6415	 0.0	 0.0	 311.95	 -109.4	 0.98686	 100.0	 0	 585.0	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6416	 80.0	 -21.78	 42.66	 -21.78	 0.96955	 100.0	 1	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6417	 245.0	 -67.118	 109.16	 -75.85	 0.93884	 100.0	 1	 245.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6418	 605.0	 -19.447	 230.47	 -115.95	 0.95817	 100.0	 1	 605.0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6419	 44.21	 -3.389	 24.74	 -16.5	 1.03851	 100.0	 1	 56.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6420	 44.21	 -3.389	 24.74	 -16.5	 1.03851	 100.0	 1	 56.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6421	 46.374	 7.642	 61.2	 -1.88	 1.02963	 100.0	 1	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6422	 23.1	 0.442	 17.15	 -10.85	 1.0394	 100.0	 1	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6423	 23.1	 0.435	 17.14	 -10.86	 1.03937	 100.0	 1	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6424	 439.8	 101.193	 169.82	 -6.72	 1.02653	 100.0	 1	 439.8	 230.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6425	 80.0	 -6.63	 18.02	 -6.63	 1.04299	 100.0	 1	 80.0	 -80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6426	 80.0	 -6.63	 18.02	 -6.63	 1.04299	 100.0	 1	 80.0	 -80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6427	 80.0	 -6.63	 18.02	 -6.63	 1.043	 100.0	 1	 80.0	 -80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6428	 14.292	 -6.069	 19.57	 -10.43	 0.98195	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6429	 0.0	 -5.54	 19.57	 -10.43	 1.00335	 100.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6430	 14.292	 -6.069	 19.57	 -10.43	 0.98195	 100.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6431	 0.0	 -5.54	 19.57	 -10.43	 1.00335	 100.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6432	 44.0	 1.634	 14.64	 -6.01	 1.03961	 100.0	 1	 44.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6433	 31.0	 -0.235	 19.26	 -13.38	 1.01209	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6434	 31.0	 -0.235	 19.26	 -13.38	 1.01209	 100.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6435	 38.0	 -18.3	 27.02	 -18.3	 0.98576	 100.0	 1	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6436	 38.0	 -18.51	 26.96	 -18.51	 0.98228	 100.0	 1	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6437	 76.413	 5.739	 54.62	 -24.01	 1.02086	 100.0	 1	 84.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6438	 0.0	 -4.05	 26.24	 -4.05	 0.9934	 100.0	 0	 33.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6439	 130.0	 10.509	 30.84	 -18.18	 1.04855	 100.0	 1	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6440	 130.0	 10.509	 30.84	 -18.18	 1.04855	 100.0	 1	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6441	 1160.966	 98.541	 671.48	 -239.66	 0.9997	 100.0	 1	 1332.0	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6442	 1160.965	 98.541	 671.48	 -239.66	 0.9997	 100.0	 1	 1332.0	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6443	 239.949	 28.99	 168.9	 14.28	 1.01409	 100.0	 1	 285.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6444	 254.968	 19.923	 204.97	 -97.54	 1.00297	 100.0	 1	 595.0	 225.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6445	 228.24	 -10.697	 144.31	 -19.3	 0.97141	 100.0	 1	 443.0	 127.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6446	 228.241	 -10.856	 45.5	 -19.38	 0.97146	 100.0	 1	 443.0	 127.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6447	 50.0	 2.62	 27.73	 -24.25	 1.01305	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6448	 50.0	 2.62	 27.73	 -24.25	 1.01305	 100.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6449	 9.806	 3.559	 21.62	 -13.24	 0.9866	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6450	 85.0	 -17.098	 57.42	 -17.85	 0.95232	 100.0	 1	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6451	 951.95	 -0.438	 543.14	 -150.49	 0.98519	 100.0	 1	 951.95	 231.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6452	 954.94	 0.37	 543.37	 -149.64	 0.98524	 100.0	 1	 954.94	 234.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6453	 49.0	 4.646	 23.1	 -20.2	 1.02346	 100.0	 1	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6454	 49.0	 4.125	 22.18	 -20.2	 1.02245	 100.0	 1	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6455	 49.0	 4.125	 22.18	 -20.2	 1.02245	 100.0	 1	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6456	 87.506	 2.854	 114.06	 -45.94	 1.00887	 100.0	 1	 161.0	 -161.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6457	 101.968	 1.674	 112.39	 -47.61	 1.00661	 100.0	 1	 156.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6458	 98.999	 -16.948	 22.91	 -33.96	 0.9914	 100.0	 1	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6459	 98.999	 -16.948	 22.91	 -33.96	 0.9914	 100.0	 1	 99.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6460	 784.439	 171.95	 405.58	 -162.03	 1.00997	 100.0	 1	 985.0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6461	 824.33	 200.497	 400.58	 -167.03	 1.01348	 100.0	 1	 985.0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6462	 821.36	 171.276	 400.58	 -167.03	 1.00986	 100.0	 1	 985.0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6463	 695.016	 129.813	 400.58	 -167.03	 1.00548	 100.0	 1	 985.0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6464	 0.0	 0.0	 102.61	 -26.72	 1.03513	 100.0	 0	 185.0	 72.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6465	 0.0	 0.0	 102.61	 -24.82	 1.03513	 100.0	 0	 185.0	 72.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6466	 0.0	 0.0	 102.61	 -24.82	 1.03095	 100.0	 0	 185.0	 72.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6467	 64.0	 0.684	 89.4	 -50.6	 0.926	 100.0	 1	 64.0	 -64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6468	 64.0	 0.684	 89.4	 -50.6	 0.926	 100.0	 1	 64.0	 -64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6469	 64.0	 0.684	 89.4	 -50.6	 0.926	 100.0	 1	 64.0	 -64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6470	 268.0	 36.274	 148.09	 -87.36	 1.01246	 100.0	 1	 268.0	 138.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6471	 268.0	 36.462	 148.09	 -87.36	 1.01254	 100.0	 1	 268.0	 138.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6472	 106.507	 -17.019	 97.8	 -42.2	 1.03238	 100.0	 1	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6473	 0.0	 -0.36	 133.88	 -46.12	 1.01849	 100.0	 0	 136.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6474	 0.0	 -0.36	 123.95	 -46.05	 1.01849	 100.0	 0	 128.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
