%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE6470RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
function mpc = nesta_case6470_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	4644	 1	 0.005726	 0.010482	 0.0	 2186	 2186	 2186	 1.0	 0.0	 1	 -30.0	 30.0;
	5243	 1	 0.01284	 0.025679	 0.0	 910	 910	 910	 1.0	 0.0	 1	 -30.0	 30.0;
	1682	 2	 0.005799	 0.010615	 0.0075	 2441	 2441	 2441	 1.0	 0.0	 1	 -30.0	 30.0;
	1673	 3	 0.134039	 0.309398	 0.0035	 91	 91	 91	 1.0	 0.0	 1	 -30.0	 30.0;
	2302	 3	 0.049131	 0.133283	 0.0015	 215	 215	 215	 1.0	 0.0	 1	 -30.0	 30.0;
	694	 4	 0.025926	 0.109136	 0.0002	 281	 281	 281	 1.0	 0.0	 1	 -30.0	 30.0;
	3940	 4	 0.05	 0.126914	 0.0006	 226	 226	 226	 1.0	 0.0	 1	 -30.0	 30.0;
	5043	 4	 0.02321	 0.097407	 0.0016	 315	 315	 315	 1.0	 0.0	 1	 -30.0	 30.0;
	4414	 5	 0.040564	 0.113631	 0.0013	 245	 245	 245	 1.0	 0.0	 1	 -30.0	 30.0;
	2780	 6	 0.006047	 0.020912	 0.0222	 1398	 1398	 1398	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 7	 0.012472	 0.032099	 0.0061	 884	 884	 884	 1.0	 0.0	 1	 -30.0	 30.0;
	2468	 8	 0.002607	 0.017462	 0.0324	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	471	 9	 0.053893	 0.14258	 0.0017	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 0.000247	 0.001235	 0.0005	 24078	 24078	 24078	 1.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 0.000247	 0.001235	 0.0002	 24078	 24078	 24078	 1.0	 0.0	 1	 -30.0	 30.0;
	30	 11	 0.039753	 0.100988	 0.0047	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	2930	 11	 0.037654	 0.096173	 0.001	 294	 294	 294	 1.0	 0.0	 1	 -30.0	 30.0;
	2180	 12	 0.014613	 0.060721	 0.0008	 487	 487	 487	 1.0	 0.0	 1	 -30.0	 30.0;
	4018	 12	 0.034064	 0.121139	 0.0015	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	4020	 12	 0.000242	 0.000442	 0.0004	 60355	 60355	 60355	 1.0	 0.0	 1	 -30.0	 30.0;
	115	 13	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2336	 13	 0.000145	 0.001877	 0.0635	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4574	 13	 0.000319	 0.003234	 0.0838	 1841.0	 1841.0	 1841.0	 1.0	 0.0	 1	 -30.0	 30.0;
	116	 13	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1224	 14	 0.04	 0.134198	 0.0274	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	2875	 14	 0.012222	 0.052346	 0.0026	 565	 565	 565	 1.0	 0.0	 1	 -30.0	 30.0;
	4592	 14	 0.007284	 0.045432	 0.0024	 660	 660	 660	 1.0	 0.0	 1	 -30.0	 30.0;
	4950	 14	 0.059963	 0.154222	 0.0236	 184	 184	 184	 1.0	 0.0	 1	 -30.0	 30.0;
	5229	 14	 0.018025	 0.110988	 0.0073	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	2875	 14	 0.012222	 0.052593	 0.0032	 562	 562	 562	 1.0	 0.0	 1	 -30.0	 30.0;
	4592	 14	 0.007284	 0.044938	 0.0024	 667	 667	 667	 1.0	 0.0	 1	 -30.0	 30.0;
	2907	 15	 0.037541	 0.100529	 0.0011	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	4126	 15	 0.090199	 0.211388	 0.0023	 133	 133	 133	 1.0	 0.0	 1	 -30.0	 30.0;
	4454	 15	 0.09801	 0.267574	 0.0	 107	 107	 107	 1.0	 0.0	 1	 -30.0	 30.0;
	251	 16	 0.071806	 0.191484	 0.0019	 149	 149	 149	 1.0	 0.0	 1	 -30.0	 30.0;
	339	 16	 0.119174	 0.284958	 0.0044	 99	 99	 99	 1.0	 0.0	 1	 -30.0	 30.0;
	5835	 17	 0.022346	 0.061111	 0.0029	 457	 457	 457	 1.0	 0.0	 1	 -30.0	 30.0;
	3728	 18	 0.009383	 0.019753	 0.0	 1194	 1194	 1194	 1.0	 0.0	 1	 -30.0	 30.0;
	5091	 19	 0.000252	 0.000504	 0.0	 52398	 52398	 52398	 1.0	 0.0	 1	 -30.0	 30.0;
	3728	 20	 0.001975	 0.004444	 0.0	 5369	 5369	 5369	 1.0	 0.0	 1	 -30.0	 30.0;
	1353	 21	 0.036296	 0.099012	 0.0045	 282	 282	 282	 1.0	 0.0	 1	 -30.0	 30.0;
	1598	 21	 0.032716	 0.089136	 0.0057	 313	 313	 313	 1.0	 0.0	 1	 -30.0	 30.0;
	1842	 22	 0.138574	 0.351474	 0.0058	 81	 81	 81	 1.0	 0.0	 1	 -30.0	 30.0;
	5020	 22	 0.094407	 0.210456	 0.0044	 132	 132	 132	 1.0	 0.0	 1	 -30.0	 30.0;
	1156	 23	 0.047115	 0.117158	 0.001	 234	 234	 234	 1.0	 0.0	 1	 -30.0	 30.0;
	2705	 23	 0.039557	 0.120937	 0.0132	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	3425	 23	 0.022676	 0.062484	 0.0007	 445	 445	 445	 1.0	 0.0	 1	 -30.0	 30.0;
	144	 24	 0.064568	 0.16716	 0.0113	 180	 180	 180	 1.0	 0.0	 1	 -30.0	 30.0;
	1281	 24	 0.048605	 0.128481	 0.0062	 235	 235	 235	 1.0	 0.0	 1	 -30.0	 30.0;
	491	 25	 0.004815	 0.02963	 0.0016	 1048	 1048	 1048	 1.0	 0.0	 1	 -30.0	 30.0;
	2092	 25	 0.007309	 0.04463	 0.0073	 710	 710	 710	 1.0	 0.0	 1	 -30.0	 30.0;
	611	 26	 0.034321	 0.145802	 0.0073	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	1865	 26	 0.004815	 0.009753	 0.0005	 2731	 2731	 2731	 1.0	 0.0	 1	 -30.0	 30.0;
	2604	 26	 0.049012	 0.133704	 0.0063	 209	 209	 209	 1.0	 0.0	 1	 -30.0	 30.0;
	2923	 26	 0.04642	 0.126543	 0.0058	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	3339	 26	 0.046296	 0.125926	 0.006	 222	 222	 222	 1.0	 0.0	 1	 -30.0	 30.0;
	4629	 26	 0.053704	 0.136753	 0.0065	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	2923	 26	 0.03358	 0.120988	 0.0062	 237	 237	 237	 1.0	 0.0	 1	 -30.0	 30.0;
	534	 27	 0.006163	 0.041067	 0.0759	 446.0	 446.0	 446.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2349	 27	 0.000652	 0.004369	 0.0081	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2686	 28	 0.050945	 0.131922	 0.0015	 216	 216	 216	 1.0	 0.0	 1	 -30.0	 30.0;
	3893	 28	 0.058781	 0.149005	 0.0017	 190	 190	 190	 1.0	 0.0	 1	 -30.0	 30.0;
	2888	 29	 0.067019	 0.137566	 0.0037	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	3321	 29	 0.032754	 0.088939	 0.0039	 312	 312	 312	 1.0	 0.0	 1	 -30.0	 30.0;
	3321	 29	 0.030184	 0.080096	 0.0053	 345	 345	 345	 1.0	 0.0	 1	 -30.0	 30.0;
	144	 30	 0.066049	 0.187778	 0.0099	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	1553	 30	 0.065062	 0.133704	 0.0062	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	4836	 30	 0.041728	 0.106049	 0.005	 281	 281	 281	 1.0	 0.0	 1	 -30.0	 30.0;
	150	 31	 0.009574	 0.03875	 0.0114	 740	 740	 740	 1.0	 0.0	 1	 -30.0	 30.0;
	3162	 31	 0.000171	 0.000313	 0.0002	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	3693	 31	 0.034266	 0.09423	 0.001	 295	 295	 295	 1.0	 0.0	 1	 -30.0	 30.0;
	4740	 31	 0.006803	 0.028219	 0.0	 1018	 1018	 1018	 1.0	 0.0	 1	 -30.0	 30.0;
	150	 31	 0.008566	 0.037541	 0.0121	 767	 767	 767	 1.0	 0.0	 1	 -30.0	 30.0;
	3730	 32	 0.009733	 0.034089	 0.0185	 902	 902	 902	 1.0	 0.0	 1	 -30.0	 30.0;
	368	 34	 0.000277	 0.002015	 0.003	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1016	 33	 0.00881	 0.033995	 0.0607	 289.0	 289.0	 289.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1157	 33	 0.004642	 0.019832	 0.0354	 255.0	 255.0	 255.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2582	 34	 0.008861	 0.03506	 0.0623	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2706	 34	 0.006993	 0.032869	 0.0557	 255.0	 255.0	 255.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4745	 33	 0.002173	 0.008731	 0.0152	 3441	 3441	 3441	 1.0	 0.0	 1	 -30.0	 30.0;
	4853	 34	 0.00077	 0.003121	 0.0051	 9629	 9629	 9629	 1.0	 0.0	 1	 -30.0	 30.0;
	5670	 33	 0.004109	 0.016138	 0.0284	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	370	 35	 8.3e-05	 0.000907	 0.0202	 1034.0	 1034.0	 1034.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1108	 35	 0.000552	 0.006726	 0.0939	 1786.0	 1786.0	 1786.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 35	 0.000512	 0.008012	 0.2455	 2462.0	 2462.0	 2462.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3135	 35	 0.001107	 0.00918	 0.1906	 1644.0	 1644.0	 1644.0	 1.0	 0.0	 1	 -30.0	 30.0;
	369	 36	 6.2e-05	 0.000741	 0.0173	 1095.0	 1095.0	 1095.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 35	 0.000512	 0.008019	 0.2455	 2462.0	 2462.0	 2462.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 36	 0.001153	 0.013123	 0.1841	 1433.0	 1433.0	 1433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5228	 37	 0.055933	 0.120685	 0.0013	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	5514	 37	 0.039053	 0.084404	 0.001	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	724	 38	 0.00252	 0.006551	 0.0001	 4462	 4462	 4462	 1.0	 0.0	 1	 -30.0	 30.0;
	1228	 39	 0.009877	 0.042222	 0.0021	 697	 697	 697	 1.0	 0.0	 1	 -30.0	 30.0;
	5809	 39	 0.024815	 0.063086	 0.0029	 446	 446	 446	 1.0	 0.0	 1	 -30.0	 30.0;
	1228	 39	 0.009877	 0.042222	 0.0021	 697	 697	 697	 1.0	 0.0	 1	 -30.0	 30.0;
	2250	 40	 0.056173	 0.142593	 0.0066	 198	 198	 198	 1.0	 0.0	 1	 -30.0	 30.0;
	4592	 40	 0.034444	 0.109012	 0.0076	 266	 266	 266	 1.0	 0.0	 1	 -30.0	 30.0;
	431	 41	 0.000158	 0.000672	 0.0719	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3954	 41	 4.5e-05	 8.9e-05	 0.002	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1482	 42	 0.01096	 0.020063	 0.009	 1465	 1465	 1465	 1.0	 0.0	 1	 -30.0	 30.0;
	2766	 42	 0.002268	 0.008818	 0.0099	 3678	 3678	 3678	 1.0	 0.0	 1	 -30.0	 30.0;
	2725	 43	 0.001481	 0.006296	 0.0039	 4689	 4689	 4689	 1.0	 0.0	 1	 -30.0	 30.0;
	3488	 44	 0.050617	 0.137012	 0.009	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	4324	 44	 0.074326	 0.194507	 0.0021	 142	 142	 142	 1.0	 0.0	 1	 -30.0	 30.0;
	5094	 45	 0.000247	 0.000741	 0.0	 38027	 38027	 38027	 1.0	 0.0	 1	 -30.0	 30.0;
	1084	 46	 0.049131	 0.134039	 0.001	 207	 207	 207	 1.0	 0.0	 1	 -30.0	 30.0;
	2193	 46	 0.033258	 0.090955	 0.001	 305	 305	 305	 1.0	 0.0	 1	 -30.0	 30.0;
	3305	 46	 0.067437	 0.123442	 0.001	 210	 210	 210	 1.0	 0.0	 1	 -30.0	 30.0;
	1084	 47	 0.037289	 0.118166	 0.001	 239	 239	 239	 1.0	 0.0	 1	 -30.0	 30.0;
	5362	 48	 0.021358	 0.057037	 0.0005	 573	 573	 573	 1.0	 0.0	 1	 -30.0	 30.0;
	1222	 49	 0.071303	 0.180902	 0.0021	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	2344	 49	 0.071554	 0.18191	 0.0021	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	471	 50	 0.028193	 0.104535	 0.0013	 276	 276	 276	 1.0	 0.0	 1	 -30.0	 30.0;
	1676	 50	 0.055404	 0.171429	 0.01	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	3554	 50	 0.010834	 0.071554	 0.001	 413	 413	 413	 1.0	 0.0	 1	 -30.0	 30.0;
	4626	 50	 0.013857	 0.030234	 0.0003	 897	 897	 897	 1.0	 0.0	 1	 -30.0	 30.0;
	3554	 50	 0.011414	 0.070648	 0.0009	 417	 417	 417	 1.0	 0.0	 1	 -30.0	 30.0;
	4626	 50	 0.013757	 0.030108	 0.0003	 901	 901	 901	 1.0	 0.0	 1	 -30.0	 30.0;
	1195	 51	 0.00478	 0.028622	 0.0547	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1196	 51	 0.00478	 0.028583	 0.0547	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -30.0	 30.0;
	166	 52	 0.01284	 0.032716	 0.0015	 846	 846	 846	 1.0	 0.0	 1	 -30.0	 30.0;
	5488	 52	 0.014198	 0.036049	 0.0016	 767	 767	 767	 1.0	 0.0	 1	 -30.0	 30.0;
	3349	 53	 0.005291	 0.021668	 0.0003	 1285	 1285	 1285	 1.0	 0.0	 1	 -30.0	 30.0;
	2770	 54	 0.01358	 0.047654	 0.0023	 600	 600	 600	 1.0	 0.0	 1	 -30.0	 30.0;
	375	 55	 0.000257	 0.000514	 0.0294	 53862	 53862	 53862	 1.0	 0.0	 1	 -30.0	 30.0;
	2695	 56	 0.000257	 0.002153	 0.2147	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3427	 56	 0.000277	 0.000869	 0.0931	 481.0	 481.0	 481.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5095	 57	 0.000756	 0.00252	 0.0	 11560	 11560	 11560	 1.0	 0.0	 1	 -30.0	 30.0;
	3390	 58	 0.000237	 0.00083	 0.1863	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3566	 58	 0.000178	 0.000612	 0.1377	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	142	 59	 0.030486	 0.076342	 0.002	 370	 370	 370	 1.0	 0.0	 1	 -30.0	 30.0;
	1652	 59	 0.011086	 0.024691	 0.0015	 1124	 1124	 1124	 1.0	 0.0	 1	 -30.0	 30.0;
	2478	 60	 0.044344	 0.170572	 0.0021	 173	 173	 173	 1.0	 0.0	 1	 -30.0	 30.0;
	3526	 60	 0.036709	 0.151776	 0.0017	 195	 195	 195	 1.0	 0.0	 1	 -30.0	 30.0;
	2227	 61	 0.017788	 0.048551	 0.0006	 589	 589	 589	 1.0	 0.0	 1	 -30.0	 30.0;
	2636	 61	 0.057521	 0.145251	 0.0017	 195	 195	 195	 1.0	 0.0	 1	 -30.0	 30.0;
	2047	 62	 0.014109	 0.057949	 0.0029	 510	 510	 510	 1.0	 0.0	 1	 -30.0	 30.0;
	2951	 62	 0.007055	 0.02973	 0.0014	 996	 996	 996	 1.0	 0.0	 1	 -30.0	 30.0;
	373	 63	 0.024263	 0.065911	 0.0007	 434	 434	 434	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 63	 0.020912	 0.059209	 0.0016	 485	 485	 485	 1.0	 0.0	 1	 -30.0	 30.0;
	145	 64	 0.002568	 0.011753	 0.0203	 424.0	 424.0	 424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5105	 64	 0.002568	 0.011615	 0.0228	 290.0	 290.0	 290.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4604	 65	 0.006299	 0.033585	 0.0599	 891	 891	 891	 1.0	 0.0	 1	 -30.0	 30.0;
	4604	 65	 0.006299	 0.033661	 0.06	 889	 889	 889	 1.0	 0.0	 1	 -30.0	 30.0;
	1546	 66	 0.102293	 0.226757	 0.0025	 119	 119	 119	 1.0	 0.0	 1	 -30.0	 30.0;
	2291	 66	 0.177551	 0.405291	 0.0046	 67	 67	 67	 1.0	 0.0	 1	 -30.0	 30.0;
	3249	 66	 0.088264	 0.161566	 0.0017	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	3031	 67	 0.007307	 0.014613	 0.0002	 1862	 1862	 1862	 1.0	 0.0	 1	 -30.0	 30.0;
	2193	 68	 0.043336	 0.11867	 0.001	 234	 234	 234	 1.0	 0.0	 1	 -30.0	 30.0;
	2884	 68	 0.067775	 0.139834	 0.001	 191	 191	 191	 1.0	 0.0	 1	 -30.0	 30.0;
	4534	 68	 0.047367	 0.16125	 0.0021	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	5148	 68	 0.004031	 0.016629	 0.001	 1726	 1726	 1726	 1.0	 0.0	 1	 -30.0	 30.0;
	4607	 69	 0.073066	 0.205089	 0.0022	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	5096	 70	 4.8e-05	 8.8e-05	 0.0001	 303410	 303410	 303410	 1.0	 0.0	 1	 -30.0	 30.0;
	2164	 71	 0.000252	 0.00252	 0.0008	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	3145	 71	 0.030738	 0.088687	 0.0169	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	5097	 71	 0.006551	 0.016377	 0.0171	 1625	 1625	 1625	 1.0	 0.0	 1	 -30.0	 30.0;
	3145	 71	 0.025195	 0.07483	 0.0204	 363	 363	 363	 1.0	 0.0	 1	 -30.0	 30.0;
	3747	 72	 9.9e-05	 0.00077	 0.078	 379.0	 379.0	 379.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3747	 73	 9.9e-05	 0.00077	 0.077	 379.0	 379.0	 379.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5105	 74	 0.000514	 0.003437	 0.0061	 290.0	 290.0	 290.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5125	 74	 0.005476	 0.036879	 0.1255	 522.0	 522.0	 522.0	 1.0	 0.0	 1	 -30.0	 30.0;
	145	 74	 0.000514	 0.003457	 0.0061	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4961	 75	 0.017531	 0.046914	 0.0023	 596	 596	 596	 1.0	 0.0	 1	 -30.0	 30.0;
	2083	 75	 0.005309	 0.014321	 0.0006	 1949	 1949	 1949	 1.0	 0.0	 1	 -30.0	 30.0;
	3083	 76	 0.003477	 0.01118	 0.0187	 304.0	 304.0	 304.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3833	 76	 0.000612	 0.003121	 0.0152	 270.0	 270.0	 270.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2343	 77	 0.013857	 0.035525	 0.0004	 775	 775	 775	 1.0	 0.0	 1	 -30.0	 30.0;
	242	 78	 0.002771	 0.008314	 0.0083	 3471	 3471	 3471	 1.0	 0.0	 1	 -30.0	 30.0;
	4559	 78	 0.000151	 0.000302	 0.0	 90076	 90076	 90076	 1.0	 0.0	 1	 -30.0	 30.0;
	629	 79	 0.010758	 0.02187	 0.0071	 1176	 1176	 1176	 1.0	 0.0	 1	 -30.0	 30.0;
	1870	 79	 0.003779	 0.014613	 0.0198	 1899	 1899	 1899	 1.0	 0.0	 1	 -30.0	 30.0;
	2411	 79	 0.008314	 0.017057	 0.024	 1510	 1510	 1510	 1.0	 0.0	 1	 -30.0	 30.0;
	4078	 79	 0.000252	 0.001764	 0.0043	 16079	 16079	 16079	 1.0	 0.0	 1	 -30.0	 30.0;
	629	 79	 0.010758	 0.02187	 0.0071	 1176	 1176	 1176	 1.0	 0.0	 1	 -30.0	 30.0;
	4077	 79	 0.000302	 0.001562	 0.0037	 18009	 18009	 18009	 1.0	 0.0	 1	 -30.0	 30.0;
	4079	 81	 2.4e-05	 0.000144	 0.0213	 701.0	 701.0	 701.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4079	 80	 7.1e-05	 0.000162	 0.0162	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -30.0	 30.0;
	674	 82	 0.068027	 0.173091	 0.002	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	797	 82	 0.027211	 0.068783	 0.001	 400	 400	 400	 1.0	 0.0	 1	 -30.0	 30.0;
	2072	 82	 0.03099	 0.202822	 0.002	 144	 144	 144	 1.0	 0.0	 1	 -30.0	 30.0;
	3485	 83	 0.000257	 0.001165	 0.002	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2128	 84	 0.045603	 0.11741	 0.001	 235	 235	 235	 1.0	 0.0	 1	 -30.0	 30.0;
	3803	 84	 0.008566	 0.024691	 0.0	 1130	 1130	 1130	 1.0	 0.0	 1	 -30.0	 30.0;
	5100	 85	 0.047317	 0.131595	 0.0015	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	2810	 86	 0.040494	 0.128889	 0.0064	 220	 220	 220	 1.0	 0.0	 1	 -30.0	 30.0;
	3512	 86	 0.037778	 0.097037	 0.0045	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	3772	 87	 0.032071	 0.058705	 0.0006	 455	 455	 455	 1.0	 0.0	 1	 -30.0	 30.0;
	4348	 87	 0.062887	 0.204157	 0.002	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	3772	 87	 0.032026	 0.058624	 0.0006	 456	 456	 456	 1.0	 0.0	 1	 -30.0	 30.0;
	1617	 88	 0.075838	 0.224742	 0.0027	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	1706	 88	 0.028471	 0.089695	 0.001	 314	 314	 314	 1.0	 0.0	 1	 -30.0	 30.0;
	3644	 88	 0.080373	 0.255732	 0.003	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	5558	 88	 0.000252	 0.000504	 0.0	 52398	 52398	 52398	 1.0	 0.0	 1	 -30.0	 30.0;
	2498	 89	 0.033531	 0.087235	 0.0166	 325	 325	 325	 1.0	 0.0	 1	 -30.0	 30.0;
	4228	 89	 0.03037	 0.08321	 0.0039	 343	 343	 343	 1.0	 0.0	 1	 -30.0	 30.0;
	5101	 90	 0.000444	 0.001136	 0.0	 21404	 21404	 21404	 1.0	 0.0	 1	 -30.0	 30.0;
	3728	 91	 0.057284	 0.130864	 0.0	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	647	 92	 0.054749	 0.157445	 0.0027	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	4057	 92	 0.038549	 0.103049	 0.0012	 269	 269	 269	 1.0	 0.0	 1	 -30.0	 30.0;
	5728	 92	 0.012598	 0.052406	 0.0006	 548	 548	 548	 1.0	 0.0	 1	 -30.0	 30.0;
	2136	 93	 0.006914	 0.020741	 0.0	 1195	 1195	 1195	 1.0	 0.0	 1	 -30.0	 30.0;
	3769	 94	 0.007901	 0.020741	 0.001	 1339	 1339	 1339	 1.0	 0.0	 1	 -30.0	 30.0;
	5845	 94	 0.02	 0.054691	 0.0026	 511	 511	 511	 1.0	 0.0	 1	 -30.0	 30.0;
	285	 95	 0.012099	 0.030864	 0.0047	 896	 896	 896	 1.0	 0.0	 1	 -30.0	 30.0;
	1173	 95	 0.013704	 0.034444	 0.003	 802	 802	 802	 1.0	 0.0	 1	 -30.0	 30.0;
	5704	 95	 0.005679	 0.014198	 0.0023	 1943	 1943	 1943	 1.0	 0.0	 1	 -30.0	 30.0;
	4112	 96	 0.009549	 0.040766	 0.0005	 706	 706	 706	 1.0	 0.0	 1	 -30.0	 30.0;
	3003	 97	 0.026505	 0.119426	 0.1007	 249	 249	 249	 1.0	 0.0	 1	 -30.0	 30.0;
	4178	 97	 0.087641	 0.160426	 0.0015	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	4445	 97	 0.021542	 0.05868	 0.003	 487	 487	 487	 1.0	 0.0	 1	 -30.0	 30.0;
	3003	 97	 0.026505	 0.119426	 0.1007	 249	 249	 249	 1.0	 0.0	 1	 -30.0	 30.0;
	1251	 98	 0.000176	 0.000479	 0.0006	 59599	 59599	 59599	 1.0	 0.0	 1	 -30.0	 30.0;
	3518	 98	 0.141119	 0.363442	 0.0042	 79	 79	 79	 1.0	 0.0	 1	 -30.0	 30.0;
	4649	 98	 0.074477	 0.177601	 0.0021	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	2635	 99	 0.025195	 0.067523	 0.0064	 422	 422	 422	 1.0	 0.0	 1	 -30.0	 30.0;
	2636	 99	 0.025069	 0.067599	 0.0064	 422	 422	 422	 1.0	 0.0	 1	 -30.0	 30.0;
	551	 100	 0.024792	 0.057949	 0.003	 469	 469	 469	 1.0	 0.0	 1	 -30.0	 30.0;
	1193	 100	 0.028723	 0.11683	 0.0015	 246	 246	 246	 1.0	 0.0	 1	 -30.0	 30.0;
	1194	 100	 0.027589	 0.112547	 0.0048	 255	 255	 255	 1.0	 0.0	 1	 -30.0	 30.0;
	1903	 101	 0.032124	 0.082892	 0.003	 333	 333	 333	 1.0	 0.0	 1	 -30.0	 30.0;
	4449	 101	 0.025573	 0.09869	 0.0012	 290	 290	 290	 1.0	 0.0	 1	 -30.0	 30.0;
	1477	 102	 0.001512	 0.005291	 0.0064	 5495	 5495	 5495	 1.0	 0.0	 1	 -30.0	 30.0;
	1963	 103	 0.03351	 0.120433	 0.0058	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	2489	 103	 0.062988	 0.159486	 0.0017	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	4283	 103	 0.024943	 0.104283	 0.0031	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	1963	 103	 0.033762	 0.120433	 0.0057	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	1670	 104	 0.005709	 0.037926	 0.0688	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5493	 104	 0.001758	 0.011654	 0.0208	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	265	 105	 0.001383	 0.009462	 0.0172	 463.0	 463.0	 463.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1559	 105	 0.00156	 0.006933	 0.0121	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2094	 105	 0.006376	 0.028733	 0.0506	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3540	 105	 0.00158	 0.010627	 0.0192	 481.0	 481.0	 481.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2207	 106	 0.005556	 0.025185	 0.0008	 1225	 1225	 1225	 1.0	 0.0	 1	 -30.0	 30.0;
	2271	 106	 0.007531	 0.046914	 0.0036	 676	 676	 676	 1.0	 0.0	 1	 -30.0	 30.0;
	3262	 106	 0.033457	 0.09642	 0.0047	 309	 309	 309	 1.0	 0.0	 1	 -30.0	 30.0;
	5067	 106	 0.006914	 0.042469	 0.0005	 735	 735	 735	 1.0	 0.0	 1	 -30.0	 30.0;
	3002	 107	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3002	 107	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3980	 108	 0.026543	 0.074691	 0.0034	 383	 383	 383	 1.0	 0.0	 1	 -30.0	 30.0;
	3979	 108	 0.026914	 0.075802	 0.0034	 377	 377	 377	 1.0	 0.0	 1	 -30.0	 30.0;
	632	 109	 0.04059	 0.110708	 0.0013	 251	 251	 251	 1.0	 0.0	 1	 -30.0	 30.0;
	671	 109	 0.073646	 0.225598	 0.0087	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	759	 109	 0.02066	 0.088687	 0.0021	 325	 325	 325	 1.0	 0.0	 1	 -30.0	 30.0;
	5201	 109	 0.019904	 0.08516	 0.001	 338	 338	 338	 1.0	 0.0	 1	 -30.0	 30.0;
	5205	 109	 0.014361	 0.068027	 0.0035	 425	 425	 425	 1.0	 0.0	 1	 -30.0	 30.0;
	4739	 109	 0.059209	 0.150164	 0.0021	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	482	 110	 0.004741	 0.020385	 0.0334	 1479	 1479	 1479	 1.0	 0.0	 1	 -30.0	 30.0;
	5404	 110	 0.009027	 0.048869	 0.084	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5508	 110	 0.003516	 0.016257	 0.0273	 311.0	 311.0	 311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	713	 111	 0.059461	 0.163265	 0.0018	 170	 170	 170	 1.0	 0.0	 1	 -30.0	 30.0;
	4442	 111	 0.146384	 0.373394	 0.0051	 74	 74	 74	 1.0	 0.0	 1	 -30.0	 30.0;
	1167	 112	 0.006299	 0.027715	 0.0003	 1009	 1009	 1009	 1.0	 0.0	 1	 -30.0	 30.0;
	1656	 112	 0.008818	 0.028471	 0.0003	 962	 962	 962	 1.0	 0.0	 1	 -30.0	 30.0;
	2295	 112	 0.043588	 0.145629	 0.008	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	5313	 112	 0.015117	 0.051902	 0.0006	 530	 530	 530	 1.0	 0.0	 1	 -30.0	 30.0;
	1168	 112	 0.006551	 0.025951	 0.0003	 1071	 1071	 1071	 1.0	 0.0	 1	 -30.0	 30.0;
	1655	 112	 0.008314	 0.027211	 0.0003	 1007	 1007	 1007	 1.0	 0.0	 1	 -30.0	 30.0;
	2295	 112	 0.043689	 0.145528	 0.0081	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	1654	 112	 0.008566	 0.027967	 0.0003	 980	 980	 980	 1.0	 0.0	 1	 -30.0	 30.0;
	1032	 113	 0.000514	 0.003417	 0.0278	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1075	 113	 0.001084	 0.007198	 0.0132	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5263	 113	 0.000523	 0.002436	 0.0167	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1032	 113	 0.000514	 0.003457	 0.0203	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1075	 113	 0.001086	 0.007249	 0.0132	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5262	 113	 0.000553	 0.002469	 0.0157	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1075	 113	 0.001086	 0.007269	 0.0132	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3522	 114	 0.038725	 0.112799	 0.0116	 248	 248	 248	 1.0	 0.0	 1	 -30.0	 30.0;
	3995	 114	 0.023935	 0.079617	 0.0021	 356	 356	 356	 1.0	 0.0	 1	 -30.0	 30.0;
	1243	 117	 0.135693	 0.248384	 0.0025	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	1246	 117	 0.192681	 0.352701	 0.0037	 76	 76	 76	 1.0	 0.0	 1	 -30.0	 30.0;
	5408	 117	 0.057193	 0.145377	 0.0017	 195	 195	 195	 1.0	 0.0	 1	 -30.0	 30.0;
	5530	 117	 0.021736	 0.039788	 0.0004	 671	 671	 671	 1.0	 0.0	 1	 -30.0	 30.0;
	4961	 118	 0.002469	 0.006938	 0.0248	 4056	 4056	 4056	 1.0	 0.0	 1	 -30.0	 30.0;
	1000	 119	 0.016125	 0.068279	 0.0081	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	4554	 119	 0.059209	 0.150416	 0.0021	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	1000	 119	 0.016125	 0.068279	 0.0081	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	2705	 120	 0.013605	 0.039305	 0.0061	 710	 710	 710	 1.0	 0.0	 1	 -30.0	 30.0;
	5233	 121	 0.031015	 0.078685	 0.0032	 360	 360	 360	 1.0	 0.0	 1	 -30.0	 30.0;
	5460	 121	 0.080927	 0.181204	 0.0038	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	5103	 122	 0.007811	 0.016377	 0.0024	 1677	 1677	 1677	 1.0	 0.0	 1	 -30.0	 30.0;
	5103	 123	 0.007811	 0.016377	 0.0024	 1677	 1677	 1677	 1.0	 0.0	 1	 -30.0	 30.0;
	5104	 124	 0.010124	 0.028518	 0.0013	 982	 982	 982	 1.0	 0.0	 1	 -30.0	 30.0;
	1263	 125	 0.084656	 0.231041	 0.0026	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	1262	 125	 0.061225	 0.275888	 0.003	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	4311	 126	 0.102293	 0.245906	 0.0027	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	5737	 126	 0.036533	 0.088435	 0.001	 309	 309	 309	 1.0	 0.0	 1	 -30.0	 30.0;
	182	 127	 0.001039	 0.001902	 0.0015	 13220	 13220	 13220	 1.0	 0.0	 1	 -30.0	 30.0;
	2390	 129	 0.000756	 0.007811	 0.0001	 3763	 3763	 3763	 1.0	 0.0	 1	 -30.0	 30.0;
	2747	 129	 0.019148	 0.081381	 0.0012	 354	 354	 354	 1.0	 0.0	 1	 -30.0	 30.0;
	4261	 129	 0.02318	 0.04258	 0.0006	 610	 610	 610	 1.0	 0.0	 1	 -30.0	 30.0;
	5295	 129	 0.002268	 0.022424	 0.0002	 1311	 1311	 1311	 1.0	 0.0	 1	 -30.0	 30.0;
	5741	 128	 0.012094	 0.030486	 0.0004	 901	 901	 901	 1.0	 0.0	 1	 -30.0	 30.0;
	2747	 128	 0.03351	 0.088435	 0.001	 313	 313	 313	 1.0	 0.0	 1	 -30.0	 30.0;
	5294	 128	 0.00252	 0.02066	 0.0002	 1419	 1419	 1419	 1.0	 0.0	 1	 -30.0	 30.0;
	2991	 130	 0.001837	 0.011694	 0.0759	 467.0	 467.0	 467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3413	 130	 0.001067	 0.007131	 0.0132	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4572	 130	 0.001284	 0.008593	 0.0152	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4573	 130	 0.001284	 0.008593	 0.0162	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4573	 130	 0.001284	 0.008533	 0.0162	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	782	 131	 0.000494	 0.000928	 0.0699	 29203	 29203	 29203	 1.0	 0.0	 1	 -30.0	 30.0;
	1147	 131	 0.000184	 0.00159	 0.1661	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4043	 131	 0.000198	 0.001711	 0.1711	 385.0	 385.0	 385.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4103	 131	 0.000751	 0.003358	 0.1534	 385.0	 385.0	 385.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2194	 132	 0.007037	 0.022716	 0.0011	 1276	 1276	 1276	 1.0	 0.0	 1	 -30.0	 30.0;
	2735	 132	 0.028025	 0.071111	 0.0034	 397	 397	 397	 1.0	 0.0	 1	 -30.0	 30.0;
	1709	 133	 0.005192	 0.009503	 0.009	 2646	 2646	 2646	 1.0	 0.0	 1	 -30.0	 30.0;
	1189	 135	 0.000178	 0.001047	 0.1499	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1716	 134	 0.000119	 0.000474	 0.0688	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3390	 135	 0.000316	 0.002232	 0.2774	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1884	 136	 0.060864	 0.152469	 0.0071	 185	 185	 185	 1.0	 0.0	 1	 -30.0	 30.0;
	4814	 136	 0.058222	 0.146864	 0.007	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	625	 137	 0.047115	 0.108088	 0.0031	 251	 251	 251	 1.0	 0.0	 1	 -30.0	 30.0;
	3049	 137	 0.036281	 0.154195	 0.0037	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	4524	 138	 0.037227	 0.106836	 0.0328	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	5183	 138	 0.006089	 0.020756	 0.0067	 1408	 1408	 1408	 1.0	 0.0	 1	 -30.0	 30.0;
	3558	 139	 0.086848	 0.206626	 0.0036	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	4750	 139	 0.032754	 0.0839	 0.001	 338	 338	 338	 1.0	 0.0	 1	 -30.0	 30.0;
	3004	 140	 0.000729	 0.005118	 0.0933	 389.0	 389.0	 389.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3004	 140	 0.000755	 0.005235	 0.0909	 419.0	 419.0	 419.0	 1.0	 0.0	 1	 -30.0	 30.0;
	850	 141	 0.001787	 0.01946	 0.4214	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	188	 142	 0.01615	 0.036583	 0.027	 761	 761	 761	 1.0	 0.0	 1	 -30.0	 30.0;
	1652	 142	 0.018645	 0.048123	 0.0006	 590	 590	 590	 1.0	 0.0	 1	 -30.0	 30.0;
	2217	 142	 0.03351	 0.061476	 0.0006	 435	 435	 435	 1.0	 0.0	 1	 -30.0	 30.0;
	2218	 142	 0.024943	 0.066264	 0.0007	 430	 430	 430	 1.0	 0.0	 1	 -30.0	 30.0;
	3892	 142	 0.079617	 0.198035	 0.0025	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	5724	 142	 0.0194	 0.05291	 0.0006	 540	 540	 540	 1.0	 0.0	 1	 -30.0	 30.0;
	3892	 142	 0.068279	 0.185689	 0.0021	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	1674	 143	 0.001719	 0.00877	 0.0157	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4135	 143	 0.009165	 0.04318	 0.077	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1553	 144	 0.070988	 0.185185	 0.0089	 162	 162	 162	 1.0	 0.0	 1	 -30.0	 30.0;
	1560	 144	 0.000617	 0.001852	 0.0011	 16510	 16510	 16510	 1.0	 0.0	 1	 -30.0	 30.0;
	3694	 144	 0.010988	 0.068148	 0.0006	 465	 465	 465	 1.0	 0.0	 1	 -30.0	 30.0;
	5043	 144	 0.005309	 0.034691	 0.0382	 915	 915	 915	 1.0	 0.0	 1	 -30.0	 30.0;
	5664	 144	 0.00963	 0.059753	 0.0032	 572	 572	 572	 1.0	 0.0	 1	 -30.0	 30.0;
	1560	 144	 0.002346	 0.006173	 0.0002	 4881	 4881	 4881	 1.0	 0.0	 1	 -30.0	 30.0;
	506	 145	 0.004879	 0.032454	 0.0602	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	695	 145	 0.006341	 0.042746	 0.0785	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	758	 145	 0.006914	 0.031249	 0.0547	 327.0	 327.0	 327.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1049	 146	 0.000582	 0.007652	 0.2643	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2722	 146	 0.001648	 0.021634	 0.748	 1470	 1470	 1470	 1.0	 0.0	 1	 -30.0	 30.0;
	3372	 146	 0.000838	 0.014301	 0.5198	 2227	 2227	 2227	 1.0	 0.0	 1	 -30.0	 30.0;
	4599	 146	 0.001163	 0.015312	 0.5285	 2077	 2077	 2077	 1.0	 0.0	 1	 -30.0	 30.0;
	1049	 146	 0.000575	 0.007576	 0.2614	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2722	 146	 0.001646	 0.021633	 0.7479	 1470	 1470	 1470	 1.0	 0.0	 1	 -30.0	 30.0;
	3372	 146	 0.000838	 0.014287	 0.5198	 2229	 2229	 2229	 1.0	 0.0	 1	 -30.0	 30.0;
	4600	 146	 0.00117	 0.015339	 0.5285	 2074	 2074	 2074	 1.0	 0.0	 1	 -30.0	 30.0;
	4599	 146	 0.001821	 0.017874	 0.4318	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4978	 147	 0.004485	 0.01683	 0.0154	 1696	 1696	 1696	 1.0	 0.0	 1	 -30.0	 30.0;
	481	 148	 0.003023	 0.01159	 0.0002	 2466	 2466	 2466	 1.0	 0.0	 1	 -30.0	 30.0;
	4244	 149	 0.022222	 0.060124	 0.0029	 464	 464	 464	 1.0	 0.0	 1	 -30.0	 30.0;
	1994	 150	 0.007307	 0.030486	 0.0071	 942	 942	 942	 1.0	 0.0	 1	 -30.0	 30.0;
	4270	 152	 0.070043	 0.190728	 0.0021	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	4518	 151	 0.110103	 0.294533	 0.004	 94	 94	 94	 1.0	 0.0	 1	 -30.0	 30.0;
	4701	 152	 0.034014	 0.145629	 0.0018	 198	 198	 198	 1.0	 0.0	 1	 -30.0	 30.0;
	156	 151	 0.000171	 0.000313	 0.0003	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	3576	 153	 0.042328	 0.115898	 0.001	 240	 240	 240	 1.0	 0.0	 1	 -30.0	 30.0;
	5483	 153	 0.021416	 0.061476	 0.001	 454	 454	 454	 1.0	 0.0	 1	 -30.0	 30.0;
	5725	 153	 0.0194	 0.053414	 0.001	 520	 520	 520	 1.0	 0.0	 1	 -30.0	 30.0;
	5484	 153	 0.021416	 0.061728	 0.0	 452	 452	 452	 1.0	 0.0	 1	 -30.0	 30.0;
	1961	 154	 0.000672	 0.003477	 0.0365	 254.0	 254.0	 254.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5106	 155	 0.000831	 0.001688	 0.0	 16165	 16165	 16165	 1.0	 0.0	 1	 -30.0	 30.0;
	683	 157	 0.138123	 0.332	 0.001	 73	 73	 73	 1.0	 0.0	 1	 -30.0	 30.0;
	4744	 158	 0.000988	 0.003457	 0.0	 7261	 7261	 7261	 1.0	 0.0	 1	 -30.0	 30.0;
	5810	 157	 0.008395	 0.02321	 0.0	 1058	 1058	 1058	 1.0	 0.0	 1	 -30.0	 30.0;
	1727	 159	 0.047518	 0.118922	 0.0013	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	2765	 159	 0.022928	 0.053414	 0.0006	 508	 508	 508	 1.0	 0.0	 1	 -30.0	 30.0;
	2840	 159	 0.080373	 0.201562	 0.004	 137	 137	 137	 1.0	 0.0	 1	 -30.0	 30.0;
	3693	 159	 0.019652	 0.05291	 0.001	 524	 524	 524	 1.0	 0.0	 1	 -30.0	 30.0;
	5070	 161	 0.000632	 0.004188	 0.0081	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5070	 160	 0.000612	 0.004148	 0.0071	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4620	 162	 0.024321	 0.06679	 0.0031	 418	 418	 418	 1.0	 0.0	 1	 -30.0	 30.0;
	4666	 162	 0.015062	 0.041605	 0.0019	 672	 672	 672	 1.0	 0.0	 1	 -30.0	 30.0;
	2222	 164	 0.001587	 0.003527	 0.0013	 7864	 7864	 7864	 1.0	 0.0	 1	 -30.0	 30.0;
	2222	 163	 0.001587	 0.003527	 0.0013	 7864	 7864	 7864	 1.0	 0.0	 1	 -30.0	 30.0;
	1408	 167	 0.03642	 0.095185	 0.0045	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	1590	 167	 0.014938	 0.061852	 0.0046	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	3620	 167	 0.043951	 0.11642	 0.007	 239	 239	 239	 1.0	 0.0	 1	 -30.0	 30.0;
	3786	 166	 0.014815	 0.033457	 0.0015	 812	 812	 812	 1.0	 0.0	 1	 -30.0	 30.0;
	4181	 166	 0.004198	 0.010741	 0.0013	 2576	 2576	 2576	 1.0	 0.0	 1	 -30.0	 30.0;
	4494	 166	 0.02	 0.049136	 0.0629	 560	 560	 560	 1.0	 0.0	 1	 -30.0	 30.0;
	5140	 167	 0.014444	 0.036173	 0.0018	 763	 763	 763	 1.0	 0.0	 1	 -30.0	 30.0;
	5191	 167	 0.015679	 0.042593	 0.0019	 655	 655	 655	 1.0	 0.0	 1	 -30.0	 30.0;
	5409	 166	 0.041975	 0.106173	 0.0125	 261	 261	 261	 1.0	 0.0	 1	 -30.0	 30.0;
	3449	 166	 0.022753	 0.056914	 0.0028	 485	 485	 485	 1.0	 0.0	 1	 -30.0	 30.0;
	5855	 166	 0.031235	 0.082839	 0.0042	 336	 336	 336	 1.0	 0.0	 1	 -30.0	 30.0;
	3705	 168	 0.000672	 0.004405	 0.0081	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5665	 168	 0.000968	 0.004602	 0.0081	 304.0	 304.0	 304.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3705	 168	 0.000632	 0.004444	 0.0081	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5107	 169	 0.016173	 0.044198	 0.0021	 632	 632	 632	 1.0	 0.0	 1	 -30.0	 30.0;
	2572	 170	 0.001481	 0.005679	 0.0267	 5167	 5167	 5167	 1.0	 0.0	 1	 -30.0	 30.0;
	5589	 170	 0.008642	 0.018272	 0.0045	 1501	 1501	 1501	 1.0	 0.0	 1	 -30.0	 30.0;
	1563	 171	 0.006173	 0.026296	 0.0015	 1123	 1123	 1123	 1.0	 0.0	 1	 -30.0	 30.0;
	4618	 171	 0.039753	 0.105062	 0.0073	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	5801	 171	 0.010617	 0.027407	 0.0034	 1032	 1032	 1032	 1.0	 0.0	 1	 -30.0	 30.0;
	1563	 171	 0.006173	 0.026173	 0.0013	 1128	 1128	 1128	 1.0	 0.0	 1	 -30.0	 30.0;
	5677	 172	 0.001975	 0.013215	 0.0243	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5678	 172	 0.001956	 0.013037	 0.0243	 2348	 2348	 2348	 1.0	 0.0	 1	 -30.0	 30.0;
	5110	 173	 0.000988	 0.004074	 0.0002	 8279	 8279	 8279	 1.0	 0.0	 1	 -30.0	 30.0;
	446	 174	 0.030494	 0.121605	 0.0071	 258	 258	 258	 1.0	 0.0	 1	 -30.0	 30.0;
	5368	 174	 0.009877	 0.025062	 0.0011	 1284	 1284	 1284	 1.0	 0.0	 1	 -30.0	 30.0;
	1943	 174	 0.020741	 0.052469	 0.0003	 572	 572	 572	 1.0	 0.0	 1	 -30.0	 30.0;
	2448	 175	 0.09675	 0.264298	 0.0029	 109	 109	 109	 1.0	 0.0	 1	 -30.0	 30.0;
	5165	 175	 0.003275	 0.008566	 0.0001	 3317	 3317	 3317	 1.0	 0.0	 1	 -30.0	 30.0;
	5150	 176	 0.018896	 0.056185	 0.0006	 514	 514	 514	 1.0	 0.0	 1	 -30.0	 30.0;
	5166	 176	 0.002771	 0.008314	 0.0001	 3471	 3471	 3471	 1.0	 0.0	 1	 -30.0	 30.0;
	4718	 177	 0.002933	 0.010267	 0.0032	 2959	 2959	 2959	 1.0	 0.0	 1	 -30.0	 30.0;
	5119	 177	 0.0028	 0.007511	 0.0022	 3941	 3941	 3941	 1.0	 0.0	 1	 -30.0	 30.0;
	183	 178	 2e-05	 0.000198	 0.0121	 261.0	 261.0	 261.0	 1.0	 0.0	 1	 -30.0	 30.0;
	183	 179	 2e-05	 0.000198	 0.0142	 261.0	 261.0	 261.0	 1.0	 0.0	 1	 -30.0	 30.0;
	911	 182	 0.001008	 0.002268	 0.0034	 11544	 11544	 11544	 1.0	 0.0	 1	 -30.0	 30.0;
	1447	 182	 0.002771	 0.007055	 0.0075	 3780	 3780	 3780	 1.0	 0.0	 1	 -30.0	 30.0;
	1491	 182	 0.008411	 0.015397	 0.0491	 1634	 1634	 1634	 1.0	 0.0	 1	 -30.0	 30.0;
	3467	 182	 0.008566	 0.016377	 0.0064	 1551	 1551	 1551	 1.0	 0.0	 1	 -30.0	 30.0;
	4932	 182	 0.006299	 0.01159	 0.0008	 2172	 2172	 2172	 1.0	 0.0	 1	 -30.0	 30.0;
	4937	 182	 0.002478	 0.004537	 0.0024	 5543	 5543	 5543	 1.0	 0.0	 1	 -30.0	 30.0;
	5673	 182	 0.006488	 0.011876	 0.015	 2118	 2118	 2118	 1.0	 0.0	 1	 -30.0	 30.0;
	912	 182	 0.001008	 0.002771	 0.0037	 9717	 9717	 9717	 1.0	 0.0	 1	 -30.0	 30.0;
	1447	 182	 0.003191	 0.005842	 0.0075	 4305	 4305	 4305	 1.0	 0.0	 1	 -30.0	 30.0;
	1447	 182	 0.002771	 0.007307	 0.0079	 3667	 3667	 3667	 1.0	 0.0	 1	 -30.0	 30.0;
	4935	 182	 0.000756	 0.002268	 0.003	 11985	 11985	 11985	 1.0	 0.0	 1	 -30.0	 30.0;
	4936	 182	 0.000974	 0.001783	 0.0033	 14102	 14102	 14102	 1.0	 0.0	 1	 -30.0	 30.0;
	993	 183	 0.000277	 0.000928	 0.2066	 31961	 31961	 31961	 1.0	 0.0	 1	 -30.0	 30.0;
	1050	 183	 0.002037	 0.010904	 0.0187	 352.0	 352.0	 352.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1123	 183	 0.000415	 0.002015	 0.1266	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1268	 183	 0.000395	 0.00156	 0.1893	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2106	 183	 4e-05	 0.000178	 0.0152	 169660	 169660	 169660	 1.0	 0.0	 1	 -30.0	 30.0;
	2968	 183	 0.001323	 0.012444	 0.0678	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4387	 183	 0.000454	 0.002133	 0.2511	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4942	 183	 0.000119	 0.000691	 0.1002	 387.0	 387.0	 387.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5035	 183	 0.00083	 0.005175	 0.0203	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	993	 183	 0.000277	 0.000928	 0.2086	 31961	 31961	 31961	 1.0	 0.0	 1	 -30.0	 30.0;
	2968	 183	 0.001314	 0.012115	 0.0673	 943.0	 943.0	 943.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4939	 183	 5.9e-05	 0.000217	 0.0496	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4938	 183	 5.9e-05	 0.000217	 0.0466	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5111	 184	 0.023583	 0.064324	 0.0007	 444	 444	 444	 1.0	 0.0	 1	 -30.0	 30.0;
	4412	 185	 0.000854	 0.001563	 0.0007	 16578	 16578	 16578	 1.0	 0.0	 1	 -30.0	 30.0;
	5112	 186	 0.015369	 0.060469	 0.0013	 488	 488	 488	 1.0	 0.0	 1	 -30.0	 30.0;
	1035	 187	 0.004314	 0.007897	 0.0123	 3370	 3370	 3370	 1.0	 0.0	 1	 -30.0	 30.0;
	5387	 188	 0.009625	 0.024339	 0.0003	 1163	 1163	 1163	 1.0	 0.0	 1	 -30.0	 30.0;
	5113	 189	 0.002593	 0.00716	 0.0003	 3901	 3901	 3901	 1.0	 0.0	 1	 -30.0	 30.0;
	5405	 190	 0.008566	 0.018896	 0.0002	 1466	 1466	 1466	 1.0	 0.0	 1	 -30.0	 30.0;
	2247	 191	 0.041068	 0.139078	 0.0016	 210	 210	 210	 1.0	 0.0	 1	 -30.0	 30.0;
	5603	 191	 0.070547	 0.233132	 0.0127	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	5114	 192	 0.000494	 0.000988	 0.0	 23633	 23633	 23633	 1.0	 0.0	 1	 -30.0	 30.0;
	2751	 193	 0.018025	 0.049136	 0.0023	 568	 568	 568	 1.0	 0.0	 1	 -30.0	 30.0;
	4833	 193	 0.024198	 0.061728	 0.0029	 448	 448	 448	 1.0	 0.0	 1	 -30.0	 30.0;
	319	 194	 0.062232	 0.138574	 0.0015	 201	 201	 201	 1.0	 0.0	 1	 -30.0	 30.0;
	5095	 194	 0.035525	 0.084782	 0.0009	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	4096	 195	 0.000158	 0.000948	 0.002	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2506	 196	 0.043588	 0.119174	 0.0013	 240	 240	 240	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 196	 0.095062	 0.299849	 0.0069	 97	 97	 97	 1.0	 0.0	 1	 -30.0	 30.0;
	5336	 196	 0.048375	 0.166037	 0.002	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	3215	 197	 0.004193	 0.007675	 0.0057	 3602	 3602	 3602	 1.0	 0.0	 1	 -30.0	 30.0;
	3215	 198	 0.004377	 0.008012	 0.0058	 3450	 3450	 3450	 1.0	 0.0	 1	 -30.0	 30.0;
	323	 199	 0.035273	 0.218443	 0.0029	 138	 138	 138	 1.0	 0.0	 1	 -30.0	 30.0;
	572	 199	 0.000252	 0.000504	 0.0	 53974	 53974	 53974	 1.0	 0.0	 1	 -30.0	 30.0;
	931	 199	 0.034442	 0.11809	 0.0091	 248	 248	 248	 1.0	 0.0	 1	 -30.0	 30.0;
	323	 199	 0.034266	 0.221466	 0.0	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	825	 200	 0.0839	 0.229025	 0.0025	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	1759	 200	 0.048627	 0.123205	 0.0014	 230	 230	 230	 1.0	 0.0	 1	 -30.0	 30.0;
	5115	 201	 0.008025	 0.021852	 0.001	 1276	 1276	 1276	 1.0	 0.0	 1	 -30.0	 30.0;
	2457	 202	 0.001521	 0.007076	 0.0118	 302.0	 302.0	 302.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4557	 202	 0.002469	 0.011457	 0.0203	 315.0	 315.0	 315.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1379	 203	 0.001442	 0.009699	 0.0172	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1485	 203	 0.001422	 0.009541	 0.0172	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	394	 204	 0.024691	 0.056941	 0.001	 476	 476	 476	 1.0	 0.0	 1	 -30.0	 30.0;
	1073	 204	 0.0194	 0.038549	 0.0033	 685	 685	 685	 1.0	 0.0	 1	 -30.0	 30.0;
	828	 205	 0.006914	 0.029259	 0.0015	 1051	 1051	 1051	 1.0	 0.0	 1	 -30.0	 30.0;
	1924	 205	 0.007037	 0.029877	 0.0015	 1030	 1030	 1030	 1.0	 0.0	 1	 -30.0	 30.0;
	2068	 205	 0.02037	 0.08642	 0.0044	 356	 356	 356	 1.0	 0.0	 1	 -30.0	 30.0;
	2720	 205	 0.007531	 0.047037	 0.0047	 674	 674	 674	 1.0	 0.0	 1	 -30.0	 30.0;
	2994	 205	 0.019136	 0.051481	 0.0024	 576	 576	 576	 1.0	 0.0	 1	 -30.0	 30.0;
	828	 205	 0.007531	 0.031605	 0.0016	 973	 973	 973	 1.0	 0.0	 1	 -30.0	 30.0;
	1924	 205	 0.00716	 0.031852	 0.0021	 968	 968	 968	 1.0	 0.0	 1	 -30.0	 30.0;
	1589	 206	 0.004681	 0.028227	 0.0516	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2721	 206	 0.001185	 0.008	 0.0152	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5695	 206	 0.005333	 0.02722	 0.0491	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2722	 207	 0.000145	 0.001911	 0.0661	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5063	 207	 0.000253	 0.003323	 0.1148	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	394	 208	 0.018645	 0.041068	 0.0005	 655	 655	 655	 1.0	 0.0	 1	 -30.0	 30.0;
	1689	 208	 0.049131	 0.124465	 0.0014	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	5134	 208	 0.02192	 0.091207	 0.0011	 315	 315	 315	 1.0	 0.0	 1	 -30.0	 30.0;
	562	 209	 0.015117	 0.039808	 0.0005	 694	 694	 694	 1.0	 0.0	 1	 -30.0	 30.0;
	562	 209	 0.015117	 0.039808	 0.0005	 694	 694	 694	 1.0	 0.0	 1	 -30.0	 30.0;
	5586	 210	 0.012296	 0.031173	 0.0015	 905	 905	 905	 1.0	 0.0	 1	 -30.0	 30.0;
	5853	 210	 0.020988	 0.06716	 0.0032	 431	 431	 431	 1.0	 0.0	 1	 -30.0	 30.0;
	3931	 211	 0.004787	 0.018141	 0.0002	 1574	 1574	 1574	 1.0	 0.0	 1	 -30.0	 30.0;
	1796	 213	 0.003779	 0.020912	 0.0028	 1390	 1390	 1390	 1.0	 0.0	 1	 -30.0	 30.0;
	4834	 212	 0.007055	 0.020408	 0.0002	 1368	 1368	 1368	 1.0	 0.0	 1	 -30.0	 30.0;
	1796	 213	 0.003779	 0.020912	 0.0028	 1390	 1390	 1390	 1.0	 0.0	 1	 -30.0	 30.0;
	3875	 214	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3875	 215	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -30.0	 30.0;
	524	 216	 0.000741	 0.001358	 0.0036	 19602	 19602	 19602	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 216	 0.044444	 0.111728	 0.0053	 253	 253	 253	 1.0	 0.0	 1	 -30.0	 30.0;
	1418	 216	 0.093457	 0.227654	 0.0115	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	1737	 216	 0.024938	 0.06642	 0.0032	 428	 428	 428	 1.0	 0.0	 1	 -30.0	 30.0;
	1884	 216	 0.045309	 0.116049	 0.0055	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	4072	 216	 0.06758	 0.184444	 0.0162	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	4910	 216	 0.065062	 0.177531	 0.0083	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	354	 217	 0.004563	 0.030696	 0.0557	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1135	 217	 0.009857	 0.04478	 0.077	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2893	 217	 0.017106	 0.078321	 0.1387	 362.0	 362.0	 362.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4622	 217	 0.010272	 0.048691	 0.0866	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1989	 218	 0.11867	 0.311413	 0.0041	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	5419	 218	 0.087931	 0.176115	 0.0018	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	1516	 219	 0.057654	 0.152716	 0.0076	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	1582	 219	 0.037654	 0.101605	 0.0047	 275	 275	 275	 1.0	 0.0	 1	 -30.0	 30.0;
	2770	 220	 0.00037	 0.001235	 0.0015	 23039	 23039	 23039	 1.0	 0.0	 1	 -30.0	 30.0;
	5118	 221	 0.013827	 0.037778	 0.0018	 739	 739	 739	 1.0	 0.0	 1	 -30.0	 30.0;
	5116	 222	 0.015631	 0.028612	 0.0002	 933	 933	 933	 1.0	 0.0	 1	 -30.0	 30.0;
	257	 223	 0.093978	 0.258755	 0.004	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	2044	 223	 0.160699	 0.294157	 0.003	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	4401	 223	 0.059209	 0.163265	 0.0019	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	1600	 224	 0.012978	 0.059338	 0.1002	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2946	 224	 0.01197	 0.056632	 0.0942	 262.0	 262.0	 262.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2313	 225	 0.014613	 0.039808	 0.0005	 718	 718	 718	 1.0	 0.0	 1	 -30.0	 30.0;
	4156	 225	 0.114412	 0.301335	 0.0036	 95	 95	 95	 1.0	 0.0	 1	 -30.0	 30.0;
	2313	 225	 0.026002	 0.055883	 0.0011	 494	 494	 494	 1.0	 0.0	 1	 -30.0	 30.0;
	5119	 226	 0.000578	 0.001156	 0.0004	 24440	 24440	 24440	 1.0	 0.0	 1	 -30.0	 30.0;
	3834	 228	 0.000316	 0.001679	 0.0192	 17970	 17970	 17970	 1.0	 0.0	 1	 -30.0	 30.0;
	3834	 227	 0.000316	 0.001679	 0.0192	 17970	 17970	 17970	 1.0	 0.0	 1	 -30.0	 30.0;
	1550	 230	 0.06576	 0.166541	 0.0019	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	1550	 229	 0.063946	 0.174402	 0.002	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	423	 231	 0.015369	 0.064399	 0.0106	 460	 460	 460	 1.0	 0.0	 1	 -30.0	 30.0;
	3141	 231	 0.163093	 0.298541	 0.0034	 90	 90	 90	 1.0	 0.0	 1	 -30.0	 30.0;
	4562	 231	 0.017407	 0.031864	 0.0009	 838	 838	 838	 1.0	 0.0	 1	 -30.0	 30.0;
	423	 231	 0.015344	 0.064248	 0.0103	 461	 461	 461	 1.0	 0.0	 1	 -30.0	 30.0;
	2492	 232	 0.000277	 0.000573	 0.0334	 48541	 48541	 48541	 1.0	 0.0	 1	 -30.0	 30.0;
	519	 233	 0.049383	 0.134444	 0.0063	 208	 208	 208	 1.0	 0.0	 1	 -30.0	 30.0;
	1868	 234	 0.009383	 0.039012	 0.0019	 772	 772	 772	 1.0	 0.0	 1	 -30.0	 30.0;
	4882	 234	 0.015803	 0.066543	 0.0034	 453	 453	 453	 1.0	 0.0	 1	 -30.0	 30.0;
	3671	 236	 0.009012	 0.029012	 0.0003	 1054	 1054	 1054	 1.0	 0.0	 1	 -30.0	 30.0;
	3672	 237	 0.001055	 0.004836	 0.0081	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	505	 238	 0.003951	 0.010247	 0.0005	 2910	 2910	 2910	 1.0	 0.0	 1	 -30.0	 30.0;
	1015	 239	 0.042303	 0.10708	 0.0017	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	3946	 239	 0.006047	 0.015117	 0.0	 1814	 1814	 1814	 1.0	 0.0	 1	 -30.0	 30.0;
	2699	 240	 0.035185	 0.095802	 0.0045	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	5014	 240	 0.039691	 0.108716	 0.0052	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	2381	 241	 0.081633	 0.151675	 0.0016	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	4607	 241	 0.057949	 0.240111	 0.003	 120	 120	 120	 1.0	 0.0	 1	 -30.0	 30.0;
	5446	 241	 0.006299	 0.017133	 0.0038	 1618	 1618	 1618	 1.0	 0.0	 1	 -30.0	 30.0;
	5738	 241	 0.047871	 0.197783	 0.0025	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	362	 242	 0.044092	 0.11164	 0.0017	 254	 254	 254	 1.0	 0.0	 1	 -30.0	 30.0;
	4558	 242	 0.003704	 0.023029	 0.0026	 1304	 1304	 1304	 1.0	 0.0	 1	 -30.0	 30.0;
	691	 243	 0.009111	 0.029012	 0.0043	 998	 998	 998	 1.0	 0.0	 1	 -30.0	 30.0;
	4452	 243	 0.020926	 0.060074	 0.0028	 477	 477	 477	 1.0	 0.0	 1	 -30.0	 30.0;
	5497	 243	 0.014222	 0.048111	 0.0024	 605	 605	 605	 1.0	 0.0	 1	 -30.0	 30.0;
	1689	 244	 0.056437	 0.160242	 0.0019	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	5691	 244	 0.050894	 0.146384	 0.0017	 191	 191	 191	 1.0	 0.0	 1	 -30.0	 30.0;
	3155	 245	 0.058957	 0.160494	 0.0018	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	3356	 245	 0.067019	 0.17032	 0.0019	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	1927	 246	 0.038148	 0.094691	 0.018	 298	 298	 298	 1.0	 0.0	 1	 -30.0	 30.0;
	2355	 246	 0.034259	 0.085321	 0.0145	 330	 330	 330	 1.0	 0.0	 1	 -30.0	 30.0;
	5121	 247	 0.058705	 0.164777	 0.0018	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	284	 248	 0.004031	 0.009826	 0.0001	 2780	 2780	 2780	 1.0	 0.0	 1	 -30.0	 30.0;
	480	 248	 0.024943	 0.112371	 0.003	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	750	 248	 0.006097	 0.011161	 0.0002	 2322	 2322	 2322	 1.0	 0.0	 1	 -30.0	 30.0;
	2453	 248	 0.106843	 0.195575	 0.0051	 133	 133	 133	 1.0	 0.0	 1	 -30.0	 30.0;
	4732	 248	 0.010582	 0.039557	 0.001	 722	 722	 722	 1.0	 0.0	 1	 -30.0	 30.0;
	3580	 249	 0.002114	 0.008553	 0.0152	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3167	 250	 0.000198	 0.000731	 0.0942	 385.0	 385.0	 385.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2114	 251	 0.058705	 0.235072	 0.0025	 126	 126	 126	 1.0	 0.0	 1	 -30.0	 30.0;
	3569	 251	 0.042378	 0.116024	 0.0134	 247	 247	 247	 1.0	 0.0	 1	 -30.0	 30.0;
	1271	 252	 0.087176	 0.228773	 0.0059	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	1627	 252	 0.092727	 0.169735	 0.005	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	2262	 252	 0.113127	 0.312169	 0.006	 92	 92	 92	 1.0	 0.0	 1	 -30.0	 30.0;
	2947	 253	 0.005424	 0.009929	 0.0373	 2626	 2626	 2626	 1.0	 0.0	 1	 -30.0	 30.0;
	4014	 254	 0.026667	 0.07037	 0.0032	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	5113	 254	 0.00963	 0.026049	 0.0011	 1070	 1070	 1070	 1.0	 0.0	 1	 -30.0	 30.0;
	3518	 255	 0.004812	 0.019703	 0.0002	 1500	 1500	 1500	 1.0	 0.0	 1	 -30.0	 30.0;
	3518	 255	 0.005039	 0.022424	 0.0002	 1324	 1324	 1324	 1.0	 0.0	 1	 -30.0	 30.0;
	1117	 256	 0.067599	 0.171378	 0.0019	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	3824	 256	 0.043336	 0.111363	 0.0013	 255	 255	 255	 1.0	 0.0	 1	 -30.0	 30.0;
	4639	 256	 0.004787	 0.013102	 0.0002	 2181	 2181	 2181	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 257	 0.166768	 0.305266	 0.003	 85	 85	 85	 1.0	 0.0	 1	 -30.0	 30.0;
	1687	 257	 0.06198	 0.171076	 0.0042	 163	 163	 163	 1.0	 0.0	 1	 -30.0	 30.0;
	3502	 258	 0.019652	 0.04258	 0.0	 649	 649	 649	 1.0	 0.0	 1	 -30.0	 30.0;
	4171	 258	 0.037365	 0.080247	 0.0009	 344	 344	 344	 1.0	 0.0	 1	 -30.0	 30.0;
	4555	 258	 0.06198	 0.162409	 0.0017	 175	 175	 175	 1.0	 0.0	 1	 -30.0	 30.0;
	4557	 259	 0.00324	 0.012616	 0.0225	 302.0	 302.0	 302.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1113	 260	 0.005679	 0.015185	 0.0006	 1871	 1871	 1871	 1.0	 0.0	 1	 -30.0	 30.0;
	762	 261	 0.086288	 0.157948	 0.0015	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	1458	 261	 0.000882	 0.002494	 0.0021	 11497	 11497	 11497	 1.0	 0.0	 1	 -30.0	 30.0;
	4982	 262	 0.007522	 0.029736	 0.0496	 303.0	 303.0	 303.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5805	 262	 0.006809	 0.03043	 0.0521	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5122	 263	 0.038297	 0.078861	 0.0	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	1379	 265	 0.002153	 0.014736	 0.0273	 565.0	 565.0	 565.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1629	 264	 0.000581	 0.003838	 0.0071	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2798	 264	 0.001857	 0.020306	 0.0557	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4844	 265	 0.002331	 0.015526	 0.0278	 549.0	 549.0	 549.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5416	 264	 0.001345	 0.008968	 0.0162	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1628	 264	 0.000573	 0.003911	 0.0071	 415.0	 415.0	 415.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2205	 264	 0.001896	 0.012701	 0.0233	 501.0	 501.0	 501.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1945	 266	 0.000602	 0.006717	 0.1357	 1725.0	 1725.0	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2799	 266	 0.00063	 0.007098	 0.1588	 1916.0	 1916.0	 1916.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5071	 266	 0.000367	 0.004631	 0.1126	 2275.0	 2275.0	 2275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2799	 266	 0.000472	 0.006201	 0.2137	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5064	 266	 0.001504	 0.019298	 0.4577	 1648	 1648	 1648	 1.0	 0.0	 1	 -30.0	 30.0;
	727	 267	 0.001844	 0.003375	 0.0026	 7450	 7450	 7450	 1.0	 0.0	 1	 -30.0	 30.0;
	738	 268	 0.000158	 0.001106	 0.1357	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1277	 269	 0.000219	 0.00193	 0.1954	 407.0	 407.0	 407.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1375	 269	 0.000158	 0.000909	 0.1316	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3529	 269	 0.000411	 0.00356	 0.3564	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3882	 268	 0.000158	 0.001264	 0.1286	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1905	 270	 0.045855	 0.121189	 0.0013	 235	 235	 235	 1.0	 0.0	 1	 -30.0	 30.0;
	2682	 270	 0.064248	 0.156211	 0.0018	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	548	 271	 0.100277	 0.244898	 0.0026	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	5287	 271	 0.072411	 0.175888	 0.0019	 160	 160	 160	 1.0	 0.0	 1	 -30.0	 30.0;
	2991	 273	 0.000198	 0.001383	 0.003	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2991	 272	 0.000217	 0.001402	 0.003	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1412	 274	 0.036029	 0.091711	 0.001	 300	 300	 300	 1.0	 0.0	 1	 -30.0	 30.0;
	1701	 274	 0.018896	 0.047367	 0.0008	 579	 579	 579	 1.0	 0.0	 1	 -30.0	 30.0;
	4450	 274	 0.003427	 0.009272	 0.0121	 2987	 2987	 2987	 1.0	 0.0	 1	 -30.0	 30.0;
	4837	 274	 0.006299	 0.018392	 0.0164	 1519	 1519	 1519	 1.0	 0.0	 1	 -30.0	 30.0;
	5254	 274	 0.017637	 0.044092	 0.0008	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	5802	 274	 0.046273	 0.084703	 0.0015	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	4450	 274	 0.00383	 0.008869	 0.0143	 3057	 3057	 3057	 1.0	 0.0	 1	 -30.0	 30.0;
	1325	 275	 0.001304	 0.008691	 0.0152	 525.0	 525.0	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2991	 275	 0.000691	 0.004662	 0.0091	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1943	 276	 0.009506	 0.058889	 0.0039	 538	 538	 538	 1.0	 0.0	 1	 -30.0	 30.0;
	1943	 276	 0.009383	 0.058765	 0.0031	 540	 540	 540	 1.0	 0.0	 1	 -30.0	 30.0;
	280	 277	 9.9e-05	 0.000415	 0.0456	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1056	 278	 1e-06	 0.000104	 0.078	 1072.0	 1072.0	 1072.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1518	 278	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2460	 278	 0.000699	 0.009179	 0.3177	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1518	 278	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2460	 278	 0.000734	 0.009245	 0.3148	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1060	 278	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1059	 278	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	739	 279	 0.01	 0.026667	 0.0046	 1043	 1043	 1043	 1.0	 0.0	 1	 -30.0	 30.0;
	985	 279	 0.049259	 0.114321	 0.0079	 239	 239	 239	 1.0	 0.0	 1	 -30.0	 30.0;
	1058	 279	 0.019383	 0.049383	 0.0256	 560	 560	 560	 1.0	 0.0	 1	 -30.0	 30.0;
	740	 279	 0.009877	 0.026667	 0.0046	 1045	 1045	 1045	 1.0	 0.0	 1	 -30.0	 30.0;
	1057	 279	 0.02037	 0.052469	 0.0097	 528	 528	 528	 1.0	 0.0	 1	 -30.0	 30.0;
	1517	 280	 0.002556	 0.017333	 0.0805	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3705	 280	 0.008849	 0.062617	 0.1144	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2989	 281	 0.024943	 0.069287	 0.0	 401	 401	 401	 1.0	 0.0	 1	 -30.0	 30.0;
	2470	 282	 0.032259	 0.085247	 0.0109	 333	 333	 333	 1.0	 0.0	 1	 -30.0	 30.0;
	4950	 282	 0.051284	 0.130198	 0.0139	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	5082	 282	 0.049012	 0.133827	 0.0063	 213	 213	 213	 1.0	 0.0	 1	 -30.0	 30.0;
	2470	 282	 0.006543	 0.026148	 0.1306	 1126	 1126	 1126	 1.0	 0.0	 1	 -30.0	 30.0;
	1262	 283	 0.136634	 0.39607	 0.0046	 73	 73	 73	 1.0	 0.0	 1	 -30.0	 30.0;
	5721	 285	 0.000617	 0.001728	 0.0	 16188	 16188	 16188	 1.0	 0.0	 1	 -30.0	 30.0;
	449	 286	 0.010582	 0.03351	 0.0004	 866	 866	 866	 1.0	 0.0	 1	 -30.0	 30.0;
	2672	 286	 0.000227	 0.000907	 0.0013	 32529	 32529	 32529	 1.0	 0.0	 1	 -30.0	 30.0;
	3647	 286	 0.00907	 0.026707	 0.0103	 1079	 1079	 1079	 1.0	 0.0	 1	 -30.0	 30.0;
	5124	 287	 2.2e-05	 9.9e-05	 0.001	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5123	 288	 2e-05	 9.9e-05	 0.0	 306461	 306461	 306461	 1.0	 0.0	 1	 -30.0	 30.0;
	964	 289	 0.025062	 0.064074	 0.0135	 432	 432	 432	 1.0	 0.0	 1	 -30.0	 30.0;
	2322	 290	 1.2e-05	 0.000123	 0.0002	 240340	 240340	 240340	 1.0	 0.0	 1	 -30.0	 30.0;
	2913	 290	 0.00679	 0.013704	 0.0523	 1943	 1943	 1943	 1.0	 0.0	 1	 -30.0	 30.0;
	4631	 290	 0.022346	 0.075432	 0.0037	 378	 378	 378	 1.0	 0.0	 1	 -30.0	 30.0;
	5435	 290	 1.2e-05	 0.000123	 0.0002	 240340	 240340	 240340	 1.0	 0.0	 1	 -30.0	 30.0;
	2628	 291	 0.000573	 0.002588	 0.0051	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2797	 292	 0.002407	 0.006741	 0.0242	 4503	 4503	 4503	 1.0	 0.0	 1	 -30.0	 30.0;
	2171	 293	 0.102041	 0.259007	 0.0029	 110	 110	 110	 1.0	 0.0	 1	 -30.0	 30.0;
	2633	 293	 0.060555	 0.110845	 0.0026	 241	 241	 241	 1.0	 0.0	 1	 -30.0	 30.0;
	3155	 293	 0.053918	 0.146888	 0.0017	 195	 195	 195	 1.0	 0.0	 1	 -30.0	 30.0;
	5203	 293	 0.047367	 0.19098	 0.0021	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	294	 295	 0.00385	 0.007048	 0.0043	 3677	 3677	 3677	 1.0	 0.0	 1	 -30.0	 30.0;
	481	 295	 0.039808	 0.117914	 0.0111	 238	 238	 238	 1.0	 0.0	 1	 -30.0	 30.0;
	1569	 295	 0.019854	 0.04772	 0.0085	 572	 572	 572	 1.0	 0.0	 1	 -30.0	 30.0;
	1243	 296	 0.011208	 0.020515	 0.0007	 1302	 1302	 1302	 1.0	 0.0	 1	 -30.0	 30.0;
	5125	 297	 2e-05	 0.000198	 0.001	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1303	 298	 0.085412	 0.216931	 0.0024	 131	 131	 131	 1.0	 0.0	 1	 -30.0	 30.0;
	1755	 299	 0.003275	 0.008062	 0.0001	 3394	 3394	 3394	 1.0	 0.0	 1	 -30.0	 30.0;
	4325	 300	 0.027715	 0.069791	 0.001	 394	 394	 394	 1.0	 0.0	 1	 -30.0	 30.0;
	2165	 301	 0.000988	 0.003827	 0.001	 8155	 8155	 8155	 1.0	 0.0	 1	 -30.0	 30.0;
	2166	 302	 0.000138	 0.00077	 0.001	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5126	 303	 0.000756	 0.001764	 0.0	 15385	 15385	 15385	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 304	 0.006551	 0.028219	 0.042	 1020	 1020	 1020	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 304	 0.005291	 0.024036	 0.0256	 1200	 1200	 1200	 1.0	 0.0	 1	 -30.0	 30.0;
	199	 305	 0.036533	 0.120433	 0.0015	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	4591	 305	 0.071303	 0.195263	 0.0022	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	5746	 305	 0.046259	 0.156664	 0.0024	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	199	 305	 0.036533	 0.120433	 0.0015	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	4591	 305	 0.071378	 0.195288	 0.0022	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	4831	 306	 0.039305	 0.163517	 0.0072	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	5410	 306	 0.04006	 0.090703	 0.0039	 305	 305	 305	 1.0	 0.0	 1	 -30.0	 30.0;
	689	 307	 0.091993	 0.168392	 0.001	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	4688	 307	 0.059713	 0.134543	 0.001	 201	 201	 201	 1.0	 0.0	 1	 -30.0	 30.0;
	3898	 308	 0.090023	 0.243966	 0.0043	 117	 117	 117	 1.0	 0.0	 1	 -30.0	 30.0;
	2485	 309	 0.055309	 0.140247	 0.0065	 198	 198	 198	 1.0	 0.0	 1	 -30.0	 30.0;
	4933	 309	 0.027531	 0.070124	 0.0032	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	1309	 310	 0.023003	 0.052003	 0.0006	 535	 535	 535	 1.0	 0.0	 1	 -30.0	 30.0;
	4579	 310	 0.01358	 0.034114	 0.0004	 829	 829	 829	 1.0	 0.0	 1	 -30.0	 30.0;
	1638	 312	 0.001512	 0.010078	 0.014	 2898	 2898	 2898	 1.0	 0.0	 1	 -30.0	 30.0;
	1638	 311	 0.006551	 0.012094	 0.0046	 2147	 2147	 2147	 1.0	 0.0	 1	 -30.0	 30.0;
	5622	 313	 0.003951	 0.007901	 0.0003	 3363	 3363	 3363	 1.0	 0.0	 1	 -30.0	 30.0;
	3152	 314	 0.000123	 0.001235	 0.0006	 24326	 24326	 24326	 1.0	 0.0	 1	 -30.0	 30.0;
	2644	 315	 0.003049	 0.011111	 0.0172	 2640	 2640	 2640	 1.0	 0.0	 1	 -30.0	 30.0;
	5159	 315	 0.024188	 0.061476	 0.0007	 461	 461	 461	 1.0	 0.0	 1	 -30.0	 30.0;
	5158	 315	 0.008818	 0.053918	 0.0007	 557	 557	 557	 1.0	 0.0	 1	 -30.0	 30.0;
	653	 316	 0.001171	 0.007842	 0.0166	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3032	 316	 0.002212	 0.014979	 0.0388	 401.0	 401.0	 401.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1035	 317	 0.025309	 0.057778	 0.0026	 481	 481	 481	 1.0	 0.0	 1	 -30.0	 30.0;
	5128	 317	 0.000741	 0.001852	 0.0002	 15203	 15203	 15203	 1.0	 0.0	 1	 -30.0	 30.0;
	2288	 318	 0.021416	 0.086672	 0.0011	 341	 341	 341	 1.0	 0.0	 1	 -30.0	 30.0;
	5287	 318	 0.000504	 0.00252	 0.0	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	5289	 318	 0.00252	 0.006551	 0.0001	 4334	 4334	 4334	 1.0	 0.0	 1	 -30.0	 30.0;
	2288	 318	 0.021164	 0.08642	 0.0011	 342	 342	 342	 1.0	 0.0	 1	 -30.0	 30.0;
	3297	 319	 0.083799	 0.195137	 0.0022	 144	 144	 144	 1.0	 0.0	 1	 -30.0	 30.0;
	3275	 320	 0.002585	 0.004732	 0.0029	 5314	 5314	 5314	 1.0	 0.0	 1	 -30.0	 30.0;
	5129	 321	 0.000479	 0.001285	 0.0	 22178	 22178	 22178	 1.0	 0.0	 1	 -30.0	 30.0;
	1257	 322	 0.019259	 0.061728	 0.0021	 497	 497	 497	 1.0	 0.0	 1	 -30.0	 30.0;
	1657	 322	 0.020123	 0.051111	 0.0021	 576	 576	 576	 1.0	 0.0	 1	 -30.0	 30.0;
	829	 323	 0.008679	 0.015886	 0.0142	 1681	 1681	 1681	 1.0	 0.0	 1	 -30.0	 30.0;
	2310	 323	 0.035878	 0.14646	 0.0	 202	 202	 202	 1.0	 0.0	 1	 -30.0	 30.0;
	3127	 323	 0.009675	 0.060166	 0.0022	 500	 500	 500	 1.0	 0.0	 1	 -30.0	 30.0;
	3147	 323	 0.039053	 0.145377	 0.0054	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	4568	 323	 0.040312	 0.118166	 0.0049	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	2310	 323	 0.036054	 0.147241	 0.0074	 201	 201	 201	 1.0	 0.0	 1	 -30.0	 30.0;
	3127	 323	 0.0097	 0.060393	 0.0027	 498	 498	 498	 1.0	 0.0	 1	 -30.0	 30.0;
	3147	 323	 0.020408	 0.13026	 0.0016	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	3127	 323	 0.020106	 0.076216	 0.0011	 386	 386	 386	 1.0	 0.0	 1	 -30.0	 30.0;
	4152	 324	 0.000691	 0.002588	 0.1691	 11556	 11556	 11556	 1.0	 0.0	 1	 -30.0	 30.0;
	4153	 324	 0.000691	 0.002588	 0.1509	 11556	 11556	 11556	 1.0	 0.0	 1	 -30.0	 30.0;
	1935	 325	 0.001627	 0.014855	 0.3899	 1717.0	 1717.0	 1717.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1935	 325	 0.001676	 0.013899	 0.4216	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2311	 326	 0.002771	 0.009574	 0.0091	 2963	 2963	 2963	 1.0	 0.0	 1	 -30.0	 30.0;
	1682	 326	 0.002771	 0.010834	 0.016	 2641	 2641	 2641	 1.0	 0.0	 1	 -30.0	 30.0;
	521	 327	 0.027186	 0.073369	 0.0039	 378	 378	 378	 1.0	 0.0	 1	 -30.0	 30.0;
	520	 327	 0.027085	 0.073243	 0.0034	 379	 379	 379	 1.0	 0.0	 1	 -30.0	 30.0;
	1844	 328	 0.023285	 0.042623	 0.0	 627	 627	 627	 1.0	 0.0	 1	 -30.0	 30.0;
	2612	 328	 0.04258	 0.112371	 0.0012	 254	 254	 254	 1.0	 0.0	 1	 -30.0	 30.0;
	2926	 328	 0.062988	 0.133535	 0.0017	 206	 206	 206	 1.0	 0.0	 1	 -30.0	 30.0;
	4119	 328	 0.006677	 0.035122	 0.0059	 851	 851	 851	 1.0	 0.0	 1	 -30.0	 30.0;
	5376	 328	 0.039053	 0.099017	 0.0011	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	4119	 328	 0.006551	 0.035021	 0.0059	 854	 854	 854	 1.0	 0.0	 1	 -30.0	 30.0;
	1795	 329	 0.003081	 0.020286	 0.0365	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3087	 329	 0.00241	 0.01603	 0.0294	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1794	 330	 0.034014	 0.100025	 0.0012	 288	 288	 288	 1.0	 0.0	 1	 -30.0	 30.0;
	1794	 330	 0.048526	 0.153691	 0.0023	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	2271	 331	 0.001605	 0.009877	 0.0342	 3207	 3207	 3207	 1.0	 0.0	 1	 -30.0	 30.0;
	2271	 331	 0.00284	 0.006049	 0.0031	 4803	 4803	 4803	 1.0	 0.0	 1	 -30.0	 30.0;
	4398	 332	 0.0194	 0.049635	 0.0022	 571	 571	 571	 1.0	 0.0	 1	 -30.0	 30.0;
	4653	 332	 0.000252	 0.00126	 0.0	 23670	 23670	 23670	 1.0	 0.0	 1	 -30.0	 30.0;
	4748	 332	 0.028975	 0.075082	 0.0009	 378	 378	 378	 1.0	 0.0	 1	 -30.0	 30.0;
	4669	 333	 0.000176	 0.001385	 0.1521	 378.0	 378.0	 378.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4858	 333	 0.001817	 0.012642	 0.0233	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4858	 333	 0.001865	 0.012502	 0.0229	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1366	 334	 0.039053	 0.099269	 0.0011	 277	 277	 277	 1.0	 0.0	 1	 -30.0	 30.0;
	3685	 334	 0.074578	 0.195767	 0.0022	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	1010	 335	 0.007422	 0.024489	 0.0081	 1190	 1190	 1190	 1.0	 0.0	 1	 -30.0	 30.0;
	1615	 335	 0.028356	 0.083956	 0.0274	 344	 344	 344	 1.0	 0.0	 1	 -30.0	 30.0;
	2551	 335	 0.016844	 0.058489	 0.0198	 501	 501	 501	 1.0	 0.0	 1	 -30.0	 30.0;
	4766	 335	 0.009067	 0.028133	 0.0095	 1031	 1031	 1031	 1.0	 0.0	 1	 -30.0	 30.0;
	5266	 336	 0.051146	 0.143613	 0.0016	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	1137	 337	 0.001008	 0.00252	 0.0	 10879	 10879	 10879	 1.0	 0.0	 1	 -30.0	 30.0;
	2825	 338	 0.028723	 0.075082	 0.0009	 379	 379	 379	 1.0	 0.0	 1	 -30.0	 30.0;
	4923	 338	 0.01285	 0.032502	 0.0004	 871	 871	 871	 1.0	 0.0	 1	 -30.0	 30.0;
	2506	 339	 0.098514	 0.257748	 0.0029	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	2648	 339	 0.179853	 0.329219	 0.0038	 82	 82	 82	 1.0	 0.0	 1	 -30.0	 30.0;
	1700	 340	 0.039557	 0.089695	 0.001	 311	 311	 311	 1.0	 0.0	 1	 -30.0	 30.0;
	1863	 340	 0.053726	 0.098344	 0.0014	 272	 272	 272	 1.0	 0.0	 1	 -30.0	 30.0;
	3297	 341	 0.111615	 0.283699	 0.0033	 100	 100	 100	 1.0	 0.0	 1	 -30.0	 30.0;
	3501	 341	 0.037213	 0.126279	 0.0015	 232	 232	 232	 1.0	 0.0	 1	 -30.0	 30.0;
	5804	 341	 0.090199	 0.228773	 0.0026	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	3064	 342	 0.054938	 0.149753	 0.007	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	3385	 343	 0.067574	 0.180927	 0.0108	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	3238	 344	 0.041824	 0.115394	 0.0013	 248	 248	 248	 1.0	 0.0	 1	 -30.0	 30.0;
	3889	 344	 0.041975	 0.173293	 0.0021	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	5407	 344	 0.015117	 0.080625	 0.0006	 371	 371	 371	 1.0	 0.0	 1	 -30.0	 30.0;
	5131	 345	 0.000593	 0.00401	 0.0071	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1864	 346	 0.055959	 0.123205	 0.0037	 219	 219	 219	 1.0	 0.0	 1	 -30.0	 30.0;
	4523	 346	 0.130763	 0.331822	 0.0039	 83	 83	 83	 1.0	 0.0	 1	 -30.0	 30.0;
	5299	 346	 0.116906	 0.21416	 0.0029	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	670	 347	 0.048272	 0.114444	 0.0049	 245	 245	 245	 1.0	 0.0	 1	 -30.0	 30.0;
	1731	 347	 0.065679	 0.150988	 0.0068	 185	 185	 185	 1.0	 0.0	 1	 -30.0	 30.0;
	1282	 348	 0.010351	 0.032395	 0.0562	 903	 903	 903	 1.0	 0.0	 1	 -30.0	 30.0;
	5456	 348	 0.009146	 0.025778	 0.041	 1123	 1123	 1123	 1.0	 0.0	 1	 -30.0	 30.0;
	4921	 349	 0.060217	 0.164273	 0.0018	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	445	 350	 0.022839	 0.046914	 0.0021	 616	 616	 616	 1.0	 0.0	 1	 -30.0	 30.0;
	3382	 350	 0.035062	 0.071852	 0.0074	 394	 394	 394	 1.0	 0.0	 1	 -30.0	 30.0;
	3318	 351	 0.000395	 0.006648	 0.2426	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3372	 351	 0.000492	 0.008345	 0.3032	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3775	 352	 0.001198	 0.015699	 0.5401	 2026	 2026	 2026	 1.0	 0.0	 1	 -30.0	 30.0;
	3908	 352	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4599	 351	 0.001479	 0.019446	 0.6729	 1636	 1636	 1636	 1.0	 0.0	 1	 -30.0	 30.0;
	4830	 352	 0.000305	 0.003975	 0.1386	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3319	 351	 0.000395	 0.006641	 0.2426	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3372	 352	 0.000492	 0.008338	 0.3032	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3775	 351	 0.001184	 0.015568	 0.5372	 2043	 2043	 2043	 1.0	 0.0	 1	 -30.0	 30.0;
	3908	 351	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4600	 352	 0.001482	 0.019467	 0.6729	 1634	 1634	 1634	 1.0	 0.0	 1	 -30.0	 30.0;
	4830	 351	 0.000305	 0.003982	 0.1386	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3320	 352	 0.000388	 0.0066	 0.2397	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3317	 352	 0.000388	 0.006593	 0.2397	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4028	 353	 0.001817	 0.012049	 0.0233	 439.0	 439.0	 439.0	 1.0	 0.0	 1	 -30.0	 30.0;
	557	 354	 0.003496	 0.023269	 0.0425	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	880	 355	 0.03225	 0.10456	 0.0013	 262	 262	 262	 1.0	 0.0	 1	 -30.0	 30.0;
	2697	 355	 0.004558	 0.008344	 0.0062	 3014	 3014	 3014	 1.0	 0.0	 1	 -30.0	 30.0;
	5850	 355	 0.018645	 0.063996	 0.0007	 430	 430	 430	 1.0	 0.0	 1	 -30.0	 30.0;
	5133	 356	 0.001008	 0.00252	 0.0	 11206	 11206	 11206	 1.0	 0.0	 1	 -30.0	 30.0;
	1358	 357	 0.050139	 0.112371	 0.0012	 248	 248	 248	 1.0	 0.0	 1	 -30.0	 30.0;
	360	 358	 0.004031	 0.010078	 0.0001	 2802	 2802	 2802	 1.0	 0.0	 1	 -30.0	 30.0;
	1354	 359	 0.114764	 0.210075	 0.006	 128	 128	 128	 1.0	 0.0	 1	 -30.0	 30.0;
	3151	 359	 0.065294	 0.11952	 0.0013	 224	 224	 224	 1.0	 0.0	 1	 -30.0	 30.0;
	3879	 359	 0.037818	 0.16125	 0.0025	 184	 184	 184	 1.0	 0.0	 1	 -30.0	 30.0;
	2299	 360	 0.07231	 0.176619	 0.002	 160	 160	 160	 1.0	 0.0	 1	 -30.0	 30.0;
	3031	 360	 0.053414	 0.133787	 0.001	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	5136	 360	 0.002268	 0.005014	 0.0001	 5527	 5527	 5527	 1.0	 0.0	 1	 -30.0	 30.0;
	5617	 360	 0.006551	 0.016881	 0.0002	 1680	 1680	 1680	 1.0	 0.0	 1	 -30.0	 30.0;
	1689	 361	 0.028723	 0.06324	 0.0007	 426	 426	 426	 1.0	 0.0	 1	 -30.0	 30.0;
	4024	 362	 0.028849	 0.113731	 0.042	 260	 260	 260	 1.0	 0.0	 1	 -30.0	 30.0;
	4558	 362	 0.004031	 0.024691	 0.0003	 1216	 1216	 1216	 1.0	 0.0	 1	 -30.0	 30.0;
	4924	 362	 0.016881	 0.042832	 0.0005	 661	 661	 661	 1.0	 0.0	 1	 -30.0	 30.0;
	5154	 362	 0.008239	 0.053641	 0.0017	 561	 561	 561	 1.0	 0.0	 1	 -30.0	 30.0;
	2354	 363	 0.030213	 0.105538	 0.0315	 288	 288	 288	 1.0	 0.0	 1	 -30.0	 30.0;
	2449	 363	 0.019498	 0.06712	 0.0206	 452	 452	 452	 1.0	 0.0	 1	 -30.0	 30.0;
	2450	 364	 0.006262	 0.040849	 0.0749	 398.0	 398.0	 398.0	 1.0	 0.0	 1	 -30.0	 30.0;
	491	 365	 0.008272	 0.035062	 0.0171	 860	 860	 860	 1.0	 0.0	 1	 -30.0	 30.0;
	5110	 365	 0.002346	 0.009877	 0.0002	 3419	 3419	 3419	 1.0	 0.0	 1	 -30.0	 30.0;
	5109	 365	 0.002346	 0.009753	 0.0002	 3460	 3460	 3460	 1.0	 0.0	 1	 -30.0	 30.0;
	4400	 366	 2e-05	 0.000198	 0.003	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	4740	 367	 0.001114	 0.002039	 0.0009	 12708	 12708	 12708	 1.0	 0.0	 1	 -30.0	 30.0;
	2138	 368	 0.001936	 0.0128	 0.0182	 357.0	 357.0	 357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	858	 371	 2e-05	 0.000198	 0.0081	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	3390	 371	 0.000296	 0.000988	 0.2207	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	859	 372	 8.5e-05	 0.000198	 0.0192	 386.0	 386.0	 386.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3013	 373	 0.025145	 0.068808	 0.0008	 416	 416	 416	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 373	 0.011892	 0.061199	 0.0007	 488	 488	 488	 1.0	 0.0	 1	 -30.0	 30.0;
	1902	 374	 0.002487	 0.016492	 0.0304	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2175	 374	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2763	 374	 0.003563	 0.023682	 0.044	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3765	 374	 0.002724	 0.018108	 0.0334	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2174	 374	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3390	 375	 0.000257	 0.000928	 0.1134	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3552	 376	 0.0839	 0.212648	 0.0024	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	3666	 376	 0.083396	 0.21164	 0.0024	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	1173	 377	 0.055309	 0.150988	 0.0071	 185	 185	 185	 1.0	 0.0	 1	 -30.0	 30.0;
	1779	 377	 0.039753	 0.108519	 0.005	 258	 258	 258	 1.0	 0.0	 1	 -30.0	 30.0;
	2584	 377	 0.034691	 0.094568	 0.0044	 295	 295	 295	 1.0	 0.0	 1	 -30.0	 30.0;
	2099	 378	 0.049383	 0.137062	 0.0016	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	2103	 378	 0.029479	 0.186445	 0.0024	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	2103	 378	 0.02973	 0.188461	 0.0024	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	646	 379	 0.047292	 0.098262	 0.0011	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	2328	 379	 0.066012	 0.13681	 0.0015	 201	 201	 201	 1.0	 0.0	 1	 -30.0	 30.0;
	2774	 379	 0.046107	 0.127236	 0.0014	 225	 225	 225	 1.0	 0.0	 1	 -30.0	 30.0;
	403	 380	 0.069035	 0.187957	 0.0021	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	1256	 380	 0.057924	 0.106028	 0.0026	 245	 245	 245	 1.0	 0.0	 1	 -30.0	 30.0;
	1537	 380	 0.174099	 0.45553	 0.0051	 61	 61	 61	 1.0	 0.0	 1	 -30.0	 30.0;
	1908	 380	 0.083396	 0.211892	 0.0051	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	4093	 380	 0.127992	 0.330814	 0.004	 84	 84	 84	 1.0	 0.0	 1	 -30.0	 30.0;
	4896	 380	 0.081381	 0.206097	 0.0036	 134	 134	 134	 1.0	 0.0	 1	 -30.0	 30.0;
	5017	 380	 0.03351	 0.09675	 0.003	 289	 289	 289	 1.0	 0.0	 1	 -30.0	 30.0;
	4896	 380	 0.062988	 0.200302	 0.004	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	5017	 380	 0.03351	 0.09675	 0.003	 289	 289	 289	 1.0	 0.0	 1	 -30.0	 30.0;
	470	 381	 0.002291	 0.009936	 0.0304	 307.0	 307.0	 307.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3101	 381	 0.004168	 0.028918	 0.0597	 389.0	 389.0	 389.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3943	 381	 0.002054	 0.024691	 0.1276	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4094	 381	 0.004879	 0.032533	 0.0607	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4999	 381	 0.005294	 0.036998	 0.0668	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5156	 381	 0.001422	 0.009896	 0.0172	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1937	 382	 0.002168	 0.029238	 0.9906	 1087	 1087	 1087	 1.0	 0.0	 1	 -30.0	 30.0;
	2074	 382	 0.001468	 0.01491	 0.3841	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2772	 382	 0.002479	 0.028151	 0.6296	 1128	 1128	 1128	 1.0	 0.0	 1	 -30.0	 30.0;
	3944	 382	 0.00072	 0.00946	 0.3263	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2073	 382	 0.00142	 0.01617	 0.3636	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2772	 382	 0.002486	 0.028165	 0.6296	 1127	 1127	 1127	 1.0	 0.0	 1	 -30.0	 30.0;
	4294	 382	 0.001184	 0.016073	 0.4869	 1979	 1979	 1979	 1.0	 0.0	 1	 -30.0	 30.0;
	4013	 383	 0.033333	 0.08321	 0.0039	 339	 339	 339	 1.0	 0.0	 1	 -30.0	 30.0;
	5279	 383	 0.016543	 0.041975	 0.0019	 673	 673	 673	 1.0	 0.0	 1	 -30.0	 30.0;
	2431	 384	 0.102797	 0.262031	 0.0029	 109	 109	 109	 1.0	 0.0	 1	 -30.0	 30.0;
	3698	 384	 0.078534	 0.19229	 0.0021	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	5424	 384	 0.014361	 0.036785	 0.0012	 771	 771	 771	 1.0	 0.0	 1	 -30.0	 30.0;
	941	 385	 0.037289	 0.152381	 0.002	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	3800	 385	 0.082263	 0.222676	 0.0025	 129	 129	 129	 1.0	 0.0	 1	 -30.0	 30.0;
	941	 385	 0.037264	 0.15223	 0.0023	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	3800	 385	 0.082263	 0.222676	 0.0025	 129	 129	 129	 1.0	 0.0	 1	 -30.0	 30.0;
	2442	 386	 0.080877	 0.164021	 0.0016	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	5232	 386	 0.052406	 0.143361	 0.0017	 200	 200	 200	 1.0	 0.0	 1	 -30.0	 30.0;
	5761	 386	 0.096643	 0.176905	 0.0017	 151	 151	 151	 1.0	 0.0	 1	 -30.0	 30.0;
	2931	 387	 0.088687	 0.230033	 0.0002	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	5778	 387	 0.033258	 0.089947	 0.001	 354	 354	 354	 1.0	 0.0	 1	 -30.0	 30.0;
	3032	 388	 0.000521	 0.002315	 0.019	 13045	 13045	 13045	 1.0	 0.0	 1	 -30.0	 30.0;
	1595	 389	 0.018272	 0.07679	 0.0039	 385	 385	 385	 1.0	 0.0	 1	 -30.0	 30.0;
	2945	 389	 0.013765	 0.057852	 0.007	 510	 510	 510	 1.0	 0.0	 1	 -30.0	 30.0;
	2714	 390	 0.006667	 0.043457	 0.0003	 716	 716	 716	 1.0	 0.0	 1	 -30.0	 30.0;
	3539	 390	 0.024691	 0.103704	 0.0016	 296	 296	 296	 1.0	 0.0	 1	 -30.0	 30.0;
	1403	 391	 0.002016	 0.004283	 0.0021	 6238	 6238	 6238	 1.0	 0.0	 1	 -30.0	 30.0;
	1881	 391	 0.008793	 0.026405	 0.0003	 1061	 1061	 1061	 1.0	 0.0	 1	 -30.0	 30.0;
	3855	 391	 0.013958	 0.087679	 0.0011	 333	 333	 333	 1.0	 0.0	 1	 -30.0	 30.0;
	4688	 391	 0.075913	 0.210683	 0.0023	 132	 132	 132	 1.0	 0.0	 1	 -30.0	 30.0;
	1402	 391	 0.002135	 0.003909	 0.0034	 6629	 6629	 6629	 1.0	 0.0	 1	 -30.0	 30.0;
	4595	 392	 0.053918	 0.138574	 0.0016	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	5729	 392	 0.014865	 0.038045	 0.0004	 723	 723	 723	 1.0	 0.0	 1	 -30.0	 30.0;
	1725	 393	 0.031746	 0.072058	 0.0008	 387	 387	 387	 1.0	 0.0	 1	 -30.0	 30.0;
	1822	 393	 0.090703	 0.247669	 0.0028	 116	 116	 116	 1.0	 0.0	 1	 -30.0	 30.0;
	2329	 393	 0.061225	 0.148652	 0.0016	 190	 190	 190	 1.0	 0.0	 1	 -30.0	 30.0;
	2473	 393	 0.16513	 0.330511	 0.0096	 83	 83	 83	 1.0	 0.0	 1	 -30.0	 30.0;
	3941	 393	 0.031998	 0.08642	 0.001	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	5607	 394	 0.018645	 0.077097	 0.001	 373	 373	 373	 1.0	 0.0	 1	 -30.0	 30.0;
	1912	 395	 0.057308	 0.104902	 0.001	 255	 255	 255	 1.0	 0.0	 1	 -30.0	 30.0;
	397	 396	 0.001008	 0.002268	 0.0	 12255	 12255	 12255	 1.0	 0.0	 1	 -30.0	 30.0;
	1791	 397	 0.00252	 0.015369	 0.0002	 1953	 1953	 1953	 1.0	 0.0	 1	 -30.0	 30.0;
	4564	 397	 0.004001	 0.007323	 0.0	 3645	 3645	 3645	 1.0	 0.0	 1	 -30.0	 30.0;
	1791	 397	 0.002268	 0.015369	 0.0002	 1958	 1958	 1958	 1.0	 0.0	 1	 -30.0	 30.0;
	3872	 398	 0.015621	 0.081355	 0.001	 368	 368	 368	 1.0	 0.0	 1	 -30.0	 30.0;
	4089	 398	 0.016175	 0.085462	 0.0014	 350	 350	 350	 1.0	 0.0	 1	 -30.0	 30.0;
	2400	 399	 0.053918	 0.184933	 0.0	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 399	 0.066264	 0.227261	 0.0	 129	 129	 129	 1.0	 0.0	 1	 -30.0	 30.0;
	5194	 400	 0.005432	 0.013827	 0.0066	 2000	 2000	 2000	 1.0	 0.0	 1	 -30.0	 30.0;
	848	 401	 0.000504	 0.00252	 0.0006	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	2242	 402	 0.056286	 0.153515	 0.0017	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	2791	 402	 0.07231	 0.184429	 0.0021	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	2305	 404	 0.073593	 0.163333	 0.007	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	2815	 404	 0.084197	 0.191605	 0.0089	 145	 145	 145	 1.0	 0.0	 1	 -30.0	 30.0;
	2775	 405	 0.019652	 0.055682	 0.0061	 501	 501	 501	 1.0	 0.0	 1	 -30.0	 30.0;
	5172	 405	 0.069035	 0.142353	 0.001	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	2297	 406	 0.023683	 0.067775	 0.0	 412	 412	 412	 1.0	 0.0	 1	 -30.0	 30.0;
	3293	 406	 0.004031	 0.015369	 0.0185	 1859	 1859	 1859	 1.0	 0.0	 1	 -30.0	 30.0;
	1083	 407	 0.020242	 0.037052	 0.0011	 700	 700	 700	 1.0	 0.0	 1	 -30.0	 30.0;
	1024	 408	 0.016049	 0.045679	 0.0076	 614	 614	 614	 1.0	 0.0	 1	 -30.0	 30.0;
	1866	 408	 0.00584	 0.019309	 0.001	 1473	 1473	 1473	 1.0	 0.0	 1	 -30.0	 30.0;
	4014	 408	 0.010864	 0.035803	 0.0018	 794	 794	 794	 1.0	 0.0	 1	 -30.0	 30.0;
	2362	 409	 0.008605	 0.022012	 0.001	 1257	 1257	 1257	 1.0	 0.0	 1	 -30.0	 30.0;
	2459	 409	 0.013173	 0.041235	 0.002	 687	 687	 687	 1.0	 0.0	 1	 -30.0	 30.0;
	2819	 410	 0.085664	 0.233711	 0.0028	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	488	 411	 0.012963	 0.035062	 0.0028	 795	 795	 795	 1.0	 0.0	 1	 -30.0	 30.0;
	1062	 411	 0.004691	 0.012963	 0.0018	 2155	 2155	 2155	 1.0	 0.0	 1	 -30.0	 30.0;
	1869	 412	 0.023457	 0.098765	 0.005	 293	 293	 293	 1.0	 0.0	 1	 -30.0	 30.0;
	3197	 412	 0.02021	 0.085111	 0.0044	 340	 340	 340	 1.0	 0.0	 1	 -30.0	 30.0;
	1637	 413	 0.016881	 0.069035	 0.0017	 428	 428	 428	 1.0	 0.0	 1	 -30.0	 30.0;
	2047	 413	 0.076342	 0.184933	 0.0024	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	3240	 413	 0.027261	 0.115294	 0.0019	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	4081	 413	 0.057848	 0.157823	 0.0046	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	1145	 414	 0.065004	 0.18065	 0.0019	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	1145	 414	 0.062232	 0.178634	 0.0019	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	4195	 415	 0.059209	 0.150416	 0.0021	 188	 188	 188	 1.0	 0.0	 1	 -30.0	 30.0;
	5141	 415	 0.000176	 0.000454	 0.0	 60637	 60637	 60637	 1.0	 0.0	 1	 -30.0	 30.0;
	1246	 416	 0.070295	 0.181658	 0.0021	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	3673	 416	 0.067271	 0.173091	 0.002	 164	 164	 164	 1.0	 0.0	 1	 -30.0	 30.0;
	4446	 416	 0.001008	 0.003275	 0.0004	 8876	 8876	 8876	 1.0	 0.0	 1	 -30.0	 30.0;
	543	 417	 0.000178	 0.000909	 0.002	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	856	 418	 0.067019	 0.2129	 0.0024	 137	 137	 137	 1.0	 0.0	 1	 -30.0	 30.0;
	3679	 418	 0.07735	 0.263542	 0.0029	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	4130	 418	 0.087377	 0.23996	 0.0028	 120	 120	 120	 1.0	 0.0	 1	 -30.0	 30.0;
	3742	 419	 0.000252	 0.00252	 0.0001	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	4316	 420	 0.082389	 0.209121	 0.0024	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	5144	 420	 0.013354	 0.03477	 0.0004	 817	 817	 817	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 420	 0.003779	 0.023432	 0.0003	 1282	 1282	 1282	 1.0	 0.0	 1	 -30.0	 30.0;
	5142	 421	 0.004031	 0.010834	 0.0002	 2632	 2632	 2632	 1.0	 0.0	 1	 -30.0	 30.0;
	3555	 422	 0.001512	 0.003023	 0.0013	 8736	 8736	 8736	 1.0	 0.0	 1	 -30.0	 30.0;
	1481	 423	 0.039305	 0.173217	 0.0571	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	1481	 423	 0.039305	 0.173293	 0.0571	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	849	 424	 0.00241	 0.015694	 0.0294	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2782	 424	 0.006874	 0.044761	 0.0835	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1567	 425	 0.051146	 0.139078	 0.0019	 206	 206	 206	 1.0	 0.0	 1	 -30.0	 30.0;
	3411	 425	 0.05165	 0.140842	 0.0016	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	4022	 425	 0.018645	 0.050643	 0.002	 564	 564	 564	 1.0	 0.0	 1	 -30.0	 30.0;
	4530	 425	 0.074074	 0.188713	 0.0036	 151	 151	 151	 1.0	 0.0	 1	 -30.0	 30.0;
	1567	 425	 0.051398	 0.14059	 0.0016	 204	 204	 204	 1.0	 0.0	 1	 -30.0	 30.0;
	4022	 425	 0.017637	 0.048375	 0.002	 591	 591	 591	 1.0	 0.0	 1	 -30.0	 30.0;
	4022	 425	 0.017637	 0.048375	 0.002	 591	 591	 591	 1.0	 0.0	 1	 -30.0	 30.0;
	2763	 426	 0.001521	 0.021728	 0.0871	 831.0	 831.0	 831.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5707	 426	 0.001304	 0.017205	 0.0729	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5143	 427	 0.001678	 0.003072	 0.0	 8185	 8185	 8185	 1.0	 0.0	 1	 -30.0	 30.0;
	1155	 428	 0.008314	 0.018645	 0.0002	 1447	 1447	 1447	 1.0	 0.0	 1	 -30.0	 30.0;
	4681	 429	 0.008314	 0.022928	 0.0002	 1211	 1211	 1211	 1.0	 0.0	 1	 -30.0	 30.0;
	3874	 430	 0.006047	 0.015873	 0.0002	 1739	 1739	 1739	 1.0	 0.0	 1	 -30.0	 30.0;
	5209	 430	 0.00252	 0.006299	 0.0004	 4352	 4352	 4352	 1.0	 0.0	 1	 -30.0	 30.0;
	3874	 430	 0.005795	 0.016125	 0.0002	 1724	 1724	 1724	 1.0	 0.0	 1	 -30.0	 30.0;
	1666	 430	 0.021083	 0.038593	 0.0004	 672	 672	 672	 1.0	 0.0	 1	 -30.0	 30.0;
	1051	 431	 0.000336	 0.001363	 0.1499	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1269	 431	 0.000178	 0.001422	 0.1448	 339.0	 339.0	 339.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3297	 432	 0.052482	 0.176846	 0.0022	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	3207	 433	 0.147392	 0.387503	 0.0044	 74	 74	 74	 1.0	 0.0	 1	 -30.0	 30.0;
	4009	 433	 0.124465	 0.321492	 0.0	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	879	 434	 0.001764	 0.004535	 0.0001	 5888	 5888	 5888	 1.0	 0.0	 1	 -30.0	 30.0;
	1448	 435	 0.03351	 0.108214	 0.0013	 261	 261	 261	 1.0	 0.0	 1	 -30.0	 30.0;
	5475	 435	 0.018392	 0.060217	 0.0008	 469	 469	 469	 1.0	 0.0	 1	 -30.0	 30.0;
	986	 436	 0.027531	 0.072222	 0.0034	 391	 391	 391	 1.0	 0.0	 1	 -30.0	 30.0;
	3064	 436	 0.036173	 0.098518	 0.0047	 288	 288	 288	 1.0	 0.0	 1	 -30.0	 30.0;
	5273	 436	 0.016049	 0.042716	 0.0	 665	 665	 665	 1.0	 0.0	 1	 -30.0	 30.0;
	2847	 436	 0.031605	 0.088889	 0.004	 322	 322	 322	 1.0	 0.0	 1	 -30.0	 30.0;
	3064	 436	 0.034815	 0.095062	 0.0044	 299	 299	 299	 1.0	 0.0	 1	 -30.0	 30.0;
	3988	 437	 0.080121	 0.168304	 0.0018	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	5703	 437	 0.046863	 0.196019	 0.0024	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	2553	 438	 0.009322	 0.021668	 0.0004	 1320	 1320	 1320	 1.0	 0.0	 1	 -30.0	 30.0;
	2986	 439	 0.052397	 0.095912	 0.001	 263	 263	 263	 1.0	 0.0	 1	 -30.0	 30.0;
	1673	 440	 0.023885	 0.059587	 0.0012	 474	 474	 474	 1.0	 0.0	 1	 -30.0	 30.0;
	2218	 440	 0.032903	 0.060228	 0.0006	 444	 444	 444	 1.0	 0.0	 1	 -30.0	 30.0;
	5008	 440	 0.031721	 0.081885	 0.0013	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	5147	 441	 0.000403	 0.001109	 0.0	 25776	 25776	 25776	 1.0	 0.0	 1	 -30.0	 30.0;
	5145	 442	 0.006047	 0.025951	 0.0	 1109	 1109	 1109	 1.0	 0.0	 1	 -30.0	 30.0;
	2759	 443	 0.025447	 0.067775	 0.0008	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	4218	 443	 0.024188	 0.064752	 0.012	 440	 440	 440	 1.0	 0.0	 1	 -30.0	 30.0;
	1558	 444	 0.014074	 0.059136	 0.0038	 528	 528	 528	 1.0	 0.0	 1	 -30.0	 30.0;
	1651	 446	 0.002469	 0.015679	 0.0008	 2031	 2031	 2031	 1.0	 0.0	 1	 -30.0	 30.0;
	2031	 444	 0.008272	 0.035062	 0.0028	 891	 891	 891	 1.0	 0.0	 1	 -30.0	 30.0;
	4870	 446	 0.005062	 0.01037	 0.0005	 2793	 2793	 2793	 1.0	 0.0	 1	 -30.0	 30.0;
	5338	 444	 0.007531	 0.019259	 0.0019	 1672	 1672	 1672	 1.0	 0.0	 1	 -30.0	 30.0;
	1651	 446	 0.002469	 0.015679	 0.0008	 2031	 2031	 2031	 1.0	 0.0	 1	 -30.0	 30.0;
	2031	 445	 0.008272	 0.034815	 0.0046	 897	 897	 897	 1.0	 0.0	 1	 -30.0	 30.0;
	4870	 446	 0.005062	 0.010494	 0.0005	 2767	 2767	 2767	 1.0	 0.0	 1	 -30.0	 30.0;
	4844	 447	 0.002252	 0.011951	 0.0218	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5149	 447	 0.00079	 0.005333	 0.0101	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3595	 448	 0.008062	 0.020408	 0.0002	 1346	 1346	 1346	 1.0	 0.0	 1	 -30.0	 30.0;
	1233	 449	 0.027211	 0.172336	 0.0117	 175	 175	 175	 1.0	 0.0	 1	 -30.0	 30.0;
	2908	 449	 0.015117	 0.065004	 0.0008	 456	 456	 456	 1.0	 0.0	 1	 -30.0	 30.0;
	3984	 449	 0.02372	 0.043419	 0.0005	 615	 615	 615	 1.0	 0.0	 1	 -30.0	 30.0;
	2908	 449	 0.014109	 0.038549	 0.0015	 741	 741	 741	 1.0	 0.0	 1	 -30.0	 30.0;
	1343	 450	 0.001501	 0.010015	 0.0182	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1433	 450	 0.003103	 0.021146	 0.04	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4803	 450	 0.00162	 0.010765	 0.0203	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5604	 450	 0.001807	 0.017201	 0.0618	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	501	 450	 0.000217	 0.001442	 0.003	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4803	 450	 0.00162	 0.010726	 0.0203	 535.0	 535.0	 535.0	 1.0	 0.0	 1	 -30.0	 30.0;
	500	 450	 0.000119	 0.001086	 0.004	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2245	 451	 0.00072	 0.009453	 0.3263	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2764	 451	 0.003206	 0.03536	 0.9025	 899	 899	 899	 1.0	 0.0	 1	 -30.0	 30.0;
	4908	 451	 0.000616	 0.008054	 0.2772	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2245	 451	 0.000713	 0.009384	 0.3235	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4909	 451	 0.000616	 0.008061	 0.2772	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	502	 451	 3.5e-05	 0.000374	 0.0087	 921.0	 921.0	 921.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5153	 452	 0.000756	 0.00252	 0.0	 11560	 11560	 11560	 1.0	 0.0	 1	 -30.0	 30.0;
	463	 453	 0.106324	 0.289746	 0.0033	 96	 96	 96	 1.0	 0.0	 1	 -30.0	 30.0;
	2338	 453	 0.060217	 0.168808	 0.0018	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	2701	 453	 0.048879	 0.124717	 0.0013	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	3714	 453	 0.058705	 0.152935	 0.0017	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	2338	 453	 0.060972	 0.169312	 0.0018	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	3440	 453	 0.008818	 0.025195	 0.0002	 1107	 1107	 1107	 1.0	 0.0	 1	 -30.0	 30.0;
	3547	 454	 0.013393	 0.069551	 0.1261	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3667	 454	 0.013491	 0.070361	 0.1271	 412.0	 412.0	 412.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5154	 455	 0.006299	 0.017385	 0.0002	 1645	 1645	 1645	 1.0	 0.0	 1	 -30.0	 30.0;
	4067	 457	 0.002346	 0.006296	 0.0002	 4777	 4777	 4777	 1.0	 0.0	 1	 -30.0	 30.0;
	4067	 456	 0.002346	 0.00642	 0.0003	 4695	 4695	 4695	 1.0	 0.0	 1	 -30.0	 30.0;
	4247	 458	 0.001764	 0.004535	 0.0048	 6068	 6068	 6068	 1.0	 0.0	 1	 -30.0	 30.0;
	3002	 459	 0.001956	 0.010469	 0.3286	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3622	 459	 0.001402	 0.010173	 0.2673	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4677	 460	 0.000648	 0.00657	 0.1704	 1633.0	 1633.0	 1633.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4677	 460	 0.000651	 0.006572	 0.1704	 1633.0	 1633.0	 1633.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3174	 461	 0.004485	 0.020282	 0.0241	 1465	 1465	 1465	 1.0	 0.0	 1	 -30.0	 30.0;
	4022	 462	 0.05029	 0.138246	 0.0033	 207	 207	 207	 1.0	 0.0	 1	 -30.0	 30.0;
	5482	 463	 0.05165	 0.140842	 0.0016	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	5155	 464	 0.002963	 0.008025	 0.0003	 3473	 3473	 3473	 1.0	 0.0	 1	 -30.0	 30.0;
	2714	 466	 0.003311	 0.006061	 0.0112	 4634	 4634	 4634	 1.0	 0.0	 1	 -30.0	 30.0;
	5157	 467	 2.5e-05	 0.00252	 0.0001	 11716	 11716	 11716	 1.0	 0.0	 1	 -30.0	 30.0;
	2184	 468	 0.002016	 0.005039	 0.0093	 5279	 5279	 5279	 1.0	 0.0	 1	 -30.0	 30.0;
	3481	 468	 0.022681	 0.041517	 0.0216	 606	 606	 606	 1.0	 0.0	 1	 -30.0	 30.0;
	3562	 469	 0.011086	 0.028219	 0.0301	 945	 945	 945	 1.0	 0.0	 1	 -30.0	 30.0;
	2184	 468	 0.001512	 0.005291	 0.0095	 5207	 5207	 5207	 1.0	 0.0	 1	 -30.0	 30.0;
	3480	 468	 0.022761	 0.041664	 0.0218	 604	 604	 604	 1.0	 0.0	 1	 -30.0	 30.0;
	3562	 469	 0.011086	 0.028219	 0.0302	 945	 945	 945	 1.0	 0.0	 1	 -30.0	 30.0;
	2184	 468	 0.002016	 0.005039	 0.0091	 5279	 5279	 5279	 1.0	 0.0	 1	 -30.0	 30.0;
	2989	 471	 0.078181	 0.17866	 0.0021	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	976	 472	 0.062358	 0.148047	 0.0068	 184	 184	 184	 1.0	 0.0	 1	 -30.0	 30.0;
	3345	 472	 0.018392	 0.05291	 0.001	 528	 528	 528	 1.0	 0.0	 1	 -30.0	 30.0;
	3745	 472	 0.011208	 0.020515	 0.0002	 1264	 1264	 1264	 1.0	 0.0	 1	 -30.0	 30.0;
	2722	 474	 1e-05	 0.0001	 0.0029	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2722	 473	 1e-05	 0.0001	 0.0029	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4299	 475	 0.012568	 0.033383	 0.0066	 851	 851	 851	 1.0	 0.0	 1	 -30.0	 30.0;
	4300	 475	 0.012568	 0.033383	 0.0066	 851	 851	 851	 1.0	 0.0	 1	 -30.0	 30.0;
	2173	 476	 0.035777	 0.088435	 0.001	 319	 319	 319	 1.0	 0.0	 1	 -30.0	 30.0;
	3876	 476	 0.027211	 0.072058	 0.0009	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	5575	 477	 0.027715	 0.070547	 0.0	 402	 402	 402	 1.0	 0.0	 1	 -30.0	 30.0;
	3764	 478	 0.008062	 0.03351	 0.0004	 883	 883	 883	 1.0	 0.0	 1	 -30.0	 30.0;
	3764	 478	 0.008062	 0.03351	 0.0004	 883	 883	 883	 1.0	 0.0	 1	 -30.0	 30.0;
	4046	 479	 0.059259	 0.163457	 0.0	 151	 151	 151	 1.0	 0.0	 1	 -30.0	 30.0;
	641	 480	 0.008062	 0.027463	 0.0021	 1032	 1032	 1032	 1.0	 0.0	 1	 -30.0	 30.0;
	1834	 480	 0.01033	 0.036029	 0.003	 788	 788	 788	 1.0	 0.0	 1	 -30.0	 30.0;
	3579	 480	 0.000252	 0.00126	 0.0021	 22978	 22978	 22978	 1.0	 0.0	 1	 -30.0	 30.0;
	975	 481	 0.000436	 0.000797	 0.0006	 32501	 32501	 32501	 1.0	 0.0	 1	 -30.0	 30.0;
	1568	 481	 0.012002	 0.02197	 0.0233	 1180	 1180	 1180	 1.0	 0.0	 1	 -30.0	 30.0;
	2147	 481	 0.074578	 0.197279	 0.003	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	2167	 481	 0.005039	 0.01285	 0.0002	 2140	 2140	 2140	 1.0	 0.0	 1	 -30.0	 30.0;
	3156	 481	 0.003527	 0.01285	 0.0015	 2216	 2216	 2216	 1.0	 0.0	 1	 -30.0	 30.0;
	1569	 481	 0.015042	 0.040539	 0.0164	 683	 683	 683	 1.0	 0.0	 1	 -30.0	 30.0;
	2168	 481	 0.005039	 0.01285	 0.0002	 2140	 2140	 2140	 1.0	 0.0	 1	 -30.0	 30.0;
	2169	 481	 0.003023	 0.013102	 0.0002	 2196	 2196	 2196	 1.0	 0.0	 1	 -30.0	 30.0;
	2148	 482	 0.00332	 0.015328	 0.0267	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2013	 483	 0.047972	 0.124465	 0.0037	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	2511	 484	 0.007307	 0.029226	 0.0316	 1010	 1010	 1010	 1.0	 0.0	 1	 -30.0	 30.0;
	5442	 484	 0.006551	 0.01285	 0.0128	 2109	 2109	 2109	 1.0	 0.0	 1	 -30.0	 30.0;
	5598	 484	 0.001512	 0.004283	 0.0001	 6697	 6697	 6697	 1.0	 0.0	 1	 -30.0	 30.0;
	5603	 484	 0.001008	 0.003779	 0.0001	 7777	 7777	 7777	 1.0	 0.0	 1	 -30.0	 30.0;
	964	 485	 0.010864	 0.045062	 0.0305	 641	 641	 641	 1.0	 0.0	 1	 -30.0	 30.0;
	4176	 485	 0.010494	 0.04321	 0.0245	 668	 668	 668	 1.0	 0.0	 1	 -30.0	 30.0;
	3546	 486	 0.108088	 0.349458	 0.0048	 81	 81	 81	 1.0	 0.0	 1	 -30.0	 30.0;
	5158	 487	 0.010078	 0.025447	 0.0003	 1112	 1112	 1112	 1.0	 0.0	 1	 -30.0	 30.0;
	1029	 488	 0.04642	 0.125432	 0.0058	 223	 223	 223	 1.0	 0.0	 1	 -30.0	 30.0;
	1062	 488	 0.022963	 0.062346	 0.0058	 448	 448	 448	 1.0	 0.0	 1	 -30.0	 30.0;
	652	 489	 0.011338	 0.027715	 0.0	 1016	 1016	 1016	 1.0	 0.0	 1	 -30.0	 30.0;
	3641	 489	 0.018896	 0.053666	 0.0	 535	 535	 535	 1.0	 0.0	 1	 -30.0	 30.0;
	2262	 490	 0.035525	 0.097758	 0.0011	 293	 293	 293	 1.0	 0.0	 1	 -30.0	 30.0;
	2620	 490	 0.049131	 0.135047	 0.0013	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	2202	 491	 0.010864	 0.070494	 0.0006	 441	 441	 441	 1.0	 0.0	 1	 -30.0	 30.0;
	5160	 492	 2.4e-05	 9.7e-05	 0.001	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3572	 493	 0.028496	 0.059461	 0.0006	 448	 448	 448	 1.0	 0.0	 1	 -30.0	 30.0;
	5083	 493	 0.074074	 0.152683	 0.002	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	593	 494	 9.9e-05	 0.000198	 0.0223	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	594	 495	 1.4e-05	 0.000145	 0.0029	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	594	 496	 7e-06	 0.000159	 0.0029	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	594	 497	 1.4e-05	 0.000166	 0.0058	 1737.0	 1737.0	 1737.0	 1.0	 0.0	 1	 -30.0	 30.0;
	594	 498	 1.4e-05	 0.00018	 0.0058	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2157	 499	 0.001008	 0.00252	 0.0019	 11206	 11206	 11206	 1.0	 0.0	 1	 -30.0	 30.0;
	2459	 503	 0.018148	 0.085185	 0.004	 342	 342	 342	 1.0	 0.0	 1	 -30.0	 30.0;
	2564	 503	 0.035679	 0.097901	 0.0047	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	5199	 503	 0.056173	 0.23963	 0.0121	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	3980	 504	 0.017654	 0.074815	 0.0076	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	3979	 504	 0.017778	 0.074074	 0.0081	 399	 399	 399	 1.0	 0.0	 1	 -30.0	 30.0;
	735	 505	 0.044815	 0.11642	 0.0008	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	1281	 505	 0.040494	 0.104198	 0.0049	 289	 289	 289	 1.0	 0.0	 1	 -30.0	 30.0;
	1816	 505	 0.009753	 0.026049	 0.0013	 1243	 1243	 1243	 1.0	 0.0	 1	 -30.0	 30.0;
	5120	 505	 0.000123	 0.001235	 0.0002	 27851	 27851	 27851	 1.0	 0.0	 1	 -30.0	 30.0;
	5362	 505	 0.009753	 0.026049	 0.0002	 1243	 1243	 1243	 1.0	 0.0	 1	 -30.0	 30.0;
	2669	 507	 0.020408	 0.066264	 0.0013	 426	 426	 426	 1.0	 0.0	 1	 -30.0	 30.0;
	4344	 507	 0.009322	 0.02973	 0.0019	 948	 948	 948	 1.0	 0.0	 1	 -30.0	 30.0;
	5161	 508	 0.010124	 0.025679	 0.0011	 1077	 1077	 1077	 1.0	 0.0	 1	 -30.0	 30.0;
	5162	 508	 0.010247	 0.025926	 0.0013	 1066	 1066	 1066	 1.0	 0.0	 1	 -30.0	 30.0;
	3983	 509	 0.047329	 0.086634	 0.0007	 300	 300	 300	 1.0	 0.0	 1	 -30.0	 30.0;
	1564	 510	 0.021111	 0.121111	 0.006	 247	 247	 247	 1.0	 0.0	 1	 -30.0	 30.0;
	5229	 510	 0.016173	 0.091235	 0.005	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	5619	 511	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	5620	 511	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	3002	 512	 0.000251	 0.002177	 0.2187	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2970	 513	 0.001084	 0.014247	 0.491	 2232	 2232	 2232	 1.0	 0.0	 1	 -30.0	 30.0;
	3153	 513	 0.000492	 0.006489	 0.2224	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3236	 513	 7e-06	 0.000152	 0.0058	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2971	 513	 0.001112	 0.01462	 0.5054	 2175	 2175	 2175	 1.0	 0.0	 1	 -30.0	 30.0;
	3154	 513	 0.000492	 0.006489	 0.2238	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3237	 513	 7e-06	 0.000104	 0.0029	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1081	 514	 0.023086	 0.061111	 0.0029	 455	 455	 455	 1.0	 0.0	 1	 -30.0	 30.0;
	2589	 514	 0.024938	 0.065802	 0.0031	 423	 423	 423	 1.0	 0.0	 1	 -30.0	 30.0;
	1194	 515	 0.099585	 0.18229	 0.0019	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	5455	 516	 0.011842	 0.032502	 0.0004	 880	 880	 880	 1.0	 0.0	 1	 -30.0	 30.0;
	2266	 517	 0.031746	 0.072058	 0.001	 373	 373	 373	 1.0	 0.0	 1	 -30.0	 30.0;
	3213	 517	 0.028219	 0.069539	 0.0015	 382	 382	 382	 1.0	 0.0	 1	 -30.0	 30.0;
	564	 518	 0.088183	 0.199295	 0.0021	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	4200	 519	 0.044568	 0.11321	 0.0053	 245	 245	 245	 1.0	 0.0	 1	 -30.0	 30.0;
	4312	 519	 0.054691	 0.140864	 0.0066	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	1405	 520	 0.016377	 0.102041	 0.0017	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	2891	 520	 0.018392	 0.084908	 0.0021	 340	 340	 340	 1.0	 0.0	 1	 -30.0	 30.0;
	2927	 521	 0.011766	 0.048702	 0.0026	 590	 590	 590	 1.0	 0.0	 1	 -30.0	 30.0;
	3674	 520	 0.005719	 0.022726	 0.0023	 1260	 1260	 1260	 1.0	 0.0	 1	 -30.0	 30.0;
	3839	 521	 0.040816	 0.117914	 0.0061	 237	 237	 237	 1.0	 0.0	 1	 -30.0	 30.0;
	4268	 520	 0.044596	 0.113631	 0.0037	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	5657	 521	 0.004661	 0.018392	 0.0022	 1557	 1557	 1557	 1.0	 0.0	 1	 -30.0	 30.0;
	2927	 520	 0.013883	 0.056009	 0.0025	 512	 512	 512	 1.0	 0.0	 1	 -30.0	 30.0;
	1345	 522	 0.001264	 0.00964	 0.0375	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1406	 522	 0.001264	 0.008415	 0.0152	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2881	 522	 0.002627	 0.012188	 0.0218	 292.0	 292.0	 292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2892	 522	 0.001063	 0.007064	 0.0132	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4464	 522	 0.002489	 0.016711	 0.0304	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5441	 522	 0.0016	 0.014933	 0.0537	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1345	 522	 0.001264	 0.009659	 0.0405	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -30.0	 30.0;
	958	 523	 0.000501	 0.005472	 0.1155	 1429.0	 1429.0	 1429.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2918	 523	 0.000429	 0.004737	 0.1011	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1131	 525	 0.040564	 0.086924	 0.001	 308	 308	 308	 1.0	 0.0	 1	 -30.0	 30.0;
	1921	 525	 0.04006	 0.107836	 0.0012	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	2958	 525	 0.035651	 0.095087	 0.0011	 291	 291	 291	 1.0	 0.0	 1	 -30.0	 30.0;
	3037	 525	 0.011842	 0.031746	 0.0003	 872	 872	 872	 1.0	 0.0	 1	 -30.0	 30.0;
	3316	 525	 0.015117	 0.032502	 0.0004	 824	 824	 824	 1.0	 0.0	 1	 -30.0	 30.0;
	4250	 525	 0.07357	 0.192744	 0.0021	 144	 144	 144	 1.0	 0.0	 1	 -30.0	 30.0;
	4692	 525	 0.013303	 0.035072	 0.0004	 788	 788	 788	 1.0	 0.0	 1	 -30.0	 30.0;
	4767	 525	 0.058201	 0.147644	 0.0017	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	5555	 525	 0.012572	 0.033207	 0.0003	 832	 832	 832	 1.0	 0.0	 1	 -30.0	 30.0;
	5699	 525	 0.065508	 0.233812	 0.0033	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	4691	 525	 0.010834	 0.035777	 0.0004	 790	 790	 790	 1.0	 0.0	 1	 -30.0	 30.0;
	1282	 526	 0.000553	 0.003714	 0.0116	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1444	 526	 0.003951	 0.020148	 0.0511	 369.0	 369.0	 369.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4596	 526	 0.007447	 0.034884	 0.0628	 397.0	 397.0	 397.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4704	 526	 0.000632	 0.004286	 0.0081	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1282	 526	 0.000553	 0.003714	 0.0121	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3538	 526	 0.001106	 0.005353	 0.0091	 5617	 5617	 5617	 1.0	 0.0	 1	 -30.0	 30.0;
	4704	 526	 0.000672	 0.004543	 0.0081	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	528	 527	 0.003149	 0.007962	 0.0001	 3553	 3553	 3553	 1.0	 0.0	 1	 -30.0	 30.0;
	1354	 527	 0.018166	 0.094533	 0.0071	 316	 316	 316	 1.0	 0.0	 1	 -30.0	 30.0;
	1842	 527	 0.019425	 0.101209	 0.0084	 296	 296	 296	 1.0	 0.0	 1	 -30.0	 30.0;
	1084	 529	 0.003527	 0.008818	 0.0003	 3109	 3109	 3109	 1.0	 0.0	 1	 -30.0	 30.0;
	531	 530	 2.5e-05	 0.000252	 0.0003	 113138	 113138	 113138	 1.0	 0.0	 1	 -30.0	 30.0;
	1395	 530	 0.013754	 0.025176	 0.0118	 999	 999	 999	 1.0	 0.0	 1	 -30.0	 30.0;
	1395	 530	 0.011276	 0.02064	 0.0109	 1219	 1219	 1219	 1.0	 0.0	 1	 -30.0	 30.0;
	3881	 532	 0.008314	 0.01683	 0.0143	 1527	 1527	 1527	 1.0	 0.0	 1	 -30.0	 30.0;
	3881	 532	 0.008314	 0.016528	 0.014	 1549	 1549	 1549	 1.0	 0.0	 1	 -30.0	 30.0;
	662	 533	 0.008852	 0.029938	 0.0015	 952	 952	 952	 1.0	 0.0	 1	 -30.0	 30.0;
	1355	 533	 0.009049	 0.023296	 0.0011	 1189	 1189	 1189	 1.0	 0.0	 1	 -30.0	 30.0;
	2880	 533	 0.000123	 0.000741	 0.0	 39543	 39543	 39543	 1.0	 0.0	 1	 -30.0	 30.0;
	3459	 533	 0.017531	 0.047778	 0.0023	 584	 584	 584	 1.0	 0.0	 1	 -30.0	 30.0;
	5681	 533	 0.010988	 0.02963	 0.0015	 940	 940	 940	 1.0	 0.0	 1	 -30.0	 30.0;
	5682	 533	 0.004444	 0.008889	 0.0003	 2989	 2989	 2989	 1.0	 0.0	 1	 -30.0	 30.0;
	662	 533	 0.009259	 0.029333	 0.0015	 966	 966	 966	 1.0	 0.0	 1	 -30.0	 30.0;
	3459	 533	 0.009753	 0.040617	 0.0021	 712	 712	 712	 1.0	 0.0	 1	 -30.0	 30.0;
	5538	 533	 0.006049	 0.025062	 0.0013	 1153	 1153	 1153	 1.0	 0.0	 1	 -30.0	 30.0;
	3259	 534	 0.004188	 0.027872	 0.0516	 485.0	 485.0	 485.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4773	 534	 0.00322	 0.022183	 0.0395	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4773	 534	 0.00322	 0.022183	 0.0395	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	645	 535	 0.035049	 0.095617	 0.0045	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	1320	 535	 0.032099	 0.081728	 0.0039	 339	 339	 339	 1.0	 0.0	 1	 -30.0	 30.0;
	1356	 535	 0.049876	 0.121235	 0.0058	 227	 227	 227	 1.0	 0.0	 1	 -30.0	 30.0;
	1193	 536	 0.034517	 0.092719	 0.003	 299	 299	 299	 1.0	 0.0	 1	 -30.0	 30.0;
	5385	 536	 0.06198	 0.16125	 0.0021	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	1134	 537	 0.053086	 0.144321	 0.0068	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	2100	 538	 0.029012	 0.081605	 0.0	 351	 351	 351	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 539	 0.008115	 0.014854	 0.0098	 1745	 1745	 1745	 1.0	 0.0	 1	 -30.0	 30.0;
	1345	 540	 0.000217	 0.00081	 0.1013	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1345	 541	 0.000257	 0.000988	 0.1215	 271.0	 271.0	 271.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2090	 542	 0.02037	 0.05358	 0.0045	 530	 530	 530	 1.0	 0.0	 1	 -30.0	 30.0;
	2685	 542	 0.017901	 0.057778	 0.0028	 502	 502	 502	 1.0	 0.0	 1	 -30.0	 30.0;
	2988	 542	 0.000988	 0.004074	 0.0005	 7234	 7234	 7234	 1.0	 0.0	 1	 -30.0	 30.0;
	5776	 542	 0.005185	 0.016049	 0.0008	 1798	 1798	 1798	 1.0	 0.0	 1	 -30.0	 30.0;
	2893	 543	 0.003358	 0.02242	 0.0415	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5677	 543	 0.003437	 0.022933	 0.0425	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1685	 544	 0.05417	 0.111111	 0.0012	 247	 247	 247	 1.0	 0.0	 1	 -30.0	 30.0;
	5167	 544	 0.06387	 0.131318	 0.0014	 209	 209	 209	 1.0	 0.0	 1	 -30.0	 30.0;
	5577	 545	 0.02973	 0.081129	 0.0009	 352	 352	 352	 1.0	 0.0	 1	 -30.0	 30.0;
	5598	 545	 0.031746	 0.086924	 0.001	 329	 329	 329	 1.0	 0.0	 1	 -30.0	 30.0;
	5165	 546	 0.000252	 0.000504	 0.0	 53974	 53974	 53974	 1.0	 0.0	 1	 -30.0	 30.0;
	5811	 546	 0.001008	 0.003023	 0.0	 9545	 9545	 9545	 1.0	 0.0	 1	 -30.0	 30.0;
	2600	 547	 0.061225	 0.153691	 0.0015	 184	 184	 184	 1.0	 0.0	 1	 -30.0	 30.0;
	5130	 547	 0.099043	 0.241547	 0.0023	 117	 117	 117	 1.0	 0.0	 1	 -30.0	 30.0;
	3072	 548	 0.001764	 0.005039	 0.0001	 5697	 5697	 5697	 1.0	 0.0	 1	 -30.0	 30.0;
	3200	 549	 0.052154	 0.112623	 0.0013	 246	 246	 246	 1.0	 0.0	 1	 -30.0	 30.0;
	1543	 550	 0.012346	 0.032716	 0.0016	 868	 868	 868	 1.0	 0.0	 1	 -30.0	 30.0;
	2735	 550	 0.075309	 0.190988	 0.0091	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	3570	 550	 0.015926	 0.041605	 0.0019	 681	 681	 681	 1.0	 0.0	 1	 -30.0	 30.0;
	5196	 550	 0.020123	 0.051111	 0.0024	 553	 553	 553	 1.0	 0.0	 1	 -30.0	 30.0;
	1543	 550	 0.015679	 0.040494	 0.0019	 699	 699	 699	 1.0	 0.0	 1	 -30.0	 30.0;
	1192	 551	 0.045352	 0.114386	 0.0013	 240	 240	 240	 1.0	 0.0	 1	 -30.0	 30.0;
	1556	 551	 0.060721	 0.154699	 0.0021	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	3394	 552	 0.03351	 0.069539	 0.0067	 372	 372	 372	 1.0	 0.0	 1	 -30.0	 30.0;
	5706	 552	 0.031368	 0.064752	 0.001	 399	 399	 399	 1.0	 0.0	 1	 -30.0	 30.0;
	4348	 553	 0.017133	 0.054422	 0.0006	 534	 534	 534	 1.0	 0.0	 1	 -30.0	 30.0;
	4894	 553	 0.144873	 0.279919	 0.003	 97	 97	 97	 1.0	 0.0	 1	 -30.0	 30.0;
	4348	 553	 0.017133	 0.054422	 0.0006	 534	 534	 534	 1.0	 0.0	 1	 -30.0	 30.0;
	2946	 555	 0.002145	 0.009679	 0.017	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2946	 554	 0.002125	 0.009576	 0.0168	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1793	 556	 0.000691	 0.001383	 0.2045	 20021	 20021	 20021	 1.0	 0.0	 1	 -30.0	 30.0;
	3907	 557	 0.001699	 0.011299	 0.0213	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1137	 558	 0.054674	 0.175359	 0.002	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	3074	 558	 0.099017	 0.282187	 0.003	 99	 99	 99	 1.0	 0.0	 1	 -30.0	 30.0;
	3644	 558	 0.029226	 0.09297	 0.001	 303	 303	 303	 1.0	 0.0	 1	 -30.0	 30.0;
	4376	 558	 0.003023	 0.010078	 0.0099	 2807	 2807	 2807	 1.0	 0.0	 1	 -30.0	 30.0;
	5408	 559	 0.003527	 0.00907	 0.0001	 3126	 3126	 3126	 1.0	 0.0	 1	 -30.0	 30.0;
	3003	 560	 0.045603	 0.11615	 0.0013	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	1132	 561	 0.050864	 0.130617	 0.006	 216	 216	 216	 1.0	 0.0	 1	 -30.0	 30.0;
	2470	 561	 0.040741	 0.103704	 0.0049	 273	 273	 273	 1.0	 0.0	 1	 -30.0	 30.0;
	2660	 562	 0.04006	 0.109599	 0.0013	 254	 254	 254	 1.0	 0.0	 1	 -30.0	 30.0;
	4799	 562	 0.035777	 0.09549	 0.0011	 290	 290	 290	 1.0	 0.0	 1	 -30.0	 30.0;
	1444	 563	 0.0048	 0.022637	 0.0405	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3089	 563	 0.003319	 0.015664	 0.0263	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	851	 564	 0.031267	 0.19413	 0.0025	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	2983	 564	 0.003779	 0.010078	 0.0005	 2826	 2826	 2826	 1.0	 0.0	 1	 -30.0	 30.0;
	851	 564	 0.031267	 0.194104	 0.0025	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	1014	 565	 0.024938	 0.068148	 0.0032	 410	 410	 410	 1.0	 0.0	 1	 -30.0	 30.0;
	4237	 565	 0.024198	 0.065802	 0.0031	 424	 424	 424	 1.0	 0.0	 1	 -30.0	 30.0;
	2448	 566	 0.029151	 0.079289	 0.0009	 361	 361	 361	 1.0	 0.0	 1	 -30.0	 30.0;
	5806	 566	 0.030562	 0.083371	 0.0009	 343	 343	 343	 1.0	 0.0	 1	 -30.0	 30.0;
	4533	 567	 0.001008	 0.00252	 0.0	 10879	 10879	 10879	 1.0	 0.0	 1	 -30.0	 30.0;
	2310	 568	 0.016881	 0.055682	 0.0	 523	 523	 523	 1.0	 0.0	 1	 -30.0	 30.0;
	5028	 568	 0.065256	 0.219451	 0.0025	 133	 133	 133	 1.0	 0.0	 1	 -30.0	 30.0;
	584	 569	 0.048803	 0.131973	 0.0015	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	4219	 569	 0.0839	 0.233308	 0.003	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	1072	 570	 0.015369	 0.037541	 0.0	 750	 750	 750	 1.0	 0.0	 1	 -30.0	 30.0;
	3324	 570	 0.094986	 0.236332	 0.0025	 120	 120	 120	 1.0	 0.0	 1	 -30.0	 30.0;
	1903	 571	 0.063668	 0.160393	 0.0018	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	4866	 571	 0.020408	 0.052658	 0.001	 523	 523	 523	 1.0	 0.0	 1	 -30.0	 30.0;
	1184	 573	 0.053704	 0.141111	 0.0066	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	3891	 573	 0.046543	 0.118025	 0.0055	 235	 235	 235	 1.0	 0.0	 1	 -30.0	 30.0;
	4855	 573	 0.02	 0.054691	 0.0026	 511	 511	 511	 1.0	 0.0	 1	 -30.0	 30.0;
	4904	 573	 0.022593	 0.071852	 0.0036	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	3114	 573	 0.042716	 0.116667	 0.0055	 240	 240	 240	 1.0	 0.0	 1	 -30.0	 30.0;
	5702	 573	 0.021728	 0.059506	 0.0028	 469	 469	 469	 1.0	 0.0	 1	 -30.0	 30.0;
	1576	 574	 0.175697	 0.321613	 0.003	 81	 81	 81	 1.0	 0.0	 1	 -30.0	 30.0;
	2044	 574	 0.123346	 0.225783	 0.002	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	1825	 575	 0.001696	 0.003104	 0.0005	 8751	 8751	 8751	 1.0	 0.0	 1	 -30.0	 30.0;
	653	 576	 0.000514	 0.001541	 0.1144	 19054	 19054	 19054	 1.0	 0.0	 1	 -30.0	 30.0;
	5170	 577	 0.00252	 0.006878	 0.0001	 4152	 4152	 4152	 1.0	 0.0	 1	 -30.0	 30.0;
	1211	 579	 0.00324	 0.034272	 0.1336	 892	 892	 892	 1.0	 0.0	 1	 -30.0	 30.0;
	1726	 580	 0.005077	 0.023783	 0.0425	 369.0	 369.0	 369.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3253	 580	 0.002368	 0.018825	 0.0511	 519.0	 519.0	 519.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3650	 580	 0.003279	 0.043101	 0.1822	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4444	 580	 0.0014	 0.011018	 0.0192	 519.0	 519.0	 519.0	 1.0	 0.0	 1	 -30.0	 30.0;
	579	 578	 4.8e-05	 8.8e-05	 0.004	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3530	 581	 0.000102	 0.001632	 0.0491	 2450.0	 2450.0	 2450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5034	 582	 0.005291	 0.011338	 0.0102	 2290	 2290	 2290	 1.0	 0.0	 1	 -30.0	 30.0;
	3041	 583	 0.005543	 0.014109	 0.0002	 1948	 1948	 1948	 1.0	 0.0	 1	 -30.0	 30.0;
	1459	 584	 0.038196	 0.104182	 0.0012	 275	 275	 275	 1.0	 0.0	 1	 -30.0	 30.0;
	1156	 585	 0.033762	 0.104056	 0.001	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	4983	 585	 0.017637	 0.050139	 0.001	 556	 556	 556	 1.0	 0.0	 1	 -30.0	 30.0;
	5277	 585	 0.010078	 0.031494	 0.0	 893	 893	 893	 1.0	 0.0	 1	 -30.0	 30.0;
	2431	 586	 0.024213	 0.076921	 0.0015	 378	 378	 378	 1.0	 0.0	 1	 -30.0	 30.0;
	2496	 586	 0.018645	 0.059713	 0.0007	 487	 487	 487	 1.0	 0.0	 1	 -30.0	 30.0;
	5172	 587	 0.000252	 0.000504	 0.0	 52398	 52398	 52398	 1.0	 0.0	 1	 -30.0	 30.0;
	5340	 588	 0.027407	 0.071852	 0.0034	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	5692	 588	 0.017407	 0.045556	 0.0021	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	1525	 589	 0.001027	 0.017738	 0.0101	 1954	 1954	 1954	 1.0	 0.0	 1	 -30.0	 30.0;
	2166	 589	 0.000318	 0.002424	 0.0052	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1524	 589	 0.001027	 0.017738	 0.0101	 1954	 1954	 1954	 1.0	 0.0	 1	 -30.0	 30.0;
	2166	 589	 0.000397	 0.002657	 0.0051	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5173	 590	 0.000101	 0.00252	 0.0	 11707	 11707	 11707	 1.0	 0.0	 1	 -30.0	 30.0;
	3207	 591	 0.058201	 0.15873	 0.0017	 180	 180	 180	 1.0	 0.0	 1	 -30.0	 30.0;
	4009	 591	 0.119602	 0.316553	 0.0038	 90	 90	 90	 1.0	 0.0	 1	 -30.0	 30.0;
	4009	 591	 0.119577	 0.316503	 0.004	 90	 90	 90	 1.0	 0.0	 1	 -30.0	 30.0;
	2645	 592	 0.035777	 0.097506	 0.0	 293	 293	 293	 1.0	 0.0	 1	 -30.0	 30.0;
	3033	 594	 0.000637	 0.008255	 0.2123	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3517	 594	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1333	 594	 0.000443	 0.006454	 0.1675	 2368.0	 2368.0	 2368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3516	 594	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1333	 594	 0.000464	 0.006766	 0.1762	 2368.0	 2368.0	 2368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1333	 594	 0.000464	 0.006773	 0.1762	 2368.0	 2368.0	 2368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5791	 595	 0.008519	 0.016049	 0.0007	 1635	 1635	 1635	 1.0	 0.0	 1	 -30.0	 30.0;
	3518	 596	 0.013328	 0.059864	 0.0006	 496	 496	 496	 1.0	 0.0	 1	 -30.0	 30.0;
	3519	 597	 0.001025	 0.004614	 0.0081	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1516	 598	 0.052963	 0.205926	 0.0119	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	1852	 599	 0.045855	 0.116402	 0.0013	 236	 236	 236	 1.0	 0.0	 1	 -30.0	 30.0;
	5730	 599	 0.019148	 0.053162	 0.0006	 523	 523	 523	 1.0	 0.0	 1	 -30.0	 30.0;
	2688	 600	 0.007778	 0.028642	 0.0015	 1022	 1022	 1022	 1.0	 0.0	 1	 -30.0	 30.0;
	5352	 600	 0.024284	 0.063691	 0.003	 445	 445	 445	 1.0	 0.0	 1	 -30.0	 30.0;
	736	 601	 0.023126	 0.042332	 0.0004	 631	 631	 631	 1.0	 0.0	 1	 -30.0	 30.0;
	1888	 601	 0.01232	 0.034543	 0.0298	 830	 830	 830	 1.0	 0.0	 1	 -30.0	 30.0;
	2060	 601	 0.061275	 0.155707	 0.0047	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	3854	 601	 0.001461	 0.004006	 0.0007	 7133	 7133	 7133	 1.0	 0.0	 1	 -30.0	 30.0;
	1888	 601	 0.01232	 0.034543	 0.0298	 830	 830	 830	 1.0	 0.0	 1	 -30.0	 30.0;
	3364	 602	 0.001934	 0.01293	 0.024	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4858	 602	 0.004642	 0.03089	 0.0573	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	607	 605	 0.000968	 0.001975	 0.0081	 337.0	 337.0	 337.0	 1.0	 0.0	 1	 -30.0	 30.0;
	607	 604	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	607	 603	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2379	 606	 0.076846	 0.209373	 0.0024	 133	 133	 133	 1.0	 0.0	 1	 -30.0	 30.0;
	3945	 606	 0.091711	 0.258251	 0.0049	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	4328	 606	 0.026707	 0.072562	 0.0008	 382	 382	 382	 1.0	 0.0	 1	 -30.0	 30.0;
	2785	 607	 0.00348	 0.023956	 0.0456	 535.0	 535.0	 535.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3605	 607	 0.002449	 0.017106	 0.0304	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5265	 607	 0.006001	 0.041452	 0.078	 515.0	 515.0	 515.0	 1.0	 0.0	 1	 -30.0	 30.0;
	880	 608	 0.027715	 0.184429	 0.0025	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	4369	 608	 0.006551	 0.04258	 0.0006	 666	 666	 666	 1.0	 0.0	 1	 -30.0	 30.0;
	5508	 610	 4e-05	 0.000198	 0.0	 153231	 153231	 153231	 1.0	 0.0	 1	 -30.0	 30.0;
	3339	 611	 0.047407	 0.129383	 0.006	 216	 216	 216	 1.0	 0.0	 1	 -30.0	 30.0;
	2189	 612	 0.075082	 0.226757	 0.0026	 120	 120	 120	 1.0	 0.0	 1	 -30.0	 30.0;
	5375	 612	 0.03099	 0.114386	 0.0014	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	3090	 613	 0.04006	 0.109095	 0.0009	 262	 262	 262	 1.0	 0.0	 1	 -30.0	 30.0;
	2264	 614	 0.001205	 0.005511	 0.0091	 325.0	 325.0	 325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2012	 615	 0.01438	 0.065067	 0.1154	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2946	 615	 0.003538	 0.016484	 0.0273	 325.0	 325.0	 325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3603	 615	 0.012634	 0.056573	 0.1008	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5318	 615	 0.003516	 0.016158	 0.0273	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5331	 615	 0.00316	 0.014914	 0.0253	 305.0	 305.0	 305.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5787	 615	 0.007704	 0.034647	 0.0607	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2946	 615	 0.002489	 0.016257	 0.0294	 410.0	 410.0	 410.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1006	 615	 0.003457	 0.015467	 0.0273	 309.0	 309.0	 309.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2772	 616	 0.006579	 0.049467	 1.0137	 639	 639	 639	 1.0	 0.0	 1	 -30.0	 30.0;
	3939	 616	 0.001357	 0.014821	 0.3321	 1171.0	 1171.0	 1171.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5176	 618	 0.000504	 0.003023	 0.0	 9349	 9349	 9349	 1.0	 0.0	 1	 -30.0	 30.0;
	5180	 617	 0.000252	 0.00252	 0.0001	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	5034	 619	 0.003527	 0.006551	 0.0076	 3851	 3851	 3851	 1.0	 0.0	 1	 -30.0	 30.0;
	5034	 620	 0.002771	 0.007307	 0.0077	 3667	 3667	 3667	 1.0	 0.0	 1	 -30.0	 30.0;
	1246	 621	 0.022928	 0.060721	 0.0007	 469	 469	 469	 1.0	 0.0	 1	 -30.0	 30.0;
	4898	 622	 0.04258	 0.119678	 0.001	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	5038	 622	 0.031494	 0.082137	 0.001	 336	 336	 336	 1.0	 0.0	 1	 -30.0	 30.0;
	5245	 622	 0.004787	 0.013605	 0.001	 2048	 2048	 2048	 1.0	 0.0	 1	 -30.0	 30.0;
	5837	 622	 0.033006	 0.122449	 0.001	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	2706	 623	 0.00352	 0.014823	 0.0263	 2032	 2032	 2032	 1.0	 0.0	 1	 -30.0	 30.0;
	817	 624	 0.004334	 0.011489	 0.013	 2405	 2405	 2405	 1.0	 0.0	 1	 -30.0	 30.0;
	1107	 624	 0.009322	 0.058957	 0.0033	 495	 495	 495	 1.0	 0.0	 1	 -30.0	 30.0;
	2596	 624	 0.017385	 0.110607	 0.004	 264	 264	 264	 1.0	 0.0	 1	 -30.0	 30.0;
	5183	 627	 0.001111	 0.003244	 0.0014	 8880	 8880	 8880	 1.0	 0.0	 1	 -30.0	 30.0;
	5190	 628	 0.018395	 0.050099	 0.0023	 565	 565	 565	 1.0	 0.0	 1	 -30.0	 30.0;
	5181	 631	 2e-05	 0.000198	 0.0223	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	5184	 630	 9.9e-05	 0.000296	 0.004	 99170	 99170	 99170	 1.0	 0.0	 1	 -30.0	 30.0;
	4233	 632	 0.024389	 0.066516	 0.0007	 417	 417	 417	 1.0	 0.0	 1	 -30.0	 30.0;
	5182	 633	 0.000756	 0.002016	 0.0	 13714	 13714	 13714	 1.0	 0.0	 1	 -30.0	 30.0;
	1262	 634	 0.157974	 0.39229	 0.0049	 72	 72	 72	 1.0	 0.0	 1	 -30.0	 30.0;
	4284	 634	 0.215495	 0.516578	 0.0058	 55	 55	 55	 1.0	 0.0	 1	 -30.0	 30.0;
	2463	 635	 0.01033	 0.028219	 0.0003	 983	 983	 983	 1.0	 0.0	 1	 -30.0	 30.0;
	2543	 635	 0.066264	 0.221718	 0.0027	 128	 128	 128	 1.0	 0.0	 1	 -30.0	 30.0;
	5596	 635	 0.027211	 0.08642	 0.001	 326	 326	 326	 1.0	 0.0	 1	 -30.0	 30.0;
	2793	 636	 0.084656	 0.214916	 0.003	 128	 128	 128	 1.0	 0.0	 1	 -30.0	 30.0;
	4567	 636	 0.049131	 0.124465	 0.001	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	5705	 636	 0.066264	 0.147644	 0.002	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	1110	 637	 0.035926	 0.100864	 0.0049	 278	 278	 278	 1.0	 0.0	 1	 -30.0	 30.0;
	3982	 637	 0.02037	 0.058272	 0.0028	 482	 482	 482	 1.0	 0.0	 1	 -30.0	 30.0;
	5157	 638	 0.000504	 0.001008	 0.001	 26199	 26199	 26199	 1.0	 0.0	 1	 -30.0	 30.0;
	5062	 639	 0.000936	 0.006236	 0.0146	 441.0	 441.0	 441.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3939	 640	 0.000111	 0.001026	 0.0884	 394.0	 394.0	 394.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1000	 642	 0.010859	 0.033384	 0.0319	 842	 842	 842	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 643	 0.013667	 0.025018	 0.0102	 1036	 1036	 1036	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 644	 0.014521	 0.026581	 0.0111	 975	 975	 975	 1.0	 0.0	 1	 -30.0	 30.0;
	1356	 645	 0.039136	 0.164198	 0.0083	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	4284	 646	 0.094054	 0.195112	 0.0064	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	1740	 647	 0.025951	 0.083648	 0.001	 338	 338	 338	 1.0	 0.0	 1	 -30.0	 30.0;
	4457	 647	 0.007811	 0.023432	 0.0137	 1196	 1196	 1196	 1.0	 0.0	 1	 -30.0	 30.0;
	1740	 647	 0.019652	 0.082892	 0.001	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	4926	 647	 0.018443	 0.068178	 0.0152	 419	 419	 419	 1.0	 0.0	 1	 -30.0	 30.0;
	5789	 647	 0.004283	 0.016881	 0.0005	 1696	 1696	 1696	 1.0	 0.0	 1	 -30.0	 30.0;
	1785	 648	 0.006652	 0.028269	 0.0137	 1017	 1017	 1017	 1.0	 0.0	 1	 -30.0	 30.0;
	5187	 648	 0.002419	 0.0064	 0.0072	 4316	 4316	 4316	 1.0	 0.0	 1	 -30.0	 30.0;
	3181	 649	 0.039808	 0.101537	 0.0	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	3578	 649	 0.059965	 0.152431	 0.001	 186	 186	 186	 1.0	 0.0	 1	 -30.0	 30.0;
	5226	 649	 0.042832	 0.121189	 0.0	 237	 237	 237	 1.0	 0.0	 1	 -30.0	 30.0;
	5188	 650	 0.011358	 0.031852	 0.0015	 879	 879	 879	 1.0	 0.0	 1	 -30.0	 30.0;
	5189	 651	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	2005	 652	 0.026405	 0.082792	 0.0072	 350	 350	 350	 1.0	 0.0	 1	 -30.0	 30.0;
	2753	 652	 0.078962	 0.217737	 0.0167	 132	 132	 132	 1.0	 0.0	 1	 -30.0	 30.0;
	2862	 652	 0.009977	 0.060393	 0.0031	 497	 497	 497	 1.0	 0.0	 1	 -30.0	 30.0;
	4373	 652	 0.035796	 0.065524	 0.0048	 408	 408	 408	 1.0	 0.0	 1	 -30.0	 30.0;
	5159	 652	 0.015344	 0.039103	 0.0014	 725	 725	 725	 1.0	 0.0	 1	 -30.0	 30.0;
	5432	 652	 0.041572	 0.119426	 0.0	 241	 241	 241	 1.0	 0.0	 1	 -30.0	 30.0;
	1077	 652	 0.1581	 0.413883	 0.0054	 69	 69	 69	 1.0	 0.0	 1	 -30.0	 30.0;
	2190	 652	 0.043008	 0.113782	 0.0031	 251	 251	 251	 1.0	 0.0	 1	 -30.0	 30.0;
	5158	 652	 0.006198	 0.037642	 0.002	 798	 798	 798	 1.0	 0.0	 1	 -30.0	 30.0;
	3400	 653	 0.001636	 0.010939	 0.0216	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2172	 654	 0.07677	 0.194835	 0.0021	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	3764	 654	 0.071651	 0.131155	 0.0098	 204	 204	 204	 1.0	 0.0	 1	 -30.0	 30.0;
	4120	 655	 0.044344	 0.269085	 0.0001	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	1210	 656	 0.004535	 0.026707	 0.0045	 1090	 1090	 1090	 1.0	 0.0	 1	 -30.0	 30.0;
	3871	 656	 0.008062	 0.015369	 0.0117	 1702	 1702	 1702	 1.0	 0.0	 1	 -30.0	 30.0;
	1210	 656	 0.015747	 0.039909	 0.0005	 689	 689	 689	 1.0	 0.0	 1	 -30.0	 30.0;
	2745	 657	 0.000257	 0.001758	 0.003	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3816	 657	 0.00162	 0.011121	 0.0213	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1625	 658	 0.00252	 0.006047	 0.0001	 4374	 4374	 4374	 1.0	 0.0	 1	 -30.0	 30.0;
	1432	 659	 0.03477	 0.094734	 0.001	 302	 302	 302	 1.0	 0.0	 1	 -30.0	 30.0;
	5247	 659	 0.003779	 0.008818	 0.0001	 3171	 3171	 3171	 1.0	 0.0	 1	 -30.0	 30.0;
	5641	 660	 0.003173	 0.008432	 0.0005	 3297	 3297	 3297	 1.0	 0.0	 1	 -30.0	 30.0;
	4890	 661	 0.011185	 0.030482	 0.0014	 934	 934	 934	 1.0	 0.0	 1	 -30.0	 30.0;
	4466	 666	 1.4e-05	 0.000173	 0.0982	 183736	 183736	 183736	 1.0	 0.0	 1	 -30.0	 30.0;
	4465	 665	 1.4e-05	 0.000187	 0.0809	 170060	 170060	 170060	 1.0	 0.0	 1	 -30.0	 30.0;
	4466	 664	 1.4e-05	 0.000201	 0.0058	 158275	 158275	 158275	 1.0	 0.0	 1	 -30.0	 30.0;
	4465	 663	 1.4e-05	 0.000201	 0.0058	 158275	 158275	 158275	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 667	 0.038297	 0.171403	 0.0026	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	2532	 667	 0.119929	 0.324767	 0.0003	 90	 90	 90	 1.0	 0.0	 1	 -30.0	 30.0;
	2557	 667	 0.044596	 0.286722	 0.0003	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	2767	 667	 0.131771	 0.295792	 0.0038	 97	 97	 97	 1.0	 0.0	 1	 -30.0	 30.0;
	2229	 667	 0.006551	 0.017133	 0.0002	 1698	 1698	 1698	 1.0	 0.0	 1	 -30.0	 30.0;
	3672	 668	 0.005215	 0.035002	 0.0638	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2770	 669	 0.020494	 0.064938	 0.0031	 437	 437	 437	 1.0	 0.0	 1	 -30.0	 30.0;
	4846	 669	 0.016914	 0.072593	 0.0036	 399	 399	 399	 1.0	 0.0	 1	 -30.0	 30.0;
	5820	 669	 0.021482	 0.067284	 0.0032	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	4846	 669	 0.016914	 0.072716	 0.0036	 398	 398	 398	 1.0	 0.0	 1	 -30.0	 30.0;
	1506	 670	 0.02037	 0.085185	 0.0044	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	2024	 670	 0.015309	 0.066296	 0.0029	 446	 446	 446	 1.0	 0.0	 1	 -30.0	 30.0;
	5413	 670	 0.046543	 0.147531	 0.0072	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	1390	 671	 0.064349	 0.163291	 0.0018	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	3850	 671	 0.027916	 0.112976	 0.0013	 254	 254	 254	 1.0	 0.0	 1	 -30.0	 30.0;
	4911	 671	 0.09229	 0.251852	 0.0033	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	3380	 672	 0.038801	 0.079617	 0.0009	 354	 354	 354	 1.0	 0.0	 1	 -30.0	 30.0;
	3064	 673	 0.039506	 0.079012	 0.0036	 337	 337	 337	 1.0	 0.0	 1	 -30.0	 30.0;
	1755	 674	 0.045603	 0.12522	 0.001	 222	 222	 222	 1.0	 0.0	 1	 -30.0	 30.0;
	1674	 675	 0.001397	 0.009306	 0.0172	 340.0	 340.0	 340.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2715	 675	 0.003415	 0.021827	 0.04	 325.0	 325.0	 325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2823	 676	 0.015815	 0.042765	 0.0038	 652	 652	 652	 1.0	 0.0	 1	 -30.0	 30.0;
	5398	 676	 0.01721	 0.046852	 0.0028	 596	 596	 596	 1.0	 0.0	 1	 -30.0	 30.0;
	5192	 677	 2e-05	 9.9e-05	 0.0	 394.0	 394.0	 394.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4933	 678	 0.012346	 0.034691	 0.0032	 807	 807	 807	 1.0	 0.0	 1	 -30.0	 30.0;
	2683	 679	 0.051111	 0.129383	 0.0062	 214	 214	 214	 1.0	 0.0	 1	 -30.0	 30.0;
	3562	 680	 0.00952	 0.017427	 0.016	 1443	 1443	 1443	 1.0	 0.0	 1	 -30.0	 30.0;
	3562	 680	 0.009515	 0.017417	 0.0159	 1444	 1444	 1444	 1.0	 0.0	 1	 -30.0	 30.0;
	3562	 680	 0.008818	 0.016377	 0.0112	 1541	 1541	 1541	 1.0	 0.0	 1	 -30.0	 30.0;
	1318	 681	 0.043336	 0.082137	 0.0008	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	5193	 681	 0.000171	 0.000313	 0.0	 85273	 85273	 85273	 1.0	 0.0	 1	 -30.0	 30.0;
	3903	 682	 0.0194	 0.081885	 0.0013	 341	 341	 341	 1.0	 0.0	 1	 -30.0	 30.0;
	2000	 683	 0.022222	 0.047407	 0.0002	 499	 499	 499	 1.0	 0.0	 1	 -30.0	 30.0;
	5415	 683	 0.034568	 0.075062	 0.0	 316	 316	 316	 1.0	 0.0	 1	 -30.0	 30.0;
	1937	 684	 7e-06	 0.000132	 0.0058	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4208	 685	 0.000171	 0.000313	 0.001	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	1937	 686	 7e-06	 0.000104	 0.0029	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2347	 687	 0.000525	 0.000961	 0.0032	 27692	 27692	 27692	 1.0	 0.0	 1	 -30.0	 30.0;
	2348	 688	 0.000483	 0.000885	 0.0031	 30077	 30077	 30077	 1.0	 0.0	 1	 -30.0	 30.0;
	5487	 689	 0.047871	 0.145377	 0.001	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	4583	 690	 0.000237	 0.000573	 0.078	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	886	 691	 0.00716	 0.023086	 0.0014	 1255	 1255	 1255	 1.0	 0.0	 1	 -30.0	 30.0;
	2815	 691	 0.041975	 0.114568	 0.0	 249	 249	 249	 1.0	 0.0	 1	 -30.0	 30.0;
	2335	 693	 0.000869	 0.003891	 0.0116	 414.0	 414.0	 414.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2335	 692	 0.000869	 0.003891	 0.0116	 414.0	 414.0	 414.0	 1.0	 0.0	 1	 -30.0	 30.0;
	735	 694	 0.031099	 0.097333	 0.0045	 307	 307	 307	 1.0	 0.0	 1	 -30.0	 30.0;
	4032	 694	 0.016667	 0.087037	 0.0046	 355	 355	 355	 1.0	 0.0	 1	 -30.0	 30.0;
	5580	 694	 0.00942	 0.025679	 0.0011	 1266	 1266	 1266	 1.0	 0.0	 1	 -30.0	 30.0;
	4685	 694	 0.013951	 0.057901	 0.0033	 527	 527	 527	 1.0	 0.0	 1	 -30.0	 30.0;
	5207	 700	 0.002706	 0.0128	 0.0213	 292.0	 292.0	 292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3897	 702	 0.014074	 0.051235	 0.0119	 560	 560	 560	 1.0	 0.0	 1	 -30.0	 30.0;
	4319	 701	 0.023704	 0.064	 0.0031	 436	 436	 436	 1.0	 0.0	 1	 -30.0	 30.0;
	5194	 702	 0.009136	 0.05358	 0.0028	 547	 547	 547	 1.0	 0.0	 1	 -30.0	 30.0;
	5721	 702	 0.016296	 0.044198	 0.0045	 631	 631	 631	 1.0	 0.0	 1	 -30.0	 30.0;
	4319	 701	 0.02337	 0.062988	 0.0053	 443	 443	 443	 1.0	 0.0	 1	 -30.0	 30.0;
	5264	 703	 0.00237	 0.015803	 0.0294	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4030	 704	 0.074074	 0.158025	 0.0012	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	5415	 704	 0.02321	 0.051852	 0.0	 460	 460	 460	 1.0	 0.0	 1	 -30.0	 30.0;
	5840	 704	 0.044444	 0.09679	 0.0	 246	 246	 246	 1.0	 0.0	 1	 -30.0	 30.0;
	4852	 704	 0.108938	 0.258025	 0.001	 94	 94	 94	 1.0	 0.0	 1	 -30.0	 30.0;
	5720	 705	 0.010988	 0.03	 0.0015	 930	 930	 930	 1.0	 0.0	 1	 -30.0	 30.0;
	2618	 710	 0.069753	 0.176914	 0.0083	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	2732	 710	 0.030741	 0.094568	 0.0082	 299	 299	 299	 1.0	 0.0	 1	 -30.0	 30.0;
	2913	 709	 0.005309	 0.01284	 0.0138	 2138	 2138	 2138	 1.0	 0.0	 1	 -30.0	 30.0;
	3314	 709	 0.010321	 0.037247	 0.0019	 769	 769	 769	 1.0	 0.0	 1	 -30.0	 30.0;
	5435	 709	 0.010963	 0.037037	 0.0019	 769	 769	 769	 1.0	 0.0	 1	 -30.0	 30.0;
	3314	 709	 0.010321	 0.037235	 0.0019	 769	 769	 769	 1.0	 0.0	 1	 -30.0	 30.0;
	1723	 711	 0.003554	 0.024524	 0.0466	 404.0	 404.0	 404.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2055	 711	 0.006493	 0.043265	 0.08	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4144	 711	 0.007921	 0.053985	 0.1013	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5400	 711	 0.004543	 0.030262	 0.0557	 485.0	 485.0	 485.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5195	 712	 0.000741	 0.002099	 0.0002	 13344	 13344	 13344	 1.0	 0.0	 1	 -30.0	 30.0;
	5231	 713	 0.038095	 0.105115	 0.0012	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	4444	 714	 0.001126	 0.004978	 0.0091	 6053	 6053	 6053	 1.0	 0.0	 1	 -30.0	 30.0;
	961	 715	 0.079869	 0.202822	 0.0023	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	5004	 715	 0.079693	 0.202066	 0.0023	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	1185	 715	 0.035777	 0.090955	 0.001	 312	 312	 312	 1.0	 0.0	 1	 -30.0	 30.0;
	3038	 715	 0.014865	 0.037793	 0.0004	 749	 749	 749	 1.0	 0.0	 1	 -30.0	 30.0;
	1929	 716	 0.002963	 0.012346	 0.0025	 2340	 2340	 2340	 1.0	 0.0	 1	 -30.0	 30.0;
	715	 717	 0.007811	 0.019148	 0.0002	 1471	 1471	 1471	 1.0	 0.0	 1	 -30.0	 30.0;
	3568	 718	 0.032346	 0.088148	 0.004	 317	 317	 317	 1.0	 0.0	 1	 -30.0	 30.0;
	5816	 718	 0.024321	 0.06642	 0.0031	 420	 420	 420	 1.0	 0.0	 1	 -30.0	 30.0;
	5347	 719	 0.011086	 0.028723	 0.0003	 988	 988	 988	 1.0	 0.0	 1	 -30.0	 30.0;
	5531	 719	 0.022424	 0.057445	 0.0032	 494	 494	 494	 1.0	 0.0	 1	 -30.0	 30.0;
	4331	 719	 0.027967	 0.071051	 0.0008	 399	 399	 399	 1.0	 0.0	 1	 -30.0	 30.0;
	965	 720	 0.003536	 0.01683	 0.0284	 306.0	 306.0	 306.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4286	 720	 0.001541	 0.009936	 0.0258	 3082	 3082	 3082	 1.0	 0.0	 1	 -30.0	 30.0;
	4737	 720	 0.008375	 0.039704	 0.0658	 274.0	 274.0	 274.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5196	 721	 0.007901	 0.020123	 0.001	 1403	 1403	 1403	 1.0	 0.0	 1	 -30.0	 30.0;
	5633	 721	 0.001975	 0.005309	 0.0003	 5354	 5354	 5354	 1.0	 0.0	 1	 -30.0	 30.0;
	1390	 722	 0.070799	 0.179894	 0.002	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	1903	 722	 0.06324	 0.181658	 0.002	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	5676	 722	 0.035273	 0.089947	 0.0	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	2848	 723	 0.03225	 0.082389	 0.0046	 334	 334	 334	 1.0	 0.0	 1	 -30.0	 30.0;
	4281	 723	 0.001008	 0.003779	 0.0035	 7550	 7550	 7550	 1.0	 0.0	 1	 -30.0	 30.0;
	4742	 723	 0.018392	 0.076846	 0.001	 374	 374	 374	 1.0	 0.0	 1	 -30.0	 30.0;
	4280	 723	 0.001008	 0.003779	 0.0006	 7550	 7550	 7550	 1.0	 0.0	 1	 -30.0	 30.0;
	4742	 723	 0.0194	 0.079113	 0.001	 363	 363	 363	 1.0	 0.0	 1	 -30.0	 30.0;
	2181	 725	 0.078357	 0.200554	 0.0023	 145	 145	 145	 1.0	 0.0	 1	 -30.0	 30.0;
	2455	 725	 0.081129	 0.214916	 0.0037	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	2724	 724	 0.056185	 0.351474	 0.0047	 88	 88	 88	 1.0	 0.0	 1	 -30.0	 30.0;
	4140	 724	 0.024188	 0.098262	 0.0013	 310	 310	 310	 1.0	 0.0	 1	 -30.0	 30.0;
	4148	 724	 0.117158	 0.298312	 0.0033	 98	 98	 98	 1.0	 0.0	 1	 -30.0	 30.0;
	5507	 724	 0.034014	 0.21542	 0.0027	 156	 156	 156	 1.0	 0.0	 1	 -30.0	 30.0;
	5579	 724	 0.035777	 0.081633	 0.0039	 380	 380	 380	 1.0	 0.0	 1	 -30.0	 30.0;
	2181	 725	 0.074326	 0.202066	 0.0023	 145	 145	 145	 1.0	 0.0	 1	 -30.0	 30.0;
	4140	 724	 0.02318	 0.094986	 0.0012	 321	 321	 321	 1.0	 0.0	 1	 -30.0	 30.0;
	4588	 724	 0.012598	 0.025951	 0.0003	 1086	 1086	 1086	 1.0	 0.0	 1	 -30.0	 30.0;
	852	 726	 0.011378	 0.053886	 0.0957	 276.0	 276.0	 276.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2467	 726	 0.003457	 0.023724	 0.0445	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2657	 726	 0.008415	 0.041422	 0.0739	 362.0	 362.0	 362.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4121	 726	 0.003793	 0.017007	 0.0294	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5696	 726	 0.004701	 0.026726	 0.0481	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2468	 726	 0.001877	 0.018252	 0.0638	 604.0	 604.0	 604.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2468	 726	 0.001857	 0.017521	 0.0648	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3349	 728	 0.022424	 0.057193	 0.0006	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	3349	 727	 0.021164	 0.056689	 0.0006	 474	 474	 474	 1.0	 0.0	 1	 -30.0	 30.0;
	3349	 729	 0.021668	 0.05543	 0.0006	 482	 482	 482	 1.0	 0.0	 1	 -30.0	 30.0;
	924	 730	 0.01033	 0.043588	 0.0012	 640	 640	 640	 1.0	 0.0	 1	 -30.0	 30.0;
	924	 730	 0.011338	 0.046359	 0.0013	 601	 601	 601	 1.0	 0.0	 1	 -30.0	 30.0;
	971	 731	 0.037037	 0.100988	 0.0052	 277	 277	 277	 1.0	 0.0	 1	 -30.0	 30.0;
	5197	 732	 0.000252	 0.000756	 0.0	 37051	 37051	 37051	 1.0	 0.0	 1	 -30.0	 30.0;
	5198	 733	 0.000252	 0.00252	 0.0001	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	2161	 734	 0.00358	 0.00716	 0.0277	 3789	 3789	 3789	 1.0	 0.0	 1	 -30.0	 30.0;
	4827	 737	 0.015679	 0.040123	 0.0015	 704	 704	 704	 1.0	 0.0	 1	 -30.0	 30.0;
	1562	 738	 4.8e-05	 8.8e-05	 0.0051	 308785	 308785	 308785	 1.0	 0.0	 1	 -30.0	 30.0;
	4048	 738	 0.000533	 0.004642	 0.4647	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2535	 741	 0.045024	 0.12522	 0.008	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	3662	 741	 0.022827	 0.061804	 0.0073	 462	 462	 462	 1.0	 0.0	 1	 -30.0	 30.0;
	4776	 741	 0.034266	 0.095994	 0.001	 299	 299	 299	 1.0	 0.0	 1	 -30.0	 30.0;
	5473	 741	 0.045981	 0.13351	 0.0013	 216	 216	 216	 1.0	 0.0	 1	 -30.0	 30.0;
	1674	 742	 0.002827	 0.011058	 0.0192	 363.0	 363.0	 363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2715	 742	 0.002258	 0.00946	 0.0172	 363.0	 363.0	 363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	744	 743	 0.024691	 0.062232	 0.001	 441	 441	 441	 1.0	 0.0	 1	 -30.0	 30.0;
	5040	 743	 0.025951	 0.058453	 0.001	 462	 462	 462	 1.0	 0.0	 1	 -30.0	 30.0;
	3668	 744	 0.03351	 0.068783	 0.001	 386	 386	 386	 1.0	 0.0	 1	 -30.0	 30.0;
	3619	 745	 0.00358	 0.009753	 0.0005	 2859	 2859	 2859	 1.0	 0.0	 1	 -30.0	 30.0;
	3429	 746	 0.049383	 0.13933	 0.0015	 200	 200	 200	 1.0	 0.0	 1	 -30.0	 30.0;
	488	 747	 0.000617	 0.001358	 0.0018	 19914	 19914	 19914	 1.0	 0.0	 1	 -30.0	 30.0;
	2011	 748	 0.051146	 0.129756	 0.001	 219	 219	 219	 1.0	 0.0	 1	 -30.0	 30.0;
	2042	 748	 0.070547	 0.176871	 0.0165	 160	 160	 160	 1.0	 0.0	 1	 -30.0	 30.0;
	5051	 748	 0.082389	 0.208869	 0.0024	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	1219	 749	 0.046107	 0.21416	 0.003	 135	 135	 135	 1.0	 0.0	 1	 -30.0	 30.0;
	4093	 749	 0.094986	 0.241875	 0.003	 114	 114	 114	 1.0	 0.0	 1	 -30.0	 30.0;
	4951	 749	 0.152179	 0.27866	 0.003	 93	 93	 93	 1.0	 0.0	 1	 -30.0	 30.0;
	1475	 751	 0.085412	 0.216427	 0.0025	 131	 131	 131	 1.0	 0.0	 1	 -30.0	 30.0;
	3441	 751	 0.068304	 0.173369	 0.002	 164	 164	 164	 1.0	 0.0	 1	 -30.0	 30.0;
	4688	 752	 0.025951	 0.07231	 0.001	 385	 385	 385	 1.0	 0.0	 1	 -30.0	 30.0;
	2552	 753	 0.001363	 0.009126	 0.0172	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4743	 753	 0.0016	 0.010825	 0.0203	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2552	 753	 0.001402	 0.009422	 0.0172	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4743	 753	 0.00162	 0.010963	 0.0213	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -30.0	 30.0;
	460	 754	 0.001153	 0.010798	 0.283	 1355.0	 1355.0	 1355.0	 1.0	 0.0	 1	 -30.0	 30.0;
	460	 754	 0.00115	 0.010796	 0.283	 1355.0	 1355.0	 1355.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2747	 755	 0.03099	 0.078861	 0.0009	 349	 349	 349	 1.0	 0.0	 1	 -30.0	 30.0;
	2958	 755	 0.02328	 0.065306	 0.0008	 426	 426	 426	 1.0	 0.0	 1	 -30.0	 30.0;
	4388	 755	 0.009826	 0.018141	 0.0005	 1432	 1432	 1432	 1.0	 0.0	 1	 -30.0	 30.0;
	5699	 755	 0.040312	 0.100025	 0.0011	 274	 274	 274	 1.0	 0.0	 1	 -30.0	 30.0;
	3635	 756	 0.000377	 0.00069	 0.0273	 39366	 39366	 39366	 1.0	 0.0	 1	 -30.0	 30.0;
	3882	 756	 0.000336	 0.001304	 0.2906	 22986	 22986	 22986	 1.0	 0.0	 1	 -30.0	 30.0;
	758	 757	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4167	 758	 0.005472	 0.024889	 0.0445	 327.0	 327.0	 327.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5201	 760	 0.000252	 0.000504	 0.001	 52398	 52398	 52398	 1.0	 0.0	 1	 -30.0	 30.0;
	1846	 763	 0.002137	 0.003912	 0.0002	 6823	 6823	 6823	 1.0	 0.0	 1	 -30.0	 30.0;
	1557	 764	 0.040312	 0.103804	 0.0012	 274	 274	 274	 1.0	 0.0	 1	 -30.0	 30.0;
	3311	 764	 0.107811	 0.276493	 0.0035	 103	 103	 103	 1.0	 0.0	 1	 -30.0	 30.0;
	3810	 765	 0.040262	 0.155757	 0.0032	 190	 190	 190	 1.0	 0.0	 1	 -30.0	 30.0;
	4033	 765	 0.052406	 0.133787	 0.0015	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	342	 766	 0.03358	 0.091728	 0.0042	 305	 305	 305	 1.0	 0.0	 1	 -30.0	 30.0;
	5118	 766	 0.002099	 0.005802	 0.0003	 4814	 4814	 4814	 1.0	 0.0	 1	 -30.0	 30.0;
	660	 767	 0.029877	 0.077654	 0.0102	 357	 357	 357	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 767	 0.023457	 0.066173	 0.0031	 424	 424	 424	 1.0	 0.0	 1	 -30.0	 30.0;
	2220	 767	 0.002222	 0.013951	 0.0013	 2103	 2103	 2103	 1.0	 0.0	 1	 -30.0	 30.0;
	2316	 767	 0.026741	 0.067815	 0.0037	 408	 408	 408	 1.0	 0.0	 1	 -30.0	 30.0;
	3061	 767	 0.028272	 0.076914	 0.0045	 363	 363	 363	 1.0	 0.0	 1	 -30.0	 30.0;
	4117	 767	 0.006049	 0.015679	 0.0006	 1768	 1768	 1768	 1.0	 0.0	 1	 -30.0	 30.0;
	4545	 767	 0.006667	 0.01679	 0.0008	 1645	 1645	 1645	 1.0	 0.0	 1	 -30.0	 30.0;
	5411	 767	 0.004691	 0.012716	 0.0006	 2192	 2192	 2192	 1.0	 0.0	 1	 -30.0	 30.0;
	5623	 767	 0.055679	 0.199383	 0.0094	 144	 144	 144	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 767	 0.022346	 0.062716	 0.0057	 447	 447	 447	 1.0	 0.0	 1	 -30.0	 30.0;
	3061	 767	 0.033704	 0.091852	 0.0053	 304	 304	 304	 1.0	 0.0	 1	 -30.0	 30.0;
	1535	 768	 0.002015	 0.013551	 0.0764	 449.0	 449.0	 449.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3739	 768	 0.012484	 0.056454	 0.1002	 362.0	 362.0	 362.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3793	 768	 0.000869	 0.003911	 0.0071	 304.0	 304.0	 304.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3792	 768	 0.000869	 0.003911	 0.0071	 304.0	 304.0	 304.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5759	 768	 0.001001	 0.006712	 0.0121	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1757	 772	 0.003578	 0.013454	 0.0002	 2121	 2121	 2121	 1.0	 0.0	 1	 -30.0	 30.0;
	1877	 772	 0.00126	 0.004535	 0.0	 6273	 6273	 6273	 1.0	 0.0	 1	 -30.0	 30.0;
	3718	 772	 0.001688	 0.00446	 0.0041	 6192	 6192	 6192	 1.0	 0.0	 1	 -30.0	 30.0;
	4847	 772	 0.017385	 0.071806	 0.001	 400	 400	 400	 1.0	 0.0	 1	 -30.0	 30.0;
	5646	 772	 0.001764	 0.01285	 0.0	 2277	 2277	 2277	 1.0	 0.0	 1	 -30.0	 30.0;
	1877	 772	 0.001764	 0.004535	 0.0	 6068	 6068	 6068	 1.0	 0.0	 1	 -30.0	 30.0;
	5648	 772	 0.001512	 0.010582	 0.0	 2763	 2763	 2763	 1.0	 0.0	 1	 -30.0	 30.0;
	2301	 773	 0.069035	 0.192744	 0.0	 149	 149	 149	 1.0	 0.0	 1	 -30.0	 30.0;
	919	 774	 0.026815	 0.072247	 0.0036	 394	 394	 394	 1.0	 0.0	 1	 -30.0	 30.0;
	4827	 774	 0.004605	 0.022	 0.0888	 1350	 1350	 1350	 1.0	 0.0	 1	 -30.0	 30.0;
	899	 775	 0.013605	 0.039808	 0.0005	 723	 723	 723	 1.0	 0.0	 1	 -30.0	 30.0;
	2727	 775	 0.019148	 0.057697	 0.0007	 501	 501	 501	 1.0	 0.0	 1	 -30.0	 30.0;
	3766	 775	 0.027715	 0.083144	 0.001	 348	 348	 348	 1.0	 0.0	 1	 -30.0	 30.0;
	900	 775	 0.013605	 0.039557	 0.0005	 728	 728	 728	 1.0	 0.0	 1	 -30.0	 30.0;
	5202	 776	 0.000614	 0.004093	 0.0278	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	952	 779	 0.002016	 0.005543	 0.0001	 5006	 5006	 5006	 1.0	 0.0	 1	 -30.0	 30.0;
	952	 778	 0.001008	 0.003023	 0.0001	 9266	 9266	 9266	 1.0	 0.0	 1	 -30.0	 30.0;
	952	 777	 0.00126	 0.004787	 0.0001	 5965	 5965	 5965	 1.0	 0.0	 1	 -30.0	 30.0;
	5204	 780	 0.000252	 0.00252	 0.0001	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	1760	 781	 0.116679	 0.308919	 0.0037	 93	 93	 93	 1.0	 0.0	 1	 -30.0	 30.0;
	2518	 781	 0.102545	 0.271529	 0.0045	 105	 105	 105	 1.0	 0.0	 1	 -30.0	 30.0;
	1690	 783	 0.000523	 0.002596	 0.2992	 342.0	 342.0	 342.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5206	 784	 0.000171	 0.000313	 0.0002	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	1128	 788	 0.021416	 0.058201	 0.001	 477	 477	 477	 1.0	 0.0	 1	 -30.0	 30.0;
	3424	 787	 0.048123	 0.15747	 0.002	 180	 180	 180	 1.0	 0.0	 1	 -30.0	 30.0;
	3463	 788	 0.03477	 0.097254	 0.002	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	4329	 787	 0.066516	 0.17284	 0.0051	 160	 160	 160	 1.0	 0.0	 1	 -30.0	 30.0;
	4539	 788	 0.024691	 0.062736	 0.0	 438	 438	 438	 1.0	 0.0	 1	 -30.0	 30.0;
	4778	 787	 0.045603	 0.137566	 0.002	 204	 204	 204	 1.0	 0.0	 1	 -30.0	 30.0;
	5808	 788	 0.026959	 0.085664	 0.001	 329	 329	 329	 1.0	 0.0	 1	 -30.0	 30.0;
	5830	 788	 0.001008	 0.004031	 0.0	 7106	 7106	 7106	 1.0	 0.0	 1	 -30.0	 30.0;
	1340	 788	 0.032363	 0.059241	 0.001	 438	 438	 438	 1.0	 0.0	 1	 -30.0	 30.0;
	4539	 787	 0.027715	 0.089443	 0.001	 316	 316	 316	 1.0	 0.0	 1	 -30.0	 30.0;
	699	 789	 0.00484	 0.021393	 0.0385	 292.0	 292.0	 292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	804	 789	 0.001541	 0.007309	 0.0121	 292.0	 292.0	 292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	922	 789	 0.000672	 0.004602	 0.0152	 430.0	 430.0	 430.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1983	 789	 0.00243	 0.011477	 0.0192	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4779	 789	 0.002311	 0.011378	 0.0233	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5234	 789	 0.000474	 0.002331	 0.0081	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5274	 789	 0.002825	 0.019082	 0.0344	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1904	 789	 0.004286	 0.029037	 0.0527	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5207	 789	 0.002074	 0.009758	 0.0162	 292.0	 292.0	 292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	958	 790	 0.001566	 0.015874	 0.4101	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1218	 790	 0.001309	 0.01286	 0.335	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2631	 791	 0.005346	 0.009785	 0.0123	 2728	 2728	 2728	 1.0	 0.0	 1	 -30.0	 30.0;
	2348	 792	 0.030617	 0.077654	 0.006	 362	 362	 362	 1.0	 0.0	 1	 -30.0	 30.0;
	4620	 792	 0.019259	 0.05321	 0.0024	 525	 525	 525	 1.0	 0.0	 1	 -30.0	 30.0;
	4900	 793	 0.030234	 0.076846	 0.0009	 369	 369	 369	 1.0	 0.0	 1	 -30.0	 30.0;
	4838	 794	 0.045352	 0.11489	 0.0013	 247	 247	 247	 1.0	 0.0	 1	 -30.0	 30.0;
	4900	 794	 0.030234	 0.076846	 0.0009	 369	 369	 369	 1.0	 0.0	 1	 -30.0	 30.0;
	481	 795	 0.012547	 0.053666	 0.0118	 536	 536	 536	 1.0	 0.0	 1	 -30.0	 30.0;
	923	 795	 0.000504	 0.001764	 0.0021	 16094	 16094	 16094	 1.0	 0.0	 1	 -30.0	 30.0;
	817	 796	 0.00252	 0.006677	 0.0075	 4138	 4138	 4138	 1.0	 0.0	 1	 -30.0	 30.0;
	3124	 796	 0.001764	 0.003779	 0.0	 7080	 7080	 7080	 1.0	 0.0	 1	 -30.0	 30.0;
	4404	 796	 0.004913	 0.012976	 0.0147	 2128	 2128	 2128	 1.0	 0.0	 1	 -30.0	 30.0;
	1222	 797	 0.026707	 0.067271	 0.001	 408	 408	 408	 1.0	 0.0	 1	 -30.0	 30.0;
	1988	 798	 0.019904	 0.083144	 0.0091	 346	 346	 346	 1.0	 0.0	 1	 -30.0	 30.0;
	3494	 798	 0.0451	 0.131267	 0.0172	 213	 213	 213	 1.0	 0.0	 1	 -30.0	 30.0;
	4408	 798	 0.003275	 0.011086	 0.0152	 2555	 2555	 2555	 1.0	 0.0	 1	 -30.0	 30.0;
	1988	 798	 0.019652	 0.082892	 0.0091	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	943	 799	 7e-06	 0.000125	 0.0029	 552.0	 552.0	 552.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1962	 799	 0.000693	 0.007687	 0.1704	 1355.0	 1355.0	 1355.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5207	 803	 0.000691	 0.003279	 0.0051	 292.0	 292.0	 292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3679	 805	 0.002398	 0.004389	 0.0	 6082	 6082	 6082	 1.0	 0.0	 1	 -30.0	 30.0;
	1765	 806	 0.000171	 0.000313	 0.0	 85273	 85273	 85273	 1.0	 0.0	 1	 -30.0	 30.0;
	3147	 806	 0.053666	 0.152431	 0.0002	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	1478	 808	 0.000277	 0.001916	 0.003	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1478	 807	 0.000277	 0.001936	 0.003	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1613	 809	 0.07609	 0.179642	 0.0017	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	4921	 809	 0.037289	 0.079113	 0.0009	 338	 338	 338	 1.0	 0.0	 1	 -30.0	 30.0;
	844	 810	 0.007811	 0.029	 0.0303	 1013	 1013	 1013	 1.0	 0.0	 1	 -30.0	 30.0;
	5613	 810	 0.010456	 0.02905	 0.0003	 986	 986	 986	 1.0	 0.0	 1	 -30.0	 30.0;
	5608	 810	 0.008818	 0.029982	 0.0003	 974	 974	 974	 1.0	 0.0	 1	 -30.0	 30.0;
	3752	 811	 0.000217	 0.001205	 0.0086	 257.0	 257.0	 257.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4931	 812	 0.00446	 0.009121	 0.0001	 2909	 2909	 2909	 1.0	 0.0	 1	 -30.0	 30.0;
	4442	 813	 0.052658	 0.134467	 0.0039	 205	 205	 205	 1.0	 0.0	 1	 -30.0	 30.0;
	4920	 813	 0.025598	 0.068405	 0.0012	 405	 405	 405	 1.0	 0.0	 1	 -30.0	 30.0;
	5295	 815	 0.000252	 0.001512	 0.0	 19262	 19262	 19262	 1.0	 0.0	 1	 -30.0	 30.0;
	5294	 814	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	1565	 816	 0.00162	 0.007447	 0.0132	 322.0	 322.0	 322.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3736	 816	 0.000889	 0.005965	 0.0111	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2443	 817	 0.000252	 0.000504	 0.0005	 52398	 52398	 52398	 1.0	 0.0	 1	 -30.0	 30.0;
	819	 818	 0.001008	 0.003527	 0.0043	 8292	 8292	 8292	 1.0	 0.0	 1	 -30.0	 30.0;
	4327	 818	 0.010834	 0.042328	 0.0101	 697	 697	 697	 1.0	 0.0	 1	 -30.0	 30.0;
	1071	 819	 0.056941	 0.155203	 0.0017	 184	 184	 184	 1.0	 0.0	 1	 -30.0	 30.0;
	5534	 819	 0.066264	 0.139582	 0.0015	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	1690	 820	 0.000533	 0.003536	 0.0061	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5211	 821	 0.000178	 0.001185	 0.002	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4827	 822	 0.008148	 0.020247	 0.0008	 1390	 1390	 1390	 1.0	 0.0	 1	 -30.0	 30.0;
	2133	 823	 0.002889	 0.0064	 0.0022	 4554	 4554	 4554	 1.0	 0.0	 1	 -30.0	 30.0;
	4250	 824	 0.008062	 0.022172	 0.0002	 1252	 1252	 1252	 1.0	 0.0	 1	 -30.0	 30.0;
	2011	 825	 0.13293	 0.358201	 0.0161	 80	 80	 80	 1.0	 0.0	 1	 -30.0	 30.0;
	3667	 826	 0.000205	 0.002108	 0.2577	 546.0	 546.0	 546.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1199	 827	 0.002899	 0.029385	 0.7595	 1075	 1075	 1075	 1.0	 0.0	 1	 -30.0	 30.0;
	2787	 827	 0.002045	 0.020735	 0.5343	 1524	 1524	 1524	 1.0	 0.0	 1	 -30.0	 30.0;
	2720	 828	 0.010864	 0.032346	 0.0046	 941	 941	 941	 1.0	 0.0	 1	 -30.0	 30.0;
	3094	 830	 0.028148	 0.076543	 0.0	 321	 321	 321	 1.0	 0.0	 1	 -30.0	 30.0;
	4046	 830	 0.019753	 0.048889	 0.0	 496	 496	 496	 1.0	 0.0	 1	 -30.0	 30.0;
	4678	 831	 0.002922	 0.005348	 0.0048	 4845	 4845	 4845	 1.0	 0.0	 1	 -30.0	 30.0;
	5214	 832	 0.001906	 0.003489	 0.0	 7650	 7650	 7650	 1.0	 0.0	 1	 -30.0	 30.0;
	1678	 833	 0.008889	 0.055185	 0.0031	 543	 543	 543	 1.0	 0.0	 1	 -30.0	 30.0;
	4636	 833	 0.006914	 0.043457	 0.0023	 690	 690	 690	 1.0	 0.0	 1	 -30.0	 30.0;
	2235	 834	 0.021416	 0.110355	 0.0205	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	3028	 834	 0.051146	 0.139078	 0.01	 211	 211	 211	 1.0	 0.0	 1	 -30.0	 30.0;
	3380	 834	 0.041068	 0.135551	 0.0215	 222	 222	 222	 1.0	 0.0	 1	 -30.0	 30.0;
	3452	 835	 0.05039	 0.120937	 0.0014	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	3659	 835	 0.017637	 0.048375	 0.0006	 591	 591	 591	 1.0	 0.0	 1	 -30.0	 30.0;
	4777	 835	 0.010582	 0.027967	 0.0003	 1018	 1018	 1018	 1.0	 0.0	 1	 -30.0	 30.0;
	2959	 837	 0.031903	 0.058397	 0.0006	 458	 458	 458	 1.0	 0.0	 1	 -30.0	 30.0;
	5405	 836	 0.053666	 0.119174	 0.0013	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	5544	 836	 0.001214	 0.002222	 0.0001	 12012	 12012	 12012	 1.0	 0.0	 1	 -30.0	 30.0;
	5213	 838	 0.015092	 0.041673	 0.0005	 687	 687	 687	 1.0	 0.0	 1	 -30.0	 30.0;
	2954	 839	 0.081104	 0.188234	 0.0033	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	4126	 839	 0.050139	 0.113631	 0.0013	 245	 245	 245	 1.0	 0.0	 1	 -30.0	 30.0;
	4827	 840	 0.016543	 0.033951	 0.0016	 803	 803	 803	 1.0	 0.0	 1	 -30.0	 30.0;
	5208	 841	 0.000378	 0.001008	 0.0001	 27427	 27427	 27427	 1.0	 0.0	 1	 -30.0	 30.0;
	1882	 842	 0.000988	 0.002716	 0.0133	 10493	 10493	 10493	 1.0	 0.0	 1	 -30.0	 30.0;
	1882	 842	 0.000988	 0.002716	 0.0133	 10493	 10493	 10493	 1.0	 0.0	 1	 -30.0	 30.0;
	1552	 843	 0.059209	 0.148652	 0.0018	 191	 191	 191	 1.0	 0.0	 1	 -30.0	 30.0;
	5041	 843	 0.069539	 0.19098	 0.0	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	3001	 845	 0.011298	 0.020682	 0.0088	 1253	 1253	 1253	 1.0	 0.0	 1	 -30.0	 30.0;
	3001	 847	 0.008062	 0.017133	 0.0156	 1560	 1560	 1560	 1.0	 0.0	 1	 -30.0	 30.0;
	3001	 846	 0.007811	 0.016125	 0.0148	 1648	 1648	 1648	 1.0	 0.0	 1	 -30.0	 30.0;
	1923	 848	 0.075838	 0.19224	 0.0021	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	3798	 848	 0.010834	 0.027715	 0.0003	 1023	 1023	 1023	 1.0	 0.0	 1	 -30.0	 30.0;
	3957	 848	 0.02973	 0.096246	 0.0218	 302	 302	 302	 1.0	 0.0	 1	 -30.0	 30.0;
	5546	 848	 0.009826	 0.031242	 0.0004	 929	 929	 929	 1.0	 0.0	 1	 -30.0	 30.0;
	5267	 848	 0.043537	 0.154271	 0.0224	 190	 190	 190	 1.0	 0.0	 1	 -30.0	 30.0;
	5547	 848	 0.01285	 0.032754	 0.0004	 865	 865	 865	 1.0	 0.0	 1	 -30.0	 30.0;
	2782	 849	 0.00924	 0.060219	 0.1124	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3004	 849	 0.009007	 0.066726	 0.1192	 460	 460	 460	 1.0	 0.0	 1	 -30.0	 30.0;
	3165	 849	 0.004543	 0.030479	 0.0547	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3165	 849	 0.004326	 0.029037	 0.0527	 389.0	 389.0	 389.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4029	 850	 0.001357	 0.017597	 0.3494	 1807	 1807	 1807	 1.0	 0.0	 1	 -30.0	 30.0;
	4029	 850	 0.001343	 0.01741	 0.3437	 1827	 1827	 1827	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 851	 0.022928	 0.141849	 0.0095	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 851	 0.022424	 0.140086	 0.0026	 220	 220	 220	 1.0	 0.0	 1	 -30.0	 30.0;
	3672	 852	 0.003615	 0.024178	 0.0445	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2592	 853	 0.001136	 0.012154	 0.2657	 1708.0	 1708.0	 1708.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2799	 853	 0.001309	 0.013996	 0.3061	 1917.0	 1917.0	 1917.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1141	 854	 0.053918	 0.138574	 0.0016	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	5689	 855	 0.005039	 0.013102	 0.0002	 2104	 2104	 2104	 1.0	 0.0	 1	 -30.0	 30.0;
	2719	 856	 0.092441	 0.276669	 0.0072	 105	 105	 105	 1.0	 0.0	 1	 -30.0	 30.0;
	3111	 856	 0.084152	 0.229781	 0.0025	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	5756	 856	 0.036281	 0.092215	 0.001	 307	 307	 307	 1.0	 0.0	 1	 -30.0	 30.0;
	2973	 857	 0.011086	 0.038045	 0.0137	 768	 768	 768	 1.0	 0.0	 1	 -30.0	 30.0;
	4906	 857	 0.002268	 0.007559	 0.0075	 3854	 3854	 3854	 1.0	 0.0	 1	 -30.0	 30.0;
	3217	 859	 0.000257	 0.001521	 0.162	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3342	 859	 0.000259	 0.000506	 0.042	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2379	 860	 0.103301	 0.282187	 0.0032	 99	 99	 99	 1.0	 0.0	 1	 -30.0	 30.0;
	3450	 860	 0.062106	 0.169463	 0.0019	 164	 164	 164	 1.0	 0.0	 1	 -30.0	 30.0;
	3905	 860	 0.068027	 0.185941	 0.0021	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	4328	 860	 0.078357	 0.213404	 0.0024	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	4107	 862	 0.000928	 0.006202	 0.0111	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4107	 861	 0.000928	 0.006202	 0.0111	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5221	 864	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	5218	 863	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	4219	 865	 0.044344	 0.084656	 0.0015	 319	 319	 319	 1.0	 0.0	 1	 -30.0	 30.0;
	1158	 866	 0.01033	 0.028219	 0.0013	 983	 983	 983	 1.0	 0.0	 1	 -30.0	 30.0;
	5391	 867	 0.005679	 0.011358	 0.0005	 2340	 2340	 2340	 1.0	 0.0	 1	 -30.0	 30.0;
	1613	 868	 0.114135	 0.237087	 0.0026	 113	 113	 113	 1.0	 0.0	 1	 -30.0	 30.0;
	2253	 868	 0.04258	 0.178634	 0.0021	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	4492	 868	 0.000756	 0.002268	 0.0	 12351	 12351	 12351	 1.0	 0.0	 1	 -30.0	 30.0;
	2491	 870	 0.009245	 0.016923	 0.0002	 1532	 1532	 1532	 1.0	 0.0	 1	 -30.0	 30.0;
	2491	 869	 0.006047	 0.011086	 0.0059	 2339	 2339	 2339	 1.0	 0.0	 1	 -30.0	 30.0;
	4646	 871	 0.005062	 0.032222	 0.0048	 930	 930	 930	 1.0	 0.0	 1	 -30.0	 30.0;
	4648	 871	 0.005802	 0.035926	 0.0019	 834	 834	 834	 1.0	 0.0	 1	 -30.0	 30.0;
	4595	 872	 0.031494	 0.085412	 0.001	 325	 325	 325	 1.0	 0.0	 1	 -30.0	 30.0;
	5259	 872	 0.025951	 0.066516	 0.0007	 414	 414	 414	 1.0	 0.0	 1	 -30.0	 30.0;
	4595	 872	 0.006803	 0.014361	 0.013	 1859	 1859	 1859	 1.0	 0.0	 1	 -30.0	 30.0;
	5210	 873	 0.000252	 0.00252	 0.0	 11659	 11659	 11659	 1.0	 0.0	 1	 -30.0	 30.0;
	2669	 874	 0.024213	 0.081355	 0.029	 348	 348	 348	 1.0	 0.0	 1	 -30.0	 30.0;
	4344	 874	 0.011338	 0.033006	 0.0133	 847	 847	 847	 1.0	 0.0	 1	 -30.0	 30.0;
	2253	 876	 0.014613	 0.03099	 0.0281	 862	 862	 862	 1.0	 0.0	 1	 -30.0	 30.0;
	2253	 875	 0.014613	 0.03099	 0.0283	 862	 862	 862	 1.0	 0.0	 1	 -30.0	 30.0;
	5222	 877	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5219	 878	 2e-05	 0.000198	 0.001	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3393	 879	 0.079869	 0.176619	 0.0094	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	3733	 879	 0.066667	 0.149232	 0.0017	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	4760	 879	 0.003023	 0.01033	 0.0002	 2662	 2662	 2662	 1.0	 0.0	 1	 -30.0	 30.0;
	5048	 879	 0.068027	 0.128748	 0.0014	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	5669	 880	 0.045352	 0.116906	 0.0013	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	5773	 880	 0.120181	 0.240867	 0.0026	 107	 107	 107	 1.0	 0.0	 1	 -30.0	 30.0;
	4782	 879	 0.122701	 0.306374	 0.0034	 87	 87	 87	 1.0	 0.0	 1	 -30.0	 30.0;
	2043	 881	 0.001067	 0.00723	 0.0132	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2987	 882	 0.003358	 0.022341	 0.0415	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3614	 881	 0.00318	 0.020938	 0.0395	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4598	 881	 0.000928	 0.008968	 0.0314	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5829	 882	 0.004899	 0.022815	 0.0405	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4598	 882	 0.000889	 0.008415	 0.0314	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2209	 883	 0.004444	 0.028395	 0.0151	 1095	 1095	 1095	 1.0	 0.0	 1	 -30.0	 30.0;
	5296	 883	 0.004691	 0.029012	 0.0016	 1181	 1181	 1181	 1.0	 0.0	 1	 -30.0	 30.0;
	5448	 884	 0.007055	 0.018392	 0.0002	 1499	 1499	 1499	 1.0	 0.0	 1	 -30.0	 30.0;
	5225	 885	 0.000252	 0.00252	 0.0001	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	3307	 886	 0.01037	 0.026173	 0.0013	 1078	 1078	 1078	 1.0	 0.0	 1	 -30.0	 30.0;
	4679	 886	 0.070864	 0.193457	 0.0091	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	5556	 886	 0.022222	 0.056914	 0.0	 497	 497	 497	 1.0	 0.0	 1	 -30.0	 30.0;
	2185	 888	 0.000237	 0.001422	 0.1686	 21471	 21471	 21471	 1.0	 0.0	 1	 -30.0	 30.0;
	3008	 887	 0.000277	 0.001086	 0.1417	 27618	 27618	 27618	 1.0	 0.0	 1	 -30.0	 30.0;
	4128	 887	 0.000296	 0.000672	 0.0678	 42153	 42153	 42153	 1.0	 0.0	 1	 -30.0	 30.0;
	1311	 890	 0.002267	 0.007156	 0.0022	 4057	 4057	 4057	 1.0	 0.0	 1	 -30.0	 30.0;
	2039	 891	 0.016377	 0.102041	 0.0013	 295	 295	 295	 1.0	 0.0	 1	 -30.0	 30.0;
	5223	 891	 0.008062	 0.050139	 0.0006	 599	 599	 599	 1.0	 0.0	 1	 -30.0	 30.0;
	2540	 892	 0.001512	 0.004787	 0.004	 5882	 5882	 5882	 1.0	 0.0	 1	 -30.0	 30.0;
	3380	 893	 0.031746	 0.133031	 0.0002	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	4154	 893	 0.020912	 0.088939	 0.001	 343	 343	 343	 1.0	 0.0	 1	 -30.0	 30.0;
	4782	 894	 0.05543	 0.147644	 0.0017	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	4908	 895	 0.000286	 0.004868	 0.1762	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4908	 896	 0.000287	 0.004892	 0.1776	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4909	 897	 0.000283	 0.004814	 0.1762	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4909	 898	 0.000285	 0.004843	 0.1733	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5078	 901	 0.011852	 0.045062	 0.017	 651	 651	 651	 1.0	 0.0	 1	 -30.0	 30.0;
	5852	 901	 0.000864	 0.002593	 0.0136	 11095	 11095	 11095	 1.0	 0.0	 1	 -30.0	 30.0;
	4720	 902	 0.048249	 0.235702	 0.0035	 127	 127	 127	 1.0	 0.0	 1	 -30.0	 30.0;
	3940	 903	 0.044321	 0.121605	 0.001	 243	 243	 243	 1.0	 0.0	 1	 -30.0	 30.0;
	4166	 903	 0.028765	 0.078889	 0.0006	 383	 383	 383	 1.0	 0.0	 1	 -30.0	 30.0;
	3380	 904	 0.019652	 0.080877	 0.0014	 377	 377	 377	 1.0	 0.0	 1	 -30.0	 30.0;
	4154	 904	 0.017385	 0.073822	 0.0001	 413	 413	 413	 1.0	 0.0	 1	 -30.0	 30.0;
	3575	 905	 0.000514	 0.001383	 0.0952	 20979	 20979	 20979	 1.0	 0.0	 1	 -30.0	 30.0;
	4079	 905	 0.000247	 0.001084	 0.1478	 403.0	 403.0	 403.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5802	 906	 0.013857	 0.025447	 0.0002	 1019	 1019	 1019	 1.0	 0.0	 1	 -30.0	 30.0;
	5229	 907	 0.00284	 0.011235	 0.001	 2617	 2617	 2617	 1.0	 0.0	 1	 -30.0	 30.0;
	3649	 908	 0.015369	 0.040816	 0.0005	 677	 677	 677	 1.0	 0.0	 1	 -30.0	 30.0;
	5803	 908	 0.041068	 0.104812	 0.0012	 263	 263	 263	 1.0	 0.0	 1	 -30.0	 30.0;
	2487	 909	 0.058957	 0.16125	 0.0018	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	4441	 909	 0.024439	 0.102293	 0.0012	 281	 281	 281	 1.0	 0.0	 1	 -30.0	 30.0;
	1753	 910	 0.006047	 0.016629	 0.014	 1669	 1669	 1669	 1.0	 0.0	 1	 -30.0	 30.0;
	5232	 913	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	2314	 916	 0.013096	 0.066153	 0.12	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2450	 915	 0.002074	 0.009956	 0.0172	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2450	 915	 0.001533	 0.009225	 0.0172	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2450	 916	 0.00156	 0.009343	 0.0172	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2783	 917	 0.001452	 0.020223	 0.6741	 1573	 1573	 1573	 1.0	 0.0	 1	 -30.0	 30.0;
	4859	 917	 0.001672	 0.022177	 0.7607	 1434	 1434	 1434	 1.0	 0.0	 1	 -30.0	 30.0;
	2783	 917	 0.001447	 0.020166	 0.6721	 1578	 1578	 1578	 1.0	 0.0	 1	 -30.0	 30.0;
	4859	 917	 0.001669	 0.022168	 0.7624	 1435	 1435	 1435	 1.0	 0.0	 1	 -30.0	 30.0;
	5233	 918	 0.035525	 0.090199	 0.001	 314	 314	 314	 1.0	 0.0	 1	 -30.0	 30.0;
	4827	 919	 0.031568	 0.094272	 0.0992	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	1802	 920	 0.118166	 0.243386	 0.0026	 113	 113	 113	 1.0	 0.0	 1	 -30.0	 30.0;
	5671	 920	 0.015621	 0.032754	 0.0003	 839	 839	 839	 1.0	 0.0	 1	 -30.0	 30.0;
	4458	 920	 0.05417	 0.183673	 0.0021	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	5168	 921	 0.040338	 0.097909	 0.0009	 288	 288	 288	 1.0	 0.0	 1	 -30.0	 30.0;
	5752	 921	 0.022424	 0.053918	 0.0	 521	 521	 521	 1.0	 0.0	 1	 -30.0	 30.0;
	5561	 923	 0.02066	 0.088183	 0.0051	 326	 326	 326	 1.0	 0.0	 1	 -30.0	 30.0;
	1347	 924	 0.014361	 0.059461	 0.006	 469	 469	 469	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 924	 0.016377	 0.101537	 0.0023	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	1347	 924	 0.014361	 0.059713	 0.006	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 924	 0.016377	 0.101537	 0.0019	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	3154	 925	 0.002874	 0.022174	 0.4476	 1397.0	 1397.0	 1397.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3368	 925	 0.000139	 0.001115	 0.0231	 1486.0	 1486.0	 1486.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2399	 926	 0.00252	 0.006551	 0.0001	 4207	 4207	 4207	 1.0	 0.0	 1	 -30.0	 30.0;
	3840	 926	 0.011842	 0.052658	 0.001	 548	 548	 548	 1.0	 0.0	 1	 -30.0	 30.0;
	2708	 927	 0.089947	 0.390527	 0.0051	 74	 74	 74	 1.0	 0.0	 1	 -30.0	 30.0;
	5323	 927	 0.027463	 0.060721	 0.001	 444	 444	 444	 1.0	 0.0	 1	 -30.0	 30.0;
	2172	 928	 0.009877	 0.026959	 0.0003	 1060	 1060	 1060	 1.0	 0.0	 1	 -30.0	 30.0;
	1791	 929	 0.010582	 0.063492	 0.0076	 473	 473	 473	 1.0	 0.0	 1	 -30.0	 30.0;
	1791	 929	 0.009902	 0.059007	 0.0157	 509	 509	 509	 1.0	 0.0	 1	 -30.0	 30.0;
	4122	 930	 0.013605	 0.054926	 0.0007	 551	 551	 551	 1.0	 0.0	 1	 -30.0	 30.0;
	5819	 931	 0.042328	 0.160998	 0.0017	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	3485	 935	 0.00322	 0.021136	 0.0395	 460.0	 460.0	 460.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3557	 935	 0.000553	 0.003694	 0.0071	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5423	 936	 0.000494	 0.005689	 0.0142	 720.0	 720.0	 720.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5472	 935	 0.000652	 0.004504	 0.0081	 437.0	 437.0	 437.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5474	 935	 0.000652	 0.004504	 0.0081	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5421	 936	 0.000514	 0.005689	 0.0142	 720.0	 720.0	 720.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5364	 937	 0.000869	 0.008435	 0.0339	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5365	 937	 0.000889	 0.008553	 0.039	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2894	 938	 0.000686	 0.007091	 0.1747	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4599	 938	 0.000609	 0.006378	 0.1473	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2894	 939	 0.000686	 0.007119	 0.1747	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4600	 939	 0.000609	 0.006406	 0.1487	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2813	 940	 0.027531	 0.074938	 0.0036	 373	 373	 373	 1.0	 0.0	 1	 -30.0	 30.0;
	5674	 940	 0.024198	 0.065802	 0.0031	 424	 424	 424	 1.0	 0.0	 1	 -30.0	 30.0;
	2117	 941	 0.090199	 0.246158	 0.0033	 119	 119	 119	 1.0	 0.0	 1	 -30.0	 30.0;
	2553	 941	 0.005291	 0.022172	 0.0006	 1366	 1366	 1366	 1.0	 0.0	 1	 -30.0	 30.0;
	3211	 941	 0.012346	 0.050894	 0.001	 595	 595	 595	 1.0	 0.0	 1	 -30.0	 30.0;
	3549	 941	 0.053414	 0.224238	 0.0028	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	5478	 941	 0.007811	 0.032502	 0.0004	 1012	 1012	 1012	 1.0	 0.0	 1	 -30.0	 30.0;
	5643	 941	 0.034014	 0.142857	 0.0002	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	2553	 941	 0.005543	 0.022172	 0.0006	 1363	 1363	 1363	 1.0	 0.0	 1	 -30.0	 30.0;
	4884	 942	 0.002074	 0.013847	 0.0253	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4884	 942	 0.002074	 0.013847	 0.0253	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 944	 0.036533	 0.12522	 0.0014	 234	 234	 234	 1.0	 0.0	 1	 -30.0	 30.0;
	1533	 945	 0.009012	 0.025062	 0.0056	 1116	 1116	 1116	 1.0	 0.0	 1	 -30.0	 30.0;
	1533	 945	 0.006667	 0.028025	 0.0015	 1032	 1032	 1032	 1.0	 0.0	 1	 -30.0	 30.0;
	3338	 947	 0.031771	 0.081809	 0.001	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	3917	 947	 0.070799	 0.179894	 0.002	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	2464	 946	 0.075586	 0.191736	 0.0021	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	3917	 946	 0.070925	 0.179239	 0.0021	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	3307	 948	 0.003901	 0.009877	 0.0005	 2856	 2856	 2856	 1.0	 0.0	 1	 -30.0	 30.0;
	2710	 949	 0.003023	 0.008314	 0.0001	 3338	 3338	 3338	 1.0	 0.0	 1	 -30.0	 30.0;
	3321	 949	 0.037793	 0.097002	 0.0011	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	5501	 949	 0.003023	 0.008314	 0.0001	 3338	 3338	 3338	 1.0	 0.0	 1	 -30.0	 30.0;
	2213	 950	 0.020988	 0.058272	 0.0176	 480	 480	 480	 1.0	 0.0	 1	 -30.0	 30.0;
	2813	 950	 0.02679	 0.072222	 0.0034	 386	 386	 386	 1.0	 0.0	 1	 -30.0	 30.0;
	2599	 951	 0.018519	 0.047654	 0.0185	 581	 581	 581	 1.0	 0.0	 1	 -30.0	 30.0;
	3432	 951	 0.029877	 0.080864	 0.0039	 351	 351	 351	 1.0	 0.0	 1	 -30.0	 30.0;
	1044	 952	 0.016125	 0.067775	 0.0051	 424	 424	 424	 1.0	 0.0	 1	 -30.0	 30.0;
	1102	 952	 0.032502	 0.083144	 0.0009	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	2361	 952	 0.025447	 0.08642	 0.0079	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	3073	 952	 0.02192	 0.04384	 0.0383	 603	 603	 603	 1.0	 0.0	 1	 -30.0	 30.0;
	1046	 953	 0.00083	 0.005649	 0.0111	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1198	 953	 0.002193	 0.014894	 0.0284	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2663	 954	 0.002145	 0.011151	 0.0203	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5234	 954	 0.00638	 0.031486	 0.0537	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1516	 955	 0.01037	 0.020741	 0.002	 1281	 1281	 1281	 1.0	 0.0	 1	 -30.0	 30.0;
	1372	 956	 0.002346	 0.006296	 0.0003	 4421	 4421	 4421	 1.0	 0.0	 1	 -30.0	 30.0;
	2300	 957	 0.022096	 0.08841	 0.0011	 324	 324	 324	 1.0	 0.0	 1	 -30.0	 30.0;
	2315	 957	 0.025724	 0.105316	 0.0184	 273	 273	 273	 1.0	 0.0	 1	 -30.0	 30.0;
	2914	 957	 0.029957	 0.121013	 0.0046	 237	 237	 237	 1.0	 0.0	 1	 -30.0	 30.0;
	4412	 957	 0.009322	 0.028471	 0.0	 986	 986	 986	 1.0	 0.0	 1	 -30.0	 30.0;
	4635	 957	 0.046107	 0.130763	 0.001	 213	 213	 213	 1.0	 0.0	 1	 -30.0	 30.0;
	4869	 957	 0.006047	 0.041068	 0.001	 712	 712	 712	 1.0	 0.0	 1	 -30.0	 30.0;
	4412	 957	 0.004334	 0.026732	 0.001	 1091	 1091	 1091	 1.0	 0.0	 1	 -30.0	 30.0;
	1218	 958	 0.002877	 0.028829	 0.7494	 1100	 1100	 1100	 1.0	 0.0	 1	 -30.0	 30.0;
	1242	 958	 0.002188	 0.024233	 0.5227	 1311	 1311	 1311	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 958	 0.000997	 0.014175	 0.465	 2245	 2245	 2245	 1.0	 0.0	 1	 -30.0	 30.0;
	2918	 958	 0.000376	 0.002891	 0.0606	 1308.0	 1308.0	 1308.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3607	 958	 0.000976	 0.009886	 0.2541	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4465	 958	 0.000389	 0.003951	 0.1011	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1242	 958	 0.001562	 0.01912	 0.4274	 1567.0	 1567.0	 1567.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 958	 0.000998	 0.014177	 0.465	 2244	 2244	 2244	 1.0	 0.0	 1	 -30.0	 30.0;
	2918	 958	 0.000199	 0.002553	 0.0838	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3607	 958	 0.000976	 0.009891	 0.2541	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4466	 958	 0.000388	 0.003954	 0.1011	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4466	 958	 0.000395	 0.004003	 0.104	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4465	 958	 0.000395	 0.004003	 0.104	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4904	 959	 0.000617	 0.001235	 0.0019	 21515	 21515	 21515	 1.0	 0.0	 1	 -30.0	 30.0;
	5240	 960	 0.00037	 0.000864	 0.0	 31602	 31602	 31602	 1.0	 0.0	 1	 -30.0	 30.0;
	2950	 961	 0.00252	 0.007811	 0.0001	 3706	 3706	 3706	 1.0	 0.0	 1	 -30.0	 30.0;
	1183	 962	 0.029383	 0.08037	 0.0037	 348	 348	 348	 1.0	 0.0	 1	 -30.0	 30.0;
	5702	 962	 0.000617	 0.001728	 0.0002	 16188	 16188	 16188	 1.0	 0.0	 1	 -30.0	 30.0;
	2949	 963	 0.066264	 0.181154	 0.0024	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	3917	 963	 0.086672	 0.222021	 0.0026	 128	 128	 128	 1.0	 0.0	 1	 -30.0	 30.0;
	4439	 963	 0.020584	 0.054523	 0.0006	 522	 522	 522	 1.0	 0.0	 1	 -30.0	 30.0;
	2741	 964	 0.009506	 0.029383	 0.0094	 962	 962	 962	 1.0	 0.0	 1	 -30.0	 30.0;
	3460	 964	 0.014691	 0.038518	 0.0121	 721	 721	 721	 1.0	 0.0	 1	 -30.0	 30.0;
	3770	 964	 0.030494	 0.079136	 0.0134	 351	 351	 351	 1.0	 0.0	 1	 -30.0	 30.0;
	4014	 964	 0.022839	 0.059012	 0.0131	 470	 470	 470	 1.0	 0.0	 1	 -30.0	 30.0;
	4051	 964	 0.01716	 0.081975	 0.005	 355	 355	 355	 1.0	 0.0	 1	 -30.0	 30.0;
	5310	 964	 0.002593	 0.006173	 0.0042	 4437	 4437	 4437	 1.0	 0.0	 1	 -30.0	 30.0;
	2742	 964	 0.009506	 0.029506	 0.0096	 959	 959	 959	 1.0	 0.0	 1	 -30.0	 30.0;
	3769	 964	 0.030494	 0.079012	 0.0153	 351	 351	 351	 1.0	 0.0	 1	 -30.0	 30.0;
	1461	 965	 0.003101	 0.020859	 0.0375	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1461	 965	 0.004978	 0.022005	 0.0359	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1461	 965	 0.003121	 0.0208	 0.0506	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4860	 967	 0.000499	 0.005048	 0.13	 1380.0	 1380.0	 1380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4860	 966	 0.000499	 0.005042	 0.13	 1380.0	 1380.0	 1380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	972	 968	 0.010985	 0.027891	 0.0014	 1015	 1015	 1015	 1.0	 0.0	 1	 -30.0	 30.0;
	2950	 968	 0.079113	 0.201058	 0.0075	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	1745	 970	 0.002193	 0.010884	 0.0197	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4135	 970	 0.004049	 0.018272	 0.0324	 302.0	 302.0	 302.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3315	 971	 0.057284	 0.127778	 0.0057	 213	 213	 213	 1.0	 0.0	 1	 -30.0	 30.0;
	5786	 971	 0.015309	 0.041728	 0.0019	 669	 669	 669	 1.0	 0.0	 1	 -30.0	 30.0;
	2262	 972	 0.091711	 0.291509	 0.0034	 100	 100	 100	 1.0	 0.0	 1	 -30.0	 30.0;
	2606	 972	 0.193139	 0.35354	 0.0037	 76	 76	 76	 1.0	 0.0	 1	 -30.0	 30.0;
	4098	 972	 0.056437	 0.143109	 0.0016	 198	 198	 198	 1.0	 0.0	 1	 -30.0	 30.0;
	1851	 972	 0.049131	 0.124969	 0.0078	 227	 227	 227	 1.0	 0.0	 1	 -30.0	 30.0;
	4811	 972	 0.021416	 0.054422	 0.0006	 521	 521	 521	 1.0	 0.0	 1	 -30.0	 30.0;
	1247	 973	 0.011032	 0.050442	 0.0871	 325.0	 325.0	 325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2087	 973	 0.001481	 0.013926	 0.0516	 604.0	 604.0	 604.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2087	 973	 0.001481	 0.013926	 0.0516	 604.0	 604.0	 604.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2774	 974	 0.023935	 0.0645	 0.0007	 443	 443	 443	 1.0	 0.0	 1	 -30.0	 30.0;
	3052	 976	 0.000342	 0.000625	 0.0002	 41442	 41442	 41442	 1.0	 0.0	 1	 -30.0	 30.0;
	3345	 976	 0.059713	 0.152179	 0.003	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	5241	 977	 0.018645	 0.047871	 0.0013	 575	 575	 575	 1.0	 0.0	 1	 -30.0	 30.0;
	2961	 978	 0.019259	 0.052593	 0.0024	 531	 531	 531	 1.0	 0.0	 1	 -30.0	 30.0;
	3365	 978	 0.01716	 0.044938	 0.0021	 618	 618	 618	 1.0	 0.0	 1	 -30.0	 30.0;
	5717	 978	 0.025185	 0.064691	 0.0031	 428	 428	 428	 1.0	 0.0	 1	 -30.0	 30.0;
	3365	 978	 0.00716	 0.029753	 0.0016	 971	 971	 971	 1.0	 0.0	 1	 -30.0	 30.0;
	5361	 978	 0.046667	 0.125926	 0.006	 222	 222	 222	 1.0	 0.0	 1	 -30.0	 30.0;
	3365	 978	 0.00716	 0.02963	 0.0016	 975	 975	 975	 1.0	 0.0	 1	 -30.0	 30.0;
	1518	 979	 0.0016	 0.017334	 0.4043	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2460	 979	 0.000312	 0.004044	 0.1386	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3706	 979	 0.000824	 0.010499	 0.3754	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4968	 979	 0.00133	 0.014252	 0.3263	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2460	 979	 0.000312	 0.004044	 0.1386	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3706	 979	 0.000824	 0.010505	 0.3754	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2244	 980	 0.140111	 0.432376	 0.0055	 67	 67	 67	 1.0	 0.0	 1	 -30.0	 30.0;
	2651	 980	 0.1065	 0.298388	 0.0035	 96	 96	 96	 1.0	 0.0	 1	 -30.0	 30.0;
	2774	 980	 0.012346	 0.05039	 0.0012	 587	 587	 587	 1.0	 0.0	 1	 -30.0	 30.0;
	3810	 980	 0.024994	 0.166415	 0.0019	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	4033	 980	 0.033686	 0.073394	 0.0008	 377	 377	 377	 1.0	 0.0	 1	 -30.0	 30.0;
	4284	 980	 0.009347	 0.042404	 0.0163	 701	 701	 701	 1.0	 0.0	 1	 -30.0	 30.0;
	4728	 980	 0.089796	 0.228471	 0.0026	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	4284	 980	 0.0097	 0.04457	 0.0192	 667	 667	 667	 1.0	 0.0	 1	 -30.0	 30.0;
	3811	 981	 0.001936	 0.012879	 0.0243	 535.0	 535.0	 535.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1114	 982	 0.023432	 0.074578	 0.001	 378	 378	 378	 1.0	 0.0	 1	 -30.0	 30.0;
	5552	 982	 0.035273	 0.103301	 0.001	 271	 271	 271	 1.0	 0.0	 1	 -30.0	 30.0;
	5783	 982	 0.009322	 0.023935	 0.0002	 1150	 1150	 1150	 1.0	 0.0	 1	 -30.0	 30.0;
	5005	 982	 0.019728	 0.054548	 0.0006	 510	 510	 510	 1.0	 0.0	 1	 -30.0	 30.0;
	2484	 983	 0.010617	 0.044444	 0.0023	 651	 651	 651	 1.0	 0.0	 1	 -30.0	 30.0;
	2823	 983	 0.044198	 0.120864	 0.0058	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	2170	 984	 0.010582	 0.027463	 0.0003	 1004	 1004	 1004	 1.0	 0.0	 1	 -30.0	 30.0;
	3839	 984	 0.011842	 0.030486	 0.0003	 903	 903	 903	 1.0	 0.0	 1	 -30.0	 30.0;
	1382	 986	 0.020123	 0.052839	 0.0024	 526	 526	 526	 1.0	 0.0	 1	 -30.0	 30.0;
	2718	 986	 0.011482	 0.023086	 0.001	 1152	 1152	 1152	 1.0	 0.0	 1	 -30.0	 30.0;
	1205	 987	 0.001111	 0.00321	 0.0008	 8928	 8928	 8928	 1.0	 0.0	 1	 -30.0	 30.0;
	4423	 988	 0.000164	 0.001106	 0.002	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 989	 0.024188	 0.067523	 0.0031	 412	 412	 412	 1.0	 0.0	 1	 -30.0	 30.0;
	3469	 990	 0.038765	 0.105062	 0.0049	 266	 266	 266	 1.0	 0.0	 1	 -30.0	 30.0;
	2305	 991	 0.011358	 0.022839	 0.001	 1165	 1165	 1165	 1.0	 0.0	 1	 -30.0	 30.0;
	2296	 992	 0.001764	 0.006299	 0.0076	 4380	 4380	 4380	 1.0	 0.0	 1	 -30.0	 30.0;
	3741	 992	 0.004188	 0.007666	 0.006	 3280	 3280	 3280	 1.0	 0.0	 1	 -30.0	 30.0;
	4796	 992	 0.004289	 0.007852	 0.0061	 3203	 3203	 3203	 1.0	 0.0	 1	 -30.0	 30.0;
	4795	 992	 0.002016	 0.005039	 0.0054	 5279	 5279	 5279	 1.0	 0.0	 1	 -30.0	 30.0;
	1123	 994	 0.000336	 0.000849	 0.1448	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1186	 993	 0.000178	 0.000691	 0.1002	 311.0	 311.0	 311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4912	 994	 0.000316	 0.001304	 0.1863	 404.0	 404.0	 404.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4942	 994	 9.9e-05	 0.000612	 0.082	 387.0	 387.0	 387.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3560	 995	 0.024691	 0.083648	 0.001	 349	 349	 349	 1.0	 0.0	 1	 -30.0	 30.0;
	3776	 995	 0.070547	 0.239607	 0.0028	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	1350	 996	 0.065256	 0.144369	 0.0017	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	2072	 996	 0.024943	 0.10456	 0.001	 275	 275	 275	 1.0	 0.0	 1	 -30.0	 30.0;
	5237	 997	 0.036029	 0.09675	 0.0045	 295	 295	 295	 1.0	 0.0	 1	 -30.0	 30.0;
	1089	 998	 0.074074	 0.201562	 0.0022	 142	 142	 142	 1.0	 0.0	 1	 -30.0	 30.0;
	2111	 998	 0.112119	 0.304107	 0.0034	 94	 94	 94	 1.0	 0.0	 1	 -30.0	 30.0;
	1042	 1000	 0.019652	 0.081885	 0.0052	 351	 351	 351	 1.0	 0.0	 1	 -30.0	 30.0;
	1082	 1000	 0.010078	 0.039305	 0.0	 728	 728	 728	 1.0	 0.0	 1	 -30.0	 30.0;
	1255	 1000	 0.019652	 0.082389	 0.0081	 349	 349	 349	 1.0	 0.0	 1	 -30.0	 30.0;
	5278	 1000	 0.00252	 0.01033	 0.0	 2777	 2777	 2777	 1.0	 0.0	 1	 -30.0	 30.0;
	4763	 1001	 0.001146	 0.007111	 0.2238	 298.0	 298.0	 298.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2074	 1002	 0.001136	 0.012874	 0.2917	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3607	 1002	 0.000547	 0.010021	 0.2801	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4465	 1002	 0.001184	 0.012029	 0.309	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1586	 1002	 0.000369	 0.006726	 0.1892	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2073	 1002	 0.001136	 0.012874	 0.2917	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4466	 1002	 0.001177	 0.012029	 0.309	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4956	 1003	 0.007531	 0.019136	 0.0042	 1475	 1475	 1475	 1.0	 0.0	 1	 -30.0	 30.0;
	5712	 1003	 0.011975	 0.031975	 0.0065	 889	 889	 889	 1.0	 0.0	 1	 -30.0	 30.0;
	4635	 1004	 0.00861	 0.015761	 0.0002	 1645	 1645	 1645	 1.0	 0.0	 1	 -30.0	 30.0;
	2127	 1005	 0.008062	 0.022172	 0.0	 1252	 1252	 1252	 1.0	 0.0	 1	 -30.0	 30.0;
	2906	 1005	 0.025951	 0.083144	 0.001	 339	 339	 339	 1.0	 0.0	 1	 -30.0	 30.0;
	5318	 1007	 7.9e-05	 0.000316	 0.001	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1730	 1008	 0.030494	 0.083333	 0.0039	 335	 335	 335	 1.0	 0.0	 1	 -30.0	 30.0;
	5354	 1008	 0.031358	 0.085556	 0.004	 326	 326	 326	 1.0	 0.0	 1	 -30.0	 30.0;
	5480	 1009	 0.005185	 0.014198	 0.0006	 1966	 1966	 1966	 1.0	 0.0	 1	 -30.0	 30.0;
	3929	 1010	 0.001956	 0.008844	 0.0027	 3362	 3362	 3362	 1.0	 0.0	 1	 -30.0	 30.0;
	5684	 1012	 0.000198	 0.000672	 0.1509	 257.0	 257.0	 257.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5683	 1011	 0.000198	 0.000691	 0.1529	 257.0	 257.0	 257.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5242	 1013	 0.000988	 0.001975	 0.0002	 13732	 13732	 13732	 1.0	 0.0	 1	 -30.0	 30.0;
	2213	 1014	 0.037284	 0.094815	 0.0045	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	2864	 1014	 0.024074	 0.065309	 0.0031	 428	 428	 428	 1.0	 0.0	 1	 -30.0	 30.0;
	2864	 1014	 0.025185	 0.064938	 0.0031	 427	 427	 427	 1.0	 0.0	 1	 -30.0	 30.0;
	1252	 1015	 0.002822	 0.013404	 0.02	 2156	 2156	 2156	 1.0	 0.0	 1	 -30.0	 30.0;
	3458	 1015	 0.010834	 0.033006	 0.0146	 850	 850	 850	 1.0	 0.0	 1	 -30.0	 30.0;
	5238	 1015	 0.000171	 0.000313	 0.0001	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	5357	 1015	 0.004082	 0.012295	 0.0107	 2280	 2280	 2280	 1.0	 0.0	 1	 -30.0	 30.0;
	1252	 1015	 0.003956	 0.018569	 0.0074	 1556	 1556	 1556	 1.0	 0.0	 1	 -30.0	 30.0;
	1960	 1016	 0.009264	 0.031822	 0.0567	 289.0	 289.0	 289.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5238	 1017	 0.023331	 0.055304	 0.0038	 492	 492	 492	 1.0	 0.0	 1	 -30.0	 30.0;
	4790	 1018	 0.024074	 0.063086	 0.0031	 440	 440	 440	 1.0	 0.0	 1	 -30.0	 30.0;
	1755	 1019	 0.062661	 0.158806	 0.0018	 173	 173	 173	 1.0	 0.0	 1	 -30.0	 30.0;
	4149	 1019	 0.058755	 0.186143	 0.0104	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	2276	 1020	 0.003779	 0.011338	 0.0002	 2545	 2545	 2545	 1.0	 0.0	 1	 -30.0	 30.0;
	4291	 1020	 0.020282	 0.08385	 0.001	 353	 353	 353	 1.0	 0.0	 1	 -30.0	 30.0;
	972	 1021	 0.026203	 0.066264	 0.0008	 427	 427	 427	 1.0	 0.0	 1	 -30.0	 30.0;
	2629	 1021	 0.001409	 0.002579	 0.0012	 10350	 10350	 10350	 1.0	 0.0	 1	 -30.0	 30.0;
	972	 1021	 0.026203	 0.066012	 0.0008	 429	 429	 429	 1.0	 0.0	 1	 -30.0	 30.0;
	972	 1021	 0.027387	 0.067523	 0.0008	 418	 418	 418	 1.0	 0.0	 1	 -30.0	 30.0;
	1357	 1023	 2e-05	 0.000198	 0.0051	 154266	 154266	 154266	 1.0	 0.0	 1	 -30.0	 30.0;
	1357	 1022	 4e-05	 0.000198	 0.0061	 151981	 151981	 151981	 1.0	 0.0	 1	 -30.0	 30.0;
	5391	 1024	 0.024444	 0.074074	 0.0089	 381	 381	 381	 1.0	 0.0	 1	 -30.0	 30.0;
	5243	 1025	 0.01037	 0.022222	 0.0	 1065	 1065	 1065	 1.0	 0.0	 1	 -30.0	 30.0;
	3344	 1027	 0.00642	 0.022222	 0.0	 1129	 1129	 1129	 1.0	 0.0	 1	 -30.0	 30.0;
	3344	 1026	 0.014815	 0.03358	 0.0	 712	 712	 712	 1.0	 0.0	 1	 -30.0	 30.0;
	4511	 1028	 0.027617	 0.074617	 0.0036	 374	 374	 374	 1.0	 0.0	 1	 -30.0	 30.0;
	2158	 1029	 0.005432	 0.010988	 0.0318	 2424	 2424	 2424	 1.0	 0.0	 1	 -30.0	 30.0;
	2810	 1029	 0.018765	 0.079506	 0.004	 364	 364	 364	 1.0	 0.0	 1	 -30.0	 30.0;
	1480	 1031	 0.000756	 0.003527	 0.0053	 8853	 8853	 8853	 1.0	 0.0	 1	 -30.0	 30.0;
	1480	 1030	 0.001008	 0.004283	 0.0066	 7257	 7257	 7257	 1.0	 0.0	 1	 -30.0	 30.0;
	4096	 1032	 0.00322	 0.021689	 0.0688	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1358	 1033	 0.015117	 0.027715	 0.0018	 987	 987	 987	 1.0	 0.0	 1	 -30.0	 30.0;
	4646	 1034	 0.01037	 0.027778	 0.0013	 1023	 1023	 1023	 1.0	 0.0	 1	 -30.0	 30.0;
	4646	 1035	 0.00963	 0.024815	 0.0016	 1140	 1140	 1140	 1.0	 0.0	 1	 -30.0	 30.0;
	4646	 1034	 0.009506	 0.025185	 0.0011	 1127	 1127	 1127	 1.0	 0.0	 1	 -30.0	 30.0;
	4895	 1036	 0.011482	 0.024321	 0.0109	 1105	 1105	 1105	 1.0	 0.0	 1	 -30.0	 30.0;
	2159	 1037	 0.014109	 0.046107	 0.0036	 595	 595	 595	 1.0	 0.0	 1	 -30.0	 30.0;
	3053	 1037	 0.038801	 0.098262	 0.0038	 272	 272	 272	 1.0	 0.0	 1	 -30.0	 30.0;
	4368	 1037	 0.024439	 0.06198	 0.0007	 431	 431	 431	 1.0	 0.0	 1	 -30.0	 30.0;
	2159	 1037	 0.014109	 0.046107	 0.0036	 595	 595	 595	 1.0	 0.0	 1	 -30.0	 30.0;
	3054	 1037	 0.039053	 0.098765	 0.004	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	4367	 1037	 0.024188	 0.060972	 0.0007	 437	 437	 437	 1.0	 0.0	 1	 -30.0	 30.0;
	3783	 1037	 0.011086	 0.030738	 0.0012	 877	 877	 877	 1.0	 0.0	 1	 -30.0	 30.0;
	3783	 1037	 0.011086	 0.028219	 0.0014	 945	 945	 945	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1038	 0.003516	 0.016415	 0.0273	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3176	 1038	 0.004168	 0.028346	 0.0537	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3351	 1038	 0.001936	 0.00883	 0.0445	 3425	 3425	 3425	 1.0	 0.0	 1	 -30.0	 30.0;
	3918	 1038	 0.008099	 0.036603	 0.0901	 369.0	 369.0	 369.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5010	 1038	 0.000948	 0.005886	 0.0289	 5192	 5192	 5192	 1.0	 0.0	 1	 -30.0	 30.0;
	5011	 1038	 0.000948	 0.005748	 0.0304	 5314	 5314	 5314	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1038	 0.002311	 0.015763	 0.0435	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3784	 1038	 0.000336	 0.002331	 0.004	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3056	 1038	 0.000211	 0.001199	 0.0405	 307.0	 307.0	 307.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3055	 1038	 0.000209	 0.001189	 0.0405	 307.0	 307.0	 307.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1043	 1039	 2.1e-05	 0.000208	 0.0058	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1076	 1039	 0.00126	 0.014141	 0.2845	 1191.0	 1191.0	 1191.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3785	 1040	 7.9e-05	 0.000859	 0.0173	 1204.0	 1204.0	 1204.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1041	 0.001904	 0.021302	 0.4679	 1490	 1490	 1490	 1.0	 0.0	 1	 -30.0	 30.0;
	4949	 1040	 0.001517	 0.01687	 0.3494	 1659.0	 1659.0	 1659.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5244	 1041	 2.1e-05	 0.000187	 0.0029	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1043	 1041	 2.1e-05	 0.000208	 0.0058	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1076	 1039	 0.00126	 0.01412	 0.2859	 1191.0	 1191.0	 1191.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2970	 1040	 0.000983	 0.010949	 0.2397	 1711.0	 1711.0	 1711.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3154	 1040	 0.001711	 0.017348	 0.4476	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1040	 0.001281	 0.018476	 0.491	 1720	 1720	 1720	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1040	 0.001274	 0.018324	 0.4837	 1735	 1735	 1735	 1.0	 0.0	 1	 -30.0	 30.0;
	1104	 1045	 0.002268	 0.004535	 0.0029	 5823	 5823	 5823	 1.0	 0.0	 1	 -30.0	 30.0;
	2277	 1045	 0.024691	 0.063492	 0.0033	 434	 434	 434	 1.0	 0.0	 1	 -30.0	 30.0;
	3303	 1045	 0.131771	 0.345427	 0.0075	 80	 80	 80	 1.0	 0.0	 1	 -30.0	 30.0;
	4402	 1045	 0.056185	 0.182162	 0.0038	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	4415	 1045	 0.164777	 0.432855	 0.0096	 64	 64	 64	 1.0	 0.0	 1	 -30.0	 30.0;
	5173	 1045	 0.026455	 0.070043	 0.004	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	5689	 1044	 0.011086	 0.028219	 0.0003	 974	 974	 974	 1.0	 0.0	 1	 -30.0	 30.0;
	1101	 1045	 0.001738	 0.005442	 0.0058	 5169	 5169	 5169	 1.0	 0.0	 1	 -30.0	 30.0;
	5690	 1044	 0.010985	 0.028093	 0.0003	 979	 979	 979	 1.0	 0.0	 1	 -30.0	 30.0;
	1103	 1044	 0.002016	 0.004031	 0.0033	 6551	 6551	 6551	 1.0	 0.0	 1	 -30.0	 30.0;
	2669	 1044	 0.037793	 0.09801	 0.0017	 282	 282	 282	 1.0	 0.0	 1	 -30.0	 30.0;
	1198	 1046	 0.002943	 0.02001	 0.0375	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2865	 1046	 0.005926	 0.04079	 0.077	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3757	 1046	 0.004571	 0.030552	 0.0557	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4881	 1046	 0.002121	 0.009661	 0.0162	 355.0	 355.0	 355.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5320	 1046	 0.002969	 0.013217	 0.0233	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5447	 1046	 0.005551	 0.025146	 0.0445	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1228	 1047	 0.01037	 0.028395	 0.0013	 999	 999	 999	 1.0	 0.0	 1	 -30.0	 30.0;
	1228	 1047	 0.010247	 0.028395	 0.0013	 1001	 1001	 1001	 1.0	 0.0	 1	 -30.0	 30.0;
	3134	 1048	 0.006954	 0.049307	 0.0161	 596	 596	 596	 1.0	 0.0	 1	 -30.0	 30.0;
	4978	 1048	 0.00257	 0.015949	 0.0282	 1828	 1828	 1828	 1.0	 0.0	 1	 -30.0	 30.0;
	1945	 1049	 0.000409	 0.005409	 0.1877	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2469	 1049	 0.001371	 0.013871	 0.361	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5063	 1049	 0.002154	 0.021884	 0.566	 1451	 1451	 1451	 1.0	 0.0	 1	 -30.0	 30.0;
	1945	 1049	 0.000416	 0.005443	 0.1877	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2469	 1049	 0.001364	 0.01383	 0.3596	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5064	 1049	 0.002154	 0.021877	 0.566	 1451	 1451	 1451	 1.0	 0.0	 1	 -30.0	 30.0;
	1187	 1051	 0.000968	 0.002943	 0.3453	 9991	 9991	 9991	 1.0	 0.0	 1	 -30.0	 30.0;
	1269	 1051	 0.000217	 0.000849	 0.0931	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3168	 1051	 0.001205	 0.002746	 0.4668	 10322	 10322	 10322	 1.0	 0.0	 1	 -30.0	 30.0;
	3949	 1051	 0.000454	 0.002331	 0.0516	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4957	 1051	 0.001284	 0.0096	 0.038	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5035	 1050	 0.001225	 0.006104	 0.0203	 323.0	 323.0	 323.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1268	 1050	 0.000257	 0.000849	 0.1893	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3948	 1050	 0.000553	 0.002548	 0.0486	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4957	 1051	 0.001284	 0.00956	 0.038	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4957	 1051	 0.000909	 0.00879	 0.039	 833.0	 833.0	 833.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5512	 1051	 0.000533	 0.005096	 0.0248	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5245	 1052	 0.001764	 0.003527	 0.0005	 7488	 7488	 7488	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 1053	 0.000277	 0.002618	 0.0693	 921.0	 921.0	 921.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2412	 1054	 0.058453	 0.13026	 0.001	 207	 207	 207	 1.0	 0.0	 1	 -30.0	 30.0;
	4425	 1054	 0.069035	 0.16906	 0.0026	 162	 162	 162	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 1055	 0.016629	 0.04258	 0.0005	 680	 680	 680	 1.0	 0.0	 1	 -30.0	 30.0;
	4396	 1061	 0.011235	 0.025679	 0.0113	 1127	 1127	 1127	 1.0	 0.0	 1	 -30.0	 30.0;
	2213	 1062	 0.045926	 0.11679	 0.0055	 237	 237	 237	 1.0	 0.0	 1	 -30.0	 30.0;
	2813	 1062	 0.037284	 0.100617	 0.0049	 277	 277	 277	 1.0	 0.0	 1	 -30.0	 30.0;
	5188	 1062	 0.032778	 0.088963	 0.0074	 314	 314	 314	 1.0	 0.0	 1	 -30.0	 30.0;
	5380	 1062	 0.029518	 0.074827	 0.0034	 370	 370	 370	 1.0	 0.0	 1	 -30.0	 30.0;
	1517	 1063	 0.007802	 0.052444	 0.1018	 401.0	 401.0	 401.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2811	 1063	 0.003101	 0.020563	 0.0385	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3757	 1063	 0.003761	 0.025235	 0.0456	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5053	 1063	 0.008889	 0.032197	 0.0537	 357.0	 357.0	 357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1517	 1063	 0.01442	 0.071763	 0.1291	 372.0	 372.0	 372.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4994	 1064	 0.08516	 0.17682	 0.0019	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	2592	 1065	 0.000381	 0.007008	 0.2079	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2592	 1066	 0.000374	 0.006434	 0.2209	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2003	 1067	 0.014361	 0.041824	 0.0006	 688	 688	 688	 1.0	 0.0	 1	 -30.0	 30.0;
	2266	 1067	 0.106576	 0.275384	 0.0031	 103	 103	 103	 1.0	 0.0	 1	 -30.0	 30.0;
	4929	 1067	 0.022676	 0.070043	 0.0013	 414	 414	 414	 1.0	 0.0	 1	 -30.0	 30.0;
	5366	 1067	 0.021164	 0.057949	 0.0001	 550	 550	 550	 1.0	 0.0	 1	 -30.0	 30.0;
	2832	 1068	 0.001679	 0.017284	 0.0582	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2832	 1068	 0.001501	 0.018568	 0.0562	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5031	 1069	 0.066012	 0.134543	 0.0014	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	5248	 1069	 0.06576	 0.166793	 0.0019	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	2035	 1070	 0.079113	 0.21542	 0.0024	 133	 133	 133	 1.0	 0.0	 1	 -30.0	 30.0;
	2667	 1070	 0.072058	 0.150668	 0.0017	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	5553	 1070	 7.6e-05	 0.000151	 0.0	 179912	 179912	 179912	 1.0	 0.0	 1	 -30.0	 30.0;
	2407	 1071	 0.020408	 0.055682	 0.0006	 513	 513	 513	 1.0	 0.0	 1	 -30.0	 30.0;
	3005	 1072	 0.03477	 0.078861	 0.0016	 353	 353	 353	 1.0	 0.0	 1	 -30.0	 30.0;
	5716	 1073	 0.058201	 0.120534	 0.0013	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	2219	 1074	 0.168733	 0.377072	 0.004	 74	 74	 74	 1.0	 0.0	 1	 -30.0	 30.0;
	3952	 1074	 0.06329	 0.171429	 0.0019	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	2573	 1075	 0.00079	 0.005345	 0.0354	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2703	 1075	 0.00255	 0.017084	 0.0309	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2573	 1075	 0.000745	 0.005047	 0.0349	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1930	 1076	 0.000741	 0.009716	 0.335	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4959	 1076	 0.000422	 0.004709	 0.0953	 1774.0	 1774.0	 1774.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1930	 1076	 0.000741	 0.009709	 0.335	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4959	 1076	 0.000422	 0.004758	 0.0953	 1774.0	 1774.0	 1774.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4959	 1076	 0.000644	 0.005035	 0.1112	 1397.0	 1397.0	 1397.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2249	 1077	 0.024188	 0.063744	 0.0737	 447	 447	 447	 1.0	 0.0	 1	 -30.0	 30.0;
	2753	 1077	 0.107533	 0.274654	 0.0194	 104	 104	 104	 1.0	 0.0	 1	 -30.0	 30.0;
	2837	 1077	 0.017637	 0.051146	 0.0578	 563	 563	 563	 1.0	 0.0	 1	 -30.0	 30.0;
	5601	 1077	 0.047109	 0.086232	 0.0012	 310	 310	 310	 1.0	 0.0	 1	 -30.0	 30.0;
	5602	 1077	 0.026203	 0.066516	 0.0007	 426	 426	 426	 1.0	 0.0	 1	 -30.0	 30.0;
	5834	 1077	 0.132023	 0.291509	 0.0	 96	 96	 96	 1.0	 0.0	 1	 -30.0	 30.0;
	3032	 1078	 0.004514	 0.029863	 0.1096	 439.0	 439.0	 439.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4774	 1080	 1.4e-05	 0.000208	 0.0058	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4774	 1079	 2.1e-05	 0.000242	 0.0087	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5312	 1081	 7.4e-05	 0.001235	 0.0	 24008	 24008	 24008	 1.0	 0.0	 1	 -30.0	 30.0;
	1952	 1083	 0.035853	 0.12517	 0.0031	 227	 227	 227	 1.0	 0.0	 1	 -30.0	 30.0;
	2343	 1083	 0.076594	 0.195011	 0.003	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	2297	 1084	 0.012094	 0.066264	 0.0021	 439	 439	 439	 1.0	 0.0	 1	 -30.0	 30.0;
	4680	 1084	 0.041824	 0.106576	 0.004	 258	 258	 258	 1.0	 0.0	 1	 -30.0	 30.0;
	5552	 1084	 0.037793	 0.122197	 0.0021	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	5719	 1084	 0.068531	 0.232804	 0.0027	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	1786	 1085	 0.002402	 0.015149	 0.0582	 472.0	 472.0	 472.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2298	 1085	 0.000889	 0.005333	 0.0101	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1669	 1086	 0.004787	 0.013354	 0.0002	 2144	 2144	 2144	 1.0	 0.0	 1	 -30.0	 30.0;
	4981	 1087	 0.066541	 0.175309	 0.002	 163	 163	 163	 1.0	 0.0	 1	 -30.0	 30.0;
	4981	 1087	 0.066692	 0.174628	 0.002	 163	 163	 163	 1.0	 0.0	 1	 -30.0	 30.0;
	1939	 1088	 0.002268	 0.004787	 0.0	 5574	 5574	 5574	 1.0	 0.0	 1	 -30.0	 30.0;
	5680	 1088	 0.002016	 0.004031	 0.0	 6551	 6551	 6551	 1.0	 0.0	 1	 -30.0	 30.0;
	1938	 1088	 0.000252	 0.000756	 0.0	 37051	 37051	 37051	 1.0	 0.0	 1	 -30.0	 30.0;
	2743	 1089	 0.096498	 0.261779	 0.0071	 110	 110	 110	 1.0	 0.0	 1	 -30.0	 30.0;
	2513	 1090	 0.057949	 0.147644	 0.0017	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	4358	 1090	 0.040564	 0.103301	 0.0012	 267	 267	 267	 1.0	 0.0	 1	 -30.0	 30.0;
	1205	 1091	 0.009383	 0.039506	 0.007	 747	 747	 747	 1.0	 0.0	 1	 -30.0	 30.0;
	4290	 1091	 0.003615	 0.006617	 0.019	 4022	 4022	 4022	 1.0	 0.0	 1	 -30.0	 30.0;
	2143	 1092	 0.000751	 0.004978	 0.0091	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2726	 1092	 0.001738	 0.011694	 0.0213	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2143	 1092	 0.000652	 0.004346	 0.0081	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1470	 1093	 0.000252	 0.00252	 0.0016	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	1469	 1094	 0.000252	 0.00252	 0.0017	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	1485	 1096	 0.000593	 0.002667	 0.0051	 374.0	 374.0	 374.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1485	 1095	 0.000591	 0.00268	 0.0046	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4260	 1097	 0.001764	 0.004787	 0.0001	 5788	 5788	 5788	 1.0	 0.0	 1	 -30.0	 30.0;
	1766	 1098	 0.106296	 0.194573	 0.002	 138	 138	 138	 1.0	 0.0	 1	 -30.0	 30.0;
	2677	 1098	 0.05543	 0.187957	 0.0022	 156	 156	 156	 1.0	 0.0	 1	 -30.0	 30.0;
	2297	 1099	 0.006047	 0.013605	 0.0152	 1984	 1984	 1984	 1.0	 0.0	 1	 -30.0	 30.0;
	2297	 1099	 0.010834	 0.030234	 0.0051	 920	 920	 920	 1.0	 0.0	 1	 -30.0	 30.0;
	3523	 1100	 0.002469	 0.015319	 0.0271	 1903	 1903	 1903	 1.0	 0.0	 1	 -30.0	 30.0;
	3523	 1100	 0.002771	 0.009322	 0.0121	 3036	 3036	 3036	 1.0	 0.0	 1	 -30.0	 30.0;
	4551	 1102	 0.007055	 0.014109	 0.0103	 1872	 1872	 1872	 1.0	 0.0	 1	 -30.0	 30.0;
	5250	 1105	 2.5e-05	 0.000252	 0.0003	 113138	 113138	 113138	 1.0	 0.0	 1	 -30.0	 30.0;
	5576	 1106	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	5577	 1106	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	2424	 1107	 0.059965	 0.158982	 0.0019	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	2596	 1107	 0.007811	 0.051146	 0.0006	 571	 571	 571	 1.0	 0.0	 1	 -30.0	 30.0;
	2424	 1107	 0.059965	 0.158982	 0.0019	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	3582	 1108	 0.000972	 0.012113	 0.1636	 1786.0	 1786.0	 1786.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2747	 1109	 0.007811	 0.014361	 0.0107	 1807	 1807	 1807	 1.0	 0.0	 1	 -30.0	 30.0;
	2321	 1110	 0.032099	 0.089506	 0.0044	 313	 313	 313	 1.0	 0.0	 1	 -30.0	 30.0;
	3193	 1110	 0.002469	 0.007284	 0.0154	 3862	 3862	 3862	 1.0	 0.0	 1	 -30.0	 30.0;
	5253	 1111	 0.000493	 0.000902	 0.0001	 27873	 27873	 27873	 1.0	 0.0	 1	 -30.0	 30.0;
	2452	 1113	 0.030617	 0.077778	 0.0037	 363	 363	 363	 1.0	 0.0	 1	 -30.0	 30.0;
	4504	 1113	 0.048765	 0.13716	 0.0068	 209	 209	 209	 1.0	 0.0	 1	 -30.0	 30.0;
	5080	 1113	 0.033827	 0.092222	 0.0044	 309	 309	 309	 1.0	 0.0	 1	 -30.0	 30.0;
	3293	 1114	 0.024943	 0.071806	 0.001	 389	 389	 389	 1.0	 0.0	 1	 -30.0	 30.0;
	3578	 1115	 0.009322	 0.038801	 0.0005	 763	 763	 763	 1.0	 0.0	 1	 -30.0	 30.0;
	5041	 1115	 0.097002	 0.245654	 0.0028	 116	 116	 116	 1.0	 0.0	 1	 -30.0	 30.0;
	5226	 1115	 0.006551	 0.019148	 0.0002	 1503	 1503	 1503	 1.0	 0.0	 1	 -30.0	 30.0;
	5227	 1115	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	5847	 1115	 0.135047	 0.342404	 0.0039	 83	 83	 83	 1.0	 0.0	 1	 -30.0	 30.0;
	3578	 1115	 0.010078	 0.041572	 0.0006	 711	 711	 711	 1.0	 0.0	 1	 -30.0	 30.0;
	3601	 1115	 0.01877	 0.076266	 0.0016	 388	 388	 388	 1.0	 0.0	 1	 -30.0	 30.0;
	3601	 1115	 0.018796	 0.076392	 0.0018	 387	 387	 387	 1.0	 0.0	 1	 -30.0	 30.0;
	1541	 1116	 0.003477	 0.023249	 0.0425	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2125	 1116	 0.006341	 0.042232	 0.078	 415.0	 415.0	 415.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1957	 1117	 0.012824	 0.032552	 0.0004	 870	 870	 870	 1.0	 0.0	 1	 -30.0	 30.0;
	2568	 1118	 0.013681	 0.036029	 0.001	 790	 790	 790	 1.0	 0.0	 1	 -30.0	 30.0;
	1771	 1120	 0.016125	 0.041572	 0.0	 683	 683	 683	 1.0	 0.0	 1	 -30.0	 30.0;
	2504	 1119	 0.009826	 0.034517	 0.0479	 848	 848	 848	 1.0	 0.0	 1	 -30.0	 30.0;
	4440	 1119	 0.003779	 0.010078	 0.0001	 2826	 2826	 2826	 1.0	 0.0	 1	 -30.0	 30.0;
	4516	 1120	 0.025699	 0.066012	 0.0	 430	 430	 430	 1.0	 0.0	 1	 -30.0	 30.0;
	2504	 1119	 0.009826	 0.034517	 0.0479	 848	 848	 848	 1.0	 0.0	 1	 -30.0	 30.0;
	3548	 1121	 0.000171	 0.000313	 0.0003	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	5254	 1121	 0.001764	 0.010582	 0.0002	 2753	 2753	 2753	 1.0	 0.0	 1	 -30.0	 30.0;
	1499	 1122	 0.014074	 0.038889	 0.0018	 719	 719	 719	 1.0	 0.0	 1	 -30.0	 30.0;
	1918	 1122	 0.026667	 0.072963	 0.0034	 383	 383	 383	 1.0	 0.0	 1	 -30.0	 30.0;
	2082	 1122	 0.022099	 0.067778	 0.0033	 417	 417	 417	 1.0	 0.0	 1	 -30.0	 30.0;
	1545	 1124	 0.004198	 0.011482	 0.0005	 2430	 2430	 2430	 1.0	 0.0	 1	 -30.0	 30.0;
	4961	 1124	 0.038518	 0.103951	 0.005	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	4961	 1124	 0.038518	 0.103827	 0.0053	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	2568	 1125	 0.015873	 0.04258	 0.0039	 670	 670	 670	 1.0	 0.0	 1	 -30.0	 30.0;
	2568	 1126	 0.003754	 0.010557	 0.0129	 2715	 2715	 2715	 1.0	 0.0	 1	 -30.0	 30.0;
	5256	 1127	 4.5e-05	 8.9e-05	 0.0007	 320583	 320583	 320583	 1.0	 0.0	 1	 -30.0	 30.0;
	1306	 1128	 0.023683	 0.0645	 0.001	 430	 430	 430	 1.0	 0.0	 1	 -30.0	 30.0;
	2320	 1129	 0.014109	 0.060217	 0.0	 492	 492	 492	 1.0	 0.0	 1	 -30.0	 30.0;
	4529	 1129	 0.002771	 0.007559	 0.0	 3778	 3778	 3778	 1.0	 0.0	 1	 -30.0	 30.0;
	1382	 1130	 0.027778	 0.070494	 0.0032	 393	 393	 393	 1.0	 0.0	 1	 -30.0	 30.0;
	3392	 1130	 0.008272	 0.016543	 0.0007	 1606	 1606	 1606	 1.0	 0.0	 1	 -30.0	 30.0;
	4686	 1132	 0.043803	 0.118383	 0.0061	 236	 236	 236	 1.0	 0.0	 1	 -30.0	 30.0;
	5258	 1133	 0.001008	 0.002771	 0.0001	 10315	 10315	 10315	 1.0	 0.0	 1	 -30.0	 30.0;
	1228	 1134	 0.03642	 0.105309	 0.0052	 267	 267	 267	 1.0	 0.0	 1	 -30.0	 30.0;
	2717	 1134	 0.009136	 0.024568	 0.0011	 1134	 1134	 1134	 1.0	 0.0	 1	 -30.0	 30.0;
	5503	 1134	 0.009259	 0.024568	 0.0011	 1132	 1132	 1132	 1.0	 0.0	 1	 -30.0	 30.0;
	1229	 1135	 0.002601	 0.017284	 0.0324	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5098	 1135	 0.008257	 0.036427	 0.0582	 379.0	 379.0	 379.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2459	 1136	 0.033704	 0.10358	 0.0053	 273	 273	 273	 1.0	 0.0	 1	 -30.0	 30.0;
	5649	 1136	 0.022222	 0.058395	 0.0028	 476	 476	 476	 1.0	 0.0	 1	 -30.0	 30.0;
	3074	 1137	 0.047619	 0.141345	 0.002	 198	 198	 198	 1.0	 0.0	 1	 -30.0	 30.0;
	3749	 1137	 0.002016	 0.008566	 0.0013	 3356	 3356	 3356	 1.0	 0.0	 1	 -30.0	 30.0;
	5257	 1137	 0.00126	 0.003527	 0.0	 7884	 7884	 7884	 1.0	 0.0	 1	 -30.0	 30.0;
	3100	 1137	 0.013102	 0.05543	 0.001	 519	 519	 519	 1.0	 0.0	 1	 -30.0	 30.0;
	2264	 1138	 0.001857	 0.014461	 0.0481	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4901	 1138	 0.003202	 0.030829	 0.1164	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1358	 1139	 0.084656	 0.189216	 0.0023	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	3245	 1139	 0.098765	 0.269085	 0.003	 107	 107	 107	 1.0	 0.0	 1	 -30.0	 30.0;
	1358	 1139	 0.080373	 0.203326	 0.0023	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	2803	 1141	 0.05543	 0.141597	 0.0018	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	2986	 1140	 0.104308	 0.216175	 0.0023	 120	 120	 120	 1.0	 0.0	 1	 -30.0	 30.0;
	5108	 1141	 0.006047	 0.016377	 0.0002	 1642	 1642	 1642	 1.0	 0.0	 1	 -30.0	 30.0;
	5250	 1140	 0.006475	 0.028395	 0.0436	 984	 984	 984	 1.0	 0.0	 1	 -30.0	 30.0;
	5485	 1141	 0.04384	 0.142101	 0.0017	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	2467	 1142	 0.006005	 0.02878	 0.0496	 370.0	 370.0	 370.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2987	 1142	 0.003595	 0.0176	 0.0294	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4999	 1143	 0.002133	 0.014756	 0.0294	 2077	 2077	 2077	 1.0	 0.0	 1	 -30.0	 30.0;
	5259	 1144	 0.016377	 0.044596	 0.0005	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	2383	 1145	 0.059965	 0.168556	 0.002	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	2843	 1145	 0.018141	 0.05039	 0.0006	 552	 552	 552	 1.0	 0.0	 1	 -30.0	 30.0;
	5224	 1145	 0.051398	 0.2129	 0.0027	 135	 135	 135	 1.0	 0.0	 1	 -30.0	 30.0;
	5445	 1145	 0.094734	 0.259007	 0.0027	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	5448	 1145	 0.0451	 0.186193	 0.0023	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	5266	 1145	 0.023432	 0.066264	 0.0007	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	3667	 1146	 0.00642	 0.043852	 0.083	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4184	 1146	 0.003002	 0.020227	 0.0385	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3713	 1147	 8.9e-05	 0.000751	 0.079	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5261	 1148	 0.039557	 0.107886	 0.0012	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	1241	 1150	 0.003477	 0.018074	 0.0304	 311.0	 311.0	 311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2938	 1150	 0.003141	 0.015526	 0.0268	 253.0	 253.0	 253.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3336	 1150	 0.000237	 0.001541	 0.0091	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2588	 1151	 0.068272	 0.212346	 0.0104	 134	 134	 134	 1.0	 0.0	 1	 -30.0	 30.0;
	4350	 1151	 0.051975	 0.158025	 0.0076	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	1814	 1152	 0.074049	 0.166364	 0.0018	 168	 168	 168	 1.0	 0.0	 1	 -30.0	 30.0;
	3560	 1152	 0.074931	 0.204031	 0.0023	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	3619	 1153	 0.020494	 0.046049	 0.0021	 590	 590	 590	 1.0	 0.0	 1	 -30.0	 30.0;
	3810	 1154	 0.004837	 0.017334	 0.0007	 1691	 1691	 1691	 1.0	 0.0	 1	 -30.0	 30.0;
	2137	 1155	 0.022676	 0.075082	 0.0009	 377	 377	 377	 1.0	 0.0	 1	 -30.0	 30.0;
	3023	 1156	 0.006803	 0.018896	 0.0002	 1471	 1471	 1471	 1.0	 0.0	 1	 -30.0	 30.0;
	3465	 1156	 0.003779	 0.009826	 0.0	 2805	 2805	 2805	 1.0	 0.0	 1	 -30.0	 30.0;
	3507	 1156	 0.04006	 0.134039	 0.0021	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	5550	 1155	 0.006047	 0.028723	 0.0	 1006	 1006	 1006	 1.0	 0.0	 1	 -30.0	 30.0;
	5629	 1155	 0.006047	 0.016125	 0.0	 1715	 1715	 1715	 1.0	 0.0	 1	 -30.0	 30.0;
	5667	 1155	 0.022928	 0.065508	 0.001	 426	 426	 426	 1.0	 0.0	 1	 -30.0	 30.0;
	2138	 1157	 0.001086	 0.00642	 0.0121	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2706	 1157	 0.004464	 0.021452	 0.0385	 255.0	 255.0	 255.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3362	 1158	 0.023683	 0.043588	 0.0004	 596	 596	 596	 1.0	 0.0	 1	 -30.0	 30.0;
	4742	 1158	 0.004283	 0.021164	 0.0156	 1368	 1368	 1368	 1.0	 0.0	 1	 -30.0	 30.0;
	5770	 1158	 0.071554	 0.184177	 0.002	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	5260	 1159	 0.00679	 0.018025	 0.0008	 1543	 1543	 1543	 1.0	 0.0	 1	 -30.0	 30.0;
	2456	 1160	 0.000158	 0.000474	 0.0506	 278.0	 278.0	 278.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3008	 1160	 0.000198	 0.00077	 0.0972	 311.0	 311.0	 311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5263	 1161	 1.6e-05	 9.9e-05	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5262	 1162	 1.6e-05	 9.9e-05	 0.001	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4792	 1163	 0.001358	 0.008148	 0.0005	 3672	 3672	 3672	 1.0	 0.0	 1	 -30.0	 30.0;
	4791	 1164	 0.001481	 0.009012	 0.0005	 3321	 3321	 3321	 1.0	 0.0	 1	 -30.0	 30.0;
	4792	 1165	 0.001481	 0.009259	 0.0005	 3234	 3234	 3234	 1.0	 0.0	 1	 -30.0	 30.0;
	1565	 1166	 0.004899	 0.033007	 0.0699	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3906	 1166	 0.005531	 0.037215	 0.0678	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4660	 1166	 0.004365	 0.029491	 0.0537	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3906	 1166	 0.005452	 0.036365	 0.0668	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4563	 1167	 0.008314	 0.034266	 0.0004	 816	 816	 816	 1.0	 0.0	 1	 -30.0	 30.0;
	5114	 1169	 0.04	 0.088889	 0.0	 268	 268	 268	 1.0	 0.0	 1	 -30.0	 30.0;
	2580	 1170	 0.03477	 0.088183	 0.003	 312	 312	 312	 1.0	 0.0	 1	 -30.0	 30.0;
	4981	 1171	 0.054271	 0.137566	 0.0016	 206	 206	 206	 1.0	 0.0	 1	 -30.0	 30.0;
	5594	 1171	 0.111481	 0.204065	 0.0019	 131	 131	 131	 1.0	 0.0	 1	 -30.0	 30.0;
	1485	 1172	 0.003002	 0.014163	 0.0253	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1944	 1172	 0.001778	 0.009837	 0.0248	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2829	 1173	 0.031975	 0.089753	 0.0042	 312	 312	 312	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 1173	 0.026296	 0.066667	 0.0031	 415	 415	 415	 1.0	 0.0	 1	 -30.0	 30.0;
	3639	 1173	 0.031975	 0.082963	 0.0037	 335	 335	 335	 1.0	 0.0	 1	 -30.0	 30.0;
	4201	 1173	 0.00437	 0.011975	 0.0097	 2331	 2331	 2331	 1.0	 0.0	 1	 -30.0	 30.0;
	4225	 1173	 0.002963	 0.018642	 0.0015	 1574	 1574	 1574	 1.0	 0.0	 1	 -30.0	 30.0;
	4684	 1173	 0.009136	 0.024938	 0.0011	 1119	 1119	 1119	 1.0	 0.0	 1	 -30.0	 30.0;
	5621	 1173	 0.009012	 0.022222	 0.001	 1239	 1239	 1239	 1.0	 0.0	 1	 -30.0	 30.0;
	3091	 1173	 0.026049	 0.071111	 0.0034	 393	 393	 393	 1.0	 0.0	 1	 -30.0	 30.0;
	4224	 1173	 0.006667	 0.01679	 0.0008	 1645	 1645	 1645	 1.0	 0.0	 1	 -30.0	 30.0;
	5704	 1173	 0.007802	 0.01979	 0.001	 1397	 1397	 1397	 1.0	 0.0	 1	 -30.0	 30.0;
	1517	 1174	 0.005491	 0.037076	 0.0658	 535.0	 535.0	 535.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4226	 1174	 0.000454	 0.0032	 0.0051	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5264	 1174	 0.00083	 0.005669	 0.0111	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1517	 1174	 0.005412	 0.036543	 0.0658	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1517	 1174	 0.005432	 0.036543	 0.0658	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3363	 1179	 0.109785	 0.20096	 0.0	 133	 133	 133	 1.0	 0.0	 1	 -30.0	 30.0;
	3609	 1180	 0.00877	 0.026489	 0.0435	 1110	 1110	 1110	 1.0	 0.0	 1	 -30.0	 30.0;
	4053	 1180	 0.000968	 0.003516	 0.0061	 8488	 8488	 8488	 1.0	 0.0	 1	 -30.0	 30.0;
	5698	 1180	 0.008099	 0.028247	 0.0466	 1054	 1054	 1054	 1.0	 0.0	 1	 -30.0	 30.0;
	3541	 1180	 0.001521	 0.00721	 0.0121	 270.0	 270.0	 270.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5019	 1181	 0.06358	 0.165802	 0.0079	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	1191	 1182	 0.000335	 0.000613	 0.001	 43410	 43410	 43410	 1.0	 0.0	 1	 -30.0	 30.0;
	2652	 1184	 0.011852	 0.030988	 0.0015	 896	 896	 896	 1.0	 0.0	 1	 -30.0	 30.0;
	5845	 1183	 0.019383	 0.052469	 0.0024	 532	 532	 532	 1.0	 0.0	 1	 -30.0	 30.0;
	3227	 1185	 0.034266	 0.089947	 0.001	 316	 316	 316	 1.0	 0.0	 1	 -30.0	 30.0;
	1707	 1186	 0.000138	 0.000573	 0.0699	 259.0	 259.0	 259.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3915	 1188	 0.006296	 0.016914	 0.0008	 1646	 1646	 1646	 1.0	 0.0	 1	 -30.0	 30.0;
	5403	 1188	 0.03321	 0.087778	 0.0042	 317	 317	 317	 1.0	 0.0	 1	 -30.0	 30.0;
	3163	 1189	 0.000198	 0.000731	 0.647	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3390	 1189	 0.000652	 0.002351	 0.5123	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5423	 1189	 0.000593	 0.005649	 0.0223	 656.0	 656.0	 656.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3163	 1189	 0.000182	 0.000622	 0.5559	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3390	 1189	 0.000652	 0.00237	 0.5133	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5421	 1189	 0.000612	 0.005669	 0.0278	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3163	 1189	 0.000237	 0.002114	 0.1954	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5364	 1189	 0.000217	 0.002054	 0.0197	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5365	 1189	 0.000217	 0.002035	 0.0147	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1963	 1190	 0.065508	 0.1678	 0.0024	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	4617	 1190	 0.036332	 0.092089	 0.001	 308	 308	 308	 1.0	 0.0	 1	 -30.0	 30.0;
	2142	 1191	 0.008148	 0.034197	 0.0016	 863	 863	 863	 1.0	 0.0	 1	 -30.0	 30.0;
	2161	 1191	 0.005679	 0.021975	 0.0137	 1337	 1337	 1337	 1.0	 0.0	 1	 -30.0	 30.0;
	4160	 1191	 0.000753	 0.001379	 0.0026	 19301	 19301	 19301	 1.0	 0.0	 1	 -30.0	 30.0;
	4082	 1193	 2.5e-05	 0.151172	 0.0	 196	 196	 196	 1.0	 0.0	 1	 -30.0	 30.0;
	4320	 1194	 0.060972	 0.168052	 0.0021	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	5749	 1193	 0.03676	 0.081381	 0.0027	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	4082	 1192	 2.5e-05	 0.000252	 0.0	 116592	 116592	 116592	 1.0	 0.0	 1	 -30.0	 30.0;
	3524	 1196	 0.00287	 0.017709	 0.0334	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5286	 1195	 0.002015	 0.012879	 0.0243	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1960	 1196	 0.00482	 0.03119	 0.0577	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1962	 1197	 0.000529	 0.008085	 0.2498	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3135	 1197	 0.001142	 0.014569	 0.3855	 1746.0	 1746.0	 1746.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2104	 1198	 0.002884	 0.019358	 0.0714	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3547	 1198	 0.004978	 0.024514	 0.0435	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3667	 1198	 0.015328	 0.102262	 0.1903	 297	 297	 297	 1.0	 0.0	 1	 -30.0	 30.0;
	4345	 1198	 0.005531	 0.02797	 0.0567	 357.0	 357.0	 357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5637	 1198	 0.001067	 0.007289	 0.0486	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1175	 1198	 5.9e-05	 0.000889	 0.003	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3547	 1198	 0.002805	 0.019002	 0.0365	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5447	 1198	 0.001027	 0.006775	 0.0121	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1176	 1198	 7.9e-05	 0.00083	 0.002	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1177	 1198	 5.9e-05	 0.000652	 0.001	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1518	 1199	 0.003102	 0.031524	 0.8202	 1002	 1002	 1002	 1.0	 0.0	 1	 -30.0	 30.0;
	2609	 1199	 0.001168	 0.011767	 0.3018	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1518	 1199	 0.00313	 0.031724	 0.8202	 996	 996	 996	 1.0	 0.0	 1	 -30.0	 30.0;
	2608	 1199	 0.001163	 0.011728	 0.3018	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2786	 1199	 0.004905	 0.049964	 1.301	 633	 633	 633	 1.0	 0.0	 1	 -30.0	 30.0;
	1178	 1199	 2.1e-05	 0.000249	 0.0058	 921.0	 921.0	 921.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3388	 1200	 0.082389	 0.220711	 0.0026	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	4004	 1200	 0.083648	 0.172084	 0.0019	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	5582	 1200	 0.051398	 0.110355	 0.0015	 249	 249	 249	 1.0	 0.0	 1	 -30.0	 30.0;
	4656	 1201	 0.01479	 0.048677	 0.0187	 564	 564	 564	 1.0	 0.0	 1	 -30.0	 30.0;
	5439	 1201	 0.002595	 0.011665	 0.0285	 2398	 2398	 2398	 1.0	 0.0	 1	 -30.0	 30.0;
	5438	 1201	 0.002595	 0.011665	 0.0285	 2398	 2398	 2398	 1.0	 0.0	 1	 -30.0	 30.0;
	1206	 1202	 0.001027	 0.004721	 0.0081	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2968	 1202	 0.001027	 0.004899	 0.0091	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4179	 1204	 0.000741	 0.002346	 0.0002	 12326	 12326	 12326	 1.0	 0.0	 1	 -30.0	 30.0;
	4980	 1204	 0.042963	 0.117531	 0.0	 243	 243	 243	 1.0	 0.0	 1	 -30.0	 30.0;
	5089	 1203	 0.01963	 0.051481	 0.0024	 551	 551	 551	 1.0	 0.0	 1	 -30.0	 30.0;
	5163	 1203	 0.020247	 0.055556	 0.0	 513	 513	 513	 1.0	 0.0	 1	 -30.0	 30.0;
	2725	 1205	 0.011482	 0.051111	 0.0026	 579	 579	 579	 1.0	 0.0	 1	 -30.0	 30.0;
	3958	 1205	 0.014938	 0.037654	 0.013	 749	 749	 749	 1.0	 0.0	 1	 -30.0	 30.0;
	3959	 1205	 0.015185	 0.037531	 0.0133	 749	 749	 749	 1.0	 0.0	 1	 -30.0	 30.0;
	4421	 1205	 0.000123	 0.001235	 0.0016	 24434	 24434	 24434	 1.0	 0.0	 1	 -30.0	 30.0;
	4422	 1205	 0.000123	 0.001235	 0.0016	 24434	 24434	 24434	 1.0	 0.0	 1	 -30.0	 30.0;
	2940	 1206	 0.002548	 0.012346	 0.0203	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3887	 1207	 0.021416	 0.054422	 0.0006	 521	 521	 521	 1.0	 0.0	 1	 -30.0	 30.0;
	5004	 1207	 0.053414	 0.136306	 0.0015	 208	 208	 208	 1.0	 0.0	 1	 -30.0	 30.0;
	1987	 1207	 0.016755	 0.04263	 0.0005	 664	 664	 664	 1.0	 0.0	 1	 -30.0	 30.0;
	3391	 1207	 0.0194	 0.049887	 0.0006	 569	 569	 569	 1.0	 0.0	 1	 -30.0	 30.0;
	1247	 1208	 0.004721	 0.031348	 0.0587	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4902	 1208	 0.003556	 0.023585	 0.0435	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5269	 1209	 0.000123	 0.001235	 0.0002	 27851	 27851	 27851	 1.0	 0.0	 1	 -30.0	 30.0;
	2253	 1210	 0.03225	 0.148904	 0.0018	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	3871	 1210	 0.008314	 0.034014	 0.0245	 844	 844	 844	 1.0	 0.0	 1	 -30.0	 30.0;
	4138	 1210	 0.084404	 0.252457	 0.0098	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	2253	 1210	 0.032754	 0.15092	 0.0014	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	5726	 1210	 0.014361	 0.038801	 0.0004	 714	 714	 714	 1.0	 0.0	 1	 -30.0	 30.0;
	1639	 1211	 0.00156	 0.01039	 0.0192	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1917	 1211	 0.001084	 0.005086	 0.0111	 361.0	 361.0	 361.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3179	 1211	 0.002153	 0.012978	 0.0243	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1917	 1211	 0.0011	 0.004978	 0.0142	 353.0	 353.0	 353.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3179	 1211	 0.002173	 0.013017	 0.0243	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4606	 1212	 0.002469	 0.009877	 0.0008	 2918	 2918	 2918	 1.0	 0.0	 1	 -30.0	 30.0;
	5026	 1213	 0.00963	 0.025309	 0.0013	 1097	 1097	 1097	 1.0	 0.0	 1	 -30.0	 30.0;
	5717	 1213	 0.037037	 0.094938	 0.0045	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	5271	 1214	 0.000158	 0.000691	 0.001	 274.0	 274.0	 274.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3039	 1215	 0.002544	 0.02015	 0.0348	 561.0	 561.0	 561.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4456	 1215	 0.003727	 0.028836	 0.0527	 562.0	 562.0	 562.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3710	 1216	 0.012522	 0.044041	 0.0263	 665	 665	 665	 1.0	 0.0	 1	 -30.0	 30.0;
	4360	 1216	 0.044848	 0.110103	 0.0013	 256	 256	 256	 1.0	 0.0	 1	 -30.0	 30.0;
	2662	 1217	 0.032704	 0.079542	 0.0022	 344	 344	 344	 1.0	 0.0	 1	 -30.0	 30.0;
	2889	 1217	 0.011338	 0.026455	 0.0009	 1026	 1026	 1026	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1218	 3.5e-05	 0.000512	 0.0144	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3607	 1218	 0.001887	 0.019088	 0.4938	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4574	 1218	 0.001579	 0.01509	 0.4087	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4713	 1218	 0.000949	 0.009342	 0.2426	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1296	 1218	 3.5e-05	 0.000506	 0.0144	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3607	 1218	 0.001874	 0.018954	 0.491	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4713	 1218	 0.00097	 0.009536	 0.2484	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1298	 1218	 3.5e-05	 0.000547	 0.0144	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4713	 1218	 0.00097	 0.009536	 0.2484	 1611.0	 1611.0	 1611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1297	 1218	 3.5e-05	 0.000547	 0.0144	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1990	 1220	 0.021679	 0.058309	 0.0041	 489	 489	 489	 1.0	 0.0	 1	 -30.0	 30.0;
	1810	 1221	 0.007307	 0.029479	 0.005	 944	 944	 944	 1.0	 0.0	 1	 -30.0	 30.0;
	2752	 1221	 0.000756	 0.00252	 0.0037	 10890	 10890	 10890	 1.0	 0.0	 1	 -30.0	 30.0;
	1350	 1222	 0.081436	 0.149069	 0.001	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	3859	 1222	 0.069287	 0.175611	 0.002	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	3428	 1223	 0.047161	 0.123827	 0.0058	 225	 225	 225	 1.0	 0.0	 1	 -30.0	 30.0;
	5082	 1224	 0.044198	 0.12058	 0.0057	 237	 237	 237	 1.0	 0.0	 1	 -30.0	 30.0;
	5268	 1225	 0.049876	 0.126444	 0.006	 224	 224	 224	 1.0	 0.0	 1	 -30.0	 30.0;
	5274	 1226	 0.000869	 0.006025	 0.0101	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1246	 1227	 0.035021	 0.091963	 0.0021	 310	 310	 310	 1.0	 0.0	 1	 -30.0	 30.0;
	5412	 1228	 0.047901	 0.095926	 0.004	 278	 278	 278	 1.0	 0.0	 1	 -30.0	 30.0;
	1383	 1230	 0.006047	 0.018896	 0.0067	 1489	 1489	 1489	 1.0	 0.0	 1	 -30.0	 30.0;
	3054	 1231	 0.070295	 0.178634	 0.002	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	4439	 1231	 0.061804	 0.156765	 0.0017	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	3496	 1232	 0.001134	 0.002671	 0.0006	 10482	 10482	 10482	 1.0	 0.0	 1	 -30.0	 30.0;
	4438	 1232	 0.065079	 0.165004	 0.0019	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	1342	 1233	 0.00897	 0.050315	 0.0103	 596	 596	 596	 1.0	 0.0	 1	 -30.0	 30.0;
	1653	 1233	 0.028975	 0.081885	 0.0127	 351	 351	 351	 1.0	 0.0	 1	 -30.0	 30.0;
	2430	 1233	 0.048501	 0.135047	 0.0031	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	2496	 1233	 0.02192	 0.071051	 0.0011	 410	 410	 410	 1.0	 0.0	 1	 -30.0	 30.0;
	4350	 1234	 0.034568	 0.087407	 0.004	 323	 323	 323	 1.0	 0.0	 1	 -30.0	 30.0;
	4452	 1234	 0.038642	 0.105309	 0.0049	 271	 271	 271	 1.0	 0.0	 1	 -30.0	 30.0;
	1777	 1236	 0.009506	 0.039259	 0.0021	 736	 736	 736	 1.0	 0.0	 1	 -30.0	 30.0;
	3046	 1236	 0.050124	 0.136543	 0.0073	 205	 205	 205	 1.0	 0.0	 1	 -30.0	 30.0;
	1777	 1236	 0.009506	 0.039259	 0.0021	 736	 736	 736	 1.0	 0.0	 1	 -30.0	 30.0;
	3606	 1238	 0.001764	 0.012346	 0.0011	 2368	 2368	 2368	 1.0	 0.0	 1	 -30.0	 30.0;
	4282	 1238	 0.006803	 0.028975	 0.0	 993	 993	 993	 1.0	 0.0	 1	 -30.0	 30.0;
	5241	 1237	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	5747	 1237	 0.008314	 0.018141	 0.0	 1480	 1480	 1480	 1.0	 0.0	 1	 -30.0	 30.0;
	5650	 1237	 0.004686	 0.019829	 0.0002	 1450	 1450	 1450	 1.0	 0.0	 1	 -30.0	 30.0;
	3606	 1238	 0.007307	 0.028975	 0.0018	 989	 989	 989	 1.0	 0.0	 1	 -30.0	 30.0;
	1683	 1241	 0.001027	 0.006677	 0.0121	 488.0	 488.0	 488.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2086	 1240	 0.009521	 0.064237	 0.1215	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2938	 1241	 0.002133	 0.023348	 0.0648	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3336	 1239	 0.002232	 0.007802	 0.0142	 287.0	 287.0	 287.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3967	 1240	 0.000593	 0.002588	 0.0162	 261.0	 261.0	 261.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4084	 1240	 2e-05	 0.015803	 0.0	 287.0	 287.0	 287.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4139	 1241	 0.001778	 0.016356	 0.0405	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4525	 1241	 0.011694	 0.078657	 0.1519	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5698	 1241	 0.000237	 0.00156	 0.0142	 19617	 19617	 19617	 1.0	 0.0	 1	 -30.0	 30.0;
	1683	 1240	 0.001027	 0.006657	 0.0121	 464.0	 464.0	 464.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3541	 1240	 0.00476	 0.022499	 0.0375	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4084	 1239	 2e-05	 0.000198	 0.0	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	4826	 1242	 0.000462	 0.006438	 0.1689	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4826	 1242	 0.000462	 0.006434	 0.1689	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5551	 1243	 0.106551	 0.225649	 0.0024	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	1827	 1244	 0.003234	 0.01923	 0.0365	 410.0	 410.0	 410.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1960	 1244	 0.019951	 0.071546	 0.1144	 417	 417	 417	 1.0	 0.0	 1	 -30.0	 30.0;
	3312	 1244	 0.016	 0.053472	 0.0861	 555	 555	 555	 1.0	 0.0	 1	 -30.0	 30.0;
	1616	 1245	 0.017637	 0.056185	 0.001	 502	 502	 502	 1.0	 0.0	 1	 -30.0	 30.0;
	1855	 1245	 0.002851	 0.005218	 0.0036	 4966	 4966	 4966	 1.0	 0.0	 1	 -30.0	 30.0;
	1617	 1245	 0.018141	 0.057193	 0.001	 493	 493	 493	 1.0	 0.0	 1	 -30.0	 30.0;
	1854	 1245	 0.00126	 0.004535	 0.0046	 6273	 6273	 6273	 1.0	 0.0	 1	 -30.0	 30.0;
	2874	 1246	 0.212444	 0.388876	 0.0042	 69	 69	 69	 1.0	 0.0	 1	 -30.0	 30.0;
	3824	 1246	 0.012598	 0.031998	 0.0004	 885	 885	 885	 1.0	 0.0	 1	 -30.0	 30.0;
	5177	 1246	 0.022928	 0.060721	 0.0007	 469	 469	 469	 1.0	 0.0	 1	 -30.0	 30.0;
	3574	 1247	 0.005472	 0.037728	 0.0709	 411.0	 411.0	 411.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4571	 1247	 0.000968	 0.00638	 0.0111	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5496	 1247	 0.005669	 0.025639	 0.0456	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4291	 1248	 0.147644	 0.301587	 0.0057	 91	 91	 91	 1.0	 0.0	 1	 -30.0	 30.0;
	4330	 1248	 0.125548	 0.318292	 0.0036	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	4291	 1248	 0.179214	 0.32805	 0.0054	 82	 82	 82	 1.0	 0.0	 1	 -30.0	 30.0;
	2263	 1249	 0.082196	 0.171444	 0.0486	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	4565	 1252	 0.001008	 0.002771	 0.0021	 10014	 10014	 10014	 1.0	 0.0	 1	 -30.0	 30.0;
	4623	 1252	 0.001367	 0.002502	 0.0021	 10356	 10356	 10356	 1.0	 0.0	 1	 -30.0	 30.0;
	5115	 1253	 0.032963	 0.083704	 0.0039	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	5630	 1253	 0.037901	 0.103457	 0.0049	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	5278	 1254	 0.017133	 0.071806	 0.0071	 400	 400	 400	 1.0	 0.0	 1	 -30.0	 30.0;
	1657	 1257	 0.007037	 0.019012	 0.0002	 1583	 1583	 1583	 1.0	 0.0	 1	 -30.0	 30.0;
	2094	 1258	 0.002825	 0.018765	 0.0349	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2526	 1258	 0.000474	 0.003101	 0.0061	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5070	 1258	 0.00173	 0.01154	 0.0213	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5070	 1258	 0.001719	 0.011496	 0.0289	 368.0	 368.0	 368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4208	 1259	 0.074074	 0.187957	 0.0021	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	5494	 1259	 0.008163	 0.021769	 0.0002	 1309	 1309	 1309	 1.0	 0.0	 1	 -30.0	 30.0;
	2338	 1260	 0.064752	 0.177375	 0.002	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	5280	 1261	 0.000436	 0.000797	 0.0	 32501	 32501	 32501	 1.0	 0.0	 1	 -30.0	 30.0;
	2256	 1263	 0.060897	 0.161552	 0.0022	 177	 177	 177	 1.0	 0.0	 1	 -30.0	 30.0;
	4715	 1263	 0.020433	 0.06062	 0.0007	 476	 476	 476	 1.0	 0.0	 1	 -30.0	 30.0;
	4734	 1262	 0.017611	 0.061779	 0.0101	 474	 474	 474	 1.0	 0.0	 1	 -30.0	 30.0;
	5548	 1262	 0.075787	 0.176316	 0.0041	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	5777	 1263	 0.076871	 0.206828	 0.0028	 138	 138	 138	 1.0	 0.0	 1	 -30.0	 30.0;
	4715	 1262	 0.009574	 0.038549	 0.0017	 766	 766	 766	 1.0	 0.0	 1	 -30.0	 30.0;
	4734	 1263	 0.019148	 0.071051	 0.0075	 414	 414	 414	 1.0	 0.0	 1	 -30.0	 30.0;
	1843	 1264	 0.013472	 0.067378	 0.1215	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3899	 1264	 0.004563	 0.02448	 0.0425	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5131	 1264	 0.010627	 0.045511	 0.0749	 302.0	 302.0	 302.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5511	 1264	 0.009798	 0.045748	 0.0815	 337.0	 337.0	 337.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5659	 1264	 0.011674	 0.053096	 0.0921	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3153	 1265	 0.000812	 0.006278	 0.1271	 1397.0	 1397.0	 1397.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3812	 1265	 0.001797	 0.019272	 0.4216	 1648	 1648	 1648	 1.0	 0.0	 1	 -30.0	 30.0;
	4903	 1265	 0.003831	 0.029281	 0.592	 1080	 1080	 1080	 1.0	 0.0	 1	 -30.0	 30.0;
	4093	 1266	 0.042076	 0.209121	 0.0025	 139	 139	 139	 1.0	 0.0	 1	 -30.0	 30.0;
	1510	 1267	 0.145125	 0.32124	 0.0037	 84	 84	 84	 1.0	 0.0	 1	 -30.0	 30.0;
	2662	 1267	 0.07609	 0.189468	 0.0021	 145	 145	 145	 1.0	 0.0	 1	 -30.0	 30.0;
	2008	 1269	 0.000198	 0.0016	 0.162	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3953	 1269	 0.000454	 0.001106	 0.1002	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4645	 1268	 0.000316	 0.000948	 0.1094	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5279	 1270	 0.00642	 0.026914	 0.0013	 1096	 1096	 1096	 1.0	 0.0	 1	 -30.0	 30.0;
	2262	 1271	 0.037793	 0.118922	 0.0013	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	4218	 1272	 0.067926	 0.165331	 0.0019	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	5220	 1272	 0.012598	 0.031242	 0.0003	 903	 903	 903	 1.0	 0.0	 1	 -30.0	 30.0;
	5282	 1273	 0.008566	 0.019652	 0.0017	 1337	 1337	 1337	 1.0	 0.0	 1	 -30.0	 30.0;
	1962	 1274	 0.00077	 0.011178	 0.312	 1974.0	 1974.0	 1974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 1274	 0.00088	 0.012722	 0.3292	 2200.0	 2200.0	 2200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4466	 1274	 0.000312	 0.004467	 0.1155	 2200.0	 2200.0	 2200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1962	 1275	 0.000771	 0.011192	 0.291	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2149	 1275	 0.00088	 0.012715	 0.3292	 2200.0	 2200.0	 2200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4465	 1275	 0.000312	 0.004467	 0.1155	 2200.0	 2200.0	 2200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1547	 1276	 0.028975	 0.073318	 0.0008	 386	 386	 386	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 1276	 0.036785	 0.093222	 0.001	 302	 302	 302	 1.0	 0.0	 1	 -30.0	 30.0;
	1774	 1278	 2e-05	 0.000198	 0.003	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	4583	 1277	 0.000178	 0.000632	 0.078	 370.0	 370.0	 370.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5283	 1279	 0.007559	 0.020912	 0.0002	 1368	 1368	 1368	 1.0	 0.0	 1	 -30.0	 30.0;
	3632	 1280	 0.026914	 0.085062	 0.0049	 340	 340	 340	 1.0	 0.0	 1	 -30.0	 30.0;
	3980	 1280	 0.021235	 0.067654	 0.004	 428	 428	 428	 1.0	 0.0	 1	 -30.0	 30.0;
	4792	 1283	 0.000675	 0.001235	 0.0036	 21546	 21546	 21546	 1.0	 0.0	 1	 -30.0	 30.0;
	2271	 1284	 0.005556	 0.029136	 0.0005	 1079	 1079	 1079	 1.0	 0.0	 1	 -30.0	 30.0;
	2714	 1284	 0.012099	 0.059753	 0.0013	 508	 508	 508	 1.0	 0.0	 1	 -30.0	 30.0;
	2272	 1285	 0.00077	 0.005195	 0.0091	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3640	 1285	 0.000553	 0.003694	 0.0157	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3922	 1285	 0.000514	 0.001007	 0.1499	 27378	 27378	 27378	 1.0	 0.0	 1	 -30.0	 30.0;
	4879	 1285	 0.001679	 0.008296	 0.0152	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5070	 1285	 0.002548	 0.016968	 0.0314	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2272	 1285	 0.000731	 0.004938	 0.0091	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3640	 1285	 0.000533	 0.003635	 0.0061	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3921	 1285	 0.000494	 0.001007	 0.1488	 27596	 27596	 27596	 1.0	 0.0	 1	 -30.0	 30.0;
	1838	 1286	 0.000514	 0.001185	 0.0719	 23964	 23964	 23964	 1.0	 0.0	 1	 -30.0	 30.0;
	2048	 1287	 0.016327	 0.049786	 0.0024	 581	 581	 581	 1.0	 0.0	 1	 -30.0	 30.0;
	3764	 1287	 0.009574	 0.033006	 0.0017	 885	 885	 885	 1.0	 0.0	 1	 -30.0	 30.0;
	1633	 1288	 0.038889	 0.098889	 0.0047	 280	 280	 280	 1.0	 0.0	 1	 -30.0	 30.0;
	5178	 1288	 0.002049	 0.005617	 0.0124	 4968	 4968	 4968	 1.0	 0.0	 1	 -30.0	 30.0;
	5791	 1288	 0.002481	 0.006531	 0.0003	 4252	 4252	 4252	 1.0	 0.0	 1	 -30.0	 30.0;
	5143	 1289	 0.013144	 0.024059	 0.004	 1046	 1046	 1046	 1.0	 0.0	 1	 -30.0	 30.0;
	5813	 1290	 0.006551	 0.016629	 0.0005	 1702	 1702	 1702	 1.0	 0.0	 1	 -30.0	 30.0;
	2011	 1291	 0.000756	 0.005795	 0.0001	 5205	 5205	 5205	 1.0	 0.0	 1	 -30.0	 30.0;
	2012	 1292	 0.000138	 0.000573	 0.001	 317.0	 317.0	 317.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5216	 1293	 0.001008	 0.003527	 0.0001	 8292	 8292	 8292	 1.0	 0.0	 1	 -30.0	 30.0;
	5217	 1293	 0.000504	 0.00252	 0.0	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	2306	 1294	 0.048879	 0.100781	 0.0011	 264	 264	 264	 1.0	 0.0	 1	 -30.0	 30.0;
	3945	 1294	 0.085664	 0.234568	 0.0033	 119	 119	 119	 1.0	 0.0	 1	 -30.0	 30.0;
	3945	 1294	 0.091711	 0.240363	 0.0032	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	2663	 1295	 0.000632	 0.004168	 0.0081	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3449	 1300	 0.011518	 0.029173	 0.0014	 948	 948	 948	 1.0	 0.0	 1	 -30.0	 30.0;
	2032	 1301	 0.03679	 0.10037	 0.0047	 278	 278	 278	 1.0	 0.0	 1	 -30.0	 30.0;
	4641	 1301	 0.03321	 0.090494	 0.0039	 309	 309	 309	 1.0	 0.0	 1	 -30.0	 30.0;
	5844	 1302	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	1304	 1303	 0.000504	 0.00252	 0.0001	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	4900	 1303	 0.089695	 0.201058	 0.0022	 139	 139	 139	 1.0	 0.0	 1	 -30.0	 30.0;
	5286	 1305	 2e-05	 0.000198	 0.003	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2118	 1306	 0.006299	 0.017133	 0.0	 1618	 1618	 1618	 1.0	 0.0	 1	 -30.0	 30.0;
	2643	 1308	 0.0125	 0.025	 0.0	 1236	 1236	 1236	 1.0	 0.0	 1	 -30.0	 30.0;
	5825	 1309	 0.095666	 0.21222	 0.0023	 131	 131	 131	 1.0	 0.0	 1	 -30.0	 30.0;
	5147	 1310	 0.011867	 0.030083	 0.0003	 941	 941	 941	 1.0	 0.0	 1	 -30.0	 30.0;
	5388	 1310	 0.133787	 0.246914	 0.0025	 109	 109	 109	 1.0	 0.0	 1	 -30.0	 30.0;
	1349	 1311	 0.0004	 0.001244	 0.0004	 23302	 23302	 23302	 1.0	 0.0	 1	 -30.0	 30.0;
	1615	 1311	 0.019956	 0.0604	 0.0198	 479	 479	 479	 1.0	 0.0	 1	 -30.0	 30.0;
	3911	 1311	 0.017467	 0.063733	 0.0216	 461	 461	 461	 1.0	 0.0	 1	 -30.0	 30.0;
	3347	 1312	 0.005543	 0.015621	 0.0015	 1835	 1835	 1835	 1.0	 0.0	 1	 -30.0	 30.0;
	3710	 1312	 0.016125	 0.0516	 0.0253	 563	 563	 563	 1.0	 0.0	 1	 -30.0	 30.0;
	4841	 1312	 0.028723	 0.062484	 0.0007	 443	 443	 443	 1.0	 0.0	 1	 -30.0	 30.0;
	5289	 1313	 0.000252	 0.000756	 0.0	 38166	 38166	 38166	 1.0	 0.0	 1	 -30.0	 30.0;
	2928	 1314	 0.019652	 0.082137	 0.001	 361	 361	 361	 1.0	 0.0	 1	 -30.0	 30.0;
	3937	 1314	 0.112875	 0.361048	 0.0037	 81	 81	 81	 1.0	 0.0	 1	 -30.0	 30.0;
	5288	 1315	 0.005291	 0.013102	 0.0002	 2153	 2153	 2153	 1.0	 0.0	 1	 -30.0	 30.0;
	2621	 1316	 0.035021	 0.094734	 0.0011	 302	 302	 302	 1.0	 0.0	 1	 -30.0	 30.0;
	5288	 1316	 0.000252	 0.00252	 0.0	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	5290	 1316	 0.008566	 0.02318	 0.0002	 1231	 1231	 1231	 1.0	 0.0	 1	 -30.0	 30.0;
	1317	 1318	 0.00252	 0.005039	 0.0	 5399	 5399	 5399	 1.0	 0.0	 1	 -30.0	 30.0;
	1986	 1318	 0.039557	 0.078861	 0.0008	 345	 345	 345	 1.0	 0.0	 1	 -30.0	 30.0;
	2607	 1319	 0.027901	 0.073951	 0.0036	 376	 376	 376	 1.0	 0.0	 1	 -30.0	 30.0;
	5630	 1319	 0.02358	 0.064198	 0.0031	 435	 435	 435	 1.0	 0.0	 1	 -30.0	 30.0;
	2607	 1319	 0.019753	 0.052963	 0.0026	 526	 526	 526	 1.0	 0.0	 1	 -30.0	 30.0;
	2942	 1320	 0.047654	 0.121728	 0.0058	 228	 228	 228	 1.0	 0.0	 1	 -30.0	 30.0;
	2136	 1322	 0.001975	 0.00642	 0.0001	 3887	 3887	 3887	 1.0	 0.0	 1	 -30.0	 30.0;
	2136	 1321	 0.001481	 0.004938	 0.0012	 5064	 5064	 5064	 1.0	 0.0	 1	 -30.0	 30.0;
	3431	 1323	 0.066012	 0.167549	 0.0019	 164	 164	 164	 1.0	 0.0	 1	 -30.0	 30.0;
	1383	 1324	 0.031494	 0.131015	 0.007	 220	 220	 220	 1.0	 0.0	 1	 -30.0	 30.0;
	4410	 1324	 0.01159	 0.04132	 0.0298	 689	 689	 689	 1.0	 0.0	 1	 -30.0	 30.0;
	5588	 1324	 0.028219	 0.117158	 0.0017	 246	 246	 246	 1.0	 0.0	 1	 -30.0	 30.0;
	5440	 1325	 0.001233	 0.008227	 0.0147	 525.0	 525.0	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3679	 1326	 0.014462	 0.046762	 0.0375	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	5651	 1326	 0.002268	 0.005039	 0.011	 5504	 5504	 5504	 1.0	 0.0	 1	 -30.0	 30.0;
	4046	 1327	 0.002761	 0.005054	 0.0	 4533	 4533	 4533	 1.0	 0.0	 1	 -30.0	 30.0;
	3258	 1328	 0.018519	 0.047901	 0.0104	 579	 579	 579	 1.0	 0.0	 1	 -30.0	 30.0;
	3527	 1328	 0.004198	 0.010741	 0.0005	 2576	 2576	 2576	 1.0	 0.0	 1	 -30.0	 30.0;
	2100	 1329	 0.077407	 0.154691	 0.0	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	5242	 1329	 0.009136	 0.020617	 0.001	 1345	 1345	 1345	 1.0	 0.0	 1	 -30.0	 30.0;
	4429	 1330	 0.000756	 0.00252	 0.0003	 11223	 11223	 11223	 1.0	 0.0	 1	 -30.0	 30.0;
	1667	 1331	 0.086143	 0.234971	 0.0039	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	4273	 1331	 0.035525	 0.095742	 0.0011	 298	 298	 298	 1.0	 0.0	 1	 -30.0	 30.0;
	5745	 1331	 0.035878	 0.096649	 0.002	 296	 296	 296	 1.0	 0.0	 1	 -30.0	 30.0;
	2077	 1332	 0.003911	 0.027062	 0.0486	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3032	 1332	 0.000711	 0.006894	 0.0223	 865.0	 865.0	 865.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3065	 1332	 0.007012	 0.030617	 0.0511	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4721	 1332	 0.007639	 0.051542	 0.2291	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1542	 1333	 0.002597	 0.034127	 1.1812	 932	 932	 932	 1.0	 0.0	 1	 -30.0	 30.0;
	3433	 1333	 0.002999	 0.033656	 0.6729	 944	 944	 944	 1.0	 0.0	 1	 -30.0	 30.0;
	4029	 1333	 0.001302	 0.013172	 0.3408	 1727.0	 1727.0	 1727.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1542	 1333	 0.002597	 0.034127	 1.1783	 932	 932	 932	 1.0	 0.0	 1	 -30.0	 30.0;
	3033	 1333	 0.000256	 0.002701	 0.0693	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4029	 1333	 0.001309	 0.013255	 0.3437	 1727.0	 1727.0	 1727.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5102	 1334	 0.004467	 0.008177	 0.0	 2802	 2802	 2802	 1.0	 0.0	 1	 -30.0	 30.0;
	5355	 1335	 0.010582	 0.066264	 0.0009	 440	 440	 440	 1.0	 0.0	 1	 -30.0	 30.0;
	5833	 1335	 0.003527	 0.025699	 0.0	 1139	 1139	 1139	 1.0	 0.0	 1	 -30.0	 30.0;
	2135	 1336	 0.031242	 0.080121	 0.0009	 354	 354	 354	 1.0	 0.0	 1	 -30.0	 30.0;
	5005	 1336	 0.11615	 0.314437	 0.0036	 91	 91	 91	 1.0	 0.0	 1	 -30.0	 30.0;
	4112	 1337	 0.035525	 0.073066	 0.001	 364	 364	 364	 1.0	 0.0	 1	 -30.0	 30.0;
	5172	 1337	 0.004787	 0.009574	 0.001	 2759	 2759	 2759	 1.0	 0.0	 1	 -30.0	 30.0;
	4884	 1338	 0.002765	 0.01843	 0.0344	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2086	 1339	 0.002114	 0.012662	 0.0233	 374.0	 374.0	 374.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5160	 1339	 0.000595	 0.004024	 0.0081	 503.0	 503.0	 503.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2087	 1341	 0.001264	 0.008415	 0.0152	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1845	 1342	 0.000504	 0.00252	 0.0021	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	1846	 1342	 0.000504	 0.00252	 0.0021	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	1756	 1344	 0.008987	 0.016452	 0.0116	 1575	 1575	 1575	 1.0	 0.0	 1	 -30.0	 30.0;
	5281	 1344	 0.019123	 0.0484	 0.0008	 568	 568	 568	 1.0	 0.0	 1	 -30.0	 30.0;
	4198	 1345	 0.000731	 0.001383	 0.1853	 19787	 19787	 19787	 1.0	 0.0	 1	 -30.0	 30.0;
	3010	 1346	 0.019652	 0.049131	 0.0006	 575	 575	 575	 1.0	 0.0	 1	 -30.0	 30.0;
	2362	 1352	 0.000617	 0.001235	 0.0021	 21515	 21515	 21515	 1.0	 0.0	 1	 -30.0	 30.0;
	2362	 1351	 0.000617	 0.001235	 0.0016	 21515	 21515	 21515	 1.0	 0.0	 1	 -30.0	 30.0;
	1598	 1353	 0.07963	 0.159259	 0.0092	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	3879	 1354	 0.149205	 0.273119	 0.0029	 98	 98	 98	 1.0	 0.0	 1	 -30.0	 30.0;
	1362	 1355	 0.045062	 0.118519	 0.0057	 235	 235	 235	 1.0	 0.0	 1	 -30.0	 30.0;
	2359	 1355	 0.036914	 0.098025	 0.0047	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	1388	 1356	 0.03679	 0.081728	 0.0039	 332	 332	 332	 1.0	 0.0	 1	 -30.0	 30.0;
	1950	 1356	 0.005432	 0.03358	 0.0018	 874	 874	 874	 1.0	 0.0	 1	 -30.0	 30.0;
	2625	 1356	 0.001852	 0.012099	 0.0006	 2427	 2427	 2427	 1.0	 0.0	 1	 -30.0	 30.0;
	2693	 1356	 0.046914	 0.118395	 0.0057	 234	 234	 234	 1.0	 0.0	 1	 -30.0	 30.0;
	2694	 1356	 0.007654	 0.031975	 0.0016	 904	 904	 904	 1.0	 0.0	 1	 -30.0	 30.0;
	2699	 1356	 0.018765	 0.072099	 0.0036	 399	 399	 399	 1.0	 0.0	 1	 -30.0	 30.0;
	1387	 1356	 0.03679	 0.081852	 0.0039	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	1461	 1357	 0.005867	 0.03919	 0.083	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5335	 1357	 0.003812	 0.025482	 0.0466	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5135	 1358	 0.037289	 0.094734	 0.0001	 334	 334	 334	 1.0	 0.0	 1	 -30.0	 30.0;
	3760	 1359	 0.00316	 0.021017	 0.0375	 528.0	 528.0	 528.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3811	 1359	 0.004612	 0.030706	 0.0547	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4112	 1360	 0.006299	 0.028219	 0.0003	 1022	 1022	 1022	 1.0	 0.0	 1	 -30.0	 30.0;
	4473	 1361	 0.0451	 0.082641	 0.0044	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	5359	 1362	 0.063333	 0.161605	 0.0076	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	3834	 1364	 0.000138	 0.001363	 0.2025	 22551	 22551	 22551	 1.0	 0.0	 1	 -30.0	 30.0;
	3834	 1363	 0.000158	 0.001323	 0.1822	 23186	 23186	 23186	 1.0	 0.0	 1	 -30.0	 30.0;
	2459	 1365	 0.000741	 0.001481	 0.0021	 17936	 17936	 17936	 1.0	 0.0	 1	 -30.0	 30.0;
	5770	 1366	 0.034014	 0.086672	 0.001	 318	 318	 318	 1.0	 0.0	 1	 -30.0	 30.0;
	1708	 1369	 0.011633	 0.021293	 0.0127	 1181	 1181	 1181	 1.0	 0.0	 1	 -30.0	 30.0;
	1714	 1368	 0.008062	 0.016377	 0.0115	 1570	 1570	 1570	 1.0	 0.0	 1	 -30.0	 30.0;
	1715	 1367	 0.007307	 0.014613	 0.0112	 1754	 1754	 1754	 1.0	 0.0	 1	 -30.0	 30.0;
	1798	 1370	 0.000559	 0.001024	 0.0729	 26532	 26532	 26532	 1.0	 0.0	 1	 -30.0	 30.0;
	1381	 1371	 0.021083	 0.038593	 0.0279	 672	 672	 672	 1.0	 0.0	 1	 -30.0	 30.0;
	3257	 1371	 0.001512	 0.003779	 0.0001	 7254	 7254	 7254	 1.0	 0.0	 1	 -30.0	 30.0;
	5293	 1371	 0.001764	 0.006047	 0.0001	 4688	 4688	 4688	 1.0	 0.0	 1	 -30.0	 30.0;
	5295	 1371	 0.031242	 0.127488	 0.0017	 225	 225	 225	 1.0	 0.0	 1	 -30.0	 30.0;
	5294	 1371	 0.031494	 0.127992	 0.0023	 224	 224	 224	 1.0	 0.0	 1	 -30.0	 30.0;
	5310	 1373	 0.021111	 0.055679	 0.0026	 499	 499	 499	 1.0	 0.0	 1	 -30.0	 30.0;
	2078	 1372	 0.044938	 0.12284	 0.0057	 228	 228	 228	 1.0	 0.0	 1	 -30.0	 30.0;
	4005	 1374	 0.001235	 0.003704	 0.0002	 7767	 7767	 7767	 1.0	 0.0	 1	 -30.0	 30.0;
	4079	 1375	 0.000292	 0.002538	 0.2546	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1775	 1376	 0.058201	 0.116654	 0.0012	 227	 227	 227	 1.0	 0.0	 1	 -30.0	 30.0;
	2541	 1377	 0.069035	 0.233308	 0.0028	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	5296	 1378	 0.000123	 0.001235	 0.0002	 27851	 27851	 27851	 1.0	 0.0	 1	 -30.0	 30.0;
	4844	 1379	 0.000632	 0.004306	 0.0081	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2346	 1380	 0.071907	 0.195263	 0.0025	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	3707	 1380	 0.001764	 0.003275	 0.0025	 8177	 8177	 8177	 1.0	 0.0	 1	 -30.0	 30.0;
	3917	 1380	 0.067599	 0.182036	 0.0029	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	5237	 1380	 0.015369	 0.04132	 0.0005	 690	 690	 690	 1.0	 0.0	 1	 -30.0	 30.0;
	4450	 1383	 0.004787	 0.01285	 0.0232	 2154	 2154	 2154	 1.0	 0.0	 1	 -30.0	 30.0;
	5276	 1383	 0.003275	 0.014361	 0.0069	 2005	 2005	 2005	 1.0	 0.0	 1	 -30.0	 30.0;
	1665	 1384	 0.041824	 0.180146	 0.0022	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	2051	 1384	 0.04132	 0.14059	 0.0017	 196	 196	 196	 1.0	 0.0	 1	 -30.0	 30.0;
	3275	 1384	 0.041068	 0.16906	 0.0021	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	4003	 1384	 0.067775	 0.174099	 0.0019	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	5520	 1384	 0.035928	 0.074502	 0.0135	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	5760	 1384	 0.031998	 0.081129	 0.001	 329	 329	 329	 1.0	 0.0	 1	 -30.0	 30.0;
	2539	 1384	 0.06324	 0.158982	 0.0072	 168	 168	 168	 1.0	 0.0	 1	 -30.0	 30.0;
	4002	 1384	 0.065508	 0.166037	 0.0019	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	4945	 1384	 0.039305	 0.102797	 0.0181	 261	 261	 261	 1.0	 0.0	 1	 -30.0	 30.0;
	5519	 1384	 0.03094	 0.06382	 0.0116	 404	 404	 404	 1.0	 0.0	 1	 -30.0	 30.0;
	3438	 1386	 0.001244	 0.008415	 0.0309	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4096	 1386	 0.002114	 0.014242	 0.0486	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3412	 1388	 0.001852	 0.004198	 0.0002	 6474	 6474	 6474	 1.0	 0.0	 1	 -30.0	 30.0;
	2611	 1387	 0.044198	 0.094074	 0.0044	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	2754	 1389	 0.136558	 0.304107	 0.0033	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	2662	 1391	 0.023935	 0.060469	 0.0007	 455	 455	 455	 1.0	 0.0	 1	 -30.0	 30.0;
	3050	 1391	 0.031494	 0.079869	 0.0009	 344	 344	 344	 1.0	 0.0	 1	 -30.0	 30.0;
	3394	 1392	 0.042983	 0.090073	 0.0047	 288	 288	 288	 1.0	 0.0	 1	 -30.0	 30.0;
	5529	 1392	 0.007811	 0.016125	 0.0002	 1600	 1600	 1600	 1.0	 0.0	 1	 -30.0	 30.0;
	2147	 1393	 0.036281	 0.082389	 0.001	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	3866	 1393	 0.015117	 0.036281	 0.0004	 752	 752	 752	 1.0	 0.0	 1	 -30.0	 30.0;
	5139	 1393	 0.000756	 0.001764	 0.0	 15385	 15385	 15385	 1.0	 0.0	 1	 -30.0	 30.0;
	5297	 1393	 0.028723	 0.090451	 0.001	 312	 312	 312	 1.0	 0.0	 1	 -30.0	 30.0;
	3193	 1394	 0.000617	 0.001235	 0.0006	 21515	 21515	 21515	 1.0	 0.0	 1	 -30.0	 30.0;
	4974	 1395	 0.046359	 0.095994	 0.0011	 269	 269	 269	 1.0	 0.0	 1	 -30.0	 30.0;
	4973	 1395	 0.046611	 0.09801	 0.0011	 264	 264	 264	 1.0	 0.0	 1	 -30.0	 30.0;
	4975	 1396	 0.001719	 0.008	 0.0132	 274.0	 274.0	 274.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5298	 1397	 0.009948	 0.01821	 0.0	 1462	 1462	 1462	 1.0	 0.0	 1	 -30.0	 30.0;
	5255	 1398	 0.013354	 0.034266	 0.0004	 827	 827	 827	 1.0	 0.0	 1	 -30.0	 30.0;
	2568	 1398	 0.043689	 0.110784	 0.0017	 256	 256	 256	 1.0	 0.0	 1	 -30.0	 30.0;
	5299	 1399	 0.000252	 0.001008	 0.0	 28417	 28417	 28417	 1.0	 0.0	 1	 -30.0	 30.0;
	2343	 1400	 0.091459	 0.249685	 0.0028	 112	 112	 112	 1.0	 0.0	 1	 -30.0	 30.0;
	4330	 1401	 0.112634	 0.206176	 0.0021	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	5594	 1401	 0.097905	 0.179214	 0.0018	 149	 149	 149	 1.0	 0.0	 1	 -30.0	 30.0;
	5300	 1404	 0.012346	 0.024943	 0.0002	 1093	 1093	 1093	 1.0	 0.0	 1	 -30.0	 30.0;
	1952	 1405	 0.019929	 0.079592	 0.0093	 360	 360	 360	 1.0	 0.0	 1	 -30.0	 30.0;
	3702	 1405	 0.051071	 0.160116	 0.0096	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	3865	 1405	 0.008566	 0.018896	 0.0213	 1424	 1424	 1424	 1.0	 0.0	 1	 -30.0	 30.0;
	3865	 1405	 0.008566	 0.018896	 0.0213	 1424	 1424	 1424	 1.0	 0.0	 1	 -30.0	 30.0;
	1300	 1408	 0.021482	 0.055185	 0.0026	 502	 502	 502	 1.0	 0.0	 1	 -30.0	 30.0;
	1813	 1408	 0.004568	 0.012716	 0.0457	 2199	 2199	 2199	 1.0	 0.0	 1	 -30.0	 30.0;
	4338	 1408	 0.049012	 0.132963	 0.0062	 210	 210	 210	 1.0	 0.0	 1	 -30.0	 30.0;
	5098	 1409	 0.000608	 0.004067	 0.0071	 379.0	 379.0	 379.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5665	 1409	 0.002054	 0.013689	 0.0253	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2871	 1410	 0.001764	 0.005039	 0.0056	 5697	 5697	 5697	 1.0	 0.0	 1	 -30.0	 30.0;
	3173	 1410	 0.063593	 0.161275	 0.0018	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	5571	 1411	 0.00126	 0.003779	 0.0001	 7412	 7412	 7412	 1.0	 0.0	 1	 -30.0	 30.0;
	5803	 1412	 0.000504	 0.001008	 0.0	 26199	 26199	 26199	 1.0	 0.0	 1	 -30.0	 30.0;
	5301	 1413	 0.000504	 0.001764	 0.0018	 16094	 16094	 16094	 1.0	 0.0	 1	 -30.0	 30.0;
	2237	 1414	 0.020937	 0.064651	 0.001	 435	 435	 435	 1.0	 0.0	 1	 -30.0	 30.0;
	4149	 1414	 0.026455	 0.084656	 0.001	 333	 333	 333	 1.0	 0.0	 1	 -30.0	 30.0;
	5797	 1414	 0.013605	 0.062938	 0.0076	 459	 459	 459	 1.0	 0.0	 1	 -30.0	 30.0;
	4681	 1415	 0.029151	 0.078005	 0.0009	 355	 355	 355	 1.0	 0.0	 1	 -30.0	 30.0;
	5768	 1415	 0.031998	 0.083144	 0.001	 332	 332	 332	 1.0	 0.0	 1	 -30.0	 30.0;
	2485	 1416	 0.049568	 0.127321	 0.006	 218	 218	 218	 1.0	 0.0	 1	 -30.0	 30.0;
	2873	 1416	 0.028876	 0.078765	 0.0039	 355	 355	 355	 1.0	 0.0	 1	 -30.0	 30.0;
	4627	 1416	 0.058988	 0.149741	 0.0071	 185	 185	 185	 1.0	 0.0	 1	 -30.0	 30.0;
	1822	 1417	 0.009826	 0.025951	 0.0003	 1097	 1097	 1097	 1.0	 0.0	 1	 -30.0	 30.0;
	1822	 1417	 0.014865	 0.039808	 0.0005	 716	 716	 716	 1.0	 0.0	 1	 -30.0	 30.0;
	2610	 1419	 0.033086	 0.069383	 0.0032	 387	 387	 387	 1.0	 0.0	 1	 -30.0	 30.0;
	3235	 1418	 0.014938	 0.040494	 0.0018	 689	 689	 689	 1.0	 0.0	 1	 -30.0	 30.0;
	2611	 1419	 0.033086	 0.069506	 0.0032	 386	 386	 386	 1.0	 0.0	 1	 -30.0	 30.0;
	3234	 1419	 0.014938	 0.040494	 0.0018	 689	 689	 689	 1.0	 0.0	 1	 -30.0	 30.0;
	3675	 1420	 0.002716	 0.007519	 0.0391	 3794	 3794	 3794	 1.0	 0.0	 1	 -30.0	 30.0;
	3675	 1420	 0.004631	 0.008476	 0.0207	 3140	 3140	 3140	 1.0	 0.0	 1	 -30.0	 30.0;
	3879	 1422	 0.010758	 0.044621	 0.0011	 663	 663	 663	 1.0	 0.0	 1	 -30.0	 30.0;
	3879	 1421	 0.034713	 0.063542	 0.0007	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	3608	 1423	 0.007432	 0.019803	 0.0019	 1434	 1434	 1434	 1.0	 0.0	 1	 -30.0	 30.0;
	2008	 1424	 0.000356	 0.000731	 0.0415	 38069	 38069	 38069	 1.0	 0.0	 1	 -30.0	 30.0;
	3888	 1425	 0.065256	 0.173091	 0.0065	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	5304	 1425	 0.000252	 0.001008	 0.0001	 29272	 29272	 29272	 1.0	 0.0	 1	 -30.0	 30.0;
	5305	 1425	 0.000252	 0.001008	 0.0008	 29272	 29272	 29272	 1.0	 0.0	 1	 -30.0	 30.0;
	5307	 1426	 0.001167	 0.002137	 0.0	 12455	 12455	 12455	 1.0	 0.0	 1	 -30.0	 30.0;
	978	 1427	 0.07	 0.188889	 0.0091	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	5026	 1427	 0.027654	 0.075309	 0.0036	 371	 371	 371	 1.0	 0.0	 1	 -30.0	 30.0;
	5094	 1427	 0.022222	 0.060741	 0.0029	 460	 460	 460	 1.0	 0.0	 1	 -30.0	 30.0;
	5361	 1427	 0.023086	 0.062346	 0.0031	 447	 447	 447	 1.0	 0.0	 1	 -30.0	 30.0;
	4004	 1428	 0.115646	 0.293777	 0.0033	 96	 96	 96	 1.0	 0.0	 1	 -30.0	 30.0;
	5319	 1428	 0.065508	 0.166793	 0.0019	 170	 170	 170	 1.0	 0.0	 1	 -30.0	 30.0;
	4051	 1429	 0.02642	 0.099012	 0.005	 290	 290	 290	 1.0	 0.0	 1	 -30.0	 30.0;
	4520	 1429	 0.028889	 0.097901	 0.0047	 291	 291	 291	 1.0	 0.0	 1	 -30.0	 30.0;
	1433	 1430	 2e-05	 9.8e-05	 0.0111	 309464	 309464	 309464	 1.0	 0.0	 1	 -30.0	 30.0;
	2552	 1431	 0.000968	 0.005906	 0.0602	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3002	 1431	 0.001331	 0.009015	 0.0906	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1064	 1432	 0.035273	 0.092391	 0.001	 308	 308	 308	 1.0	 0.0	 1	 -30.0	 30.0;
	4536	 1432	 0.000857	 0.002394	 0.0021	 11961	 11961	 11961	 1.0	 0.0	 1	 -30.0	 30.0;
	5032	 1432	 0.012094	 0.05165	 0.0006	 574	 574	 574	 1.0	 0.0	 1	 -30.0	 30.0;
	1064	 1432	 0.034064	 0.09093	 0.001	 314	 314	 314	 1.0	 0.0	 1	 -30.0	 30.0;
	2433	 1433	 0.00561	 0.030894	 0.0567	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4995	 1433	 0.003812	 0.025383	 0.0471	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	926	 1434	 0.010582	 0.046359	 0.001	 621	 621	 621	 1.0	 0.0	 1	 -30.0	 30.0;
	1245	 1434	 0.014109	 0.044596	 0.001	 632	 632	 632	 1.0	 0.0	 1	 -30.0	 30.0;
	1616	 1434	 0.035273	 0.099521	 0.001	 280	 280	 280	 1.0	 0.0	 1	 -30.0	 30.0;
	1773	 1434	 0.001915	 0.011817	 0.0209	 2467	 2467	 2467	 1.0	 0.0	 1	 -30.0	 30.0;
	2540	 1434	 0.005795	 0.023432	 0.004	 1224	 1224	 1224	 1.0	 0.0	 1	 -30.0	 30.0;
	1780	 1435	 0.034321	 0.087037	 0.004	 326	 326	 326	 1.0	 0.0	 1	 -30.0	 30.0;
	5309	 1436	 0.000504	 0.001764	 0.0018	 16094	 16094	 16094	 1.0	 0.0	 1	 -30.0	 30.0;
	1684	 1437	 0.081381	 0.179894	 0.0021	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	4227	 1438	 0.008272	 0.018519	 0.0008	 1496	 1496	 1496	 1.0	 0.0	 1	 -30.0	 30.0;
	2495	 1439	 0.005039	 0.019148	 0.0268	 1537	 1537	 1537	 1.0	 0.0	 1	 -30.0	 30.0;
	2736	 1439	 0.070547	 0.192744	 0.0027	 149	 149	 149	 1.0	 0.0	 1	 -30.0	 30.0;
	4207	 1439	 0.003275	 0.011086	 0.013	 2632	 2632	 2632	 1.0	 0.0	 1	 -30.0	 30.0;
	4697	 1439	 0.112371	 0.291509	 0.0033	 98	 98	 98	 1.0	 0.0	 1	 -30.0	 30.0;
	5283	 1439	 0.038801	 0.098514	 0.001	 288	 288	 288	 1.0	 0.0	 1	 -30.0	 30.0;
	2495	 1439	 0.004031	 0.014109	 0.014	 2073	 2073	 2073	 1.0	 0.0	 1	 -30.0	 30.0;
	2736	 1439	 0.107332	 0.198791	 0.0021	 135	 135	 135	 1.0	 0.0	 1	 -30.0	 30.0;
	2495	 1439	 0.010756	 0.019689	 0.0139	 1356	 1356	 1356	 1.0	 0.0	 1	 -30.0	 30.0;
	4902	 1440	 0.005233	 0.024413	 0.0435	 337.0	 337.0	 337.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5496	 1440	 0.002252	 0.01037	 0.0182	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4901	 1440	 0.00397	 0.02639	 0.0537	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2961	 1441	 0.034321	 0.088518	 0.0042	 313	 313	 313	 1.0	 0.0	 1	 -30.0	 30.0;
	5798	 1441	 0.031482	 0.083333	 0.0039	 334	 334	 334	 1.0	 0.0	 1	 -30.0	 30.0;
	1267	 1443	 0.141597	 0.439657	 0.0056	 64	 64	 64	 1.0	 0.0	 1	 -30.0	 30.0;
	1323	 1443	 0.005291	 0.013605	 0.0002	 2023	 2023	 2023	 1.0	 0.0	 1	 -30.0	 30.0;
	3050	 1442	 0.048123	 0.121945	 0.0013	 226	 226	 226	 1.0	 0.0	 1	 -30.0	 30.0;
	3071	 1443	 0.062484	 0.139834	 0.0016	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	4582	 1443	 0.028219	 0.071554	 0.0014	 384	 384	 384	 1.0	 0.0	 1	 -30.0	 30.0;
	4767	 1442	 0.055682	 0.139078	 0.0016	 198	 198	 198	 1.0	 0.0	 1	 -30.0	 30.0;
	5672	 1443	 0.018392	 0.040312	 0.0005	 667	 667	 667	 1.0	 0.0	 1	 -30.0	 30.0;
	5793	 1442	 0.012346	 0.037541	 0.0004	 748	 748	 748	 1.0	 0.0	 1	 -30.0	 30.0;
	2663	 1444	 0.005314	 0.024119	 0.0425	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4704	 1444	 0.003398	 0.017541	 0.0314	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2663	 1444	 0.005412	 0.024571	 0.0461	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1447	 1445	 0.006159	 0.011274	 0.0058	 2231	 2231	 2231	 1.0	 0.0	 1	 -30.0	 30.0;
	1447	 1445	 0.004699	 0.008601	 0.0045	 2924	 2924	 2924	 1.0	 0.0	 1	 -30.0	 30.0;
	5310	 1446	 0.000247	 0.001235	 0.0	 23584	 23584	 23584	 1.0	 0.0	 1	 -30.0	 30.0;
	3985	 1448	 0.00126	 0.003275	 0.0	 8415	 8415	 8415	 1.0	 0.0	 1	 -30.0	 30.0;
	1001	 1449	 0.001256	 0.008251	 0.2389	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4763	 1449	 0.000158	 0.000652	 0.0729	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	972	 1450	 0.012346	 0.037037	 0.0015	 780	 780	 780	 1.0	 0.0	 1	 -30.0	 30.0;
	4802	 1452	 0.008209	 0.015026	 0.0002	 1777	 1777	 1777	 1.0	 0.0	 1	 -30.0	 30.0;
	4802	 1451	 0.008209	 0.015026	 0.0002	 1777	 1777	 1777	 1.0	 0.0	 1	 -30.0	 30.0;
	2686	 1453	 0.008566	 0.022172	 0.0002	 1280	 1280	 1280	 1.0	 0.0	 1	 -30.0	 30.0;
	5283	 1453	 0.007811	 0.020156	 0.0002	 1407	 1407	 1407	 1.0	 0.0	 1	 -30.0	 30.0;
	3461	 1454	 0.149811	 0.308818	 0.0034	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	5311	 1455	 0.001047	 0.006973	 0.0132	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3201	 1456	 0.002771	 0.005795	 0.0056	 4708	 4708	 4708	 1.0	 0.0	 1	 -30.0	 30.0;
	4331	 1459	 0.07483	 0.210632	 0.0024	 137	 137	 137	 1.0	 0.0	 1	 -30.0	 30.0;
	3265	 1460	 0.027901	 0.076173	 0.0036	 367	 367	 367	 1.0	 0.0	 1	 -30.0	 30.0;
	4643	 1460	 0.016914	 0.044691	 0.0021	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	4659	 1460	 0.049383	 0.132222	 0.0063	 211	 211	 211	 1.0	 0.0	 1	 -30.0	 30.0;
	5014	 1460	 0.077037	 0.201605	 0.0094	 138	 138	 138	 1.0	 0.0	 1	 -30.0	 30.0;
	5113	 1460	 0.00284	 0.007531	 0.0003	 3691	 3691	 3691	 1.0	 0.0	 1	 -30.0	 30.0;
	4642	 1460	 0.016914	 0.044444	 0.0021	 625	 625	 625	 1.0	 0.0	 1	 -30.0	 30.0;
	5246	 1460	 0.015938	 0.040741	 0.0019	 679	 679	 679	 1.0	 0.0	 1	 -30.0	 30.0;
	2144	 1461	 0.005393	 0.029649	 0.0638	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2145	 1461	 0.005393	 0.02963	 0.0638	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5335	 1461	 0.001877	 0.012543	 0.0344	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1930	 1462	 0.000589	 0.007708	 0.2628	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4860	 1462	 0.00115	 0.01169	 0.3032	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5086	 1462	 0.00241	 0.024446	 0.6325	 1297	 1297	 1297	 1.0	 0.0	 1	 -30.0	 30.0;
	1930	 1462	 0.000589	 0.007708	 0.2628	 2389.0	 2389.0	 2389.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4860	 1462	 0.00115	 0.01169	 0.3032	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4959	 1462	 0.00153	 0.015526	 0.4014	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1622	 1463	 0.013605	 0.08516	 0.0011	 362	 362	 362	 1.0	 0.0	 1	 -30.0	 30.0;
	2748	 1463	 0.030434	 0.05571	 0.0001	 494	 494	 494	 1.0	 0.0	 1	 -30.0	 30.0;
	3528	 1463	 0.030486	 0.07735	 0.0057	 375	 375	 375	 1.0	 0.0	 1	 -30.0	 30.0;
	5332	 1463	 0.012598	 0.079365	 0.0017	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	3269	 1463	 0.092215	 0.209121	 0.0022	 137	 137	 137	 1.0	 0.0	 1	 -30.0	 30.0;
	4882	 1464	 0.031975	 0.135062	 0.0069	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	3202	 1465	 0.004464	 0.029669	 0.0547	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4884	 1465	 0.005156	 0.034489	 0.0638	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2535	 1466	 0.027595	 0.050512	 0.0004	 529	 529	 529	 1.0	 0.0	 1	 -30.0	 30.0;
	5019	 1467	 0.033086	 0.086049	 0.004	 329	 329	 329	 1.0	 0.0	 1	 -30.0	 30.0;
	5748	 1467	 0.019753	 0.05	 0.0024	 565	 565	 565	 1.0	 0.0	 1	 -30.0	 30.0;
	3560	 1468	 0.025951	 0.107332	 0.0045	 276	 276	 276	 1.0	 0.0	 1	 -30.0	 30.0;
	3560	 1468	 0.025951	 0.107332	 0.0045	 276	 276	 276	 1.0	 0.0	 1	 -30.0	 30.0;
	1709	 1469	 0.005367	 0.029554	 0.0308	 954	 954	 954	 1.0	 0.0	 1	 -30.0	 30.0;
	3562	 1470	 0.002771	 0.013605	 0.0249	 2064	 2064	 2064	 1.0	 0.0	 1	 -30.0	 30.0;
	1709	 1469	 0.004535	 0.023683	 0.026	 1189	 1189	 1189	 1.0	 0.0	 1	 -30.0	 30.0;
	3036	 1471	 0.040312	 0.104056	 0.0023	 273	 273	 273	 1.0	 0.0	 1	 -30.0	 30.0;
	4359	 1471	 0.102797	 0.222978	 0.0025	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	5041	 1471	 0.040539	 0.105014	 0.0015	 271	 271	 271	 1.0	 0.0	 1	 -30.0	 30.0;
	3036	 1471	 0.04132	 0.090552	 0.0028	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	4721	 1472	 0.008122	 0.036857	 0.0655	 329.0	 329.0	 329.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4863	 1472	 0.011081	 0.049936	 0.0891	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2143	 1473	 0.000336	 0.002173	 0.004	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5278	 1474	 0.02066	 0.055682	 0.001	 498	 498	 498	 1.0	 0.0	 1	 -30.0	 30.0;
	4940	 1475	 0.063744	 0.162006	 0.0018	 175	 175	 175	 1.0	 0.0	 1	 -30.0	 30.0;
	3632	 1476	 0.00037	 0.000988	 0.004	 28743	 28743	 28743	 1.0	 0.0	 1	 -30.0	 30.0;
	1889	 1477	 0.000974	 0.001783	 0.0008	 14533	 14533	 14533	 1.0	 0.0	 1	 -30.0	 30.0;
	2007	 1477	 0.000403	 0.001386	 0.0001	 20949	 20949	 20949	 1.0	 0.0	 1	 -30.0	 30.0;
	2702	 1477	 0.027967	 0.082137	 0.002	 341	 341	 341	 1.0	 0.0	 1	 -30.0	 30.0;
	2944	 1477	 0.000504	 0.00126	 0.0	 21757	 21757	 21757	 1.0	 0.0	 1	 -30.0	 30.0;
	2943	 1477	 0.000504	 0.00126	 0.0	 21757	 21757	 21757	 1.0	 0.0	 1	 -30.0	 30.0;
	5532	 1477	 0.011338	 0.044848	 0.0014	 639	 639	 639	 1.0	 0.0	 1	 -30.0	 30.0;
	1754	 1478	 0.00156	 0.01041	 0.0192	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2046	 1478	 0.000178	 0.001659	 0.0061	 818.0	 818.0	 818.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3744	 1478	 0.002035	 0.012563	 0.1094	 378.0	 378.0	 378.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3768	 1478	 0.000257	 0.001659	 0.003	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1754	 1478	 0.001432	 0.009557	 0.0223	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3768	 1478	 0.000158	 0.001067	 0.0046	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2518	 1479	 0.059209	 0.159486	 0.0019	 179	 179	 179	 1.0	 0.0	 1	 -30.0	 30.0;
	2518	 1479	 0.059209	 0.159486	 0.0019	 179	 179	 179	 1.0	 0.0	 1	 -30.0	 30.0;
	2554	 1481	 0.068959	 0.28511	 0.0156	 104	 104	 104	 1.0	 0.0	 1	 -30.0	 30.0;
	4178	 1481	 0.050214	 0.205996	 0.0246	 144	 144	 144	 1.0	 0.0	 1	 -30.0	 30.0;
	4279	 1481	 0.006727	 0.018141	 0.0009	 1572	 1572	 1572	 1.0	 0.0	 1	 -30.0	 30.0;
	4445	 1481	 0.100126	 0.274402	 0.0092	 105	 105	 105	 1.0	 0.0	 1	 -30.0	 30.0;
	5111	 1481	 0.020408	 0.055933	 0.0023	 511	 511	 511	 1.0	 0.0	 1	 -30.0	 30.0;
	5272	 1481	 0.050516	 0.173747	 0.0192	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	5693	 1481	 0.024439	 0.067019	 0.0023	 427	 427	 427	 1.0	 0.0	 1	 -30.0	 30.0;
	5267	 1481	 0.050542	 0.17415	 0.02	 168	 168	 168	 1.0	 0.0	 1	 -30.0	 30.0;
	3550	 1482	 0.004787	 0.011338	 0.006	 2721	 2721	 2721	 1.0	 0.0	 1	 -30.0	 30.0;
	4578	 1482	 0.00907	 0.018141	 0.0088	 1651	 1651	 1651	 1.0	 0.0	 1	 -30.0	 30.0;
	3366	 1482	 0.016125	 0.051398	 0.0004	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	4738	 1483	 0.003457	 0.008395	 0.0	 3272	 3272	 3272	 1.0	 0.0	 1	 -30.0	 30.0;
	4738	 1483	 0.000494	 0.008395	 0.0	 3532	 3532	 3532	 1.0	 0.0	 1	 -30.0	 30.0;
	2133	 1484	 0.008542	 0.029422	 0.0095	 1044	 1044	 1044	 1.0	 0.0	 1	 -30.0	 30.0;
	2798	 1485	 0.003368	 0.036373	 0.0273	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4848	 1486	 0.000375	 0.001383	 0.1711	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4248	 1487	 0.027337	 0.11678	 0.0047	 254	 254	 254	 1.0	 0.0	 1	 -30.0	 30.0;
	5314	 1487	 0.000171	 0.000313	 0.0	 85273	 85273	 85273	 1.0	 0.0	 1	 -30.0	 30.0;
	2806	 1488	 0.003086	 0.006173	 0.01	 4650	 4650	 4650	 1.0	 0.0	 1	 -30.0	 30.0;
	1673	 1489	 0.04966	 0.126455	 0.0014	 224	 224	 224	 1.0	 0.0	 1	 -30.0	 30.0;
	5724	 1489	 0.052658	 0.143613	 0.0019	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	1717	 1490	 0.042076	 0.124213	 0.0028	 238	 238	 238	 1.0	 0.0	 1	 -30.0	 30.0;
	5061	 1492	 0.000903	 0.006023	 0.0111	 522.0	 522.0	 522.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3017	 1493	 0.00284	 0.007531	 0.0003	 3697	 3697	 3697	 1.0	 0.0	 1	 -30.0	 30.0;
	4963	 1493	 0.039877	 0.104815	 0.0049	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	2607	 1498	 0.03284	 0.088765	 0.0042	 314	 314	 314	 1.0	 0.0	 1	 -30.0	 30.0;
	2626	 1500	 0.06321	 0.14284	 0.0065	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 1500	 0.024074	 0.053704	 0.0024	 535	 535	 535	 1.0	 0.0	 1	 -30.0	 30.0;
	2279	 1501	 0.063996	 0.161754	 0.0019	 175	 175	 175	 1.0	 0.0	 1	 -30.0	 30.0;
	3410	 1501	 0.047956	 0.087783	 0.0025	 305	 305	 305	 1.0	 0.0	 1	 -30.0	 30.0;
	4062	 1501	 0.010532	 0.063719	 0.0019	 471	 471	 471	 1.0	 0.0	 1	 -30.0	 30.0;
	4716	 1501	 0.024691	 0.166515	 0.005	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	5066	 1501	 0.027816	 0.117662	 0.0028	 252	 252	 252	 1.0	 0.0	 1	 -30.0	 30.0;
	4062	 1501	 0.010532	 0.063719	 0.0019	 471	 471	 471	 1.0	 0.0	 1	 -30.0	 30.0;
	2763	 1502	 0.002359	 0.016431	 0.0203	 319.0	 319.0	 319.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2281	 1503	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4693	 1503	 5.9e-05	 0.001185	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4707	 1503	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5315	 1504	 0.000123	 0.001235	 0.0002	 24434	 24434	 24434	 1.0	 0.0	 1	 -30.0	 30.0;
	4827	 1505	 0.010124	 0.043086	 0.0021	 686	 686	 686	 1.0	 0.0	 1	 -30.0	 30.0;
	3371	 1506	 0.014568	 0.089753	 0.0079	 334	 334	 334	 1.0	 0.0	 1	 -30.0	 30.0;
	5675	 1506	 0.00716	 0.044074	 0.0024	 680	 680	 680	 1.0	 0.0	 1	 -30.0	 30.0;
	3077	 1507	 0.059965	 0.163265	 0.0018	 170	 170	 170	 1.0	 0.0	 1	 -30.0	 30.0;
	3042	 1508	 0.063744	 0.153742	 0.0	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	3251	 1508	 0.058705	 0.149156	 0.0	 190	 190	 190	 1.0	 0.0	 1	 -30.0	 30.0;
	2422	 1509	 0.070093	 0.188461	 0.0025	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	5096	 1509	 0.078357	 0.210708	 0.0088	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	4212	 1511	 0.110545	 0.202352	 0.0021	 129	 129	 129	 1.0	 0.0	 1	 -30.0	 30.0;
	4212	 1511	 0.08642	 0.191232	 0.0021	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	2111	 1512	 0.065356	 0.166238	 0.0019	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	3646	 1512	 0.033333	 0.090829	 0.0021	 315	 315	 315	 1.0	 0.0	 1	 -30.0	 30.0;
	3737	 1513	 0.061476	 0.209625	 0.0025	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	3894	 1513	 0.053918	 0.146888	 0.0017	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	4537	 1513	 0.017863	 0.060695	 0.0007	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	3429	 1514	 0.049131	 0.204082	 0.0025	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	3737	 1514	 0.005543	 0.018896	 0.0002	 1500	 1500	 1500	 1.0	 0.0	 1	 -30.0	 30.0;
	3737	 1514	 0.005795	 0.0194	 0.0002	 1459	 1459	 1459	 1.0	 0.0	 1	 -30.0	 30.0;
	5814	 1515	 0.000968	 0.00644	 0.0121	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2360	 1516	 0.064815	 0.170741	 0.0081	 163	 163	 163	 1.0	 0.0	 1	 -30.0	 30.0;
	2604	 1516	 0.058778	 0.149012	 0.007	 186	 186	 186	 1.0	 0.0	 1	 -30.0	 30.0;
	4045	 1516	 0.010247	 0.027778	 0.0013	 1004	 1004	 1004	 1.0	 0.0	 1	 -30.0	 30.0;
	5528	 1516	 0.022469	 0.057407	 0.0028	 482	 482	 482	 1.0	 0.0	 1	 -30.0	 30.0;
	5713	 1516	 0.012222	 0.026914	 0.0021	 1005	 1005	 1005	 1.0	 0.0	 1	 -30.0	 30.0;
	4045	 1516	 0.012346	 0.027407	 0.0021	 989	 989	 989	 1.0	 0.0	 1	 -30.0	 30.0;
	3259	 1517	 0.011773	 0.053926	 0.0962	 427.0	 427.0	 427.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2351	 1518	 0.000966	 0.009803	 0.2526	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3416	 1518	 0.002015	 0.020838	 0.5401	 1517	 1517	 1517	 1.0	 0.0	 1	 -30.0	 30.0;
	2350	 1518	 0.000963	 0.009792	 0.2541	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4791	 1519	 0.029383	 0.123951	 0.0065	 239	 239	 239	 1.0	 0.0	 1	 -30.0	 30.0;
	4792	 1519	 0.029383	 0.123951	 0.0065	 239	 239	 239	 1.0	 0.0	 1	 -30.0	 30.0;
	1634	 1526	 0.041572	 0.113379	 0.0018	 245	 245	 245	 1.0	 0.0	 1	 -30.0	 30.0;
	2415	 1526	 0.014865	 0.061476	 0.0008	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	3435	 1526	 0.108088	 0.299824	 0.0027	 93	 93	 93	 1.0	 0.0	 1	 -30.0	 30.0;
	4127	 1526	 0.096246	 0.262283	 0.0029	 106	 106	 106	 1.0	 0.0	 1	 -30.0	 30.0;
	5186	 1526	 0.058201	 0.161502	 0.0017	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	2415	 1526	 0.014865	 0.061476	 0.0008	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	3739	 1527	 0.004207	 0.029077	 0.0547	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4683	 1527	 0.002805	 0.019378	 0.0365	 515.0	 515.0	 515.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2326	 1528	 0.01285	 0.055933	 0.0035	 530	 530	 530	 1.0	 0.0	 1	 -30.0	 30.0;
	4915	 1528	 0.073318	 0.185941	 0.0038	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	4914	 1528	 0.074578	 0.22197	 0.007	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	4429	 1529	 0.065004	 0.182414	 0.0021	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	5316	 1530	 0.000252	 0.00252	 0.0001	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	1837	 1531	 0.018392	 0.114386	 0.0015	 255	 255	 255	 1.0	 0.0	 1	 -30.0	 30.0;
	1780	 1532	 0.046049	 0.117284	 0.0058	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	2575	 1532	 0.042469	 0.114321	 0.0055	 249	 249	 249	 1.0	 0.0	 1	 -30.0	 30.0;
	1549	 1533	 0.026173	 0.069753	 0.0139	 399	 399	 399	 1.0	 0.0	 1	 -30.0	 30.0;
	1566	 1533	 0.062099	 0.167778	 0.0188	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	4868	 1534	 0.012099	 0.030617	 0.0013	 903	 903	 903	 1.0	 0.0	 1	 -30.0	 30.0;
	4933	 1533	 0.049383	 0.128148	 0.006	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	5722	 1533	 0.011111	 0.028518	 0.0015	 971	 971	 971	 1.0	 0.0	 1	 -30.0	 30.0;
	4115	 1533	 0.017901	 0.048395	 0.0023	 576	 576	 576	 1.0	 0.0	 1	 -30.0	 30.0;
	5447	 1535	 0.010311	 0.068543	 0.1276	 443	 443	 443	 1.0	 0.0	 1	 -30.0	 30.0;
	5759	 1535	 0.001017	 0.006912	 0.0633	 449.0	 449.0	 449.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2472	 1536	 0.000976	 0.013206	 0.4448	 2406	 2406	 2406	 1.0	 0.0	 1	 -30.0	 30.0;
	2609	 1536	 0.001017	 0.010325	 0.2657	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2948	 1536	 0.001369	 0.017997	 0.6209	 1759	 1759	 1759	 1.0	 0.0	 1	 -30.0	 30.0;
	3626	 1536	 0.002352	 0.025391	 0.5704	 1245	 1245	 1245	 1.0	 0.0	 1	 -30.0	 30.0;
	3706	 1536	 0.002021	 0.026575	 0.9197	 1191	 1191	 1191	 1.0	 0.0	 1	 -30.0	 30.0;
	2472	 1536	 0.000976	 0.013213	 0.4448	 2405	 2405	 2405	 1.0	 0.0	 1	 -30.0	 30.0;
	2608	 1536	 0.001017	 0.010325	 0.2657	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1850	 1537	 0.016661	 0.030497	 0.0	 850	 850	 850	 1.0	 0.0	 1	 -30.0	 30.0;
	5017	 1537	 0.143109	 0.388511	 0.0044	 72	 72	 72	 1.0	 0.0	 1	 -30.0	 30.0;
	5367	 1537	 0.000252	 0.000504	 0.0	 52398	 52398	 52398	 1.0	 0.0	 1	 -30.0	 30.0;
	5854	 1537	 0.096498	 0.265558	 0.003	 105	 105	 105	 1.0	 0.0	 1	 -30.0	 30.0;
	2931	 1538	 0.047115	 0.12774	 0.0013	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	5843	 1538	 0.006299	 0.015873	 0.0002	 1981	 1981	 1981	 1.0	 0.0	 1	 -30.0	 30.0;
	2103	 1539	 0.023935	 0.082389	 0.001	 345	 345	 345	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 1539	 0.017889	 0.045855	 0.0006	 600	 600	 600	 1.0	 0.0	 1	 -30.0	 30.0;
	3546	 1539	 0.063996	 0.162509	 0.0018	 170	 170	 170	 1.0	 0.0	 1	 -30.0	 30.0;
	5185	 1539	 0.012598	 0.043588	 0.0005	 651	 651	 651	 1.0	 0.0	 1	 -30.0	 30.0;
	5367	 1540	 0.071806	 0.194004	 0.0022	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	4863	 1541	 0.005223	 0.034671	 0.076	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2016	 1542	 2.1e-05	 0.000301	 0.0116	 2176.0	 2176.0	 2176.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2520	 1542	 0.000697	 0.009107	 0.3114	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2017	 1542	 1.9e-05	 0.00028	 0.0108	 2176.0	 2176.0	 2176.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4859	 1542	 0.001244	 0.016445	 0.5652	 1934	 1934	 1934	 1.0	 0.0	 1	 -30.0	 30.0;
	1932	 1543	 0.008272	 0.021975	 0.001	 1292	 1292	 1292	 1.0	 0.0	 1	 -30.0	 30.0;
	3608	 1543	 0.026914	 0.111605	 0.0058	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	3978	 1543	 0.026173	 0.06716	 0.0031	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	5633	 1543	 0.014568	 0.03963	 0.0018	 719	 719	 719	 1.0	 0.0	 1	 -30.0	 30.0;
	3608	 1543	 0.026914	 0.111605	 0.0058	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	1736	 1544	 0.005096	 0.033837	 0.0628	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5318	 1544	 0.005057	 0.030084	 0.0567	 430.0	 430.0	 430.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3528	 1547	 0.044848	 0.113631	 0.0013	 249	 249	 249	 1.0	 0.0	 1	 -30.0	 30.0;
	2152	 1548	 0.005301	 0.009703	 0.0123	 2751	 2751	 2751	 1.0	 0.0	 1	 -30.0	 30.0;
	2635	 1548	 0.012875	 0.032552	 0.0007	 869	 869	 869	 1.0	 0.0	 1	 -30.0	 30.0;
	2152	 1548	 0.003023	 0.010582	 0.0124	 2764	 2764	 2764	 1.0	 0.0	 1	 -30.0	 30.0;
	2635	 1548	 0.013051	 0.029201	 0.0003	 951	 951	 951	 1.0	 0.0	 1	 -30.0	 30.0;
	4183	 1550	 0.082892	 0.223734	 0.0044	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	5740	 1550	 0.044671	 0.121995	 0.0013	 228	 228	 228	 1.0	 0.0	 1	 -30.0	 30.0;
	4183	 1550	 0.059461	 0.162258	 0.0056	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	5319	 1551	 0.123457	 0.228521	 0.0025	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	1836	 1553	 0.038148	 0.078395	 0.0036	 361	 361	 361	 1.0	 0.0	 1	 -30.0	 30.0;
	5320	 1554	 2e-06	 0.000198	 0.0066	 401.0	 401.0	 401.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3244	 1555	 0.017654	 0.074444	 0.0039	 397	 397	 397	 1.0	 0.0	 1	 -30.0	 30.0;
	4267	 1555	 0.01	 0.041975	 0.0021	 703	 703	 703	 1.0	 0.0	 1	 -30.0	 30.0;
	2746	 1556	 0.05291	 0.134291	 0.001	 205	 205	 205	 1.0	 0.0	 1	 -30.0	 30.0;
	3311	 1557	 0.081633	 0.204334	 0.0052	 139	 139	 139	 1.0	 0.0	 1	 -30.0	 30.0;
	2522	 1559	 0.000336	 0.001481	 0.003	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4844	 1559	 0.000652	 0.004346	 0.0081	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2521	 1559	 0.000336	 0.001501	 0.003	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4675	 1561	 0.009776	 0.020635	 0.0187	 1294	 1294	 1294	 1.0	 0.0	 1	 -30.0	 30.0;
	1848	 1563	 0.000123	 0.000247	 0.001	 109898	 109898	 109898	 1.0	 0.0	 1	 -30.0	 30.0;
	5500	 1563	 0.021975	 0.054815	 0.0026	 514	 514	 514	 1.0	 0.0	 1	 -30.0	 30.0;
	1818	 1563	 0.002335	 0.004274	 0.0002	 6227	 6227	 6227	 1.0	 0.0	 1	 -30.0	 30.0;
	1849	 1563	 0.000123	 0.000247	 0.0006	 109898	 109898	 109898	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 1564	 0.005679	 0.014198	 0.0104	 1984	 1984	 1984	 1.0	 0.0	 1	 -30.0	 30.0;
	3244	 1564	 0.033457	 0.086173	 0.0044	 329	 329	 329	 1.0	 0.0	 1	 -30.0	 30.0;
	3377	 1564	 0.052346	 0.14037	 0.0168	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	3244	 1564	 0.033086	 0.085432	 0.0045	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	3244	 1564	 0.033333	 0.085556	 0.004	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	1781	 1565	 0.006202	 0.041343	 0.0759	 535.0	 535.0	 535.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4660	 1565	 0.001205	 0.008099	 0.0152	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4660	 1565	 0.001225	 0.008099	 0.0152	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2013	 1567	 0.068758	 0.187579	 0.0021	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	4377	 1570	 0.100529	 0.273369	 0.003	 105	 105	 105	 1.0	 0.0	 1	 -30.0	 30.0;
	4856	 1570	 0.018645	 0.06576	 0.005	 445	 445	 445	 1.0	 0.0	 1	 -30.0	 30.0;
	5198	 1570	 0.083144	 0.246158	 0.0024	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	5269	 1571	 0.02037	 0.049259	 0.0003	 654	 654	 654	 1.0	 0.0	 1	 -30.0	 30.0;
	5321	 1572	 0.000988	 0.005709	 0.0101	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4434	 1573	 0.056552	 0.103518	 0.001	 251	 251	 251	 1.0	 0.0	 1	 -30.0	 30.0;
	4688	 1573	 0.059965	 0.149156	 0.0041	 184	 184	 184	 1.0	 0.0	 1	 -30.0	 30.0;
	5322	 1574	 0.020012	 0.126593	 0.0056	 232	 232	 232	 1.0	 0.0	 1	 -30.0	 30.0;
	3752	 1575	 0.001877	 0.012504	 0.0223	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3875	 1575	 0.001462	 0.009758	 0.0182	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3074	 1576	 0.029982	 0.102293	 0.001	 277	 277	 277	 1.0	 0.0	 1	 -30.0	 30.0;
	4337	 1576	 0.016377	 0.05543	 0.002	 511	 511	 511	 1.0	 0.0	 1	 -30.0	 30.0;
	4453	 1576	 0.00379	 0.006937	 0.0042	 3736	 3736	 3736	 1.0	 0.0	 1	 -30.0	 30.0;
	5324	 1576	 0.008566	 0.027463	 0.0	 1027	 1027	 1027	 1.0	 0.0	 1	 -30.0	 30.0;
	3951	 1577	 0.024943	 0.101209	 0.002	 275	 275	 275	 1.0	 0.0	 1	 -30.0	 30.0;
	5146	 1577	 0.02973	 0.085412	 0.001	 317	 317	 317	 1.0	 0.0	 1	 -30.0	 30.0;
	5697	 1577	 0.023759	 0.096548	 0.0013	 289	 289	 289	 1.0	 0.0	 1	 -30.0	 30.0;
	2986	 1577	 0.056941	 0.154951	 0.0017	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1578	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1579	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1580	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1581	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1516	 1582	 0.020617	 0.055556	 0.0026	 502	 502	 502	 1.0	 0.0	 1	 -30.0	 30.0;
	2552	 1583	 0.000672	 0.003891	 0.08	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2552	 1583	 0.000632	 0.003812	 0.0911	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3335	 1584	 0.015873	 0.042328	 0.001	 654	 654	 654	 1.0	 0.0	 1	 -30.0	 30.0;
	5325	 1584	 0.003023	 0.006047	 0.0001	 4368	 4368	 4368	 1.0	 0.0	 1	 -30.0	 30.0;
	2004	 1585	 0.00083	 0.005709	 0.0182	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3857	 1585	 0.001709	 0.016636	 0.0577	 866.0	 866.0	 866.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4151	 1585	 0.001758	 0.017442	 0.0547	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2004	 1585	 0.00083	 0.005709	 0.0223	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3607	 1586	 0.000187	 0.00349	 0.0941	 2250.0	 2250.0	 2250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4233	 1587	 0.026833	 0.059889	 0.0007	 450	 450	 450	 1.0	 0.0	 1	 -30.0	 30.0;
	4997	 1587	 0.073797	 0.187075	 0.0021	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	3277	 1588	 0.001605	 0.010247	 0.0005	 3108	 3108	 3108	 1.0	 0.0	 1	 -30.0	 30.0;
	3289	 1588	 0.003086	 0.009012	 0.0153	 3384	 3384	 3384	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 1588	 0.027407	 0.070124	 0.0032	 427	 427	 427	 1.0	 0.0	 1	 -30.0	 30.0;
	5055	 1588	 0.005059	 0.009261	 0.035	 3055	 3055	 3055	 1.0	 0.0	 1	 -30.0	 30.0;
	5592	 1588	 0.001975	 0.012222	 0.0006	 2792	 2792	 2792	 1.0	 0.0	 1	 -30.0	 30.0;
	3277	 1588	 0.001481	 0.009383	 0.0005	 3393	 3393	 3393	 1.0	 0.0	 1	 -30.0	 30.0;
	3599	 1588	 0.002782	 0.005093	 0.0092	 5554	 5554	 5554	 1.0	 0.0	 1	 -30.0	 30.0;
	5055	 1588	 0.004198	 0.012963	 0.0091	 2366	 2366	 2366	 1.0	 0.0	 1	 -30.0	 30.0;
	2721	 1589	 0.003773	 0.025264	 0.0466	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4167	 1589	 0.005195	 0.023585	 0.0415	 364.0	 364.0	 364.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2622	 1590	 0.031728	 0.12358	 0.0057	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	5704	 1591	 0.000617	 0.001235	 0.0019	 21515	 21515	 21515	 1.0	 0.0	 1	 -30.0	 30.0;
	5326	 1592	 0.000222	 0.000938	 0.0	 31460	 31460	 31460	 1.0	 0.0	 1	 -30.0	 30.0;
	3788	 1593	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4712	 1593	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4696	 1593	 7.9e-05	 0.001284	 0.002	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4538	 1594	 0.102797	 0.280675	 0.0032	 96	 96	 96	 1.0	 0.0	 1	 -30.0	 30.0;
	5328	 1594	 0.02318	 0.100529	 0.0046	 278	 278	 278	 1.0	 0.0	 1	 -30.0	 30.0;
	4754	 1595	 0.081556	 0.202099	 0.0097	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	5344	 1595	 0.031358	 0.082593	 0.004	 344	 344	 344	 1.0	 0.0	 1	 -30.0	 30.0;
	1612	 1596	 0.022676	 0.073318	 0.0008	 385	 385	 385	 1.0	 0.0	 1	 -30.0	 30.0;
	3931	 1596	 0.081885	 0.259259	 0.0043	 109	 109	 109	 1.0	 0.0	 1	 -30.0	 30.0;
	2357	 1599	 0.055556	 0.14642	 0.007	 190	 190	 190	 1.0	 0.0	 1	 -30.0	 30.0;
	4980	 1598	 0.01	 0.027531	 0.0	 1031	 1031	 1031	 1.0	 0.0	 1	 -30.0	 30.0;
	5403	 1599	 0.011852	 0.030988	 0.0015	 896	 896	 896	 1.0	 0.0	 1	 -30.0	 30.0;
	4372	 1599	 0.042716	 0.112099	 0.0053	 248	 248	 248	 1.0	 0.0	 1	 -30.0	 30.0;
	4979	 1598	 0.01	 0.027531	 0.0	 1031	 1031	 1031	 1.0	 0.0	 1	 -30.0	 30.0;
	2771	 1600	 0.028721	 0.081007	 0.1357	 358	 358	 358	 1.0	 0.0	 1	 -30.0	 30.0;
	2816	 1600	 0.012247	 0.062222	 0.1073	 414.0	 414.0	 414.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3018	 1600	 0.009067	 0.042884	 0.0861	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3075	 1600	 0.020602	 0.068109	 0.1083	 258.0	 258.0	 258.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3259	 1600	 0.016691	 0.075299	 0.1336	 330.0	 330.0	 330.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4306	 1600	 0.008158	 0.03516	 0.0582	 379.0	 379.0	 379.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4737	 1600	 0.016612	 0.078676	 0.1316	 293.0	 293.0	 293.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2946	 1600	 0.023407	 0.110815	 0.1853	 273	 273	 273	 1.0	 0.0	 1	 -30.0	 30.0;
	2772	 1601	 0.001898	 0.021337	 0.4245	 1482	 1482	 1482	 1.0	 0.0	 1	 -30.0	 30.0;
	3433	 1601	 0.001828	 0.020533	 0.4101	 1546	 1546	 1546	 1.0	 0.0	 1	 -30.0	 30.0;
	3939	 1601	 0.004633	 0.051018	 1.1581	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	4774	 1601	 0.001053	 0.013843	 0.4765	 2287	 2287	 2287	 1.0	 0.0	 1	 -30.0	 30.0;
	4860	 1601	 0.002888	 0.031752	 0.7595	 996	 996	 996	 1.0	 0.0	 1	 -30.0	 30.0;
	4774	 1601	 0.001053	 0.01383	 0.4765	 2289	 2289	 2289	 1.0	 0.0	 1	 -30.0	 30.0;
	2616	 1602	 0.044596	 0.137365	 0.0425	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	3063	 1602	 0.052658	 0.118418	 0.003	 222	 222	 222	 1.0	 0.0	 1	 -30.0	 30.0;
	3426	 1602	 0.023432	 0.070043	 0.0008	 388	 388	 388	 1.0	 0.0	 1	 -30.0	 30.0;
	4874	 1602	 0.006803	 0.014109	 0.007	 1830	 1830	 1830	 1.0	 0.0	 1	 -30.0	 30.0;
	2616	 1602	 0.045855	 0.139582	 0.0516	 196	 196	 196	 1.0	 0.0	 1	 -30.0	 30.0;
	3062	 1602	 0.043336	 0.113883	 0.0031	 236	 236	 236	 1.0	 0.0	 1	 -30.0	 30.0;
	2893	 1603	 0.003319	 0.021472	 0.0405	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4041	 1603	 0.001205	 0.007684	 0.0142	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4211	 1604	 0.002212	 0.014558	 0.0299	 381.0	 381.0	 381.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4861	 1604	 0.000435	 0.002923	 0.0091	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5085	 1603	 0.000593	 0.00397	 0.4759	 530.0	 530.0	 530.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4041	 1603	 0.001146	 0.007664	 0.0142	 493.0	 493.0	 493.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5329	 1605	 0.000436	 0.000797	 0.0007	 31538	 31538	 31538	 1.0	 0.0	 1	 -30.0	 30.0;
	5330	 1606	 0.000178	 0.001185	 0.002	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3049	 1607	 0.070799	 0.154951	 0.0017	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	4523	 1607	 0.042832	 0.241371	 0.0048	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	5331	 1608	 9.9e-05	 0.000454	 0.001	 262.0	 262.0	 262.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4348	 1609	 0.03225	 0.097254	 0.0001	 297	 297	 297	 1.0	 0.0	 1	 -30.0	 30.0;
	4348	 1609	 0.03225	 0.097254	 0.0001	 297	 297	 297	 1.0	 0.0	 1	 -30.0	 30.0;
	2630	 1610	 0.081129	 0.197531	 0.0019	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	4458	 1610	 0.038045	 0.13026	 0.0015	 225	 225	 225	 1.0	 0.0	 1	 -30.0	 30.0;
	5153	 1610	 0.036281	 0.098866	 0.0011	 289	 289	 289	 1.0	 0.0	 1	 -30.0	 30.0;
	2095	 1611	 0.024364	 0.10519	 0.0135	 282	 282	 282	 1.0	 0.0	 1	 -30.0	 30.0;
	2307	 1611	 0.026455	 0.104308	 0.0017	 283	 283	 283	 1.0	 0.0	 1	 -30.0	 30.0;
	3321	 1612	 0.031242	 0.101537	 0.0012	 278	 278	 278	 1.0	 0.0	 1	 -30.0	 30.0;
	3321	 1612	 0.025195	 0.077097	 0.0015	 365	 365	 365	 1.0	 0.0	 1	 -30.0	 30.0;
	4675	 1613	 0.015193	 0.061854	 0.0031	 464	 464	 464	 1.0	 0.0	 1	 -30.0	 30.0;
	2120	 1614	 0.06324	 0.155077	 0.0017	 177	 177	 177	 1.0	 0.0	 1	 -30.0	 30.0;
	3513	 1617	 0.028521	 0.087402	 0.001	 322	 322	 322	 1.0	 0.0	 1	 -30.0	 30.0;
	4017	 1616	 0.041824	 0.153691	 0.002	 186	 186	 186	 1.0	 0.0	 1	 -30.0	 30.0;
	5567	 1616	 0.084404	 0.230537	 0.002	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	5771	 1616	 0.073621	 0.187352	 0.0023	 147	 147	 147	 1.0	 0.0	 1	 -30.0	 30.0;
	2292	 1618	 0.005669	 0.026094	 0.0476	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4999	 1618	 0.001719	 0.01199	 0.0213	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3371	 1619	 0.006667	 0.042222	 0.0046	 710	 710	 710	 1.0	 0.0	 1	 -30.0	 30.0;
	5675	 1619	 0.002593	 0.016049	 0.0008	 1866	 1866	 1866	 1.0	 0.0	 1	 -30.0	 30.0;
	1946	 1620	 0.034517	 0.073318	 0.0009	 363	 363	 363	 1.0	 0.0	 1	 -30.0	 30.0;
	2693	 1621	 0.01284	 0.034444	 0.0016	 809	 809	 809	 1.0	 0.0	 1	 -30.0	 30.0;
	5498	 1621	 0.012716	 0.034321	 0.0016	 812	 812	 812	 1.0	 0.0	 1	 -30.0	 30.0;
	5101	 1623	 0.018272	 0.041481	 0.0	 576	 576	 576	 1.0	 0.0	 1	 -30.0	 30.0;
	5743	 1623	 0.075062	 0.195556	 0.0012	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	3962	 1624	 0.028471	 0.116654	 0.0016	 239	 239	 239	 1.0	 0.0	 1	 -30.0	 30.0;
	5439	 1625	 0.040464	 0.123684	 0.0015	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	5438	 1625	 0.040464	 0.123684	 0.0015	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	5644	 1626	 0.018889	 0.050988	 0.0024	 547	 547	 547	 1.0	 0.0	 1	 -30.0	 30.0;
	2262	 1627	 0.161829	 0.34389	 0.0034	 81	 81	 81	 1.0	 0.0	 1	 -30.0	 30.0;
	5333	 1630	 1.3e-05	 9.9e-05	 0.001	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3632	 1631	 0.002741	 0.010506	 0.0005	 2793	 2793	 2793	 1.0	 0.0	 1	 -30.0	 30.0;
	2009	 1632	 0.000138	 0.000336	 0.0314	 85214	 85214	 85214	 1.0	 0.0	 1	 -30.0	 30.0;
	5398	 1633	 0.014321	 0.039012	 0.0018	 715	 715	 715	 1.0	 0.0	 1	 -30.0	 30.0;
	3429	 1634	 0.081381	 0.222474	 0.0025	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	2208	 1635	 0.005136	 0.009402	 0.0004	 2839	 2839	 2839	 1.0	 0.0	 1	 -30.0	 30.0;
	5418	 1635	 0.001638	 0.004334	 0.0039	 6565	 6565	 6565	 1.0	 0.0	 1	 -30.0	 30.0;
	1856	 1636	 0.038498	 0.097707	 0.0011	 290	 290	 290	 1.0	 0.0	 1	 -30.0	 30.0;
	5116	 1636	 0.039557	 0.100529	 0.0011	 282	 282	 282	 1.0	 0.0	 1	 -30.0	 30.0;
	2047	 1637	 0.029226	 0.125649	 0.0026	 236	 236	 236	 1.0	 0.0	 1	 -30.0	 30.0;
	2533	 1638	 0.007559	 0.015621	 0.0217	 1702	 1702	 1702	 1.0	 0.0	 1	 -30.0	 30.0;
	3029	 1638	 0.006218	 0.011382	 0.0057	 2277	 2277	 2277	 1.0	 0.0	 1	 -30.0	 30.0;
	3583	 1638	 0.01285	 0.048879	 0.0683	 585	 585	 585	 1.0	 0.0	 1	 -30.0	 30.0;
	4129	 1638	 0.017637	 0.039808	 0.0067	 679	 679	 679	 1.0	 0.0	 1	 -30.0	 30.0;
	4517	 1638	 0.014109	 0.036281	 0.0102	 759	 759	 759	 1.0	 0.0	 1	 -30.0	 30.0;
	2533	 1638	 0.007055	 0.016881	 0.0194	 1614	 1614	 1614	 1.0	 0.0	 1	 -30.0	 30.0;
	4129	 1638	 0.016125	 0.04258	 0.0079	 649	 649	 649	 1.0	 0.0	 1	 -30.0	 30.0;
	4517	 1638	 0.013605	 0.033762	 0.0102	 812	 812	 812	 1.0	 0.0	 1	 -30.0	 30.0;
	3179	 1639	 0.001888	 0.013914	 0.403	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4138	 1640	 0.08642	 0.260015	 0.0073	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	4363	 1640	 0.048375	 0.132275	 0.0015	 210	 210	 210	 1.0	 0.0	 1	 -30.0	 30.0;
	1807	 1641	 0.031998	 0.137062	 0.001	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	4755	 1641	 0.022928	 0.06324	 0.0	 453	 453	 453	 1.0	 0.0	 1	 -30.0	 30.0;
	3134	 1642	 0.006979	 0.034316	 0.0531	 848	 848	 848	 1.0	 0.0	 1	 -30.0	 30.0;
	5334	 1643	 0.000171	 0.000313	 0.0	 85273	 85273	 85273	 1.0	 0.0	 1	 -30.0	 30.0;
	2547	 1644	 0.082137	 0.180398	 0.002	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	2973	 1644	 0.102646	 0.348652	 0.0041	 84	 84	 84	 1.0	 0.0	 1	 -30.0	 30.0;
	4755	 1644	 0.125397	 0.284127	 0.0032	 98	 98	 98	 1.0	 0.0	 1	 -30.0	 30.0;
	5335	 1645	 2e-05	 9.9e-05	 0.0	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1725	 1646	 0.063089	 0.153162	 0.0021	 184	 184	 184	 1.0	 0.0	 1	 -30.0	 30.0;
	3409	 1646	 0.058957	 0.141849	 0.0014	 198	 198	 198	 1.0	 0.0	 1	 -30.0	 30.0;
	4458	 1646	 0.046284	 0.109448	 0.0016	 256	 256	 256	 1.0	 0.0	 1	 -30.0	 30.0;
	1942	 1647	 0.018889	 0.057654	 0.0028	 532	 532	 532	 1.0	 0.0	 1	 -30.0	 30.0;
	1942	 1647	 0.018395	 0.057531	 0.0005	 534	 534	 534	 1.0	 0.0	 1	 -30.0	 30.0;
	5336	 1648	 0.004431	 0.00811	 0.0001	 3291	 3291	 3291	 1.0	 0.0	 1	 -30.0	 30.0;
	2864	 1650	 0.008148	 0.033704	 0.0016	 858	 858	 858	 1.0	 0.0	 1	 -30.0	 30.0;
	5337	 1649	 8.6e-05	 0.001235	 0.0	 23993	 23993	 23993	 1.0	 0.0	 1	 -30.0	 30.0;
	1878	 1651	 0.002099	 0.003951	 0.0063	 7204	 7204	 7204	 1.0	 0.0	 1	 -30.0	 30.0;
	5462	 1653	 0.022676	 0.070799	 0.0111	 410	 410	 410	 1.0	 0.0	 1	 -30.0	 30.0;
	5338	 1657	 0.025432	 0.064444	 0.0031	 500	 500	 500	 1.0	 0.0	 1	 -30.0	 30.0;
	5339	 1658	 0.027211	 0.049887	 0.0005	 520	 520	 520	 1.0	 0.0	 1	 -30.0	 30.0;
	2647	 1659	 0.008566	 0.016881	 0.0003	 1607	 1607	 1607	 1.0	 0.0	 1	 -30.0	 30.0;
	2803	 1660	 0.055933	 0.149408	 0.002	 180	 180	 180	 1.0	 0.0	 1	 -30.0	 30.0;
	1718	 1661	 0.002481	 0.012134	 0.0218	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2807	 1661	 0.003398	 0.021373	 0.04	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4781	 1661	 0.00081	 0.005551	 0.0101	 565.0	 565.0	 565.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2127	 1662	 0.022676	 0.071554	 0.0021	 394	 394	 394	 1.0	 0.0	 1	 -30.0	 30.0;
	3610	 1662	 0.036281	 0.101789	 0.002	 274	 274	 274	 1.0	 0.0	 1	 -30.0	 30.0;
	1791	 1663	 0.00383	 0.017133	 0.0265	 1733	 1733	 1733	 1.0	 0.0	 1	 -30.0	 30.0;
	1791	 1663	 0.005442	 0.015923	 0.0269	 1808	 1808	 1808	 1.0	 0.0	 1	 -30.0	 30.0;
	2428	 1664	 0.101789	 0.280927	 0.0031	 102	 102	 102	 1.0	 0.0	 1	 -30.0	 30.0;
	4856	 1664	 0.092467	 0.259033	 0.0068	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	5057	 1664	 0.059662	 0.164903	 0.0018	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	3275	 1665	 0.020912	 0.090955	 0.0011	 307	 307	 307	 1.0	 0.0	 1	 -30.0	 30.0;
	5341	 1666	 0.000756	 0.002268	 0.0	 12351	 12351	 12351	 1.0	 0.0	 1	 -30.0	 30.0;
	5025	 1667	 0.095414	 0.176846	 0.0022	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	1944	 1668	 0.000336	 0.000672	 0.0469	 41198	 41198	 41198	 1.0	 0.0	 1	 -30.0	 30.0;
	2006	 1669	 0.065256	 0.177879	 0.002	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	3027	 1669	 0.000512	 0.000938	 0.0005	 28461	 28461	 28461	 1.0	 0.0	 1	 -30.0	 30.0;
	3719	 1669	 0.079315	 0.208944	 0.0023	 137	 137	 137	 1.0	 0.0	 1	 -30.0	 30.0;
	3740	 1669	 0.021164	 0.055682	 0.0006	 511	 511	 511	 1.0	 0.0	 1	 -30.0	 30.0;
	4234	 1669	 0.084908	 0.2323	 0.0026	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	5049	 1669	 0.035777	 0.097758	 0.0029	 293	 293	 293	 1.0	 0.0	 1	 -30.0	 30.0;
	5763	 1669	 0.015117	 0.040312	 0.0015	 707	 707	 707	 1.0	 0.0	 1	 -30.0	 30.0;
	3026	 1669	 0.00126	 0.00252	 0.0006	 10795	 10795	 10795	 1.0	 0.0	 1	 -30.0	 30.0;
	5766	 1670	 0.005294	 0.036464	 0.0618	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2041	 1671	 0.09297	 0.253716	 0.0028	 107	 107	 107	 1.0	 0.0	 1	 -30.0	 30.0;
	4729	 1671	 0.069035	 0.228017	 0.0026	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	5342	 1672	 0.002599	 0.004757	 0.0002	 5595	 5595	 5595	 1.0	 0.0	 1	 -30.0	 30.0;
	3405	 1673	 0.005518	 0.02197	 0.0033	 1343	 1343	 1343	 1.0	 0.0	 1	 -30.0	 30.0;
	4088	 1673	 0.013756	 0.025179	 0.0011	 1061	 1061	 1061	 1.0	 0.0	 1	 -30.0	 30.0;
	5008	 1673	 0.047518	 0.123104	 0.0017	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	3405	 1673	 0.005392	 0.02187	 0.0027	 1351	 1351	 1351	 1.0	 0.0	 1	 -30.0	 30.0;
	5427	 1674	 0.006558	 0.029807	 0.0516	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1868	 1675	 0.024198	 0.099383	 0.0053	 303	 303	 303	 1.0	 0.0	 1	 -30.0	 30.0;
	3152	 1675	 0.046667	 0.199383	 0.017	 151	 151	 151	 1.0	 0.0	 1	 -30.0	 30.0;
	3554	 1677	 0.046822	 0.085707	 0.0021	 303	 303	 303	 1.0	 0.0	 1	 -30.0	 30.0;
	4636	 1678	 0.015803	 0.097531	 0.005	 307	 307	 307	 1.0	 0.0	 1	 -30.0	 30.0;
	5307	 1678	 0.012346	 0.056049	 0.0026	 529	 529	 529	 1.0	 0.0	 1	 -30.0	 30.0;
	5502	 1678	 0.03642	 0.092469	 0.0044	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	5748	 1678	 0.026049	 0.065926	 0.0031	 428	 428	 428	 1.0	 0.0	 1	 -30.0	 30.0;
	1680	 1679	 0.008765	 0.022099	 0.001	 1250	 1250	 1250	 1.0	 0.0	 1	 -30.0	 30.0;
	4519	 1679	 0.037407	 0.094938	 0.0044	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	2485	 1680	 0.062099	 0.157531	 0.0073	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	2516	 1681	 0.118166	 0.32124	 0.0036	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	4624	 1681	 0.058201	 0.147392	 0.0017	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	3942	 1682	 0.002696	 0.007155	 0.0081	 3862	 3862	 3862	 1.0	 0.0	 1	 -30.0	 30.0;
	5533	 1682	 0.009574	 0.038297	 0.0152	 748	 748	 748	 1.0	 0.0	 1	 -30.0	 30.0;
	5661	 1682	 0.029378	 0.111287	 0.0018	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 1683	 0.001975	 0.013412	 0.0233	 488.0	 488.0	 488.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3049	 1684	 0.018645	 0.041572	 0.0005	 649	 649	 649	 1.0	 0.0	 1	 -30.0	 30.0;
	3658	 1686	 0.022928	 0.058453	 0.0006	 471	 471	 471	 1.0	 0.0	 1	 -30.0	 30.0;
	4518	 1686	 0.01348	 0.034467	 0.0004	 798	 798	 798	 1.0	 0.0	 1	 -30.0	 30.0;
	5334	 1688	 0.027353	 0.05007	 0.0	 534	 534	 534	 1.0	 0.0	 1	 -30.0	 30.0;
	5607	 1689	 0.012144	 0.049332	 0.0012	 582	 582	 582	 1.0	 0.0	 1	 -30.0	 30.0;
	5605	 1689	 0.012094	 0.049206	 0.0009	 583	 583	 583	 1.0	 0.0	 1	 -30.0	 30.0;
	1639	 1690	 0.005017	 0.033403	 0.0618	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1726	 1690	 0.003595	 0.019635	 0.0354	 369.0	 369.0	 369.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2826	 1690	 0.001422	 0.008217	 0.1007	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3323	 1690	 0.002212	 0.014044	 0.0253	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3713	 1690	 0.001408	 0.008494	 0.2344	 278.0	 278.0	 278.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3752	 1690	 0.002647	 0.01762	 0.0324	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3323	 1690	 0.002212	 0.013985	 0.0263	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5211	 1690	 0.000336	 0.002232	 0.004	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5346	 1691	 0.000252	 0.00252	 0.0001	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	3715	 1692	 1.2e-05	 0.000123	 0.0003	 240340	 240340	 240340	 1.0	 0.0	 1	 -30.0	 30.0;
	5348	 1693	 0.000302	 0.001033	 0.0	 28260	 28260	 28260	 1.0	 0.0	 1	 -30.0	 30.0;
	2459	 1694	 0.00963	 0.027284	 0.0013	 1027	 1027	 1027	 1.0	 0.0	 1	 -30.0	 30.0;
	2459	 1694	 0.00963	 0.024568	 0.0011	 1126	 1126	 1126	 1.0	 0.0	 1	 -30.0	 30.0;
	2459	 1694	 0.018642	 0.049876	 0.0021	 558	 558	 558	 1.0	 0.0	 1	 -30.0	 30.0;
	4221	 1696	 4.8e-05	 8.8e-05	 0.1993	 318139	 318139	 318139	 1.0	 0.0	 1	 -30.0	 30.0;
	4221	 1695	 4.8e-05	 8.8e-05	 0.1993	 318139	 318139	 318139	 1.0	 0.0	 1	 -30.0	 30.0;
	4218	 1697	 4.8e-05	 8.8e-05	 0.0001	 303410	 303410	 303410	 1.0	 0.0	 1	 -30.0	 30.0;
	4220	 1699	 4.8e-05	 8.8e-05	 0.001	 308858	 308858	 308858	 1.0	 0.0	 1	 -30.0	 30.0;
	4220	 1698	 4.8e-05	 8.8e-05	 0.001	 308909	 308909	 308909	 1.0	 0.0	 1	 -30.0	 30.0;
	5336	 1700	 0.008314	 0.028471	 0.0003	 1026	 1026	 1026	 1.0	 0.0	 1	 -30.0	 30.0;
	4528	 1702	 0.011332	 0.020743	 0.0007	 1287	 1287	 1287	 1.0	 0.0	 1	 -30.0	 30.0;
	5735	 1702	 0.00252	 0.011086	 0.0002	 2676	 2676	 2676	 1.0	 0.0	 1	 -30.0	 30.0;
	5733	 1702	 0.00257	 0.010935	 0.0002	 2708	 2708	 2708	 1.0	 0.0	 1	 -30.0	 30.0;
	4354	 1703	 0.033762	 0.085664	 0.0	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	2791	 1704	 0.008062	 0.027463	 0.0003	 1063	 1063	 1063	 1.0	 0.0	 1	 -30.0	 30.0;
	2791	 1705	 0.008768	 0.030209	 0.0003	 967	 967	 967	 1.0	 0.0	 1	 -30.0	 30.0;
	5302	 1705	 0.044344	 0.149912	 0.0017	 195	 195	 195	 1.0	 0.0	 1	 -30.0	 30.0;
	5303	 1705	 0.043789	 0.148375	 0.0017	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	5349	 1705	 0.001285	 0.004107	 0.0	 7068	 7068	 7068	 1.0	 0.0	 1	 -30.0	 30.0;
	5460	 1705	 0.01033	 0.028471	 0.0003	 1005	 1005	 1005	 1.0	 0.0	 1	 -30.0	 30.0;
	1715	 1709	 0.000756	 0.007559	 0.0002	 3772	 3772	 3772	 1.0	 0.0	 1	 -30.0	 30.0;
	2733	 1708	 0.00315	 0.005766	 0.0047	 4361	 4361	 4361	 1.0	 0.0	 1	 -30.0	 30.0;
	3216	 1708	 0.008566	 0.017385	 0.0148	 1479	 1479	 1479	 1.0	 0.0	 1	 -30.0	 30.0;
	3934	 1708	 0.011842	 0.055178	 0.0442	 327.0	 327.0	 327.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4074	 1708	 0.001022	 0.001871	 0.0012	 13439	 13439	 13439	 1.0	 0.0	 1	 -30.0	 30.0;
	1714	 1708	 0.000756	 0.007559	 0.0002	 3772	 3772	 3772	 1.0	 0.0	 1	 -30.0	 30.0;
	3216	 1708	 0.008314	 0.016629	 0.0144	 1542	 1542	 1542	 1.0	 0.0	 1	 -30.0	 30.0;
	3934	 1708	 0.012497	 0.039909	 0.0442	 686	 686	 686	 1.0	 0.0	 1	 -30.0	 30.0;
	3216	 1708	 0.009826	 0.019652	 0.0144	 1304	 1304	 1304	 1.0	 0.0	 1	 -30.0	 30.0;
	3216	 1708	 0.014024	 0.025671	 0.0148	 980	 980	 980	 1.0	 0.0	 1	 -30.0	 30.0;
	1716	 1711	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	1716	 1713	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	1716	 1710	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	1716	 1712	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	3217	 1716	 0.000316	 0.001067	 0.2359	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4640	 1716	 0.000395	 0.002706	 0.0253	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3217	 1716	 0.000217	 0.001817	 0.1812	 430.0	 430.0	 430.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3614	 1716	 0.002193	 0.014736	 0.0461	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5351	 1716	 0.001225	 0.007822	 0.0324	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5350	 1716	 0.001225	 0.007822	 0.0324	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2235	 1717	 0.053414	 0.145881	 0.0017	 202	 202	 202	 1.0	 0.0	 1	 -30.0	 30.0;
	2252	 1717	 0.011791	 0.040716	 0.0005	 739	 739	 739	 1.0	 0.0	 1	 -30.0	 30.0;
	3130	 1717	 0.000504	 0.002771	 0.0001	 11069	 11069	 11069	 1.0	 0.0	 1	 -30.0	 30.0;
	4615	 1717	 0.039557	 0.11489	 0.0002	 258	 258	 258	 1.0	 0.0	 1	 -30.0	 30.0;
	5727	 1717	 0.074074	 0.195515	 0.0022	 162	 162	 162	 1.0	 0.0	 1	 -30.0	 30.0;
	2252	 1717	 0.011842	 0.040816	 0.0005	 737	 737	 737	 1.0	 0.0	 1	 -30.0	 30.0;
	2134	 1718	 0.002779	 0.013788	 0.0243	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5351	 1720	 0.000553	 0.001106	 0.163	 25032	 25032	 25032	 1.0	 0.0	 1	 -30.0	 30.0;
	5350	 1719	 0.000553	 0.001106	 0.163	 25032	 25032	 25032	 1.0	 0.0	 1	 -30.0	 30.0;
	2237	 1721	 0.00126	 0.003023	 0.0	 9016	 9016	 9016	 1.0	 0.0	 1	 -30.0	 30.0;
	3868	 1722	 0.022469	 0.065556	 0.0031	 429	 429	 429	 1.0	 0.0	 1	 -30.0	 30.0;
	4631	 1722	 0.032593	 0.100864	 0.005	 281	 281	 281	 1.0	 0.0	 1	 -30.0	 30.0;
	4730	 1722	 0.008519	 0.026543	 0.0013	 1066	 1066	 1066	 1.0	 0.0	 1	 -30.0	 30.0;
	5107	 1722	 0.028889	 0.078889	 0.0037	 354	 354	 354	 1.0	 0.0	 1	 -30.0	 30.0;
	5104	 1722	 0.008148	 0.053333	 0.0026	 551	 551	 551	 1.0	 0.0	 1	 -30.0	 30.0;
	2055	 1723	 0.005057	 0.033561	 0.0607	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3111	 1724	 0.031746	 0.08642	 0.001	 331	 331	 331	 1.0	 0.0	 1	 -30.0	 30.0;
	5353	 1729	 0.000504	 0.001008	 0.0	 26199	 26199	 26199	 1.0	 0.0	 1	 -30.0	 30.0;
	3979	 1731	 0.029259	 0.122346	 0.0164	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	5326	 1731	 0.016049	 0.067901	 0.0138	 435	 435	 435	 1.0	 0.0	 1	 -30.0	 30.0;
	2806	 1732	 0.001728	 0.007037	 0.0288	 4341	 4341	 4341	 1.0	 0.0	 1	 -30.0	 30.0;
	5355	 1733	 0.002446	 0.004477	 0.0	 5788	 5788	 5788	 1.0	 0.0	 1	 -30.0	 30.0;
	5356	 1734	 0.057748	 0.157571	 0.0018	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1993	 1735	 0.067775	 0.141597	 0.0016	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	4016	 1735	 0.127139	 0.232726	 0.0026	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	4085	 1735	 0.000756	 0.103301	 0.0	 295	 295	 295	 1.0	 0.0	 1	 -30.0	 30.0;
	4169	 1735	 0.003779	 0.019652	 0.0002	 1520	 1520	 1520	 1.0	 0.0	 1	 -30.0	 30.0;
	5569	 1735	 0.017637	 0.087176	 0.0007	 342	 342	 342	 1.0	 0.0	 1	 -30.0	 30.0;
	4085	 1735	 0.000756	 0.103301	 0.0	 295	 295	 295	 1.0	 0.0	 1	 -30.0	 30.0;
	4542	 1736	 0.004913	 0.032622	 0.0608	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3900	 1738	 0.038395	 0.093951	 0.0158	 293	 293	 293	 1.0	 0.0	 1	 -30.0	 30.0;
	3915	 1738	 0.076914	 0.200864	 0.0096	 139	 139	 139	 1.0	 0.0	 1	 -30.0	 30.0;
	5359	 1738	 0.015679	 0.039877	 0.0019	 694	 694	 694	 1.0	 0.0	 1	 -30.0	 30.0;
	1800	 1739	 0.004535	 0.015369	 0.0194	 1898	 1898	 1898	 1.0	 0.0	 1	 -30.0	 30.0;
	5526	 1739	 0.027538	 0.063013	 0.0011	 443	 443	 443	 1.0	 0.0	 1	 -30.0	 30.0;
	1745	 1742	 0.00033	 0.001503	 0.002	 317.0	 317.0	 317.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1745	 1741	 0.000296	 0.001349	 0.002	 317.0	 317.0	 317.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3103	 1744	 7e-06	 0.000132	 0.0029	 1737.0	 1737.0	 1737.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3103	 1743	 7e-06	 0.000125	 0.0029	 1737.0	 1737.0	 1737.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1751	 1745	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	3279	 1745	 0.00322	 0.014835	 0.0263	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4991	 1745	 0.00083	 0.00796	 0.0334	 337.0	 337.0	 337.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1750	 1745	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1749	 1745	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	2332	 1752	 0.004283	 0.014109	 0.0033	 2003	 2003	 2003	 1.0	 0.0	 1	 -30.0	 30.0;
	5827	 1753	 0.005291	 0.009826	 0.0044	 2646	 2646	 2646	 1.0	 0.0	 1	 -30.0	 30.0;
	2331	 1753	 0.006218	 0.011382	 0.0068	 2277	 2277	 2277	 1.0	 0.0	 1	 -30.0	 30.0;
	2863	 1753	 0.001764	 0.003527	 0.0025	 7488	 7488	 7488	 1.0	 0.0	 1	 -30.0	 30.0;
	5532	 1752	 0.023683	 0.083396	 0.001	 341	 341	 341	 1.0	 0.0	 1	 -30.0	 30.0;
	2492	 1754	 0.002015	 0.013551	 0.0243	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3470	 1754	 0.001094	 0.011536	 0.036	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3834	 1754	 2e-05	 9.9e-05	 0.0405	 695.0	 695.0	 695.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3863	 1754	 0.001205	 0.008	 0.0152	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4256	 1754	 0.00403	 0.027496	 0.0516	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3470	 1754	 0.001096	 0.011575	 0.0359	 355.0	 355.0	 355.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3834	 1754	 2e-05	 0.000119	 0.0506	 695.0	 695.0	 695.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2935	 1755	 0.060217	 0.230537	 0.003	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	3095	 1755	 0.051146	 0.130763	 0.001	 211	 211	 211	 1.0	 0.0	 1	 -30.0	 30.0;
	3099	 1755	 0.048123	 0.145629	 0.002	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	5581	 1755	 0.078105	 0.22449	 0.002	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	1757	 4134	 0.012774	 0.04064	 0.0005	 694	 694	 694	 1.0	 0.0	 1	 -30.0	 30.0;
	5357	 1758	 0.001792	 0.00328	 0.0	 7900	 7900	 7900	 1.0	 0.0	 1	 -30.0	 30.0;
	2011	 1759	 0.081129	 0.180902	 0.0021	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	2518	 1760	 0.041043	 0.108844	 0.0025	 262	 262	 262	 1.0	 0.0	 1	 -30.0	 30.0;
	2689	 1761	 0.126016	 0.230672	 0.0025	 116	 116	 116	 1.0	 0.0	 1	 -30.0	 30.0;
	2312	 1762	 0.001383	 0.007881	 0.0142	 3869	 3869	 3869	 1.0	 0.0	 1	 -30.0	 30.0;
	2146	 1763	 0.037037	 0.09675	 0.0019	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	2334	 1763	 0.022172	 0.056437	 0.0006	 487	 487	 487	 1.0	 0.0	 1	 -30.0	 30.0;
	3269	 1764	 0.090703	 0.232048	 0.0026	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	2677	 1766	 0.033258	 0.084908	 0.001	 334	 334	 334	 1.0	 0.0	 1	 -30.0	 30.0;
	4100	 1766	 0.036533	 0.093222	 0.001	 304	 304	 304	 1.0	 0.0	 1	 -30.0	 30.0;
	5844	 1766	 0.083396	 0.219703	 0.0025	 129	 129	 129	 1.0	 0.0	 1	 -30.0	 30.0;
	1783	 1766	 0.070043	 0.177627	 0.002	 160	 160	 160	 1.0	 0.0	 1	 -30.0	 30.0;
	2677	 1766	 0.03351	 0.08516	 0.001	 333	 333	 333	 1.0	 0.0	 1	 -30.0	 30.0;
	2850	 1769	 0.000256	 0.004377	 0.156	 1994.0	 1994.0	 1994.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2850	 1768	 0.000263	 0.004377	 0.1574	 1994.0	 1994.0	 1994.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2850	 1770	 0.000263	 0.004384	 0.1588	 997.0	 997.0	 997.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2850	 1767	 0.000263	 0.004391	 0.1588	 1592.0	 1592.0	 1592.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4516	 1771	 0.008818	 0.025951	 0.0	 1110	 1110	 1110	 1.0	 0.0	 1	 -30.0	 30.0;
	5070	 1772	 0.000134	 0.000245	 0.001	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2707	 1773	 0.007861	 0.049509	 0.0006	 589	 589	 589	 1.0	 0.0	 1	 -30.0	 30.0;
	2684	 1774	 0.000178	 0.000711	 0.079	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3882	 1774	 0.000316	 0.001264	 0.1417	 287.0	 287.0	 287.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2321	 1776	 0.042099	 0.122963	 0.0062	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	3309	 1777	 0.027654	 0.072593	 0.0034	 383	 383	 383	 1.0	 0.0	 1	 -30.0	 30.0;
	3571	 1777	 0.012469	 0.031728	 0.0015	 872	 872	 872	 1.0	 0.0	 1	 -30.0	 30.0;
	3715	 1777	 0.01963	 0.051605	 0.0024	 538	 538	 538	 1.0	 0.0	 1	 -30.0	 30.0;
	3867	 1776	 0.064691	 0.164198	 0.0078	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	3910	 1776	 0.028518	 0.077778	 0.0043	 359	 359	 359	 1.0	 0.0	 1	 -30.0	 30.0;
	5118	 1776	 0.028025	 0.07642	 0.0036	 365	 365	 365	 1.0	 0.0	 1	 -30.0	 30.0;
	3715	 1777	 0.02037	 0.051852	 0.0024	 534	 534	 534	 1.0	 0.0	 1	 -30.0	 30.0;
	3032	 1778	 0.010943	 0.072652	 0.1347	 421	 421	 421	 1.0	 0.0	 1	 -30.0	 30.0;
	3065	 1778	 0.014775	 0.052267	 0.083	 566	 566	 566	 1.0	 0.0	 1	 -30.0	 30.0;
	3199	 1778	 0.020543	 0.073482	 0.1174	 279.0	 279.0	 279.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4010	 1778	 0.015921	 0.072375	 0.1281	 329.0	 329.0	 329.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5400	 1778	 0.008435	 0.056138	 0.1043	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4925	 1779	 0.042469	 0.115432	 0.0054	 242	 242	 242	 1.0	 0.0	 1	 -30.0	 30.0;
	5191	 1779	 0.045679	 0.124691	 0.0058	 224	 224	 224	 1.0	 0.0	 1	 -30.0	 30.0;
	2575	 1780	 0.041728	 0.112346	 0.0053	 254	 254	 254	 1.0	 0.0	 1	 -30.0	 30.0;
	2984	 1780	 0.063951	 0.162346	 0.0076	 175	 175	 175	 1.0	 0.0	 1	 -30.0	 30.0;
	4930	 1780	 0.054444	 0.138025	 0.0065	 206	 206	 206	 1.0	 0.0	 1	 -30.0	 30.0;
	5308	 1780	 0.018395	 0.047161	 0.0023	 602	 602	 602	 1.0	 0.0	 1	 -30.0	 30.0;
	2471	 1781	 0.009912	 0.044701	 0.1817	 304.0	 304.0	 304.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4622	 1781	 0.007605	 0.036603	 0.0658	 362.0	 362.0	 362.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5192	 1781	 0.005114	 0.03518	 0.0668	 394.0	 394.0	 394.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2313	 1782	 0.110355	 0.300076	 0.0034	 96	 96	 96	 1.0	 0.0	 1	 -30.0	 30.0;
	2500	 1782	 0.040312	 0.086924	 0.0001	 318	 318	 318	 1.0	 0.0	 1	 -30.0	 30.0;
	4948	 1783	 0.035273	 0.089695	 0.001	 316	 316	 316	 1.0	 0.0	 1	 -30.0	 30.0;
	4157	 1784	 0.069539	 0.189972	 0.0002	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	3462	 1785	 0.037037	 0.088183	 0.001	 309	 309	 309	 1.0	 0.0	 1	 -30.0	 30.0;
	4931	 1785	 0.003452	 0.021315	 0.0003	 1368	 1368	 1368	 1.0	 0.0	 1	 -30.0	 30.0;
	5187	 1785	 0.0161	 0.065533	 0.005	 438	 438	 438	 1.0	 0.0	 1	 -30.0	 30.0;
	5839	 1785	 0.003452	 0.021819	 0.0002	 1337	 1337	 1337	 1.0	 0.0	 1	 -30.0	 30.0;
	5006	 1786	 0.00557	 0.03362	 0.0628	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5329	 1787	 0.000252	 0.00252	 0.0001	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	4649	 1788	 0.066566	 0.168758	 0.0019	 168	 168	 168	 1.0	 0.0	 1	 -30.0	 30.0;
	5383	 1788	 0.047871	 0.121693	 0.0013	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	4308	 1789	 0.055808	 0.141471	 0.0016	 200	 200	 200	 1.0	 0.0	 1	 -30.0	 30.0;
	4649	 1789	 0.067271	 0.170824	 0.0019	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	3276	 1790	 0.075334	 0.19098	 0.0021	 149	 149	 149	 1.0	 0.0	 1	 -30.0	 30.0;
	4587	 1790	 0.036785	 0.087679	 0.001	 320	 320	 320	 1.0	 0.0	 1	 -30.0	 30.0;
	4972	 1790	 0.013354	 0.036785	 0.0004	 796	 796	 796	 1.0	 0.0	 1	 -30.0	 30.0;
	3974	 1791	 0.059965	 0.152935	 0.0017	 186	 186	 186	 1.0	 0.0	 1	 -30.0	 30.0;
	4297	 1791	 0.038851	 0.099975	 0.0058	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	3007	 1792	 0.033704	 0.092222	 0.004	 309	 309	 309	 1.0	 0.0	 1	 -30.0	 30.0;
	3032	 1793	 0.002975	 0.019475	 0.0504	 444.0	 444.0	 444.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3400	 1793	 0.002627	 0.017975	 0.0324	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3032	 1793	 0.002993	 0.019532	 0.0472	 444.0	 444.0	 444.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3409	 1794	 0.049131	 0.139078	 0.0016	 207	 207	 207	 1.0	 0.0	 1	 -30.0	 30.0;
	4893	 1794	 0.025397	 0.090728	 0.0016	 323	 323	 323	 1.0	 0.0	 1	 -30.0	 30.0;
	4459	 1795	 0.002923	 0.020543	 0.0365	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3566	 1797	 0.000142	 0.000822	 0.1073	 37106	 37106	 37106	 1.0	 0.0	 1	 -30.0	 30.0;
	3566	 1798	 0.000217	 0.000849	 0.1104	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5451	 1799	 0.003779	 0.009826	 0.0112	 2889	 2889	 2889	 1.0	 0.0	 1	 -30.0	 30.0;
	1799	 1800	 0.003527	 0.009574	 0.0108	 2981	 2981	 2981	 1.0	 0.0	 1	 -30.0	 30.0;
	1801	 4727	 0.000138	 0.000296	 0.0223	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2395	 1802	 0.098262	 0.20257	 0.0022	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	4409	 1803	 0.06576	 0.180146	 0.0024	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	4468	 1803	 0.046359	 0.124465	 0.001	 223	 223	 223	 1.0	 0.0	 1	 -30.0	 30.0;
	4896	 1803	 0.015117	 0.044596	 0.001	 628	 628	 628	 1.0	 0.0	 1	 -30.0	 30.0;
	3842	 1804	 0.005965	 0.039901	 0.0739	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5156	 1804	 0.000889	 0.006104	 0.0111	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2759	 1806	 0.005795	 0.015117	 0.0002	 1879	 1879	 1879	 1.0	 0.0	 1	 -30.0	 30.0;
	2759	 1805	 0.005795	 0.015117	 0.0002	 1879	 1879	 1879	 1.0	 0.0	 1	 -30.0	 30.0;
	3376	 1807	 0.041799	 0.175384	 0.0026	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	1936	 1808	 0.000756	 0.003275	 0.0046	 8785	 8785	 8785	 1.0	 0.0	 1	 -30.0	 30.0;
	3189	 1808	 0.005795	 0.020408	 0.0002	 1392	 1392	 1392	 1.0	 0.0	 1	 -30.0	 30.0;
	3933	 1808	 0.113883	 0.281683	 0.0032	 98	 98	 98	 1.0	 0.0	 1	 -30.0	 30.0;
	5419	 1808	 0.065004	 0.217687	 0.0025	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	5582	 1808	 0.003275	 0.01348	 0.0002	 2129	 2129	 2129	 1.0	 0.0	 1	 -30.0	 30.0;
	5826	 1808	 0.024943	 0.106576	 0.0013	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	2165	 1809	 0.004318	 0.007903	 0.0058	 3579	 3579	 3579	 1.0	 0.0	 1	 -30.0	 30.0;
	2165	 1809	 0.004398	 0.00805	 0.0058	 3514	 3514	 3514	 1.0	 0.0	 1	 -30.0	 30.0;
	2752	 1810	 0.006551	 0.028219	 0.0003	 989	 989	 989	 1.0	 0.0	 1	 -30.0	 30.0;
	3361	 1810	 0.038549	 0.156966	 0.0021	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	5282	 1810	 0.02318	 0.098262	 0.0023	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	3361	 1810	 0.038549	 0.156715	 0.0022	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	4538	 1810	 0.032502	 0.134543	 0.0038	 207	 207	 207	 1.0	 0.0	 1	 -30.0	 30.0;
	3273	 1811	 0.004681	 0.021847	 0.1382	 386.0	 386.0	 386.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5360	 1812	 0.000831	 0.001688	 0.0	 16165	 16165	 16165	 1.0	 0.0	 1	 -30.0	 30.0;
	3441	 1814	 0.025951	 0.066516	 0.0007	 426	 426	 426	 1.0	 0.0	 1	 -30.0	 30.0;
	5458	 1815	 0.019876	 0.083482	 0.0042	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	5644	 1815	 0.022839	 0.062346	 0.0029	 448	 448	 448	 1.0	 0.0	 1	 -30.0	 30.0;
	4816	 1817	 0.018395	 0.048148	 0.0019	 589	 589	 589	 1.0	 0.0	 1	 -30.0	 30.0;
	5371	 1817	 0.023457	 0.059753	 0.0028	 473	 473	 473	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 1819	 0.005543	 0.011338	 0.0002	 2468	 2468	 2468	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 1819	 0.005795	 0.01159	 0.0002	 2403	 2403	 2403	 1.0	 0.0	 1	 -30.0	 30.0;
	5361	 1820	 0.020741	 0.055679	 0.0028	 500	 500	 500	 1.0	 0.0	 1	 -30.0	 30.0;
	2483	 1822	 0.032452	 0.110179	 0.0013	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	2567	 1822	 0.071303	 0.193752	 0.0022	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	4008	 1822	 0.017259	 0.056941	 0.002	 512	 512	 512	 1.0	 0.0	 1	 -30.0	 30.0;
	4547	 1823	 0.002953	 0.019787	 0.0363	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4547	 1823	 0.002963	 0.019733	 0.0365	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2166	 1824	 0.000494	 0.002212	 0.004	 322.0	 322.0	 322.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2166	 1824	 0.000474	 0.002193	 0.004	 322.0	 322.0	 322.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3671	 1825	 0.013704	 0.061728	 0.0008	 507	 507	 507	 1.0	 0.0	 1	 -30.0	 30.0;
	3671	 1825	 0.019383	 0.082963	 0.0015	 376	 376	 376	 1.0	 0.0	 1	 -30.0	 30.0;
	3016	 1826	 0.011168	 0.020443	 0.002	 1306	 1306	 1306	 1.0	 0.0	 1	 -30.0	 30.0;
	3543	 1826	 0.053313	 0.199471	 0.0173	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	1962	 1828	 0.002086	 0.025528	 0.4534	 1246	 1246	 1246	 1.0	 0.0	 1	 -30.0	 30.0;
	2716	 1828	 0.001432	 0.015665	 0.3754	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4073	 1829	 0.036667	 0.102963	 0.0047	 272	 272	 272	 1.0	 0.0	 1	 -30.0	 30.0;
	3086	 1830	 0.020408	 0.085412	 0.0014	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	3555	 1831	 0.010582	 0.022928	 0.0231	 1170	 1170	 1170	 1.0	 0.0	 1	 -30.0	 30.0;
	4413	 1831	 0.04132	 0.114135	 0.0022	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	5769	 1831	 0.015117	 0.04006	 0.0005	 690	 690	 690	 1.0	 0.0	 1	 -30.0	 30.0;
	3555	 1831	 0.011086	 0.02318	 0.0211	 1150	 1150	 1150	 1.0	 0.0	 1	 -30.0	 30.0;
	4676	 1832	 0.002726	 0.018212	 0.0481	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4676	 1832	 0.002765	 0.018212	 0.0486	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4732	 1834	 0.008314	 0.031494	 0.001	 907	 907	 907	 1.0	 0.0	 1	 -30.0	 30.0;
	5809	 1835	 0.010753	 0.029321	 0.0014	 952	 952	 952	 1.0	 0.0	 1	 -30.0	 30.0;
	5425	 1836	 0.051444	 0.105716	 0.0048	 296	 296	 296	 1.0	 0.0	 1	 -30.0	 30.0;
	2021	 1837	 0.034593	 0.087579	 0.0014	 314	 314	 314	 1.0	 0.0	 1	 -30.0	 30.0;
	2421	 1837	 0.025185	 0.046101	 0.0005	 563	 563	 563	 1.0	 0.0	 1	 -30.0	 30.0;
	2855	 1837	 0.039683	 0.14714	 0.0023	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	3637	 1837	 0.003595	 0.00658	 0.0006	 3938	 3938	 3938	 1.0	 0.0	 1	 -30.0	 30.0;
	4864	 1837	 0.086168	 0.187453	 0.0021	 144	 144	 144	 1.0	 0.0	 1	 -30.0	 30.0;
	5317	 1837	 0.015873	 0.09801	 0.0013	 298	 298	 298	 1.0	 0.0	 1	 -30.0	 30.0;
	2479	 1837	 0.063996	 0.139582	 0.001	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	5464	 1838	 0.000375	 0.002548	 0.0061	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5525	 1838	 0.001969	 0.011678	 0.0223	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5364	 1840	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5365	 1839	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2135	 1841	 0.05805	 0.147443	 0.0017	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	2606	 1841	 0.041068	 0.104812	 0.0012	 271	 271	 271	 1.0	 0.0	 1	 -30.0	 30.0;
	2022	 1842	 0.168002	 0.377601	 0.0079	 74	 74	 74	 1.0	 0.0	 1	 -30.0	 30.0;
	2328	 1842	 0.037289	 0.098262	 0.0077	 290	 290	 290	 1.0	 0.0	 1	 -30.0	 30.0;
	4883	 1842	 0.107987	 0.222827	 0.0057	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	5333	 1843	 0.003832	 0.019733	 0.0359	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1943	 1847	 0.011975	 0.03037	 0.0015	 984	 984	 984	 1.0	 0.0	 1	 -30.0	 30.0;
	2883	 1851	 0.08642	 0.218947	 0.0025	 130	 130	 130	 1.0	 0.0	 1	 -30.0	 30.0;
	4277	 1852	 0.022172	 0.056437	 0.0006	 487	 487	 487	 1.0	 0.0	 1	 -30.0	 30.0;
	2304	 1853	 0.053691	 0.137944	 0.0016	 206	 206	 206	 1.0	 0.0	 1	 -30.0	 30.0;
	2504	 1853	 0.027715	 0.071554	 0.0008	 397	 397	 397	 1.0	 0.0	 1	 -30.0	 30.0;
	2260	 1856	 0.017889	 0.067523	 0.0008	 436	 436	 436	 1.0	 0.0	 1	 -30.0	 30.0;
	2428	 1856	 0.064248	 0.166541	 0.0018	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	4331	 1856	 0.047569	 0.122575	 0.0019	 232	 232	 232	 1.0	 0.0	 1	 -30.0	 30.0;
	2779	 1857	 0.014865	 0.039305	 0.0005	 724	 724	 724	 1.0	 0.0	 1	 -30.0	 30.0;
	4009	 1857	 0.023935	 0.075838	 0.0009	 383	 383	 383	 1.0	 0.0	 1	 -30.0	 30.0;
	4742	 1858	 0.019904	 0.085412	 0.0039	 337	 337	 337	 1.0	 0.0	 1	 -30.0	 30.0;
	3071	 1859	 0.026959	 0.061225	 0.0007	 442	 442	 442	 1.0	 0.0	 1	 -30.0	 30.0;
	3077	 1859	 0.038801	 0.081885	 0.0009	 326	 326	 326	 1.0	 0.0	 1	 -30.0	 30.0;
	3036	 1860	 0.003779	 0.012598	 0.0021	 2313	 2313	 2313	 1.0	 0.0	 1	 -30.0	 30.0;
	3335	 1861	 0.010834	 0.052658	 0.001	 550	 550	 550	 1.0	 0.0	 1	 -30.0	 30.0;
	4026	 1861	 0.010293	 0.018841	 0.0002	 1376	 1376	 1376	 1.0	 0.0	 1	 -30.0	 30.0;
	4289	 1861	 0.007055	 0.026707	 0.0	 1069	 1069	 1069	 1.0	 0.0	 1	 -30.0	 30.0;
	3655	 1862	 0.002066	 0.012018	 0.0148	 2495	 2495	 2495	 1.0	 0.0	 1	 -30.0	 30.0;
	4014	 1866	 0.005901	 0.019494	 0.001	 1459	 1459	 1459	 1.0	 0.0	 1	 -30.0	 30.0;
	4508	 1867	 0.02321	 0.049259	 0.0023	 546	 546	 546	 1.0	 0.0	 1	 -30.0	 30.0;
	4132	 1868	 0.024198	 0.101728	 0.0052	 297	 297	 297	 1.0	 0.0	 1	 -30.0	 30.0;
	1730	 1869	 0.051728	 0.099383	 0.0042	 266	 266	 266	 1.0	 0.0	 1	 -30.0	 30.0;
	2303	 1869	 0.074815	 0.149753	 0.0066	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	3196	 1869	 0.035494	 0.14963	 0.0076	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	5139	 1871	 0.053162	 0.173343	 0.0021	 163	 163	 163	 1.0	 0.0	 1	 -30.0	 30.0;
	5276	 1872	 0.002771	 0.011338	 0.0002	 2530	 2530	 2530	 1.0	 0.0	 1	 -30.0	 30.0;
	5588	 1872	 0.007307	 0.031242	 0.0059	 921	 921	 921	 1.0	 0.0	 1	 -30.0	 30.0;
	1947	 1873	 0.046863	 0.127992	 0.0014	 211	 211	 211	 1.0	 0.0	 1	 -30.0	 30.0;
	2563	 1873	 0.053414	 0.13681	 0.0018	 196	 196	 196	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 1874	 0.034517	 0.144621	 0.0024	 205	 205	 205	 1.0	 0.0	 1	 -30.0	 30.0;
	2685	 1875	 0.009787	 0.017916	 0.0319	 1486	 1486	 1486	 1.0	 0.0	 1	 -30.0	 30.0;
	5369	 1876	 0.000123	 0.001235	 0.0	 24434	 24434	 24434	 1.0	 0.0	 1	 -30.0	 30.0;
	3656	 1879	 0.018695	 0.036256	 0.0004	 746	 746	 746	 1.0	 0.0	 1	 -30.0	 30.0;
	5370	 1880	 0.000247	 0.001235	 0.0006	 23584	 23584	 23584	 1.0	 0.0	 1	 -30.0	 30.0;
	3670	 1881	 0.023432	 0.074074	 0.001	 381	 381	 381	 1.0	 0.0	 1	 -30.0	 30.0;
	3856	 1881	 0.04384	 0.109851	 0.001	 251	 251	 251	 1.0	 0.0	 1	 -30.0	 30.0;
	4747	 1881	 0.010078	 0.024439	 0.0003	 1117	 1117	 1117	 1.0	 0.0	 1	 -30.0	 30.0;
	5402	 1881	 0.054674	 0.137818	 0.002	 200	 200	 200	 1.0	 0.0	 1	 -30.0	 30.0;
	4005	 1882	 0.004321	 0.019876	 0.0172	 1491	 1491	 1491	 1.0	 0.0	 1	 -30.0	 30.0;
	4005	 1882	 0.004321	 0.019876	 0.0172	 1491	 1491	 1491	 1.0	 0.0	 1	 -30.0	 30.0;
	3747	 1883	 5.9e-05	 0.000138	 0.0081	 206750	 206750	 206750	 1.0	 0.0	 1	 -30.0	 30.0;
	3061	 1885	 0.036667	 0.098889	 0.0049	 282	 282	 282	 1.0	 0.0	 1	 -30.0	 30.0;
	3061	 1886	 0.036667	 0.098889	 0.0049	 282	 282	 282	 1.0	 0.0	 1	 -30.0	 30.0;
	4228	 1887	 0.012469	 0.031482	 0.0015	 896	 896	 896	 1.0	 0.0	 1	 -30.0	 30.0;
	5372	 1890	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5373	 1891	 2e-05	 0.000198	 0.001	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	2695	 1892	 0.000217	 0.00081	 0.1002	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1902	 1900	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1902	 1899	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1902	 1898	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1902	 1897	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	3876	 1901	 0.03036	 0.087856	 0.001	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	5060	 1901	 0.041068	 0.104308	 0.0012	 272	 272	 272	 1.0	 0.0	 1	 -30.0	 30.0;
	4090	 1902	 0.00381	 0.02541	 0.0471	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3971	 1903	 0.007559	 0.050643	 0.001	 577	 577	 577	 1.0	 0.0	 1	 -30.0	 30.0;
	4217	 1903	 0.054422	 0.150214	 0.0844	 185	 185	 185	 1.0	 0.0	 1	 -30.0	 30.0;
	4260	 1903	 0.031746	 0.136054	 0.0016	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	4866	 1903	 0.023432	 0.126228	 0.002	 230	 230	 230	 1.0	 0.0	 1	 -30.0	 30.0;
	5275	 1903	 0.036281	 0.153943	 0.002	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	5475	 1903	 0.021164	 0.073293	 0.0011	 388	 388	 388	 1.0	 0.0	 1	 -30.0	 30.0;
	3985	 1903	 0.008314	 0.035525	 0.0	 810	 810	 810	 1.0	 0.0	 1	 -30.0	 30.0;
	5676	 1903	 0.035273	 0.089947	 0.0	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	3985	 1903	 0.008314	 0.035525	 0.001	 810	 810	 810	 1.0	 0.0	 1	 -30.0	 30.0;
	2915	 1904	 0.00476	 0.032099	 0.0567	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3611	 1904	 0.002825	 0.019082	 0.0344	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3972	 1904	 0.000593	 0.00403	 0.0071	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5274	 1904	 0.0016	 0.010884	 0.0192	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4456	 1906	 0.018712	 0.063684	 0.1073	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	4927	 1906	 0.01297	 0.04896	 0.079	 610	 610	 610	 1.0	 0.0	 1	 -30.0	 30.0;
	4267	 1907	 0.008519	 0.017037	 0.0008	 1592	 1592	 1592	 1.0	 0.0	 1	 -30.0	 30.0;
	5091	 1908	 0.032754	 0.089191	 0.001	 311	 311	 311	 1.0	 0.0	 1	 -30.0	 30.0;
	4782	 1909	 0.049887	 0.127992	 0.0014	 209	 209	 209	 1.0	 0.0	 1	 -30.0	 30.0;
	5077	 1910	 0.012716	 0.052593	 0.0034	 561	 561	 561	 1.0	 0.0	 1	 -30.0	 30.0;
	2085	 1911	 0.010078	 0.018645	 0.0236	 1394	 1394	 1394	 1.0	 0.0	 1	 -30.0	 30.0;
	5652	 1911	 0.075334	 0.13807	 0.0024	 188	 188	 188	 1.0	 0.0	 1	 -30.0	 30.0;
	2085	 1911	 0.010078	 0.018645	 0.0236	 1394	 1394	 1394	 1.0	 0.0	 1	 -30.0	 30.0;
	4291	 1912	 0.045881	 0.12197	 0.0017	 234	 234	 234	 1.0	 0.0	 1	 -30.0	 30.0;
	5138	 1912	 0.038801	 0.080121	 0.0013	 342	 342	 342	 1.0	 0.0	 1	 -30.0	 30.0;
	5319	 1912	 0.020912	 0.066767	 0.001	 435	 435	 435	 1.0	 0.0	 1	 -30.0	 30.0;
	4293	 1913	 0.001363	 0.009106	 0.0304	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5384	 1913	 0.011437	 0.078084	 0.1377	 276.0	 276.0	 276.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5301	 1915	 0.002016	 0.007055	 0.0065	 4122	 4122	 4122	 1.0	 0.0	 1	 -30.0	 30.0;
	5309	 1914	 0.000171	 0.000313	 0.0	 84779	 84779	 84779	 1.0	 0.0	 1	 -30.0	 30.0;
	5726	 1916	 0.007307	 0.019904	 0.0002	 1393	 1393	 1393	 1.0	 0.0	 1	 -30.0	 30.0;
	2254	 1917	 0.000869	 0.004407	 0.4212	 312.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5179	 1918	 0.008642	 0.022346	 0.0011	 1240	 1240	 1240	 1.0	 0.0	 1	 -30.0	 30.0;
	3321	 1919	 0.003527	 0.015117	 0.0002	 1903	 1903	 1903	 1.0	 0.0	 1	 -30.0	 30.0;
	5301	 1919	 0.001764	 0.006047	 0.006	 4688	 4688	 4688	 1.0	 0.0	 1	 -30.0	 30.0;
	3321	 1919	 0.003779	 0.015117	 0.0011	 1895	 1895	 1895	 1.0	 0.0	 1	 -30.0	 30.0;
	5376	 1920	 0.003527	 0.009322	 0.0106	 3052	 3052	 3052	 1.0	 0.0	 1	 -30.0	 30.0;
	5126	 1921	 0.000756	 0.002016	 0.0	 13714	 13714	 13714	 1.0	 0.0	 1	 -30.0	 30.0;
	5016	 1922	 0.001948	 0.003565	 0.0	 7487	 7487	 7487	 1.0	 0.0	 1	 -30.0	 30.0;
	3930	 1923	 0.107332	 0.272109	 0.0031	 104	 104	 104	 1.0	 0.0	 1	 -30.0	 30.0;
	2098	 1924	 0.00069	 0.001263	 0.0032	 21948	 21948	 21948	 1.0	 0.0	 1	 -30.0	 30.0;
	3835	 1924	 0.001728	 0.005679	 0.0003	 5407	 5407	 5407	 1.0	 0.0	 1	 -30.0	 30.0;
	5433	 1925	 0.01033	 0.034014	 0.0004	 806	 806	 806	 1.0	 0.0	 1	 -30.0	 30.0;
	2325	 1926	 0.000217	 0.000474	 0.0445	 59375	 59375	 59375	 1.0	 0.0	 1	 -30.0	 30.0;
	2194	 1927	 0.039136	 0.124321	 0.007	 233	 233	 233	 1.0	 0.0	 1	 -30.0	 30.0;
	2355	 1927	 0.039383	 0.101358	 0.0057	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	2409	 1927	 0.030247	 0.079383	 0.0046	 357	 357	 357	 1.0	 0.0	 1	 -30.0	 30.0;
	4246	 1927	 0.000741	 0.001728	 0.0011	 16129	 16129	 16129	 1.0	 0.0	 1	 -30.0	 30.0;
	4246	 1927	 0.000741	 0.001728	 0.0012	 16129	 16129	 16129	 1.0	 0.0	 1	 -30.0	 30.0;
	5331	 1928	 0.002765	 0.012998	 0.0213	 305.0	 305.0	 305.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3423	 1929	 0.012593	 0.078025	 0.004	 376	 376	 376	 1.0	 0.0	 1	 -30.0	 30.0;
	3423	 1929	 0.012099	 0.078272	 0.004	 376	 376	 376	 1.0	 0.0	 1	 -30.0	 30.0;
	1937	 1930	 0.001205	 0.015845	 0.5487	 1998	 1998	 1998	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1930	 0.000623	 0.008172	 0.283	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1937	 1930	 0.001205	 0.015852	 0.5487	 1997	 1997	 1997	 1.0	 0.0	 1	 -30.0	 30.0;
	4532	 1930	 0.000623	 0.008172	 0.283	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3877	 1931	 0.072814	 0.198287	 0.0022	 144	 144	 144	 1.0	 0.0	 1	 -30.0	 30.0;
	4120	 1931	 0.017133	 0.072814	 0.0001	 417	 417	 417	 1.0	 0.0	 1	 -30.0	 30.0;
	4120	 1931	 0.017133	 0.072814	 0.0001	 417	 417	 417	 1.0	 0.0	 1	 -30.0	 30.0;
	5340	 1932	 0.014938	 0.039012	 0.0018	 726	 726	 726	 1.0	 0.0	 1	 -30.0	 30.0;
	2562	 1934	 0.001622	 0.010949	 0.0816	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2974	 1934	 0.004361	 0.019407	 0.0346	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4459	 1934	 0.00644	 0.043615	 0.081	 537.0	 537.0	 537.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2974	 1934	 0.002884	 0.019127	 0.0357	 537.0	 537.0	 537.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3939	 1935	 0.003553	 0.040406	 0.8776	 787	 787	 787	 1.0	 0.0	 1	 -30.0	 30.0;
	4548	 1935	 0.001413	 0.020512	 0.5314	 1552	 1552	 1552	 1.0	 0.0	 1	 -30.0	 30.0;
	4859	 1935	 0.002029	 0.020568	 0.5372	 1543	 1543	 1543	 1.0	 0.0	 1	 -30.0	 30.0;
	2289	 1935	 0.001233	 0.012465	 0.3235	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4548	 1935	 0.00141	 0.019927	 0.5463	 1597	 1597	 1597	 1.0	 0.0	 1	 -30.0	 30.0;
	4294	 1937	 0.000983	 0.012909	 0.4476	 2461	 2461	 2461	 1.0	 0.0	 1	 -30.0	 30.0;
	2661	 1940	 0.028647	 0.075032	 0.0049	 368	 368	 368	 1.0	 0.0	 1	 -30.0	 30.0;
	4102	 1941	 0.001058	 0.006576	 0.0116	 4433	 4433	 4433	 1.0	 0.0	 1	 -30.0	 30.0;
	2209	 1942	 0.009617	 0.05921	 0.0071	 535	 535	 535	 1.0	 0.0	 1	 -30.0	 30.0;
	2930	 1942	 0.014321	 0.036667	 0.0016	 812	 812	 812	 1.0	 0.0	 1	 -30.0	 30.0;
	3133	 1943	 0.010864	 0.06	 0.019	 527	 527	 527	 1.0	 0.0	 1	 -30.0	 30.0;
	4067	 1943	 0.011728	 0.029753	 0.0015	 1008	 1008	 1008	 1.0	 0.0	 1	 -30.0	 30.0;
	5368	 1943	 0.010988	 0.028518	 0.0003	 1132	 1132	 1132	 1.0	 0.0	 1	 -30.0	 30.0;
	2209	 1942	 0.00963	 0.059247	 0.0071	 535	 535	 535	 1.0	 0.0	 1	 -30.0	 30.0;
	4067	 1942	 0.009506	 0.030864	 0.0022	 998	 998	 998	 1.0	 0.0	 1	 -30.0	 30.0;
	3397	 1944	 0.011299	 0.051259	 0.0881	 424.0	 424.0	 424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4844	 1944	 0.002232	 0.012286	 0.0218	 424.0	 424.0	 424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4844	 1944	 0.003714	 0.017975	 0.0405	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3503	 1948	 0.017385	 0.044344	 0.0	 639	 639	 639	 1.0	 0.0	 1	 -30.0	 30.0;
	2047	 1949	 0.003527	 0.009574	 0.0004	 2981	 2981	 2981	 1.0	 0.0	 1	 -30.0	 30.0;
	2699	 1950	 0.003827	 0.010124	 0.0005	 2745	 2745	 2745	 1.0	 0.0	 1	 -30.0	 30.0;
	2891	 1951	 0.017385	 0.074326	 0.0091	 387	 387	 387	 1.0	 0.0	 1	 -30.0	 30.0;
	2914	 1951	 0.013857	 0.056185	 0.0108	 511	 511	 511	 1.0	 0.0	 1	 -30.0	 30.0;
	5380	 1953	 0.000123	 0.000333	 0.0	 83671	 83671	 83671	 1.0	 0.0	 1	 -30.0	 30.0;
	3311	 1954	 0.034417	 0.113429	 0.0021	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	5285	 1955	 0.004938	 0.01	 0.0005	 2664	 2664	 2664	 1.0	 0.0	 1	 -30.0	 30.0;
	5725	 1956	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	2686	 1957	 0.026707	 0.070547	 0.0051	 404	 404	 404	 1.0	 0.0	 1	 -30.0	 30.0;
	3272	 1958	 0.065004	 0.171328	 0.0019	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	3311	 1958	 0.029226	 0.073066	 0.0035	 387	 387	 387	 1.0	 0.0	 1	 -30.0	 30.0;
	3452	 1959	 0.002268	 0.005291	 0.0001	 5284	 5284	 5284	 1.0	 0.0	 1	 -30.0	 30.0;
	4431	 1959	 0.012774	 0.023558	 0.0002	 1135	 1135	 1135	 1.0	 0.0	 1	 -30.0	 30.0;
	2298	 1961	 0.003812	 0.018568	 0.0557	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4113	 1960	 0.003911	 0.01679	 0.0284	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5006	 1961	 0.005057	 0.031131	 0.0587	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5286	 1960	 0.002785	 0.018153	 0.0334	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4903	 1962	 0.002569	 0.036468	 0.9253	 873	 873	 873	 1.0	 0.0	 1	 -30.0	 30.0;
	4903	 1962	 0.002569	 0.036468	 0.9253	 873	 873	 873	 1.0	 0.0	 1	 -30.0	 30.0;
	4903	 1962	 0.005422	 0.039197	 0.841	 806	 806	 806	 1.0	 0.0	 1	 -30.0	 30.0;
	3015	 1964	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 1.0	 0.0	 1	 -30.0	 30.0;
	3610	 1965	 0.005039	 0.013857	 0.0016	 2003	 2003	 2003	 1.0	 0.0	 1	 -30.0	 30.0;
	3518	 1966	 0.082464	 0.277879	 0.0031	 105	 105	 105	 1.0	 0.0	 1	 -30.0	 30.0;
	1979	 1977	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1979	 1976	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1979	 1975	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1979	 1974	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1979	 1973	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	1979	 1972	 2e-06	 0.001185	 0.001	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	3815	 1978	 0.054674	 0.149534	 0.0017	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	4486	 1978	 0.054926	 0.166289	 0.0019	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	3816	 1979	 0.00164	 0.011299	 0.0213	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4488	 1979	 0.002647	 0.018035	 0.0334	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3294	 1981	 0.045855	 0.140338	 0.002	 200	 200	 200	 1.0	 0.0	 1	 -30.0	 30.0;
	4114	 1982	 0.031494	 0.076846	 0.001	 356	 356	 356	 1.0	 0.0	 1	 -30.0	 30.0;
	4322	 1984	 0.035097	 0.068405	 0.0007	 396	 396	 396	 1.0	 0.0	 1	 -30.0	 30.0;
	4755	 1984	 0.040816	 0.092719	 0.001	 301	 301	 301	 1.0	 0.0	 1	 -30.0	 30.0;
	4344	 1985	 0.057697	 0.151927	 0.0034	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	2247	 1986	 0.018645	 0.037037	 0.0004	 734	 734	 734	 1.0	 0.0	 1	 -30.0	 30.0;
	3227	 1987	 0.059209	 0.153439	 0.0017	 185	 185	 185	 1.0	 0.0	 1	 -30.0	 30.0;
	4259	 1988	 0.078357	 0.222726	 0.003	 126	 126	 126	 1.0	 0.0	 1	 -30.0	 30.0;
	3933	 1989	 0.154926	 0.396699	 0.0098	 70	 70	 70	 1.0	 0.0	 1	 -30.0	 30.0;
	5190	 1990	 0.013025	 0.037111	 0.0018	 772	 772	 772	 1.0	 0.0	 1	 -30.0	 30.0;
	5370	 1990	 0.028568	 0.097111	 0.0062	 299	 299	 299	 1.0	 0.0	 1	 -30.0	 30.0;
	5384	 1991	 2e-05	 0.000138	 0.001	 509.0	 509.0	 509.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5389	 1991	 0.000395	 0.002647	 0.0051	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5385	 1992	 0.000504	 0.00126	 0.0	 21757	 21757	 21757	 1.0	 0.0	 1	 -30.0	 30.0;
	3200	 1993	 0.041824	 0.090451	 0.001	 306	 306	 306	 1.0	 0.0	 1	 -30.0	 30.0;
	5734	 1994	 0.036533	 0.159486	 0.0021	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	2304	 1995	 0.081129	 0.207861	 0.0024	 137	 137	 137	 1.0	 0.0	 1	 -30.0	 30.0;
	2313	 1995	 0.095641	 0.247367	 0.0028	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	3203	 1995	 0.056437	 0.148652	 0.0019	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	4192	 1996	 0.007055	 0.044596	 0.0006	 674	 674	 674	 1.0	 0.0	 1	 -30.0	 30.0;
	4516	 1996	 0.006803	 0.045855	 0.0028	 657	 657	 657	 1.0	 0.0	 1	 -30.0	 30.0;
	4748	 1996	 0.019652	 0.05417	 0.0006	 528	 528	 528	 1.0	 0.0	 1	 -30.0	 30.0;
	4192	 1996	 0.006299	 0.039305	 0.0005	 765	 765	 765	 1.0	 0.0	 1	 -30.0	 30.0;
	4516	 1996	 0.007055	 0.047367	 0.0006	 636	 636	 636	 1.0	 0.0	 1	 -30.0	 30.0;
	4516	 1996	 0.006979	 0.046813	 0.0006	 643	 643	 643	 1.0	 0.0	 1	 -30.0	 30.0;
	2519	 1997	 0.003259	 0.021669	 0.0405	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2519	 1997	 0.00324	 0.021768	 0.0395	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5387	 1998	 0.026102	 0.066087	 0.0011	 429	 429	 429	 1.0	 0.0	 1	 -30.0	 30.0;
	4940	 1999	 0.066516	 0.181406	 0.0028	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	4075	 2001	 0.05543	 0.141093	 0.0016	 201	 201	 201	 1.0	 0.0	 1	 -30.0	 30.0;
	4872	 2001	 0.054422	 0.138574	 0.0016	 205	 205	 205	 1.0	 0.0	 1	 -30.0	 30.0;
	4075	 2002	 0.055178	 0.140338	 0.0016	 202	 202	 202	 1.0	 0.0	 1	 -30.0	 30.0;
	4873	 2002	 0.05417	 0.13807	 0.0016	 206	 206	 206	 1.0	 0.0	 1	 -30.0	 30.0;
	5366	 2003	 0.000252	 0.00252	 0.0001	 13395	 13395	 13395	 1.0	 0.0	 1	 -30.0	 30.0;
	2681	 2004	 0.002351	 0.011022	 0.0182	 2747	 2747	 2747	 1.0	 0.0	 1	 -30.0	 30.0;
	3288	 2004	 0.002252	 0.015842	 0.079	 311.0	 311.0	 311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2916	 2004	 0.00132	 0.013076	 0.0385	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4151	 2004	 0.005531	 0.027042	 0.0628	 305.0	 305.0	 305.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5517	 2005	 0.016755	 0.051348	 0.0053	 564	 564	 564	 1.0	 0.0	 1	 -30.0	 30.0;
	3719	 2006	 0.058453	 0.15747	 0.0022	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	4645	 2009	 0.000138	 0.000316	 0.0314	 89765	 89765	 89765	 1.0	 0.0	 1	 -30.0	 30.0;
	4163	 2010	 0.020988	 0.055185	 0.0026	 504	 504	 504	 1.0	 0.0	 1	 -30.0	 30.0;
	5179	 2010	 0.016049	 0.040741	 0.0019	 679	 679	 679	 1.0	 0.0	 1	 -30.0	 30.0;
	2818	 2011	 0.076594	 0.194507	 0.0022	 146	 146	 146	 1.0	 0.0	 1	 -30.0	 30.0;
	5051	 2011	 0.120106	 0.327186	 0.0042	 88	 88	 88	 1.0	 0.0	 1	 -30.0	 30.0;
	5214	 2011	 0.180957	 0.33124	 0.0039	 81	 81	 81	 1.0	 0.0	 1	 -30.0	 30.0;
	3938	 2012	 0.009264	 0.038696	 0.0638	 309.0	 309.0	 309.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4456	 2012	 0.022084	 0.061906	 0.1013	 471	 471	 471	 1.0	 0.0	 1	 -30.0	 30.0;
	4863	 2012	 0.017185	 0.07921	 0.1336	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3410	 2013	 0.089494	 0.244142	 0.0028	 117	 117	 117	 1.0	 0.0	 1	 -30.0	 30.0;
	4312	 2014	 0.001358	 0.003704	 0.0002	 7529	 7529	 7529	 1.0	 0.0	 1	 -30.0	 30.0;
	5393	 2015	 0.000296	 0.001936	 0.0137	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5846	 2018	 0.008818	 0.024188	 0.0002	 1182	 1182	 1182	 1.0	 0.0	 1	 -30.0	 30.0;
	5847	 2019	 0.00907	 0.024439	 0.0002	 1167	 1167	 1167	 1.0	 0.0	 1	 -30.0	 30.0;
	5466	 2020	 0.00237	 0.005748	 0.0111	 5010	 5010	 5010	 1.0	 0.0	 1	 -30.0	 30.0;
	3186	 2022	 0.072814	 0.15999	 0.0017	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	4940	 2022	 0.104157	 0.283522	 0.0038	 101	 101	 101	 1.0	 0.0	 1	 -30.0	 30.0;
	3616	 2023	 0.000336	 0.002252	 0.004	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2711	 2025	 0.068531	 0.186697	 0.0021	 149	 149	 149	 1.0	 0.0	 1	 -30.0	 30.0;
	4295	 2025	 0.016881	 0.045855	 0.0006	 605	 605	 605	 1.0	 0.0	 1	 -30.0	 30.0;
	2550	 2026	 0.022676	 0.070295	 0.0065	 400	 400	 400	 1.0	 0.0	 1	 -30.0	 30.0;
	4742	 2026	 0.035021	 0.081129	 0.0025	 335	 335	 335	 1.0	 0.0	 1	 -30.0	 30.0;
	5654	 2027	 0.001008	 0.00252	 0.001	 10879	 10879	 10879	 1.0	 0.0	 1	 -30.0	 30.0;
	5396	 2028	 0.002593	 0.006914	 0.0003	 4107	 4107	 4107	 1.0	 0.0	 1	 -30.0	 30.0;
	5395	 2029	 0.002099	 0.006173	 0.0003	 4651	 4651	 4651	 1.0	 0.0	 1	 -30.0	 30.0;
	5398	 2030	 0.010124	 0.027296	 0.0045	 1021	 1021	 1021	 1.0	 0.0	 1	 -30.0	 30.0;
	2092	 2031	 0.022593	 0.077901	 0.0045	 396	 396	 396	 1.0	 0.0	 1	 -30.0	 30.0;
	2690	 2031	 0.008395	 0.017531	 0.0826	 1651	 1651	 1651	 1.0	 0.0	 1	 -30.0	 30.0;
	3382	 2031	 0.016173	 0.068395	 0.0044	 448	 448	 448	 1.0	 0.0	 1	 -30.0	 30.0;
	2945	 2033	 0.046667	 0.119136	 0.0057	 237	 237	 237	 1.0	 0.0	 1	 -30.0	 30.0;
	4754	 2033	 0.017531	 0.040123	 0.0019	 693	 693	 693	 1.0	 0.0	 1	 -30.0	 30.0;
	4880	 2034	 0.00358	 0.00716	 0.0194	 3711	 3711	 3711	 1.0	 0.0	 1	 -30.0	 30.0;
	5563	 2035	 0.000504	 0.00252	 0.0	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	5564	 2035	 0.000504	 0.00252	 0.0	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	4127	 2036	 0.061225	 0.171328	 0.0018	 163	 163	 163	 1.0	 0.0	 1	 -30.0	 30.0;
	5186	 2036	 0.072688	 0.199899	 0.0022	 139	 139	 139	 1.0	 0.0	 1	 -30.0	 30.0;
	5314	 2037	 0.020988	 0.107155	 0.0126	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	5568	 2037	 0.021164	 0.107332	 0.0012	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	5569	 2037	 0.021164	 0.107332	 0.0012	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	2435	 2038	 0.047619	 0.129756	 0.0014	 214	 214	 214	 1.0	 0.0	 1	 -30.0	 30.0;
	2060	 2039	 0.117914	 0.298816	 0.0034	 95	 95	 95	 1.0	 0.0	 1	 -30.0	 30.0;
	2825	 2039	 0.059234	 0.162761	 0.0018	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	3750	 2039	 0.071429	 0.181532	 0.0021	 156	 156	 156	 1.0	 0.0	 1	 -30.0	 30.0;
	5221	 2039	 0.03225	 0.081885	 0.0009	 346	 346	 346	 1.0	 0.0	 1	 -30.0	 30.0;
	5223	 2039	 0.008566	 0.053666	 0.0007	 560	 560	 560	 1.0	 0.0	 1	 -30.0	 30.0;
	5218	 2039	 0.03225	 0.081129	 0.001	 349	 349	 349	 1.0	 0.0	 1	 -30.0	 30.0;
	4456	 2040	 0.011556	 0.052998	 0.0942	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4858	 2040	 0.011299	 0.057086	 0.1013	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4729	 2041	 0.075334	 0.243638	 0.0022	 113	 113	 113	 1.0	 0.0	 1	 -30.0	 30.0;
	3870	 2042	 0.109625	 0.278786	 0.0174	 102	 102	 102	 1.0	 0.0	 1	 -30.0	 30.0;
	3614	 2043	 0.002173	 0.014519	 0.0273	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2449	 2045	 0.026449	 0.06568	 0.0207	 452	 452	 452	 1.0	 0.0	 1	 -30.0	 30.0;
	2668	 2045	 0.012133	 0.030178	 0.0095	 992	 992	 992	 1.0	 0.0	 1	 -30.0	 30.0;
	2222	 2048	 0.013253	 0.051348	 0.0013	 574	 574	 574	 1.0	 0.0	 1	 -30.0	 30.0;
	2234	 2048	 0.010582	 0.063744	 0.001	 471	 471	 471	 1.0	 0.0	 1	 -30.0	 30.0;
	2273	 2048	 0.014588	 0.067498	 0.0008	 441	 441	 441	 1.0	 0.0	 1	 -30.0	 30.0;
	2842	 2048	 0.012169	 0.032779	 0.001	 870	 870	 870	 1.0	 0.0	 1	 -30.0	 30.0;
	2223	 2049	 0.000942	 0.004946	 0.0182	 6148	 6148	 6148	 1.0	 0.0	 1	 -30.0	 30.0;
	2745	 2049	 0.008533	 0.038716	 0.0678	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2763	 2049	 0.002977	 0.014748	 0.0263	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3765	 2049	 0.002483	 0.016496	 0.0304	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4068	 2049	 0.004188	 0.019082	 0.0334	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4182	 2049	 0.001742	 0.01171	 0.038	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4488	 2049	 0.001414	 0.009527	 0.0172	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5402	 2050	 0.002771	 0.007307	 0.0	 3779	 3779	 3779	 1.0	 0.0	 1	 -30.0	 30.0;
	2986	 2052	 0.029479	 0.064248	 0.0007	 406	 406	 406	 1.0	 0.0	 1	 -30.0	 30.0;
	2986	 2052	 0.022928	 0.062484	 0.0007	 431	 431	 431	 1.0	 0.0	 1	 -30.0	 30.0;
	3510	 2053	 0.008672	 0.04002	 0.084	 256.0	 256.0	 256.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5463	 2053	 0.001237	 0.005636	 0.0256	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4811	 2054	 0.068027	 0.173091	 0.0019	 164	 164	 164	 1.0	 0.0	 1	 -30.0	 30.0;
	5305	 2054	 0.012094	 0.031242	 0.0003	 908	 908	 908	 1.0	 0.0	 1	 -30.0	 30.0;
	3198	 2055	 0.003062	 0.020365	 0.0385	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4313	 2055	 0.000786	 0.00524	 0.0273	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5400	 2055	 0.003615	 0.024336	 0.0445	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4314	 2055	 0.001274	 0.008486	 0.0152	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2351	 2056	 0.001634	 0.016835	 0.4361	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3517	 2056	 0.000935	 0.013565	 0.3523	 2335	 2335	 2335	 1.0	 0.0	 1	 -30.0	 30.0;
	4774	 2056	 0.001434	 0.01885	 0.6527	 1679	 1679	 1679	 1.0	 0.0	 1	 -30.0	 30.0;
	2350	 2056	 0.001634	 0.016842	 0.4361	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3516	 2056	 0.000934	 0.013565	 0.3523	 2335	 2335	 2335	 1.0	 0.0	 1	 -30.0	 30.0;
	4774	 2056	 0.001434	 0.01885	 0.6527	 1679	 1679	 1679	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 2059	 0.001512	 0.006803	 0.0001	 4237	 4237	 4237	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 2058	 0.001512	 0.006803	 0.0001	 4237	 4237	 4237	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 2057	 0.001512	 0.006803	 0.0001	 4237	 4237	 4237	 1.0	 0.0	 1	 -30.0	 30.0;
	5064	 2061	 0.000111	 0.001604	 0.0416	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5063	 2062	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5063	 2063	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5064	 2064	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5063	 2065	 0.000111	 0.001606	 0.0416	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5064	 2066	 0.000111	 0.001616	 0.0419	 1382.0	 1382.0	 1382.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5399	 2067	 0.000756	 0.004283	 0.0002	 6789	 6789	 6789	 1.0	 0.0	 1	 -30.0	 30.0;
	2126	 2069	 0.07357	 0.199647	 0.0022	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	2736	 2069	 0.157697	 0.401864	 0.0045	 71	 71	 71	 1.0	 0.0	 1	 -30.0	 30.0;
	4697	 2069	 0.090955	 0.248425	 0.0058	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	4095	 2070	 0.014696	 0.0269	 0.0656	 935	 935	 935	 1.0	 0.0	 1	 -30.0	 30.0;
	2916	 2071	 0.000988	 0.006953	 0.0273	 378.0	 378.0	 378.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3841	 2072	 0.013102	 0.089947	 0.002	 325	 325	 325	 1.0	 0.0	 1	 -30.0	 30.0;
	3859	 2072	 0.016881	 0.071806	 0.001	 401	 401	 401	 1.0	 0.0	 1	 -30.0	 30.0;
	5581	 2072	 0.066012	 0.21542	 0.002	 132	 132	 132	 1.0	 0.0	 1	 -30.0	 30.0;
	2806	 2075	 0.001481	 0.005309	 0.0002	 5731	 5731	 5731	 1.0	 0.0	 1	 -30.0	 30.0;
	3974	 2076	 0.049635	 0.127992	 0.0014	 222	 222	 222	 1.0	 0.0	 1	 -30.0	 30.0;
	4403	 2076	 0.038549	 0.100277	 0.0011	 284	 284	 284	 1.0	 0.0	 1	 -30.0	 30.0;
	2125	 2077	 0.005195	 0.034528	 0.0648	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4967	 2079	 0.018025	 0.047531	 0.0049	 585	 585	 585	 1.0	 0.0	 1	 -30.0	 30.0;
	5720	 2079	 0.023457	 0.064074	 0.0029	 436	 436	 436	 1.0	 0.0	 1	 -30.0	 30.0;
	4967	 2078	 0.018025	 0.047407	 0.0049	 586	 586	 586	 1.0	 0.0	 1	 -30.0	 30.0;
	5263	 2081	 0.0013	 0.005888	 0.0101	 272.0	 272.0	 272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5262	 2080	 0.001306	 0.005912	 0.0101	 314.0	 314.0	 314.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2278	 2082	 0.009506	 0.019136	 0.0008	 1391	 1391	 1391	 1.0	 0.0	 1	 -30.0	 30.0;
	3258	 2082	 0.010124	 0.026296	 0.0013	 1055	 1055	 1055	 1.0	 0.0	 1	 -30.0	 30.0;
	4961	 2083	 0.01321	 0.035185	 0.0018	 795	 795	 795	 1.0	 0.0	 1	 -30.0	 30.0;
	5405	 2084	 0.000953	 0.001744	 0.0	 15304	 15304	 15304	 1.0	 0.0	 1	 -30.0	 30.0;
	3049	 2085	 0.184933	 0.456034	 0.0052	 60	 60	 60	 1.0	 0.0	 1	 -30.0	 30.0;
	3613	 2085	 0.031494	 0.11615	 0.0014	 246	 246	 246	 1.0	 0.0	 1	 -30.0	 30.0;
	4052	 2085	 0.111363	 0.3419	 0.0039	 97	 97	 97	 1.0	 0.0	 1	 -30.0	 30.0;
	4523	 2085	 0.039305	 0.161502	 0.002	 178	 178	 178	 1.0	 0.0	 1	 -30.0	 30.0;
	4525	 2086	 0.002094	 0.013294	 0.0243	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2112	 2087	 0.006499	 0.043259	 0.08	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2678	 2087	 0.003737	 0.037823	 0.1088	 314.0	 314.0	 314.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5292	 2087	 0.001254	 0.008365	 0.0152	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4466	 2088	 0.00247	 0.027208	 0.5747	 1168	 1168	 1168	 1.0	 0.0	 1	 -30.0	 30.0;
	4903	 2088	 0.001766	 0.019792	 0.3957	 1605	 1605	 1605	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 2089	 0.008062	 0.019904	 0.0187	 1375	 1375	 1375	 1.0	 0.0	 1	 -30.0	 30.0;
	3621	 2089	 0.007811	 0.019652	 0.0187	 1397	 1397	 1397	 1.0	 0.0	 1	 -30.0	 30.0;
	2734	 2090	 0.01679	 0.042346	 0.0021	 666	 666	 666	 1.0	 0.0	 1	 -30.0	 30.0;
	2618	 2091	 0.039753	 0.106506	 0.0052	 262	 262	 262	 1.0	 0.0	 1	 -30.0	 30.0;
	2202	 2092	 0.014568	 0.090123	 0.0146	 352	 352	 352	 1.0	 0.0	 1	 -30.0	 30.0;
	2284	 2094	 0.000401	 0.001817	 0.003	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5851	 2093	 0.0032	 0.014637	 0.0243	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2093	 1494	 2e-05	 0.000198	 0.0	 155535	 155535	 155535	 1.0	 0.0	 1	 -30.0	 30.0;
	3139	 2095	 0.036256	 0.092492	 0.0034	 307	 307	 307	 1.0	 0.0	 1	 -30.0	 30.0;
	2569	 2096	 0.003401	 0.022763	 0.0415	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4992	 2096	 0.004122	 0.027542	 0.0501	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2451	 2097	 0.090955	 0.247669	 0.0069	 112	 112	 112	 1.0	 0.0	 1	 -30.0	 30.0;
	5465	 2097	 0.040514	 0.110506	 0.0013	 251	 251	 251	 1.0	 0.0	 1	 -30.0	 30.0;
	2488	 2100	 0.010557	 0.019325	 0.0008	 1378	 1378	 1378	 1.0	 0.0	 1	 -30.0	 30.0;
	4305	 2100	 0.004938	 0.01321	 0.0006	 2151	 2151	 2151	 1.0	 0.0	 1	 -30.0	 30.0;
	4305	 2100	 0.004938	 0.01321	 0.0006	 2151	 2151	 2151	 1.0	 0.0	 1	 -30.0	 30.0;
	4382	 2101	 0.048395	 0.119753	 0.0248	 230	 230	 230	 1.0	 0.0	 1	 -30.0	 30.0;
	4382	 2101	 0.048395	 0.119753	 0.0245	 230	 230	 230	 1.0	 0.0	 1	 -30.0	 30.0;
	3113	 2102	 0.006047	 0.016125	 0.0002	 1715	 1715	 1715	 1.0	 0.0	 1	 -30.0	 30.0;
	2203	 2103	 0.037289	 0.154195	 0.0019	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 2103	 0.017889	 0.045855	 0.0005	 600	 600	 600	 1.0	 0.0	 1	 -30.0	 30.0;
	4698	 2103	 0.00907	 0.025951	 0.0002	 1075	 1075	 1075	 1.0	 0.0	 1	 -30.0	 30.0;
	5185	 2103	 0.011338	 0.038801	 0.0005	 731	 731	 731	 1.0	 0.0	 1	 -30.0	 30.0;
	3081	 2103	 0.019148	 0.051398	 0.0006	 539	 539	 539	 1.0	 0.0	 1	 -30.0	 30.0;
	4392	 2103	 0.023432	 0.09675	 0.0012	 297	 297	 297	 1.0	 0.0	 1	 -30.0	 30.0;
	5764	 2103	 0.017133	 0.071051	 0.0009	 404	 404	 404	 1.0	 0.0	 1	 -30.0	 30.0;
	4393	 2104	 0.001817	 0.008198	 0.0142	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5637	 2104	 0.001857	 0.012504	 0.0233	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2877	 2105	 0.065679	 0.209012	 0.0097	 136	 136	 136	 1.0	 0.0	 1	 -30.0	 30.0;
	5623	 2105	 0.009136	 0.025556	 0.0011	 1095	 1095	 1095	 1.0	 0.0	 1	 -30.0	 30.0;
	2111	 2108	 0.007105	 0.014009	 0.0002	 1937	 1937	 1937	 1.0	 0.0	 1	 -30.0	 30.0;
	2111	 2107	 0.00325	 0.00844	 0.0001	 3363	 3363	 3363	 1.0	 0.0	 1	 -30.0	 30.0;
	2111	 2110	 0.000252	 0.001613	 0.0002	 18630	 18630	 18630	 1.0	 0.0	 1	 -30.0	 30.0;
	2111	 2109	 0.000252	 0.001663	 0.0002	 18082	 18082	 18082	 1.0	 0.0	 1	 -30.0	 30.0;
	2620	 2111	 0.094104	 0.251676	 0.0028	 114	 114	 114	 1.0	 0.0	 1	 -30.0	 30.0;
	3646	 2111	 0.066868	 0.185059	 0.0047	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	4165	 2111	 0.163517	 0.334593	 0.004	 82	 82	 82	 1.0	 0.0	 1	 -30.0	 30.0;
	5112	 2111	 0.069992	 0.202973	 0.002	 142	 142	 142	 1.0	 0.0	 1	 -30.0	 30.0;
	5204	 2111	 0.106122	 0.297178	 0.0032	 97	 97	 97	 1.0	 0.0	 1	 -30.0	 30.0;
	2619	 2112	 0.002844	 0.018884	 0.0354	 402.0	 402.0	 402.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3901	 2113	 0.079365	 0.221466	 0.0025	 126	 126	 126	 1.0	 0.0	 1	 -30.0	 30.0;
	5406	 2113	 0.015293	 0.042328	 0.0005	 657	 657	 657	 1.0	 0.0	 1	 -30.0	 30.0;
	3003	 2114	 0.068783	 0.261779	 0.003	 113	 113	 113	 1.0	 0.0	 1	 -30.0	 30.0;
	3666	 2115	 0.075838	 0.216679	 0.0024	 129	 129	 129	 1.0	 0.0	 1	 -30.0	 30.0;
	3700	 2115	 0.074074	 0.211136	 0.0024	 132	 132	 132	 1.0	 0.0	 1	 -30.0	 30.0;
	5407	 2116	 0.004787	 0.033938	 0.0003	 888	 888	 888	 1.0	 0.0	 1	 -30.0	 30.0;
	3269	 2117	 0.081381	 0.225246	 0.0019	 127	 127	 127	 1.0	 0.0	 1	 -30.0	 30.0;
	3015	 2118	 0.023683	 0.052406	 0.001	 514	 514	 514	 1.0	 0.0	 1	 -30.0	 30.0;
	2996	 2119	 0.00025	 0.0025	 0.0	 13742	 13742	 13742	 1.0	 0.0	 1	 -30.0	 30.0;
	2465	 2121	 0.000252	 0.00252	 0.0017	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	3175	 2121	 0.0194	 0.05417	 0.0026	 498	 498	 498	 1.0	 0.0	 1	 -30.0	 30.0;
	3177	 2122	 0.058453	 0.163517	 0.0018	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	3448	 2122	 0.097002	 0.267826	 0.003	 104	 104	 104	 1.0	 0.0	 1	 -30.0	 30.0;
	4185	 2122	 0.040312	 0.109095	 0.0017	 254	 254	 254	 1.0	 0.0	 1	 -30.0	 30.0;
	3410	 2123	 0.024691	 0.074326	 0.0009	 389	 389	 389	 1.0	 0.0	 1	 -30.0	 30.0;
	3526	 2123	 0.05543	 0.140842	 0.0016	 201	 201	 201	 1.0	 0.0	 1	 -30.0	 30.0;
	2768	 2124	 0.018645	 0.051146	 0.0006	 559	 559	 559	 1.0	 0.0	 1	 -30.0	 30.0;
	3352	 2124	 0.015369	 0.048627	 0.0721	 597	 597	 597	 1.0	 0.0	 1	 -30.0	 30.0;
	3794	 2124	 0.078357	 0.161754	 0.0018	 170	 170	 170	 1.0	 0.0	 1	 -30.0	 30.0;
	4060	 2124	 0.087402	 0.222525	 0.0272	 128	 128	 128	 1.0	 0.0	 1	 -30.0	 30.0;
	5388	 2124	 0.016629	 0.044092	 0.0006	 646	 646	 646	 1.0	 0.0	 1	 -30.0	 30.0;
	3794	 2124	 0.054926	 0.148652	 0.0017	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	5386	 2124	 0.016629	 0.044092	 0.0006	 646	 646	 646	 1.0	 0.0	 1	 -30.0	 30.0;
	5381	 2126	 0.066037	 0.18002	 0.002	 159	 159	 159	 1.0	 0.0	 1	 -30.0	 30.0;
	2680	 2127	 0.051272	 0.133459	 0.0015	 207	 207	 207	 1.0	 0.0	 1	 -30.0	 30.0;
	3610	 2128	 0.075082	 0.193248	 0.003	 143	 143	 143	 1.0	 0.0	 1	 -30.0	 30.0;
	3955	 2127	 0.065004	 0.162509	 0.002	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	4015	 2128	 0.06198	 0.178634	 0.002	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	2004	 2131	 4e-05	 0.000375	 0.0	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2004	 2130	 5.9e-05	 0.000395	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2004	 2129	 5.9e-05	 0.000454	 0.001	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4670	 2132	 0.010988	 0.035432	 0.001	 848	 848	 848	 1.0	 0.0	 1	 -30.0	 30.0;
	2798	 2134	 0.000494	 0.003319	 0.0061	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4781	 2134	 0.00318	 0.016237	 0.0289	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5818	 2134	 0.003565	 0.013003	 0.0218	 255.0	 255.0	 255.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2238	 2134	 0.001363	 0.006104	 0.0111	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2798	 2134	 0.000514	 0.003496	 0.0061	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2798	 2134	 0.000988	 0.004879	 0.0091	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4194	 2135	 0.001764	 0.004787	 0.0001	 5962	 5962	 5962	 1.0	 0.0	 1	 -30.0	 30.0;
	4195	 2135	 0.001512	 0.004031	 0.0001	 7065	 7065	 7065	 1.0	 0.0	 1	 -30.0	 30.0;
	2499	 2136	 0.006914	 0.021235	 0.0013	 1169	 1169	 1169	 1.0	 0.0	 1	 -30.0	 30.0;
	3225	 2136	 0.008395	 0.019753	 0.0047	 1217	 1217	 1217	 1.0	 0.0	 1	 -30.0	 30.0;
	5252	 2137	 0.008314	 0.028219	 0.0	 1004	 1004	 1004	 1.0	 0.0	 1	 -30.0	 30.0;
	5355	 2137	 0.010078	 0.054926	 0.0021	 529	 529	 529	 1.0	 0.0	 1	 -30.0	 30.0;
	5522	 2137	 0.081633	 0.229277	 0.003	 122	 122	 122	 1.0	 0.0	 1	 -30.0	 30.0;
	5062	 2139	 0.000356	 0.003319	 0.0121	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5061	 2140	 0.00036	 0.003356	 0.0167	 853.0	 853.0	 853.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2431	 2141	 0.003652	 0.006685	 0.0004	 3993	 3993	 3993	 1.0	 0.0	 1	 -30.0	 30.0;
	2431	 2141	 0.003652	 0.006685	 0.0004	 3993	 3993	 3993	 1.0	 0.0	 1	 -30.0	 30.0;
	1910	 2142	 0.011605	 0.06358	 0.004	 470	 470	 470	 1.0	 0.0	 1	 -30.0	 30.0;
	2760	 2142	 0.000247	 0.000691	 0.0024	 41324	 41324	 41324	 1.0	 0.0	 1	 -30.0	 30.0;
	4423	 2143	 0.001086	 0.007289	 0.0132	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4828	 2143	 0.00308	 0.020628	 0.0375	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4423	 2143	 0.001067	 0.007289	 0.0132	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4828	 2143	 0.003022	 0.020109	 0.0375	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4829	 2143	 0.003022	 0.020168	 0.0435	 463.0	 463.0	 463.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3195	 2146	 0.019904	 0.051902	 0.0106	 532	 532	 532	 1.0	 0.0	 1	 -30.0	 30.0;
	3545	 2147	 0.025156	 0.046047	 0.0021	 563	 563	 563	 1.0	 0.0	 1	 -30.0	 30.0;
	4353	 2147	 0.003779	 0.009826	 0.0	 2805	 2805	 2805	 1.0	 0.0	 1	 -30.0	 30.0;
	5297	 2147	 0.0194	 0.103553	 0.001	 281	 281	 281	 1.0	 0.0	 1	 -30.0	 30.0;
	5561	 2147	 0.008062	 0.034266	 0.0	 839	 839	 839	 1.0	 0.0	 1	 -30.0	 30.0;
	4352	 2147	 0.003023	 0.009826	 0.0	 2872	 2872	 2872	 1.0	 0.0	 1	 -30.0	 30.0;
	5525	 2148	 0.001705	 0.010438	 0.0304	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4164	 2150	 0.027161	 0.070876	 0.0034	 392	 392	 392	 1.0	 0.0	 1	 -30.0	 30.0;
	5739	 2150	 0.010741	 0.027531	 0.0013	 1006	 1006	 1006	 1.0	 0.0	 1	 -30.0	 30.0;
	5409	 2151	 0.000494	 0.001481	 0.0002	 19026	 19026	 19026	 1.0	 0.0	 1	 -30.0	 30.0;
	3543	 2153	 0.099017	 0.241119	 0.0037	 117	 117	 117	 1.0	 0.0	 1	 -30.0	 30.0;
	5410	 2154	 0.005896	 0.030713	 0.0396	 973	 973	 973	 1.0	 0.0	 1	 -30.0	 30.0;
	3656	 2155	 0.01008	 0.018452	 0.0006	 1447	 1447	 1447	 1.0	 0.0	 1	 -30.0	 30.0;
	3543	 2156	 0.037185	 0.068066	 0.0007	 393	 393	 393	 1.0	 0.0	 1	 -30.0	 30.0;
	5551	 2156	 0.080747	 0.147806	 0.0015	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	1996	 2157	 0.004031	 0.017637	 0.0243	 1682	 1682	 1682	 1.0	 0.0	 1	 -30.0	 30.0;
	1996	 2157	 0.004535	 0.018392	 0.0252	 1606	 1606	 1606	 1.0	 0.0	 1	 -30.0	 30.0;
	2161	 2160	 0.002298	 0.004207	 0.0063	 6326	 6326	 6326	 1.0	 0.0	 1	 -30.0	 30.0;
	5315	 2161	 0.000123	 0.001235	 0.0047	 24434	 24434	 24434	 1.0	 0.0	 1	 -30.0	 30.0;
	4828	 2162	 0.001106	 0.007546	 0.0354	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2104	 2163	 0.000158	 0.001343	 0.5594	 654.0	 654.0	 654.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2068	 2165	 0.015148	 0.064062	 0.0037	 488	 488	 488	 1.0	 0.0	 1	 -30.0	 30.0;
	3208	 2165	 0.009383	 0.040123	 0.0005	 779	 779	 779	 1.0	 0.0	 1	 -30.0	 30.0;
	5269	 2165	 0.010617	 0.043704	 0.0016	 769	 769	 769	 1.0	 0.0	 1	 -30.0	 30.0;
	4753	 2165	 0.001235	 0.00642	 0.0013	 4930	 4930	 4930	 1.0	 0.0	 1	 -30.0	 30.0;
	2233	 2166	 0.002264	 0.015056	 0.0273	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3708	 2166	 0.002173	 0.014617	 0.0263	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3927	 2166	 0.000375	 0.002509	 0.004	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5062	 2166	 0.001746	 0.011648	 0.0216	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5073	 2166	 0.000909	 0.00478	 0.0086	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5321	 2166	 0.001936	 0.011239	 0.0203	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5061	 2166	 0.001738	 0.011635	 0.0213	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5072	 2166	 0.000751	 0.004148	 0.0101	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5061	 2166	 0.001679	 0.01122	 0.0203	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5685	 2170	 0.024188	 0.066213	 0.0007	 419	 419	 419	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 2171	 0.120862	 0.306551	 0.0035	 93	 93	 93	 1.0	 0.0	 1	 -30.0	 30.0;
	4433	 2171	 0.05291	 0.134291	 0.0015	 211	 211	 211	 1.0	 0.0	 1	 -30.0	 30.0;
	3410	 2172	 0.031922	 0.135097	 0.0017	 220	 220	 220	 1.0	 0.0	 1	 -30.0	 30.0;
	3526	 2173	 0.040564	 0.153187	 0.0018	 192	 192	 192	 1.0	 0.0	 1	 -30.0	 30.0;
	3876	 2173	 0.06198	 0.158982	 0.0018	 179	 179	 179	 1.0	 0.0	 1	 -30.0	 30.0;
	3410	 2172	 0.031973	 0.135299	 0.0017	 219	 219	 219	 1.0	 0.0	 1	 -30.0	 30.0;
	3526	 2173	 0.040564	 0.146888	 0.0018	 200	 200	 200	 1.0	 0.0	 1	 -30.0	 30.0;
	4646	 2176	 0.008889	 0.092593	 0.0151	 327	 327	 327	 1.0	 0.0	 1	 -30.0	 30.0;
	4646	 2176	 0.008889	 0.092469	 0.0144	 327	 327	 327	 1.0	 0.0	 1	 -30.0	 30.0;
	2222	 2178	 0.005693	 0.01042	 0.0044	 2562	 2562	 2562	 1.0	 0.0	 1	 -30.0	 30.0;
	2222	 2177	 0.005693	 0.01042	 0.0044	 2562	 2562	 2562	 1.0	 0.0	 1	 -30.0	 30.0;
	2684	 2179	 0.000381	 0.000697	 0.0486	 38967	 38967	 38967	 1.0	 0.0	 1	 -30.0	 30.0;
	4018	 2180	 0.007307	 0.017133	 0.0191	 1633	 1633	 1633	 1.0	 0.0	 1	 -30.0	 30.0;
	2882	 2181	 0.000756	 0.00252	 0.0001	 11560	 11560	 11560	 1.0	 0.0	 1	 -30.0	 30.0;
	3877	 2181	 0.094986	 0.240867	 0.0032	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	2187	 2184	 0.000252	 0.00252	 0.0011	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	2294	 2184	 0.000756	 0.002016	 0.0023	 13307	 13307	 13307	 1.0	 0.0	 1	 -30.0	 30.0;
	3097	 2184	 0.007559	 0.015369	 0.0126	 1673	 1673	 1673	 1.0	 0.0	 1	 -30.0	 30.0;
	3296	 2184	 0.009964	 0.01824	 0.0118	 1379	 1379	 1379	 1.0	 0.0	 1	 -30.0	 30.0;
	3709	 2184	 0.002217	 0.004059	 0.0026	 6195	 6195	 6195	 1.0	 0.0	 1	 -30.0	 30.0;
	4806	 2184	 0.008296	 0.015186	 0.0096	 1656	 1656	 1656	 1.0	 0.0	 1	 -30.0	 30.0;
	2187	 2184	 0.000252	 0.00252	 0.0011	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	4806	 2184	 0.006551	 0.01285	 0.0112	 1987	 1987	 1987	 1.0	 0.0	 1	 -30.0	 30.0;
	4806	 2184	 0.004283	 0.01033	 0.0111	 2563	 2563	 2563	 1.0	 0.0	 1	 -30.0	 30.0;
	2325	 2185	 0.000158	 0.000593	 0.0688	 50437	 50437	 50437	 1.0	 0.0	 1	 -30.0	 30.0;
	2852	 2185	 0.000336	 0.001304	 0.162	 385.0	 385.0	 385.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3008	 2185	 4e-05	 0.000237	 0.0334	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3963	 2185	 0.000296	 0.002667	 0.1863	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2324	 2185	 0.000362	 0.000664	 0.0466	 40928	 40928	 40928	 1.0	 0.0	 1	 -30.0	 30.0;
	3964	 2185	 0.000435	 0.001659	 0.3351	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5413	 2186	 0.017284	 0.06321	 0.0232	 463	 463	 463	 1.0	 0.0	 1	 -30.0	 30.0;
	5414	 2188	 0.007055	 0.022676	 0.0002	 1207	 1207	 1207	 1.0	 0.0	 1	 -30.0	 30.0;
	3924	 2189	 0.083648	 0.211892	 0.0024	 137	 137	 137	 1.0	 0.0	 1	 -30.0	 30.0;
	5431	 2191	 0.000123	 0.001235	 0.0002	 27888	 27888	 27888	 1.0	 0.0	 1	 -30.0	 30.0;
	5415	 2192	 0.000988	 0.002469	 0.0	 9817	 9817	 9817	 1.0	 0.0	 1	 -30.0	 30.0;
	2804	 2195	 0.001975	 0.004938	 0.0	 5585	 5585	 5585	 1.0	 0.0	 1	 -30.0	 30.0;
	2198	 2196	 2e-05	 0.000198	 0.0233	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3676	 2196	 0.000237	 0.002272	 0.0081	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3676	 2196	 0.000257	 0.002449	 0.0081	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2199	 2196	 2e-05	 0.000198	 0.0132	 870.0	 870.0	 870.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2200	 2197	 1e-05	 0.0001	 0.0462	 895.0	 895.0	 895.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3908	 2197	 0.001143	 0.011399	 0.2946	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3908	 2197	 0.001087	 0.012375	 0.2513	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3813	 2201	 0.043336	 0.109095	 0.0015	 252	 252	 252	 1.0	 0.0	 1	 -30.0	 30.0;
	4928	 2201	 0.028471	 0.078861	 0.0264	 361	 361	 361	 1.0	 0.0	 1	 -30.0	 30.0;
	5764	 2203	 0.019904	 0.082892	 0.001	 347	 347	 347	 1.0	 0.0	 1	 -30.0	 30.0;
	2990	 2204	 0.010582	 0.026455	 0.0003	 1037	 1037	 1037	 1.0	 0.0	 1	 -30.0	 30.0;
	3138	 2205	 0.000879	 0.0037	 0.085	 8140	 8140	 8140	 1.0	 0.0	 1	 -30.0	 30.0;
	5416	 2205	 0.000533	 0.003556	 0.0061	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3137	 2205	 0.000869	 0.003437	 0.0851	 8731	 8731	 8731	 1.0	 0.0	 1	 -30.0	 30.0;
	4022	 2206	 0.031746	 0.082389	 0.001	 345	 345	 345	 1.0	 0.0	 1	 -30.0	 30.0;
	3133	 2209	 0.004444	 0.028148	 0.0211	 1109	 1109	 1109	 1.0	 0.0	 1	 -30.0	 30.0;
	5419	 2210	 0.073066	 0.199043	 0.0022	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	5422	 2211	 0.02066	 0.056185	 0.0006	 494	 494	 494	 1.0	 0.0	 1	 -30.0	 30.0;
	2503	 2212	 0.082892	 0.15999	 0.0017	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	2872	 2214	 0.047115	 0.08642	 0.0017	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	5176	 2214	 0.021164	 0.132275	 0.0017	 214	 214	 214	 1.0	 0.0	 1	 -30.0	 30.0;
	5180	 2214	 0.036281	 0.13681	 0.0017	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	5423	 2216	 0.000316	 0.002153	 0.004	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5421	 2215	 0.000316	 0.002153	 0.004	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4807	 2219	 0.056941	 0.156211	 0.0073	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	5424	 2219	 0.078861	 0.176619	 0.0019	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	2582	 2221	 4e-05	 0.000237	 0.0	 483.0	 483.0	 483.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2842	 2222	 0.002897	 0.014412	 0.0002	 2069	 2069	 2069	 1.0	 0.0	 1	 -30.0	 30.0;
	2469	 2224	 0.000852	 0.008636	 0.2224	 1828.0	 1828.0	 1828.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4977	 2224	 0.001288	 0.013033	 0.335	 1579.0	 1579.0	 1579.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2225	 1496	 0.000595	 0.001089	 0.0	 25273	 25273	 25273	 1.0	 0.0	 1	 -30.0	 30.0;
	4166	 2225	 0.032099	 0.135679	 0.007	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	5425	 2225	 0.000988	 0.003951	 0.0002	 8499	 8499	 8499	 1.0	 0.0	 1	 -30.0	 30.0;
	5426	 2226	 0.002872	 0.01227	 0.0183	 2414	 2414	 2414	 1.0	 0.0	 1	 -30.0	 30.0;
	5059	 2227	 0.026959	 0.073318	 0.0009	 390	 390	 390	 1.0	 0.0	 1	 -30.0	 30.0;
	5427	 2228	 2e-05	 0.000198	 0.001	 393.0	 393.0	 393.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2501	 2230	 0.06324	 0.176367	 0.002	 163	 163	 163	 1.0	 0.0	 1	 -30.0	 30.0;
	2523	 2230	 0.024943	 0.07735	 0.001	 375	 375	 375	 1.0	 0.0	 1	 -30.0	 30.0;
	3764	 2231	 0.014412	 0.039305	 0.0415	 727	 727	 727	 1.0	 0.0	 1	 -30.0	 30.0;
	3764	 2231	 0.01421	 0.039405	 0.0442	 727	 727	 727	 1.0	 0.0	 1	 -30.0	 30.0;
	2994	 2232	 0.033827	 0.086667	 0.0006	 345	 345	 345	 1.0	 0.0	 1	 -30.0	 30.0;
	3836	 2232	 0.017407	 0.111728	 0.0013	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	5065	 2232	 0.020148	 0.125259	 0.0092	 255	 255	 255	 1.0	 0.0	 1	 -30.0	 30.0;
	5270	 2232	 0.035926	 0.102716	 0.0011	 318	 318	 318	 1.0	 0.0	 1	 -30.0	 30.0;
	2586	 2233	 0.001541	 0.010291	 0.0238	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3947	 2233	 0.000178	 0.001225	 0.002	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5062	 2233	 0.002489	 0.016612	 0.0304	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5851	 2233	 0.002805	 0.01282	 0.0223	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2586	 2233	 0.001541	 0.010252	 0.0192	 575.0	 575.0	 575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5695	 2233	 0.000158	 0.001106	 0.002	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3764	 2234	 0.022928	 0.058881	 0.0013	 482	 482	 482	 1.0	 0.0	 1	 -30.0	 30.0;
	2797	 2236	 0.007284	 0.044321	 0.0059	 718	 718	 718	 1.0	 0.0	 1	 -30.0	 30.0;
	3521	 2236	 0.010124	 0.058519	 0.05	 539	 539	 539	 1.0	 0.0	 1	 -30.0	 30.0;
	2797	 2236	 0.00716	 0.044198	 0.0059	 720	 720	 720	 1.0	 0.0	 1	 -30.0	 30.0;
	4015	 2237	 0.02192	 0.049131	 0.001	 549	 549	 549	 1.0	 0.0	 1	 -30.0	 30.0;
	4781	 2238	 0.00243	 0.01357	 0.0248	 389.0	 389.0	 389.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3489	 2239	 0.061365	 0.112327	 0.001	 238	 238	 238	 1.0	 0.0	 1	 -30.0	 30.0;
	3489	 2239	 0.062911	 0.115158	 0.001	 232	 232	 232	 1.0	 0.0	 1	 -30.0	 30.0;
	2859	 2239	 0.019652	 0.054296	 0.0006	 527	 527	 527	 1.0	 0.0	 1	 -30.0	 30.0;
	5527	 2241	 0.001402	 0.005452	 0.0101	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4027	 2242	 0.012346	 0.057949	 0.1202	 514	 514	 514	 1.0	 0.0	 1	 -30.0	 30.0;
	3326	 2243	 0.011852	 0.031358	 0.0015	 887	 887	 887	 1.0	 0.0	 1	 -30.0	 30.0;
	3459	 2243	 0.006889	 0.020272	 0.001	 1388	 1388	 1388	 1.0	 0.0	 1	 -30.0	 30.0;
	2570	 2245	 0.00214	 0.024723	 0.5545	 1286	 1286	 1286	 1.0	 0.0	 1	 -30.0	 30.0;
	3153	 2245	 0.00338	 0.034294	 0.8866	 926	 926	 926	 1.0	 0.0	 1	 -30.0	 30.0;
	3230	 2245	 0.000229	 0.002465	 0.0549	 1487.0	 1487.0	 1487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4918	 2245	 0.000561	 0.006198	 0.1473	 1731.0	 1731.0	 1731.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3154	 2245	 0.00338	 0.034294	 0.8866	 926	 926	 926	 1.0	 0.0	 1	 -30.0	 30.0;
	5334	 2247	 0.005533	 0.010128	 0.0	 2636	 2636	 2636	 1.0	 0.0	 1	 -30.0	 30.0;
	2782	 2248	 0.008535	 0.038929	 0.0678	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2902	 2248	 0.001106	 0.005136	 0.0081	 5892	 5892	 5892	 1.0	 0.0	 1	 -30.0	 30.0;
	2396	 2249	 0.099521	 0.25296	 0.0029	 112	 112	 112	 1.0	 0.0	 1	 -30.0	 30.0;
	4646	 2250	 0.031111	 0.078642	 0.0067	 359	 359	 359	 1.0	 0.0	 1	 -30.0	 30.0;
	4769	 2250	 0.038272	 0.101975	 0.0044	 279	 279	 279	 1.0	 0.0	 1	 -30.0	 30.0;
	5426	 2251	 5e-05	 0.000227	 0.0002	 130845	 130845	 130845	 1.0	 0.0	 1	 -30.0	 30.0;
	2487	 2253	 0.042832	 0.179894	 0.0022	 160	 160	 160	 1.0	 0.0	 1	 -30.0	 30.0;
	3615	 2255	 0.003081	 0.020109	 0.0375	 381.0	 381.0	 381.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5474	 2255	 0.000533	 0.003536	 0.0061	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3898	 2256	 0.007559	 0.0194	 0.0002	 1461	 1461	 1461	 1.0	 0.0	 1	 -30.0	 30.0;
	4829	 2258	 0.001067	 0.004306	 0.08	 6978	 6978	 6978	 1.0	 0.0	 1	 -30.0	 30.0;
	4828	 2257	 0.001067	 0.004306	 0.08	 6978	 6978	 6978	 1.0	 0.0	 1	 -30.0	 30.0;
	5428	 2259	 0.004059	 0.007429	 0.0057	 3593	 3593	 3593	 1.0	 0.0	 1	 -30.0	 30.0;
	2271	 2261	 0.004662	 0.008534	 0.0039	 3315	 3315	 3315	 1.0	 0.0	 1	 -30.0	 30.0;
	2620	 2262	 0.066566	 0.17284	 0.0022	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	5112	 2262	 0.090249	 0.228773	 0.0026	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	5647	 2263	 0.006444	 0.012667	 0.0036	 2205	 2205	 2205	 1.0	 0.0	 1	 -30.0	 30.0;
	2619	 2264	 0.001936	 0.01284	 0.0243	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5292	 2264	 0.001363	 0.015427	 0.0445	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4648	 2265	 0.047901	 0.15	 0.007	 193	 193	 193	 1.0	 0.0	 1	 -30.0	 30.0;
	5612	 2265	 0.014284	 0.08858	 0.0049	 340	 340	 340	 1.0	 0.0	 1	 -30.0	 30.0;
	4417	 2265	 0.001926	 0.018247	 0.1021	 1653	 1653	 1653	 1.0	 0.0	 1	 -30.0	 30.0;
	5268	 2265	 0.005037	 0.03142	 0.0017	 953	 953	 953	 1.0	 0.0	 1	 -30.0	 30.0;
	4332	 2268	 0.012346	 0.051146	 0.0006	 579	 579	 579	 1.0	 0.0	 1	 -30.0	 30.0;
	5429	 2269	 0.000233	 0.00156	 0.003	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3147	 2270	 0.017989	 0.07546	 0.0069	 393	 393	 393	 1.0	 0.0	 1	 -30.0	 30.0;
	2207	 2271	 0.007901	 0.039506	 0.0032	 797	 797	 797	 1.0	 0.0	 1	 -30.0	 30.0;
	2183	 2272	 0.000691	 0.003852	 0.0071	 320.0	 320.0	 320.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2205	 2272	 0.000454	 0.003121	 0.0061	 545.0	 545.0	 545.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5069	 2272	 0.001896	 0.011022	 0.0284	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2182	 2272	 0.000514	 0.002331	 0.0116	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2205	 2272	 0.000474	 0.003101	 0.0061	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5068	 2272	 0.002272	 0.011062	 0.0263	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4487	 2273	 0.016982	 0.096271	 0.001	 312	 312	 312	 1.0	 0.0	 1	 -30.0	 30.0;
	5431	 2274	 0.000123	 0.001235	 0.0002	 27888	 27888	 27888	 1.0	 0.0	 1	 -30.0	 30.0;
	4022	 2275	 0.009423	 0.017248	 0.0002	 1548	 1548	 1548	 1.0	 0.0	 1	 -30.0	 30.0;
	4022	 2275	 0.009423	 0.017248	 0.0002	 1548	 1548	 1548	 1.0	 0.0	 1	 -30.0	 30.0;
	3410	 2279	 0.05506	 0.100786	 0.001	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	3567	 2280	 0.044092	 0.119929	 0.0015	 239	 239	 239	 1.0	 0.0	 1	 -30.0	 30.0;
	3243	 2282	 5.9e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4706	 2282	 5.9e-05	 0.001126	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4705	 2281	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5688	 2283	 0.028471	 0.072562	 0.0008	 391	 391	 391	 1.0	 0.0	 1	 -30.0	 30.0;
	4013	 2285	 0.038395	 0.099136	 0.0047	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	4592	 2285	 0.034444	 0.110123	 0.008	 263	 263	 263	 1.0	 0.0	 1	 -30.0	 30.0;
	5432	 2287	 0.01159	 0.031998	 0.0	 894	 894	 894	 1.0	 0.0	 1	 -30.0	 30.0;
	4784	 2288	 0.068783	 0.23356	 0.0027	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	3802	 2288	 0.032754	 0.111363	 0.0013	 263	 263	 263	 1.0	 0.0	 1	 -30.0	 30.0;
	4859	 2289	 0.00081	 0.008193	 0.2108	 1694.0	 1694.0	 1694.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2607	 2290	 0.011482	 0.031111	 0.0015	 896	 896	 896	 1.0	 0.0	 1	 -30.0	 30.0;
	3226	 2290	 0.037407	 0.100864	 0.0047	 277	 277	 277	 1.0	 0.0	 1	 -30.0	 30.0;
	2827	 2291	 0.000756	 0.002016	 0.0	 13714	 13714	 13714	 1.0	 0.0	 1	 -30.0	 30.0;
	3414	 2291	 0.02287	 0.041864	 0.0004	 619	 619	 619	 1.0	 0.0	 1	 -30.0	 30.0;
	4567	 2291	 0.089947	 0.230537	 0.003	 120	 120	 120	 1.0	 0.0	 1	 -30.0	 30.0;
	5616	 2291	 0.196901	 0.539708	 0.006	 52	 52	 52	 1.0	 0.0	 1	 -30.0	 30.0;
	2542	 2292	 0.002528	 0.016731	 0.0304	 469.0	 469.0	 469.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2828	 2292	 4.8e-05	 8.8e-05	 0.0051	 308785	 308785	 308785	 1.0	 0.0	 1	 -30.0	 30.0;
	3510	 2292	 0.008988	 0.060563	 0.1043	 404.0	 404.0	 404.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5433	 2293	 0.001008	 0.002016	 0.0	 12712	 12712	 12712	 1.0	 0.0	 1	 -30.0	 30.0;
	3292	 2297	 0.058176	 0.132376	 0.0043	 205	 205	 205	 1.0	 0.0	 1	 -30.0	 30.0;
	5745	 2299	 0.073822	 0.164928	 0.0026	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	5831	 2299	 0.00252	 0.007055	 0.0001	 4060	 4060	 4060	 1.0	 0.0	 1	 -30.0	 30.0;
	5205	 2300	 0.065256	 0.259259	 0.0031	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	3308	 2301	 0.085132	 0.155833	 0.0058	 172	 172	 172	 1.0	 0.0	 1	 -30.0	 30.0;
	4092	 2301	 0.067432	 0.123433	 0.0032	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	5300	 2302	 0.038284	 0.070078	 0.0007	 381	 381	 381	 1.0	 0.0	 1	 -30.0	 30.0;
	2732	 2303	 0.013333	 0.026667	 0.0012	 997	 997	 997	 1.0	 0.0	 1	 -30.0	 30.0;
	2342	 2305	 0.018148	 0.036296	 0.0016	 732	 732	 732	 1.0	 0.0	 1	 -30.0	 30.0;
	3869	 2305	 0.018148	 0.036296	 0.0016	 732	 732	 732	 1.0	 0.0	 1	 -30.0	 30.0;
	5622	 2305	 0.082222	 0.183951	 0.0084	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	2494	 2307	 0.009574	 0.018896	 0.0254	 1436	 1436	 1436	 1.0	 0.0	 1	 -30.0	 30.0;
	3104	 2307	 0.005442	 0.014386	 0.0163	 1978	 1978	 1978	 1.0	 0.0	 1	 -30.0	 30.0;
	3858	 2307	 0.013855	 0.025362	 0.0002	 1053	 1053	 1053	 1.0	 0.0	 1	 -30.0	 30.0;
	5059	 2307	 0.097178	 0.252708	 0.0075	 113	 113	 113	 1.0	 0.0	 1	 -30.0	 30.0;
	5615	 2307	 0.007256	 0.030637	 0.0008	 966	 966	 966	 1.0	 0.0	 1	 -30.0	 30.0;
	3858	 2307	 0.014556	 0.026645	 0.0002	 1002	 1002	 1002	 1.0	 0.0	 1	 -30.0	 30.0;
	5614	 2307	 0.007307	 0.030738	 0.0009	 963	 963	 963	 1.0	 0.0	 1	 -30.0	 30.0;
	3401	 2307	 0.005795	 0.018392	 0.0009	 1578	 1578	 1578	 1.0	 0.0	 1	 -30.0	 30.0;
	2637	 2308	 0.002193	 0.014716	 0.0263	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3279	 2308	 0.001323	 0.00883	 0.0162	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2286	 2309	 0.039557	 0.087679	 0.001	 307	 307	 307	 1.0	 0.0	 1	 -30.0	 30.0;
	4765	 2309	 0.04258	 0.09423	 0.001	 286	 286	 286	 1.0	 0.0	 1	 -30.0	 30.0;
	5533	 2311	 0.013102	 0.035525	 0.0	 780	 780	 780	 1.0	 0.0	 1	 -30.0	 30.0;
	3857	 2312	 0.001481	 0.007072	 0.0121	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4151	 2312	 0.001956	 0.013136	 0.0243	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2922	 2313	 0.067523	 0.184429	 0.0021	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	4092	 2313	 0.073056	 0.133728	 0.0043	 200	 200	 200	 1.0	 0.0	 1	 -30.0	 30.0;
	5033	 2313	 0.065508	 0.271101	 0.0034	 110	 110	 110	 1.0	 0.0	 1	 -30.0	 30.0;
	5033	 2313	 0.065508	 0.271101	 0.0034	 110	 110	 110	 1.0	 0.0	 1	 -30.0	 30.0;
	2519	 2314	 0.011	 0.056595	 0.1027	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4869	 2315	 0.038574	 0.10199	 0.0201	 271	 271	 271	 1.0	 0.0	 1	 -30.0	 30.0;
	3218	 2316	 0.010222	 0.025914	 0.0013	 1067	 1067	 1067	 1.0	 0.0	 1	 -30.0	 30.0;
	4129	 2317	 0.005795	 0.014361	 0.0135	 1907	 1907	 1907	 1.0	 0.0	 1	 -30.0	 30.0;
	4517	 2317	 0.006551	 0.016125	 0.0152	 1697	 1697	 1697	 1.0	 0.0	 1	 -30.0	 30.0;
	3649	 2318	 0.02066	 0.052154	 0.0006	 527	 527	 527	 1.0	 0.0	 1	 -30.0	 30.0;
	5434	 2319	 0.012716	 0.052469	 0.0026	 551	 551	 551	 1.0	 0.0	 1	 -30.0	 30.0;
	3363	 2320	 0.026984	 0.068808	 0.0022	 412	 412	 412	 1.0	 0.0	 1	 -30.0	 30.0;
	3080	 2323	 0.002383	 0.006457	 0.0003	 4316	 4316	 4316	 1.0	 0.0	 1	 -30.0	 30.0;
	4389	 2326	 0.028219	 0.194004	 0.0023	 156	 156	 156	 1.0	 0.0	 1	 -30.0	 30.0;
	5393	 2327	 0.000691	 0.004563	 0.0081	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3084	 2329	 0.084656	 0.181406	 0.002	 152	 152	 152	 1.0	 0.0	 1	 -30.0	 30.0;
	5439	 2330	 0.007332	 0.024842	 0.0003	 1107	 1107	 1107	 1.0	 0.0	 1	 -30.0	 30.0;
	3195	 2333	 0.07609	 0.171076	 0.0187	 158	 158	 158	 1.0	 0.0	 1	 -30.0	 30.0;
	3247	 2333	 0.036533	 0.093726	 0.001	 294	 294	 294	 1.0	 0.0	 1	 -30.0	 30.0;
	3415	 2334	 0.069035	 0.175359	 0.002	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	4612	 2334	 0.019501	 0.079516	 0.0085	 361	 361	 361	 1.0	 0.0	 1	 -30.0	 30.0;
	4701	 2334	 0.095742	 0.282691	 0.0062	 99	 99	 99	 1.0	 0.0	 1	 -30.0	 30.0;
	5571	 2334	 0.013605	 0.037541	 0.0019	 740	 740	 740	 1.0	 0.0	 1	 -30.0	 30.0;
	3415	 2333	 0.066264	 0.168304	 0.0019	 164	 164	 164	 1.0	 0.0	 1	 -30.0	 30.0;
	4612	 2333	 0.019652	 0.080625	 0.0102	 356	 356	 356	 1.0	 0.0	 1	 -30.0	 30.0;
	4253	 2335	 0.002449	 0.016336	 0.0354	 479.0	 479.0	 479.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5440	 2335	 0.006461	 0.021728	 0.0385	 325.0	 325.0	 325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4253	 2335	 0.002568	 0.017146	 0.0405	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4574	 2336	 0.000457	 0.005035	 0.1458	 1841.0	 1841.0	 1841.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3064	 2337	 0.059753	 0.161605	 0.0077	 173	 173	 173	 1.0	 0.0	 1	 -30.0	 30.0;
	3469	 2337	 0.041728	 0.105802	 0.005	 262	 262	 262	 1.0	 0.0	 1	 -30.0	 30.0;
	2858	 2338	 0.110355	 0.310658	 0.0037	 90	 90	 90	 1.0	 0.0	 1	 -30.0	 30.0;
	2428	 2339	 0.004283	 0.008566	 0.0001	 3176	 3176	 3176	 1.0	 0.0	 1	 -30.0	 30.0;
	2888	 2340	 0.029479	 0.121945	 0.0015	 236	 236	 236	 1.0	 0.0	 1	 -30.0	 30.0;
	4442	 2340	 0.076594	 0.160242	 0.0019	 167	 167	 167	 1.0	 0.0	 1	 -30.0	 30.0;
	2888	 2340	 0.02973	 0.124717	 0.0016	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	5821	 2341	 0.04258	 0.079617	 0.0	 337	 337	 337	 1.0	 0.0	 1	 -30.0	 30.0;
	3353	 2343	 0.015243	 0.050617	 0.0006	 559	 559	 559	 1.0	 0.0	 1	 -30.0	 30.0;
	4208	 2343	 0.055984	 0.153691	 0.0018	 181	 181	 181	 1.0	 0.0	 1	 -30.0	 30.0;
	4318	 2344	 0.017561	 0.045906	 0.0035	 601	 601	 601	 1.0	 0.0	 1	 -30.0	 30.0;
	5099	 2344	 0.011842	 0.029982	 0.0	 916	 916	 916	 1.0	 0.0	 1	 -30.0	 30.0;
	2881	 2345	 0.003	 0.013517	 0.0243	 270.0	 270.0	 270.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5441	 2345	 0.003812	 0.013017	 0.0213	 2283	 2283	 2283	 1.0	 0.0	 1	 -30.0	 30.0;
	2572	 2347	 0.020161	 0.05458	 0.0192	 522	 522	 522	 1.0	 0.0	 1	 -30.0	 30.0;
	2978	 2347	 0.012963	 0.036667	 0.0084	 780	 780	 780	 1.0	 0.0	 1	 -30.0	 30.0;
	4299	 2347	 0.015556	 0.039877	 0.007	 709	 709	 709	 1.0	 0.0	 1	 -30.0	 30.0;
	2572	 2347	 0.020123	 0.054444	 0.0187	 523	 523	 523	 1.0	 0.0	 1	 -30.0	 30.0;
	4300	 2347	 0.015383	 0.039642	 0.007	 714	 714	 714	 1.0	 0.0	 1	 -30.0	 30.0;
	4619	 2348	 0.043333	 0.109877	 0.0079	 256	 256	 256	 1.0	 0.0	 1	 -30.0	 30.0;
	2572	 2347	 0.020247	 0.054568	 0.019	 522	 522	 522	 1.0	 0.0	 1	 -30.0	 30.0;
	4018	 2352	 0.006223	 0.016956	 0.0002	 1684	 1684	 1684	 1.0	 0.0	 1	 -30.0	 30.0;
	2815	 2353	 0.014568	 0.046543	 0.0023	 622	 622	 622	 1.0	 0.0	 1	 -30.0	 30.0;
	4350	 2353	 0.079753	 0.250247	 0.0123	 116	 116	 116	 1.0	 0.0	 1	 -30.0	 30.0;
	2650	 2354	 0.021422	 0.075067	 0.0243	 405	 405	 405	 1.0	 0.0	 1	 -30.0	 30.0;
	2901	 2354	 0.0252	 0.085911	 0.0252	 355	 355	 355	 1.0	 0.0	 1	 -30.0	 30.0;
	3560	 2356	 0.085412	 0.289746	 0.0034	 101	 101	 101	 1.0	 0.0	 1	 -30.0	 30.0;
	5762	 2357	 0.048518	 0.128025	 0.006	 217	 217	 217	 1.0	 0.0	 1	 -30.0	 30.0;
	4516	 2358	 0.004283	 0.008314	 0.0117	 3252	 3252	 3252	 1.0	 0.0	 1	 -30.0	 30.0;
	5195	 2359	 0.010617	 0.028518	 0.0013	 977	 977	 977	 1.0	 0.0	 1	 -30.0	 30.0;
	4344	 2361	 0.035525	 0.123457	 0.0069	 230	 230	 230	 1.0	 0.0	 1	 -30.0	 30.0;
	5443	 2362	 0.000123	 0.001235	 0.0002	 23932	 23932	 23932	 1.0	 0.0	 1	 -30.0	 30.0;
	5444	 2363	 0.097758	 0.229025	 0.0025	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	2376	 2374	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	2376	 2373	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	2376	 2372	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	2376	 2371	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	2376	 2370	 2e-06	 0.001244	 0.0	 24882	 24882	 24882	 1.0	 0.0	 1	 -30.0	 30.0;
	2376	 2369	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 1.0	 0.0	 1	 -30.0	 30.0;
	2636	 2375	 0.081381	 0.248173	 0.0031	 117	 117	 117	 1.0	 0.0	 1	 -30.0	 30.0;
	3896	 2375	 0.003779	 0.012346	 0.0161	 2356	 2356	 2356	 1.0	 0.0	 1	 -30.0	 30.0;
	5426	 2375	 0.016881	 0.062963	 0.0177	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	3896	 2375	 0.010078	 0.040514	 0.0022	 729	 729	 729	 1.0	 0.0	 1	 -30.0	 30.0;
	3279	 2376	 0.002449	 0.011141	 0.0203	 293.0	 293.0	 293.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4135	 2376	 0.000672	 0.003141	 0.0051	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4183	 2377	 0.01285	 0.027463	 0.0004	 974	 974	 974	 1.0	 0.0	 1	 -30.0	 30.0;
	2759	 2378	 0.034014	 0.08642	 0.0017	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	4018	 2378	 0.033006	 0.107836	 0.0204	 270	 270	 270	 1.0	 0.0	 1	 -30.0	 30.0;
	3113	 2380	 0.056412	 0.18453	 0.0021	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	3552	 2380	 0.012195	 0.032225	 0.0364	 857	 857	 857	 1.0	 0.0	 1	 -30.0	 30.0;
	3714	 2380	 0.105518	 0.344898	 0.0039	 82	 82	 82	 1.0	 0.0	 1	 -30.0	 30.0;
	5446	 2381	 0.053414	 0.145629	 0.0017	 191	 191	 191	 1.0	 0.0	 1	 -30.0	 30.0;
	3699	 2381	 0.048627	 0.130511	 0.0068	 212	 212	 212	 1.0	 0.0	 1	 -30.0	 30.0;
	5345	 2382	 0.001008	 0.00252	 0.001	 10879	 10879	 10879	 1.0	 0.0	 1	 -30.0	 30.0;
	3666	 2384	 0.03351	 0.142857	 0.0043	 202	 202	 202	 1.0	 0.0	 1	 -30.0	 30.0;
	2513	 2385	 0.039078	 0.106576	 0.0012	 261	 261	 261	 1.0	 0.0	 1	 -30.0	 30.0;
	2593	 2386	 0.006299	 0.01159	 0.0125	 2239	 2239	 2239	 1.0	 0.0	 1	 -30.0	 30.0;
	3666	 2386	 0.038045	 0.104812	 0.0198	 265	 265	 265	 1.0	 0.0	 1	 -30.0	 30.0;
	4900	 2387	 0.108163	 0.234492	 0.0027	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	3303	 2388	 0.001008	 0.002771	 0.0001	 10014	 10014	 10014	 1.0	 0.0	 1	 -30.0	 30.0;
	4990	 2389	 0.02318	 0.060972	 0.0007	 467	 467	 467	 1.0	 0.0	 1	 -30.0	 30.0;
	2753	 2391	 0.011386	 0.020842	 0.0153	 1281	 1281	 1281	 1.0	 0.0	 1	 -30.0	 30.0;
	3641	 2391	 0.033485	 0.091333	 0.001	 313	 313	 313	 1.0	 0.0	 1	 -30.0	 30.0;
	2393	 2392	 0.000454	 0.001209	 0.0	 23551	 23551	 23551	 1.0	 0.0	 1	 -30.0	 30.0;
	5471	 2392	 0.070043	 0.23356	 0.0025	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	2910	 2393	 0.102797	 0.260771	 0.0029	 109	 109	 109	 1.0	 0.0	 1	 -30.0	 30.0;
	3331	 2393	 0.078861	 0.267826	 0.0031	 109	 109	 109	 1.0	 0.0	 1	 -30.0	 30.0;
	5546	 2393	 0.053918	 0.183422	 0.0021	 160	 160	 160	 1.0	 0.0	 1	 -30.0	 30.0;
	2910	 2393	 0.103049	 0.261275	 0.0029	 109	 109	 109	 1.0	 0.0	 1	 -30.0	 30.0;
	5547	 2393	 0.054926	 0.185941	 0.0021	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	2825	 2394	 0.057697	 0.12522	 0.0002	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	4923	 2395	 0.058453	 0.120433	 0.0013	 228	 228	 228	 1.0	 0.0	 1	 -30.0	 30.0;
	2503	 2396	 0.07609	 0.241875	 0.0029	 120	 120	 120	 1.0	 0.0	 1	 -30.0	 30.0;
	2645	 2397	 0.098765	 0.239607	 0.0026	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	2780	 2398	 0.015672	 0.037591	 0.0066	 747	 747	 747	 1.0	 0.0	 1	 -30.0	 30.0;
	2780	 2398	 0.015672	 0.037591	 0.0066	 747	 747	 747	 1.0	 0.0	 1	 -30.0	 30.0;
	3325	 2400	 0.000252	 0.00126	 0.0	 23670	 23670	 23670	 1.0	 0.0	 1	 -30.0	 30.0;
	3851	 2400	 0.024439	 0.084656	 0.0	 346	 346	 346	 1.0	 0.0	 1	 -30.0	 30.0;
	5456	 2401	 0.000296	 0.000751	 0.001	 38032	 38032	 38032	 1.0	 0.0	 1	 -30.0	 30.0;
	3014	 2402	 0.008314	 0.024691	 0.0305	 1168	 1168	 1168	 1.0	 0.0	 1	 -30.0	 30.0;
	3679	 2402	 0.01033	 0.044848	 0.0	 661	 661	 661	 1.0	 0.0	 1	 -30.0	 30.0;
	3722	 2402	 0.003145	 0.005757	 0.0079	 4637	 4637	 4637	 1.0	 0.0	 1	 -30.0	 30.0;
	5651	 2402	 0.005039	 0.021416	 0.0002	 1383	 1383	 1383	 1.0	 0.0	 1	 -30.0	 30.0;
	3679	 2402	 0.011363	 0.047241	 0.0047	 626	 626	 626	 1.0	 0.0	 1	 -30.0	 30.0;
	4704	 2404	 5.9e-05	 0.000198	 0.0091	 148594	 148594	 148594	 1.0	 0.0	 1	 -30.0	 30.0;
	4704	 2403	 4e-05	 0.000198	 0.0051	 151981	 151981	 151981	 1.0	 0.0	 1	 -30.0	 30.0;
	5457	 2405	 0.069892	 0.190653	 0.0021	 150	 150	 150	 1.0	 0.0	 1	 -30.0	 30.0;
	2470	 2406	 0.025556	 0.064691	 0.0032	 436	 436	 436	 1.0	 0.0	 1	 -30.0	 30.0;
	2984	 2406	 0.041543	 0.107901	 0.0316	 263	 263	 263	 1.0	 0.0	 1	 -30.0	 30.0;
	5736	 2407	 0.02318	 0.06324	 0.0007	 452	 452	 452	 1.0	 0.0	 1	 -30.0	 30.0;
	4720	 2408	 0.018645	 0.078357	 0.001	 378	 378	 378	 1.0	 0.0	 1	 -30.0	 30.0;
	2413	 2409	 0.000123	 0.00037	 0.0	 77773	 77773	 77773	 1.0	 0.0	 1	 -30.0	 30.0;
	4541	 2409	 0.014198	 0.037654	 0.0019	 754	 754	 754	 1.0	 0.0	 1	 -30.0	 30.0;
	3216	 2410	 0.003779	 0.007559	 0.0052	 3391	 3391	 3391	 1.0	 0.0	 1	 -30.0	 30.0;
	5808	 2412	 0.113379	 0.252457	 0.003	 107	 107	 107	 1.0	 0.0	 1	 -30.0	 30.0;
	3931	 2414	 0.044848	 0.131519	 0.0015	 213	 213	 213	 1.0	 0.0	 1	 -30.0	 30.0;
	5768	 2415	 0.036029	 0.081381	 0.0009	 332	 332	 332	 1.0	 0.0	 1	 -30.0	 30.0;
	4836	 2416	 0.005432	 0.014321	 0.0006	 2105	 2105	 2105	 1.0	 0.0	 1	 -30.0	 30.0;
	5664	 2416	 0.004815	 0.012222	 0.0006	 2632	 2632	 2632	 1.0	 0.0	 1	 -30.0	 30.0;
	3163	 2417	 8e-05	 0.000147	 0.0091	 184947	 184947	 184947	 1.0	 0.0	 1	 -30.0	 30.0;
	3163	 2418	 8.7e-05	 0.00016	 0.0091	 169954	 169954	 169954	 1.0	 0.0	 1	 -30.0	 30.0;
	5349	 2419	 0.014941	 0.041572	 0.0005	 689	 689	 689	 1.0	 0.0	 1	 -30.0	 30.0;
	5463	 2420	 0.00019	 0.00062	 0.001	 48031	 48031	 48031	 1.0	 0.0	 1	 -30.0	 30.0;
	4219	 2422	 0.085916	 0.238095	 0.0037	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	4219	 2422	 0.091207	 0.235828	 0.0041	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	5454	 2423	 0.00284	 0.005802	 0.0003	 4599	 4599	 4599	 1.0	 0.0	 1	 -30.0	 30.0;
	2427	 2424	 0.045603	 0.183422	 0.0021	 157	 157	 157	 1.0	 0.0	 1	 -30.0	 30.0;
	2513	 2424	 0.053918	 0.137062	 0.0016	 201	 201	 201	 1.0	 0.0	 1	 -30.0	 30.0;
	3369	 2424	 0.004031	 0.011086	 0.0002	 2503	 2503	 2503	 1.0	 0.0	 1	 -30.0	 30.0;
	3445	 2424	 0.05291	 0.143109	 0.0016	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	5774	 2424	 0.026203	 0.067523	 0.0007	 408	 408	 408	 1.0	 0.0	 1	 -30.0	 30.0;
	2513	 2424	 0.051146	 0.139582	 0.0016	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	2597	 2426	 0.003062	 0.020365	 0.0375	 513.0	 513.0	 513.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2785	 2426	 0.000435	 0.002607	 0.0051	 515.0	 515.0	 515.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2785	 2425	 0.000494	 0.002923	 0.0051	 463.0	 463.0	 463.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5606	 2427	 0.057697	 0.147392	 0.0017	 187	 187	 187	 1.0	 0.0	 1	 -30.0	 30.0;
	3010	 2428	 0.047921	 0.111968	 0.0059	 250	 250	 250	 1.0	 0.0	 1	 -30.0	 30.0;
	3082	 2428	 0.100781	 0.231293	 0.0058	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	4719	 2428	 0.038297	 0.097002	 0.0011	 292	 292	 292	 1.0	 0.0	 1	 -30.0	 30.0;
	4856	 2428	 0.190843	 0.349335	 0.0091	 77	 77	 77	 1.0	 0.0	 1	 -30.0	 30.0;
	3011	 2429	 0.00239	 0.015842	 0.0284	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3083	 2429	 0.002765	 0.018548	 0.0344	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4474	 2429	 0.005539	 0.038098	 0.0719	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4907	 2429	 0.005116	 0.034252	 0.0628	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5429	 2429	 0.004306	 0.019919	 0.0354	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2431	 2430	 0.027967	 0.075435	 0.0039	 379	 379	 379	 1.0	 0.0	 1	 -30.0	 30.0;
	4254	 2432	 0.016881	 0.043084	 0.0054	 658	 658	 658	 1.0	 0.0	 1	 -30.0	 30.0;
	4741	 2432	 0.004913	 0.025044	 0.0229	 1192	 1192	 1192	 1.0	 0.0	 1	 -30.0	 30.0;
	5316	 2431	 0.023432	 0.09801	 0.0054	 302	 302	 302	 1.0	 0.0	 1	 -30.0	 30.0;
	5462	 2432	 0.027463	 0.074326	 0.0009	 384	 384	 384	 1.0	 0.0	 1	 -30.0	 30.0;
	5490	 2431	 0.016125	 0.052658	 0.0012	 553	 553	 553	 1.0	 0.0	 1	 -30.0	 30.0;
	5491	 2431	 0.016629	 0.057445	 0.0013	 509	 509	 509	 1.0	 0.0	 1	 -30.0	 30.0;
	5535	 2431	 0.012673	 0.053792	 0.0037	 551	 551	 551	 1.0	 0.0	 1	 -30.0	 30.0;
	4254	 2432	 0.021466	 0.053616	 0.0102	 527	 527	 527	 1.0	 0.0	 1	 -30.0	 30.0;
	4741	 2432	 0.005367	 0.025724	 0.0279	 1158	 1158	 1158	 1.0	 0.0	 1	 -30.0	 30.0;
	4254	 2432	 0.023961	 0.054497	 0.0097	 511	 511	 511	 1.0	 0.0	 1	 -30.0	 30.0;
	4490	 2433	 0.007802	 0.036069	 0.0633	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5495	 2433	 0.000257	 0.00164	 0.003	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5711	 2433	 0.005077	 0.023921	 0.0425	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4394	 2434	 0.066767	 0.182162	 0.0021	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	4682	 2434	 0.074326	 0.20131	 0.0023	 138	 138	 138	 1.0	 0.0	 1	 -30.0	 30.0;
	3905	 2435	 0.096498	 0.218443	 0.0024	 124	 124	 124	 1.0	 0.0	 1	 -30.0	 30.0;
	5448	 2435	 0.043336	 0.179138	 0.0022	 161	 161	 161	 1.0	 0.0	 1	 -30.0	 30.0;
	5715	 2435	 0.036785	 0.151927	 0.0019	 189	 189	 189	 1.0	 0.0	 1	 -30.0	 30.0;
	2968	 2437	 0.000514	 0.0048	 0.0172	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5461	 2436	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3313	 2438	 0.097279	 0.215092	 0.0025	 126	 126	 126	 1.0	 0.0	 1	 -30.0	 30.0;
	5574	 2438	 0.01326	 0.024272	 0.0	 1068	 1068	 1068	 1.0	 0.0	 1	 -30.0	 30.0;
	4915	 2440	 0.000252	 0.00252	 0.0001	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	4915	 2439	 0.000252	 0.00252	 0.0001	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	3509	 2441	 0.103301	 0.230033	 0.003	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	5705	 2441	 0.040816	 0.090955	 0.001	 297	 297	 297	 1.0	 0.0	 1	 -30.0	 30.0;
	3794	 2442	 0.089695	 0.185185	 0.002	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	4027	 2442	 0.078055	 0.318443	 0.0378	 93	 93	 93	 1.0	 0.0	 1	 -30.0	 30.0;
	4364	 2442	 0.030206	 0.055292	 0.0006	 483	 483	 483	 1.0	 0.0	 1	 -30.0	 30.0;
	5236	 2442	 0.043059	 0.174679	 0.0345	 170	 170	 170	 1.0	 0.0	 1	 -30.0	 30.0;
	5761	 2442	 0.000252	 0.00252	 0.0007	 12010	 12010	 12010	 1.0	 0.0	 1	 -30.0	 30.0;
	5465	 2444	 0.023935	 0.065508	 0.0007	 424	 424	 424	 1.0	 0.0	 1	 -30.0	 30.0;
	2596	 2445	 0.055178	 0.140086	 0.0016	 197	 197	 197	 1.0	 0.0	 1	 -30.0	 30.0;
	2596	 2446	 0.050643	 0.139834	 0.0016	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	4777	 2448	 0.087176	 0.292265	 0.0013	 100	 100	 100	 1.0	 0.0	 1	 -30.0	 30.0;
	5563	 2448	 0.057949	 0.156966	 0.0018	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	5150	 2447	 0.067271	 0.207861	 0.0023	 140	 140	 140	 1.0	 0.0	 1	 -30.0	 30.0;
	5133	 2447	 0.014412	 0.037516	 0.0007	 757	 757	 757	 1.0	 0.0	 1	 -30.0	 30.0;
	5130	 2448	 0.013102	 0.035903	 0.0007	 796	 796	 796	 1.0	 0.0	 1	 -30.0	 30.0;
	5545	 2449	 0.010533	 0.0368	 0.0121	 826	 826	 826	 1.0	 0.0	 1	 -30.0	 30.0;
	3505	 2450	 0.011206	 0.050285	 0.0899	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3901	 2451	 0.013857	 0.038045	 0.0004	 730	 730	 730	 1.0	 0.0	 1	 -30.0	 30.0;
	3901	 2451	 0.014361	 0.04006	 0.0005	 694	 694	 694	 1.0	 0.0	 1	 -30.0	 30.0;
	2945	 2452	 0.023951	 0.060741	 0.0029	 465	 465	 465	 1.0	 0.0	 1	 -30.0	 30.0;
	5449	 2454	 0.000176	 0.000504	 0.0	 56971	 56971	 56971	 1.0	 0.0	 1	 -30.0	 30.0;
	3420	 2455	 0.048123	 0.193752	 0.0027	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	2568	 2458	 0.061225	 0.151675	 0.0027	 186	 186	 186	 1.0	 0.0	 1	 -30.0	 30.0;
	4378	 2458	 0.064374	 0.150894	 0.0034	 186	 186	 186	 1.0	 0.0	 1	 -30.0	 30.0;
	2564	 2459	 0.062716	 0.162222	 0.0075	 171	 171	 171	 1.0	 0.0	 1	 -30.0	 30.0;
	3093	 2459	 0.070988	 0.180741	 0.0086	 153	 153	 153	 1.0	 0.0	 1	 -30.0	 30.0;
	4163	 2459	 0.020617	 0.056543	 0.0028	 494	 494	 494	 1.0	 0.0	 1	 -30.0	 30.0;
	4216	 2459	 0.00216	 0.013605	 0.0006	 2157	 2157	 2157	 1.0	 0.0	 1	 -30.0	 30.0;
	5443	 2459	 0.01716	 0.052839	 0.0026	 535	 535	 535	 1.0	 0.0	 1	 -30.0	 30.0;
	5679	 2459	 0.019012	 0.048642	 0.0023	 569	 569	 569	 1.0	 0.0	 1	 -30.0	 30.0;
	4215	 2459	 0.002148	 0.013568	 0.0006	 2163	 2163	 2163	 1.0	 0.0	 1	 -30.0	 30.0;
	4654	 2461	 0.071816	 0.131457	 0.0011	 204	 204	 204	 1.0	 0.0	 1	 -30.0	 30.0;
	5214	 2461	 0.006047	 0.011842	 0.0001	 2288	 2288	 2288	 1.0	 0.0	 1	 -30.0	 30.0;
	5466	 2462	 2e-05	 0.000198	 0.001	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3338	 2464	 0.060469	 0.156715	 0.0017	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	3175	 2465	 0.019652	 0.050894	 0.0006	 526	 526	 526	 1.0	 0.0	 1	 -30.0	 30.0;
	3651	 2466	 0.032185	 0.086951	 0.141	 321	 321	 321	 1.0	 0.0	 1	 -30.0	 30.0;
	5039	 2466	 0.042086	 0.112951	 0.0054	 247	 247	 247	 1.0	 0.0	 1	 -30.0	 30.0;
	3397	 2468	 0.001975	 0.013235	 0.0309	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3926	 2468	 0.001284	 0.00879	 0.0162	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4977	 2469	 0.002119	 0.02151	 0.5545	 1476	 1476	 1476	 1.0	 0.0	 1	 -30.0	 30.0;
	4242	 2470	 0.062716	 0.114815	 0.004	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	4892	 2470	 0.005556	 0.013827	 0.0006	 2035	 2035	 2035	 1.0	 0.0	 1	 -30.0	 30.0;
	5458	 2470	 0.021605	 0.092222	 0.0045	 319	 319	 319	 1.0	 0.0	 1	 -30.0	 30.0;
	3738	 2471	 0.011536	 0.054933	 0.0931	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4570	 2472	 0.001136	 0.014935	 0.5198	 2130	 2130	 2130	 1.0	 0.0	 1	 -30.0	 30.0;
	4570	 2472	 0.001136	 0.014935	 0.517	 2130	 2130	 2130	 1.0	 0.0	 1	 -30.0	 30.0;
	2907	 2473	 0.078105	 0.191232	 0.0021	 148	 148	 148	 1.0	 0.0	 1	 -30.0	 30.0;
	4455	 2473	 0.046988	 0.086012	 0.0032	 311	 311	 311	 1.0	 0.0	 1	 -30.0	 30.0;
	4657	 2473	 0.030234	 0.073822	 0.0009	 382	 382	 382	 1.0	 0.0	 1	 -30.0	 30.0;
	2835	 2474	 0.027211	 0.070547	 0.0008	 391	 391	 391	 1.0	 0.0	 1	 -30.0	 30.0;
	3636	 2474	 0.028723	 0.073066	 0.0046	 377	 377	 377	 1.0	 0.0	 1	 -30.0	 30.0;
	2491	 2476	 0.002771	 0.007811	 0.0001	 3563	 3563	 3563	 1.0	 0.0	 1	 -30.0	 30.0;
	2491	 2475	 0.003527	 0.010078	 0.0001	 2766	 2766	 2766	 1.0	 0.0	 1	 -30.0	 30.0;
	4566	 2477	 0.049131	 0.140338	 0.0017	 199	 199	 199	 1.0	 0.0	 1	 -30.0	 30.0;
	4089	 2478	 0.023029	 0.09743	 0.0012	 304	 304	 304	 1.0	 0.0	 1	 -30.0	 30.0;
	3853	 2479	 0.000604	 0.001106	 0.0007	 23430	 23430	 23430	 1.0	 0.0	 1	 -30.0	 30.0;
	4864	 2479	 0.03225	 0.070043	 0.0	 383	 383	 383	 1.0	 0.0	 1	 -30.0	 30.0;
	4862	 2480	 0.152734	 0.410481	 0.0048	 70	 70	 70	 1.0	 0.0	 1	 -30.0	 30.0;
	5189	 2481	 0.000504	 0.00126	 0.0	 22412	 22412	 22412	 1.0	 0.0	 1	 -30.0	 30.0;
	3743	 2482	 0.009322	 0.017133	 0.0012	 1514	 1514	 1514	 1.0	 0.0	 1	 -30.0	 30.0;
	2823	 2484	 0.053086	 0.158148	 0.0076	 179	 179	 179	 1.0	 0.0	 1	 -30.0	 30.0;
	4269	 2484	 0.044691	 0.113457	 0.0053	 244	 244	 244	 1.0	 0.0	 1	 -30.0	 30.0;
	4611	 2484	 0.004802	 0.013457	 0.0483	 2079	 2079	 2079	 1.0	 0.0	 1	 -30.0	 30.0;
	5115	 2485	 0.024074	 0.061235	 0.0029	 452	 452	 452	 1.0	 0.0	 1	 -30.0	 30.0;
	5192	 2486	 0.003996	 0.027473	 0.0516	 394.0	 394.0	 394.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5264	 2486	 0.007111	 0.048909	 0.0921	 535.0	 535.0	 535.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2729	 2488	 0.065524	 0.119941	 0.0052	 222	 222	 222	 1.0	 0.0	 1	 -30.0	 30.0;
	3497	 2489	 0.06324	 0.16906	 0.0019	 169	 169	 169	 1.0	 0.0	 1	 -30.0	 30.0;
	4755	 2490	 0.15092	 0.310229	 0.0036	 89	 89	 89	 1.0	 0.0	 1	 -30.0	 30.0;
	5524	 2490	 0.094558	 0.194381	 0.0024	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	2835	 2491	 0.014361	 0.088939	 0.0012	 328	 328	 328	 1.0	 0.0	 1	 -30.0	 30.0;
	3034	 2491	 0.02066	 0.076594	 0.0009	 373	 373	 373	 1.0	 0.0	 1	 -30.0	 30.0;
	2835	 2491	 0.014361	 0.090955	 0.0012	 321	 321	 321	 1.0	 0.0	 1	 -30.0	 30.0;
	3470	 2492	 0.000124	 0.001383	 0.0051	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3598	 2492	 0.001047	 0.006953	 0.0132	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3782	 2492	 9.9e-05	 0.000277	 0.0284	 104366	 104366	 104366	 1.0	 0.0	 1	 -30.0	 30.0;
	4103	 2492	 0.003417	 0.022696	 0.0425	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3781	 2492	 9.9e-05	 0.000336	 0.0263	 87644	 87644	 87644	 1.0	 0.0	 1	 -30.0	 30.0;
	3780	 2492	 4e-05	 9.9e-05	 0.0	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4862	 2493	 0.044092	 0.121441	 0.0013	 236	 236	 236	 1.0	 0.0	 1	 -30.0	 30.0;
	5288	 2493	 0.023432	 0.063492	 0.0007	 450	 450	 450	 1.0	 0.0	 1	 -30.0	 30.0;
	3592	 2495	 0.004031	 0.008314	 0.0057	 3292	 3292	 3292	 1.0	 0.0	 1	 -30.0	 30.0;
	4687	 2497	 0.042076	 0.100529	 0.0012	 271	 271	 271	 1.0	 0.0	 1	 -30.0	 30.0;
	2725	 2498	 0.026173	 0.067531	 0.0042	 419	 419	 419	 1.0	 0.0	 1	 -30.0	 30.0;
	2719	 2501	 0.103049	 0.262535	 0.0029	 108	 108	 108	 1.0	 0.0	 1	 -30.0	 30.0;
	3009	 2501	 0.029151	 0.079516	 0.0009	 360	 360	 360	 1.0	 0.0	 1	 -30.0	 30.0;
	4080	 2501	 0.065205	 0.153263	 0.0018	 183	 183	 183	 1.0	 0.0	 1	 -30.0	 30.0;
	5167	 2501	 0.002268	 0.006047	 0.0001	 4710	 4710	 4710	 1.0	 0.0	 1	 -30.0	 30.0;
	5467	 2502	 0.012812	 0.023452	 0.0002	 1105	 1105	 1105	 1.0	 0.0	 1	 -30.0	 30.0;
	5449	 2503	 0.058604	 0.159436	 0.018	 180	 180	 180	 1.0	 0.0	 1	 -30.0	 30.0;
	2791	 2503	 0.115797	 0.297682	 0.0097	 96	 96	 96	 1.0	 0.0	 1	 -30.0	 30.0;
	2519	 2505	 0.004484	 0.021195	 0.0365	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3680	 2505	 0.00324	 0.014894	 0.0243	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2781	 2506	 0.084077	 0.265709	 0.005	 110	 110	 110	 1.0	 0.0	 1	 -30.0	 30.0;
	2923	 2507	 0.026914	 0.073457	 0.0034	 380	 380	 380	 1.0	 0.0	 1	 -30.0	 30.0;
	5468	 2508	 5e-05	 0.000252	 0.0	 114924	 114924	 114924	 1.0	 0.0	 1	 -30.0	 30.0;
	4199	 2509	 0.063643	 0.173646	 0.002	 165	 165	 165	 1.0	 0.0	 1	 -30.0	 30.0;
	4862	 2509	 0.122197	 0.331066	 0.0038	 87	 87	 87	 1.0	 0.0	 1	 -30.0	 30.0;
	5228	 2509	 0.000504	 0.00252	 0.0	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	5230	 2509	 0.000504	 0.00252	 0.0	 11835	 11835	 11835	 1.0	 0.0	 1	 -30.0	 30.0;
	4862	 2509	 0.123709	 0.335853	 0.0038	 85	 85	 85	 1.0	 0.0	 1	 -30.0	 30.0;
	4994	 2510	 0.04389	 0.107256	 0.0012	 263	 263	 263	 1.0	 0.0	 1	 -30.0	 30.0;
	4994	 2510	 0.062482	 0.114371	 0.0012	 234	 234	 234	 1.0	 0.0	 1	 -30.0	 30.0;
	3356	 2511	 0.017133	 0.054926	 0.0006	 529	 529	 529	 1.0	 0.0	 1	 -30.0	 30.0;
	2782	 2512	 0.002143	 0.014358	 0.0264	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2837	 2514	 0.001335	 0.003527	 0.004	 8065	 8065	 8065	 1.0	 0.0	 1	 -30.0	 30.0;
	5731	 2514	 0.102041	 0.278156	 0.0031	 103	 103	 103	 1.0	 0.0	 1	 -30.0	 30.0;
	2836	 2515	 0.007307	 0.021164	 0.0147	 1359	 1359	 1359	 1.0	 0.0	 1	 -30.0	 30.0;
	4398	 2515	 0.006903	 0.018468	 0.0008	 1543	 1543	 1543	 1.0	 0.0	 1	 -30.0	 30.0;
	4009	 2516	 0.029226	 0.079365	 0.0009	 360	 360	 360	 1.0	 0.0	 1	 -30.0	 30.0;
	4009	 2516	 0.025195	 0.079365	 0.001	 366	 366	 366	 1.0	 0.0	 1	 -30.0	 30.0;
	3251	 2518	 0.012018	 0.051298	 0.0006	 578	 578	 578	 1.0	 0.0	 1	 -30.0	 30.0;
	3251	 2518	 0.012094	 0.051474	 0.001	 576	 576	 576	 1.0	 0.0	 1	 -30.0	 30.0;
	4863	 2519	 0.00403	 0.018054	 0.0349	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4863	 2519	 0.004484	 0.021156	 0.0365	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4859	 2520	 0.000557	 0.007335	 0.2533	 2487.0	 2487.0	 2487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2719	 2523	 0.020887	 0.068682	 0.0015	 424	 424	 424	 1.0	 0.0	 1	 -30.0	 30.0;
	4777	 2523	 0.075838	 0.202066	 0.0021	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	5167	 2523	 0.089443	 0.243386	 0.0029	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	5720	 2524	 0.00716	 0.014321	 0.0006	 1856	 1856	 1856	 1.0	 0.0	 1	 -30.0	 30.0;
	2538	 2527	 0.013354	 0.03477	 0.005	 770	 770	 770	 1.0	 0.0	 1	 -30.0	 30.0;
	5469	 2527	 0.000252	 0.00252	 0.0001	 11313	 11313	 11313	 1.0	 0.0	 1	 -30.0	 30.0;
	3390	 2528	 0.000116	 0.000212	 0.0142	 128083	 128083	 128083	 1.0	 0.0	 1	 -30.0	 30.0;
	4808	 2529	 0.059012	 0.158642	 0.0077	 176	 176	 176	 1.0	 0.0	 1	 -30.0	 30.0;
	3937	 2530	 0.072058	 0.233812	 0.0036	 125	 125	 125	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 2531	 0.086924	 0.209121	 0.0021	 135	 135	 135	 1.0	 0.0	 1	 -30.0	 30.0;
	5348	 2531	 0.026027	 0.062887	 0.0006	 447	 447	 447	 1.0	 0.0	 1	 -30.0	 30.0;
	2561	 2531	 0.060721	 0.207357	 0.0024	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	2931	 2532	 0.172084	 0.417737	 0.0047	 68	 68	 68	 1.0	 0.0	 1	 -30.0	 30.0;
	2535	 2534	 0.028958	 0.053008	 0.0005	 504	 504	 504	 1.0	 0.0	 1	 -30.0	 30.0;
	2689	 2535	 0.039053	 0.08642	 0.001	 321	 321	 321	 1.0	 0.0	 1	 -30.0	 30.0;
	3662	 2535	 0.033258	 0.078357	 0.001	 358	 358	 358	 1.0	 0.0	 1	 -30.0	 30.0;
	4817	 2535	 0.080306	 0.146998	 0.0012	 182	 182	 182	 1.0	 0.0	 1	 -30.0	 30.0;
	5473	 2535	 0.013983	 0.038095	 0.0005	 750	 750	 750	 1.0	 0.0	 1	 -30.0	 30.0;
	2573	 2536	 0.001327	 0.008873	 0.0466	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4958	 2536	 0.002291	 0.01521	 0.0284	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5472	 2537	 0.000179	 0.000327	 0.0233	 83031	 83031	 83031	 1.0	 0.0	 1	 -30.0	 30.0;
	5760	 2538	 0.03351	 0.083396	 0.0069	 319	 319	 319	 1.0	 0.0	 1	 -30.0	 30.0;
	5469	 2539	 0.013102	 0.034266	 0.0051	 781	 781	 781	 1.0	 0.0	 1	 -30.0	 30.0;
	2708	 2540	 0.012094	 0.058957	 0.0172	 491	 491	 491	 1.0	 0.0	 1	 -30.0	 30.0;
	2896	 2541	 0.004359	 0.018544	 0.0008	 1550	 1550	 1550	 1.0	 0.0	 1	 -30.0	 30.0;
	3158	 2541	 0.030234	 0.08642	 0.001	 323	 323	 323	 1.0	 0.0	 1	 -30.0	 30.0;
	3158	 2541	 0.030234	 0.08642	 0.001	 323	 323	 323	 1.0	 0.0	 1	 -30.0	 30.0;
	3943	 2542	 0.001244	 0.008296	 0.0142	 483.0	 483.0	 483.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4212	 2543	 0.087679	 0.284455	 0.0034	 100	 100	 100	 1.0	 0.0	 1	 -30.0	 30.0;
	3482	 2544	 0.008566	 0.026959	 0.0003	 1013	 1013	 1013	 1.0	 0.0	 1	 -30.0	 30.0;
	5477	 2546	 0.004787	 0.014361	 0.0002	 1893	 1893	 1893	 1.0	 0.0	 1	 -30.0	 30.0;
	5506	 2545	 0.00252	 0.007307	 0.0001	 3707	 3707	 3707	 1.0	 0.0	 1	 -30.0	 30.0;
	2973	 2547	 0.115898	 0.248173	 0.0027	 112	 112	 112	 1.0	 0.0	 1	 -30.0	 30.0;
	2973	 2547	 0.072562	 0.248173	 0.0029	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	5475	 2548	 0.005845	 0.012925	 0.0001	 2082	 2082	 2082	 1.0	 0.0	 1	 -30.0	 30.0;
	5476	 2549	 0.091774	 0.167992	 0.0017	 155	 155	 155	 1.0	 0.0	 1	 -30.0	 30.0;
	3685	 2550	 0.042328	 0.173595	 0.001	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	4735	 2550	 0.008062	 0.047619	 0.0006	 612	 612	 612	 1.0	 0.0	 1	 -30.0	 30.0;
	4840	 2550	 0.025447	 0.070295	 0.0008	 395	 395	 395	 1.0	 0.0	 1	 -30.0	 30.0;
	4735	 2550	 0.017637	 0.056437	 0.0019	 500	 500	 500	 1.0	 0.0	 1	 -30.0	 30.0;
	5694	 2551	 0.010667	 0.034444	 0.0112	 845	 845	 845	 1.0	 0.0	 1	 -30.0	 30.0;
	3912	 2552	 0.009857	 0.066884	 0.1266	 455	 455	 455	 1.0	 0.0	 1	 -30.0	 30.0;
	4736	 2552	 0.000632	 0.003931	 0.0243	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4743	 2552	 0.002153	 0.009758	 0.0172	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4178	 2554	 0.063996	 0.163013	 0.0019	 174	 174	 174	 1.0	 0.0	 1	 -30.0	 30.0;
	3188	 2555	 0.097758	 0.247518	 0.0089	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	4792	 2556	 0.021482	 0.057407	 0.0032	 495	 495	 495	 1.0	 0.0	 1	 -30.0	 30.0;
	4792	 2556	 0.020494	 0.057654	 0.0026	 496	 496	 496	 1.0	 0.0	 1	 -30.0	 30.0;
	2767	 2557	 0.046107	 0.192996	 0.0083	 154	 154	 154	 1.0	 0.0	 1	 -30.0	 30.0;
	3666	 2558	 0.100277	 0.276896	 0.0031	 101	 101	 101	 1.0	 0.0	 1	 -30.0	 30.0;
	3700	 2558	 0.026707	 0.076342	 0.0009	 366	 366	 366	 1.0	 0.0	 1	 -30.0	 30.0;
	3377	 2559	 0.045926	 0.12358	 0.0058	 231	 231	 231	 1.0	 0.0	 1	 -30.0	 30.0;
	4910	 2559	 0.021235	 0.054691	 0.0026	 517	 517	 517	 1.0	 0.0	 1	 -30.0	 30.0;
	3843	 2560	 0.019174	 0.04447	 0.0006	 610	 610	 610	 1.0	 0.0	 1	 -30.0	 30.0;
	4325	 2560	 0.080877	 0.187705	 0.002	 145	 145	 145	 1.0	 0.0	 1	 -30.0	 30.0;
	3648	 2561	 0.113076	 0.249786	 0.0028	 111	 111	 111	 1.0	 0.0	 1	 -30.0	 30.0;
	5572	 2561	 0.007811	 0.047871	 0.0006	 628	 628	 628	 1.0	 0.0	 1	 -30.0	 30.0;
	5573	 2561	 0.007307	 0.022172	 0.0002	 1303	 1303	 1303	 1.0	 0.0	 1	 -30.0	 30.0;
	5848	 2561	 0.075586	 0.24641	 0.0024	 119	 119	 119	 1.0	 0.0	 1	 -30.0	 30.0;
	2630	 2561	 0.011842	 0.072814	 0.001	 413	 413	 413	 1.0	 0.0	 1	 -30.0	 30.0;
	4459	 2562	 0.003279	 0.022637	 0.0415	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5480	 2564	 0.044815	 0.122222	 0.0057	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	5481	 2565	 0.000252	 0.00252	 0.0001	 11659	 11659	 11659	 1.0	 0.0	 1	 -30.0	 30.0;
	5482	 2566	 0.015621	 0.043084	 0.0005	 645	 645	 645	 1.0	 0.0	 1	 -30.0	 30.0;
	3941	 2567	 0.055933	 0.146888	 0.0	 194	 194	 194	 1.0	 0.0	 1	 -30.0	 30.0;
	4008	 2567	 0.031545	 0.104006	 0.0043	 280	 280	 280	 1.0	 0.0	 1	 -30.0	 30.0;
	3105	 2568	 0.089695	 0.165281	 0.0025	 162	 162	 162	 1.0	 0.0	 1	 -30.0	 30.0;
	3825	 2568	 0.049383	 0.126228	 0.0022	 225	 225	 225	 1.0	 0.0	 1	 -30.0	 30.0;
	4081	 2568	 0.090098	 0.249055	 0.0072	 115	 115	 115	 1.0	 0.0	 1	 -30.0	 30.0;
	5255	 2568	 0.019425	 0.04898	 0.001	 578	 578	 578	 1.0	 0.0	 1	 -30.0	 30.0;
	5767	 2568	 0.027765	 0.082389	 0.0015	 350	 350	 350	 1.0	 0.0	 1	 -30.0	 30.0;
	5493	 2569	 0.001932	 0.012802	 0.0233	 477.0	 477.0	 477.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3103	 2570	 0.00063	 0.006413	 0.1632	 1708.0	 1708.0	 1708.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4111	 2571	 0.014691	 0.049876	 0.0024	 584	 584	 584	 1.0	 0.0	 1	 -30.0	 30.0;
	4792	 2571	 0.042716	 0.14963	 0.0071	 195	 195	 195	 1.0	 0.0	 1	 -30.0	 30.0;
	5712	 2572	 0.009753	 0.024074	 0.0133	 1168	 1168	 1168	 1.0	 0.0	 1	 -30.0	 30.0;
	5710	 2572	 0.010247	 0.025309	 0.0133	 1111	 1111	 1111	 1.0	 0.0	 1	 -30.0	 30.0;
	5479	 2573	 0.000593	 0.003951	 0.0339	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4003	 2574	 0.031998	 0.081129	 0.001	 329	 329	 329	 1.0	 0.0	 1	 -30.0	 30.0;
	4368	 2574	 0.009322	 0.02318	 0.0002	 1147	 1147	 1147	 1.0	 0.0	 1	 -30.0	 30.0;
	5190	 2576	 0.000802	 0.002173	 0.0001	 13013	 13013	 13013	 1.0	 0.0	 1	 -30.0	 30.0;
	2852	 2577	 0.000198	 0.001699	 0.1731	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3010	 2578	 0.04389	 0.139053	 0.014	 209	 209	 209	 1.0	 0.0	 1	 -30.0	 30.0;
	3010	 2578	 0.04389	 0.139053	 0.014	 209	 209	 209	 1.0	 0.0	 1	 -30.0	 30.0;
	4340	 2579	 0.02088	 0.03822	 0.0012	 600	 600	 600	 1.0	 0.0	 1	 -30.0	 30.0;
	5390	 2579	 0.024296	 0.118963	 0.0004	 216	 216	 216	 1.0	 0.0	 1	 -30.0	 30.0;
	5753	 2579	 0.002963	 0.009877	 0.0012	 2532	 2532	 2532	 1.0	 0.0	 1	 -30.0	 30.0;
	5794	 2579	 0.051852	 0.13679	 0.0047	 179	 179	 179	 1.0	 0.0	 1	 -30.0	 30.0;
	5256	 2581	 0.010444	 0.032756	 0.0103	 930	 930	 930	 1.0	 0.0	 1	 -30.0	 30.0;
	5046	 2582	 0.000296	 0.001758	 0.003	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5849	 2582	 0.000356	 0.002054	 0.004	 379.0	 379.0	 379.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5670	 2582	 0.006696	 0.029985	 0.0527	 288.0	 288.0	 288.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3436	 2583	 0.040247	 0.10963	 0.0052	 255	 255	 255	 1.0	 0.0	 1	 -30.0	 30.0;
	4143	 2583	 0.044815	 0.122346	 0.0057	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	2829	 2584	 0.029136	 0.081605	 0.0037	 343	 343	 343	 1.0	 0.0	 1	 -30.0	 30.0;
	2626	 2585	 0.022963	 0.051728	 0.0023	 566	 566	 566	 1.0	 0.0	 1	 -30.0	 30.0;
	4397	 2585	 0.000988	 0.005926	 0.0863	 5342	 5342	 5342	 1.0	 0.0	 1	 -30.0	 30.0;
