%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE6470RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
function mpc = nesta_case6470_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Thermal Rating: on line 3652-3255 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3058
% INFO    : Updated Thermal Rating: on line 3652-3254 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3058
% INFO    : Updated Thermal Rating: on line 3652-3256 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3099
% INFO    : Updated Thermal Rating: on line 3437-3258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 276
% INFO    : Updated Thermal Rating: on line 4447-3258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 524
% INFO    : Updated Thermal Rating: on line 5195-3258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 228
% INFO    : Updated Thermal Rating: on line 4792-3260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on line 5322-3261 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1606
% INFO    : Updated Thermal Rating: on line 4670-3262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 375
% INFO    : Updated Thermal Rating: on line 5590-3264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1522
% INFO    : Updated Thermal Rating: on line 4556-3266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 3949-3267 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106799
% INFO    : Updated Thermal Rating: on line 4238-3269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 864
% INFO    : Updated Thermal Rating: on line 4770-3272 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on line 5111-3274 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 5129-3274 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on line 5543-3274 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 4473-3276 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154
% INFO    : Updated Thermal Rating: on line 3284-3278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2012
% INFO    : Updated Thermal Rating: on line 3654-3278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1065
% INFO    : Updated Thermal Rating: on line 5615-3278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 380
% INFO    : Updated Thermal Rating: on line 3283-3278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2012
% INFO    : Updated Thermal Rating: on line 3654-3278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3487
% INFO    : Updated Thermal Rating: on line 5614-3278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 380
% INFO    : Updated Thermal Rating: on line 4039-3287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15006
% INFO    : Updated Thermal Rating: on line 4866-3294 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 5593-3295 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1885
% INFO    : Updated Thermal Rating: on line 3500-3297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 577
% INFO    : Updated Thermal Rating: on line 3870-3297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on line 4649-3300 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 4649-3299 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 4277-3301 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 910
% INFO    : Updated Thermal Rating: on line 3399-3302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 631
% INFO    : Updated Thermal Rating: on line 4543-3302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3284
% INFO    : Updated Thermal Rating: on line 3399-3302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154
% INFO    : Updated Thermal Rating: on line 4415-3303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 643
% INFO    : Updated Thermal Rating: on line 5406-3304 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 4209-3306 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 254
% INFO    : Updated Thermal Rating: on line 5170-3308 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on line 5756-3308 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 269
% INFO    : Updated Thermal Rating: on line 5835-3309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23932
% INFO    : Updated Thermal Rating: on line 4304-3311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 708
% INFO    : Updated Thermal Rating: on line 5381-3311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 362
% INFO    : Updated Thermal Rating: on line 5585-3311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1394
% INFO    : Updated Thermal Rating: on line 5750-3311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 318
% INFO    : Updated Thermal Rating: on line 3692-3312 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14024
% INFO    : Updated Thermal Rating: on line 4822-3314 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3198
% INFO    : Updated Thermal Rating: on line 5175-3315 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on line 5739-3315 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 225
% INFO    : Updated Thermal Rating: on line 5309-3321 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2154
% INFO    : Updated Thermal Rating: on line 5691-3321 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 691
% INFO    : Updated Thermal Rating: on line 3914-3322 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 680
% INFO    : Updated Thermal Rating: on line 3535-3323 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 3534-3323 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 3851-3324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1417
% INFO    : Updated Thermal Rating: on line 3428-3326 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 516
% INFO    : Updated Thermal Rating: on line 4285-3327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6319
% INFO    : Updated Thermal Rating: on line 5470-3331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on line 5575-3331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on line 4847-3333 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13624
% INFO    : Updated Thermal Rating: on line 4847-3332 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6991
% INFO    : Updated Thermal Rating: on line 4289-3335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 586
% INFO    : Updated Thermal Rating: on line 5040-3335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 5325-3335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 817
% INFO    : Updated Thermal Rating: on line 5595-3337 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 507
% INFO    : Updated Thermal Rating: on line 5249-3339 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on line 5034-3341 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3901
% INFO    : Updated Thermal Rating: on line 5034-3340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3901
% INFO    : Updated Thermal Rating: on line 4442-3343 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on line 5243-3344 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11822
% INFO    : Updated Thermal Rating: on line 5353-3345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 980
% INFO    : Updated Thermal Rating: on line 5618-3348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1178
% INFO    : Updated Thermal Rating: on line 3774-3349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 4610-3349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 712
% INFO    : Updated Thermal Rating: on line 5093-3349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1257
% INFO    : Updated Thermal Rating: on line 3774-3349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 5638-3349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 735
% INFO    : Updated Thermal Rating: on line 5772-3349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 256
% INFO    : Updated Thermal Rating: on line 5600-3354 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 931
% INFO    : Updated Thermal Rating: on line 5601-3354 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 3356-3355 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1146
% INFO    : Updated Thermal Rating: on line 5599-3356 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373
% INFO    : Updated Thermal Rating: on line 5598-3357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 5486-3358 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 789
% INFO    : Updated Thermal Rating: on line 4961-3358 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 287
% INFO    : Updated Thermal Rating: on line 3934-3359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1443
% INFO    : Updated Thermal Rating: on line 3934-3359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1278
% INFO    : Updated Thermal Rating: on line 5328-3361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on line 3487-3365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4964
% INFO    : Updated Thermal Rating: on line 4665-3365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 439
% INFO    : Updated Thermal Rating: on line 4665-3365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 439
% INFO    : Updated Thermal Rating: on line 4578-3366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 537
% INFO    : Updated Thermal Rating: on line 4183-3370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 326
% INFO    : Updated Thermal Rating: on line 4183-3370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 325
% INFO    : Updated Thermal Rating: on line 5607-3375 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 5122-3376 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 757
% INFO    : Updated Thermal Rating: on line 5225-3376 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 503
% INFO    : Updated Thermal Rating: on line 5609-3378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1519
% INFO    : Updated Thermal Rating: on line 5610-3379 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243304
% INFO    : Updated Thermal Rating: on line 3837-3380 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on line 4339-3380 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 119
% INFO    : Updated Thermal Rating: on line 3837-3380 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 219
% INFO    : Updated Thermal Rating: on line 4407-3382 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 392
% INFO    : Updated Thermal Rating: on line 5541-3383 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 816
% INFO    : Updated Thermal Rating: on line 5540-3384 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 805
% INFO    : Updated Thermal Rating: on line 5090-3386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 3901-3387 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 332
% INFO    : Updated Thermal Rating: on line 3901-3387 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 321
% INFO    : Updated Thermal Rating: on line 5138-3388 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on line 3887-3391 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 865
% INFO    : Updated Thermal Rating: on line 4838-3391 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 269
% INFO    : Updated Thermal Rating: on line 3924-3396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 251
% INFO    : Updated Thermal Rating: on line 5541-3396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 242
% INFO    : Updated Thermal Rating: on line 3925-3396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 251
% INFO    : Updated Thermal Rating: on line 5540-3396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243
% INFO    : Updated Thermal Rating: on line 4295-3398 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 198
% INFO    : Updated Thermal Rating: on line 3542-3399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on line 4335-3399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on line 5303-3399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195
% INFO    : Updated Thermal Rating: on line 5516-3399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on line 5614-3402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3799
% INFO    : Updated Thermal Rating: on line 5485-3403 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 929
% INFO    : Updated Thermal Rating: on line 3405-3404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4524
% INFO    : Updated Thermal Rating: on line 4133-3406 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 223
% INFO    : Updated Thermal Rating: on line 5616-3408 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45692
% INFO    : Updated Thermal Rating: on line 4062-3411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 346
% INFO    : Updated Thermal Rating: on line 3913-3415 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on line 5619-3417 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2846
% INFO    : Updated Thermal Rating: on line 4455-3418 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1072
% INFO    : Updated Thermal Rating: on line 3982-3419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 979
% INFO    : Updated Thermal Rating: on line 4036-3419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 251
% INFO    : Updated Thermal Rating: on line 3982-3419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 979
% INFO    : Updated Thermal Rating: on line 4148-3420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on line 5765-3421 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 810
% INFO    : Updated Thermal Rating: on line 5280-3422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 388
% INFO    : Updated Thermal Rating: on line 5555-3422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on line 4110-3423 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 334
% INFO    : Updated Thermal Rating: on line 4329-3424 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 5414-3426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 165
% INFO    : Updated Thermal Rating: on line 3737-3429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 136
% INFO    : Updated Thermal Rating: on line 3894-3429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on line 5126-3431 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 4350-3432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 729
% INFO    : Updated Thermal Rating: on line 5395-3432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 868
% INFO    : Updated Thermal Rating: on line 4350-3432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 735
% INFO    : Updated Thermal Rating: on line 5623-3434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 563
% INFO    : Updated Thermal Rating: on line 3525-3437 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 4607-3439 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 204
% INFO    : Updated Thermal Rating: on line 5587-3439 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 3773-3441 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on line 4916-3442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315
% INFO    : Updated Thermal Rating: on line 5624-3443 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 356
% INFO    : Updated Thermal Rating: on line 3447-3444 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 4243-3444 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1358
% INFO    : Updated Thermal Rating: on line 4681-3444 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 603
% INFO    : Updated Thermal Rating: on line 5774-3445 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 234
% INFO    : Updated Thermal Rating: on line 5625-3446 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13401
% INFO    : Updated Thermal Rating: on line 4681-3447 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on line 4681-3448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 5140-3449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1334
% INFO    : Updated Thermal Rating: on line 5626-3451 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 490
% INFO    : Updated Thermal Rating: on line 5235-3453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 5236-3453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 5343-3453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on line 5801-3454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1338
% INFO    : Updated Thermal Rating: on line 4919-3455 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2162
% INFO    : Updated Thermal Rating: on line 4967-3455 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1531
% INFO    : Updated Thermal Rating: on line 4967-3455 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1541
% INFO    : Updated Thermal Rating: on line 5627-3456 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on line 3556-3457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on line 5538-3459 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1834
% INFO    : Updated Thermal Rating: on line 4014-3460 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1378
% INFO    : Updated Thermal Rating: on line 5777-3461 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 5628-3462 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 295
% INFO    : Updated Thermal Rating: on line 4778-3463 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 382
% INFO    : Updated Thermal Rating: on line 5273-3466 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 434
% INFO    : Updated Thermal Rating: on line 5629-3468 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10014
% INFO    : Updated Thermal Rating: on line 3515-3469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 284
% INFO    : Updated Thermal Rating: on line 3482-3473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6987
% INFO    : Updated Thermal Rating: on line 3482-3475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10050
% INFO    : Updated Thermal Rating: on line 3482-3472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10699
% INFO    : Updated Thermal Rating: on line 3482-3474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13403
% INFO    : Updated Thermal Rating: on line 4876-3481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3633
% INFO    : Updated Thermal Rating: on line 4876-3480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3633
% INFO    : Updated Thermal Rating: on line 5329-3482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 298
% INFO    : Updated Thermal Rating: on line 5378-3482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 465
% INFO    : Updated Thermal Rating: on line 5477-3482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2203
% INFO    : Updated Thermal Rating: on line 5358-3482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 325
% INFO    : Updated Thermal Rating: on line 5506-3482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1384
% INFO    : Updated Thermal Rating: on line 5557-3482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1318
% INFO    : Updated Thermal Rating: on line 3721-3484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on line 4402-3486 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 4415-3486 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 292
% INFO    : Updated Thermal Rating: on line 3546-3488 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on line 4125-3488 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on line 5549-3490 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2546
% INFO    : Updated Thermal Rating: on line 5630-3492 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1190
% INFO    : Updated Thermal Rating: on line 4320-3494 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 191
% INFO    : Updated Thermal Rating: on line 4408-3494 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 234
% INFO    : Updated Thermal Rating: on line 5483-3494 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 5484-3494 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 326
% INFO    : Updated Thermal Rating: on line 5631-3495 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 4389-3497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 540
% INFO    : Updated Thermal Rating: on line 4751-3497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 5103-3497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605
% INFO    : Updated Thermal Rating: on line 4389-3497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 540
% INFO    : Updated Thermal Rating: on line 3568-3498 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on line 5052-3498 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on line 5052-3498 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on line 5632-3499 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 431
% INFO    : Updated Thermal Rating: on line 3870-3500 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 850
% INFO    : Updated Thermal Rating: on line 5277-3507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 28417
% INFO    : Updated Thermal Rating: on line 5636-3508 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2143
% INFO    : Updated Thermal Rating: on line 4011-3509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 149
% INFO    : Updated Thermal Rating: on line 4566-3509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 131
% INFO    : Updated Thermal Rating: on line 5100-3509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 186
% INFO    : Updated Thermal Rating: on line 5634-3509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3446
% INFO    : Updated Thermal Rating: on line 4607-3511 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 936
% INFO    : Updated Thermal Rating: on line 4788-3512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 481
% INFO    : Updated Thermal Rating: on line 4017-3513 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 620
% INFO    : Updated Thermal Rating: on line 3879-3514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 3982-3515 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 524
% INFO    : Updated Thermal Rating: on line 4833-3515 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 5799-3515 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 407
% INFO    : Updated Thermal Rating: on line 3982-3515 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 560
% INFO    : Updated Thermal Rating: on line 3982-3515 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 530
% INFO    : Updated Thermal Rating: on line 4035-3518 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 120
% INFO    : Updated Thermal Rating: on line 4035-3518 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 120
% INFO    : Updated Thermal Rating: on line 3837-3520 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 743
% INFO    : Updated Thermal Rating: on line 4549-3523 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 757
% INFO    : Updated Thermal Rating: on line 5007-3522 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 602
% INFO    : Updated Thermal Rating: on line 5385-3523 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 356
% INFO    : Updated Thermal Rating: on line 5790-3522 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 761
% INFO    : Updated Thermal Rating: on line 4425-3531 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on line 5638-3533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7266
% INFO    : Updated Thermal Rating: on line 5640-3536 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21242
% INFO    : Updated Thermal Rating: on line 4174-3537 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2259
% INFO    : Updated Thermal Rating: on line 4815-3539 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4085
% INFO    : Updated Thermal Rating: on line 5067-3539 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 5431-3539 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6818
% INFO    : Updated Thermal Rating: on line 5831-3542 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on line 4061-3546 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 133
% INFO    : Updated Thermal Rating: on line 4125-3546 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209
% INFO    : Updated Thermal Rating: on line 5422-3546 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 207
% INFO    : Updated Thermal Rating: on line 5643-3549 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 401
% INFO    : Updated Thermal Rating: on line 4348-3551 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 681
% INFO    : Updated Thermal Rating: on line 5075-3551 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1049
% INFO    : Updated Thermal Rating: on line 4348-3551 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 711
% INFO    : Updated Thermal Rating: on line 5644-3553 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20555
% INFO    : Updated Thermal Rating: on line 5015-3554 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23000
% INFO    : Updated Thermal Rating: on line 4362-3555 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 4888-3556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on line 5176-3556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 628
% INFO    : Updated Thermal Rating: on line 5477-3556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on line 5529-3556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on line 5706-3556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 117
% INFO    : Updated Thermal Rating: on line 5180-3556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 635
% INFO    : Updated Thermal Rating: on line 4516-3559 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1867
% INFO    : Updated Thermal Rating: on line 4886-3560 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 571
% INFO    : Updated Thermal Rating: on line 4886-3560 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 502
% INFO    : Updated Thermal Rating: on line 3565-3562 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11313
% INFO    : Updated Thermal Rating: on line 4018-3567 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 226
% INFO    : Updated Thermal Rating: on line 4218-3567 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128
% INFO    : Updated Thermal Rating: on line 5337-3568 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 324
% INFO    : Updated Thermal Rating: on line 5129-3569 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 443
% INFO    : Updated Thermal Rating: on line 4722-3570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 475
% INFO    : Updated Thermal Rating: on line 4668-3571 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 565
% INFO    : Updated Thermal Rating: on line 4011-3572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on line 4566-3572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 479
% INFO    : Updated Thermal Rating: on line 4011-3572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on line 3983-3573 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127
% INFO    : Updated Thermal Rating: on line 3370-3577 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on line 5631-3577 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on line 4517-3583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 383
% INFO    : Updated Thermal Rating: on line 5716-3583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 394
% INFO    : Updated Thermal Rating: on line 3846-3585 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5982
% INFO    : Updated Thermal Rating: on line 5284-3585 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 211
% INFO    : Updated Thermal Rating: on line 5342-3585 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 550
% INFO    : Updated Thermal Rating: on line 5838-3585 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on line 4649-3586 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 5646-3589 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 5648-3590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 3391-3591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1249
% INFO    : Updated Thermal Rating: on line 3887-3591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1864
% INFO    : Updated Thermal Rating: on line 5647-3593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151236
% INFO    : Updated Thermal Rating: on line 5479-3594 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20343
% INFO    : Updated Thermal Rating: on line 3430-3595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5006
% INFO    : Updated Thermal Rating: on line 3988-3595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 3510-3596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511
% INFO    : Updated Thermal Rating: on line 5456-3596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6284
% INFO    : Updated Thermal Rating: on line 3743-3597 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 274
% INFO    : Updated Thermal Rating: on line 5455-3601 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 353
% INFO    : Updated Thermal Rating: on line 5369-3602 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 510
% INFO    : Updated Thermal Rating: on line 5570-3602 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 994
% INFO    : Updated Thermal Rating: on line 4307-3604 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 872
% INFO    : Updated Thermal Rating: on line 5606-3604 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 509
% INFO    : Updated Thermal Rating: on line 5306-3608 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1641
% INFO    : Updated Thermal Rating: on line 4235-3610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174
% INFO    : Updated Thermal Rating: on line 4193-3612 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 372
% INFO    : Updated Thermal Rating: on line 4615-3612 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 307
% INFO    : Updated Thermal Rating: on line 5625-3612 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1476
% INFO    : Updated Thermal Rating: on line 5652-3613 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 219
% INFO    : Updated Thermal Rating: on line 3395-3616 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1771
% INFO    : Updated Thermal Rating: on line 4508-3620 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 309
% INFO    : Updated Thermal Rating: on line 5200-3619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3129
% INFO    : Updated Thermal Rating: on line 3406-3621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on line 3406-3621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1043
% INFO    : Updated Thermal Rating: on line 3363-3623 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 5804-3623 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 3363-3623 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 226
% INFO    : Updated Thermal Rating: on line 4614-3624 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 191
% INFO    : Updated Thermal Rating: on line 5654-3627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6375
% INFO    : Updated Thermal Rating: on line 3632-3629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15535
% INFO    : Updated Thermal Rating: on line 3632-3628 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15535
% INFO    : Updated Thermal Rating: on line 4742-3631 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 498
% INFO    : Updated Thermal Rating: on line 4742-3630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on line 5327-3632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2951
% INFO    : Updated Thermal Rating: on line 5586-3632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2460
% INFO    : Updated Thermal Rating: on line 4470-3632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42115
% INFO    : Updated Thermal Rating: on line 3464-3632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12856
% INFO    : Updated Thermal Rating: on line 3881-3634 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 817
% INFO    : Updated Thermal Rating: on line 5339-3636 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 586
% INFO    : Updated Thermal Rating: on line 4102-3636 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 303
% INFO    : Updated Thermal Rating: on line 5812-3638 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1733
% INFO    : Updated Thermal Rating: on line 4073-3639 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 5520-3642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1759
% INFO    : Updated Thermal Rating: on line 5519-3643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1815
% INFO    : Updated Thermal Rating: on line 5655-3645 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23932
% INFO    : Updated Thermal Rating: on line 4802-3647 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 378
% INFO    : Updated Thermal Rating: on line 5573-3648 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 5208-3649 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2428
% INFO    : Updated Thermal Rating: on line 3532-3652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2305
% INFO    : Updated Thermal Rating: on line 3656-3652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on line 3860-3652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2710
% INFO    : Updated Thermal Rating: on line 3656-3652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 664
% INFO    : Updated Thermal Rating: on line 4174-3653 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 452
% INFO    : Updated Thermal Rating: on line 4487-3655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 839
% INFO    : Updated Thermal Rating: on line 4486-3655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 746
% INFO    : Updated Thermal Rating: on line 5564-3659 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 639
% INFO    : Updated Thermal Rating: on line 3661-3660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5241
% INFO    : Updated Thermal Rating: on line 3985-3660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2045
% INFO    : Updated Thermal Rating: on line 3985-3661 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7695
% INFO    : Updated Thermal Rating: on line 5768-3663 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 621
% INFO    : Updated Thermal Rating: on line 3677-3664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1413
% INFO    : Updated Thermal Rating: on line 3678-3664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 637
% INFO    : Updated Thermal Rating: on line 4218-3664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 347
% INFO    : Updated Thermal Rating: on line 3700-3666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on line 4436-3666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58788
% INFO    : Updated Thermal Rating: on line 5624-3666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on line 5481-3666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on line 4424-3668 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1278
% INFO    : Updated Thermal Rating: on line 5197-3668 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 337
% INFO    : Updated Thermal Rating: on line 5656-3669 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2723
% INFO    : Updated Thermal Rating: on line 4688-3670 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209
% INFO    : Updated Thermal Rating: on line 3695-3671 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 351
% INFO    : Updated Thermal Rating: on line 3893-3673 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 277
% INFO    : Updated Thermal Rating: on line 4005-3675 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 482
% INFO    : Updated Thermal Rating: on line 4161-3675 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13072
% INFO    : Updated Thermal Rating: on line 4130-3679 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on line 4557-3680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 470
% INFO    : Updated Thermal Rating: on line 4847-3682 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on line 3311-3686 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 5585-3686 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 642
% INFO    : Updated Thermal Rating: on line 5660-3687 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3062
% INFO    : Updated Thermal Rating: on line 5420-3689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 762
% INFO    : Updated Thermal Rating: on line 5661-3689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 5680-3689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 578
% INFO    : Updated Thermal Rating: on line 4944-3689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 973
% INFO    : Updated Thermal Rating: on line 4615-3691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 450
% INFO    : Updated Thermal Rating: on line 4324-3696 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157
% INFO    : Updated Thermal Rating: on line 4607-3696 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 5558-3697 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 290
% INFO    : Updated Thermal Rating: on line 4914-3698 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on line 4183-3701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1026
% INFO    : Updated Thermal Rating: on line 5445-3701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2893
% INFO    : Updated Thermal Rating: on line 4183-3701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1026
% INFO    : Updated Thermal Rating: on line 4232-3702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 834
% INFO    : Updated Thermal Rating: on line 4460-3703 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on line 5666-3704 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5986
% INFO    : Updated Thermal Rating: on line 4496-3712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5613
% INFO    : Updated Thermal Rating: on line 4495-3712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1925
% INFO    : Updated Thermal Rating: on line 4180-3715 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1010
% INFO    : Updated Thermal Rating: on line 4790-3715 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 580
% INFO    : Updated Thermal Rating: on line 4315-3716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109898
% INFO    : Updated Thermal Rating: on line 5667-3717 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on line 4915-3719 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 125
% INFO    : Updated Thermal Rating: on line 5668-3720 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21775
% INFO    : Updated Thermal Rating: on line 4366-3724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 457
% INFO    : Updated Thermal Rating: on line 5090-3728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1736
% INFO    : Updated Thermal Rating: on line 5101-3728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 171
% INFO    : Updated Thermal Rating: on line 5670-3731 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47367
% INFO    : Updated Thermal Rating: on line 4331-3732 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 447
% INFO    : Updated Thermal Rating: on line 5669-3734 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 711
% INFO    : Updated Thermal Rating: on line 5772-3733 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154
% INFO    : Updated Thermal Rating: on line 4267-3735 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1129
% INFO    : Updated Thermal Rating: on line 3723-3737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10480
% INFO    : Updated Thermal Rating: on line 4429-3737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 667
% INFO    : Updated Thermal Rating: on line 4537-3737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 4429-3737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 664
% INFO    : Updated Thermal Rating: on line 3727-3739 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 3726-3739 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 3725-3739 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123245
% INFO    : Updated Thermal Rating: on line 4795-3742 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9077
% INFO    : Updated Thermal Rating: on line 3873-3747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29733
% INFO    : Updated Thermal Rating: on line 5403-3748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 688
% INFO    : Updated Thermal Rating: on line 5671-3751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 824
% INFO    : Updated Thermal Rating: on line 4809-3754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 225
% INFO    : Updated Thermal Rating: on line 5672-3755 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 360
% INFO    : Updated Thermal Rating: on line 5188-3756 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 653
% INFO    : Updated Thermal Rating: on line 5436-3758 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1308
% INFO    : Updated Thermal Rating: on line 4489-3759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 150
% INFO    : Updated Thermal Rating: on line 4526-3759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on line 5673-3763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10170
% INFO    : Updated Thermal Rating: on line 3860-3764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1071
% INFO    : Updated Thermal Rating: on line 3876-3764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 4716-3764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310
% INFO    : Updated Thermal Rating: on line 5060-3764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 336
% INFO    : Updated Thermal Rating: on line 4331-3766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 300
% INFO    : Updated Thermal Rating: on line 5412-3767 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 211
% INFO    : Updated Thermal Rating: on line 4389-3773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 440
% INFO    : Updated Thermal Rating: on line 4617-3773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on line 4389-3773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 440
% INFO    : Updated Thermal Rating: on line 5505-3774 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 430
% INFO    : Updated Thermal Rating: on line 5836-3774 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 456
% INFO    : Updated Thermal Rating: on line 4729-3774 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384
% INFO    : Updated Thermal Rating: on line 5042-3776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 149
% INFO    : Updated Thermal Rating: on line 4726-3795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 890
% INFO    : Updated Thermal Rating: on line 5692-3795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 523
% INFO    : Updated Thermal Rating: on line 4442-3796 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 864
% INFO    : Updated Thermal Rating: on line 5596-3796 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2081
% INFO    : Updated Thermal Rating: on line 4454-3797 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 115
% INFO    : Updated Thermal Rating: on line 5813-3797 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 454
% INFO    : Updated Thermal Rating: on line 4122-3800 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 298
% INFO    : Updated Thermal Rating: on line 5676-3801 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 357
% INFO    : Updated Thermal Rating: on line 4821-3803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 4823-3803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1851
% INFO    : Updated Thermal Rating: on line 4820-3803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 4079-3805 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40590
% INFO    : Updated Thermal Rating: on line 4079-3804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42124
% INFO    : Updated Thermal Rating: on line 3996-3810 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3801
% INFO    : Updated Thermal Rating: on line 4284-3810 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on line 4374-3810 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 78
% INFO    : Updated Thermal Rating: on line 5198-3810 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 5515-3810 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on line 3996-3810 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3774
% INFO    : Updated Thermal Rating: on line 4909-3812 : Rate A, Rate B, Rate C , 1708.0, 1708.0, 1708.0 -> 1115
% INFO    : Updated Thermal Rating: on line 4081-3815 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 149
% INFO    : Updated Thermal Rating: on line 3822-3816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 3821-3816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 3820-3816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 4081-3825 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on line 5250-3826 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1495
% INFO    : Updated Thermal Rating: on line 4120-3827 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263
% INFO    : Updated Thermal Rating: on line 4159-3829 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21022
% INFO    : Updated Thermal Rating: on line 3886-3832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 430
% INFO    : Updated Thermal Rating: on line 3976-3832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 773
% INFO    : Updated Thermal Rating: on line 4332-3831 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 768
% INFO    : Updated Thermal Rating: on line 3975-3831 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 635
% INFO    : Updated Thermal Rating: on line 4332-3832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on line 5065-3836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 436
% INFO    : Updated Thermal Rating: on line 4540-3838 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 5281-3839 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2711
% INFO    : Updated Thermal Rating: on line 4998-3840 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 516
% INFO    : Updated Thermal Rating: on line 5091-3840 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on line 5468-3841 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 5513-3841 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 360
% INFO    : Updated Thermal Rating: on line 5137-3843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 352
% INFO    : Updated Thermal Rating: on line 5680-3843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2277
% INFO    : Updated Thermal Rating: on line 3891-3844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 278
% INFO    : Updated Thermal Rating: on line 4285-3848 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2168
% INFO    : Updated Thermal Rating: on line 5682-3849 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1253
% INFO    : Updated Thermal Rating: on line 5451-3851 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on line 4351-3856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 162
% INFO    : Updated Thermal Rating: on line 5796-3856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529
% INFO    : Updated Thermal Rating: on line 5797-3855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 573
% INFO    : Updated Thermal Rating: on line 4970-3859 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on line 5513-3859 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1197
% INFO    : Updated Thermal Rating: on line 5684-3862 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53230
% INFO    : Updated Thermal Rating: on line 5683-3861 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67824
% INFO    : Updated Thermal Rating: on line 5765-3864 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on line 5685-3865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3817
% INFO    : Updated Thermal Rating: on line 4730-3868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 730
% INFO    : Updated Thermal Rating: on line 3876-3872 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 219
% INFO    : Updated Thermal Rating: on line 4506-3874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on line 4934-3874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 216
% INFO    : Updated Thermal Rating: on line 5341-3874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 738
% INFO    : Updated Thermal Rating: on line 5686-3878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 5687-3878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 4953-3879 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on line 4953-3879 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on line 4318-3884 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 149
% INFO    : Updated Thermal Rating: on line 5688-3885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11206
% INFO    : Updated Thermal Rating: on line 4511-3891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 292
% INFO    : Updated Thermal Rating: on line 4617-3892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 5387-3892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158
% INFO    : Updated Thermal Rating: on line 4255-3895 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 32501
% INFO    : Updated Thermal Rating: on line 5815-3897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 962
% INFO    : Updated Thermal Rating: on line 5626-3901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184
% INFO    : Updated Thermal Rating: on line 4586-3904 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 163
% INFO    : Updated Thermal Rating: on line 4394-3905 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 4661-3908 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1811
% INFO    : Updated Thermal Rating: on line 4661-3908 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1825
% INFO    : Updated Thermal Rating: on line 4443-3911 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 477
% INFO    : Updated Thermal Rating: on line 5531-3916 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 4101-3917 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on line 5056-3917 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 5237-3917 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on line 5718-3917 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 180
% INFO    : Updated Thermal Rating: on line 5693-3919 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 4755-3920 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 906
% INFO    : Updated Thermal Rating: on line 4036-3923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 474
% INFO    : Updated Thermal Rating: on line 5799-3923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 275
% INFO    : Updated Thermal Rating: on line 4832-3925 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 136
% INFO    : Updated Thermal Rating: on line 4832-3924 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on line 5694-3929 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742
% INFO    : Updated Thermal Rating: on line 4506-3931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on line 5117-3931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1971
% INFO    : Updated Thermal Rating: on line 3997-3932 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7269
% INFO    : Updated Thermal Rating: on line 5740-3945 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 144
% INFO    : Updated Thermal Rating: on line 5774-3945 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on line 4112-3946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 5417-3952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 220
% INFO    : Updated Thermal Rating: on line 4015-3955 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 429
% INFO    : Updated Thermal Rating: on line 4015-3956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4542
% INFO    : Updated Thermal Rating: on line 5272-3957 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 648
% INFO    : Updated Thermal Rating: on line 3961-3960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1002
% INFO    : Updated Thermal Rating: on line 4460-3960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 137
% INFO    : Updated Thermal Rating: on line 5177-3960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1164
% INFO    : Updated Thermal Rating: on line 4563-3962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 364
% INFO    : Updated Thermal Rating: on line 4613-3965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23818
% INFO    : Updated Thermal Rating: on line 5175-3965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1301
% INFO    : Updated Thermal Rating: on line 5436-3965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 450
% INFO    : Updated Thermal Rating: on line 5800-3965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24046
% INFO    : Updated Thermal Rating: on line 5700-3966 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 4925-3968 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 969
% INFO    : Updated Thermal Rating: on line 5699-3973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10879
% INFO    : Updated Thermal Rating: on line 4086-3978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 600
% INFO    : Updated Thermal Rating: on line 4086-3978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 600
% INFO    : Updated Thermal Rating: on line 5326-3980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 528
% INFO    : Updated Thermal Rating: on line 4200-3982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 5104-3982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 278
% INFO    : Updated Thermal Rating: on line 5005-3983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on line 5702-3987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3660
% INFO    : Updated Thermal Rating: on line 4921-3989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 5083-3990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 133
% INFO    : Updated Thermal Rating: on line 5530-3991 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310
% INFO    : Updated Thermal Rating: on line 4926-3993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 597
% INFO    : Updated Thermal Rating: on line 5703-3994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 811
% INFO    : Updated Thermal Rating: on line 5353-3995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 5705-4000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2220
% INFO    : Updated Thermal Rating: on line 4699-4001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 292
% INFO    : Updated Thermal Rating: on line 4367-4002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 283
% INFO    : Updated Thermal Rating: on line 5826-4004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on line 4315-4005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 4467-4005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3258
% INFO    : Updated Thermal Rating: on line 5505-4007 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 952
% INFO    : Updated Thermal Rating: on line 4336-4009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 4370-4009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 198
% INFO    : Updated Thermal Rating: on line 5487-4011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on line 5246-4014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 574
% INFO    : Updated Thermal Rating: on line 5213-4016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 5417-4022 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 318
% INFO    : Updated Thermal Rating: on line 5489-4024 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16838
% INFO    : Updated Thermal Rating: on line 5576-4024 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on line 4607-4025 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 4607-4025 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 5235-4027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128
% INFO    : Updated Thermal Rating: on line 4458-4031 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 237
% INFO    : Updated Thermal Rating: on line 5153-4031 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22412
% INFO    : Updated Thermal Rating: on line 4458-4031 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 237
% INFO    : Updated Thermal Rating: on line 5152-4031 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22412
% INFO    : Updated Thermal Rating: on line 4685-4032 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on line 5710-4034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24434
% INFO    : Updated Thermal Rating: on line 5096-4037 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 899
% INFO    : Updated Thermal Rating: on line 4900-4042 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on line 5713-4045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23993
% INFO    : Updated Thermal Rating: on line 4379-4046 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3027
% INFO    : Updated Thermal Rating: on line 5795-4046 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37370
% INFO    : Updated Thermal Rating: on line 5434-4051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1772
% INFO    : Updated Thermal Rating: on line 4720-4060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 5714-4063 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 56492
% INFO    : Updated Thermal Rating: on line 4310-4064 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 277
% INFO    : Updated Thermal Rating: on line 4544-4064 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2672
% INFO    : Updated Thermal Rating: on line 5788-4064 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2628
% INFO    : Updated Thermal Rating: on line 5715-4066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 366
% INFO    : Updated Thermal Rating: on line 5066-4070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 4602-4071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 754
% INFO    : Updated Thermal Rating: on line 5233-4071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 4231-4075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on line 4230-4075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 211
% INFO    : Updated Thermal Rating: on line 5780-4076 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 492
% INFO    : Updated Thermal Rating: on line 4234-4081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on line 4378-4081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 182
% INFO    : Updated Thermal Rating: on line 4681-4087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 235
% INFO    : Updated Thermal Rating: on line 4682-4087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 235
% INFO    : Updated Thermal Rating: on line 4776-4088 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 637
% INFO    : Updated Thermal Rating: on line 5717-4091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8357
% INFO    : Updated Thermal Rating: on line 5087-4093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 574
% INFO    : Updated Thermal Rating: on line 5854-4093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116592
% INFO    : Updated Thermal Rating: on line 5304-4098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 303
% INFO    : Updated Thermal Rating: on line 4618-4099 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on line 4948-4100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 168
% INFO    : Updated Thermal Rating: on line 4934-4102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 5339-4102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 681
% INFO    : Updated Thermal Rating: on line 5501-4102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 654
% INFO    : Updated Thermal Rating: on line 4903-4108 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1386
% INFO    : Updated Thermal Rating: on line 4729-4109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 5838-4111 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 324
% INFO    : Updated Thermal Rating: on line 4449-4114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 5722-4115 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 815
% INFO    : Updated Thermal Rating: on line 4931-4116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 5719-4116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 920
% INFO    : Updated Thermal Rating: on line 4119-4118 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 28461
% INFO    : Updated Thermal Rating: on line 4339-4120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 307
% INFO    : Updated Thermal Rating: on line 5579-4120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 539
% INFO    : Updated Thermal Rating: on line 5012-4122 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 153
% INFO    : Updated Thermal Rating: on line 5725-4131 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 238
% INFO    : Updated Thermal Rating: on line 4247-4133 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 4148-4140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on line 4540-4141 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 183
% INFO    : Updated Thermal Rating: on line 5175-4143 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 605
% INFO    : Updated Thermal Rating: on line 5566-4143 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 242
% INFO    : Updated Thermal Rating: on line 5800-4143 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on line 5816-4142 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4237
% INFO    : Updated Thermal Rating: on line 4212-4145 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 4850-4145 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 5260-4147 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8030
% INFO    : Updated Thermal Rating: on line 4849-4148 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 533
% INFO    : Updated Thermal Rating: on line 5000-4150 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on line 5796-4150 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 601
% INFO    : Updated Thermal Rating: on line 5727-4154 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13354
% INFO    : Updated Thermal Rating: on line 5726-4155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 793
% INFO    : Updated Thermal Rating: on line 4473-4157 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 163
% INFO    : Updated Thermal Rating: on line 4473-4157 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 165
% INFO    : Updated Thermal Rating: on line 4257-4158 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 305
% INFO    : Updated Thermal Rating: on line 5728-4158 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 4386-4159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16962
% INFO    : Updated Thermal Rating: on line 5729-4162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 880
% INFO    : Updated Thermal Rating: on line 5204-4165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2379
% INFO    : Updated Thermal Rating: on line 4699-4166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 518
% INFO    : Updated Thermal Rating: on line 5425-4166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 255
% INFO    : Updated Thermal Rating: on line 5730-4168 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5531
% INFO    : Updated Thermal Rating: on line 5568-4169 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 413
% INFO    : Updated Thermal Rating: on line 5731-4170 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47067
% INFO    : Updated Thermal Rating: on line 4323-4172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 4382-4172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 418
% INFO    : Updated Thermal Rating: on line 5786-4172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1166
% INFO    : Updated Thermal Rating: on line 4323-4172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1125
% INFO    : Updated Thermal Rating: on line 4382-4172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 429
% INFO    : Updated Thermal Rating: on line 5732-4174 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1105
% INFO    : Updated Thermal Rating: on line 5640-4174 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2029
% INFO    : Updated Thermal Rating: on line 5391-4176 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16527
% INFO    : Updated Thermal Rating: on line 5434-4176 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1802
% INFO    : Updated Thermal Rating: on line 5037-4179 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 273
% INFO    : Updated Thermal Rating: on line 4668-4180 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 700
% INFO    : Updated Thermal Rating: on line 5182-4183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 278
% INFO    : Updated Thermal Rating: on line 5345-4183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on line 5631-4183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on line 4681-4185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 75
% INFO    : Updated Thermal Rating: on line 4332-4186 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 967
% INFO    : Updated Thermal Rating: on line 5735-4186 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11909
% INFO    : Updated Thermal Rating: on line 4188-4187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2059
% INFO    : Updated Thermal Rating: on line 5297-4187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 5736-4191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 207
% INFO    : Updated Thermal Rating: on line 5754-4192 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489
% INFO    : Updated Thermal Rating: on line 5029-4193 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 4846-4196 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 5155-4196 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 278
% INFO    : Updated Thermal Rating: on line 4763-4197 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22038
% INFO    : Updated Thermal Rating: on line 5194-4201 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 417
% INFO    : Updated Thermal Rating: on line 4963-4203 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1362
% INFO    : Updated Thermal Rating: on line 4963-4202 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1362
% INFO    : Updated Thermal Rating: on line 4204-4205 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3795
% INFO    : Updated Thermal Rating: on line 4577-4209 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1421
% INFO    : Updated Thermal Rating: on line 4875-4209 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 5792-4209 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 615
% INFO    : Updated Thermal Rating: on line 5587-4214 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on line 4472-4219 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4678
% INFO    : Updated Thermal Rating: on line 4498-4219 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2928
% INFO    : Updated Thermal Rating: on line 5220-4218 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 849
% INFO    : Updated Thermal Rating: on line 4498-4219 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2795
% INFO    : Updated Thermal Rating: on line 4497-4218 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2932
% INFO    : Updated Thermal Rating: on line 5390-4222 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 5743-4222 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 483
% INFO    : Updated Thermal Rating: on line 5307-4228 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 654
% INFO    : Updated Thermal Rating: on line 5371-4227 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1054
% INFO    : Updated Thermal Rating: on line 4952-4232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 624
% INFO    : Updated Thermal Rating: on line 4351-4236 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 153
% INFO    : Updated Thermal Rating: on line 5739-4237 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 691
% INFO    : Updated Thermal Rating: on line 5458-4241 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194699
% INFO    : Updated Thermal Rating: on line 4681-4243 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1753
% INFO    : Updated Thermal Rating: on line 4895-4244 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on line 5164-4244 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 474
% INFO    : Updated Thermal Rating: on line 5409-4244 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 269
% INFO    : Updated Thermal Rating: on line 4327-4248 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354
% INFO    : Updated Thermal Rating: on line 4678-4250 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 5212-4249 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1184
% INFO    : Updated Thermal Rating: on line 4249-4272 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1252
% INFO    : Updated Thermal Rating: on line 5742-4251 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on line 4831-4252 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 4887-4252 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 4741-4254 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2353
% INFO    : Updated Thermal Rating: on line 4842-4257 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on line 5410-4257 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 255
% INFO    : Updated Thermal Rating: on line 5005-4259 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on line 5656-4259 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1010
% INFO    : Updated Thermal Rating: on line 4823-4260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 5182-4262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 312
% INFO    : Updated Thermal Rating: on line 5740-4262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 191
% INFO    : Updated Thermal Rating: on line 5443-4263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1183
% INFO    : Updated Thermal Rating: on line 5241-4266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 423
% INFO    : Updated Thermal Rating: on line 5241-4265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 439
% INFO    : Updated Thermal Rating: on line 5791-4269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3793
% INFO    : Updated Thermal Rating: on line 5744-4271 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17958
% INFO    : Updated Thermal Rating: on line 5025-4273 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151
% INFO    : Updated Thermal Rating: on line 5746-4274 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on line 5716-4275 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5882
% INFO    : Updated Thermal Rating: on line 5694-4278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489
% INFO    : Updated Thermal Rating: on line 5763-4283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 728
% INFO    : Updated Thermal Rating: on line 5003-4289 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 363
% INFO    : Updated Thermal Rating: on line 5377-4291 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1485
% INFO    : Updated Thermal Rating: on line 5595-4291 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on line 5617-4297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 962
% INFO    : Updated Thermal Rating: on line 5748-4298 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1241
% INFO    : Updated Thermal Rating: on line 4289-4301 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4118
% INFO    : Updated Thermal Rating: on line 5749-4302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9521
% INFO    : Updated Thermal Rating: on line 4322-4303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on line 4568-4303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on line 5750-4304 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1432
% INFO    : Updated Thermal Rating: on line 5383-4309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1423
% INFO    : Updated Thermal Rating: on line 5537-4309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 5536-4308 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 200
% INFO    : Updated Thermal Rating: on line 4311-4310 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 691
% INFO    : Updated Thermal Rating: on line 5392-4312 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9387
% INFO    : Updated Thermal Rating: on line 5852-4315 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 5751-4321 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 885
% INFO    : Updated Thermal Rating: on line 5539-4325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 497
% INFO    : Updated Thermal Rating: on line 5593-4325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 216
% INFO    : Updated Thermal Rating: on line 4424-4329 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 478
% INFO    : Updated Thermal Rating: on line 4621-4332 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 549
% INFO    : Updated Thermal Rating: on line 4719-4331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157
% INFO    : Updated Thermal Rating: on line 5346-4331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 746
% INFO    : Updated Thermal Rating: on line 5347-4331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 753
% INFO    : Updated Thermal Rating: on line 5428-4332 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 340
% INFO    : Updated Thermal Rating: on line 5688-4332 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 502
% INFO    : Updated Thermal Rating: on line 5735-4332 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1059
% INFO    : Updated Thermal Rating: on line 5733-4332 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1119
% INFO    : Updated Thermal Rating: on line 5302-4335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 181
% INFO    : Updated Thermal Rating: on line 4552-4344 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1669
% INFO    : Updated Thermal Rating: on line 4550-4344 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1431
% INFO    : Updated Thermal Rating: on line 4772-4346 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1037
% INFO    : Updated Thermal Rating: on line 5756-4347 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1047
% INFO    : Updated Thermal Rating: on line 4894-4348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 91
% INFO    : Updated Thermal Rating: on line 5075-4348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1212
% INFO    : Updated Thermal Rating: on line 5075-4348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1212
% INFO    : Updated Thermal Rating: on line 5396-4350 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 587
% INFO    : Updated Thermal Rating: on line 5402-4351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on line 5781-4351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 5832-4351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 304
% INFO    : Updated Thermal Rating: on line 5757-4354 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24534
% INFO    : Updated Thermal Rating: on line 5758-4354 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6566
% INFO    : Updated Thermal Rating: on line 5151-4354 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 153
% INFO    : Updated Thermal Rating: on line 5379-4356 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13344
% INFO    : Updated Thermal Rating: on line 4585-4359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on line 5041-4359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240
% INFO    : Updated Thermal Rating: on line 5227-4359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 150
% INFO    : Updated Thermal Rating: on line 5418-4361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244
% INFO    : Updated Thermal Rating: on line 5578-4361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 242
% INFO    : Updated Thermal Rating: on line 4441-4362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 4801-4363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on line 5239-4365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 351
% INFO    : Updated Thermal Rating: on line 5249-4365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 542
% INFO    : Updated Thermal Rating: on line 4429-4366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 633
% INFO    : Updated Thermal Rating: on line 4429-4366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 630
% INFO    : Updated Thermal Rating: on line 4720-4370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on line 4911-4371 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 179
% INFO    : Updated Thermal Rating: on line 5197-4371 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 840
% INFO    : Updated Thermal Rating: on line 5401-4372 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 508
% INFO    : Updated Thermal Rating: on line 4489-4374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on line 5763-4375 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10315
% INFO    : Updated Thermal Rating: on line 5258-4377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 5380-4380 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 603
% INFO    : Updated Thermal Rating: on line 5595-4381 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 5179-4384 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 628
% INFO    : Updated Thermal Rating: on line 5817-4385 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 402
% INFO    : Updated Thermal Rating: on line 5764-4392 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 795
% INFO    : Updated Thermal Rating: on line 4890-4395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 277
% INFO    : Updated Thermal Rating: on line 5173-4402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 228
% INFO    : Updated Thermal Rating: on line 5121-4403 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128
% INFO    : Updated Thermal Rating: on line 5767-4405 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23137
% INFO    : Updated Thermal Rating: on line 4590-4407 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 30291
% INFO    : Updated Thermal Rating: on line 4869-4412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1961
% INFO    : Updated Thermal Rating: on line 5770-4416 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17466
% INFO    : Updated Thermal Rating: on line 5771-4418 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65055
% INFO    : Updated Thermal Rating: on line 5009-4425 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 4996-4427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 5771-4427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 5312-4428 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1536
% INFO    : Updated Thermal Rating: on line 5773-4430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1019
% INFO    : Updated Thermal Rating: on line 5369-4432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310
% INFO    : Updated Thermal Rating: on line 4688-4434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 574
% INFO    : Updated Thermal Rating: on line 4878-4434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 269
% INFO    : Updated Thermal Rating: on line 4688-4434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 557
% INFO    : Updated Thermal Rating: on line 4625-4435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on line 4857-4437 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 282
% INFO    : Updated Thermal Rating: on line 4964-4437 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on line 5718-4438 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2743
% INFO    : Updated Thermal Rating: on line 4675-4441 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 4675-4441 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 4756-4442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on line 4920-4442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 271
% INFO    : Updated Thermal Rating: on line 4757-4442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on line 5275-4449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1140
% INFO    : Updated Thermal Rating: on line 5775-4451 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on line 5095-4454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on line 5821-4454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 868
% INFO    : Updated Thermal Rating: on line 4926-4457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 759
% INFO    : Updated Thermal Rating: on line 4893-4458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 144
% INFO    : Updated Thermal Rating: on line 5671-4458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on line 5152-4458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262
% INFO    : Updated Thermal Rating: on line 5750-4460 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 182
% INFO    : Updated Thermal Rating: on line 5834-4461 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13494
% INFO    : Updated Thermal Rating: on line 4534-4462 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1141
% INFO    : Updated Thermal Rating: on line 4635-4463 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 300
% INFO    : Updated Thermal Rating: on line 5145-4462 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 152
% INFO    : Updated Thermal Rating: on line 5148-4463 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 4903-4465 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 811
% INFO    : Updated Thermal Rating: on line 4679-4469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 705
% INFO    : Updated Thermal Rating: on line 4498-4471 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8432
% INFO    : Updated Thermal Rating: on line 5778-4473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 200
% INFO    : Updated Thermal Rating: on line 4777-4475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1272
% INFO    : Updated Thermal Rating: on line 4486-4481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2012
% INFO    : Updated Thermal Rating: on line 4488-4485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 4488-4484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 4488-4483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 4488-4482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 5012-4489 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 78
% INFO    : Updated Thermal Rating: on line 5515-4489 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 4806-4491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2033
% INFO    : Updated Thermal Rating: on line 5779-4493 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23415
% INFO    : Updated Thermal Rating: on line 5183-4501 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1313
% INFO    : Updated Thermal Rating: on line 5256-4501 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on line 5567-4503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93
% INFO    : Updated Thermal Rating: on line 4606-4507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 292
% INFO    : Updated Thermal Rating: on line 4808-4511 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 376
% INFO    : Updated Thermal Rating: on line 5260-4511 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 332
% INFO    : Updated Thermal Rating: on line 5781-4512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on line 4054-4514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 4148-4514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 282
% INFO    : Updated Thermal Rating: on line 5248-4514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 926
% INFO    : Updated Thermal Rating: on line 5488-4519 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 233
% INFO    : Updated Thermal Rating: on line 5370-4520 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1130
% INFO    : Updated Thermal Rating: on line 5784-4521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2280
% INFO    : Updated Thermal Rating: on line 4850-4523 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 5785-4527 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3667
% INFO    : Updated Thermal Rating: on line 4332-4528 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 668
% INFO    : Updated Thermal Rating: on line 4332-4528 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 647
% INFO    : Updated Thermal Rating: on line 5709-4530 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on line 4831-4533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 710
% INFO    : Updated Thermal Rating: on line 4887-4533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 827
% INFO    : Updated Thermal Rating: on line 5282-4538 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 907
% INFO    : Updated Thermal Rating: on line 5742-4540 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14657
% INFO    : Updated Thermal Rating: on line 5751-4541 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 279
% INFO    : Updated Thermal Rating: on line 5516-4543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16578
% INFO    : Updated Thermal Rating: on line 5517-4543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15848
% INFO    : Updated Thermal Rating: on line 5789-4546 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1162
% INFO    : Updated Thermal Rating: on line 4574-4548 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 4574-4548 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 5395-4553 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14447
% INFO    : Updated Thermal Rating: on line 5524-4555 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 530
% INFO    : Updated Thermal Rating: on line 5700-4555 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1386
% INFO    : Updated Thermal Rating: on line 5824-4555 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 844
% INFO    : Updated Thermal Rating: on line 5825-4555 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 917
% INFO    : Updated Thermal Rating: on line 5823-4574 : Rate A, Rate B, Rate C , 2450.0, 2450.0, 2450.0 -> 1390
% INFO    : Updated Thermal Rating: on line 5590-4579 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3126
% INFO    : Updated Thermal Rating: on line 5636-4580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1007
% INFO    : Updated Thermal Rating: on line 4581-4582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1096
% INFO    : Updated Thermal Rating: on line 4799-4582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on line 5793-4582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1123
% INFO    : Updated Thermal Rating: on line 5795-4584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 747
% INFO    : Updated Thermal Rating: on line 4746-4585 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 178
% INFO    : Updated Thermal Rating: on line 5145-4586 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 200
% INFO    : Updated Thermal Rating: on line 5268-4592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 223
% INFO    : Updated Thermal Rating: on line 4661-4594 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2158
% INFO    : Updated Thermal Rating: on line 4661-4593 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2153
% INFO    : Updated Thermal Rating: on line 5796-4597 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13100
% INFO    : Updated Thermal Rating: on line 5798-4601 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 580
% INFO    : Updated Thermal Rating: on line 5799-4603 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3538
% INFO    : Updated Thermal Rating: on line 4805-4607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 574
% INFO    : Updated Thermal Rating: on line 5482-4607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 177
% INFO    : Updated Thermal Rating: on line 5587-4607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 748
% INFO    : Updated Thermal Rating: on line 5635-4607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1639
% INFO    : Updated Thermal Rating: on line 5738-4607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 678
% INFO    : Updated Thermal Rating: on line 5058-4610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4291
% INFO    : Updated Thermal Rating: on line 5638-4610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11313
% INFO    : Updated Thermal Rating: on line 5467-4612 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 451
% INFO    : Updated Thermal Rating: on line 4865-4614 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on line 5323-4614 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 580
% INFO    : Updated Thermal Rating: on line 5476-4614 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on line 5625-4615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 420
% INFO    : Updated Thermal Rating: on line 5662-4615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1573
% INFO    : Updated Thermal Rating: on line 5801-4618 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 369
% INFO    : Updated Thermal Rating: on line 4642-4619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 247
% INFO    : Updated Thermal Rating: on line 4978-4625 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on line 5621-4627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 275
% INFO    : Updated Thermal Rating: on line 5802-4628 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 652
% INFO    : Updated Thermal Rating: on line 5528-4629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308
% INFO    : Updated Thermal Rating: on line 5108-4630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 483
% INFO    : Updated Thermal Rating: on line 5251-4630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1393
% INFO    : Updated Thermal Rating: on line 5225-4632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 426
% INFO    : Updated Thermal Rating: on line 5804-4633 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11206
% INFO    : Updated Thermal Rating: on line 4800-4636 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 279
% INFO    : Updated Thermal Rating: on line 4666-4643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 853
% INFO    : Updated Thermal Rating: on line 4648-4646 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 456
% INFO    : Updated Thermal Rating: on line 4663-4646 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1350
% INFO    : Updated Thermal Rating: on line 5128-4646 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 389
% INFO    : Updated Thermal Rating: on line 4663-4646 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1334
% INFO    : Updated Thermal Rating: on line 5510-4652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13395
% INFO    : Updated Thermal Rating: on line 4792-4655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306
% INFO    : Updated Thermal Rating: on line 4812-4655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on line 5246-4658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308
% INFO    : Updated Thermal Rating: on line 4744-4662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1837
% INFO    : Updated Thermal Rating: on line 5808-4664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 5811-4674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on line 4899-4675 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 5259-4678 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 5141-4680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 356
% INFO    : Updated Thermal Rating: on line 5186-4681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 131
% INFO    : Updated Thermal Rating: on line 5210-4681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2003
% INFO    : Updated Thermal Rating: on line 5815-4684 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2828
% INFO    : Updated Thermal Rating: on line 4850-4687 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184
% INFO    : Updated Thermal Rating: on line 5812-4688 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 5817-4700 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1083
% INFO    : Updated Thermal Rating: on line 5819-4714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11560
% INFO    : Updated Thermal Rating: on line 5821-4717 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11206
% INFO    : Updated Thermal Rating: on line 5144-4720 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 325
% INFO    : Updated Thermal Rating: on line 5142-4720 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315
% INFO    : Updated Thermal Rating: on line 5459-4720 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 5352-4726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1011
% INFO    : Updated Thermal Rating: on line 5822-4728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3126
% INFO    : Updated Thermal Rating: on line 5836-4729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2122
% INFO    : Updated Thermal Rating: on line 4618-4733 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245373
% INFO    : Updated Thermal Rating: on line 5833-4740 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3957
% INFO    : Updated Thermal Rating: on line 5147-4746 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 171
% INFO    : Updated Thermal Rating: on line 5686-4746 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 275
% INFO    : Updated Thermal Rating: on line 5775-4749 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7065
% INFO    : Updated Thermal Rating: on line 4926-4759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on line 5467-4759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on line 5212-4764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 131
% INFO    : Updated Thermal Rating: on line 5627-4775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 875
% INFO    : Updated Thermal Rating: on line 5549-4778 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1106
% INFO    : Updated Thermal Rating: on line 4808-4780 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 985
% INFO    : Updated Thermal Rating: on line 5375-4782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 5669-4782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on line 5174-4784 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 5827-4785 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on line 5679-4787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on line 5324-4789 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on line 4812-4791 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 177
% INFO    : Updated Thermal Rating: on line 5284-4791 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8426
% INFO    : Updated Thermal Rating: on line 5238-4793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209
% INFO    : Updated Thermal Rating: on line 5828-4797 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2647
% INFO    : Updated Thermal Rating: on line 5660-4799 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 4921-4801 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 802
% INFO    : Updated Thermal Rating: on line 4921-4801 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 802
% INFO    : Updated Thermal Rating: on line 4993-4802 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59
% INFO    : Updated Thermal Rating: on line 5830-4804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 580
% INFO    : Updated Thermal Rating: on line 5635-4805 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 881
% INFO    : Updated Thermal Rating: on line 5535-4807 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 720
% INFO    : Updated Thermal Rating: on line 5199-4809 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5807
% INFO    : Updated Thermal Rating: on line 5780-4809 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 523
% INFO    : Updated Thermal Rating: on line 5299-4813 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 5308-4814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244
% INFO    : Updated Thermal Rating: on line 5077-4827 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 385
% INFO    : Updated Thermal Rating: on line 5315-4827 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 695
% INFO    : Updated Thermal Rating: on line 5413-4827 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 351
% INFO    : Updated Thermal Rating: on line 5499-4827 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1155
% INFO    : Updated Thermal Rating: on line 5000-4835 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2535
% INFO    : Updated Thermal Rating: on line 5000-4835 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3804
% INFO    : Updated Thermal Rating: on line 5729-4837 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 4900-4839 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on line 5812-4843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1082
% INFO    : Updated Thermal Rating: on line 4967-4845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on line 5798-4845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 500
% INFO    : Updated Thermal Rating: on line 4967-4845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 214
% INFO    : Updated Thermal Rating: on line 5155-4846 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 612
% INFO    : Updated Thermal Rating: on line 4889-4850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on line 4851-4852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10572
% INFO    : Updated Thermal Rating: on line 5810-4852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 5840-4852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170
% INFO    : Updated Thermal Rating: on line 5514-4862 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 277
% INFO    : Updated Thermal Rating: on line 5137-4864 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 334
% INFO    : Updated Thermal Rating: on line 5593-4864 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 686
% INFO    : Updated Thermal Rating: on line 5833-4867 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23430
% INFO    : Updated Thermal Rating: on line 4900-4872 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on line 4900-4873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 216
% INFO    : Updated Thermal Rating: on line 5253-4874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1213
% INFO    : Updated Thermal Rating: on line 5083-4878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 5837-4897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 5627-4900 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83
% INFO    : Updated Thermal Rating: on line 5240-4904 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23932
% INFO    : Updated Thermal Rating: on line 5838-4905 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3033
% INFO    : Updated Thermal Rating: on line 5171-4906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148
% INFO    : Updated Thermal Rating: on line 5424-4915 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 413
% INFO    : Updated Thermal Rating: on line 4940-4915 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 90
% INFO    : Updated Thermal Rating: on line 5703-4926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655
% INFO    : Updated Thermal Rating: on line 5728-4926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on line 5789-4926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 4929-4928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 5839-4931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116592
% INFO    : Updated Thermal Rating: on line 5672-4943 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 5840-4946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9817
% INFO    : Updated Thermal Rating: on line 5099-4952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 933
% INFO    : Updated Thermal Rating: on line 5589-4956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 826
% INFO    : Updated Thermal Rating: on line 5639-4956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1697
% INFO    : Updated Thermal Rating: on line 5710-4956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 519
% INFO    : Updated Thermal Rating: on line 5486-4961 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 449
% INFO    : Updated Thermal Rating: on line 5285-4963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 556
% INFO    : Updated Thermal Rating: on line 5454-4963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 430
% INFO    : Updated Thermal Rating: on line 5841-4964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 190
% INFO    : Updated Thermal Rating: on line 5842-4965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2174
% INFO    : Updated Thermal Rating: on line 5161-4967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1435
% INFO    : Updated Thermal Rating: on line 5162-4967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1424
% INFO    : Updated Thermal Rating: on line 5468-4970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 397
% INFO    : Updated Thermal Rating: on line 5313-4971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 343
% INFO    : Updated Thermal Rating: on line 5843-4972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12855
% INFO    : Updated Thermal Rating: on line 5842-4973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 5163-4979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 465
% INFO    : Updated Thermal Rating: on line 5550-4983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 793
% INFO    : Updated Thermal Rating: on line 4991-4989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 4991-4988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 4992-4987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 5247-4994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 5258-4994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 376
% INFO    : Updated Thermal Rating: on line 5832-5000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2438
% INFO    : Updated Thermal Rating: on line 5844-5002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15385
% INFO    : Updated Thermal Rating: on line 5609-5003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 678
% INFO    : Updated Thermal Rating: on line 5654-5003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1562
% INFO    : Updated Thermal Rating: on line 5397-5003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1449
% INFO    : Updated Thermal Rating: on line 5656-5005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184
% INFO    : Updated Thermal Rating: on line 5783-5005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 850
% INFO    : Updated Thermal Rating: on line 5749-5007 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243
% INFO    : Updated Thermal Rating: on line 5300-5008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 254
% INFO    : Updated Thermal Rating: on line 5632-5009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 431
% INFO    : Updated Thermal Rating: on line 5845-5013 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1478
% INFO    : Updated Thermal Rating: on line 5846-5016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3024
% INFO    : Updated Thermal Rating: on line 5847-5016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2864
% INFO    : Updated Thermal Rating: on line 5548-5020 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 5097-5021 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 285
% INFO    : Updated Thermal Rating: on line 5679-5027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9602
% INFO    : Updated Thermal Rating: on line 5662-5029 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 652
% INFO    : Updated Thermal Rating: on line 5848-5030 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 5261-5033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 150
% INFO    : Updated Thermal Rating: on line 5143-5034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8991
% INFO    : Updated Thermal Rating: on line 5089-5036 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 521
% INFO    : Updated Thermal Rating: on line 5245-5038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 623
% INFO    : Updated Thermal Rating: on line 5809-5039 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 272
% INFO    : Updated Thermal Rating: on line 5649-5045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13450
% INFO    : Updated Thermal Rating: on line 4990-5050 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 894
% INFO    : Updated Thermal Rating: on line 5767-5050 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on line 5522-5054 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 603
% INFO    : Updated Thermal Rating: on line 5071-5063 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 2203
% INFO    : Updated Thermal Rating: on line 5491-5076 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 5342-5078 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 334
% INFO    : Updated Thermal Rating: on line 5853-5078 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 591
% INFO    : Updated Thermal Rating: on line 5852-5084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 478
% INFO    : Updated Thermal Rating: on line 5855-5088 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24046
% INFO    : Updated Thermal Rating: on line 5773-5093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489
% INFO    : Updated Thermal Rating: on line 5360-5106 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 902
% INFO    : Updated Thermal Rating: on line 5553-5106 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 361
% INFO    : Updated Thermal Rating: on line 5753-5114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 312
% INFO    : Updated Thermal Rating: on line 5583-5119 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3790
% INFO    : Updated Thermal Rating: on line 5399-5127 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1126
% INFO    : Updated Thermal Rating: on line 5151-5133 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170
% INFO    : Updated Thermal Rating: on line 5605-5134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5965
% INFO    : Updated Thermal Rating: on line 5757-5165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240
% INFO    : Updated Thermal Rating: on line 5758-5166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240
% INFO    : Updated Thermal Rating: on line 5289-5174 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 5855-5200 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1115
% INFO    : Updated Thermal Rating: on line 5231-5208 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 554
% INFO    : Updated Thermal Rating: on line 5499-5215 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3545
% INFO    : Updated Thermal Rating: on line 5348-5216 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 179
% INFO    : Updated Thermal Rating: on line 5450-5223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 340
% INFO    : Updated Thermal Rating: on line 5715-5224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11707
% INFO    : Updated Thermal Rating: on line 5293-5280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37051
% INFO    : Updated Thermal Rating: on line 5242-5298 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 778
% INFO    : Updated Thermal Rating: on line 5437-5359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 311
% INFO    : Updated Thermal Rating: on line 5597-5363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on line 5722-5379 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 875
% INFO    : Updated Thermal Rating: on line 5611-5397 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1273
% INFO    : Updated Thermal Rating: on line 5503-5412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2284
% INFO    : Updated Thermal Rating: on line 5747-5420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15385
% INFO    : Updated Thermal Rating: on line 5557-5433 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3270
% INFO    : Updated Thermal Rating: on line 5452-5693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 5653-5476 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1451
% INFO    : Updated Thermal Rating: on line 5584-5478 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2052
% INFO    : Updated Thermal Rating: on line 5732-5489 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 5554-5497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on line 5253-5509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 414
% INFO    : Updated Thermal Rating: on line 5668-5509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1264
% INFO    : Updated Thermal Rating: on line 5785-5510 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6303
% INFO    : Updated Thermal Rating: on line 5590-5523 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on line 5824-5526 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 336
% INFO    : Updated Thermal Rating: on line 5453-5543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 926
% INFO    : Updated Thermal Rating: on line 5574-5634 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 5600-5602 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 931
% INFO    : Updated Thermal Rating: on line 5612-5610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 247105
% INFO    : Updated Thermal Rating: on line 5769-5620 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 5640-5642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9287
% INFO    : Updated Thermal Rating: on line 5817-5652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 235
% INFO    : Updated Thermal Rating: on line 5765-5681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1227
% INFO    : Updated Thermal Rating: on line 5841-5755 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 347
% INFO    : Updated Thermal Rating: on line 5843-5785 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6303
% INFO    : Updated Thermal Rating: on line 6067-5958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4105
% INFO    : Updated Thermal Rating: on line 6055-5959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7982
% INFO    : Updated Thermal Rating: on line 6087-5959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3115
% INFO    : Updated Thermal Rating: on line 5963-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2274
% INFO    : Updated Thermal Rating: on line 5963-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2274
% INFO    : Updated Thermal Rating: on line 6123-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2843
% INFO    : Updated Thermal Rating: on line 6131-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2276
% INFO    : Updated Thermal Rating: on line 6151-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2213
% INFO    : Updated Thermal Rating: on line 4417-5961 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10754
% INFO    : Updated Thermal Rating: on line 6082-5962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4531
% INFO    : Updated Thermal Rating: on line 6082-5962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4569
% INFO    : Updated Thermal Rating: on line 6223-5963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4405
% INFO    : Updated Thermal Rating: on line 6223-5963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4405
% INFO    : Updated Thermal Rating: on line 6059-5964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3541
% INFO    : Updated Thermal Rating: on line 6096-5964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6894
% INFO    : Updated Thermal Rating: on line 6102-5964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6513
% INFO    : Updated Thermal Rating: on line 5995-5967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1587
% INFO    : Updated Thermal Rating: on line 6166-5969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 692
% INFO    : Updated Thermal Rating: on line 6222-5969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1525
% INFO    : Updated Thermal Rating: on line 6239-5969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12439
% INFO    : Updated Thermal Rating: on line 6083-5970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5723
% INFO    : Updated Thermal Rating: on line 6170-5971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2067
% INFO    : Updated Thermal Rating: on line 6038-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on line 6069-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 311
% INFO    : Updated Thermal Rating: on line 6245-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 413
% INFO    : Updated Thermal Rating: on line 6254-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on line 6070-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1276
% INFO    : Updated Thermal Rating: on line 6075-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2773
% INFO    : Updated Thermal Rating: on line 6194-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1500
% INFO    : Updated Thermal Rating: on line 6156-5974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3141
% INFO    : Updated Thermal Rating: on line 5986-5975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2839
% INFO    : Updated Thermal Rating: on line 6166-5976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3084
% INFO    : Updated Thermal Rating: on line 6052-5977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1009
% INFO    : Updated Thermal Rating: on line 6172-5977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9134
% INFO    : Updated Thermal Rating: on line 6155-5978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6619
% INFO    : Updated Thermal Rating: on line 6176-5978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5050
% INFO    : Updated Thermal Rating: on line 6189-5979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1634
% INFO    : Updated Thermal Rating: on line 2668-5980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 976
% INFO    : Updated Thermal Rating: on line 6088-5981 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1890
% INFO    : Updated Thermal Rating: on line 6233-5981 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1115
% INFO    : Updated Thermal Rating: on line 6234-5982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4495
% INFO    : Updated Thermal Rating: on line 6101-5983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10163
% INFO    : Updated Thermal Rating: on line 6215-5983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15043
% INFO    : Updated Thermal Rating: on line 6018-5985 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 504
% INFO    : Updated Thermal Rating: on line 6018-5984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 512
% INFO    : Updated Thermal Rating: on line 6134-5985 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1230
% INFO    : Updated Thermal Rating: on line 6141-5984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1064
% INFO    : Updated Thermal Rating: on line 6178-5987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2943
% INFO    : Updated Thermal Rating: on line 6118-5988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8717
% INFO    : Updated Thermal Rating: on line 6197-5988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5512
% INFO    : Updated Thermal Rating: on line 6056-5989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1784
% INFO    : Updated Thermal Rating: on line 6134-5990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1172
% INFO    : Updated Thermal Rating: on line 6191-5990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 993
% INFO    : Updated Thermal Rating: on line 5997-5991 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6412
% INFO    : Updated Thermal Rating: on line 6029-5992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4239
% INFO    : Updated Thermal Rating: on line 6113-5992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3048
% INFO    : Updated Thermal Rating: on line 6197-5993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1489
% INFO    : Updated Thermal Rating: on line 5856-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10739
% INFO    : Updated Thermal Rating: on line 5870-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9685
% INFO    : Updated Thermal Rating: on line 5869-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9522
% INFO    : Updated Thermal Rating: on line 6017-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3201
% INFO    : Updated Thermal Rating: on line 6011-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76420
% INFO    : Updated Thermal Rating: on line 6010-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76420
% INFO    : Updated Thermal Rating: on line 6067-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3417
% INFO    : Updated Thermal Rating: on line 6067-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3571
% INFO    : Updated Thermal Rating: on line 6250-5996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2014
% INFO    : Updated Thermal Rating: on line 5863-5998 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1863
% INFO    : Updated Thermal Rating: on line 6001-6000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 778
% INFO    : Updated Thermal Rating: on line 6247-6000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1371
% INFO    : Updated Thermal Rating: on line 799-6004 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1033
% INFO    : Updated Thermal Rating: on line 6073-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1140
% INFO    : Updated Thermal Rating: on line 6134-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 450
% INFO    : Updated Thermal Rating: on line 6166-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13437
% INFO    : Updated Thermal Rating: on line 6166-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10336
% INFO    : Updated Thermal Rating: on line 6166-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10336
% INFO    : Updated Thermal Rating: on line 6133-6005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4661
% INFO    : Updated Thermal Rating: on line 6165-6005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4902
% INFO    : Updated Thermal Rating: on line 6222-6005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1460
% INFO    : Updated Thermal Rating: on line 6172-6006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1182
% INFO    : Updated Thermal Rating: on line 6191-6006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3569
% INFO    : Updated Thermal Rating: on line 6165-6009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5656
% INFO    : Updated Thermal Rating: on line 6239-6009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4356
% INFO    : Updated Thermal Rating: on line 6144-6012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4032
% INFO    : Updated Thermal Rating: on line 6179-6012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1383
% INFO    : Updated Thermal Rating: on line 6052-6014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3568
% INFO    : Updated Thermal Rating: on line 6172-6014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1333
% INFO    : Updated Thermal Rating: on line 6137-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2974
% INFO    : Updated Thermal Rating: on line 6137-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2981
% INFO    : Updated Thermal Rating: on line 6187-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21158
% INFO    : Updated Thermal Rating: on line 6187-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21158
% INFO    : Updated Thermal Rating: on line 1761-6016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 5473-6016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 139
% INFO    : Updated Thermal Rating: on line 5856-6017 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4529
% INFO    : Updated Thermal Rating: on line 6003-6018 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1598
% INFO    : Updated Thermal Rating: on line 6003-6018 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1598
% INFO    : Updated Thermal Rating: on line 6217-6019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2833
% INFO    : Updated Thermal Rating: on line 6236-6019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4876
% INFO    : Updated Thermal Rating: on line 6240-6019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19968
% INFO    : Updated Thermal Rating: on line 5859-6026 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9771
% INFO    : Updated Thermal Rating: on line 5858-6026 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9748
% INFO    : Updated Thermal Rating: on line 6071-6027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 6072-6027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 285
% INFO    : Updated Thermal Rating: on line 6173-6027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 210
% INFO    : Updated Thermal Rating: on line 6092-6028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3080
% INFO    : Updated Thermal Rating: on line 6105-6028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3518
% INFO    : Updated Thermal Rating: on line 6105-6028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3518
% INFO    : Updated Thermal Rating: on line 6114-6029 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1781
% INFO    : Updated Thermal Rating: on line 5856-6032 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12590
% INFO    : Updated Thermal Rating: on line 5857-6033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12649
% INFO    : Updated Thermal Rating: on line 6077-6035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 754
% INFO    : Updated Thermal Rating: on line 6078-6034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 754
% INFO    : Updated Thermal Rating: on line 6250-6035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1551
% INFO    : Updated Thermal Rating: on line 6249-6034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1195
% INFO    : Updated Thermal Rating: on line 6095-6036 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2357
% INFO    : Updated Thermal Rating: on line 6114-6037 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3645
% INFO    : Updated Thermal Rating: on line 6113-6037 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3645
% INFO    : Updated Thermal Rating: on line 6074-6038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 6086-6038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2624
% INFO    : Updated Thermal Rating: on line 6244-6038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 956
% INFO    : Updated Thermal Rating: on line 5859-6041 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9186
% INFO    : Updated Thermal Rating: on line 5858-6041 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9482
% INFO    : Updated Thermal Rating: on line 6221-6042 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8417
% INFO    : Updated Thermal Rating: on line 6105-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8447
% INFO    : Updated Thermal Rating: on line 6105-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8447
% INFO    : Updated Thermal Rating: on line 6255-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5644
% INFO    : Updated Thermal Rating: on line 6255-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5644
% INFO    : Updated Thermal Rating: on line 5864-6045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4327
% INFO    : Updated Thermal Rating: on line 6235-6045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1315
% INFO    : Updated Thermal Rating: on line 6122-6047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on line 6154-6047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on line 6214-6047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50827
% INFO    : Updated Thermal Rating: on line 6160-6049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12717
% INFO    : Updated Thermal Rating: on line 6211-6049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7215
% INFO    : Updated Thermal Rating: on line 6057-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4573
% INFO    : Updated Thermal Rating: on line 6147-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on line 6170-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1767
% INFO    : Updated Thermal Rating: on line 6195-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2456
% INFO    : Updated Thermal Rating: on line 6230-6052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5222
% INFO    : Updated Thermal Rating: on line 6230-6052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5222
% INFO    : Updated Thermal Rating: on line 6252-6056 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2681
% INFO    : Updated Thermal Rating: on line 6153-6057 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5467
% INFO    : Updated Thermal Rating: on line 6062-6061 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2014
% INFO    : Updated Thermal Rating: on line 6062-6060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2014
% INFO    : Updated Thermal Rating: on line 6211-6061 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1674
% INFO    : Updated Thermal Rating: on line 6211-6060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1674
% INFO    : Updated Thermal Rating: on line 6128-6062 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1664
% INFO    : Updated Thermal Rating: on line 6128-6062 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1664
% INFO    : Updated Thermal Rating: on line 6071-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 144
% INFO    : Updated Thermal Rating: on line 6147-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on line 6162-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 339
% INFO    : Updated Thermal Rating: on line 6241-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 204
% INFO    : Updated Thermal Rating: on line 6074-6068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 237
% INFO    : Updated Thermal Rating: on line 6084-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3035
% INFO    : Updated Thermal Rating: on line 6084-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8841
% INFO    : Updated Thermal Rating: on line 6131-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 873
% INFO    : Updated Thermal Rating: on line 6213-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 500
% INFO    : Updated Thermal Rating: on line 6072-6071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 6183-6071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 6201-6072 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29308
% INFO    : Updated Thermal Rating: on line 6134-6073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 748
% INFO    : Updated Thermal Rating: on line 6243-6074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 171
% INFO    : Updated Thermal Rating: on line 6254-6074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on line 6122-6076 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on line 6150-6076 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1469
% INFO    : Updated Thermal Rating: on line 6099-6077 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2790
% INFO    : Updated Thermal Rating: on line 6100-6078 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2813
% INFO    : Updated Thermal Rating: on line 6134-6079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1926
% INFO    : Updated Thermal Rating: on line 6191-6079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 746
% INFO    : Updated Thermal Rating: on line 6255-6080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3003
% INFO    : Updated Thermal Rating: on line 6255-6080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3003
% INFO    : Updated Thermal Rating: on line 6241-6081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2050
% INFO    : Updated Thermal Rating: on line 6086-6082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1413
% INFO    : Updated Thermal Rating: on line 6086-6082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1349
% INFO    : Updated Thermal Rating: on line 6159-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 590
% INFO    : Updated Thermal Rating: on line 6177-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063
% INFO    : Updated Thermal Rating: on line 6213-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1408
% INFO    : Updated Thermal Rating: on line 6237-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2393
% INFO    : Updated Thermal Rating: on line 6162-6085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14302
% INFO    : Updated Thermal Rating: on line 6144-6086 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 881
% INFO    : Updated Thermal Rating: on line 6144-6086 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 899
% INFO    : Updated Thermal Rating: on line 6254-6086 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8735
% INFO    : Updated Thermal Rating: on line 6233-6088 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 701
% INFO    : Updated Thermal Rating: on line 6152-6090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344932
% INFO    : Updated Thermal Rating: on line 6152-6090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344932
% INFO    : Updated Thermal Rating: on line 6152-6089 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199349
% INFO    : Updated Thermal Rating: on line 6152-6089 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344932
% INFO    : Updated Thermal Rating: on line 5860-6091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222473
% INFO    : Updated Thermal Rating: on line 6143-6092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2451
% INFO    : Updated Thermal Rating: on line 6098-6093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5070
% INFO    : Updated Thermal Rating: on line 5861-6097 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 252116
% INFO    : Updated Thermal Rating: on line 6108-6098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 807
% INFO    : Updated Thermal Rating: on line 6141-6099 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1454
% INFO    : Updated Thermal Rating: on line 6215-6101 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6883
% INFO    : Updated Thermal Rating: on line 6133-6106 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 650
% INFO    : Updated Thermal Rating: on line 6222-6106 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 436
% INFO    : Updated Thermal Rating: on line 6134-6108 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 935
% INFO    : Updated Thermal Rating: on line 6119-6110 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11258
% INFO    : Updated Thermal Rating: on line 6125-6109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7176
% INFO    : Updated Thermal Rating: on line 6125-6110 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7176
% INFO    : Updated Thermal Rating: on line 6151-6115 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1703
% INFO    : Updated Thermal Rating: on line 6213-6115 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on line 6158-6116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2832
% INFO    : Updated Thermal Rating: on line 6248-6116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2522
% INFO    : Updated Thermal Rating: on line 6123-6117 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7514
% INFO    : Updated Thermal Rating: on line 6125-6119 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4297
% INFO    : Updated Thermal Rating: on line 6135-6124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4371
% INFO    : Updated Thermal Rating: on line 6219-6124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6641
% INFO    : Updated Thermal Rating: on line 5863-6127 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345173
% INFO    : Updated Thermal Rating: on line 6221-6127 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9695
% INFO    : Updated Thermal Rating: on line 6130-6128 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3213
% INFO    : Updated Thermal Rating: on line 6160-6130 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2708
% INFO    : Updated Thermal Rating: on line 5864-6132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17394
% INFO    : Updated Thermal Rating: on line 6193-6132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1355
% INFO    : Updated Thermal Rating: on line 6235-6132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1693
% INFO    : Updated Thermal Rating: on line 6156-6134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2638
% INFO    : Updated Thermal Rating: on line 6145-6138 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4262
% INFO    : Updated Thermal Rating: on line 6221-6138 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2064
% INFO    : Updated Thermal Rating: on line 5865-6139 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240858
% INFO    : Updated Thermal Rating: on line 6183-6140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4379
% INFO    : Updated Thermal Rating: on line 6183-6140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4379
% INFO    : Updated Thermal Rating: on line 6186-6142 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1491
% INFO    : Updated Thermal Rating: on line 6221-6145 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4013
% INFO    : Updated Thermal Rating: on line 6170-6147 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 182
% INFO    : Updated Thermal Rating: on line 6162-6152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2696
% INFO    : Updated Thermal Rating: on line 6162-6152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2698
% INFO    : Updated Thermal Rating: on line 6195-6153 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5431
% INFO    : Updated Thermal Rating: on line 6185-6155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3809
% INFO    : Updated Thermal Rating: on line 6185-6155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3817
% INFO    : Updated Thermal Rating: on line 6177-6159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3007
% INFO    : Updated Thermal Rating: on line 6213-6159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3983
% INFO    : Updated Thermal Rating: on line 6223-6159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 980
% INFO    : Updated Thermal Rating: on line 6183-6162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 285
% INFO    : Updated Thermal Rating: on line 6241-6162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 214
% INFO    : Updated Thermal Rating: on line 2240-6164 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1752
% INFO    : Updated Thermal Rating: on line 6191-6166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1767
% INFO    : Updated Thermal Rating: on line 6222-6166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 761
% INFO    : Updated Thermal Rating: on line 5867-6171 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69049
% INFO    : Updated Thermal Rating: on line 36-6206 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 873
% INFO    : Updated Thermal Rating: on line 35-6205 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 947
% INFO    : Updated Thermal Rating: on line 6226-6172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4262
% INFO    : Updated Thermal Rating: on line 6232-6172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1343
% INFO    : Updated Thermal Rating: on line 6206-6175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245589
% INFO    : Updated Thermal Rating: on line 6217-6175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8451
% INFO    : Updated Thermal Rating: on line 6213-6177 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43571
% INFO    : Updated Thermal Rating: on line 6179-6178 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 624
% INFO    : Updated Thermal Rating: on line 6214-6178 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 860
% INFO    : Updated Thermal Rating: on line 5864-6182 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 922
% INFO    : Updated Thermal Rating: on line 6194-6187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2346
% INFO    : Updated Thermal Rating: on line 5866-6189 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3404
% INFO    : Updated Thermal Rating: on line 6232-6191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3347
% INFO    : Updated Thermal Rating: on line 6235-6193 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 743
% INFO    : Updated Thermal Rating: on line 5859-6220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3368
% INFO    : Updated Thermal Rating: on line 5858-6220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3374
% INFO    : Updated Thermal Rating: on line 5863-6221 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9679
% INFO    : Updated Thermal Rating: on line 6230-6226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1035
% INFO    : Updated Thermal Rating: on line 5870-6229 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7175
% INFO    : Updated Thermal Rating: on line 5869-6228 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6972
% INFO    : Updated Thermal Rating: on line 325-6234 : Rate A, Rate B, Rate C , 1624.0, 1624.0, 1624.0 -> 1498
% INFO    : Updated Thermal Rating: on line 5871-6238 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12963
% INFO    : Updated Thermal Rating: on line 6254-6242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on transformer 26-27 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 26-27 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 26-27 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 31-33 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 31-34 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 32-33 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 35-5900 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1111
% INFO    : Updated Thermal Rating: on line 35-5924 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1111
% INFO    : Updated Thermal Rating: on transformer 50-51 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 50-51 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 50-51 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 103-104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 103-104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 109-110 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 109-110 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 112-113 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 112-113 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 112-113 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 128-130 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 129-130 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 137-138 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 139-140 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 142-143 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 142-143 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 144-145 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 285
% INFO    : Updated Thermal Rating: on transformer 144-146 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 201
% INFO    : Updated Thermal Rating: on transformer 144-146 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 201
% INFO    : Updated Thermal Rating: on line 146-5872 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1094
% INFO    : Updated Thermal Rating: on line 146-5925 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1070
% INFO    : Updated Thermal Rating: on transformer 156-152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on transformer 153-154 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 324
% INFO    : Updated Thermal Rating: on transformer 157-159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 150
% INFO    : Updated Thermal Rating: on line 165-168 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 166-168 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 166-168 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 166-168 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 167-168 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 171-172 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 171-172 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 273
% INFO    : Updated Thermal Rating: on line 180-5901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on line 181-5926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 564
% INFO    : Updated Thermal Rating: on line 183-5901 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 303
% INFO    : Updated Thermal Rating: on line 183-5926 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 205-206 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 346
% INFO    : Updated Thermal Rating: on transformer 205-206 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 346
% INFO    : Updated Thermal Rating: on transformer 216-217 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 216-217 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 216-217 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 223-224 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 197
% INFO    : Updated Thermal Rating: on line 235-236 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 74
% INFO    : Updated Thermal Rating: on transformer 248-249 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 258-259 : Rate A, Rate B, Rate C , 459.0, 459.0, 459.0 -> 292
% INFO    : Updated Thermal Rating: on transformer 261-262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 261-262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 274-275 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 274-275 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 279-280 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 279-280 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 315-316 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 315-316 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 323-325 : Rate A, Rate B, Rate C , 1020.0, 1020.0, 1020.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 323-325 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 323-325 : Rate A, Rate B, Rate C , 1016.0, 1016.0, 1016.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 328-329 : Rate A, Rate B, Rate C , 433.0, 433.0, 433.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 328-329 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on line 332-333 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 332-333 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 244
% INFO    : Updated Thermal Rating: on line 344-345 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 362-363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 362-363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 362-363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on transformer 362-364 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 380-381 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 380-381 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 423-424 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 423-424 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 425-426 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 425-426 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 425-426 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 446-447 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 444-447 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 445-447 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 449-450 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 449-450 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 453-454 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 453-454 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on line 460-5873 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 460-5902 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 465-466 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93
% INFO    : Updated Thermal Rating: on transformer 479-480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 481-482 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 481-482 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 481-482 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 505-506 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 505-506 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 520-522 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 521-522 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 525-526 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 525-526 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 525-526 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 533-534 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 533-534 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 533-534 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 542-543 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 549-550 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 562-563 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 601-602 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 601-602 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 606-607 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 606-607 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on line 609-610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 626-627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on line 652-653 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 253
% INFO    : Updated Thermal Rating: on line 652-653 : Rate A, Rate B, Rate C , 718.0, 718.0, 718.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 667-668 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 676-677 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 694-695 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 694-695 : Rate A, Rate B, Rate C , 300.0, 300.0, 300.0 -> 272
% INFO    : Updated Thermal Rating: on line 696-699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on line 697-699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on line 698-700 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 701-703 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 701-703 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 251
% INFO    : Updated Thermal Rating: on line 708-711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on line 707-711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on line 706-711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 710-711 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 709-711 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 709-711 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on line 724-726 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 725-726 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 270
% INFO    : Updated Thermal Rating: on line 724-726 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 252
% INFO    : Updated Thermal Rating: on line 754-5874 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 754-5904 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 761-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 767-768 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 767-768 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 767-768 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 769-772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 770-772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 771-772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 775-776 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 786-787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 785-788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 787-789 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 788-789 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 798-799 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 203
% INFO    : Updated Thermal Rating: on line 802-804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on line 801-804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on line 800-803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 848-849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 848-849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 848-849 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 851-852 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on line 851-852 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on line 852-853 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566
% INFO    : Updated Thermal Rating: on transformer 879-881 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 880-881 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 879-881 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 889-890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 914-5905 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 924-925 : Rate A, Rate B, Rate C , 1629.0, 1629.0, 1629.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 924-925 : Rate A, Rate B, Rate C , 1629.0, 1629.0, 1629.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 934-5928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 391
% INFO    : Updated Thermal Rating: on transformer 933-5942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 369
% INFO    : Updated Thermal Rating: on transformer 932-5952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 372
% INFO    : Updated Thermal Rating: on line 939-5928 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 894
% INFO    : Updated Thermal Rating: on line 938-5942 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 939-5952 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 987
% INFO    : Updated Thermal Rating: on transformer 941-942 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 941-942 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 941-942 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 952-953 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 952-953 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 957-958 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 957-958 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 318
% INFO    : Updated Thermal Rating: on transformer 964-965 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 337
% INFO    : Updated Thermal Rating: on transformer 964-965 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 964-965 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 333
% INFO    : Updated Thermal Rating: on line 965-967 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1178
% INFO    : Updated Thermal Rating: on line 969-970 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 137
% INFO    : Updated Thermal Rating: on line 969-970 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 137
% INFO    : Updated Thermal Rating: on line 969-970 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 137
% INFO    : Updated Thermal Rating: on transformer 972-973 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 972-973 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 978-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 978-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 980-981 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 992-994 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 291
% INFO    : Updated Thermal Rating: on transformer 992-994 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1000-1001 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on line 999-5877 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 1000-1002 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 1000-1002 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 1015-1016 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1015-1016 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1030-1032 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1037-1038 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1037-1038 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1038-1039 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168
% INFO    : Updated Thermal Rating: on transformer 1038-1039 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165
% INFO    : Updated Thermal Rating: on line 1041-5929 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 959
% INFO    : Updated Thermal Rating: on transformer 1045-1046 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1045-1046 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1044-1046 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1067-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 1067-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on transformer 1067-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on line 1075-1076 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162
% INFO    : Updated Thermal Rating: on line 1075-1076 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1076-5930 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 985
% INFO    : Updated Thermal Rating: on transformer 1077-1078 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1077-1078 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1091-1092 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 273
% INFO    : Updated Thermal Rating: on line 1112-1113 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 1115-1116 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1115-1116 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1134-1135 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 1134-1135 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1140-1142 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1141-1142 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 1145-1146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1145-1146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 233
% INFO    : Updated Thermal Rating: on line 1149-1150 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 1156-1157 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1156-1157 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 1155-1157 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 1163-1166 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 311
% INFO    : Updated Thermal Rating: on transformer 1164-1166 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1165-1166 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 331
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 334
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 1194-1195 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1193-1195 : Rate A, Rate B, Rate C , 466.0, 466.0, 466.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 1194-1196 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 245
% INFO    : Updated Thermal Rating: on line 1198-1199 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 1198-1199 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 1201-1202 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1201-1202 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1207-1208 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1207-1208 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1228-1229 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 248
% INFO    : Updated Thermal Rating: on line 1236-1235 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6597
% INFO    : Updated Thermal Rating: on transformer 1238-1240 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1237-1240 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 1238-1241 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1243-1244 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on line 1246-1247 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 1246-1247 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on line 1246-1247 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1248-1249 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1248-1249 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1250-1251 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 1262-1264 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 262
% INFO    : Updated Thermal Rating: on line 1263-1264 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1262-1264 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on line 1307-1309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20
% INFO    : Updated Thermal Rating: on line 1308-1309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 1324-1325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1324-1325 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1331-1332 : Rate A, Rate B, Rate C , 310.0, 310.0, 310.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1331-1332 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1334-1335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1342-1343 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 1344-1345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1344-1345 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 1348-1349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 1356-1357 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 338
% INFO    : Updated Thermal Rating: on transformer 1356-1357 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 1356-1357 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 330
% INFO    : Updated Thermal Rating: on line 1358-1359 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on line 1358-1359 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 183
% INFO    : Updated Thermal Rating: on line 1358-1359 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on transformer 1378-1379 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 1384-1385 : Rate A, Rate B, Rate C , 729.0, 729.0, 729.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1384-1385 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 1384-1385 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1405-1406 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on line 1407-1409 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 1408-1409 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1408-1409 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1432-1433 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1432-1433 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 1439-1440 : Rate A, Rate B, Rate C , 740.0, 740.0, 740.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1439-1440 : Rate A, Rate B, Rate C , 740.0, 740.0, 740.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1443-1444 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 1442-1444 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1454-1455 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 210
% INFO    : Updated Thermal Rating: on transformer 1457-1458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 1460-1461 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1460-1461 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 250
% INFO    : Updated Thermal Rating: on line 1462-5878 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 1463-1464 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 1463-1465 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 1463-1465 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1471-1472 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 1471-1472 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 1477-1478 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1477-1478 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1483-1485 : Rate A, Rate B, Rate C , 545.0, 545.0, 545.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1501-1502 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1516-1517 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 343
% INFO    : Updated Thermal Rating: on transformer 1516-1517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 1516-1517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 1517-1518 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on line 1517-1518 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 1523-1525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on transformer 1522-1525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 717
% INFO    : Updated Thermal Rating: on transformer 1521-1524 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on transformer 1520-1524 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 717
% INFO    : Updated Thermal Rating: on transformer 1526-1527 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1526-1527 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1533-1535 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1534-1535 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1533-1535 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1533-1536 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316
% INFO    : Updated Thermal Rating: on line 1536-5943 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1016
% INFO    : Updated Thermal Rating: on line 1536-5954 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 305
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 305
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 1588-1589 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 1588-1589 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1598-1600 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1599-1600 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 272
% INFO    : Updated Thermal Rating: on line 1597-5879 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 1601-5879 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 999
% INFO    : Updated Thermal Rating: on transformer 1602-1603 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1602-1603 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1602-1604 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 1614-1615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 1614-1615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 1617-1618 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1616-1618 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1616-1618 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on line 1620-1621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on line 1638-1639 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on line 1638-1639 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on line 1638-1639 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1669-1670 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 1669-1670 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1673-1674 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 1673-1674 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1682-1683 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1682-1683 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 1689-1690 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 1689-1690 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 1708-1711 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1709-1713 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 1709-1710 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1708-1712 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 287
% INFO    : Updated Thermal Rating: on transformer 1717-1718 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 1717-1718 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 1722-1723 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1722-1723 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 1728-1729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 1735-1736 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1735-1736 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on line 1748-1751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on line 1747-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on line 1746-1749 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 1752-1754 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1753-1754 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1775-1778 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 1776-1778 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1777-1778 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1777-1778 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1777-1778 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1780-1781 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 1780-1781 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 1780-1781 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 1785-1786 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1785-1786 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1791-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 1791-1793 : Rate A, Rate B, Rate C , 310.0, 310.0, 310.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 1791-1793 : Rate A, Rate B, Rate C , 442.0, 442.0, 442.0 -> 291
% INFO    : Updated Thermal Rating: on transformer 1791-1793 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1792-1793 : Rate A, Rate B, Rate C , 301.0, 301.0, 301.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 1794-1795 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1794-1795 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1803-1804 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1810-1811 : Rate A, Rate B, Rate C , 557.0, 557.0, 557.0 -> 212
% INFO    : Updated Thermal Rating: on transformer 1810-1811 : Rate A, Rate B, Rate C , 579.0, 579.0, 579.0 -> 208
% INFO    : Updated Thermal Rating: on transformer 1822-1823 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1822-1823 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1826-1827 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on line 1831-1832 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on line 1831-1832 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1837-1838 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1837-1838 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1842-1843 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1842-1843 : Rate A, Rate B, Rate C , 448.0, 448.0, 448.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1882-1883 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 252
% INFO    : Updated Thermal Rating: on line 1896-1900 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 1895-1899 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 1894-1898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 1893-1897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 1903-1904 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1903-1904 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1905-1906 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1912-1913 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1912-1913 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1927-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1927-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 1929-1930 : Rate A, Rate B, Rate C , 717.0, 717.0, 717.0 -> 203
% INFO    : Updated Thermal Rating: on line 1933-5908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 401
% INFO    : Updated Thermal Rating: on line 1935-5908 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 1936-1937 : Rate A, Rate B, Rate C , 1011.0, 1011.0, 1011.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 1942-1944 : Rate A, Rate B, Rate C , 315.0, 315.0, 315.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 1942-1945 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 323
% INFO    : Updated Thermal Rating: on transformer 1943-1945 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 319
% INFO    : Updated Thermal Rating: on line 1971-1977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 1970-1975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 1969-1974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 1968-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 1967-1972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 1980-1983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on transformer 1989-1990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 1989-1991 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1990-1991 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1990-1991 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1996-1997 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1996-1997 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1996-1997 : Rate A, Rate B, Rate C , 758.0, 758.0, 758.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2011-2012 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2011-2012 : Rate A, Rate B, Rate C , 337.0, 337.0, 337.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 2039-2040 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2039-2040 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 2048-2049 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 2047-2049 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 265
% INFO    : Updated Thermal Rating: on line 2055-2056 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on line 2055-2056 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on line 2055-2056 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 2072-2074 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 2072-2073 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 2076-2077 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 2076-2077 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2085-2086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 2085-2086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on line 2088-5880 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on transformer 2092-2094 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 2092-2094 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2095-2096 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2095-2096 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2103-2104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2103-2104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2103-2104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2111-2112 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2111-2112 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2111-2112 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 2124-2125 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2124-2125 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2128-2131 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2127-2130 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2127-2129 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2132-2134 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 248
% INFO    : Updated Thermal Rating: on line 2133-2134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 2133-2134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 2136-2137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2136-2137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2136-2138 : Rate A, Rate B, Rate C , 560.0, 560.0, 560.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 2136-2138 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 2142-2143 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 2142-2143 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2147-2148 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 2147-2148 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 2161-2162 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 2165-2166 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 2172-2175 : Rate A, Rate B, Rate C , 701.0, 701.0, 701.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 2172-2174 : Rate A, Rate B, Rate C , 701.0, 701.0, 701.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 2184-2185 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 267
% INFO    : Updated Thermal Rating: on line 2185-5931 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 278
% INFO    : Updated Thermal Rating: on line 2185-5944 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 348
% INFO    : Updated Thermal Rating: on line 2196-2197 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157
% INFO    : Updated Thermal Rating: on line 2196-2197 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1160
% INFO    : Updated Thermal Rating: on transformer 2222-2223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2227-2228 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 2232-2233 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 2232-2233 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 2235-2236 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 2240-2241 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 2240-2241 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on line 2246-5881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 504
% INFO    : Updated Thermal Rating: on transformer 2247-5881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29046
% INFO    : Updated Thermal Rating: on line 2248-5881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 2253-2254 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2253-2254 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2262-2263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 2262-2264 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 210
% INFO    : Updated Thermal Rating: on transformer 2262-2264 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 261
% INFO    : Updated Thermal Rating: on line 2263-2264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on transformer 2267-2269 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 2271-2272 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 2271-2272 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 2271-2272 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2288-2289 : Rate A, Rate B, Rate C , 1018.0, 1018.0, 1018.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 2291-2292 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 2291-2292 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2297-2298 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2297-2298 : Rate A, Rate B, Rate C , 474.0, 474.0, 474.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2307-2308 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 2307-2308 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2313-2314 : Rate A, Rate B, Rate C , 437.0, 437.0, 437.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2313-2314 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2313-2314 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2326-2327 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2333-2335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2334-2335 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2334-2335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 2343-2345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2343-2345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2344-2345 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 196
% INFO    : Updated Thermal Rating: on line 2368-2374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 2367-2372 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 2366-2371 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 2365-2370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 2364-2369 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 2375-2376 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2375-2376 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2424-2426 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 234
% INFO    : Updated Thermal Rating: on transformer 2424-2425 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2428-2429 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 183
% INFO    : Updated Thermal Rating: on transformer 2432-2433 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2432-2433 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2431-2433 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 2431-2433 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2447-2449 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 2447-2450 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 2447-2450 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 2449-2450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 2459-2460 : Rate A, Rate B, Rate C , 1243.0, 1243.0, 1243.0 -> 301
% INFO    : Updated Thermal Rating: on transformer 2459-2460 : Rate A, Rate B, Rate C , 1243.0, 1243.0, 1243.0 -> 315
% INFO    : Updated Thermal Rating: on line 2469-5909 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on line 2469-5932 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1089
% INFO    : Updated Thermal Rating: on transformer 2470-2471 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2470-2471 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 2470-2472 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 2470-2472 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 2484-2486 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 335
% INFO    : Updated Thermal Rating: on transformer 2485-2486 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 331
% INFO    : Updated Thermal Rating: on transformer 2484-2486 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 2491-2492 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2491-2492 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2504-2505 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2504-2505 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2511-2512 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2516-2517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82
% INFO    : Updated Thermal Rating: on transformer 2516-2517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82
% INFO    : Updated Thermal Rating: on transformer 2518-2519 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2518-2519 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2525-2526 : Rate A, Rate B, Rate C , 437.0, 437.0, 437.0 -> 301
% INFO    : Updated Thermal Rating: on transformer 2541-2542 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2550-2551 : Rate A, Rate B, Rate C , 278.0, 278.0, 278.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2550-2552 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 2550-2552 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2551-2552 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on transformer 2561-2562 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 2561-2562 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 2568-2569 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2568-2569 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2568-2569 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2572-2573 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 2572-2573 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 2579-2580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 2579-2582 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2580-2582 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 2580-2582 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 2581-2582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 2585-2586 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 348
% INFO    : Updated Thermal Rating: on transformer 2585-2586 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 341
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2607-2609 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 2607-2608 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 2627-2628 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 2635-2637 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 2636-2637 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2635-2637 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 254
% INFO    : Updated Thermal Rating: on line 2656-2657 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2662-2663 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 2662-2663 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 242
% INFO    : Updated Thermal Rating: on line 2665-2667 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7637
% INFO    : Updated Thermal Rating: on line 2664-5933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 226
% INFO    : Updated Thermal Rating: on line 2666-2668 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 863
% INFO    : Updated Thermal Rating: on transformer 2667-5933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12244
% INFO    : Updated Thermal Rating: on line 2668-5933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on transformer 2669-2670 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 2671-2672 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 2677-2678 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2677-2678 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2677-2678 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2686-2687 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2705-2706 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 2705-2706 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2707-2709 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2707-2709 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 2708-2709 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2725-2726 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 2725-2726 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2754-2755 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2754-2755 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 180
% INFO    : Updated Thermal Rating: on transformer 2770-2771 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 331
% INFO    : Updated Thermal Rating: on line 2769-5882 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 2770-2772 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 307
% INFO    : Updated Thermal Rating: on transformer 2770-2772 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 314
% INFO    : Updated Thermal Rating: on transformer 2775-2776 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 2777-2778 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 2781-2782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 292
% INFO    : Updated Thermal Rating: on transformer 2781-2782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 287
% INFO    : Updated Thermal Rating: on transformer 2780-2783 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 314
% INFO    : Updated Thermal Rating: on transformer 2780-2783 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 2782-2783 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 885
% INFO    : Updated Thermal Rating: on line 2786-5883 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 883
% INFO    : Updated Thermal Rating: on line 2787-5910 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 982
% INFO    : Updated Thermal Rating: on transformer 2791-2792 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2791-2792 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2797-2799 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 2804-2807 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2805-2807 : Rate A, Rate B, Rate C , 342.0, 342.0, 342.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2806-2807 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2810-2811 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2810-2811 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2815-2816 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2815-2816 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 2848-2849 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 2864-2865 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 306
% INFO    : Updated Thermal Rating: on transformer 2864-2865 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 309
% INFO    : Updated Thermal Rating: on line 2894-5885 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 894
% INFO    : Updated Thermal Rating: on line 2894-5935 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1068
% INFO    : Updated Thermal Rating: on line 2894-5945 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 891
% INFO    : Updated Thermal Rating: on line 2900-5886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 2902-5886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2914-2915 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on line 2918-5887 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1166
% INFO    : Updated Thermal Rating: on line 2918-5913 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1178
% INFO    : Updated Thermal Rating: on transformer 2931-2933 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2931-2932 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2937-2938 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2936-2938 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 240
% INFO    : Updated Thermal Rating: on transformer 2936-2938 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2945-2946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 2945-2946 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2947-2948 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 318
% INFO    : Updated Thermal Rating: on transformer 2951-2953 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2951-2952 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2959-2960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on line 2966-5914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on line 2968-2970 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1160
% INFO    : Updated Thermal Rating: on line 2970-5914 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 891
% INFO    : Updated Thermal Rating: on line 2971-5936 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 989
% INFO    : Updated Thermal Rating: on line 2971-5946 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 981
% INFO    : Updated Thermal Rating: on transformer 2973-2974 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2973-2974 : Rate A, Rate B, Rate C , 469.0, 469.0, 469.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2986-2987 : Rate A, Rate B, Rate C , 796.0, 796.0, 796.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2986-2987 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2996-2997 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 2997-3000 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2998-3000 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3001-3002 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3001-3002 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3001-3002 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3003-3004 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3003-3004 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3003-3004 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3010-3011 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 3010-3011 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 3017-3018 : Rate A, Rate B, Rate C , 363.0, 363.0, 363.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 3017-3018 : Rate A, Rate B, Rate C , 363.0, 363.0, 363.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3031-3032 : Rate A, Rate B, Rate C , 307.0, 307.0, 307.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 3031-3032 : Rate A, Rate B, Rate C , 307.0, 307.0, 307.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 3064-3065 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 3064-3065 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3074-3075 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3074-3075 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 3082-3083 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3082-3083 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3086-3087 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 3086-3087 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3086-3087 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3088-3089 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3100-3101 : Rate A, Rate B, Rate C , 378.0, 378.0, 378.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3100-3101 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on line 3118-3121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 3117-3120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 3116-3119 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3127-3128 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3127-3128 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3134-3135 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 3134-3135 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 3145-3146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 3145-3146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 3152-3153 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 3152-3154 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 3152-3154 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 3164-3165 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3164-3165 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3175-3176 : Rate A, Rate B, Rate C , 471.0, 471.0, 471.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 3175-3176 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 243
% INFO    : Updated Thermal Rating: on line 3180-5889 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1178
% INFO    : Updated Thermal Rating: on line 3180-5916 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1097
% INFO    : Updated Thermal Rating: on transformer 3197-3199 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3197-3199 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 3197-3199 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3201-3202 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3201-3202 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3215-3217 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 3258-3259 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 3258-3259 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 309
% INFO    : Updated Thermal Rating: on transformer 3269-3270 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on line 3269-3270 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 3269-3270 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 3278-3279 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on transformer 3278-3279 : Rate A, Rate B, Rate C , 437.0, 437.0, 437.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 3282-3284 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 3281-3283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on line 3280-3286 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3290-3291 : Rate A, Rate B, Rate C , 420.0, 420.0, 420.0 -> 264
% INFO    : Updated Thermal Rating: on line 3297-3298 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 265
% INFO    : Updated Thermal Rating: on line 3311-3312 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 3311-3312 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3311-3312 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 3321-3323 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3321-3323 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3322-3323 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3335-3336 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 3335-3336 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 3334-3336 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3344-3345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 3344-3345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 3345-3346 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 3345-3346 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3349-3350 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 3349-3350 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 3363-3364 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3363-3364 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3366-3367 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 3366-3367 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 3366-3367 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 3371-3372 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 3371-3372 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 3380-3381 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 3380-3381 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3380-3381 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 3396-3397 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3396-3397 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3399-3400 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 247
% INFO    : Updated Thermal Rating: on line 3399-3400 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3399-3400 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 3432-3433 : Rate A, Rate B, Rate C , 710.0, 710.0, 710.0 -> 204
% INFO    : Updated Thermal Rating: on transformer 3432-3433 : Rate A, Rate B, Rate C , 710.0, 710.0, 710.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 3441-3442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 3441-3442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 3482-3485 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3482-3485 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3483-3485 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3503-3505 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3506-3507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 3509-3510 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3515-3517 : Rate A, Rate B, Rate C , 1230.0, 1230.0, 1230.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 3515-3516 : Rate A, Rate B, Rate C , 1230.0, 1230.0, 1230.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 3518-3519 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 3518-3519 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3518-3519 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 3520-3521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3522-3524 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3523-3524 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3523-3524 : Rate A, Rate B, Rate C , 758.0, 758.0, 758.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 3539-3540 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3539-3540 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3543-3544 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3546-3547 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3546-3547 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3546-3547 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 3556-3557 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3556-3557 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3560-3561 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3560-3561 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3560-3561 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on transformer 3562-3563 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3562-3564 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3565-3566 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 3573-3574 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 3573-3574 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 3579-3580 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on line 3587-3589 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on line 3588-3590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 3595-3596 : Rate A, Rate B, Rate C , 313.0, 313.0, 313.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 3597-3598 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 3602-3603 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 3604-3605 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 3610-3611 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on line 3616-3617 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171
% INFO    : Updated Thermal Rating: on line 3618-5890 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 3618-5917 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1046
% INFO    : Updated Thermal Rating: on line 3617-5937 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 985
% INFO    : Updated Thermal Rating: on line 3617-5947 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1003
% INFO    : Updated Thermal Rating: on transformer 3621-3622 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3621-3622 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3621-3622 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 266
% INFO    : Updated Thermal Rating: on line 3625-3626 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 3632-3633 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3632-3633 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 3632-3633 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3649-3650 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 3649-3650 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 3656-3657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3655-3657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3664-3665 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 3671-3672 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 3671-3672 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 3675-3676 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 3675-3676 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 270
% INFO    : Updated Thermal Rating: on line 3679-3680 : Rate A, Rate B, Rate C , 722.0, 722.0, 722.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3679-3680 : Rate A, Rate B, Rate C , 722.0, 722.0, 722.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3679-3680 : Rate A, Rate B, Rate C , 722.0, 722.0, 722.0 -> 260
% INFO    : Updated Thermal Rating: on line 3705-3706 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1153
% INFO    : Updated Thermal Rating: on line 3706-5891 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1031
% INFO    : Updated Thermal Rating: on transformer 3710-3711 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3712-3713 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3712-3713 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 3728-3729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 3728-3730 : Rate A, Rate B, Rate C , 290.0, 290.0, 290.0 -> 117
% INFO    : Updated Thermal Rating: on transformer 3729-3731 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 3735-3736 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 340
% INFO    : Updated Thermal Rating: on line 3737-3739 : Rate A, Rate B, Rate C , 439.0, 439.0, 439.0 -> 261
% INFO    : Updated Thermal Rating: on line 3737-3739 : Rate A, Rate B, Rate C , 439.0, 439.0, 439.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3737-3739 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3737-3739 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3743-3744 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3746-3747 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3746-3747 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3759-3760 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 3759-3760 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 3764-3765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3764-3765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3764-3765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 3774-3775 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 314
% INFO    : Updated Thermal Rating: on transformer 3774-3775 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 3778-3782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3779-3781 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3778-3782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3777-3780 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on line 3791-3793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on line 3790-3793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on line 3789-3792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 3810-3811 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 3810-3811 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 3811-3812 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1134
% INFO    : Updated Thermal Rating: on line 3819-3822 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 3818-3821 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 3817-3820 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3831-3833 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3832-3833 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 3841-3842 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3851-3852 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 3851-3852 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3855-3857 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 3856-3857 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3874-3875 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3874-3875 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3879-3880 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 3879-3880 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 3879-3880 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3881-3882 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 258
% INFO    : Updated Thermal Rating: on line 3882-5938 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 3889-3890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3898-3899 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 3901-3902 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3901-3902 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 256
% INFO    : Updated Thermal Rating: on line 3906-3908 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177
% INFO    : Updated Thermal Rating: on transformer 3917-3918 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3917-3918 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3917-3918 : Rate A, Rate B, Rate C , 378.0, 378.0, 378.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 3924-3926 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3925-3926 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 3928-3929 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3931-3932 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3931-3932 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 3937-3938 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 187
% INFO    : Updated Thermal Rating: on line 3970-3971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on line 3969-3972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 3979-3981 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3980-3981 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 4005-4006 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 4005-4006 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 4009-4010 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4009-4010 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 4011-4012 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 4018-4019 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 215
% INFO    : Updated Thermal Rating: on transformer 4018-4019 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 211
% INFO    : Updated Thermal Rating: on transformer 4027-4028 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 4027-4028 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 4037-4038 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on transformer 4046-4047 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 197
% INFO    : Updated Thermal Rating: on line 4050-5893 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on transformer 4064-4065 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 4078-5894 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 4077-5919 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 4089-4090 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4089-4090 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4093-4094 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4095-4096 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 4102-4103 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4102-4103 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on line 4106-5895 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408
% INFO    : Updated Thermal Rating: on line 4108-5895 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 4112-4113 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 4112-4113 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 4120-4121 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 4120-4121 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 4122-4123 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 291
% INFO    : Updated Thermal Rating: on transformer 4123-4124 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 4142-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4143-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4143-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 4143-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 4145-4146 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 4145-4146 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 4150-4151 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4149-4151 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 4149-4151 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 4166-4167 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 4166-4167 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 4172-4173 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 309
% INFO    : Updated Thermal Rating: on transformer 4174-4175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10522
% INFO    : Updated Thermal Rating: on transformer 4183-4184 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4183-4184 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4209-4211 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4209-4211 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4212-4213 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 4212-4213 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 4218-4220 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 4219-4220 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 4219-4220 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 4218-4220 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on line 4226-4223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4228-4229 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 4227-4229 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 4244-4245 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 304
% INFO    : Updated Thermal Rating: on transformer 4250-4272 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on transformer 4252-4253 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 4252-4253 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4255-4256 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4257-4258 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 4257-4258 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on line 4276-5896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on line 4277-5896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 4278-5896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3573
% INFO    : Updated Thermal Rating: on transformer 4292-4293 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 138
% INFO    : Updated Thermal Rating: on transformer 4291-4293 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 139
% INFO    : Updated Thermal Rating: on transformer 4291-4293 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 143
% INFO    : Updated Thermal Rating: on transformer 4291-4293 : Rate A, Rate B, Rate C , 304.0, 304.0, 304.0 -> 131
% INFO    : Updated Thermal Rating: on transformer 4295-4296 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 4305-4306 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 4312-4313 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 4312-4314 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4325-4326 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4331-4334 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 4332-4334 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4332-4333 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 4331-4333 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on line 4343-4345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on line 4342-4345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on line 4341-4345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4344-4345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 4344-4345 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4348-4349 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4348-4349 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 4348-4349 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 279
% INFO    : Updated Thermal Rating: on line 4357-4355 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4389-4390 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 4389-4390 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on line 4391-4393 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4398-4399 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 4398-4399 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 1496-4407 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 4421-4423 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 4422-4423 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4442-4444 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4442-4444 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4443-4444 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 4454-4456 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 4458-4459 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 285
% INFO    : Updated Thermal Rating: on transformer 4458-4459 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4458-4459 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 4463-4464 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 4463-4464 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 4462-4464 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 4473-4474 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 4473-4474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 4476-4481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 4480-4485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 4479-4484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 4478-4483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 4477-4482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 4499-4501 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 228
% INFO    : Updated Thermal Rating: on transformer 4500-4501 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 4502-4503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on line 4509-4510 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on line 4514-4515 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4514-4515 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 211
% INFO    : Updated Thermal Rating: on transformer 4523-4525 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4524-4525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 4535-4536 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 4540-4541 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 68
% INFO    : Updated Thermal Rating: on transformer 4540-4541 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 68
% INFO    : Updated Thermal Rating: on transformer 4540-4542 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 258
% INFO    : Updated Thermal Rating: on line 4548-5897 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on line 4548-5920 : Rate A, Rate B, Rate C , 1174.0, 1174.0, 1174.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 4555-4556 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 4555-4557 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 4556-4557 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 4569-4570 : Rate A, Rate B, Rate C , 1217.0, 1217.0, 1217.0 -> 293
% INFO    : Updated Thermal Rating: on line 4573-4574 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on line 4573-4574 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 4592-4594 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 312
% INFO    : Updated Thermal Rating: on transformer 4592-4593 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4595-4596 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4595-4596 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on line 4598-4599 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 4598-4600 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065
% INFO    : Updated Thermal Rating: on transformer 4607-4608 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 4607-4608 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 199
% INFO    : Updated Thermal Rating: on transformer 4607-4608 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 223
% INFO    : Updated Thermal Rating: on transformer 4615-4616 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 4615-4616 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 4636-4638 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4636-4637 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4646-4647 : Rate A, Rate B, Rate C , 711.0, 711.0, 711.0 -> 204
% INFO    : Updated Thermal Rating: on transformer 4646-4647 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 4646-4647 : Rate A, Rate B, Rate C , 711.0, 711.0, 711.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 4649-4651 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4649-4650 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 248
% INFO    : Updated Thermal Rating: on line 4661-5940 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 976
% INFO    : Updated Thermal Rating: on line 4661-5949 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 983
% INFO    : Updated Thermal Rating: on line 4672-4673 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7637
% INFO    : Updated Thermal Rating: on line 4671-4674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7637
% INFO    : Updated Thermal Rating: on transformer 4675-4676 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 4675-4676 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4675-4676 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on line 4676-4677 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993
% INFO    : Updated Thermal Rating: on line 4676-4677 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4688-4689 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4688-4689 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 4710-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4709-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4706-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4705-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4720-4721 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4720-4721 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4742-4743 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 4742-4743 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4742-4743 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4744-4745 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4744-4745 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4765-4766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4772-4773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on line 4771-5898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 4773-4774 : Rate A, Rate B, Rate C , 654.0, 654.0, 654.0 -> 650
% INFO    : Updated Thermal Rating: on line 4774-5898 : Rate A, Rate B, Rate C , 654.0, 654.0, 654.0 -> 649
% INFO    : Updated Thermal Rating: on transformer 4778-4779 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 4778-4779 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4782-4783 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 4802-4803 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4802-4803 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 4808-4810 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 306
% INFO    : Updated Thermal Rating: on transformer 4808-4810 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 307
% INFO    : Updated Thermal Rating: on line 4819-4821 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on line 4818-4820 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on line 4824-4826 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 367
% INFO    : Updated Thermal Rating: on line 4825-4826 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 366
% INFO    : Updated Thermal Rating: on transformer 4827-4829 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4827-4828 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 4827-4828 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 4827-4828 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 254
% INFO    : Updated Thermal Rating: on line 4829-4830 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1174
% INFO    : Updated Thermal Rating: on line 4828-4830 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1165
% INFO    : Updated Thermal Rating: on line 4828-4830 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 4847-4848 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 4847-4848 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 4852-4853 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4857-4858 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 4857-4858 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 178
% INFO    : Updated Thermal Rating: on line 4859-5921 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1175
% INFO    : Updated Thermal Rating: on transformer 4862-4863 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4862-4863 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4862-4863 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4880-4881 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4880-4881 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4900-4902 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4900-4901 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 4915-4917 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4914-4917 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 4915-4917 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4916-4917 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 4921-4922 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on line 4921-4922 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 4926-4927 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 4926-4927 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4926-4927 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 4940-4941 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4956-4958 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 4956-4958 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 255
% INFO    : Updated Thermal Rating: on line 4955-5950 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 377
% INFO    : Updated Thermal Rating: on line 4954-5956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 392
% INFO    : Updated Thermal Rating: on line 4959-5899 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1046
% INFO    : Updated Thermal Rating: on line 4959-5922 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1041
% INFO    : Updated Thermal Rating: on line 4959-5941 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 4959-5950 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 4959-5956 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 886
% INFO    : Updated Thermal Rating: on line 4960-4962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on line 4961-4962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 4961-4962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4961-4962 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 4967-4969 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4967-4968 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 311
% INFO    : Updated Thermal Rating: on transformer 4973-4975 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4974-4975 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 246
% INFO    : Updated Thermal Rating: on line 4975-4977 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 4977-5923 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 885
% INFO    : Updated Thermal Rating: on line 4977-5951 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 4981-4982 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4981-4982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on line 4986-4989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 4985-4988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 4984-4987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 4990-4992 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4994-4995 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 4998-4999 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 5000-5001 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 5005-5006 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 5005-5006 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 5034-5035 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 5052-5053 : Rate A, Rate B, Rate C , 511.0, 511.0, 511.0 -> 341
% INFO    : Updated Thermal Rating: on transformer 5078-5079 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 261
% INFO    : Updated Thermal Rating: on line 5085-5086 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 5966-5967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 674
% INFO    : Updated Thermal Rating: on transformer 5965-5967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 691
% INFO    : Updated Thermal Rating: on transformer 5972-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1192
% INFO    : Updated Thermal Rating: on transformer 5974-5975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1364
% INFO    : Updated Thermal Rating: on transformer 5984-5986 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1348
% INFO    : Updated Thermal Rating: on transformer 5985-5986 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1348
% INFO    : Updated Thermal Rating: on transformer 6199-6004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11039
% INFO    : Updated Thermal Rating: on transformer 6003-6199 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6986
% INFO    : Updated Thermal Rating: on transformer 6022-6024 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1892
% INFO    : Updated Thermal Rating: on transformer 6023-6025 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1968
% INFO    : Updated Thermal Rating: on transformer 6035-6036 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1892
% INFO    : Updated Thermal Rating: on transformer 6040-6042 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1151
% INFO    : Updated Thermal Rating: on transformer 6058-6059 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2596
% INFO    : Updated Thermal Rating: on transformer 6062-6065 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 790
% INFO    : Updated Thermal Rating: on transformer 6063-6064 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 790
% INFO    : Updated Thermal Rating: on transformer 6068-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on transformer 6069-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on transformer 6074-6075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1125
% INFO    : Updated Thermal Rating: on transformer 6074-6075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1287
% INFO    : Updated Thermal Rating: on transformer 6082-6083 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 6086-6087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 6086-6087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1316
% INFO    : Updated Thermal Rating: on transformer 6094-6096 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2279
% INFO    : Updated Thermal Rating: on transformer 6099-6101 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1842
% INFO    : Updated Thermal Rating: on transformer 6106-6107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1244
% INFO    : Updated Thermal Rating: on transformer 6122-6123 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 778
% INFO    : Updated Thermal Rating: on transformer 6136-6137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1837
% INFO    : Updated Thermal Rating: on transformer 6150-6151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 765
% INFO    : Updated Thermal Rating: on transformer 6150-6151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 6154-6155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1509
% INFO    : Updated Thermal Rating: on transformer 6174-6175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1689
% INFO    : Updated Thermal Rating: on transformer 6180-6181 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1096
% INFO    : Updated Thermal Rating: on transformer 6184-6185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1344
% INFO    : Updated Thermal Rating: on transformer 6184-6185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1355
% INFO    : Updated Thermal Rating: on transformer 6184-6185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1359
% INFO    : Updated Thermal Rating: on transformer 6186-6187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1231
% INFO    : Updated Thermal Rating: on transformer 6211-6212 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 803
% INFO    : Updated Thermal Rating: on transformer 6207-6221 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 55237
% INFO    : Updated Thermal Rating: on transformer 6207-6220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2200
% INFO    : Updated Thermal Rating: on transformer 6233-6234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 421
% INFO    : Updated Thermal Rating: on transformer 6233-6234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 693
% INFO    : Updated Thermal Rating: on transformer 6233-6234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1850
% INFO    : Updated Thermal Rating: on transformer 6245-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6243-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6244-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6242-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6247-6248 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1471
% INFO    : Updated Thermal Rating: on transformer 6247-6248 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1282
% INFO    : Updated Thermal Rating: on transformer 115-6256 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 116-6257 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 202-6258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 232-6259 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 232-6260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157
% INFO    : Updated Thermal Rating: on line 273-6261 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on line 273-6262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on line 272-6263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on line 272-6264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 368-6265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 368-6266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 369-6267 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 369-6268 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 370-6269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 370-6270 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 502-6279 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 995
% INFO    : Updated Thermal Rating: on transformer 502-6280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 527
% INFO    : Updated Thermal Rating: on transformer 526-6281 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 526-6282 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 526-6283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 526-6284 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 526-6285 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 2798-6286 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 622-6287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 623-6288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 623-6289 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 693-6296 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 693-6297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 693-6298 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 692-6299 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 692-6300 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 692-6301 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 714-6302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 714-6303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 1006-6307 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1046-6308 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on transformer 73-6317 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 72-6318 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 2106-6319 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1175-6320 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1759
% INFO    : Updated Thermal Rating: on transformer 1178-6324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1588
% INFO    : Updated Thermal Rating: on transformer 1444-6325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6326 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6328 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6329 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6330 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1339-6335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1339-6336 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1364-6337 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 833
% INFO    : Updated Thermal Rating: on transformer 1363-6338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 1430-6339 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1046
% INFO    : Updated Thermal Rating: on transformer 1608-6344 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on line 1871-6347 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1960-6348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1961-6349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1961-6350 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 1960-6351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 2046-6354 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 809
% INFO    : Updated Thermal Rating: on transformer 2053-6355 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 2134-6362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 835
% INFO    : Updated Thermal Rating: on transformer 2163-6363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1182
% INFO    : Updated Thermal Rating: on transformer 2199-6365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1696
% INFO    : Updated Thermal Rating: on transformer 2200-6366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1616
% INFO    : Updated Thermal Rating: on transformer 2221-6368 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 2241-6369 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93
% INFO    : Updated Thermal Rating: on line 2401-6370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on line 2401-6371 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 2462-6372 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 75
% INFO    : Updated Thermal Rating: on transformer 2663-6373 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2663-6374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2663-6375 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2663-6376 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2655-6378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 2706-6379 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 2706-6380 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on transformer 2706-6381 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2706-6382 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 2712-6383 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 2712-6384 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 2712-6385 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 2728-6386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2821-6388 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 763
% INFO    : Updated Thermal Rating: on transformer 2861-6389 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 381-6390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1082
% INFO    : Updated Thermal Rating: on transformer 3039-6391 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 3039-6392 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 3056-6393 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 3055-6394 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 3089-6395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on transformer 3089-6396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on transformer 3149-6399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 3150-6400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1000
% INFO    : Updated Thermal Rating: on transformer 3253-6402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 3253-6403 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 3263-6404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3346-6409 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 3479-6412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 3478-6413 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 3477-6414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 3476-6415 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 3505-6416 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 3596-6419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 3596-6420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 3609-6421 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on line 3689-6422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 3689-6423 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 3727-6425 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on line 3726-6426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on line 3725-6427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 3730-6428 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3730-6429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3730-6430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3730-6431 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3992-6432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 3997-6433 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3997-6434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 4021-6435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 4021-6436 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 4047-6437 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on transformer 4053-6438 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 4146-6439 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 4146-6440 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 1695-6446 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 923
% INFO    : Updated Thermal Rating: on transformer 4256-6447 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 4256-6448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 4265-6449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 4271-6450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on transformer 4296-6453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4296-6454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4296-6455 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4505-6456 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 4505-6457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 4525-6458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 4525-6459 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 4762-6464 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4762-6465 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4761-6466 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4794-6467 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4794-6468 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4794-6469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4938-6471 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 4947-6472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 5006-6473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on transformer 5006-6474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=0.976135388, theta=-12.9925873 -> V=0.99311, theta=-12.41261
% INFO    : Bus 2	: V=1.02642799, theta=-12.9259868 -> V=1.04571, theta=-9.43079
% INFO    : Bus 3	: V=1.00503432, theta=-13.9209286 -> V=1.01874, theta=-16.03685
% INFO    : Bus 4	: V=1.04420421, theta=-12.9960661 -> V=1.06012, theta=-9.66149
% INFO    : Bus 5	: V=1.01635584, theta=-44.9251304 -> V=1.0252, theta=-29.34306
% INFO    : Bus 6	: V=1.03382845, theta=-21.1593539 -> V=1.04478, theta=-12.67821
% INFO    : Bus 7	: V=1.04376781, theta=-23.4151063 -> V=1.05079, theta=-14.7305
% INFO    : Bus 8	: V=1.06137161, theta=-9.10918487 -> V=1.07136, theta=-9.5732
% INFO    : Bus 9	: V=1.04218491, theta=-19.692127 -> V=1.04894, theta=-19.29883
% INFO    : Bus 10	: V=1.03392009, theta=-13.0599476 -> V=1.04248, theta=-12.7592
% INFO    : Bus 11	: V=1.03391987, theta=-13.0599451 -> V=1.04248, theta=-12.75919
% INFO    : Bus 12	: V=1.01220507, theta=1.47719466 -> V=1.02766, theta=-5.61539
% INFO    : Bus 13	: V=1.05892219, theta=-5.04317166 -> V=1.08876, theta=-1.83209
% INFO    : Bus 14	: V=1.06276649, theta=-23.9178904 -> V=1.06618, theta=-13.70496
% INFO    : Bus 15	: V=1.00803207, theta=-27.2648742 -> V=1.02372, theta=-17.51604
% INFO    : Bus 16	: V=1.02765775, theta=-30.1822336 -> V=1.03777, theta=-21.46386
% INFO    : Bus 17	: V=1.04678283, theta=-29.1807443 -> V=1.05841, theta=-17.93277
% INFO    : Bus 18	: V=0.943683152, theta=-6.22055638 -> V=0.96058, theta=-6.74186
% INFO    : Bus 19	: V=1.01840923, theta=-21.4790742 -> V=1.03162, theta=-14.65478
% INFO    : Bus 20	: V=0.944675623, theta=-6.25041794 -> V=0.96155, theta=-6.77068
% INFO    : Bus 21	: V=1.04078363, theta=-20.286675 -> V=1.04136, theta=-11.60801
% INFO    : Bus 22	: V=1.01396605, theta=-11.0956105 -> V=1.04582, theta=-8.93529
% INFO    : Bus 23	: V=1.01094639, theta=-10.1391831 -> V=1.04458, theta=-9.21776
% INFO    : Bus 24	: V=1.04095062, theta=-12.3196454 -> V=1.06946, theta=-6.7438
% INFO    : Bus 25	: V=1.07238186, theta=-8.42135007 -> V=1.08461, theta=-8.9867
% INFO    : Bus 26	: V=1.02301673, theta=-21.9672988 -> V=1.02875, theta=-11.55182
% INFO    : Bus 27	: V=1.06710622, theta=-17.5980982 -> V=1.07193, theta=-8.00757
% INFO    : Bus 28	: V=1.02281412, theta=-19.085163 -> V=1.03874, theta=-18.07978
% INFO    : Bus 29	: V=1.00764278, theta=-24.8565374 -> V=1.02619, theta=-15.67923
% INFO    : Bus 30	: V=1.03465163, theta=-13.1714919 -> V=1.04376, theta=-11.70925
% INFO    : Bus 31	: V=1.02725645, theta=-9.77254236 -> V=1.05638, theta=-9.02222
% INFO    : Bus 32	: V=1.03648765, theta=-4.82385724 -> V=1.0571, theta=-5.9167
% INFO    : Bus 33	: V=1.05453305, theta=-7.49488734 -> V=1.07334, theta=-7.1213
% INFO    : Bus 34	: V=1.05382682, theta=-6.60576514 -> V=1.07565, theta=-6.22739
% INFO    : Bus 35	: V=1.07407438, theta=-6.15731397 -> V=1.08329, theta=-5.88444
% INFO    : Bus 36	: V=1.07981196, theta=-5.3255914 -> V=1.07864, theta=-4.94978
% INFO    : Bus 37	: V=1.00780047, theta=-25.6001306 -> V=1.01906, theta=-16.34978
% INFO    : Bus 38	: V=1.05045129, theta=-12.5625758 -> V=1.06111, theta=-13.57862
% INFO    : Bus 39	: V=1.03860534, theta=-32.8237834 -> V=1.04607, theta=-24.23852
% INFO    : Bus 40	: V=1.05927182, theta=-22.0803285 -> V=1.0589, theta=-11.90052
% INFO    : Bus 41	: V=1.07994118, theta=-18.1118321 -> V=1.08695, theta=-13.64162
% INFO    : Bus 42	: V=1.12051301, theta=5.61827836 -> V=1.1324, theta=-1.71549
% INFO    : Bus 43	: V=1.04594618, theta=-18.1350668 -> V=1.05082, theta=-13.84871
% INFO    : Bus 44	: V=1.02400675, theta=-45.3164455 -> V=1.00717, theta=-30.80919
% INFO    : Bus 45	: V=1.00835368, theta=-29.0294852 -> V=1.01117, theta=-19.24181
% INFO    : Bus 46	: V=1.012435, theta=-16.8917768 -> V=1.03775, theta=-15.97019
% INFO    : Bus 47	: V=1.012, theta=-14.645547 -> V=1.05601, theta=-14.98718
% INFO    : Bus 48	: V=1.03402321, theta=-13.0587867 -> V=1.0683, theta=-6.17704
% INFO    : Bus 49	: V=1.01826244, theta=-16.2568862 -> V=1.03687, theta=-13.63362
% INFO    : Bus 50	: V=1.06347625, theta=-15.8365877 -> V=1.07002, theta=-15.49179
% INFO    : Bus 51	: V=1.05402062, theta=-11.3483204 -> V=1.06019, theta=-11.06325
% INFO    : Bus 52	: V=1.03592726, theta=-30.7614811 -> V=1.03912, theta=-20.77641
% INFO    : Bus 53	: V=1.01729743, theta=-17.5396193 -> V=1.02458, theta=-15.10642
% INFO    : Bus 54	: V=1.03781665, theta=-15.8046832 -> V=1.04649, theta=-8.78063
% INFO    : Bus 55	: V=1.06961297, theta=-18.9138109 -> V=1.0771, theta=-15.82168
% INFO    : Bus 56	: V=1.07717063, theta=-15.4534489 -> V=1.08324, theta=-13.53717
% INFO    : Bus 57	: V=1.051, theta=-23.8130179 -> V=1.06354, theta=-13.13708
% INFO    : Bus 58	: V=1.06941541, theta=-18.9307534 -> V=1.07691, theta=-15.8384
% INFO    : Bus 59	: V=1.01246439, theta=-11.9419701 -> V=1.02446, theta=-14.2554
% INFO    : Bus 60	: V=1.02630951, theta=-5.72230685 -> V=1.04446, theta=-10.50155
% INFO    : Bus 61	: V=1.03149101, theta=-8.27970763 -> V=1.03967, theta=-11.0955
% INFO    : Bus 62	: V=1.01212852, theta=-6.03185941 -> V=1.02966, theta=-10.87395
% INFO    : Bus 63	: V=1.01100284, theta=1.57582423 -> V=1.02223, theta=-5.55199
% INFO    : Bus 64	: V=1.07394793, theta=-6.81249347 -> V=1.08544, theta=-5.6262
% INFO    : Bus 65	: V=1.04323714, theta=-8.83232685 -> V=1.05111, theta=-11.76557
% INFO    : Bus 66	: V=1.02766848, theta=-25.721717 -> V=1.04256, theta=-18.78856
% INFO    : Bus 67	: V=1.04382543, theta=-19.3568303 -> V=1.03664, theta=-10.67332
% INFO    : Bus 68	: V=1.01281042, theta=-16.3819581 -> V=1.03286, theta=-14.95886
% INFO    : Bus 69	: V=1.04103403, theta=-49.3963046 -> V=1.04782, theta=-31.95089
% INFO    : Bus 70	: V=1.01492751, theta=2.12856808 -> V=1.03578, theta=-2.27342
% INFO    : Bus 71	: V=1.02703162, theta=-19.7214799 -> V=1.03379, theta=-17.70849
% INFO    : Bus 72	: V=1.08833147, theta=-12.1292789 -> V=1.09027, theta=-6.38083
% INFO    : Bus 73	: V=1.08830871, theta=-12.1298816 -> V=1.09025, theta=-6.3807
% INFO    : Bus 74	: V=1.07421562, theta=-6.6908321 -> V=1.08525, theta=-5.65336
% INFO    : Bus 75	: V=1.05912762, theta=-15.2272137 -> V=1.06501, theta=-11.57512
% INFO    : Bus 76	: V=1.07654404, theta=4.81180688 -> V=1.08804, theta=-2.52797
% INFO    : Bus 77	: V=1.01721738, theta=-16.1431001 -> V=1.03452, theta=-14.94387
% INFO    : Bus 78	: V=1.01713501, theta=-24.7944396 -> V=1.02918, theta=-15.75084
% INFO    : Bus 79	: V=1.0233287, theta=-15.8525121 -> V=1.03243, theta=-13.48114
% INFO    : Bus 80	: V=1.07788234, theta=-15.7121296 -> V=1.08853, theta=-13.50557
% INFO    : Bus 81	: V=1.07789352, theta=-15.712247 -> V=1.08854, theta=-13.50569
% INFO    : Bus 82	: V=1.01680665, theta=-17.7544069 -> V=1.03661, theta=-14.07696
% INFO    : Bus 83	: V=1.06117126, theta=-18.1202089 -> V=1.0674, theta=-14.16534
% INFO    : Bus 84	: V=1.01460966, theta=-12.8551684 -> V=1.05419, theta=-9.89676
% INFO    : Bus 85	: V=1.03363532, theta=-18.6243809 -> V=1.05478, theta=-10.83997
% INFO    : Bus 86	: V=1.02064907, theta=-38.6021117 -> V=1.01693, theta=-25.45461
% INFO    : Bus 87	: V=1.0187645, theta=1.31447041 -> V=1.0301, theta=-5.9273
% INFO    : Bus 88	: V=1.01592598, theta=-21.6956546 -> V=1.0288, theta=-14.46075
% INFO    : Bus 89	: V=1.0379702, theta=-20.8685881 -> V=1.04371, theta=-16.39196
% INFO    : Bus 90	: V=0.94224878, theta=-7.00763458 -> V=0.96055, theta=-7.33472
% INFO    : Bus 91	: V=0.943074714, theta=-6.30480653 -> V=0.95998, theta=-6.82317
% INFO    : Bus 92	: V=1.00978629, theta=-20.3740289 -> V=1.03863, theta=-14.96
% INFO    : Bus 93	: V=0.958656574, theta=-8.71727433 -> V=0.98502, theta=-7.9835
% INFO    : Bus 94	: V=1.04379161, theta=-19.7217298 -> V=1.04816, theta=-11.91356
% INFO    : Bus 95	: V=1.0312211, theta=-30.4840468 -> V=1.03346, theta=-20.11722
% INFO    : Bus 96	: V=1.03788872, theta=-11.0788409 -> V=1.0578, theta=-9.13608
% INFO    : Bus 97	: V=1.06437655, theta=-25.7421539 -> V=1.06474, theta=-18.77176
% INFO    : Bus 98	: V=1.03837053, theta=-15.4142215 -> V=1.04699, theta=-13.22248
% INFO    : Bus 99	: V=1.03969161, theta=-7.84708686 -> V=1.0474, theta=-10.78776
% INFO    : Bus 100	: V=1.00974165, theta=-16.7738896 -> V=1.01674, theta=-16.36439
% INFO    : Bus 101	: V=1.0068471, theta=-13.2748505 -> V=1.05099, theta=-11.35096
% INFO    : Bus 102	: V=1.026, theta=-20.4664045 -> V=1.05356, theta=-8.18614
% INFO    : Bus 103	: V=1.02700008, theta=-6.46512627 -> V=1.03973, theta=-10.25013
% INFO    : Bus 104	: V=1.06764508, theta=-3.66034483 -> V=1.07966, theta=-7.59878
% INFO    : Bus 105	: V=1.05574625, theta=-6.19441787 -> V=1.06324, theta=-8.30162
% INFO    : Bus 106	: V=1.0549998, theta=-10.3125909 -> V=1.06107, theta=-12.28511
% INFO    : Bus 107	: V=1.05344295, theta=-27.9027225 -> V=1.08013, theta=-20.57864
% INFO    : Bus 108	: V=1.06089799, theta=-15.8485362 -> V=1.06364, theta=-10.30229
% INFO    : Bus 109	: V=1.03797039, theta=-14.4512355 -> V=1.0616, theta=-11.2393
% INFO    : Bus 110	: V=1.02483778, theta=-10.3393883 -> V=1.04584, theta=-8.4597
% INFO    : Bus 111	: V=1.00464656, theta=-23.2310562 -> V=1.02601, theta=-15.15133
% INFO    : Bus 112	: V=1.03104172, theta=-19.4769398 -> V=1.0368, theta=-15.26616
% INFO    : Bus 113	: V=1.07137239, theta=-16.7086828 -> V=1.07721, theta=-12.52857
% INFO    : Bus 114	: V=1.04131933, theta=-14.515794 -> V=1.05435, theta=-14.04296
% INFO    : Bus 115	: V=1.05906621, theta=-5.0444808 -> V=1.08896, theta=-1.7922
% INFO    : Bus 116	: V=1.05893137, theta=-5.04325504 -> V=1.08877, theta=-1.83217
% INFO    : Bus 117	: V=1.01177151, theta=-18.5010626 -> V=1.02525, theta=-18.26924
% INFO    : Bus 118	: V=1.06140338, theta=-14.9568759 -> V=1.06728, theta=-11.30776
% INFO    : Bus 119	: V=1.02092431, theta=-10.2131994 -> V=1.03405, theta=-8.97791
% INFO    : Bus 120	: V=1.01794152, theta=-9.19529036 -> V=1.05104, theta=-8.59489
% INFO    : Bus 121	: V=1.02798357, theta=-24.462783 -> V=1.02052, theta=-16.11745
% INFO    : Bus 122	: V=1.026, theta=-7.07848147 -> V=1.04597, theta=-10.64658
% INFO    : Bus 123	: V=1.02435037, theta=-7.22045701 -> V=1.0432, theta=-10.79602
% INFO    : Bus 124	: V=1.03707848, theta=-25.0946664 -> V=1.04096, theta=-14.84574
% INFO    : Bus 125	: V=1.03689507, theta=-9.8309822 -> V=1.06573, theta=-6.54423
% INFO    : Bus 126	: V=1.02949319, theta=-19.3051119 -> V=1.0469, theta=-11.11157
% INFO    : Bus 127	: V=1.03397146, theta=-19.3369693 -> V=1.03679, theta=-16.14347
% INFO    : Bus 128	: V=1.02461147, theta=-12.4220533 -> V=1.04816, theta=-7.83586
% INFO    : Bus 129	: V=1.02325264, theta=-10.6875588 -> V=1.05002, theta=-6.74836
% INFO    : Bus 130	: V=1.04822415, theta=-10.3292151 -> V=1.07502, theta=-5.85935
% INFO    : Bus 131	: V=1.04604879, theta=-19.0300309 -> V=1.05892, theta=-10.60013
% INFO    : Bus 132	: V=1.065, theta=-22.1212095 -> V=1.06363, theta=-9.16719
% INFO    : Bus 133	: V=1.01877743, theta=-19.1629109 -> V=1.02697, theta=-16.93567
% INFO    : Bus 134	: V=1.06237023, theta=-16.5704975 -> V=1.07072, theta=-14.38394
% INFO    : Bus 135	: V=1.07000739, theta=-18.7730983 -> V=1.07748, theta=-15.68276
% INFO    : Bus 136	: V=1.04427034, theta=-29.9688968 -> V=1.05729, theta=-20.99645
% INFO    : Bus 137	: V=1.032, theta=-17.2080894 -> V=1.05142, theta=-9.66935
% INFO    : Bus 138	: V=1.03902059, theta=-14.7661854 -> V=1.059, theta=-8.63648
% INFO    : Bus 139	: V=1.05095521, theta=-19.5598296 -> V=1.05118, theta=-13.26918
% INFO    : Bus 140	: V=1.08235205, theta=-16.4504327 -> V=1.08258, theta=-10.16112
% INFO    : Bus 141	: V=1.08918012, theta=-13.1901619 -> V=1.08731, theta=-6.96046
% INFO    : Bus 142	: V=1.01633355, theta=-11.5272029 -> V=1.02828, theta=-13.8502
% INFO    : Bus 143	: V=1.06497066, theta=-7.36988358 -> V=1.07553, theta=-9.82881
% INFO    : Bus 144	: V=1.04710595, theta=-10.8088189 -> V=1.05575, theta=-8.40039
% INFO    : Bus 145	: V=1.07498756, theta=-6.54824762 -> V=1.08621, theta=-5.404
% INFO    : Bus 146	: V=1.082892, theta=-4.02229346 -> V=1.08906, theta=-3.39748
% INFO    : Bus 147	: V=1.03903903, theta=-15.2683972 -> V=1.05466, theta=-14.68144
% INFO    : Bus 148	: V=1.02578801, theta=-13.8079977 -> V=1.045, theta=-11.8463
% INFO    : Bus 149	: V=1.04300695, theta=-30.1906078 -> V=1.04622, theta=-20.30889
% INFO    : Bus 150	: V=1.02466218, theta=-10.2265779 -> V=1.05389, theta=-9.45179
% INFO    : Bus 151	: V=0.988179896, theta=-26.921708 -> V=1.01205, theta=-18.03905
% INFO    : Bus 152	: V=0.988026042, theta=-25.6502451 -> V=1.01199, theta=-16.78596
% INFO    : Bus 153	: V=1.03360067, theta=-13.5219696 -> V=1.04829, theta=-12.41031
% INFO    : Bus 154	: V=1.06485541, theta=-9.84131996 -> V=1.07516, theta=-9.41653
% INFO    : Bus 155	: V=0.973059153, theta=-24.3963974 -> V=1.01858, theta=-13.88097
% INFO    : Bus 156	: V=0.988140868, theta=-26.9246626 -> V=1.01201, theta=-18.0444
% INFO    : Bus 157	: V=0.898621813, theta=-8.80299203 -> V=0.94678, theta=-9.33442
% INFO    : Bus 158	: V=0.947, theta=-10.3100044 -> V=0.97483, theta=-9.32101
% INFO    : Bus 159	: V=1.00924769, theta=-12.5289984 -> V=1.04484, theta=-12.07206
% INFO    : Bus 160	: V=1.06355817, theta=-4.61684596 -> V=1.06989, theta=-7.28211
% INFO    : Bus 161	: V=1.06341169, theta=-4.62290462 -> V=1.06974, theta=-7.2881
% INFO    : Bus 162	: V=1.02526511, theta=-18.2541106 -> V=1.04201, theta=-7.67804
% INFO    : Bus 163	: V=1.02136691, theta=-6.22432606 -> V=1.04071, theta=-10.85759
% INFO    : Bus 164	: V=1.02136691, theta=-6.22432606 -> V=1.04071, theta=-10.85759
% INFO    : Bus 165	: V=1.06958649, theta=-25.1648491 -> V=1.07292, theta=-15.3355
% INFO    : Bus 166	: V=1.04218915, theta=-29.5709908 -> V=1.04528, theta=-19.6453
% INFO    : Bus 167	: V=1.03463882, theta=-29.8876265 -> V=1.03772, theta=-19.99114
% INFO    : Bus 168	: V=1.06967074, theta=-25.1582215 -> V=1.073, theta=-15.32892
% INFO    : Bus 169	: V=1.02635835, theta=-27.5129079 -> V=1.0299, theta=-17.41654
% INFO    : Bus 170	: V=1.04989447, theta=-21.25518 -> V=1.05592, theta=-17.01133
% INFO    : Bus 171	: V=1.04571799, theta=-23.921678 -> V=1.05348, theta=-19.38401
% INFO    : Bus 172	: V=1.06465854, theta=-19.8892662 -> V=1.0718, theta=-15.73902
% INFO    : Bus 173	: V=1.06990619, theta=-6.73343649 -> V=1.08054, theta=-7.7529
% INFO    : Bus 174	: V=1.06578124, theta=-11.2728218 -> V=1.07336, theta=-12.64476
% INFO    : Bus 175	: V=1.00313316, theta=-23.0001881 -> V=1.03591, theta=-12.1565
% INFO    : Bus 176	: V=1.01288102, theta=-20.7011782 -> V=1.03489, theta=-10.96537
% INFO    : Bus 177	: V=1.07314468, theta=-17.8713404 -> V=1.08813, theta=-8.49515
% INFO    : Bus 178	: V=1.0830725, theta=-16.2722384 -> V=1.08833, theta=-13.21448
% INFO    : Bus 179	: V=1.08307272, theta=-16.2722396 -> V=1.08833, theta=-13.21448
% INFO    : Bus 180	: V=1.00374216, theta=-19.4961422 -> V=1.00631, theta=-16.29561
% INFO    : Bus 181	: V=1.02635302, theta=-19.4481365 -> V=1.029, theta=-16.24962
% INFO    : Bus 182	: V=1.03407596, theta=-19.3298098 -> V=1.0369, theta=-16.13635
% INFO    : Bus 183	: V=1.0830712, theta=-16.2722314 -> V=1.08833, theta=-13.21447
% INFO    : Bus 184	: V=1.04803579, theta=-26.3070703 -> V=1.05081, theta=-18.40818
% INFO    : Bus 185	: V=1.03138099, theta=-10.647407 -> V=1.04602, theta=-9.5571
% INFO    : Bus 186	: V=1.01592709, theta=-15.4110518 -> V=1.03749, theta=-14.14546
% INFO    : Bus 187	: V=1.06702478, theta=-18.5901086 -> V=1.06331, theta=-8.09493
% INFO    : Bus 188	: V=1.00764362, theta=-12.3640743 -> V=1.01989, theta=-14.67963
% INFO    : Bus 189	: V=1.02544485, theta=-17.5610238 -> V=1.03293, theta=-8.36411
% INFO    : Bus 190	: V=1.02526044, theta=-24.3142213 -> V=1.04899, theta=-14.13051
% INFO    : Bus 191	: V=1.02786229, theta=-23.8127607 -> V=1.02957, theta=-14.02457
% INFO    : Bus 192	: V=0.948167592, theta=-8.50646106 -> V=0.96969, theta=-8.22961
% INFO    : Bus 193	: V=1.02865291, theta=-27.5568671 -> V=1.03105, theta=-17.61714
% INFO    : Bus 194	: V=1.04988634, theta=-24.3324955 -> V=1.0625, theta=-13.83017
% INFO    : Bus 195	: V=1.07074605, theta=-17.1657151 -> V=1.07662, theta=-12.98088
% INFO    : Bus 196	: V=1.037, theta=-25.5274656 -> V=1.05875, theta=-15.41766
% INFO    : Bus 197	: V=1.08972445, theta=-16.6406808 -> V=1.0983, theta=-14.45313
% INFO    : Bus 198	: V=1.08972593, theta=-16.6407234 -> V=1.0983, theta=-14.45318
% INFO    : Bus 199	: V=1.01120807, theta=-29.4239285 -> V=1.0515, theta=-19.79417
% INFO    : Bus 200	: V=1.02943998, theta=-25.1599728 -> V=1.02929, theta=-15.06996
% INFO    : Bus 201	: V=1.03139799, theta=-35.5969945 -> V=1.03374, theta=-24.48875
% INFO    : Bus 202	: V=1.07085025, theta=-23.7657727 -> V=1.07708, theta=-12.84574
% INFO    : Bus 203	: V=1.05163856, theta=-6.8737545 -> V=1.05811, theta=-8.75728
% INFO    : Bus 204	: V=0.994858112, theta=-29.3610009 -> V=1.01182, theta=-21.01431
% INFO    : Bus 205	: V=1.06135965, theta=-3.60703516 -> V=1.07241, theta=-5.56909
% INFO    : Bus 206	: V=1.07368512, theta=-0.369510092 -> V=1.08011, theta=-2.50591
% INFO    : Bus 207	: V=1.08646264, theta=3.11960456 -> V=1.0891, theta=0.55849
% INFO    : Bus 208	: V=1.00551982, theta=-27.1560447 -> V=1.02026, theta=-18.70928
% INFO    : Bus 209	: V=0.996089073, theta=-13.604839 -> V=1.02171, theta=-9.61135
% INFO    : Bus 210	: V=1.04473461, theta=-16.5361924 -> V=1.048, theta=-11.15208
% INFO    : Bus 211	: V=1.02030808, theta=-21.6278906 -> V=1.03669, theta=-13.18796
% INFO    : Bus 212	: V=0.99918526, theta=-18.5691164 -> V=1.01377, theta=-9.90974
% INFO    : Bus 213	: V=0.99913751, theta=-18.4326103 -> V=1.01373, theta=-9.77713
% INFO    : Bus 214	: V=1.04375786, theta=-18.3663477 -> V=1.05898, theta=-9.71276
% INFO    : Bus 215	: V=1.04366977, theta=-18.3541162 -> V=1.05889, theta=-9.70088
% INFO    : Bus 216	: V=1.04835313, theta=-26.2018173 -> V=1.05791, theta=-18.87072
% INFO    : Bus 217	: V=1.06769262, theta=-22.848794 -> V=1.07738, theta=-15.79531
% INFO    : Bus 218	: V=1.00652687, theta=-12.1913988 -> V=1.01225, theta=-8.11104
% INFO    : Bus 219	: V=1.01424905, theta=-26.0740352 -> V=1.02052, theta=-15.07777
% INFO    : Bus 220	: V=1.0377039, theta=-15.8150164 -> V=1.04637, theta=-8.79078
% INFO    : Bus 221	: V=1.03667419, theta=-26.4442522 -> V=1.03619, theta=-17.02887
% INFO    : Bus 222	: V=1.0189382, theta=1.74743884 -> V=1.03089, theta=-5.37135
% INFO    : Bus 223	: V=1.03189674, theta=-19.4748379 -> V=1.04081, theta=-10.62404
% INFO    : Bus 224	: V=1.0837059, theta=-16.6249126 -> V=1.08902, theta=-7.88669
% INFO    : Bus 225	: V=1.01333387, theta=-25.7515305 -> V=1.02552, theta=-16.6314
% INFO    : Bus 226	: V=1.07309576, theta=-17.8703683 -> V=1.08808, theta=-8.49418
% INFO    : Bus 227	: V=1.03995153, theta=-19.6320469 -> V=1.06027, theta=-8.97384
% INFO    : Bus 228	: V=1.03933453, theta=-19.6265917 -> V=1.05966, theta=-8.96859
% INFO    : Bus 229	: V=1.02467633, theta=-48.7977257 -> V=1.03599, theta=-32.24152
% INFO    : Bus 230	: V=1.02225944, theta=-49.6988522 -> V=1.03093, theta=-33.53168
% INFO    : Bus 231	: V=1.06006545, theta=-21.8894442 -> V=1.06096, theta=-14.02085
% INFO    : Bus 232	: V=1.04175434, theta=-19.4736199 -> V=1.05922, theta=-9.26512
% INFO    : Bus 233	: V=1.03514665, theta=-26.2323818 -> V=1.04335, theta=-15.29102
% INFO    : Bus 234	: V=1.03777101, theta=-8.89348747 -> V=1.06164, theta=-2.46165
% INFO    : Bus 235	: V=1.05029335, theta=-7.37307889 -> V=1.05686, theta=-9.62113
% INFO    : Bus 236	: V=1.05029335, theta=-7.37307889 -> V=1.05686, theta=-9.62113
% INFO    : Bus 237	: V=1.06350269, theta=-4.00673903 -> V=1.07021, theta=-6.28978
% INFO    : Bus 238	: V=1.04591592, theta=-11.7879792 -> V=1.07078, theta=-6.22794
% INFO    : Bus 239	: V=1.01635278, theta=-12.8174626 -> V=1.03526, theta=-11.07326
% INFO    : Bus 240	: V=1.02086166, theta=-21.4959932 -> V=1.04148, theta=-10.21306
% INFO    : Bus 241	: V=1.01280646, theta=-54.221137 -> V=1.00302, theta=-39.35948
% INFO    : Bus 242	: V=1.01720072, theta=-24.7905577 -> V=1.02925, theta=-15.74703
% INFO    : Bus 243	: V=1.02705199, theta=-25.3257645 -> V=1.02534, theta=-15.60909
% INFO    : Bus 244	: V=1.0042467, theta=-26.4545083 -> V=1.01782, theta=-17.74188
% INFO    : Bus 245	: V=1.01387389, theta=-28.2337774 -> V=1.01873, theta=-19.63803
% INFO    : Bus 246	: V=1.04504153, theta=-23.4298099 -> V=1.04167, theta=-11.92318
% INFO    : Bus 247	: V=1.02807369, theta=-25.6668099 -> V=1.02373, theta=-16.93356
% INFO    : Bus 248	: V=0.99867764, theta=-6.62716414 -> V=1.01472, theta=-6.66405
% INFO    : Bus 249	: V=1.05286244, theta=-5.19345951 -> V=1.06943, theta=-5.28694
% INFO    : Bus 250	: V=1.07676311, theta=-15.6598677 -> V=1.08285, theta=-13.74137
% INFO    : Bus 251	: V=1.03892461, theta=-29.524035 -> V=1.04717, theta=-21.15472
% INFO    : Bus 252	: V=1.01034866, theta=-18.924385 -> V=1.03201, theta=-17.4701
% INFO    : Bus 253	: V=1.02471069, theta=-28.569048 -> V=1.02711, theta=-18.1432
% INFO    : Bus 254	: V=1.02658308, theta=-18.1724718 -> V=1.03323, theta=-9.20201
% INFO    : Bus 255	: V=1.03818268, theta=-15.7051442 -> V=1.04635, theta=-13.6098
% INFO    : Bus 256	: V=1.02704, theta=-18.7226235 -> V=1.04284, theta=-17.83752
% INFO    : Bus 257	: V=1.01727476, theta=-21.332965 -> V=1.03367, theta=-12.10784
% INFO    : Bus 258	: V=1.03168787, theta=-23.9264389 -> V=1.04219, theta=-12.81099
% INFO    : Bus 259	: V=1.07055072, theta=-23.8012338 -> V=1.07856, theta=-12.99936
% INFO    : Bus 260	: V=1.071, theta=-18.4891264 -> V=1.06633, theta=-7.79592
% INFO    : Bus 261	: V=1.04487603, theta=-13.8803978 -> V=1.0467, theta=-10.38678
% INFO    : Bus 262	: V=1.07518406, theta=-11.9469181 -> V=1.08248, theta=-9.11767
% INFO    : Bus 263	: V=0.998, theta=-30.131873 -> V=1.03841, theta=-18.87617
% INFO    : Bus 264	: V=1.0706298, theta=-4.32754665 -> V=1.07552, theta=-7.23616
% INFO    : Bus 265	: V=1.05733959, theta=-5.73407247 -> V=1.06471, theta=-7.90884
% INFO    : Bus 266	: V=1.06916517, theta=-1.21141707 -> V=1.0766, theta=-4.74597
% INFO    : Bus 267	: V=1.01227765, theta=-18.3857952 -> V=1.01961, theta=-15.94059
% INFO    : Bus 268	: V=1.07401812, theta=-15.5405893 -> V=1.08065, theta=-13.57821
% INFO    : Bus 269	: V=1.07717983, theta=-15.8976728 -> V=1.08758, theta=-13.69293
% INFO    : Bus 270	: V=0.98529321, theta=-20.2268963 -> V=1.01179, theta=-13.51254
% INFO    : Bus 271	: V=0.996415925, theta=-30.2769741 -> V=1.02167, theta=-19.39942
% INFO    : Bus 272	: V=1.04387439, theta=-12.0049937 -> V=1.07112, theta=-6.73056
% INFO    : Bus 273	: V=1.04398529, theta=-12.0062584 -> V=1.07111, theta=-6.73111
% INFO    : Bus 274	: V=1.02078336, theta=-16.3650972 -> V=1.04446, theta=-10.63933
% INFO    : Bus 275	: V=1.04159672, theta=-12.8903715 -> V=1.06818, theta=-7.38838
% INFO    : Bus 276	: V=1.06468115, theta=-11.0820783 -> V=1.07214, theta=-12.43072
% INFO    : Bus 277	: V=1.07474287, theta=-21.358818 -> V=1.07595, theta=-11.31125
% INFO    : Bus 278	: V=1.08484509, theta=-15.6367446 -> V=1.08383, theta=-5.77044
% INFO    : Bus 279	: V=1.03239756, theta=-24.4220317 -> V=1.0336, theta=-14.36578
% INFO    : Bus 280	: V=1.07449623, theta=-21.415486 -> V=1.07573, theta=-11.36623
% INFO    : Bus 281	: V=1.02169554, theta=-23.0416736 -> V=1.02862, theta=-22.60426
% INFO    : Bus 282	: V=1.04952963, theta=-27.6577956 -> V=1.05531, theta=-16.6205
% INFO    : Bus 283	: V=1.01615325, theta=-12.1675445 -> V=1.03523, theta=-10.82728
% INFO    : Bus 284	: V=0.998678131, theta=-6.62717569 -> V=1.01472, theta=-6.66406
% INFO    : Bus 285	: V=1.03014003, theta=-30.7339585 -> V=1.03239, theta=-20.36609
% INFO    : Bus 286	: V=1.01272902, theta=1.29348937 -> V=1.01924, theta=-4.06661
% INFO    : Bus 287	: V=1.07764865, theta=-15.3184269 -> V=1.08371, theta=-13.40354
% INFO    : Bus 288	: V=1.07759057, theta=-15.3275679 -> V=1.08365, theta=-13.41259
% INFO    : Bus 289	: V=1.04413826, theta=-19.6210841 -> V=1.0472, theta=-11.78348
% INFO    : Bus 290	: V=1.02789867, theta=-27.9986301 -> V=1.03339, theta=-17.57707
% INFO    : Bus 291	: V=1.07429487, theta=2.56885878 -> V=1.08565, theta=-4.45638
% INFO    : Bus 292	: V=1.0774287, theta=-6.47587556 -> V=1.0845, theta=-9.9443
% INFO    : Bus 293	: V=1.01974454, theta=-26.3827007 -> V=1.02266, theta=-18.08105
% INFO    : Bus 294	: V=1.01655769, theta=-14.8975095 -> V=1.03599, theta=-12.8965
% INFO    : Bus 295	: V=1.01657002, theta=-14.8978891 -> V=1.036, theta=-12.89685
% INFO    : Bus 296	: V=1.01624692, theta=-13.8570441 -> V=1.02523, theta=-14.4907
% INFO    : Bus 297	: V=1.06237719, theta=-6.9458869 -> V=1.07125, theta=-7.45238
% INFO    : Bus 298	: V=1.01340032, theta=-17.4418694 -> V=1.02918, theta=-14.95643
% INFO    : Bus 299	: V=0.992704734, theta=-20.7778211 -> V=1.0117, theta=-17.53333
% INFO    : Bus 300	: V=1.00249415, theta=-12.4867348 -> V=1.02622, theta=-8.48196
% INFO    : Bus 301	: V=1.07060618, theta=-1.56075935 -> V=1.07575, theta=-4.59124
% INFO    : Bus 302	: V=1.07015, theta=1.16691182 -> V=1.0741, theta=-2.44488
% INFO    : Bus 303	: V=1.00078629, theta=-13.1575397 -> V=1.02326, theta=-10.11016
% INFO    : Bus 304	: V=1.01807893, theta=-11.6294269 -> V=1.03398, theta=-10.59816
% INFO    : Bus 305	: V=1.002367, theta=-30.3816446 -> V=1.04279, theta=-20.66051
% INFO    : Bus 306	: V=0.995920621, theta=-24.3304234 -> V=1.02813, theta=-18.3868
% INFO    : Bus 307	: V=1.038, theta=-17.0089556 -> V=1.06312, theta=-11.50173
% INFO    : Bus 308	: V=1.01574032, theta=-12.3189387 -> V=1.03251, theta=-11.29318
% INFO    : Bus 309	: V=1.01724013, theta=-36.2906052 -> V=1.01822, theta=-25.01133
% INFO    : Bus 310	: V=1.01840116, theta=-28.7641929 -> V=1.03789, theta=-17.53598
% INFO    : Bus 311	: V=1.02285778, theta=-28.6151816 -> V=1.04604, theta=-20.86608
% INFO    : Bus 312	: V=1.02312291, theta=-28.637789 -> V=1.0463, theta=-20.88769
% INFO    : Bus 313	: V=1.01859078, theta=-28.6453999 -> V=1.02086, theta=-16.32078
% INFO    : Bus 314	: V=1.03107569, theta=-6.00068844 -> V=1.03848, theta=-3.11728
% INFO    : Bus 315	: V=1.03844683, theta=-21.0395499 -> V=1.03082, theta=-12.50083
% INFO    : Bus 316	: V=1.06806644, theta=-17.4699646 -> V=1.06045, theta=-8.86182
% INFO    : Bus 317	: V=1.06603789, theta=-18.7797964 -> V=1.06232, theta=-8.28596
% INFO    : Bus 318	: V=1.01167843, theta=-27.2163282 -> V=1.04015, theta=-16.16488
% INFO    : Bus 319	: V=1.05005854, theta=-24.6049022 -> V=1.06267, theta=-14.4025
% INFO    : Bus 320	: V=0.998751652, theta=-20.579866 -> V=1.00553, theta=-17.52258
% INFO    : Bus 321	: V=1.042, theta=-27.8101289 -> V=1.05182, theta=-19.16931
% INFO    : Bus 322	: V=1.06421298, theta=-8.84839978 -> V=1.07171, theta=-10.57318
% INFO    : Bus 323	: V=1.03162328, theta=-25.1609147 -> V=1.07159, theta=-15.90131
% INFO    : Bus 324	: V=1.0316332, theta=-15.5042849 -> V=1.05879, theta=-8.936
% INFO    : Bus 325	: V=1.07019351, theta=-15.5308225 -> V=1.09841, theta=-8.96088
% INFO    : Bus 326	: V=1.02464124, theta=-13.1794038 -> V=1.04392, theta=-9.68537
% INFO    : Bus 327	: V=1.02177606, theta=-13.896882 -> V=1.03846, theta=-12.76077
% INFO    : Bus 328	: V=1.02507743, theta=-21.0960187 -> V=1.05608, theta=-14.57663
% INFO    : Bus 329	: V=1.04443663, theta=-18.3600141 -> V=1.07469, theta=-11.92594
% INFO    : Bus 330	: V=1.00546956, theta=-23.7172325 -> V=1.03289, theta=-16.08377
% INFO    : Bus 331	: V=1.06169618, theta=-9.66462723 -> V=1.06744, theta=-11.69917
% INFO    : Bus 332	: V=1.04288218, theta=-24.6990458 -> V=1.05595, theta=-15.46145
% INFO    : Bus 333	: V=1.06693583, theta=-21.0391024 -> V=1.08075, theta=-11.8908
% INFO    : Bus 334	: V=1.02680339, theta=-30.5115154 -> V=1.03676, theta=-22.15475
% INFO    : Bus 335	: V=1.037, theta=-25.7229754 -> V=1.02923, theta=-15.93772
% INFO    : Bus 336	: V=1.04977896, theta=-47.4190686 -> V=1.05361, theta=-31.8049
% INFO    : Bus 337	: V=1.01937431, theta=-18.7018012 -> V=1.02823, theta=-11.07274
% INFO    : Bus 338	: V=1.013, theta=-24.3798319 -> V=1.03402, theta=-12.55837
% INFO    : Bus 339	: V=1.03666453, theta=-29.2693937 -> V=1.04977, theta=-20.06781
% INFO    : Bus 340	: V=1.03933002, theta=-25.271613 -> V=1.06107, theta=-15.17285
% INFO    : Bus 341	: V=1.02658256, theta=-27.6181115 -> V=1.04113, theta=-17.79884
% INFO    : Bus 342	: V=1.03418978, theta=-25.8853827 -> V=1.03268, theta=-16.59097
% INFO    : Bus 343	: V=1.06804438, theta=-25.591784 -> V=1.06869, theta=-17.61817
% INFO    : Bus 344	: V=1.03215534, theta=-9.27766752 -> V=1.04898, theta=-7.0615
% INFO    : Bus 345	: V=1.04788818, theta=-7.23490686 -> V=1.06613, theta=-6.60907
% INFO    : Bus 346	: V=1.01443497, theta=-19.4827993 -> V=1.02733, theta=-11.26607
% INFO    : Bus 347	: V=1.05490704, theta=-14.7825866 -> V=1.06269, theta=-9.26163
% INFO    : Bus 348	: V=1.05961374, theta=-8.10085832 -> V=1.07557, theta=-5.03333
% INFO    : Bus 349	: V=1.02204851, theta=-28.9314982 -> V=1.05039, theta=-21.49207
% INFO    : Bus 350	: V=1.05594067, theta=-12.0921181 -> V=1.07134, theta=-11.9624
% INFO    : Bus 351	: V=1.09304786, theta=-3.26031955 -> V=1.0968, theta=-0.02235
% INFO    : Bus 352	: V=1.09379477, theta=-3.33320339 -> V=1.09724, theta=-0.00953
% INFO    : Bus 353	: V=1.07440108, theta=-16.2724378 -> V=1.06644, theta=-7.82508
% INFO    : Bus 354	: V=1.06873132, theta=-18.4629217 -> V=1.07773, theta=-12.26236
% INFO    : Bus 355	: V=1.01775633, theta=-19.2851605 -> V=1.02367, theta=-16.54745
% INFO    : Bus 356	: V=1.01630725, theta=-19.1931279 -> V=1.03119, theta=-10.1168
% INFO    : Bus 357	: V=1.03909392, theta=-7.7082671 -> V=1.06421, theta=-7.12993
% INFO    : Bus 358	: V=1.02509519, theta=-21.2692385 -> V=1.01799, theta=-12.59373
% INFO    : Bus 359	: V=0.999745038, theta=-11.8675893 -> V=1.02783, theta=-9.51545
% INFO    : Bus 360	: V=1.02552736, theta=-21.2406648 -> V=1.01843, theta=-12.56475
% INFO    : Bus 361	: V=1.01449877, theta=-25.3026155 -> V=1.02808, theta=-16.84344
% INFO    : Bus 362	: V=1.02312193, theta=-24.0367162 -> V=1.03509, theta=-15.01051
% INFO    : Bus 363	: V=1.06282536, theta=-20.026759 -> V=1.07481, theta=-10.90108
% INFO    : Bus 364	: V=1.05383787, theta=-19.5067721 -> V=1.06651, theta=-10.83181
% INFO    : Bus 365	: V=1.07062813, theta=-6.79086172 -> V=1.08139, theta=-7.78229
% INFO    : Bus 366	: V=1.078, theta=-15.7389619 -> V=1.08889, theta=-13.53376
% INFO    : Bus 367	: V=1.02483581, theta=-9.84610406 -> V=1.05628, theta=-8.97208
% INFO    : Bus 368	: V=1.0530118, theta=-6.55989592 -> V=1.07516, theta=-6.13978
% INFO    : Bus 369	: V=1.08001571, theta=-5.27821637 -> V=1.07851, theta=-4.88159
% INFO    : Bus 370	: V=1.07344507, theta=-6.08725656 -> V=1.08276, theta=-5.79969
% INFO    : Bus 371	: V=1.06990797, theta=-18.8918083 -> V=1.0774, theta=-15.79999
% INFO    : Bus 372	: V=1.06163098, theta=-16.7333823 -> V=1.07, theta=-14.54438
% INFO    : Bus 373	: V=1.01060892, theta=1.54485222 -> V=1.02184, theta=-5.58228
% INFO    : Bus 374	: V=1.04036752, theta=-2.02329568 -> V=1.05712, theta=-7.01022
% INFO    : Bus 375	: V=1.06972744, theta=-18.904779 -> V=1.07722, theta=-15.81277
% INFO    : Bus 376	: V=0.992862274, theta=-49.7240983 -> V=1.00457, theta=-31.98199
% INFO    : Bus 377	: V=1.01755062, theta=-31.461719 -> V=1.01998, theta=-21.14711
% INFO    : Bus 378	: V=1.02852303, theta=-38.8090559 -> V=0.99899, theta=-25.90204
% INFO    : Bus 379	: V=1.00841456, theta=-8.86719426 -> V=1.03373, theta=-8.68871
% INFO    : Bus 380	: V=1.03429807, theta=-17.4561113 -> V=1.0457, theta=-10.5177
% INFO    : Bus 381	: V=1.05273729, theta=-12.7823931 -> V=1.06365, theta=-5.90036
% INFO    : Bus 382	: V=1.07506983, theta=-7.97103959 -> V=1.08797, theta=-3.4071
% INFO    : Bus 383	: V=1.03330504, theta=-24.3110586 -> V=1.03939, theta=-15.47438
% INFO    : Bus 384	: V=1.01631073, theta=-5.62252873 -> V=1.03246, theta=-9.75996
% INFO    : Bus 385	: V=1.03061479, theta=-10.8429189 -> V=1.04842, theta=-13.00134
% INFO    : Bus 386	: V=0.99868086, theta=-27.5097871 -> V=0.99324, theta=-18.90153
% INFO    : Bus 387	: V=1.01799395, theta=-1.97799761 -> V=1.02941, theta=-8.86422
% INFO    : Bus 388	: V=1.07533274, theta=-15.88219 -> V=1.068, theta=-7.17804
% INFO    : Bus 389	: V=1.05628436, theta=-20.9280434 -> V=1.05635, theta=-10.44799
% INFO    : Bus 390	: V=1.05388895, theta=-10.7824615 -> V=1.06092, theta=-11.89201
% INFO    : Bus 391	: V=1.03329436, theta=-16.1635582 -> V=1.05063, theta=-12.9338
% INFO    : Bus 392	: V=1.02446885, theta=-16.50349 -> V=1.0464, theta=-11.14769
% INFO    : Bus 393	: V=1.0059878, theta=-25.3231168 -> V=1.03048, theta=-17.78921
% INFO    : Bus 394	: V=1.00348379, theta=-27.7602674 -> V=1.01883, theta=-19.34127
% INFO    : Bus 395	: V=1.02648299, theta=-12.4526203 -> V=1.03469, theta=-8.58549
% INFO    : Bus 396	: V=1.04095876, theta=-20.6221685 -> V=1.03488, theta=-11.82963
% INFO    : Bus 397	: V=1.04106045, theta=-20.6160397 -> V=1.03498, theta=-11.82343
% INFO    : Bus 398	: V=1.03617585, theta=-4.71334332 -> V=1.05361, theta=-9.4685
% INFO    : Bus 399	: V=1.02987752, theta=-28.2550904 -> V=1.03875, theta=-17.42596
% INFO    : Bus 400	: V=1.03076036, theta=-30.7106386 -> V=1.03301, theta=-20.34292
% INFO    : Bus 401	: V=1.07382782, theta=-20.7468835 -> V=1.07264, theta=-12.95131
% INFO    : Bus 402	: V=1.0373148, theta=-22.1556044 -> V=1.02996, theta=-13.75795
% INFO    : Bus 403	: V=1.03161697, theta=-17.8602669 -> V=1.04305, theta=-10.91316
% INFO    : Bus 404	: V=1.03857793, theta=-26.2712165 -> V=1.03437, theta=-15.17718
% INFO    : Bus 405	: V=1.03023869, theta=-13.2819987 -> V=1.05164, theta=-11.30367
% INFO    : Bus 406	: V=1.01966782, theta=-16.918623 -> V=1.03974, theta=-16.25413
% INFO    : Bus 407	: V=1.01632581, theta=-15.8079016 -> V=1.03327, theta=-14.60267
% INFO    : Bus 408	: V=1.02752471, theta=-20.4098416 -> V=1.03215, theta=-12.13435
% INFO    : Bus 409	: V=1.03172888, theta=-26.4622196 -> V=1.03476, theta=-16.30243
% INFO    : Bus 410	: V=1.063668, theta=-28.6980972 -> V=1.0646, theta=-19.01256
% INFO    : Bus 411	: V=1.0266863, theta=-34.3799224 -> V=1.02441, theta=-22.09097
% INFO    : Bus 412	: V=1.02464743, theta=-27.3520372 -> V=1.03451, theta=-15.39974
% INFO    : Bus 413	: V=1.00719231, theta=-8.03967954 -> V=1.02416, theta=-12.59715
% INFO    : Bus 414	: V=1.03927403, theta=-47.6474515 -> V=1.04315, theta=-32.03152
% INFO    : Bus 415	: V=0.983976692, theta=-19.5411899 -> V=1.00823, theta=-18.71709
% INFO    : Bus 416	: V=1.02140753, theta=-19.7310262 -> V=1.03821, theta=-18.80101
% INFO    : Bus 417	: V=1.07068867, theta=-19.0591841 -> V=1.07731, theta=-14.98611
% INFO    : Bus 418	: V=1.02395668, theta=-30.814333 -> V=1.04416, theta=-20.39501
% INFO    : Bus 419	: V=1.02440533, theta=-17.2052117 -> V=1.02944, theta=-14.13848
% INFO    : Bus 420	: V=1.05295477, theta=-27.9488039 -> V=1.05372, theta=-18.31985
% INFO    : Bus 421	: V=1.05595304, theta=-27.5344826 -> V=1.05672, theta=-17.90385
% INFO    : Bus 422	: V=1.01787687, theta=-32.8072364 -> V=1.04755, theta=-25.26442
% INFO    : Bus 423	: V=1.06163453, theta=-21.4604446 -> V=1.06259, theta=-13.60024
% INFO    : Bus 424	: V=1.08317201, theta=-18.4152639 -> V=1.0838, theta=-10.51766
% INFO    : Bus 425	: V=1.03004866, theta=-2.16322813 -> V=1.04748, theta=-7.67128
% INFO    : Bus 426	: V=1.06077432, theta=1.2790379 -> V=1.07764, theta=-4.88773
% INFO    : Bus 427	: V=1.02820792, theta=-17.7965681 -> V=1.03275, theta=-14.03008
% INFO    : Bus 428	: V=1.01454153, theta=-9.76052415 -> V=1.05563, theta=-8.3278
% INFO    : Bus 429	: V=1.03132614, theta=-40.1779974 -> V=1.0406, theta=-24.51375
% INFO    : Bus 430	: V=1.02499864, theta=-21.5836662 -> V=1.0404, theta=-12.86946
% INFO    : Bus 431	: V=1.07994946, theta=-18.1068141 -> V=1.08696, theta=-13.63666
% INFO    : Bus 432	: V=1.04626604, theta=-25.777003 -> V=1.05914, theta=-15.97343
% INFO    : Bus 433	: V=1.01867593, theta=-35.3853679 -> V=1.01963, theta=-25.93946
% INFO    : Bus 434	: V=1.00742952, theta=-17.7114372 -> V=1.01569, theta=-15.17766
% INFO    : Bus 435	: V=1.01271912, theta=-13.5911125 -> V=1.0547, theta=-11.62533
% INFO    : Bus 436	: V=1.0247405, theta=-25.2942559 -> V=1.02101, theta=-16.24273
% INFO    : Bus 437	: V=1.00900001, theta=-17.2575819 -> V=1.03396, theta=-12.17378
% INFO    : Bus 438	: V=1.04698436, theta=-10.0801856 -> V=1.0644, theta=-12.02725
% INFO    : Bus 439	: V=1.01176485, theta=-18.8350128 -> V=1.02125, theta=-17.01646
% INFO    : Bus 440	: V=1.01336254, theta=-12.2449985 -> V=1.02663, theta=-14.43488
% INFO    : Bus 441	: V=1.02061389, theta=-26.9584525 -> V=1.02293, theta=-17.66423
% INFO    : Bus 442	: V=1.02631385, theta=-14.3957006 -> V=1.04535, theta=-12.50334
% INFO    : Bus 443	: V=1.02364548, theta=3.04922517 -> V=1.03679, theta=-4.35596
% INFO    : Bus 444	: V=1.07014474, theta=-10.2672228 -> V=1.08265, theta=-11.01964
% INFO    : Bus 445	: V=1.06961688, theta=-10.9022484 -> V=1.08274, theta=-11.15776
% INFO    : Bus 446	: V=1.07983075, theta=-12.1008222 -> V=1.08823, theta=-13.56866
% INFO    : Bus 447	: V=1.04509627, theta=-7.29885847 -> V=1.05374, theta=-8.94052
% INFO    : Bus 448	: V=0.991293706, theta=-12.4192528 -> V=1.0108, theta=-7.80724
% INFO    : Bus 449	: V=1.01658259, theta=1.50568254 -> V=1.02295, theta=-3.92698
% INFO    : Bus 450	: V=1.08005074, theta=4.914471 -> V=1.08486, theta=-0.78402
% INFO    : Bus 451	: V=1.08859986, theta=6.31937994 -> V=1.09833, theta=-0.07187
% INFO    : Bus 452	: V=0.988755516, theta=-25.8864721 -> V=1.01575, theta=-17.20985
% INFO    : Bus 453	: V=1.03213783, theta=-43.5103944 -> V=1.03079, theta=-26.46208
% INFO    : Bus 454	: V=1.05808921, theta=-39.1134416 -> V=1.05246, theta=-24.09773
% INFO    : Bus 455	: V=1.01830425, theta=-24.9391983 -> V=1.03033, theta=-15.89216
% INFO    : Bus 456	: V=1.06316337, theta=-10.5187315 -> V=1.07048, theta=-11.81634
% INFO    : Bus 457	: V=1.06271953, theta=-10.5637975 -> V=1.07004, theta=-11.86079
% INFO    : Bus 458	: V=0.973143738, theta=-29.0487347 -> V=0.99852, theta=-21.68716
% INFO    : Bus 459	: V=1.0540518, theta=-26.9218443 -> V=1.0813, theta=-19.68314
% INFO    : Bus 460	: V=1.04567855, theta=-24.5916536 -> V=1.07389, theta=-17.53199
% INFO    : Bus 461	: V=1.05634505, theta=-25.0106295 -> V=1.0569, theta=-18.32694
% INFO    : Bus 462	: V=1.01791329, theta=-3.86440722 -> V=1.03693, theta=-9.09202
% INFO    : Bus 463	: V=1.01255567, theta=-49.6545557 -> V=1.0141, theta=-32.60679
% INFO    : Bus 464	: V=1.0264039, theta=-18.9540878 -> V=1.03752, theta=-11.4989
% INFO    : Bus 465	: V=1.171, theta=-7.85850213 -> V=1.17111, theta=-0.76418
% INFO    : Bus 466	: V=1.05483105, theta=-10.6780915 -> V=1.06208, theta=-11.35166
% INFO    : Bus 467	: V=1.042, theta=-35.0204193 -> V=1.01347, theta=-21.77142
% INFO    : Bus 468	: V=0.996272084, theta=-21.3044738 -> V=1.00579, theta=-15.69626
% INFO    : Bus 469	: V=1.01949495, theta=-22.8896587 -> V=1.02686, theta=-19.74171
% INFO    : Bus 470	: V=1.05312205, theta=-12.7991195 -> V=1.06403, theta=-5.91678
% INFO    : Bus 471	: V=1.04887868, theta=-18.7254203 -> V=1.05559, theta=-18.34442
% INFO    : Bus 472	: V=1.03169432, theta=-13.0931358 -> V=1.04981, theta=-12.50981
% INFO    : Bus 473	: V=1.08782908, theta=2.69415254 -> V=1.091, theta=0.36955
% INFO    : Bus 474	: V=1.08781795, theta=2.69367333 -> V=1.09099, theta=0.36908
% INFO    : Bus 475	: V=1.03361261, theta=-23.4185513 -> V=1.03976, theta=-19.15029
% INFO    : Bus 476	: V=1.01785211, theta=-6.2714971 -> V=1.0366, theta=-11.04528
% INFO    : Bus 477	: V=1.01913833, theta=-28.5067558 -> V=1.01433, theta=-20.45866
% INFO    : Bus 478	: V=1.00726229, theta=-6.47770674 -> V=1.02647, theta=-11.23905
% INFO    : Bus 479	: V=0.967557801, theta=-6.76504242 -> V=0.98436, theta=-6.72923
% INFO    : Bus 480	: V=1.00283433, theta=-6.45850231 -> V=1.01896, theta=-6.49782
% INFO    : Bus 481	: V=1.02625567, theta=-13.7696654 -> V=1.04546, theta=-11.80936
% INFO    : Bus 482	: V=1.03351893, theta=-10.2792563 -> V=1.05161, theta=-8.49011
% INFO    : Bus 483	: V=0.990307479, theta=-8.67530167 -> V=1.00979, theta=-13.73862
% INFO    : Bus 484	: V=1.03004207, theta=-25.7208472 -> V=1.03563, theta=-16.83448
% INFO    : Bus 485	: V=1.03906153, theta=-20.3931622 -> V=1.0425, theta=-12.60966
% INFO    : Bus 486	: V=0.98530331, theta=-44.0364337 -> V=0.95649, theta=-31.00195
% INFO    : Bus 487	: V=1.0381806, theta=-21.954532 -> V=1.03044, theta=-13.4368
% INFO    : Bus 488	: V=1.02104806, theta=-35.044403 -> V=1.01903, theta=-22.65513
% INFO    : Bus 489	: V=1.04231229, theta=-22.501842 -> V=1.03453, theta=-13.99496
% INFO    : Bus 490	: V=1.0037867, theta=-17.1187171 -> V=1.02552, theta=-15.74732
% INFO    : Bus 491	: V=1.07044917, theta=-7.72729071 -> V=1.0821, theta=-8.508
% INFO    : Bus 492	: V=1.05656133, theta=-13.1132781 -> V=1.06745, theta=-4.42252
% INFO    : Bus 493	: V=1.01791584, theta=-20.4905241 -> V=1.04087, theta=-14.24756
% INFO    : Bus 494	: V=1.09563305, theta=-8.09430671 -> V=1.08262, theta=0.65192
% INFO    : Bus 495	: V=1.09018804, theta=-8.08724875 -> V=1.07708, theta=0.65988
% INFO    : Bus 496	: V=1.09012992, theta=-8.07789914 -> V=1.07693, theta=0.6694
% INFO    : Bus 497	: V=1.09017833, theta=-8.07490055 -> V=1.07707, theta=0.67247
% INFO    : Bus 498	: V=1.09016783, theta=-8.07185937 -> V=1.07706, theta=0.67558
% INFO    : Bus 499	: V=1.02145277, theta=-25.0429848 -> V=1.03227, theta=-15.9598
% INFO    : Bus 500	: V=1.08033457, theta=5.03074917 -> V=1.08416, theta=-0.67122
% INFO    : Bus 501	: V=1.08045853, theta=5.06944428 -> V=1.08447, theta=-0.68037
% INFO    : Bus 502	: V=1.08877546, theta=6.35662928 -> V=1.09809, theta=0.02445
% INFO    : Bus 503	: V=1.03243738, theta=-27.9586778 -> V=1.03739, theta=-17.44298
% INFO    : Bus 504	: V=1.06267329, theta=-16.213763 -> V=1.06541, theta=-10.66545
% INFO    : Bus 505	: V=1.04701492, theta=-11.6559187 -> V=1.0706, theta=-6.27464
% INFO    : Bus 506	: V=1.06998253, theta=-8.34993986 -> V=1.08889, theta=-5.72881
% INFO    : Bus 507	: V=1.03043251, theta=-38.0835705 -> V=1.00969, theta=-25.4466
% INFO    : Bus 508	: V=1.01420216, theta=-19.7925995 -> V=1.01702, theta=-11.34123
% INFO    : Bus 509	: V=1.00247632, theta=-18.1531807 -> V=1.01851, theta=-17.30581
% INFO    : Bus 510	: V=1.05553526, theta=-23.9776348 -> V=1.06243, theta=-14.71635
% INFO    : Bus 511	: V=1.01505969, theta=-32.7034665 -> V=1.04254, theta=-25.14092
% INFO    : Bus 512	: V=1.05330231, theta=-27.8647332 -> V=1.07997, theta=-20.54201
% INFO    : Bus 513	: V=1.09037734, theta=-5.83742485 -> V=1.08655, theta=-4.85318
% INFO    : Bus 514	: V=1.02551894, theta=-31.3761388 -> V=1.0393, theta=-19.8426
% INFO    : Bus 515	: V=0.989741095, theta=-16.8809329 -> V=0.99658, theta=-16.44581
% INFO    : Bus 516	: V=1.0259574, theta=-26.3707673 -> V=1.03578, theta=-17.0573
% INFO    : Bus 517	: V=1.02369313, theta=-2.5375873 -> V=1.03496, theta=-9.37226
% INFO    : Bus 518	: V=0.998890202, theta=-13.9021049 -> V=1.00842, theta=-16.405
% INFO    : Bus 519	: V=1.03449355, theta=-25.7284393 -> V=1.04269, theta=-14.79483
% INFO    : Bus 520	: V=1.02646965, theta=-13.7817784 -> V=1.04306, theta=-12.64974
% INFO    : Bus 521	: V=1.02548077, theta=-13.4051768 -> V=1.0421, theta=-12.28408
% INFO    : Bus 522	: V=1.05764116, theta=-8.83686595 -> V=1.07403, theta=-7.91515
% INFO    : Bus 523	: V=1.06726767, theta=-4.25693471 -> V=1.08077, theta=-3.6598
% INFO    : Bus 524	: V=1.04822717, theta=-26.2065146 -> V=1.05778, theta=-18.87534
% INFO    : Bus 525	: V=1.01798845, theta=-10.8042687 -> V=1.03616, theta=-8.0079
% INFO    : Bus 526	: V=1.05692386, theta=-6.42959785 -> V=1.07246, theta=-4.50057
% INFO    : Bus 527	: V=1.0211905, theta=-9.83101303 -> V=1.04729, theta=-8.51692
% INFO    : Bus 528	: V=1.02090551, theta=-9.84847295 -> V=1.04702, theta=-8.53352
% INFO    : Bus 529	: V=1.017, theta=-16.4409776 -> V=1.0466, theta=-15.86106
% INFO    : Bus 530	: V=1.01999059, theta=-19.1237837 -> V=1.02672, theta=-17.11996
% INFO    : Bus 531	: V=1.0199694, theta=-19.1269031 -> V=1.0267, theta=-17.12304
% INFO    : Bus 532	: V=1.01038056, theta=-17.1845524 -> V=1.01671, theta=-15.20307
% INFO    : Bus 533	: V=1.04907629, theta=-19.9153214 -> V=1.05438, theta=-10.90344
% INFO    : Bus 534	: V=1.06378282, theta=-15.6154737 -> V=1.06927, theta=-6.81187
% INFO    : Bus 535	: V=1.0129495, theta=-23.9557976 -> V=1.03243, theta=-13.04261
% INFO    : Bus 536	: V=1.02417913, theta=-15.4005429 -> V=1.03197, theta=-15.02932
% INFO    : Bus 537	: V=1.0318181, theta=-31.4437587 -> V=1.03918, theta=-22.87574
% INFO    : Bus 538	: V=1.07380767, theta=-21.0482642 -> V=1.07124, theta=-11.91942
% INFO    : Bus 539	: V=1.01831651, theta=-11.5410275 -> V=1.0342, theta=-10.51236
% INFO    : Bus 540	: V=1.05885608, theta=-9.45713998 -> V=1.07534, theta=-8.51536
% INFO    : Bus 541	: V=1.05880624, theta=-9.4627496 -> V=1.07529, theta=-8.52081
% INFO    : Bus 542	: V=1.03739302, theta=-22.0148492 -> V=1.04333, theta=-17.77669
% INFO    : Bus 543	: V=1.07033348, theta=-19.0528654 -> V=1.07695, theta=-14.97986
% INFO    : Bus 544	: V=1.0, theta=-31.6628951 -> V=1.04065, theta=-19.33154
% INFO    : Bus 545	: V=1.0237572, theta=-26.2534232 -> V=1.03076, theta=-17.30387
% INFO    : Bus 546	: V=1.00366183, theta=-22.8739961 -> V=1.03642, theta=-12.02744
% INFO    : Bus 547	: V=0.988407961, theta=-28.1256826 -> V=1.02277, theta=-17.18467
% INFO    : Bus 548	: V=1.00653689, theta=-31.4642126 -> V=1.0271, theta=-20.99357
% INFO    : Bus 549	: V=1.04937652, theta=-24.2767077 -> V=1.0561, theta=-13.78962
% INFO    : Bus 550	: V=1.03719372, theta=-24.7871085 -> V=1.04309, theta=-13.95523
% INFO    : Bus 551	: V=1.00854258, theta=-17.5488688 -> V=1.01557, theta=-17.13771
% INFO    : Bus 552	: V=0.986654538, theta=-24.8832853 -> V=0.99172, theta=-21.05292
% INFO    : Bus 553	: V=1.03003698, theta=2.16242851 -> V=1.04123, theta=-5.09757
% INFO    : Bus 554	: V=1.08283932, theta=-17.368116 -> V=1.0867, theta=-8.10282
% INFO    : Bus 555	: V=1.0828413, theta=-17.3681379 -> V=1.0867, theta=-8.10284
% INFO    : Bus 556	: V=1.06963288, theta=-17.2676524 -> V=1.06237, theta=-8.61128
% INFO    : Bus 557	: V=1.07394554, theta=-15.1190773 -> V=1.08094, theta=-9.55434
% INFO    : Bus 558	: V=1.00464645, theta=-20.8330205 -> V=1.01492, theta=-12.92806
% INFO    : Bus 559	: V=1.00364733, theta=-19.419806 -> V=1.01724, theta=-19.16386
% INFO    : Bus 560	: V=1.06187306, theta=-25.2174141 -> V=1.06242, theta=-18.53349
% INFO    : Bus 561	: V=1.03517791, theta=-30.0820421 -> V=1.0469, theta=-18.3464
% INFO    : Bus 562	: V=0.999414587, theta=-13.2455665 -> V=1.02495, theta=-9.2698
% INFO    : Bus 563	: V=1.04685041, theta=-8.38968213 -> V=1.07386, theta=-5.20258
% INFO    : Bus 564	: V=1.03142474, theta=-10.4661888 -> V=1.04061, theta=-13.03159
% INFO    : Bus 565	: V=1.0350675, theta=-40.6696649 -> V=1.03294, theta=-27.70432
% INFO    : Bus 566	: V=0.999414657, theta=-26.3023674 -> V=1.03083, theta=-15.62836
% INFO    : Bus 567	: V=0.992057248, theta=-22.968461 -> V=1.02389, theta=-17.11891
% INFO    : Bus 568	: V=1.01834356, theta=-27.34502 -> V=1.0581, theta=-17.66033
% INFO    : Bus 569	: V=1.0055528, theta=0.916894818 -> V=1.03448, theta=-3.34474
% INFO    : Bus 570	: V=1.01589824, theta=-30.2011209 -> V=1.02794, theta=-19.67521
% INFO    : Bus 571	: V=1.00021903, theta=-14.677851 -> V=1.0462, theta=-12.89837
% INFO    : Bus 572	: V=1.01120807, theta=-29.4239285 -> V=1.0515, theta=-19.79417
% INFO    : Bus 573	: V=1.03838895, theta=-19.3251252 -> V=1.04601, theta=-11.59679
% INFO    : Bus 574	: V=1.01805833, theta=-20.3371423 -> V=1.02657, theta=-12.17297
% INFO    : Bus 575	: V=1.05140782, theta=-7.88349383 -> V=1.05797, theta=-10.12527
% INFO    : Bus 576	: V=1.06504258, theta=-17.9052145 -> V=1.05735, theta=-9.34037
% INFO    : Bus 577	: V=0.996112683, theta=-30.5896709 -> V=1.02694, theta=-19.42174
% INFO    : Bus 578	: V=1.05668374, theta=-20.0510964 -> V=1.07051, theta=-12.70412
% INFO    : Bus 579	: V=1.05659323, theta=-20.0585652 -> V=1.07044, theta=-12.7124
% INFO    : Bus 580	: V=1.05736411, theta=-14.9702555 -> V=1.06968, theta=-7.62304
% INFO    : Bus 581	: V=1.05115845, theta=-11.5233567 -> V=1.07319, theta=-5.79426
% INFO    : Bus 582	: V=1.029, theta=-17.7716542 -> V=1.03403, theta=-13.93194
% INFO    : Bus 583	: V=1.03576964, theta=-14.2144469 -> V=1.05368, theta=-11.27794
% INFO    : Bus 584	: V=0.993244276, theta=-0.62007355 -> V=1.02043, theta=-5.12133
% INFO    : Bus 585	: V=1.01, theta=-10.4743706 -> V=1.05263, theta=-8.73183
% INFO    : Bus 586	: V=1.00478269, theta=-4.13697001 -> V=1.01883, theta=-9.15401
% INFO    : Bus 587	: V=1.03266082, theta=-12.1726562 -> V=1.05317, theta=-10.20672
% INFO    : Bus 588	: V=1.0286962, theta=-25.6300951 -> V=1.03219, theta=-15.25027
% INFO    : Bus 589	: V=1.07065873, theta=1.42822091 -> V=1.07462, theta=-2.3512
% INFO    : Bus 590	: V=1.01967923, theta=-40.1310599 -> V=1.00033, theta=-27.48804
% INFO    : Bus 591	: V=1.0245199, theta=-33.8665767 -> V=1.02547, theta=-24.42349
% INFO    : Bus 592	: V=1.01111824, theta=-25.0413202 -> V=1.0179, theta=-13.40166
% INFO    : Bus 593	: V=1.0956178, theta=-8.09423874 -> V=1.0826, theta=0.65199
% INFO    : Bus 594	: V=1.09004493, theta=-8.14967483 -> V=1.07704, theta=0.59518
% INFO    : Bus 595	: V=1.01463585, theta=-34.475068 -> V=1.02119, theta=-24.4458
% INFO    : Bus 596	: V=1.03962659, theta=-15.7689463 -> V=1.04779, theta=-13.67262
% INFO    : Bus 597	: V=1.07154213, theta=-12.3068794 -> V=1.07981, theta=-10.27781
% INFO    : Bus 598	: V=1.01892693, theta=-25.5376914 -> V=1.02205, theta=-14.99152
% INFO    : Bus 599	: V=1.0111845, theta=-27.6881414 -> V=1.02443, theta=-19.61467
% INFO    : Bus 600	: V=1.02772679, theta=-25.8070398 -> V=1.02692, theta=-15.94173
% INFO    : Bus 601	: V=1.03207643, theta=-23.1047306 -> V=1.04774, theta=-12.54548
% INFO    : Bus 602	: V=1.06142956, theta=-21.6656802 -> V=1.07765, theta=-12.07344
% INFO    : Bus 603	: V=1.06907371, theta=-40.5114762 -> V=1.07465, theta=-25.79382
% INFO    : Bus 604	: V=1.06907371, theta=-40.5114762 -> V=1.07465, theta=-25.79382
% INFO    : Bus 605	: V=1.0690812, theta=-40.5116731 -> V=1.07465, theta=-25.79402
% INFO    : Bus 606	: V=1.04548945, theta=-43.665665 -> V=1.05072, theta=-28.0024
% INFO    : Bus 607	: V=1.06907265, theta=-40.5114485 -> V=1.07465, theta=-25.79379
% INFO    : Bus 608	: V=1.0148553, theta=-18.6110146 -> V=1.02364, theta=-16.48748
% INFO    : Bus 609	: V=1.02, theta=-8.4152724 -> V=1.0466, theta=-6.46258
% INFO    : Bus 610	: V=1.02250079, theta=-10.2156356 -> V=1.04444, theta=-8.324
% INFO    : Bus 611	: V=1.00944492, theta=-24.781586 -> V=1.02343, theta=-12.69981
% INFO    : Bus 612	: V=1.00929308, theta=-19.7339538 -> V=1.04364, theta=-14.19255
% INFO    : Bus 613	: V=0.976759944, theta=-33.3028244 -> V=0.98814, theta=-24.185
% INFO    : Bus 614	: V=1.05726263, theta=-11.3075266 -> V=1.0784, theta=-10.25814
% INFO    : Bus 615	: V=1.08195924, theta=-17.7787448 -> V=1.08343, theta=-8.31872
% INFO    : Bus 616	: V=1.0868257, theta=-13.8552439 -> V=1.09866, theta=-5.67587
% INFO    : Bus 617	: V=0.998829351, theta=-23.6976243 -> V=1.00381, theta=-19.8788
% INFO    : Bus 618	: V=0.996784482, theta=-23.7474124 -> V=1.00177, theta=-19.92809
% INFO    : Bus 619	: V=1.02815981, theta=-17.7903978 -> V=1.0327, theta=-14.02397
% INFO    : Bus 620	: V=1.02816902, theta=-17.7913884 -> V=1.03271, theta=-14.02495
% INFO    : Bus 621	: V=1.03611579, theta=-17.4537144 -> V=1.05207, theta=-16.66889
% INFO    : Bus 622	: V=1.00291195, theta=-9.09659152 -> V=1.0538, theta=-8.17769
% INFO    : Bus 623	: V=1.049, theta=-6.2362434 -> V=1.07657, theta=-6.59141
% INFO    : Bus 624	: V=1.02008067, theta=-45.3308276 -> V=1.02446, theta=-30.42871
% INFO    : Bus 625	: V=1.02865852, theta=-17.7183088 -> V=1.04815, theta=-10.16099
% INFO    : Bus 626	: V=0.999113093, theta=-16.1351875 -> V=1.01832, theta=-10.3636
% INFO    : Bus 627	: V=1.03828297, theta=-14.6279387 -> V=1.05803, theta=-8.91239
% INFO    : Bus 628	: V=1.06749457, theta=-14.4435886 -> V=1.07291, theta=-9.98454
% INFO    : Bus 629	: V=1.02163723, theta=-16.0450023 -> V=1.03075, theta=-13.67028
% INFO    : Bus 630	: V=1.07774026, theta=-15.5909039 -> V=1.08824, theta=-13.38684
% INFO    : Bus 631	: V=1.07799682, theta=-15.5225176 -> V=1.08847, theta=-13.31988
% INFO    : Bus 632	: V=1.02492094, theta=-15.2509309 -> V=1.04863, theta=-11.77064
% INFO    : Bus 633	: V=1.03336272, theta=-48.0282806 -> V=1.04425, theta=-31.52205
% INFO    : Bus 634	: V=0.997362857, theta=-11.5146834 -> V=1.01875, theta=-10.91509
% INFO    : Bus 635	: V=1.011, theta=-21.5564318 -> V=1.03058, theta=-11.03845
% INFO    : Bus 636	: V=1.01445107, theta=-22.29884 -> V=1.03359, theta=-14.14755
% INFO    : Bus 637	: V=1.04693581, theta=-23.4609093 -> V=1.0467, theta=-13.82709
% INFO    : Bus 638	: V=1.04173453, theta=-35.0790352 -> V=1.01322, theta=-21.84074
% INFO    : Bus 639	: V=1.06965916, theta=0.674582836 -> V=1.07296, theta=-2.53323
% INFO    : Bus 640	: V=1.083, theta=-13.8513533 -> V=1.09672, theta=-5.30011
% INFO    : Bus 641	: V=1.00286325, theta=-6.45898734 -> V=1.01899, theta=-6.49831
% INFO    : Bus 642	: V=1.02348407, theta=-9.19493125 -> V=1.03657, theta=-7.98544
% INFO    : Bus 643	: V=1.01700063, theta=-11.7164054 -> V=1.0329, theta=-10.68244
% INFO    : Bus 644	: V=1.01565153, theta=-11.8208814 -> V=1.03158, theta=-10.78373
% INFO    : Bus 645	: V=1.0141036, theta=-23.9754174 -> V=1.02901, theta=-13.63005
% INFO    : Bus 646	: V=0.99481196, theta=-9.51471344 -> V=1.01975, theta=-9.52865
% INFO    : Bus 647	: V=1.02233822, theta=-18.2356235 -> V=1.05021, theta=-12.98874
% INFO    : Bus 648	: V=1.01326395, theta=-17.2884382 -> V=1.03041, theta=-16.58747
% INFO    : Bus 649	: V=1.04388881, theta=-24.9953864 -> V=1.05353, theta=-15.70766
% INFO    : Bus 650	: V=1.01959238, theta=-35.6118522 -> V=1.01719, theta=-23.36641
% INFO    : Bus 651	: V=1.06320614, theta=-22.3447858 -> V=1.06517, theta=-10.58134
% INFO    : Bus 652	: V=1.04401058, theta=-22.2027488 -> V=1.03623, theta=-13.69383
% INFO    : Bus 653	: V=1.06516211, theta=-17.8776914 -> V=1.05747, theta=-9.31247
% INFO    : Bus 654	: V=1.03029401, theta=-6.19593024 -> V=1.04937, theta=-11.01854
% INFO    : Bus 655	: V=1.03990937, theta=-13.3637276 -> V=1.04815, theta=-14.62362
% INFO    : Bus 656	: V=1.03594422, theta=-26.812203 -> V=1.06153, theta=-19.32206
% INFO    : Bus 657	: V=1.06328222, theta=-0.753133709 -> V=1.08386, theta=-5.12196
% INFO    : Bus 658	: V=1.02225793, theta=-20.6860554 -> V=1.02756, theta=-17.96503
% INFO    : Bus 659	: V=1.01236637, theta=0.406894592 -> V=1.03314, theta=-2.87635
% INFO    : Bus 660	: V=1.02096032, theta=-38.4259005 -> V=1.02227, theta=-25.28467
% INFO    : Bus 661	: V=1.06987546, theta=-23.0921302 -> V=1.05721, theta=-12.91219
% INFO    : Bus 662	: V=1.04869921, theta=-20.1403646 -> V=1.05401, theta=-11.12623
% INFO    : Bus 663	: V=1.07697789, theta=-2.24745147 -> V=1.08651, theta=-1.67904
% INFO    : Bus 664	: V=1.0760907, theta=-2.30481633 -> V=1.08708, theta=-1.76914
% INFO    : Bus 665	: V=1.07698323, theta=-2.24876747 -> V=1.08653, theta=-1.68256
% INFO    : Bus 666	: V=1.07607319, theta=-2.31533799 -> V=1.08709, theta=-1.77957
% INFO    : Bus 667	: V=1.06121591, theta=-9.63781762 -> V=1.07222, theta=-12.22762
% INFO    : Bus 668	: V=1.05957927, theta=-4.92344096 -> V=1.0668, theta=-7.26573
% INFO    : Bus 669	: V=1.0322287, theta=-17.4831633 -> V=1.04324, theta=-10.05882
% INFO    : Bus 670	: V=1.05174853, theta=-12.5912157 -> V=1.05978, theta=-7.41654
% INFO    : Bus 671	: V=1.00256426, theta=-16.1887619 -> V=1.03928, theta=-12.60841
% INFO    : Bus 672	: V=1.05255203, theta=-10.3220907 -> V=1.05681, theta=-12.51865
% INFO    : Bus 673	: V=1.03902412, theta=-23.8050142 -> V=1.03581, theta=-14.68848
% INFO    : Bus 674	: V=1.00035078, theta=-20.0873947 -> V=1.01956, theta=-16.63714
% INFO    : Bus 675	: V=1.06753059, theta=-7.51345605 -> V=1.07852, theta=-9.82418
% INFO    : Bus 676	: V=1.04294899, theta=-33.0679888 -> V=1.04968, theta=-23.12287
% INFO    : Bus 677	: V=1.06469084, theta=-28.8401136 -> V=1.07217, theta=-19.04474
% INFO    : Bus 678	: V=1.00698469, theta=-36.4595561 -> V=1.00721, theta=-24.88691
% INFO    : Bus 679	: V=1.0584384, theta=-20.7001941 -> V=1.06667, theta=-11.72315
% INFO    : Bus 680	: V=1.01811372, theta=-22.8717624 -> V=1.02549, theta=-19.72398
% INFO    : Bus 681	: V=1.03513196, theta=-21.4269653 -> V=1.03598, theta=-11.05264
% INFO    : Bus 682	: V=1.00947436, theta=-23.4382284 -> V=1.01638, theta=-21.37582
% INFO    : Bus 683	: V=0.89, theta=-5.24930069 -> V=0.95673, theta=-7.94254
% INFO    : Bus 684	: V=1.08425848, theta=-2.36264022 -> V=1.08953, theta=1.56483
% INFO    : Bus 685	: V=0.99008055, theta=-18.2549874 -> V=1.00795, theta=-16.97705
% INFO    : Bus 686	: V=1.08427909, theta=-2.37949326 -> V=1.08956, theta=1.5495
% INFO    : Bus 687	: V=1.04173437, theta=-22.3663267 -> V=1.04783, theta=-18.11024
% INFO    : Bus 688	: V=1.02409382, theta=-18.1642553 -> V=1.04022, theta=-7.69041
% INFO    : Bus 689	: V=1.03819415, theta=-18.3628485 -> V=1.06266, theta=-12.40716
% INFO    : Bus 690	: V=1.07599918, theta=-16.1326176 -> V=1.08642, theta=-13.92349
% INFO    : Bus 691	: V=1.0315296, theta=-25.061752 -> V=1.0295, theta=-15.36658
% INFO    : Bus 692	: V=1.04594098, theta=-12.544183 -> V=1.07482, theta=-7.36609
% INFO    : Bus 693	: V=1.04600269, theta=-12.5422961 -> V=1.07482, theta=-7.36609
% INFO    : Bus 694	: V=1.05428542, theta=-11.7872841 -> V=1.07569, theta=-6.91453
% INFO    : Bus 695	: V=1.06728872, theta=-8.77960486 -> V=1.08597, theta=-6.05865
% INFO    : Bus 696	: V=1.023, theta=-2.13682732 -> V=1.07657, theta=-4.11706
% INFO    : Bus 697	: V=1.02, theta=-2.1677786 -> V=1.07657, theta=-4.11706
% INFO    : Bus 698	: V=1.02, theta=-2.58696197 -> V=1.07643, theta=-3.9947
% INFO    : Bus 699	: V=1.03079614, theta=-4.85424614 -> V=1.07607, theta=-4.97249
% INFO    : Bus 700	: V=1.03031104, theta=-5.28350253 -> V=1.07607, theta=-4.95426
% INFO    : Bus 701	: V=1.02872644, theta=-29.6874465 -> V=1.03163, theta=-19.46396
% INFO    : Bus 702	: V=1.03034688, theta=-30.834667 -> V=1.0326, theta=-20.46641
% INFO    : Bus 703	: V=1.05811859, theta=-27.0749794 -> V=1.06102, theta=-16.86603
% INFO    : Bus 704	: V=0.896, theta=-5.82060806 -> V=0.95595, theta=-7.87747
% INFO    : Bus 705	: V=1.00276717, theta=-20.9821215 -> V=1.00562, theta=-12.52415
% INFO    : Bus 706	: V=1.06643464, theta=-24.6429528 -> V=1.07194, theta=-14.27548
% INFO    : Bus 707	: V=1.06640741, theta=-24.6449395 -> V=1.07192, theta=-14.27745
% INFO    : Bus 708	: V=1.06643167, theta=-24.6446375 -> V=1.07194, theta=-14.27715
% INFO    : Bus 709	: V=1.02958425, theta=-27.6665489 -> V=1.03501, theta=-17.25252
% INFO    : Bus 710	: V=1.03433669, theta=-29.3196178 -> V=1.04089, theta=-17.8636
% INFO    : Bus 711	: V=1.06643786, theta=-24.6343854 -> V=1.07195, theta=-14.267
% INFO    : Bus 712	: V=1.03693442, theta=-21.9976705 -> V=1.04236, theta=-12.71158
% INFO    : Bus 713	: V=1.01155564, theta=-21.2453293 -> V=1.03344, theta=-13.97591
% INFO    : Bus 714	: V=1.05935052, theta=-16.2069875 -> V=1.06349, theta=-7.78882
% INFO    : Bus 715	: V=0.983640563, theta=-22.8510174 -> V=1.00525, theta=-21.08787
% INFO    : Bus 716	: V=1.04162405, theta=-12.7936555 -> V=1.05105, theta=-3.60571
% INFO    : Bus 717	: V=0.983306973, theta=-23.1596358 -> V=1.00492, theta=-21.38336
% INFO    : Bus 718	: V=1.04177645, theta=-36.8325216 -> V=1.04412, theta=-24.27251
% INFO    : Bus 719	: V=1.00708707, theta=0.126758775 -> V=1.0195, theta=-6.73298
% INFO    : Bus 720	: V=1.08469403, theta=-13.975496 -> V=1.08717, theta=-6.41559
% INFO    : Bus 721	: V=1.03249291, theta=-25.1036916 -> V=1.03924, theta=-14.3396
% INFO    : Bus 722	: V=1.00135701, theta=-15.0945471 -> V=1.04289, theta=-12.72854
% INFO    : Bus 723	: V=1.00299033, theta=-29.7999248 -> V=1.02444, theta=-22.34801
% INFO    : Bus 724	: V=1.05047024, theta=-12.5395426 -> V=1.06113, theta=-13.55605
% INFO    : Bus 725	: V=1.06112338, theta=-13.0860047 -> V=1.07154, theta=-13.94571
% INFO    : Bus 726	: V=1.06087098, theta=-9.23506497 -> V=1.07106, theta=-10.06767
% INFO    : Bus 727	: V=1.01227321, theta=-18.3856579 -> V=1.0196, theta=-15.94045
% INFO    : Bus 728	: V=1.01259174, theta=-18.0065088 -> V=1.01991, theta=-15.56666
% INFO    : Bus 729	: V=1.00974632, theta=-18.0660174 -> V=1.01709, theta=-15.6253
% INFO    : Bus 730	: V=1.03111607, theta=-13.7620131 -> V=1.03818, theta=-12.07464
% INFO    : Bus 731	: V=1.04359165, theta=-41.7207611 -> V=1.04606, theta=-28.13862
% INFO    : Bus 732	: V=0.977, theta=-13.8718425 -> V=1.05679, theta=-9.32416
% INFO    : Bus 733	: V=1.00436306, theta=-5.282189 -> V=1.045, theta=-4.85183
% INFO    : Bus 734	: V=1.06185403, theta=-13.7594182 -> V=1.06576, theta=-9.25574
% INFO    : Bus 735	: V=1.05018811, theta=-12.3694009 -> V=1.07677, theta=-6.58531
% INFO    : Bus 736	: V=1.032, theta=-23.0888124 -> V=1.0488, theta=-12.43418
% INFO    : Bus 737	: V=1.06306636, theta=-14.6533789 -> V=1.06719, theta=-10.22499
% INFO    : Bus 738	: V=1.07403214, theta=-15.4626256 -> V=1.08067, theta=-13.50025
% INFO    : Bus 739	: V=1.029688, theta=-24.7266157 -> V=1.0309, theta=-14.66966
% INFO    : Bus 740	: V=1.03223685, theta=-24.6144995 -> V=1.03344, theta=-14.55781
% INFO    : Bus 741	: V=1.02287275, theta=-10.3380923 -> V=1.03793, theta=-12.1839
% INFO    : Bus 742	: V=1.06751437, theta=-7.71811099 -> V=1.07907, theta=-9.95036
% INFO    : Bus 743	: V=0.983, theta=-13.3948977 -> V=1.05925, theta=-8.64498
% INFO    : Bus 744	: V=0.975, theta=-12.9619282 -> V=1.06189, theta=-8.37062
% INFO    : Bus 745	: V=1.011, theta=-33.4609808 -> V=1.01378, theta=-23.31158
% INFO    : Bus 746	: V=1.0297505, theta=-41.3234724 -> V=1.03142, theta=-25.54582
% INFO    : Bus 747	: V=1.02101522, theta=-35.0462669 -> V=1.019, theta=-22.657
% INFO    : Bus 748	: V=1.03008308, theta=-24.8167115 -> V=1.03738, theta=-15.2502
% INFO    : Bus 749	: V=1.01756337, theta=-20.9503963 -> V=1.02789, theta=-13.68974
% INFO    : Bus 750	: V=0.998678755, theta=-6.62719907 -> V=1.01472, theta=-6.66409
% INFO    : Bus 751	: V=1.0141123, theta=-10.2329111 -> V=1.02945, theta=-13.28703
% INFO    : Bus 752	: V=1.03619748, theta=-17.0409307 -> V=1.05581, theta=-12.81158
% INFO    : Bus 753	: V=1.04483968, theta=-26.0238391 -> V=1.06989, theta=-18.7789
% INFO    : Bus 754	: V=1.04595771, theta=-25.0291156 -> V=1.07331, theta=-17.90931
% INFO    : Bus 755	: V=1.00401617, theta=-13.2918384 -> V=1.02559, theta=-9.76836
% INFO    : Bus 756	: V=1.07382759, theta=-15.6643133 -> V=1.08046, theta=-13.70153
% INFO    : Bus 757	: V=1.06697842, theta=-5.77518771 -> V=1.07866, theta=-5.47295
% INFO    : Bus 758	: V=1.06697869, theta=-5.77498784 -> V=1.07866, theta=-5.47276
% INFO    : Bus 759	: V=1.037, theta=-13.638275 -> V=1.06349, theta=-9.48958
% INFO    : Bus 760	: V=1.035, theta=-14.4831397 -> V=1.05849, theta=-10.55575
% INFO    : Bus 761	: V=0.590567935, theta=-13.5783355 -> V=0.57315, theta=-4.15613
% INFO    : Bus 762	: V=1.0495781, theta=-13.9242448 -> V=1.05168, theta=-9.42041
% INFO    : Bus 763	: V=1.01561121, theta=-0.97760622 -> V=1.02474, theta=-6.32579
% INFO    : Bus 764	: V=1.02260915, theta=-18.1599885 -> V=1.03432, theta=-19.38834
% INFO    : Bus 765	: V=1.02047219, theta=-6.28223312 -> V=1.04992, theta=-5.83611
% INFO    : Bus 766	: V=1.03600796, theta=-26.2341859 -> V=1.03547, theta=-16.82584
% INFO    : Bus 767	: V=1.04266878, theta=-36.7383182 -> V=1.04228, theta=-23.71164
% INFO    : Bus 768	: V=1.06558052, theta=-31.1366871 -> V=1.06324, theta=-18.40367
% INFO    : Bus 769	: V=1.03141807, theta=-11.0299237 -> V=1.05599, theta=-9.24719
% INFO    : Bus 770	: V=1.03141807, theta=-11.0299237 -> V=1.05599, theta=-9.24719
% INFO    : Bus 771	: V=1.03141807, theta=-11.0299237 -> V=1.05599, theta=-9.24719
% INFO    : Bus 772	: V=1.03038768, theta=-11.0299237 -> V=1.05494, theta=-9.24719
% INFO    : Bus 773	: V=0.997012537, theta=-30.6733972 -> V=1.02046, theta=-20.30029
% INFO    : Bus 774	: V=1.06692832, theta=-14.3144449 -> V=1.07105, theta=-9.88879
% INFO    : Bus 775	: V=1.02269774, theta=0.740177382 -> V=1.03415, theta=-6.31983
% INFO    : Bus 776	: V=1.07531877, theta=4.95905383 -> V=1.08669, theta=-2.37387
% INFO    : Bus 777	: V=1.03223693, theta=-37.6025894 -> V=1.01065, theta=-24.98355
% INFO    : Bus 778	: V=1.03213903, theta=-37.6180268 -> V=1.01055, theta=-24.99965
% INFO    : Bus 779	: V=1.03257876, theta=-37.5828188 -> V=1.011, theta=-24.96293
% INFO    : Bus 780	: V=0.995774314, theta=-15.8057584 -> V=1.01791, theta=-14.56161
% INFO    : Bus 781	: V=1.01878271, theta=-25.3047461 -> V=1.02964, theta=-16.24059
% INFO    : Bus 782	: V=1.04596584, theta=-19.0415207 -> V=1.05884, theta=-10.61136
% INFO    : Bus 783	: V=1.04591782, theta=-19.3665111 -> V=1.05771, theta=-11.04665
% INFO    : Bus 784	: V=1.01888456, theta=-8.7998067 -> V=1.05194, theta=-8.22376
% INFO    : Bus 785	: V=1.00719085, theta=-11.2592176 -> V=1.05758, theta=-8.94127
% INFO    : Bus 786	: V=1.01110346, theta=-10.4997805 -> V=1.06228, theta=-8.11125
% INFO    : Bus 787	: V=1.01009336, theta=-10.4997805 -> V=1.06122, theta=-8.11125
% INFO    : Bus 788	: V=1.00618466, theta=-11.2592176 -> V=1.05652, theta=-8.94127
% INFO    : Bus 789	: V=1.03116462, theta=-6.36839581 -> V=1.0737, theta=-5.43172
% INFO    : Bus 790	: V=1.07894324, theta=-0.230818413 -> V=1.09146, theta=-0.89671
% INFO    : Bus 791	: V=1.00073888, theta=-13.8502851 -> V=1.01533, theta=-16.02157
% INFO    : Bus 792	: V=1.02358803, theta=-18.3213812 -> V=1.04093, theta=-7.6703
% INFO    : Bus 793	: V=1.03332371, theta=-14.7541766 -> V=1.04874, theta=-12.3482
% INFO    : Bus 794	: V=1.02835135, theta=-15.4184378 -> V=1.04344, theta=-13.23131
% INFO    : Bus 795	: V=1.02032962, theta=-14.4784432 -> V=1.04018, theta=-12.46702
% INFO    : Bus 796	: V=1.01860278, theta=-45.2818841 -> V=1.023, theta=-30.37746
% INFO    : Bus 797	: V=1.01321109, theta=-17.7068624 -> V=1.0332, theta=-14.03199
% INFO    : Bus 798	: V=1.01025242, theta=-15.2396789 -> V=1.01907, theta=-14.51329
% INFO    : Bus 799	: V=1.06467051, theta=-7.54967056 -> V=1.06643, theta=-7.34865
% INFO    : Bus 800	: V=1.02, theta=-3.37701754 -> V=1.07729, theta=-3.35646
% INFO    : Bus 801	: V=1.022, theta=-3.59918439 -> V=1.07827, theta=-3.10229
% INFO    : Bus 802	: V=1.021, theta=-3.63813467 -> V=1.07827, theta=-3.10229
% INFO    : Bus 803	: V=1.03046402, theta=-5.63728415 -> V=1.07566, theta=-5.03892
% INFO    : Bus 804	: V=1.0307237, theta=-5.92515975 -> V=1.07541, theta=-5.06925
% INFO    : Bus 805	: V=1.04313946, theta=-28.9975506 -> V=1.05916, theta=-18.97174
% INFO    : Bus 806	: V=1.00795216, theta=-29.4003658 -> V=1.07851, theta=-14.70257
% INFO    : Bus 807	: V=1.03687939, theta=-19.7083665 -> V=1.06191, theta=-8.32447
% INFO    : Bus 808	: V=1.03743867, theta=-19.6464929 -> V=1.06245, theta=-8.26548
% INFO    : Bus 809	: V=1.02027463, theta=-29.8127064 -> V=1.04878, theta=-22.34348
% INFO    : Bus 810	: V=0.999038198, theta=-29.764145 -> V=1.03864, theta=-20.01569
% INFO    : Bus 811	: V=1.04563546, theta=-18.1684158 -> V=1.06201, theta=-9.90733
% INFO    : Bus 812	: V=1.01545928, theta=-17.131806 -> V=1.03289, theta=-16.43556
% INFO    : Bus 813	: V=1.00902165, theta=-20.1709083 -> V=1.03248, theta=-10.37265
% INFO    : Bus 814	: V=1.023, theta=-12.239036 -> V=1.04627, theta=-7.64229
% INFO    : Bus 815	: V=1.024, theta=-9.96408312 -> V=1.051, theta=-6.13688
% INFO    : Bus 816	: V=1.07225328, theta=-18.2909642 -> V=1.07962, theta=-10.60557
% INFO    : Bus 817	: V=1.01910096, theta=-45.3130461 -> V=1.02349, theta=-30.40936
% INFO    : Bus 818	: V=1.03274847, theta=-30.0828597 -> V=1.04, theta=-20.42747
% INFO    : Bus 819	: V=1.03247197, theta=-30.0890102 -> V=1.03974, theta=-20.43718
% INFO    : Bus 820	: V=1.04614212, theta=-19.3043743 -> V=1.05792, theta=-10.98579
% INFO    : Bus 821	: V=1.04625522, theta=-19.3008054 -> V=1.05821, theta=-10.965
% INFO    : Bus 822	: V=1.06823914, theta=-13.8067475 -> V=1.07234, theta=-9.38484
% INFO    : Bus 823	: V=1.07545672, theta=-4.32424243 -> V=1.07381, theta=-6.74801
% INFO    : Bus 824	: V=1.00065804, theta=-15.2379774 -> V=1.02263, theta=-11.54421
% INFO    : Bus 825	: V=1.042, theta=-24.2524663 -> V=1.03687, theta=-13.74671
% INFO    : Bus 826	: V=1.06888925, theta=-39.6692645 -> V=1.06632, theta=-25.27774
% INFO    : Bus 827	: V=1.07202192, theta=-35.4780036 -> V=1.07136, theta=-21.88799
% INFO    : Bus 828	: V=1.05939489, theta=-4.05592778 -> V=1.07058, theta=-5.95308
% INFO    : Bus 829	: V=1.032, theta=-25.0639315 -> V=1.07536, theta=-15.73475
% INFO    : Bus 830	: V=0.951580398, theta=-6.70189769 -> V=0.96902, theta=-6.63317
% INFO    : Bus 831	: V=1.01099303, theta=-15.6981891 -> V=1.03282, theta=-11.66926
% INFO    : Bus 832	: V=1.04381345, theta=-22.0946867 -> V=1.04972, theta=-12.60818
% INFO    : Bus 833	: V=1.04554468, theta=-20.1836464 -> V=1.05233, theta=-15.21801
% INFO    : Bus 834	: V=1.05881762, theta=-11.4706664 -> V=1.06259, theta=-14.00502
% INFO    : Bus 835	: V=0.984, theta=-28.8874682 -> V=1.0214, theta=-17.69243
% INFO    : Bus 836	: V=1.02515465, theta=-24.3115584 -> V=1.04888, theta=-14.12784
% INFO    : Bus 837	: V=1.02505767, theta=-24.3088715 -> V=1.04879, theta=-14.12516
% INFO    : Bus 838	: V=1.04938946, theta=-27.9699582 -> V=1.05126, theta=-18.18531
% INFO    : Bus 839	: V=1.00302646, theta=-26.0610738 -> V=1.02015, theta=-17.09203
% INFO    : Bus 840	: V=1.06381824, theta=-14.4565685 -> V=1.06794, theta=-10.02969
% INFO    : Bus 841	: V=1.02779819, theta=-17.84523 -> V=1.04867, theta=-11.39128
% INFO    : Bus 842	: V=1.04973965, theta=-14.7510259 -> V=1.05106, theta=-9.13789
% INFO    : Bus 843	: V=1.02995014, theta=-27.6318964 -> V=1.03661, theta=-18.22259
% INFO    : Bus 844	: V=0.996088714, theta=-30.1935938 -> V=1.03584, theta=-20.41342
% INFO    : Bus 845	: V=1.01787157, theta=-31.236396 -> V=1.04463, theta=-23.74321
% INFO    : Bus 846	: V=1.0191391, theta=-31.2790914 -> V=1.04587, theta=-23.78379
% INFO    : Bus 847	: V=1.01959298, theta=-31.2099338 -> V=1.04631, theta=-23.71813
% INFO    : Bus 848	: V=1.07389178, theta=-20.74392 -> V=1.0727, theta=-12.94834
% INFO    : Bus 849	: V=1.08736672, theta=-17.3204934 -> V=1.08615, theta=-9.57599
% INFO    : Bus 850	: V=1.08627846, theta=-14.2475823 -> V=1.08158, theta=-6.5567
% INFO    : Bus 851	: V=1.04787772, theta=-8.11718145 -> V=1.05686, theta=-10.72359
% INFO    : Bus 852	: V=1.06488025, theta=-4.48432552 -> V=1.07317, theta=-7.153
% INFO    : Bus 853	: V=1.07325193, theta=2.44158756 -> V=1.08492, theta=-2.98783
% INFO    : Bus 854	: V=1.00542659, theta=-16.6802897 -> V=1.01564, theta=-15.64613
% INFO    : Bus 855	: V=1.0249804, theta=-38.3173557 -> V=1.00521, theta=-25.70217
% INFO    : Bus 856	: V=1.01238719, theta=-30.6962322 -> V=1.03799, theta=-19.80181
% INFO    : Bus 857	: V=1.01745484, theta=-24.7350011 -> V=1.04883, theta=-15.09929
% INFO    : Bus 858	: V=1.06989473, theta=-18.8943297 -> V=1.07738, theta=-15.80248
% INFO    : Bus 859	: V=1.06168039, theta=-16.7291749 -> V=1.07005, theta=-14.54024
% INFO    : Bus 860	: V=1.04702657, theta=-47.9063736 -> V=1.05985, theta=-30.62634
% INFO    : Bus 861	: V=1.07417176, theta=-11.8347758 -> V=1.0824, theta=-9.81421
% INFO    : Bus 862	: V=1.07411123, theta=-11.8563364 -> V=1.08234, theta=-9.83544
% INFO    : Bus 863	: V=1.00511825, theta=-24.8669348 -> V=1.01431, theta=-13.6325
% INFO    : Bus 864	: V=1.006, theta=-24.9423573 -> V=1.0161, theta=-13.55941
% INFO    : Bus 865	: V=1.03077933, theta=3.40555175 -> V=1.04484, theta=-3.00156
% INFO    : Bus 866	: V=1.01717412, theta=-29.6211483 -> V=1.03751, theta=-22.08652
% INFO    : Bus 867	: V=1.03425244, theta=-21.0976168 -> V=1.03809, theta=-13.35897
% INFO    : Bus 868	: V=1.00115113, theta=-31.7987549 -> V=1.02912, theta=-24.14013
% INFO    : Bus 869	: V=1.00021786, theta=-24.1884299 -> V=1.01822, theta=-14.06112
% INFO    : Bus 870	: V=0.998646675, theta=-24.287667 -> V=1.01668, theta=-14.15685
% INFO    : Bus 871	: V=1.07020649, theta=-18.8204433 -> V=1.06716, theta=-8.22132
% INFO    : Bus 872	: V=1.03685307, theta=-16.1436208 -> V=1.05815, theta=-11.41135
% INFO    : Bus 873	: V=1.03091753, theta=-40.136615 -> V=1.0402, theta=-24.4731
% INFO    : Bus 874	: V=1.02821442, theta=-38.6104828 -> V=1.00736, theta=-25.99648
% INFO    : Bus 875	: V=1.01905976, theta=-28.2673026 -> V=1.04523, theta=-20.72137
% INFO    : Bus 876	: V=1.01761952, theta=-28.3134289 -> V=1.04383, theta=-20.76519
% INFO    : Bus 877	: V=1.07854535, theta=-17.5561536 -> V=1.0855, theta=-13.09265
% INFO    : Bus 878	: V=1.0783299, theta=-17.5535644 -> V=1.08529, theta=-13.0901
% INFO    : Bus 879	: V=1.00751107, theta=-17.712357 -> V=1.01577, theta=-15.17857
% INFO    : Bus 880	: V=1.01596638, theta=-18.3917608 -> V=1.0237, theta=-15.79891
% INFO    : Bus 881	: V=1.0653725, theta=-14.8034679 -> V=1.07378, theta=-12.56799
% INFO    : Bus 882	: V=1.06638517, theta=-13.8249601 -> V=1.07572, theta=-11.68316
% INFO    : Bus 883	: V=1.05332387, theta=-10.9097602 -> V=1.06058, theta=-12.3133
% INFO    : Bus 884	: V=1.04638888, theta=-47.9749851 -> V=1.05423, theta=-31.40692
% INFO    : Bus 885	: V=1.00269992, theta=-30.1269449 -> V=1.04033, theta=-19.23821
% INFO    : Bus 886	: V=1.03457604, theta=-24.8605187 -> V=1.03248, theta=-15.16479
% INFO    : Bus 887	: V=1.07823179, theta=-18.614191 -> V=1.08565, theta=-14.06701
% INFO    : Bus 888	: V=1.07866507, theta=-18.5787408 -> V=1.0861, theta=-14.02901
% INFO    : Bus 889	: V=0.993517498, theta=-23.3787334 -> V=0.98955, theta=-14.13677
% INFO    : Bus 890	: V=1.0567959, theta=-22.8899107 -> V=1.05257, theta=-13.64402
% INFO    : Bus 891	: V=0.996094473, theta=-25.6678555 -> V=1.00821, theta=-14.76125
% INFO    : Bus 892	: V=1.03329312, theta=-21.0517199 -> V=1.04776, theta=-14.44148
% INFO    : Bus 893	: V=1.04378095, theta=-11.6746399 -> V=1.04761, theta=-13.91054
% INFO    : Bus 894	: V=1.0115395, theta=-19.576861 -> V=1.02903, theta=-15.5625
% INFO    : Bus 895	: V=1.08921679, theta=12.2373208 -> V=1.10244, theta=2.67815
% INFO    : Bus 896	: V=1.0883362, theta=9.14963937 -> V=1.10163, theta=0.9502
% INFO    : Bus 897	: V=1.09287169, theta=13.2835376 -> V=1.09375, theta=2.15592
% INFO    : Bus 898	: V=1.09219247, theta=13.4060366 -> V=1.09375, theta=2.15491
% INFO    : Bus 899	: V=1.022669, theta=0.740727824 -> V=1.03413, theta=-6.3193
% INFO    : Bus 900	: V=1.0208779, theta=0.653840177 -> V=1.03235, theta=-6.40426
% INFO    : Bus 901	: V=1.05792594, theta=-17.2720951 -> V=1.05981, theta=-11.71714
% INFO    : Bus 902	: V=1.05134791, theta=-29.1039975 -> V=1.05211, theta=-19.46199
% INFO    : Bus 903	: V=1.05305771, theta=-11.7174484 -> V=1.06728, theta=-10.51445
% INFO    : Bus 904	: V=1.04590271, theta=-11.5730745 -> V=1.04978, theta=-13.8033
% INFO    : Bus 905	: V=1.07749703, theta=-15.7762996 -> V=1.08815, theta=-13.56854
% INFO    : Bus 906	: V=1.02091134, theta=-16.3690214 -> V=1.04459, theta=-10.64326
% INFO    : Bus 907	: V=1.05654917, theta=-24.2998053 -> V=1.06274, theta=-14.37015
% INFO    : Bus 908	: V=1.02272697, theta=-17.9531757 -> V=1.04422, theta=-11.64822
% INFO    : Bus 909	: V=1.00034028, theta=-34.7496558 -> V=1.02926, theta=-27.00568
% INFO    : Bus 910	: V=1.01897056, theta=-20.7643056 -> V=1.03884, theta=-10.06351
% INFO    : Bus 911	: V=1.0340568, theta=-19.3305021 -> V=1.03688, theta=-16.13704
% INFO    : Bus 912	: V=1.03398644, theta=-19.3411206 -> V=1.03681, theta=-16.1476
% INFO    : Bus 913	: V=0.995064127, theta=-28.090934 -> V=0.98961, theta=-19.48905
% INFO    : Bus 914	: V=0.970877618, theta=-18.0044391 -> V=0.98213, theta=-9.43006
% INFO    : Bus 915	: V=1.05956868, theta=-17.9213565 -> V=1.07189, theta=-9.378
% INFO    : Bus 916	: V=1.06474009, theta=-18.2376646 -> V=1.0771, theta=-9.67
% INFO    : Bus 917	: V=1.0825392, theta=-17.063892 -> V=1.09516, theta=-8.65564
% INFO    : Bus 918	: V=1.02660199, theta=-24.5745799 -> V=1.01915, theta=-16.23366
% INFO    : Bus 919	: V=1.06460057, theta=-14.7061038 -> V=1.06874, theta=-10.2777
% INFO    : Bus 920	: V=0.997742636, theta=-25.4727771 -> V=1.02344, theta=-16.36474
% INFO    : Bus 921	: V=1.00495341, theta=-30.3529165 -> V=1.0337, theta=-19.35315
% INFO    : Bus 922	: V=1.0314536, theta=-6.37301932 -> V=1.07398, theta=-5.436
% INFO    : Bus 923	: V=1.02047917, theta=-14.4493951 -> V=1.04035, theta=-12.43828
% INFO    : Bus 924	: V=1.03593348, theta=-13.2301842 -> V=1.04296, theta=-11.54999
% INFO    : Bus 925	: V=1.07738167, theta=-9.64910281 -> V=1.0845, theta=-8.01681
% INFO    : Bus 926	: V=1.02865467, theta=-21.3016288 -> V=1.04309, theta=-14.63896
% INFO    : Bus 927	: V=1.02352313, theta=-24.0803652 -> V=1.03821, theta=-17.43188
% INFO    : Bus 928	: V=1.06035067, theta=-5.58154217 -> V=1.07937, theta=-10.48987
% INFO    : Bus 929	: V=1.0367654, theta=-21.2717549 -> V=1.03045, theta=-12.51823
% INFO    : Bus 930	: V=1.04859232, theta=-7.63999117 -> V=1.06544, theta=-10.57954
% INFO    : Bus 931	: V=1.00745913, theta=-30.5784985 -> V=1.04753, theta=-20.83231
% INFO    : Bus 932	: V=1.00346056, theta=-18.0258927 -> V=1.01043, theta=-14.95127
% INFO    : Bus 933	: V=1.00053138, theta=-18.2029173 -> V=1.00741, theta=-15.11161
% INFO    : Bus 934	: V=1.0057247, theta=-18.7011444 -> V=1.01277, theta=-15.61872
% INFO    : Bus 935	: V=1.05900129, theta=-17.8943634 -> V=1.06544, theta=-14.30445
% INFO    : Bus 936	: V=1.0681436, theta=-16.8689059 -> V=1.07543, theta=-13.80393
% INFO    : Bus 937	: V=1.06550915, theta=-16.9928833 -> V=1.07279, theta=-13.92529
% INFO    : Bus 938	: V=1.07021743, theta=-12.5176344 -> V=1.07719, theta=-9.53174
% INFO    : Bus 939	: V=1.0713268, theta=-12.5532978 -> V=1.07811, theta=-9.51929
% INFO    : Bus 940	: V=1.03167843, theta=-35.5917376 -> V=1.03445, theta=-22.82809
% INFO    : Bus 941	: V=1.04941063, theta=-9.77541117 -> V=1.06678, theta=-11.73233
% INFO    : Bus 942	: V=1.04947121, theta=-6.61427781 -> V=1.06656, theta=-8.68886
% INFO    : Bus 943	: V=1.0646733, theta=-7.55701852 -> V=1.06643, theta=-7.35597
% INFO    : Bus 944	: V=0.977050783, theta=-24.4167967 -> V=1.01389, theta=-13.80616
% INFO    : Bus 945	: V=1.0366469, theta=-31.9893993 -> V=1.03626, theta=-19.89132
% INFO    : Bus 946	: V=1.04103652, theta=-19.2165323 -> V=1.04855, theta=-16.59399
% INFO    : Bus 947	: V=1.03684567, theta=-20.1289948 -> V=1.04439, theta=-17.49337
% INFO    : Bus 948	: V=1.04004998, theta=-24.260105 -> V=1.03769, theta=-14.58651
% INFO    : Bus 949	: V=1.01560662, theta=-24.5187282 -> V=1.02934, theta=-15.61138
% INFO    : Bus 950	: V=1.02645341, theta=-37.2678937 -> V=1.02617, theta=-24.67391
% INFO    : Bus 951	: V=1.04330217, theta=-18.5340325 -> V=1.04141, theta=-9.25692
% INFO    : Bus 952	: V=1.03257847, theta=-37.582813 -> V=1.011, theta=-24.96292
% INFO    : Bus 953	: V=1.06828945, theta=-32.6691284 -> V=1.04542, theta=-19.86951
% INFO    : Bus 954	: V=1.04041943, theta=-6.65634303 -> V=1.07522, theta=-5.07299
% INFO    : Bus 955	: V=1.02636755, theta=-24.8045921 -> V=1.02946, theta=-14.26275
% INFO    : Bus 956	: V=1.00431574, theta=-21.2562763 -> V=1.00716, theta=-12.79681
% INFO    : Bus 957	: V=1.03595892, theta=-10.001284 -> V=1.05052, theta=-8.92881
% INFO    : Bus 958	: V=1.07323383, theta=-2.91208312 -> V=1.08528, theta=-2.42179
% INFO    : Bus 959	: V=1.03794656, theta=-17.8078746 -> V=1.04615, theta=-10.47816
% INFO    : Bus 960	: V=1.03788037, theta=-17.7876465 -> V=1.0461, theta=-10.46123
% INFO    : Bus 961	: V=0.979610551, theta=-22.8355294 -> V=1.00464, theta=-21.00232
% INFO    : Bus 962	: V=1.04058928, theta=-19.703406 -> V=1.04741, theta=-11.95166
% INFO    : Bus 963	: V=1.01430761, theta=-22.0446161 -> V=1.0218, theta=-19.28075
% INFO    : Bus 964	: V=1.04701347, theta=-18.6806237 -> V=1.05007, theta=-10.84845
% INFO    : Bus 965	: V=1.0827262, theta=-13.8236233 -> V=1.08487, theta=-6.34927
% INFO    : Bus 966	: V=1.08585777, theta=-10.9233709 -> V=1.08507, theta=-3.73111
% INFO    : Bus 967	: V=1.08586925, theta=-10.9203593 -> V=1.08507, theta=-3.72837
% INFO    : Bus 968	: V=1.00896157, theta=-19.5628448 -> V=1.03661, theta=-17.8245
% INFO    : Bus 969	: V=1.056, theta=-3.60804429 -> V=1.08084, theta=-6.17129
% INFO    : Bus 970	: V=1.08101293, theta=-3.35120479 -> V=1.08844, theta=-6.25687
% INFO    : Bus 971	: V=1.04378371, theta=-41.8926694 -> V=1.0453, theta=-28.45326
% INFO    : Bus 972	: V=1.01319333, theta=-19.124782 -> V=1.04118, theta=-17.40018
% INFO    : Bus 973	: V=1.05482047, theta=-11.7987461 -> V=1.0741, theta=-10.77888
% INFO    : Bus 974	: V=1.01259046, theta=-7.63832321 -> V=1.03593, theta=-8.01934
% INFO    : Bus 975	: V=1.02624983, theta=-13.7698816 -> V=1.04545, theta=-11.80957
% INFO    : Bus 976	: V=1.02347142, theta=-14.2514999 -> V=1.04175, theta=-13.62842
% INFO    : Bus 977	: V=1.014, theta=-10.9418793 -> V=1.04216, theta=-7.34757
% INFO    : Bus 978	: V=1.02466824, theta=-25.332159 -> V=1.02707, theta=-15.62149
% INFO    : Bus 979	: V=1.0803713, theta=-18.2633746 -> V=1.08174, theta=-8.58359
% INFO    : Bus 980	: V=1.01523448, theta=-6.8451011 -> V=1.03806, theta=-7.45625
% INFO    : Bus 981	: V=1.06544494, theta=-3.02118806 -> V=1.08649, theta=-5.2563
% INFO    : Bus 982	: V=1.01832586, theta=-16.414819 -> V=1.03637, theta=-15.71927
% INFO    : Bus 983	: V=1.01657135, theta=-34.4055673 -> V=1.023, theta=-24.35242
% INFO    : Bus 984	: V=1.01893742, theta=-13.6007298 -> V=1.03524, theta=-12.47871
% INFO    : Bus 985	: V=1.01894872, theta=-26.4342032 -> V=1.02017, theta=-16.37322
% INFO    : Bus 986	: V=1.02538139, theta=-25.9838403 -> V=1.02165, theta=-16.93726
% INFO    : Bus 987	: V=1.05250328, theta=-16.6300606 -> V=1.05712, theta=-12.36091
% INFO    : Bus 988	: V=1.07416567, theta=-12.828011 -> V=1.07856, theta=-8.59443
% INFO    : Bus 989	: V=1.01309511, theta=-12.056757 -> V=1.03068, theta=-13.31876
% INFO    : Bus 990	: V=1.04038805, theta=-24.0130176 -> V=1.03867, theta=-14.64816
% INFO    : Bus 991	: V=1.038, theta=-27.4126961 -> V=1.03148, theta=-14.97235
% INFO    : Bus 992	: V=1.02516484, theta=-17.1439759 -> V=1.03019, theta=-14.07783
% INFO    : Bus 993	: V=1.08298839, theta=-16.2983807 -> V=1.08825, theta=-13.2404
% INFO    : Bus 994	: V=1.08301627, theta=-16.3453432 -> V=1.08828, theta=-13.28692
% INFO    : Bus 995	: V=1.01933515, theta=-13.4680841 -> V=1.03589, theta=-14.77231
% INFO    : Bus 996	: V=1.03278114, theta=-15.7676911 -> V=1.05243, theta=-11.90665
% INFO    : Bus 997	: V=1.02984943, theta=-20.9243524 -> V=1.03746, theta=-18.27725
% INFO    : Bus 998	: V=0.987582187, theta=-17.206071 -> V=1.01005, theta=-15.90309
% INFO    : Bus 999	: V=0.976391075, theta=-6.93764142 -> V=0.98867, theta=-5.78085
% INFO    : Bus 1000	: V=1.02578264, theta=-8.97061367 -> V=1.03882, theta=-7.76648
% INFO    : Bus 1001	: V=1.05669073, theta=-6.39035747 -> V=1.06993, theta=-5.25114
% INFO    : Bus 1002	: V=1.07269087, theta=-3.27599249 -> V=1.08573, theta=-2.21226
% INFO    : Bus 1003	: V=1.05314987, theta=-21.0530802 -> V=1.0592, theta=-16.81006
% INFO    : Bus 1004	: V=1.02552949, theta=-12.9413216 -> V=1.04222, theta=-11.324
% INFO    : Bus 1005	: V=1.02000248, theta=-11.8312991 -> V=1.04092, theta=-9.99203
% INFO    : Bus 1006	: V=1.08965966, theta=-17.3266663 -> V=1.07982, theta=-7.52172
% INFO    : Bus 1007	: V=1.07435771, theta=-18.8403108 -> V=1.07722, theta=-9.19114
% INFO    : Bus 1008	: V=1.01170267, theta=-28.5609234 -> V=1.01999, theta=-16.99736
% INFO    : Bus 1009	: V=1.02708499, theta=-29.4920465 -> V=1.03143, theta=-19.09323
% INFO    : Bus 1010	: V=1.0341792, theta=-25.9087073 -> V=1.02792, theta=-16.3104
% INFO    : Bus 1011	: V=1.07975413, theta=-17.903904 -> V=1.08673, theta=-13.4361
% INFO    : Bus 1012	: V=1.06971852, theta=-17.8266353 -> V=1.07564, theta=-13.61155
% INFO    : Bus 1013	: V=1.064, theta=-22.1884021 -> V=1.06164, theta=-12.5472
% INFO    : Bus 1014	: V=1.04896317, theta=-39.3447863 -> V=1.04679, theta=-26.64657
% INFO    : Bus 1015	: V=1.02309433, theta=-12.0231416 -> V=1.04073, theta=-10.57718
% INFO    : Bus 1016	: V=1.05493746, theta=-9.22594605 -> V=1.06821, theta=-8.55756
% INFO    : Bus 1017	: V=1.024, theta=-11.9367152 -> V=1.04463, theta=-10.41478
% INFO    : Bus 1018	: V=1.05328052, theta=-28.6236856 -> V=1.05624, theta=-18.49744
% INFO    : Bus 1019	: V=1.00036317, theta=-19.5261541 -> V=1.02005, theta=-16.66006
% INFO    : Bus 1020	: V=1.01678157, theta=-13.3141127 -> V=1.02587, theta=-9.5721
% INFO    : Bus 1021	: V=1.0058578, theta=-19.7550777 -> V=1.03899, theta=-17.82867
% INFO    : Bus 1022	: V=1.0731131, theta=-17.1079142 -> V=1.07984, theta=-8.851
% INFO    : Bus 1023	: V=1.07311864, theta=-17.1069549 -> V=1.07985, theta=-8.85005
% INFO    : Bus 1024	: V=1.02863485, theta=-21.219953 -> V=1.03288, theta=-13.14593
% INFO    : Bus 1025	: V=0.975872366, theta=-12.9848643 -> V=0.99285, theta=-12.40514
% INFO    : Bus 1026	: V=0.975852138, theta=-12.9842698 -> V=0.99283, theta=-12.40457
% INFO    : Bus 1027	: V=0.975852138, theta=-12.9842698 -> V=0.99283, theta=-12.40457
% INFO    : Bus 1028	: V=1.01680866, theta=-20.3728149 -> V=1.02328, theta=-13.02221
% INFO    : Bus 1029	: V=1.02426349, theta=-36.4882899 -> V=1.0236, theta=-23.44908
% INFO    : Bus 1030	: V=1.09812024, theta=-16.801164 -> V=1.10411, theta=-12.62011
% INFO    : Bus 1031	: V=1.09817095, theta=-16.8017755 -> V=1.10416, theta=-12.62072
% INFO    : Bus 1032	: V=1.07120471, theta=-16.7989448 -> V=1.07705, theta=-12.61789
% INFO    : Bus 1033	: V=1.04744388, theta=-7.29720961 -> V=1.07236, theta=-6.7379
% INFO    : Bus 1034	: V=1.06805426, theta=-18.4435641 -> V=1.06435, theta=-7.94743
% INFO    : Bus 1035	: V=1.06727878, theta=-18.5717618 -> V=1.06357, theta=-8.07647
% INFO    : Bus 1036	: V=1.05443565, theta=-31.1030095 -> V=1.05763, theta=-21.21609
% INFO    : Bus 1037	: V=1.02191164, theta=-17.8310618 -> V=1.02864, theta=-14.84188
% INFO    : Bus 1038	: V=1.07286758, theta=-12.9237531 -> V=1.07939, theta=-9.95709
% INFO    : Bus 1039	: V=1.07835637, theta=-10.6016451 -> V=1.08448, theta=-7.63871
% INFO    : Bus 1040	: V=1.08789769, theta=-7.39698067 -> V=1.09289, theta=-5.03354
% INFO    : Bus 1041	: V=1.07868085, theta=-10.4401936 -> V=1.08478, theta=-7.54475
% INFO    : Bus 1042	: V=1.02265843, theta=-9.78628505 -> V=1.03575, theta=-8.56181
% INFO    : Bus 1043	: V=1.07851819, theta=-10.5209107 -> V=1.08463, theta=-7.59172
% INFO    : Bus 1044	: V=1.02946874, theta=-37.9742167 -> V=1.00951, theta=-25.35499
% INFO    : Bus 1045	: V=1.03184636, theta=-38.2796263 -> V=1.01239, theta=-25.61633
% INFO    : Bus 1046	: V=1.06793056, theta=-32.9065774 -> V=1.04814, theta=-20.18402
% INFO    : Bus 1047	: V=1.03881637, theta=-32.00111 -> V=1.04622, theta=-23.42686
% INFO    : Bus 1048	: V=1.04324681, theta=-14.6202271 -> V=1.05838, theta=-14.05828
% INFO    : Bus 1049	: V=1.07717054, theta=-3.34189323 -> V=1.08436, theta=-4.14032
% INFO    : Bus 1050	: V=1.0819105, theta=-16.4799592 -> V=1.08718, theta=-13.42436
% INFO    : Bus 1051	: V=1.08011258, theta=-18.0454982 -> V=1.08712, theta=-13.57607
% INFO    : Bus 1052	: V=1.00257745, theta=-9.16163987 -> V=1.05349, theta=-8.23676
% INFO    : Bus 1053	: V=1.07505045, theta=-5.05054671 -> V=1.08432, theta=-4.58063
% INFO    : Bus 1054	: V=0.978130144, theta=-15.1869176 -> V=1.02234, theta=-12.23556
% INFO    : Bus 1055	: V=1.01520225, theta=-11.7440673 -> V=1.03275, theta=-13.01657
% INFO    : Bus 1056	: V=1.08488827, theta=-15.591562 -> V=1.08382, theta=-5.72481
% INFO    : Bus 1057	: V=1.0274917, theta=-25.0973057 -> V=1.0287, theta=-15.03949
% INFO    : Bus 1058	: V=1.02943164, theta=-24.8188337 -> V=1.03064, theta=-14.76169
% INFO    : Bus 1059	: V=1.08493341, theta=-15.5911631 -> V=1.08389, theta=-5.72451
% INFO    : Bus 1060	: V=1.08492572, theta=-15.5909829 -> V=1.08389, theta=-5.72436
% INFO    : Bus 1061	: V=1.073, theta=-6.2768589 -> V=1.08411, theta=-7.2933
% INFO    : Bus 1062	: V=1.02980408, theta=-34.015328 -> V=1.02743, theta=-21.76248
% INFO    : Bus 1063	: V=1.0521408, theta=-29.7995013 -> V=1.05004, theta=-18.07334
% INFO    : Bus 1064	: V=1.00659173, theta=0.228492106 -> V=1.02698, theta=-3.14022
% INFO    : Bus 1065	: V=1.09096004, theta=11.1961341 -> V=1.09518, theta=2.6899
% INFO    : Bus 1066	: V=1.09122714, theta=10.8458855 -> V=1.09507, theta=2.46266
% INFO    : Bus 1067	: V=1.05865267, theta=-0.127350251 -> V=1.06959, theta=-7.13766
% INFO    : Bus 1068	: V=1.07476554, theta=2.53581664 -> V=1.08591, theta=-4.57336
% INFO    : Bus 1069	: V=1.03171268, theta=-16.213674 -> V=1.04362, theta=-17.12351
% INFO    : Bus 1070	: V=0.973, theta=-24.3947025 -> V=1.01852, theta=-13.87928
% INFO    : Bus 1071	: V=1.0217412, theta=-29.8116513 -> V=1.03029, theta=-20.25415
% INFO    : Bus 1072	: V=1.01635367, theta=-30.3482927 -> V=1.02887, theta=-19.87035
% INFO    : Bus 1073	: V=0.996645858, theta=-29.5431138 -> V=1.01455, theta=-21.27916
% INFO    : Bus 1074	: V=1.00094401, theta=-6.11476652 -> V=1.03454, theta=-8.86136
% INFO    : Bus 1075	: V=1.07303082, theta=-16.1973317 -> V=1.07885, theta=-12.02267
% INFO    : Bus 1076	: V=1.07620638, theta=-12.1457424 -> V=1.0818, theta=-8.0355
% INFO    : Bus 1077	: V=1.05500281, theta=-20.6930642 -> V=1.04772, theta=-12.10293
% INFO    : Bus 1078	: V=1.08031569, theta=-17.4929556 -> V=1.07283, theta=-8.82612
% INFO    : Bus 1079	: V=1.08253668, theta=-5.8900677 -> V=1.08627, theta=1.55576
% INFO    : Bus 1080	: V=1.08251353, theta=-5.90914885 -> V=1.0862, theta=1.57842
% INFO    : Bus 1081	: V=1.0187555, theta=-32.0352434 -> V=1.03263, theta=-20.4843
% INFO    : Bus 1082	: V=1.02282575, theta=-9.87258461 -> V=1.03591, theta=-8.64588
% INFO    : Bus 1083	: V=1.01841885, theta=-15.7310545 -> V=1.03533, theta=-14.5283
% INFO    : Bus 1084	: V=1.01736806, theta=-16.4603122 -> V=1.04592, theta=-15.88909
% INFO    : Bus 1085	: V=1.04794206, theta=-12.1069859 -> V=1.06139, theta=-11.62424
% INFO    : Bus 1086	: V=1.02655488, theta=-6.53293143 -> V=1.04012, theta=-10.41828
% INFO    : Bus 1087	: V=1.03688452, theta=-14.5766175 -> V=1.04462, theta=-11.33179
% INFO    : Bus 1088	: V=1.01651379, theta=-11.7339011 -> V=1.04376, theta=-7.7125
% INFO    : Bus 1089	: V=0.978515782, theta=-18.4830662 -> V=1.00123, theta=-17.12442
% INFO    : Bus 1090	: V=1.00964714, theta=-48.5674644 -> V=1.01473, theta=-33.57301
% INFO    : Bus 1091	: V=1.05410264, theta=-15.8792828 -> V=1.05866, theta=-11.61831
% INFO    : Bus 1092	: V=1.07373595, theta=-13.0729794 -> V=1.07818, theta=-8.84175
% INFO    : Bus 1093	: V=1.01847276, theta=-23.032221 -> V=1.02585, theta=-19.88213
% INFO    : Bus 1094	: V=1.01607956, theta=-19.6255705 -> V=1.0243, theta=-17.391
% INFO    : Bus 1095	: V=1.05325301, theta=-6.74672844 -> V=1.05875, theta=-8.66463
% INFO    : Bus 1096	: V=1.05295751, theta=-6.76028474 -> V=1.05845, theta=-8.67805
% INFO    : Bus 1097	: V=1.0041547, theta=-14.0135765 -> V=1.04585, theta=-11.33646
% INFO    : Bus 1098	: V=0.996266324, theta=-17.6549252 -> V=1.01409, theta=-16.38828
% INFO    : Bus 1099	: V=1.03398057, theta=-15.9809382 -> V=1.05458, theta=-15.37303
% INFO    : Bus 1100	: V=1.04541653, theta=-13.0820976 -> V=1.05477, theta=-12.77781
% INFO    : Bus 1101	: V=1.03162628, theta=-38.3280223 -> V=1.01217, theta=-25.66659
% INFO    : Bus 1102	: V=1.02635363, theta=-38.8708488 -> V=1.00459, theta=-26.30611
% INFO    : Bus 1103	: V=1.0289542, theta=-38.0144157 -> V=1.00899, theta=-25.39679
% INFO    : Bus 1104	: V=1.03147467, theta=-38.3218055 -> V=1.01202, theta=-25.66014
% INFO    : Bus 1105	: V=1.02441323, theta=-16.5163647 -> V=1.03484, theta=-15.51522
% INFO    : Bus 1106	: V=1.0180858, theta=-26.742889 -> V=1.02636, theta=-17.73331
% INFO    : Bus 1107	: V=1.02347332, theta=-44.8891914 -> V=1.0278, theta=-30.00568
% INFO    : Bus 1108	: V=1.07401215, theta=-4.51986669 -> V=1.08075, theta=-4.58413
% INFO    : Bus 1109	: V=1.01293838, theta=-12.5521635 -> V=1.03677, theta=-8.59978
% INFO    : Bus 1110	: V=1.04156971, theta=-24.4632841 -> V=1.04103, theta=-14.91685
% INFO    : Bus 1111	: V=1.0130673, theta=-22.7410014 -> V=1.01937, theta=-18.67544
% INFO    : Bus 1112	: V=1.073, theta=-17.3870948 -> V=1.0558, theta=-6.57454
% INFO    : Bus 1113	: V=1.06938497, theta=-18.691983 -> V=1.06461, theta=-8.02316
% INFO    : Bus 1114	: V=1.01863992, theta=-16.6812234 -> V=1.03763, theta=-15.99853
% INFO    : Bus 1115	: V=1.05347436, theta=-23.3922584 -> V=1.06302, theta=-14.13343
% INFO    : Bus 1116	: V=1.05714786, theta=-17.7712994 -> V=1.06243, theta=-8.84504
% INFO    : Bus 1117	: V=1.02761789, theta=-18.7429467 -> V=1.04302, theta=-17.78195
% INFO    : Bus 1118	: V=1.02340304, theta=-7.07604914 -> V=1.03581, theta=-11.01442
% INFO    : Bus 1119	: V=1.02664922, theta=-26.1410253 -> V=1.03875, theta=-16.8243
% INFO    : Bus 1120	: V=1.01745993, theta=-26.2423858 -> V=1.02832, theta=-17.1341
% INFO    : Bus 1121	: V=1.02161909, theta=-15.7469377 -> V=1.04299, theta=-10.01558
% INFO    : Bus 1122	: V=1.02054625, theta=-25.3358804 -> V=1.02562, theta=-15.634
% INFO    : Bus 1123	: V=1.08304228, theta=-16.3397132 -> V=1.0883, theta=-13.28134
% INFO    : Bus 1124	: V=1.05694568, theta=-15.4731741 -> V=1.06285, theta=-11.81842
% INFO    : Bus 1125	: V=1.02228276, theta=-7.38318452 -> V=1.03471, theta=-11.31429
% INFO    : Bus 1126	: V=1.0264193, theta=-7.0649562 -> V=1.0388, theta=-11.00362
% INFO    : Bus 1127	: V=1.04450778, theta=-12.7543376 -> V=1.06272, theta=-8.68811
% INFO    : Bus 1128	: V=1.00321495, theta=-11.8735011 -> V=1.05236, theta=-9.57688
% INFO    : Bus 1129	: V=1.02992157, theta=-27.2524003 -> V=1.04648, theta=-17.49845
% INFO    : Bus 1130	: V=1.02590138, theta=-26.4869543 -> V=1.02217, theta=-17.44398
% INFO    : Bus 1131	: V=1.01786189, theta=-10.8009446 -> V=1.03604, theta=-8.00473
% INFO    : Bus 1132	: V=1.01894356, theta=-32.7707306 -> V=1.03669, theta=-20.23711
% INFO    : Bus 1133	: V=0.996818264, theta=-0.997132923 -> V=1.02387, theta=-3.59311
% INFO    : Bus 1134	: V=1.04797313, theta=-30.1308176 -> V=1.05521, theta=-21.58088
% INFO    : Bus 1135	: V=1.0676891, theta=-26.4673807 -> V=1.07478, theta=-17.96695
% INFO    : Bus 1136	: V=1.01566747, theta=-28.280328 -> V=1.01875, theta=-18.10977
% INFO    : Bus 1137	: V=1.01971552, theta=-18.6820771 -> V=1.02857, theta=-11.05335
% INFO    : Bus 1138	: V=1.06573759, theta=-10.9430868 -> V=1.08481, theta=-9.93949
% INFO    : Bus 1139	: V=1.02752871, theta=-9.68040066 -> V=1.05536, theta=-8.6859
% INFO    : Bus 1140	: V=1.02485688, theta=-16.2526027 -> V=1.03489, theta=-15.17192
% INFO    : Bus 1141	: V=1.01474755, theta=-16.2572369 -> V=1.02486, theta=-15.23141
% INFO    : Bus 1142	: V=1.06102174, theta=-13.3493419 -> V=1.07136, theta=-12.30224
% INFO    : Bus 1143	: V=1.03409961, theta=-16.3812963 -> V=1.04758, theta=-9.69007
% INFO    : Bus 1144	: V=1.01847833, theta=-16.6975009 -> V=1.04017, theta=-12.15855
% INFO    : Bus 1145	: V=1.04779456, theta=-46.3284012 -> V=1.05163, theta=-30.72214
% INFO    : Bus 1146	: V=1.06662497, theta=-42.1356758 -> V=1.06884, theta=-27.32575
% INFO    : Bus 1147	: V=1.04604594, theta=-19.2311665 -> V=1.05862, theta=-10.83266
% INFO    : Bus 1148	: V=0.988928599, theta=-32.5197825 -> V=1.00017, theta=-23.41981
% INFO    : Bus 1149	: V=1.0365243, theta=-19.2141282 -> V=1.05832, theta=-15.54514
% INFO    : Bus 1150	: V=1.04557675, theta=-10.5523188 -> V=1.06672, theta=-7.23234
% INFO    : Bus 1151	: V=1.04533018, theta=-20.8344548 -> V=1.05719, theta=-9.23803
% INFO    : Bus 1152	: V=1.01640581, theta=-12.7839521 -> V=1.03297, theta=-14.84921
% INFO    : Bus 1153	: V=1.00122572, theta=-34.6063841 -> V=1.00409, theta=-24.46641
% INFO    : Bus 1154	: V=1.02256338, theta=-5.73093266 -> V=1.04408, theta=-6.84902
% INFO    : Bus 1155	: V=1.0145826, theta=-9.75782579 -> V=1.05567, theta=-8.3253
% INFO    : Bus 1156	: V=1.01708616, theta=-9.79740859 -> V=1.05101, theta=-8.63796
% INFO    : Bus 1157	: V=1.05013226, theta=-7.27864511 -> V=1.074, theta=-6.90326
% INFO    : Bus 1158	: V=1.01690579, theta=-29.6156137 -> V=1.03725, theta=-22.08118
% INFO    : Bus 1159	: V=1.0101008, theta=-21.4587236 -> V=1.01662, theta=-14.09441
% INFO    : Bus 1160	: V=1.07836609, theta=-18.5901481 -> V=1.08578, theta=-14.04328
% INFO    : Bus 1161	: V=1.07092593, theta=-16.8295478 -> V=1.07677, theta=-12.64814
% INFO    : Bus 1162	: V=1.07090837, theta=-16.8069308 -> V=1.07675, theta=-12.62576
% INFO    : Bus 1163	: V=1.05581351, theta=-20.2259134 -> V=1.06399, theta=-13.63112
% INFO    : Bus 1164	: V=1.05793812, theta=-19.3353641 -> V=1.06614, theta=-12.8376
% INFO    : Bus 1165	: V=1.05637933, theta=-20.1891184 -> V=1.06455, theta=-13.59345
% INFO    : Bus 1166	: V=1.07286076, theta=-16.150396 -> V=1.0803, theta=-9.46806
% INFO    : Bus 1167	: V=1.03567646, theta=-20.23095 -> V=1.04143, theta=-16.01187
% INFO    : Bus 1168	: V=1.0295565, theta=-19.5037857 -> V=1.03532, theta=-15.29271
% INFO    : Bus 1169	: V=0.948167592, theta=-8.50646106 -> V=0.96969, theta=-8.22961
% INFO    : Bus 1170	: V=1.0050638, theta=-8.477127 -> V=1.02741, theta=-8.12719
% INFO    : Bus 1171	: V=1.03602428, theta=-16.0121563 -> V=1.04397, theta=-12.76381
% INFO    : Bus 1172	: V=1.05191543, theta=-6.81737653 -> V=1.05874, theta=-8.56877
% INFO    : Bus 1173	: V=1.03656443, theta=-29.9200539 -> V=1.03879, theta=-19.55562
% INFO    : Bus 1174	: V=1.06422823, theta=-25.7396568 -> V=1.06678, theta=-15.51754
% INFO    : Bus 1175	: V=1.07587495, theta=-30.8278588 -> V=1.04496, theta=-17.76176
% INFO    : Bus 1176	: V=1.07650885, theta=-30.6125531 -> V=1.04322, theta=-17.49726
% INFO    : Bus 1177	: V=1.07635301, theta=-30.658597 -> V=1.0436, theta=-17.55453
% INFO    : Bus 1178	: V=1.07706504, theta=-27.6111831 -> V=1.06901, theta=-15.41532
% INFO    : Bus 1179	: V=1.04131953, theta=-26.3397999 -> V=1.05768, theta=-16.61438
% INFO    : Bus 1180	: V=1.05408237, theta=-9.77331034 -> V=1.07286, theta=-6.15802
% INFO    : Bus 1181	: V=1.03092059, theta=-26.8277416 -> V=1.04128, theta=-19.8626
% INFO    : Bus 1182	: V=1.05465484, theta=-13.7833015 -> V=1.05852, theta=-9.33001
% INFO    : Bus 1183	: V=1.04210807, theta=-19.7239558 -> V=1.04788, theta=-11.94798
% INFO    : Bus 1184	: V=1.03938367, theta=-19.8705336 -> V=1.04517, theta=-12.09231
% INFO    : Bus 1185	: V=0.987983342, theta=-22.1627677 -> V=1.00807, theta=-20.45766
% INFO    : Bus 1186	: V=1.08270164, theta=-16.3345154 -> V=1.08796, theta=-13.27619
% INFO    : Bus 1187	: V=1.08011626, theta=-18.1136489 -> V=1.08713, theta=-13.64347
% INFO    : Bus 1188	: V=1.03973937, theta=-18.8212162 -> V=1.03844, theta=-9.59761
% INFO    : Bus 1189	: V=1.06984513, theta=-18.7217166 -> V=1.07731, theta=-15.63198
% INFO    : Bus 1190	: V=0.992430994, theta=-10.893315 -> V=1.0067, theta=-14.21799
% INFO    : Bus 1191	: V=1.05465509, theta=-13.7833092 -> V=1.05852, theta=-9.33002
% INFO    : Bus 1192	: V=1.02048372, theta=-16.4002387 -> V=1.02752, theta=-16.00571
% INFO    : Bus 1193	: V=1.02551489, theta=-14.8002201 -> V=1.03261, theta=-14.42648
% INFO    : Bus 1194	: V=1.01817539, theta=-14.0554206 -> V=1.0248, theta=-13.65781
% INFO    : Bus 1195	: V=1.06568864, theta=-10.0877964 -> V=1.07088, theta=-9.81644
% INFO    : Bus 1196	: V=1.06383479, theta=-9.70672674 -> V=1.07072, theta=-9.4446
% INFO    : Bus 1197	: V=1.07293586, theta=-7.78001262 -> V=1.08053, theta=-7.50053
% INFO    : Bus 1198	: V=1.07588365, theta=-30.8277128 -> V=1.04497, theta=-17.7616
% INFO    : Bus 1199	: V=1.07707133, theta=-27.6112733 -> V=1.06902, theta=-15.41542
% INFO    : Bus 1200	: V=1.00429508, theta=-10.8712866 -> V=1.01046, theta=-6.8834
% INFO    : Bus 1201	: V=1.03896322, theta=-19.0536561 -> V=1.04417, theta=-16.3491
% INFO    : Bus 1202	: V=1.08129301, theta=-15.4860527 -> V=1.08653, theta=-12.81664
% INFO    : Bus 1203	: V=1.04907614, theta=-20.8371203 -> V=1.04834, theta=-11.76061
% INFO    : Bus 1204	: V=1.04003726, theta=-22.1456646 -> V=1.03931, theta=-13.07045
% INFO    : Bus 1205	: V=1.05250193, theta=-16.6300351 -> V=1.05712, theta=-12.36089
% INFO    : Bus 1206	: V=1.08136396, theta=-15.53824 -> V=1.0866, theta=-12.86833
% INFO    : Bus 1207	: V=1.01479564, theta=-17.2160897 -> V=1.02962, theta=-15.76893
% INFO    : Bus 1208	: V=1.0648965, theta=-13.4784079 -> V=1.07936, theta=-12.35525
% INFO    : Bus 1209	: V=1.07017062, theta=-1.67084912 -> V=1.07532, theta=-4.70028
% INFO    : Bus 1210	: V=1.03796496, theta=-26.4609737 -> V=1.06349, theta=-18.98737
% INFO    : Bus 1211	: V=1.04565315, theta=-23.1004997 -> V=1.07037, theta=-15.77337
% INFO    : Bus 1212	: V=1.0035846, theta=-23.4113212 -> V=1.01235, theta=-14.07625
% INFO    : Bus 1213	: V=1.00705166, theta=-27.9645219 -> V=1.00965, theta=-18.22215
% INFO    : Bus 1214	: V=1.071, theta=-15.8075208 -> V=1.08213, theta=-6.8714
% INFO    : Bus 1215	: V=1.062, theta=-19.5091366 -> V=1.07873, theta=-10.10797
% INFO    : Bus 1216	: V=1.00487377, theta=-21.8474086 -> V=1.03491, theta=-15.72101
% INFO    : Bus 1217	: V=1.00498799, theta=-11.14493 -> V=1.04015, theta=-8.28732
% INFO    : Bus 1218	: V=1.08026505, theta=1.95460737 -> V=1.09188, theta=0.35875
% INFO    : Bus 1219	: V=1.01284102, theta=-21.8914667 -> V=1.02322, theta=-14.61198
% INFO    : Bus 1220	: V=1.07216195, theta=-13.9636388 -> V=1.07755, theta=-9.50939
% INFO    : Bus 1221	: V=1.02052261, theta=-21.2120827 -> V=1.0267, theta=-19.22756
% INFO    : Bus 1222	: V=1.01487892, theta=-17.254813 -> V=1.03494, theta=-13.59798
% INFO    : Bus 1223	: V=1.04748803, theta=-20.9453251 -> V=1.05282, theta=-11.9234
% INFO    : Bus 1224	: V=1.04266, theta=-27.5467477 -> V=1.04707, theta=-17.03707
% INFO    : Bus 1225	: V=1.06518831, theta=-24.876482 -> V=1.06991, theta=-13.81358
% INFO    : Bus 1226	: V=1.03201909, theta=-7.28770362 -> V=1.06916, theta=-6.17579
% INFO    : Bus 1227	: V=1.0301486, theta=-18.1803582 -> V=1.0462, theta=-17.37358
% INFO    : Bus 1228	: V=1.04100659, theta=-31.8004054 -> V=1.0484, theta=-23.22898
% INFO    : Bus 1229	: V=1.0693805, theta=-27.1588004 -> V=1.07657, theta=-18.6501
% INFO    : Bus 1230	: V=1.01621951, theta=-17.0577386 -> V=1.04058, theta=-11.28205
% INFO    : Bus 1231	: V=1.01632161, theta=-20.5851029 -> V=1.02348, theta=-17.74352
% INFO    : Bus 1232	: V=1.01782278, theta=-20.17359 -> V=1.02505, theta=-17.35605
% INFO    : Bus 1233	: V=1.00752618, theta=-2.54299635 -> V=1.01857, theta=-7.75366
% INFO    : Bus 1234	: V=1.03644858, theta=-21.5352151 -> V=1.03522, theta=-11.8802
% INFO    : Bus 1235	: V=1.0599696, theta=-27.4719089 -> V=1.0629, theta=-17.3519
% INFO    : Bus 1236	: V=1.0599696, theta=-27.4719089 -> V=1.0629, theta=-17.3519
% INFO    : Bus 1237	: V=1.01366767, theta=-11.0686286 -> V=1.03903, theta=-7.51695
% INFO    : Bus 1238	: V=1.0232002, theta=-9.22567619 -> V=1.0286, theta=-3.89379
% INFO    : Bus 1239	: V=1.04896567, theta=-10.2893721 -> V=1.06909, theta=-6.93596
% INFO    : Bus 1240	: V=1.05260751, theta=-9.60864229 -> V=1.07025, theta=-6.26846
% INFO    : Bus 1241	: V=1.05272846, theta=-9.55759257 -> V=1.07064, theta=-6.28373
% INFO    : Bus 1242	: V=1.06517099, theta=-4.97391366 -> V=1.08216, theta=-3.61965
% INFO    : Bus 1243	: V=1.01605795, theta=-13.851222 -> V=1.02504, theta=-14.48498
% INFO    : Bus 1244	: V=1.05677881, theta=-9.36681008 -> V=1.06488, theta=-10.29163
% INFO    : Bus 1245	: V=1.02578756, theta=-21.1378758 -> V=1.04043, theta=-14.39952
% INFO    : Bus 1246	: V=1.03644032, theta=-17.4123616 -> V=1.05239, theta=-16.62877
% INFO    : Bus 1247	: V=1.05405179, theta=-13.9690637 -> V=1.06925, theta=-12.98334
% INFO    : Bus 1248	: V=1.0133865, theta=-15.8897768 -> V=1.02274, theta=-12.77759
% INFO    : Bus 1249	: V=1.00403756, theta=-14.6558499 -> V=1.02033, theta=-12.29617
% INFO    : Bus 1250	: V=0.586552643, theta=-15.5235625 -> V=0.59142, theta=-13.33182
% INFO    : Bus 1251	: V=1.03838459, theta=-15.4145081 -> V=1.047, theta=-13.22276
% INFO    : Bus 1252	: V=1.02155616, theta=-12.2752303 -> V=1.03922, theta=-10.82084
% INFO    : Bus 1253	: V=1.02468644, theta=-35.9271551 -> V=1.02697, theta=-24.26548
% INFO    : Bus 1254	: V=1.01907042, theta=-10.1794314 -> V=1.03221, theta=-8.94502
% INFO    : Bus 1255	: V=1.00620054, theta=-11.5522051 -> V=1.01953, theta=-10.28241
% INFO    : Bus 1256	: V=1.03413302, theta=-17.4511165 -> V=1.04554, theta=-10.51291
% INFO    : Bus 1257	: V=1.07005937, theta=-8.01435692 -> V=1.07707, theta=-9.84278
% INFO    : Bus 1258	: V=1.06139489, theta=-4.84300055 -> V=1.06812, theta=-7.32598
% INFO    : Bus 1259	: V=1.0110916, theta=-15.8503155 -> V=1.02861, theta=-14.6473
% INFO    : Bus 1260	: V=1.02540837, theta=-44.9513067 -> V=1.04713, theta=-24.21269
% INFO    : Bus 1261	: V=1.00825468, theta=-12.6938912 -> V=1.03325, theta=-8.65131
% INFO    : Bus 1262	: V=1.03710488, theta=-9.45947493 -> V=1.05572, theta=-8.21541
% INFO    : Bus 1263	: V=1.03683621, theta=-9.71294288 -> V=1.05522, theta=-8.36903
% INFO    : Bus 1264	: V=1.05584499, theta=-6.44126977 -> V=1.0719, theta=-6.47257
% INFO    : Bus 1265	: V=1.08766982, theta=-5.50374053 -> V=1.10057, theta=-5.73661
% INFO    : Bus 1266	: V=1.0311346, theta=-20.448393 -> V=1.0424, theta=-13.36889
% INFO    : Bus 1267	: V=0.989431657, theta=-14.574284 -> V=1.02499, theta=-11.49343
% INFO    : Bus 1268	: V=1.08208727, theta=-16.4653837 -> V=1.08736, theta=-13.40848
% INFO    : Bus 1269	: V=1.08010708, theta=-18.0924168 -> V=1.08712, theta=-13.62245
% INFO    : Bus 1270	: V=1.03977038, theta=-23.5455156 -> V=1.04645, theta=-14.89955
% INFO    : Bus 1271	: V=1.00835078, theta=-18.1157023 -> V=1.03001, theta=-16.69413
% INFO    : Bus 1272	: V=1.02721011, theta=3.81155994 -> V=1.03987, theta=-3.6501
% INFO    : Bus 1273	: V=1.01287062, theta=-22.5474226 -> V=1.01911, theta=-20.54681
% INFO    : Bus 1274	: V=1.07643557, theta=-3.92474244 -> V=1.08634, theta=-3.45814
% INFO    : Bus 1275	: V=1.07690951, theta=-3.88827782 -> V=1.08601, theta=-3.40608
% INFO    : Bus 1276	: V=1.01659351, theta=-11.9252679 -> V=1.03458, theta=-12.89731
% INFO    : Bus 1277	: V=1.07641765, theta=-16.0848934 -> V=1.08683, theta=-13.87665
% INFO    : Bus 1278	: V=1.07355909, theta=-15.6959252 -> V=1.0802, theta=-13.73276
% INFO    : Bus 1279	: V=1.03105514, theta=-18.213783 -> V=1.04612, theta=-17.21194
% INFO    : Bus 1280	: V=1.04759618, theta=-16.7275959 -> V=1.05073, theta=-11.27347
% INFO    : Bus 1281	: V=1.04094674, theta=-12.3391538 -> V=1.06978, theta=-6.44927
% INFO    : Bus 1282	: V=1.05750584, theta=-6.5214821 -> V=1.07292, theta=-4.53295
% INFO    : Bus 1283	: V=1.05440124, theta=-20.5659369 -> V=1.06262, theta=-13.97886
% INFO    : Bus 1284	: V=1.05808399, theta=-10.1637986 -> V=1.06406, theta=-11.79687
% INFO    : Bus 1285	: V=1.06265693, theta=-5.85824518 -> V=1.06871, theta=-8.49899
% INFO    : Bus 1286	: V=1.04432708, theta=-10.2288534 -> V=1.06164, theta=-7.57716
% INFO    : Bus 1287	: V=1.01233454, theta=-6.30629494 -> V=1.03167, theta=-11.0219
