%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%      NICTA Energy System Test Case Archive (NESTA) - v0.7.0      %%%%%
%%%%              Optimal Power Flow - Typical Operation              %%%%%
%%%%                         05 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE6470RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
function mpc = nesta_case6470_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 1288	: V=1.01461755, theta=-34.4181547 -> V=1.02119, theta=-24.39194
% INFO    : Bus 1289	: V=1.0282574, theta=-17.7980744 -> V=1.0328, theta=-14.03159
% INFO    : Bus 1290	: V=1.058, theta=-24.6978662 -> V=1.06186, theta=-12.1247
% INFO    : Bus 1291	: V=1.03756216, theta=-22.5875519 -> V=1.04349, theta=-13.09512
% INFO    : Bus 1292	: V=1.07204314, theta=-18.7241353 -> V=1.0818, theta=-9.53605
% INFO    : Bus 1293	: V=0.996706228, theta=-26.4736523 -> V=1.04028, theta=-14.95493
% INFO    : Bus 1294	: V=1.02184692, theta=-49.4710451 -> V=1.02871, theta=-33.83753
% INFO    : Bus 1295	: V=1.0432477, theta=-6.69452916 -> V=1.07544, theta=-4.90404
% INFO    : Bus 1296	: V=1.08089888, theta=2.18196248 -> V=1.09177, theta=0.42445
% INFO    : Bus 1297	: V=1.08098377, theta=2.19719515 -> V=1.09175, theta=0.42973
% INFO    : Bus 1298	: V=1.0810068, theta=2.20018574 -> V=1.09175, theta=0.42972
% INFO    : Bus 1299	: V=1.08083329, theta=2.18216083 -> V=1.09177, theta=0.42522
% INFO    : Bus 1300	: V=1.03436382, theta=-30.2871751 -> V=1.03754, theta=-20.42857
% INFO    : Bus 1301	: V=1.03161211, theta=-38.2411125 -> V=1.03122, theta=-25.21557
% INFO    : Bus 1302	: V=0.976545713, theta=-20.6371288 -> V=0.99481, theta=-19.26411
% INFO    : Bus 1303	: V=1.01954852, theta=-16.5049661 -> V=1.03522, theta=-14.04767
% INFO    : Bus 1304	: V=1.01950413, theta=-16.5174692 -> V=1.03517, theta=-14.0598
% INFO    : Bus 1305	: V=1.065183, theta=-9.86381349 -> V=1.06955, theta=-9.46557
% INFO    : Bus 1306	: V=0.999308263, theta=-12.63459 -> V=1.04718, theta=-10.35628
% INFO    : Bus 1307	: V=1.02174528, theta=-28.2844851 -> V=1.03963, theta=-17.04929
% INFO    : Bus 1308	: V=1.0522665, theta=-33.2366183 -> V=1.06978, theta=-21.83608
% INFO    : Bus 1309	: V=1.02174528, theta=-28.2844851 -> V=1.03963, theta=-17.04929
% INFO    : Bus 1310	: V=1.02120151, theta=-26.9493587 -> V=1.02336, theta=-17.68234
% INFO    : Bus 1311	: V=1.05682841, theta=-22.8743067 -> V=1.0526, theta=-13.62829
% INFO    : Bus 1312	: V=1.00285578, theta=-22.0299887 -> V=1.03348, theta=-15.95454
% INFO    : Bus 1313	: V=1.01144495, theta=-27.246111 -> V=1.03993, theta=-16.19197
% INFO    : Bus 1314	: V=1.05, theta=-22.2463751 -> V=1.06169, theta=-12.09461
% INFO    : Bus 1315	: V=1.00089743, theta=-25.2868906 -> V=1.0224, theta=-15.85532
% INFO    : Bus 1316	: V=1.0009533, theta=-25.3062149 -> V=1.02256, theta=-15.86952
% INFO    : Bus 1317	: V=1.03509795, theta=-21.4259721 -> V=1.03595, theta=-11.05164
% INFO    : Bus 1318	: V=1.03509795, theta=-21.4259721 -> V=1.03595, theta=-11.05164
% INFO    : Bus 1319	: V=1.03440907, theta=-33.8583573 -> V=1.0368, theta=-21.10929
% INFO    : Bus 1320	: V=1.00742321, theta=-25.2131809 -> V=1.02753, theta=-14.11117
% INFO    : Bus 1321	: V=0.95815527, theta=-8.68437119 -> V=0.98453, theta=-7.95234
% INFO    : Bus 1322	: V=0.9582321, theta=-8.67911806 -> V=0.9846, theta=-7.94736
% INFO    : Bus 1323	: V=1.00975312, theta=-12.2745547 -> V=1.03799, theta=-9.03191
% INFO    : Bus 1324	: V=1.02424242, theta=-16.3385573 -> V=1.04959, theta=-10.45966
% INFO    : Bus 1325	: V=1.04125209, theta=-13.7500859 -> V=1.06693, theta=-7.8499
% INFO    : Bus 1326	: V=1.03913221, theta=-29.7197163 -> V=1.05524, theta=-19.67262
% INFO    : Bus 1327	: V=0.950763387, theta=-6.64592248 -> V=0.96822, theta=-6.57919
% INFO    : Bus 1328	: V=1.03187717, theta=-23.0435623 -> V=1.03747, theta=-13.52986
% INFO    : Bus 1329	: V=1.066, theta=-22.0108147 -> V=1.06376, theta=-12.40216
% INFO    : Bus 1330	: V=1.05169874, theta=-38.8064747 -> V=1.05215, theta=-23.04635
% INFO    : Bus 1331	: V=1.04281462, theta=-19.8152033 -> V=1.03593, theta=-11.12597
% INFO    : Bus 1332	: V=1.07616532, theta=-15.5171659 -> V=1.06951, theta=-6.75534
% INFO    : Bus 1333	: V=1.08773245, theta=-10.2449882 -> V=1.07799, theta=-1.61979
% INFO    : Bus 1334	: V=0.966483783, theta=-9.94796818 -> V=0.99891, theta=-8.91871
% INFO    : Bus 1335	: V=1.02215083, theta=-9.92860905 -> V=1.05603, theta=-8.90058
% INFO    : Bus 1336	: V=0.979567552, theta=-20.3445625 -> V=1.00071, theta=-19.40344
% INFO    : Bus 1337	: V=1.03328283, theta=-12.0384924 -> V=1.05372, theta=-10.07556
% INFO    : Bus 1338	: V=1.05417382, theta=-6.08135563 -> V=1.07121, theta=-8.17589
% INFO    : Bus 1339	: V=1.05607815, theta=-12.9813441 -> V=1.0671, theta=-4.3886
% INFO    : Bus 1340	: V=1.00615559, theta=-11.2583131 -> V=1.0565, theta=-8.94053
% INFO    : Bus 1341	: V=1.06097642, theta=-10.7357138 -> V=1.07948, theta=-9.77329
% INFO    : Bus 1342	: V=1.01612287, theta=-0.908000031 -> V=1.02524, theta=-6.25741
% INFO    : Bus 1343	: V=1.07660263, theta=4.47549408 -> V=1.08189, theta=-1.20031
% INFO    : Bus 1344	: V=1.01824239, theta=-11.5387491 -> V=1.03412, theta=-10.51008
% INFO    : Bus 1345	: V=1.05893106, theta=-9.43906195 -> V=1.07542, theta=-8.49781
% INFO    : Bus 1346	: V=1.02385472, theta=2.63532463 -> V=1.03527, theta=-4.59936
% INFO    : Bus 1347	: V=1.03422313, theta=-13.9096834 -> V=1.04127, theta=-12.22037
% INFO    : Bus 1348	: V=1.0, theta=-22.8864379 -> V=0.9926, theta=-13.63502
% INFO    : Bus 1349	: V=1.05687127, theta=-22.8750542 -> V=1.05262, theta=-13.62871
% INFO    : Bus 1350	: V=1.0212891, theta=-17.1057027 -> V=1.04125, theta=-13.31893
% INFO    : Bus 1351	: V=1.02999899, theta=-26.7402563 -> V=1.03303, theta=-16.57884
% INFO    : Bus 1352	: V=1.02993339, theta=-26.7442679 -> V=1.03297, theta=-16.58283
% INFO    : Bus 1353	: V=1.03614064, theta=-20.80046 -> V=1.03672, theta=-12.12122
% INFO    : Bus 1354	: V=1.01224211, theta=-11.2217824 -> V=1.03726, theta=-9.63647
% INFO    : Bus 1355	: V=1.04438956, theta=-20.5921323 -> V=1.04957, theta=-11.54276
% INFO    : Bus 1356	: V=1.02637214, theta=-21.0658683 -> V=1.03488, theta=-11.76868
% INFO    : Bus 1357	: V=1.07313054, theta=-17.1051083 -> V=1.07986, theta=-8.84823
% INFO    : Bus 1358	: V=1.04713559, theta=-7.19403251 -> V=1.07206, theta=-6.63943
% INFO    : Bus 1359	: V=1.05648095, theta=-5.02854477 -> V=1.0786, theta=-6.57908
% INFO    : Bus 1360	: V=1.037, theta=-10.5783728 -> V=1.06076, theta=-8.45879
% INFO    : Bus 1361	: V=1.04275604, theta=-0.431772516 -> V=1.05406, theta=-7.46942
% INFO    : Bus 1362	: V=1.03507492, theta=-21.1053377 -> V=1.03919, theta=-12.10228
% INFO    : Bus 1363	: V=1.04027144, theta=-19.6002631 -> V=1.06059, theta=-8.94329
% INFO    : Bus 1364	: V=1.04028962, theta=-19.600239 -> V=1.06061, theta=-8.94327
% INFO    : Bus 1365	: V=1.03430417, theta=-25.9210861 -> V=1.03732, theta=-15.76443
% INFO    : Bus 1366	: V=1.029, theta=-30.0229716 -> V=1.03716, theta=-21.54616
% INFO    : Bus 1367	: V=1.01743447, theta=-19.3590187 -> V=1.02564, theta=-17.12868
% INFO    : Bus 1368	: V=1.02124493, theta=-19.4461699 -> V=1.02932, theta=-17.21497
% INFO    : Bus 1369	: V=1.01950415, theta=-19.6434537 -> V=1.02759, theta=-17.40918
% INFO    : Bus 1370	: V=1.06883606, theta=-18.982832 -> V=1.07633, theta=-15.88979
% INFO    : Bus 1371	: V=1.00824772, theta=-12.688483 -> V=1.03332, theta=-8.62199
% INFO    : Bus 1372	: V=1.00465171, theta=-21.2112928 -> V=1.0075, theta=-12.75208
% INFO    : Bus 1373	: V=1.04714912, theta=-18.6835722 -> V=1.0502, theta=-10.85139
% INFO    : Bus 1374	: V=1.05409803, theta=-14.879952 -> V=1.05535, theta=-9.27721
% INFO    : Bus 1375	: V=1.07730695, theta=-15.8827467 -> V=1.08777, theta=-13.67703
% INFO    : Bus 1376	: V=1.00912918, theta=-24.8303671 -> V=1.01049, theta=-15.18942
% INFO    : Bus 1377	: V=1.03906944, theta=-21.9916891 -> V=1.05409, theta=-15.44747
% INFO    : Bus 1378	: V=1.05373904, theta=-9.99835016 -> V=1.06096, theta=-11.49887
% INFO    : Bus 1379	: V=1.05283732, theta=-6.70076385 -> V=1.06029, theta=-8.55312
% INFO    : Bus 1380	: V=1.031067, theta=-20.5587354 -> V=1.03867, theta=-17.91691
% INFO    : Bus 1381	: V=1.00844621, theta=-12.694645 -> V=1.03354, theta=-8.62867
% INFO    : Bus 1382	: V=1.02573505, theta=-26.4832931 -> V=1.022, theta=-17.44032
% INFO    : Bus 1383	: V=1.01628535, theta=-17.0589263 -> V=1.04064, theta=-11.28313
% INFO    : Bus 1384	: V=1.01837185, theta=-17.9850601 -> V=1.02498, theta=-14.96168
% INFO    : Bus 1385	: V=1.06781067, theta=-13.7356314 -> V=1.07441, theta=-10.76053
% INFO    : Bus 1386	: V=1.07105018, theta=-17.167925 -> V=1.07691, theta=-12.98304
% INFO    : Bus 1387	: V=1.02072827, theta=-21.7577955 -> V=1.02931, theta=-12.44971
% INFO    : Bus 1388	: V=1.0167531, theta=-22.3638011 -> V=1.02537, theta=-13.0456
% INFO    : Bus 1389	: V=1.0237791, theta=-19.5743687 -> V=1.04031, theta=-11.73826
% INFO    : Bus 1390	: V=0.985205237, theta=-17.1179522 -> V=1.02494, theta=-14.00704
% INFO    : Bus 1391	: V=1.00332673, theta=-11.4205666 -> V=1.03869, theta=-8.48252
% INFO    : Bus 1392	: V=0.986739001, theta=-24.8288068 -> V=0.9918, theta=-20.99895
% INFO    : Bus 1393	: V=1.01752369, theta=-12.9630038 -> V=1.04283, theta=-11.10656
% INFO    : Bus 1394	: V=1.04165683, theta=-24.3592646 -> V=1.04107, theta=-14.81778
% INFO    : Bus 1395	: V=1.02196227, theta=-18.9971091 -> V=1.02867, theta=-16.99488
% INFO    : Bus 1396	: V=1.07349667, theta=-14.9160914 -> V=1.08003, theta=-12.96763
% INFO    : Bus 1397	: V=1.05916974, theta=-22.5621456 -> V=1.05642, theta=-12.93328
% INFO    : Bus 1398	: V=1.02135056, theta=-7.52404337 -> V=1.03379, theta=-11.45178
% INFO    : Bus 1399	: V=1.01681868, theta=-19.0324644 -> V=1.03064, theta=-10.96027
% INFO    : Bus 1400	: V=0.995600764, theta=-18.7212561 -> V=1.01335, theta=-17.43449
% INFO    : Bus 1401	: V=1.02948365, theta=-17.7642645 -> V=1.03798, theta=-14.54574
% INFO    : Bus 1402	: V=1.03328609, theta=-16.1633079 -> V=1.05062, theta=-12.93357
% INFO    : Bus 1403	: V=1.03329071, theta=-16.1634631 -> V=1.05063, theta=-12.93371
% INFO    : Bus 1404	: V=1.00719181, theta=-13.7611234 -> V=1.02079, theta=-15.88897
% INFO    : Bus 1405	: V=1.02614072, theta=-13.9397961 -> V=1.04247, theta=-12.77761
% INFO    : Bus 1406	: V=1.05697082, theta=-9.15989856 -> V=1.07343, theta=-8.22344
% INFO    : Bus 1407	: V=1.0678918, theta=-25.6561218 -> V=1.07173, theta=-15.97254
% INFO    : Bus 1408	: V=1.04458062, theta=-29.3172818 -> V=1.0478, theta=-19.51754
% INFO    : Bus 1409	: V=1.06794406, theta=-25.6394787 -> V=1.07178, theta=-15.95601
% INFO    : Bus 1410	: V=0.988818873, theta=-22.6173213 -> V=1.00841, theta=-21.42773
% INFO    : Bus 1411	: V=1.02106642, theta=-18.2529377 -> V=1.04993, theta=-12.54547
% INFO    : Bus 1412	: V=1.02164306, theta=-17.1043771 -> V=1.04437, theta=-11.10889
% INFO    : Bus 1413	: V=1.02065795, theta=-24.5141612 -> V=1.03385, theta=-15.59153
% INFO    : Bus 1414	: V=1.02745356, theta=-14.8275426 -> V=1.04791, theta=-12.35786
% INFO    : Bus 1415	: V=1.02367986, theta=-40.540427 -> V=1.03235, theta=-24.77948
% INFO    : Bus 1416	: V=1.00597957, theta=-36.2963249 -> V=1.00843, theta=-25.68222
% INFO    : Bus 1417	: V=1.01730842, theta=-20.8989094 -> V=1.04517, theta=-14.66199
% INFO    : Bus 1418	: V=0.998753561, theta=-32.1557153 -> V=1.00902, theta=-24.71154
% INFO    : Bus 1419	: V=1.00949853, theta=-22.9697511 -> V=1.0182, theta=-13.64195
% INFO    : Bus 1420	: V=1.06378671, theta=-14.9728771 -> V=1.06551, theta=-9.39031
% INFO    : Bus 1421	: V=0.998555453, theta=-11.8844975 -> V=1.01947, theta=-10.50759
% INFO    : Bus 1422	: V=1.00502467, theta=-11.3663477 -> V=1.0258, theta=-10.01034
% INFO    : Bus 1423	: V=1.037, theta=-23.4006459 -> V=1.05364, theta=-12.2655
% INFO    : Bus 1424	: V=1.07991622, theta=-18.1552146 -> V=1.08693, theta=-13.68446
% INFO    : Bus 1425	: V=0.977879483, theta=-23.0901861 -> V=1.00717, theta=-21.14804
% INFO    : Bus 1426	: V=1.0427384, theta=-21.1856011 -> V=1.04939, theta=-16.42648
% INFO    : Bus 1427	: V=1.00801992, theta=-28.1273377 -> V=1.01069, theta=-18.37203
% INFO    : Bus 1428	: V=1.02412914, theta=-12.3124244 -> V=1.03145, theta=-8.39182
% INFO    : Bus 1429	: V=1.03456352, theta=-20.4780277 -> V=1.04036, theta=-13.8849
% INFO    : Bus 1430	: V=1.06826573, theta=2.82082778 -> V=1.08847, theta=-1.04699
% INFO    : Bus 1431	: V=1.04846688, theta=-27.0894498 -> V=1.07355, theta=-19.74721
% INFO    : Bus 1432	: V=1.01573969, theta=0.821899207 -> V=1.03523, theta=-2.70719
% INFO    : Bus 1433	: V=1.06827032, theta=2.82077758 -> V=1.08839, theta=-1.05851
% INFO    : Bus 1434	: V=1.03142945, theta=-20.9121802 -> V=1.04588, theta=-14.27075
% INFO    : Bus 1435	: V=1.06000996, theta=-30.3291364 -> V=1.06878, theta=-20.52454
% INFO    : Bus 1436	: V=1.02146142, theta=-24.4003058 -> V=1.03464, theta=-15.48054
% INFO    : Bus 1437	: V=1.01470919, theta=-19.2866018 -> V=1.03018, theta=-11.35594
% INFO    : Bus 1438	: V=1.04326508, theta=-20.8838286 -> V=1.04871, theta=-16.64247
% INFO    : Bus 1439	: V=1.03906827, theta=-17.8385788 -> V=1.05391, theta=-16.8216
% INFO    : Bus 1440	: V=1.06628282, theta=-12.9266923 -> V=1.08064, theta=-11.91986
% INFO    : Bus 1441	: V=1.00914408, theta=-25.3179186 -> V=1.01414, theta=-15.71574
% INFO    : Bus 1442	: V=1.0087826, theta=-11.6018492 -> V=1.0368, theta=-8.59278
% INFO    : Bus 1443	: V=1.01065859, theta=-12.1872702 -> V=1.03936, theta=-8.93026
% INFO    : Bus 1444	: V=1.05089648, theta=-6.60562625 -> V=1.07491, theta=-4.60114
% INFO    : Bus 1445	: V=1.03285811, theta=-19.4119796 -> V=1.03568, theta=-16.21808
% INFO    : Bus 1446	: V=1.04707922, theta=-18.6820642 -> V=1.05013, theta=-10.84988
% INFO    : Bus 1447	: V=1.03322684, theta=-19.3898161 -> V=1.03605, theta=-16.19604
% INFO    : Bus 1448	: V=1.00913628, theta=-13.4319437 -> V=1.05126, theta=-11.47842
% INFO    : Bus 1449	: V=1.05542365, theta=-6.88174265 -> V=1.06873, theta=-5.73081
% INFO    : Bus 1450	: V=1.0116092, theta=-19.5324933 -> V=1.03964, theta=-17.78627
% INFO    : Bus 1451	: V=1.02096203, theta=2.18354336 -> V=1.02781, theta=-2.97215
% INFO    : Bus 1452	: V=1.02096203, theta=2.18354336 -> V=1.02781, theta=-2.97215
% INFO    : Bus 1453	: V=1.02957138, theta=-18.2749577 -> V=1.04467, theta=-17.27664
% INFO    : Bus 1454	: V=1.02812078, theta=-11.5264882 -> V=1.0431, theta=-10.72773
% INFO    : Bus 1455	: V=1.06949858, theta=-9.5096516 -> V=1.08537, theta=-8.88438
% INFO    : Bus 1456	: V=1.0148931, theta=-11.7472801 -> V=1.03245, theta=-13.01968
% INFO    : Bus 1457	: V=0.585106678, theta=-13.9534582 -> V=0.58613, theta=-10.45984
% INFO    : Bus 1458	: V=1.04492693, theta=-13.8813886 -> V=1.04675, theta=-10.38777
% INFO    : Bus 1459	: V=0.995372068, theta=-0.633584797 -> V=1.01777, theta=-5.90072
% INFO    : Bus 1460	: V=1.02526442, theta=-17.3742573 -> V=1.03302, theta=-8.11213
% INFO    : Bus 1461	: V=1.08369254, theta=-14.2252476 -> V=1.08704, theta=-6.72227
% INFO    : Bus 1462	: V=1.08409722, theta=-10.1073339 -> V=1.08713, theta=-4.68727
% INFO    : Bus 1463	: V=1.03938569, theta=-10.6811888 -> V=1.05849, theta=-10.87664
% INFO    : Bus 1464	: V=1.03727314, theta=-10.2330217 -> V=1.0497, theta=-7.51915
% INFO    : Bus 1465	: V=1.03941427, theta=-8.22970114 -> V=1.05816, theta=-9.67562
% INFO    : Bus 1466	: V=1.01199297, theta=-11.5304292 -> V=1.0321, theta=-13.02244
% INFO    : Bus 1467	: V=1.02260148, theta=-25.5328162 -> V=1.03484, theta=-19.46879
% INFO    : Bus 1468	: V=1.01810899, theta=-12.9319802 -> V=1.03467, theta=-14.25303
% INFO    : Bus 1469	: V=1.01609227, theta=-19.6199922 -> V=1.02431, theta=-17.38551
% INFO    : Bus 1470	: V=1.01847566, theta=-23.0322373 -> V=1.02585, theta=-19.88215
% INFO    : Bus 1471	: V=1.05306635, theta=-24.4081605 -> V=1.05824, theta=-15.09065
% INFO    : Bus 1472	: V=1.05398441, theta=-21.7032256 -> V=1.05889, theta=-12.53963
% INFO    : Bus 1473	: V=1.07529074, theta=-12.6189208 -> V=1.07966, theta=-8.38715
% INFO    : Bus 1474	: V=1.01330251, theta=-10.6506042 -> V=1.02652, theta=-9.40407
% INFO    : Bus 1475	: V=1.01773883, theta=-8.96670834 -> V=1.03277, theta=-12.11705
% INFO    : Bus 1476	: V=1.04006842, theta=-16.072085 -> V=1.04336, theta=-10.72209
% INFO    : Bus 1477	: V=1.02592268, theta=-20.5245697 -> V=1.05294, theta=-8.31241
% INFO    : Bus 1478	: V=1.03745071, theta=-19.6472137 -> V=1.06247, theta=-8.26616
% INFO    : Bus 1479	: V=1.03793022, theta=-24.7436304 -> V=1.04857, theta=-15.69122
% INFO    : Bus 1480	: V=1.09816069, theta=-16.8016607 -> V=1.10415, theta=-12.6206
% INFO    : Bus 1481	: V=1.04934479, theta=-25.1043752 -> V=1.05094, theta=-17.32887
% INFO    : Bus 1482	: V=1.12055785, theta=5.61727263 -> V=1.13244, theta=-1.7165
% INFO    : Bus 1483	: V=0.99900946, theta=-7.07321799 -> V=1.00424, theta=-8.98773
% INFO    : Bus 1484	: V=1.07571888, theta=-4.32582196 -> V=1.07407, theta=-6.74959
% INFO    : Bus 1485	: V=1.05351819, theta=-6.69882474 -> V=1.05901, theta=-8.61723
% INFO    : Bus 1486	: V=1.05486944, theta=-8.07108732 -> V=1.07337, theta=-7.06546
% INFO    : Bus 1487	: V=1.0527456, theta=-27.5461053 -> V=1.05831, theta=-17.67998
% INFO    : Bus 1488	: V=1.05989341, theta=-7.4245609 -> V=1.06625, theta=-9.67583
% INFO    : Bus 1489	: V=1.00745193, theta=-12.6407567 -> V=1.02053, theta=-14.84053
% INFO    : Bus 1490	: V=1.05645618, theta=-10.4013965 -> V=1.05763, theta=-12.85198
% INFO    : Bus 1491	: V=1.0327074, theta=-19.5116478 -> V=1.03553, theta=-16.31726
% INFO    : Bus 1492	: V=1.07761766, theta=2.17927512 -> V=1.08049, theta=-1.26038
% INFO    : Bus 1493	: V=1.06095592, theta=-19.4870723 -> V=1.06672, theta=-10.98301
% INFO    : Bus 1494	: V=1.05317817, theta=-5.28559848 -> V=1.06128, theta=-7.68109
% INFO    : Bus 1495	: V=1.07461671, theta=-11.4499175 -> V=1.07574, theta=-12.11029
% INFO    : Bus 1496	: V=1.0566658, theta=-12.4042924 -> V=1.07009, theta=-11.62398
% INFO    : Bus 1497	: V=1.04970117, theta=-12.6857292 -> V=1.06049, theta=-5.56138
% INFO    : Bus 1498	: V=1.03673443, theta=-33.0088125 -> V=1.04578, theta=-19.12163
% INFO    : Bus 1499	: V=1.01748675, theta=-25.5408024 -> V=1.02257, theta=-15.83691
% INFO    : Bus 1500	: V=1.05150223, theta=-9.23658868 -> V=1.07595, theta=-8.21625
% INFO    : Bus 1501	: V=1.02578621, theta=-6.72474651 -> V=1.04497, theta=-11.70501
% INFO    : Bus 1502	: V=1.0532172, theta=-1.2770982 -> V=1.06978, theta=-6.49903
% INFO    : Bus 1503	: V=1.01328328, theta=3.39993558 -> V=1.03794, theta=3.18635
% INFO    : Bus 1504	: V=1.06219003, theta=-13.7468019 -> V=1.0661, theta=-9.24546
% INFO    : Bus 1505	: V=1.06610877, theta=-14.0556987 -> V=1.07022, theta=-9.63189
% INFO    : Bus 1506	: V=1.04734998, theta=-8.58339056 -> V=1.05138, theta=-4.41626
% INFO    : Bus 1507	: V=0.97525834, theta=-19.4288288 -> V=1.00422, theta=-15.6188
% INFO    : Bus 1508	: V=1.02718998, theta=-23.8809665 -> V=1.03827, theta=-14.76988
% INFO    : Bus 1509	: V=1.01043128, theta=1.2964122 -> V=1.03314, theta=-3.25511
% INFO    : Bus 1510	: V=0.968610984, theta=-16.778005 -> V=1.00501, theta=-13.54466
% INFO    : Bus 1511	: V=1.04177412, theta=-19.0925115 -> V=1.04954, theta=-10.10056
% INFO    : Bus 1512	: V=1.00797925, theta=-16.0305329 -> V=1.0299, theta=-14.77762
% INFO    : Bus 1513	: V=1.03983634, theta=-40.6642448 -> V=1.04053, theta=-24.8985
% INFO    : Bus 1514	: V=1.05346065, theta=-37.8071936 -> V=1.05397, theta=-22.04761
% INFO    : Bus 1515	: V=1.07148363, theta=-40.2187954 -> V=1.07487, theta=-25.80124
% INFO    : Bus 1516	: V=1.02671002, theta=-24.7944122 -> V=1.0298, theta=-14.25263
% INFO    : Bus 1517	: V=1.07163479, theta=-21.9112361 -> V=1.0733, theta=-11.72563
% INFO    : Bus 1518	: V=1.08085873, theta=-17.323371 -> V=1.08117, theta=-7.43126
% INFO    : Bus 1519	: V=1.04852513, theta=-21.1437664 -> V=1.05683, theta=-14.59402
% INFO    : Bus 1520	: V=1.091, theta=9.34773199 -> V=1.09878, theta=-0.20507
% INFO    : Bus 1521	: V=0.959, theta=11.3290568 -> V=0.9628, theta=2.17494
% INFO    : Bus 1522	: V=1.1, theta=4.65685274 -> V=1.09878, theta=-0.20507
% INFO    : Bus 1523	: V=0.957, theta=6.02039767 -> V=0.9628, theta=2.17494
% INFO    : Bus 1524	: V=1.07278078, theta=4.58552426 -> V=1.07958, theta=-1.25392
% INFO    : Bus 1525	: V=1.07644, theta=2.78844696 -> V=1.07958, theta=-1.25392
% INFO    : Bus 1526	: V=1.01913436, theta=-38.8225536 -> V=1.02538, theta=-23.04517
% INFO    : Bus 1527	: V=1.06211613, theta=-35.9741223 -> V=1.06702, theta=-20.67902
% INFO    : Bus 1528	: V=1.02230683, theta=-6.51523154 -> V=1.03752, theta=-10.35369
% INFO    : Bus 1529	: V=1.03111968, theta=-41.2061713 -> V=1.03158, theta=-25.44393
% INFO    : Bus 1530	: V=1.01412837, theta=-3.49563026 -> V=1.0298, theta=-8.44118
% INFO    : Bus 1531	: V=1.01483527, theta=-14.8915012 -> V=1.03303, theta=-11.67311
% INFO    : Bus 1532	: V=1.05850712, theta=-30.003256 -> V=1.0673, theta=-20.20406
% INFO    : Bus 1533	: V=1.04006935, theta=-31.6519521 -> V=1.03968, theta=-19.55363
% INFO    : Bus 1534	: V=1.04285488, theta=-34.3280672 -> V=1.04035, theta=-21.70649
% INFO    : Bus 1535	: V=1.07161686, theta=-29.5945517 -> V=1.06868, theta=-17.25906
% INFO    : Bus 1536	: V=1.07826974, theta=-25.032096 -> V=1.07883, theta=-13.54786
% INFO    : Bus 1537	: V=1.01246175, theta=-21.4372282 -> V=1.02411, theta=-14.37652
% INFO    : Bus 1538	: V=1.03745774, theta=-1.97505001 -> V=1.04855, theta=-8.79547
% INFO    : Bus 1539	: V=1.03312077, theta=-35.9046173 -> V=1.00425, theta=-22.7424
% INFO    : Bus 1540	: V=1.00867523, theta=-21.9793233 -> V=1.02037, theta=-14.90641
% INFO    : Bus 1541	: V=1.07392386, theta=-14.9835261 -> V=1.07976, theta=-6.14915
% INFO    : Bus 1542	: V=1.08769397, theta=-9.11475762 -> V=1.09152, theta=-0.45875
% INFO    : Bus 1543	: V=1.04110482, theta=-24.3112346 -> V=1.04732, theta=-13.64313
% INFO    : Bus 1544	: V=1.06172364, theta=-20.8566646 -> V=1.06652, theta=-10.84053
% INFO    : Bus 1545	: V=1.05693785, theta=-15.4730189 -> V=1.06284, theta=-11.81827
% INFO    : Bus 1546	: V=1.0277289, theta=-27.34757 -> V=1.04264, theta=-20.36846
% INFO    : Bus 1547	: V=1.01817562, theta=-12.0010802 -> V=1.0365, theta=-12.73977
% INFO    : Bus 1548	: V=1.04113098, theta=-7.6685428 -> V=1.04913, theta=-10.65229
% INFO    : Bus 1549	: V=1.02976639, theta=-32.5270305 -> V=1.02938, theta=-20.42935
% INFO    : Bus 1550	: V=1.02535689, theta=-48.7220998 -> V=1.034, theta=-32.57118
% INFO    : Bus 1551	: V=1.0184961, theta=-15.9517622 -> V=1.02654, theta=-12.01611
% INFO    : Bus 1552	: V=1.0272998, theta=-28.227288 -> V=1.03398, theta=-18.81038
% INFO    : Bus 1553	: V=1.04144318, theta=-13.4037427 -> V=1.05189, theta=-11.83034
% INFO    : Bus 1554	: V=1.06420827, theta=-33.3383804 -> V=1.04121, theta=-20.55871
% INFO    : Bus 1555	: V=1.04362401, theta=-22.7131068 -> V=1.05061, theta=-14.34972
% INFO    : Bus 1556	: V=1.01976921, theta=-18.6497098 -> V=1.02669, theta=-18.24565
% INFO    : Bus 1557	: V=1.02639713, theta=-17.6439914 -> V=1.03806, theta=-18.88392
% INFO    : Bus 1558	: V=1.06421873, theta=-11.0764535 -> V=1.0768, theta=-11.81021
% INFO    : Bus 1559	: V=1.05246188, theta=-6.63180234 -> V=1.0603, theta=-8.52238
% INFO    : Bus 1560	: V=1.047, theta=-10.8264639 -> V=1.05561, theta=-8.3836
% INFO    : Bus 1561	: V=1.01983883, theta=-30.555368 -> V=1.0492, theta=-23.1202
% INFO    : Bus 1562	: V=1.07400828, theta=-15.4630768 -> V=1.08064, theta=-13.50069
% INFO    : Bus 1563	: V=1.04331477, theta=-24.4088237 -> V=1.0511, theta=-19.864
% INFO    : Bus 1564	: V=1.06461322, theta=-21.5097951 -> V=1.07215, theta=-13.09995
% INFO    : Bus 1565	: V=1.07259001, theta=-18.1676084 -> V=1.08012, theta=-10.46995
% INFO    : Bus 1566	: V=1.02972722, theta=-33.1641727 -> V=1.03622, theta=-20.09262
% INFO    : Bus 1567	: V=1.01741518, theta=-4.00226086 -> V=1.03553, theta=-9.39186
% INFO    : Bus 1568	: V=1.02290821, theta=-14.0681375 -> V=1.04218, theta=-12.09722
% INFO    : Bus 1569	: V=1.02226818, theta=-14.2922958 -> V=1.04158, theta=-12.31342
% INFO    : Bus 1570	: V=0.975752362, theta=-4.93296301 -> V=1.01709, theta=-6.23073
% INFO    : Bus 1571	: V=1.0701784, theta=-1.67102349 -> V=1.07533, theta=-4.70046
% INFO    : Bus 1572	: V=1.06806679, theta=1.09967714 -> V=1.07202, theta=-2.51164
% INFO    : Bus 1573	: V=1.03348773, theta=-17.386362 -> V=1.05321, theta=-13.06349
% INFO    : Bus 1574	: V=1.03198528, theta=-17.299889 -> V=1.04092, theta=-10.21657
% INFO    : Bus 1575	: V=1.0440266, theta=-18.3797542 -> V=1.05976, theta=-9.89546
% INFO    : Bus 1576	: V=1.0122523, theta=-19.8117129 -> V=1.02053, theta=-12.09565
% INFO    : Bus 1577	: V=1.01103819, theta=-19.6584682 -> V=1.02054, theta=-17.82484
% INFO    : Bus 1578	: V=1.08762859, theta=-4.9313066 -> V=1.09226, theta=-0.87783
% INFO    : Bus 1579	: V=1.0876011, theta=-4.93119787 -> V=1.09226, theta=-0.87783
% INFO    : Bus 1580	: V=1.08757251, theta=-4.92976249 -> V=1.09226, theta=-0.87652
% INFO    : Bus 1581	: V=1.08757008, theta=-4.92691748 -> V=1.09227, theta=-0.87373
% INFO    : Bus 1582	: V=1.01777759, theta=-25.6638965 -> V=1.02205, theta=-14.95985
% INFO    : Bus 1583	: V=1.04603573, theta=-26.461005 -> V=1.07007, theta=-19.10892
% INFO    : Bus 1584	: V=1.01450471, theta=-13.6847253 -> V=1.04938, theta=-9.42793
% INFO    : Bus 1585	: V=1.05029066, theta=-7.71674825 -> V=1.06844, theta=-6.15341
% INFO    : Bus 1586	: V=1.06959337, theta=-2.14387057 -> V=1.08352, theta=-1.57201
% INFO    : Bus 1587	: V=1.00964472, theta=-15.8208201 -> V=1.03416, theta=-12.16831
% INFO    : Bus 1588	: V=1.06949332, theta=-6.94533533 -> V=1.08183, theta=-7.4844
% INFO    : Bus 1589	: V=1.06629355, theta=-2.6362766 -> V=1.0756, theta=-3.999
% INFO    : Bus 1590	: V=1.02395787, theta=-30.4505022 -> V=1.027, theta=-20.57729
% INFO    : Bus 1591	: V=1.03302355, theta=-30.2719375 -> V=1.03526, theta=-19.90601
% INFO    : Bus 1592	: V=1.05581714, theta=-16.6229585 -> V=1.05955, theta=-11.04602
% INFO    : Bus 1593	: V=1.01096857, theta=3.51016854 -> V=1.03715, theta=2.76447
% INFO    : Bus 1594	: V=0.998409127, theta=-24.3900602 -> V=1.00476, theta=-22.36684
% INFO    : Bus 1595	: V=1.04947073, theta=-22.5585422 -> V=1.05042, theta=-12.02256
% INFO    : Bus 1596	: V=1.00287235, theta=-25.9829366 -> V=1.01743, theta=-17.14335
% INFO    : Bus 1597	: V=1.02353428, theta=-16.0904229 -> V=1.02738, theta=-7.7258
% INFO    : Bus 1598	: V=1.04444788, theta=-19.3714299 -> V=1.04502, theta=-10.69376
% INFO    : Bus 1599	: V=1.041, theta=-17.4928556 -> V=1.03804, theta=-8.12845
% INFO    : Bus 1600	: V=1.08101104, theta=-14.6517579 -> V=1.08561, theta=-6.49139
% INFO    : Bus 1601	: V=1.08866285, theta=-9.35051519 -> V=1.09323, theta=-1.9135
% INFO    : Bus 1602	: V=1.01442475, theta=-22.5522955 -> V=1.02071, theta=-18.48884
% INFO    : Bus 1603	: V=1.06201019, theta=-19.4170298 -> V=1.0683, theta=-15.3887
% INFO    : Bus 1604	: V=1.0586305, theta=-19.6504323 -> V=1.06499, theta=-15.62789
% INFO    : Bus 1605	: V=1.039, theta=-21.3571779 -> V=1.03617, theta=-17.12192
% INFO    : Bus 1606	: V=1.07505856, theta=-17.5243352 -> V=1.08198, theta=-9.91139
% INFO    : Bus 1607	: V=1.01399138, theta=-18.8331091 -> V=1.02816, theta=-10.70815
% INFO    : Bus 1608	: V=1.07967232, theta=-18.231278 -> V=1.08142, theta=-8.52242
% INFO    : Bus 1609	: V=1.02993909, theta=2.16399583 -> V=1.04113, theta=-5.096
% INFO    : Bus 1610	: V=0.984450974, theta=-26.3627446 -> V=1.01271, theta=-17.3679
% INFO    : Bus 1611	: V=1.02400998, theta=-6.82001895 -> V=1.03425, theta=-10.07398
% INFO    : Bus 1612	: V=1.0099732, theta=-25.5916969 -> V=1.02372, theta=-16.68624
% INFO    : Bus 1613	: V=1.01198593, theta=-31.4044447 -> V=1.04103, theta=-23.88703
% INFO    : Bus 1614	: V=0.997020272, theta=-24.6902974 -> V=0.99173, theta=-15.22647
% INFO    : Bus 1615	: V=1.05006017, theta=-24.3049647 -> V=1.04444, theta=-14.837
% INFO    : Bus 1616	: V=1.02797853, theta=-20.3316896 -> V=1.04297, theta=-13.54625
% INFO    : Bus 1617	: V=1.0285509, theta=-20.8594692 -> V=1.04289, theta=-14.083
% INFO    : Bus 1618	: V=1.0327992, theta=-16.8639736 -> V=1.04715, theta=-10.23959
% INFO    : Bus 1619	: V=1.05014034, theta=-6.29775998 -> V=1.05294, theta=-2.3791
% INFO    : Bus 1620	: V=1.01477046, theta=-23.8097994 -> V=1.02341, theta=-14.46727
% INFO    : Bus 1621	: V=1.01447955, theta=-23.809207 -> V=1.02311, theta=-14.46668
% INFO    : Bus 1622	: V=1.02479432, theta=-13.046268 -> V=1.04421, theta=-13.15582
% INFO    : Bus 1623	: V=0.941220763, theta=-7.21221467 -> V=0.95995, theta=-7.48287
% INFO    : Bus 1624	: V=0.993219631, theta=-25.8251943 -> V=0.9993, theta=-21.54202
% INFO    : Bus 1625	: V=1.02246474, theta=-20.667541 -> V=1.02776, theta=-17.9467
% INFO    : Bus 1626	: V=1.03275129, theta=-33.0130367 -> V=1.03881, theta=-21.82069
% INFO    : Bus 1627	: V=1.01035593, theta=-18.67021 -> V=1.03201, theta=-17.22657
% INFO    : Bus 1628	: V=1.07034041, theta=-4.38001088 -> V=1.07524, theta=-7.28815
% INFO    : Bus 1629	: V=1.06994453, theta=-4.41508283 -> V=1.07484, theta=-7.3229
% INFO    : Bus 1630	: V=1.059, theta=-4.07423272 -> V=1.08247, theta=-4.87262
% INFO    : Bus 1631	: V=1.03956841, theta=-16.1031496 -> V=1.04286, theta=-10.75296
% INFO    : Bus 1632	: V=1.0814515, theta=-16.5443155 -> V=1.08672, theta=-13.48667
% INFO    : Bus 1633	: V=1.02284458, theta=-34.3671979 -> V=1.02955, theta=-24.37649
% INFO    : Bus 1634	: V=1.02204422, theta=-40.047859 -> V=1.02675, theta=-24.2635
% INFO    : Bus 1635	: V=1.02349282, theta=-27.058255 -> V=1.02407, theta=-20.37238
% INFO    : Bus 1636	: V=1.01451036, theta=0.986137992 -> V=1.02713, theta=-5.96721
% INFO    : Bus 1637	: V=1.00210812, theta=-7.72885823 -> V=1.01953, theta=-12.33506
% INFO    : Bus 1638	: V=1.02370175, theta=-28.5637216 -> V=1.04686, theta=-20.81683
% INFO    : Bus 1639	: V=1.04226516, theta=-22.9735945 -> V=1.06574, theta=-15.51974
% INFO    : Bus 1640	: V=0.98047545, theta=-34.6315297 -> V=1.00944, theta=-26.82448
% INFO    : Bus 1641	: V=1.02030187, theta=-29.0184151 -> V=1.05683, theta=-18.11889
% INFO    : Bus 1642	: V=1.04594094, theta=-13.9074615 -> V=1.05968, theta=-13.38603
% INFO    : Bus 1643	: V=1.0352355, theta=-21.5054978 -> V=1.03542, theta=-11.18563
% INFO    : Bus 1644	: V=1.01968843, theta=-27.3440053 -> V=1.05285, theta=-17.18971
% INFO    : Bus 1645	: V=1.081, theta=-15.1144167 -> V=1.08446, theta=-7.19978
% INFO    : Bus 1646	: V=1.00046172, theta=-25.1452993 -> V=1.02684, theta=-17.14324
% INFO    : Bus 1647	: V=1.05956756, theta=-10.2893224 -> V=1.06669, theta=-11.53104
% INFO    : Bus 1648	: V=1.03913389, theta=-25.2555285 -> V=1.06087, theta=-15.1572
% INFO    : Bus 1649	: V=1.05779805, theta=-38.5391119 -> V=1.05618, theta=-25.93555
% INFO    : Bus 1650	: V=1.06515201, theta=-38.8947096 -> V=1.06251, theta=-26.26863
% INFO    : Bus 1651	: V=1.07883151, theta=-12.2881166 -> V=1.08724, theta=-13.75308
% INFO    : Bus 1652	: V=1.01193094, theta=-12.0125164 -> V=1.02393, theta=-14.3243
% INFO    : Bus 1653	: V=1.00352441, theta=-3.5655231 -> V=1.01655, theta=-8.73539
% INFO    : Bus 1654	: V=1.02781088, theta=-19.7380358 -> V=1.03359, theta=-15.52436
% INFO    : Bus 1655	: V=1.02841418, theta=-19.6912765 -> V=1.03419, theta=-15.47812
% INFO    : Bus 1656	: V=1.02745649, theta=-19.7377475 -> V=1.03323, theta=-15.52407
% INFO    : Bus 1657	: V=1.06608375, theta=-8.77413481 -> V=1.07403, theta=-10.42279
% INFO    : Bus 1658	: V=1.01165322, theta=-24.7016025 -> V=1.02611, theta=-15.68761
% INFO    : Bus 1659	: V=1.02900261, theta=-16.9114467 -> V=1.04167, theta=-7.97102
% INFO    : Bus 1660	: V=1.01838529, theta=-17.329812 -> V=1.02814, theta=-16.58111
% INFO    : Bus 1661	: V=1.06128119, theta=-5.08402152 -> V=1.06191, theta=-7.47632
% INFO    : Bus 1662	: V=1.01720248, theta=-12.6262704 -> V=1.0393, theta=-10.76009
% INFO    : Bus 1663	: V=1.03957167, theta=-20.6732236 -> V=1.03328, theta=-11.91237
% INFO    : Bus 1664	: V=0.990070365, theta=-2.78238633 -> V=1.01892, theta=-7.18051
% INFO    : Bus 1665	: V=1.00164266, theta=-20.2446616 -> V=1.00839, theta=-17.19181
% INFO    : Bus 1666	: V=1.02614957, theta=-21.4640239 -> V=1.04153, theta=-12.75335
% INFO    : Bus 1667	: V=1.02385895, theta=-21.8745642 -> V=1.01673, theta=-13.21754
% INFO    : Bus 1668	: V=1.05449356, theta=-6.61472414 -> V=1.06215, theta=-8.25342
% INFO    : Bus 1669	: V=1.0266468, theta=-6.5183842 -> V=1.04021, theta=-10.40411
% INFO    : Bus 1670	: V=1.06324282, theta=-3.75173973 -> V=1.07674, theta=-7.71228
% INFO    : Bus 1671	: V=1.0231244, theta=-19.8696114 -> V=1.02947, theta=-17.26852
% INFO    : Bus 1672	: V=1.05253206, theta=-19.005898 -> V=1.05838, theta=-13.18472
% INFO    : Bus 1673	: V=1.02020639, theta=-11.5563783 -> V=1.03379, theta=-13.72268
% INFO    : Bus 1674	: V=1.06584713, theta=-7.4894293 -> V=1.07677, theta=-9.86478
% INFO    : Bus 1675	: V=1.03950544, theta=-8.02534409 -> V=1.06168, theta=-1.84299
% INFO    : Bus 1676	: V=1.04759456, theta=-17.2405454 -> V=1.05426, theta=-16.87853
% INFO    : Bus 1677	: V=1.05330719, theta=-17.2402334 -> V=1.05992, theta=-16.87819
% INFO    : Bus 1678	: V=1.04252749, theta=-21.7786851 -> V=1.04979, theta=-16.77495
% INFO    : Bus 1679	: V=1.02921584, theta=-35.9788155 -> V=1.03208, theta=-25.55493
% INFO    : Bus 1680	: V=1.02953976, theta=-36.22924 -> V=1.03233, theta=-25.76794
% INFO    : Bus 1681	: V=1.01067366, theta=-36.6212552 -> V=1.01164, theta=-27.17299
% INFO    : Bus 1682	: V=1.02638713, theta=-12.9247408 -> V=1.04567, theta=-9.42955
% INFO    : Bus 1683	: V=1.05039165, theta=-9.82207009 -> V=1.06816, theta=-6.61592
% INFO    : Bus 1684	: V=1.01797476, theta=-18.6468921 -> V=1.03338, theta=-10.73508
% INFO    : Bus 1685	: V=1.00006667, theta=-31.6647574 -> V=1.04072, theta=-19.3334
% INFO    : Bus 1686	: V=1.01767101, theta=-23.6315514 -> V=1.04174, theta=-12.4696
% INFO    : Bus 1687	: V=1.01618771, theta=-22.0568836 -> V=1.03863, theta=-11.89766
% INFO    : Bus 1688	: V=1.0352355, theta=-21.5054978 -> V=1.03542, theta=-11.18563
% INFO    : Bus 1689	: V=1.02325919, theta=-24.4106593 -> V=1.03672, theta=-15.97469
% INFO    : Bus 1690	: V=1.04639582, theta=-19.245894 -> V=1.05817, theta=-10.9286
% INFO    : Bus 1691	: V=1.01578201, theta=1.13958698 -> V=1.02817, theta=-5.72498
% INFO    : Bus 1692	: V=1.05509609, theta=-28.0709418 -> V=1.05805, theta=-17.94774
% INFO    : Bus 1693	: V=0.982, theta=-26.5833033 -> V=1.03308, theta=-13.97421
% INFO    : Bus 1694	: V=1.03314083, theta=-26.0927744 -> V=1.03616, theta=-15.93513
% INFO    : Bus 1695	: V=1.09278077, theta=10.621693 -> V=1.09435, theta=1.76331
% INFO    : Bus 1696	: V=1.09300468, theta=10.6374442 -> V=1.09435, theta=1.76331
% INFO    : Bus 1697	: V=1.029, theta=3.94422162 -> V=1.04164, theta=-3.5203
% INFO    : Bus 1698	: V=1.0772351, theta=6.72521228 -> V=1.08903, theta=-1.20946
% INFO    : Bus 1699	: V=1.07711599, theta=6.71253341 -> V=1.08903, theta=-1.20946
% INFO    : Bus 1700	: V=1.03915289, theta=-25.2673058 -> V=1.06089, theta=-15.16855
% INFO    : Bus 1701	: V=1.02075629, theta=-16.3644913 -> V=1.04444, theta=-10.63877
% INFO    : Bus 1702	: V=1.01953696, theta=3.50926723 -> V=1.03025, theta=-3.80207
% INFO    : Bus 1703	: V=1.009, theta=-21.6093435 -> V=1.03647, theta=-11.51416
% INFO    : Bus 1704	: V=1.04772692, theta=-22.6479664 -> V=1.04046, theta=-14.28203
% INFO    : Bus 1705	: V=1.043226, theta=-23.3627027 -> V=1.03585, theta=-14.99418
% INFO    : Bus 1706	: V=1.01597155, theta=-21.6964703 -> V=1.02885, theta=-14.46157
% INFO    : Bus 1707	: V=1.08256226, theta=-16.3498685 -> V=1.08783, theta=-13.2914
% INFO    : Bus 1708	: V=1.02065612, theta=-19.3464813 -> V=1.02873, theta=-17.11679
% INFO    : Bus 1709	: V=1.01888754, theta=-19.1519899 -> V=1.02708, theta=-16.9249
% INFO    : Bus 1710	: V=1.06253591, theta=-16.5556411 -> V=1.07089, theta=-14.36931
% INFO    : Bus 1711	: V=1.0625511, theta=-16.5566628 -> V=1.0709, theta=-14.37032
% INFO    : Bus 1712	: V=1.06256967, theta=-16.5569353 -> V=1.07092, theta=-14.37059
% INFO    : Bus 1713	: V=1.06253455, theta=-16.5560496 -> V=1.07088, theta=-14.36971
% INFO    : Bus 1714	: V=1.02098994, theta=-19.3731402 -> V=1.02906, theta=-17.14304
% INFO    : Bus 1715	: V=1.0187545, theta=-19.2233959 -> V=1.02695, theta=-16.99518
% INFO    : Bus 1716	: V=1.06255179, theta=-16.5515993 -> V=1.0709, theta=-14.36533
% INFO    : Bus 1717	: V=1.07229399, theta=-8.88121335 -> V=1.07345, theta=-11.33511
% INFO    : Bus 1718	: V=1.06151225, theta=-5.11238 -> V=1.06122, theta=-7.5263
% INFO    : Bus 1719	: V=1.06425174, theta=-16.0516049 -> V=1.07255, theta=-13.87285
% INFO    : Bus 1720	: V=1.06393852, theta=-16.0608489 -> V=1.07224, theta=-13.88195
% INFO    : Bus 1721	: V=1.01958773, theta=-14.9813906 -> V=1.04129, theta=-12.58348
% INFO    : Bus 1722	: V=1.03134837, theta=-25.9843791 -> V=1.03536, theta=-15.83627
% INFO    : Bus 1723	: V=1.06928783, theta=-22.8496569 -> V=1.07436, theta=-12.76253
% INFO    : Bus 1724	: V=1.03037649, theta=-30.4631906 -> V=1.04848, theta=-20.23495
% INFO    : Bus 1725	: V=1.00429422, theta=-25.2661284 -> V=1.02943, theta=-17.58227
% INFO    : Bus 1726	: V=1.04954052, theta=-17.4571083 -> V=1.06199, theta=-9.57558
% INFO    : Bus 1727	: V=0.998077206, theta=-14.2234005 -> V=1.03409, theta=-13.65184
% INFO    : Bus 1728	: V=1.03582304, theta=-13.025088 -> V=1.05328, theta=-12.46072
% INFO    : Bus 1729	: V=1.03478825, theta=-13.025088 -> V=1.05222, theta=-12.46072
% INFO    : Bus 1730	: V=1.01302793, theta=-28.7776482 -> V=1.02195, theta=-17.1107
% INFO    : Bus 1731	: V=1.05315438, theta=-16.6464477 -> V=1.05775, theta=-11.01451
% INFO    : Bus 1732	: V=1.05983692, theta=-7.44164133 -> V=1.06619, theta=-9.69271
% INFO    : Bus 1733	: V=1.018, theta=-10.0819813 -> V=1.05737, theta=-8.73065
% INFO    : Bus 1734	: V=1.03859199, theta=-13.6111924 -> V=1.0505, theta=-14.59956
% INFO    : Bus 1735	: V=1.06693204, theta=-23.9018201 -> V=1.07129, theta=-13.8746
% INFO    : Bus 1736	: V=1.06477637, theta=-20.9497407 -> V=1.06893, theta=-10.92857
% INFO    : Bus 1737	: V=1.04692115, theta=-26.6557648 -> V=1.05649, theta=-19.31654
% INFO    : Bus 1738	: V=1.02962808, theta=-20.2380051 -> V=1.03161, theta=-11.26406
% INFO    : Bus 1739	: V=1.039, theta=-26.980897 -> V=1.04916, theta=-14.81903
% INFO    : Bus 1740	: V=1.02173736, theta=-18.5189786 -> V=1.04963, theta=-13.25728
% INFO    : Bus 1741	: V=1.0831132, theta=-3.04272228 -> V=1.08872, theta=-5.95682
% INFO    : Bus 1742	: V=1.08310884, theta=-3.04266357 -> V=1.08871, theta=-5.95676
% INFO    : Bus 1743	: V=1.10420809, theta=1.69396768 -> V=1.10525, theta=-2.14265
% INFO    : Bus 1744	: V=1.10446275, theta=1.69491742 -> V=1.10525, theta=-2.13963
% INFO    : Bus 1745	: V=1.08315132, theta=-3.0432338 -> V=1.08876, theta=-5.95732
% INFO    : Bus 1746	: V=1.127, theta=1.39509187 -> V=1.08674, theta=0.69687
% INFO    : Bus 1747	: V=1.109, theta=3.69695849 -> V=1.08859, theta=1.36646
% INFO    : Bus 1748	: V=1.12, theta=3.47035346 -> V=1.08817, theta=1.2197
% INFO    : Bus 1749	: V=1.08328534, theta=-3.02714336 -> V=1.08871, theta=-5.93447
% INFO    : Bus 1750	: V=1.08320525, theta=-3.01938291 -> V=1.08871, theta=-5.93213
% INFO    : Bus 1751	: V=1.08324498, theta=-3.01990714 -> V=1.08871, theta=-5.93265
% INFO    : Bus 1752	: V=1.0178293, theta=-20.6827497 -> V=1.03945, theta=-9.2403
% INFO    : Bus 1753	: V=1.01936571, theta=-20.7110979 -> V=1.03923, theta=-10.01222
% INFO    : Bus 1754	: V=1.04015312, theta=-19.5972532 -> V=1.06047, theta=-8.94035
% INFO    : Bus 1755	: V=0.99290997, theta=-20.7553318 -> V=1.0119, theta=-17.51167
% INFO    : Bus 1756	: V=1.01796899, theta=-11.5539616 -> V=1.03386, theta=-10.52492
% INFO    : Bus 1757	: V=1.02905215, theta=-11.2735325 -> V=1.05343, theta=-9.47936
% INFO    : Bus 1758	: V=1.02298613, theta=-12.0323734 -> V=1.04062, theta=-10.58615
% INFO    : Bus 1759	: V=1.02339143, theta=-24.9522038 -> V=1.02592, theta=-15.09206
% INFO    : Bus 1760	: V=1.02744925, theta=-24.6189382 -> V=1.03821, theta=-15.5689
% INFO    : Bus 1761	: V=0.971390919, theta=-15.0983011 -> V=0.99428, theta=-16.3381
% INFO    : Bus 1762	: V=1.03822541, theta=-10.4136858 -> V=1.05669, theta=-8.20271
% INFO    : Bus 1763	: V=1.01430445, theta=-19.2104657 -> V=1.04359, theta=-13.47999
% INFO    : Bus 1764	: V=1.01882241, theta=-13.1451634 -> V=1.03611, theta=-14.71224
% INFO    : Bus 1765	: V=1.00795216, theta=-29.4003658 -> V=1.07851, theta=-14.70257
% INFO    : Bus 1766	: V=0.997790067, theta=-17.1497149 -> V=1.01559, theta=-15.90066
% INFO    : Bus 1767	: V=1.09617947, theta=-12.1681839 -> V=1.09011, theta=-1.87218
% INFO    : Bus 1768	: V=1.09999827, theta=-9.71711812 -> V=1.09095, theta=1.02518
% INFO    : Bus 1769	: V=1.09981584, theta=-9.62632858 -> V=1.09073, theta=1.00101
% INFO    : Bus 1770	: V=1.09609859, theta=-12.1679262 -> V=1.09003, theta=-1.87192
% INFO    : Bus 1771	: V=1.01877373, theta=-25.9952657 -> V=1.02962, theta=-16.89217
% INFO    : Bus 1772	: V=1.06393986, theta=-4.54577307 -> V=1.07027, theta=-7.21187
% INFO    : Bus 1773	: V=1.03394386, theta=-20.5134094 -> V=1.04836, theta=-13.90956
% INFO    : Bus 1774	: V=1.07358005, theta=-15.692558 -> V=1.08022, theta=-13.72943
% INFO    : Bus 1775	: V=1.02744399, theta=-24.1058147 -> V=1.02878, theta=-14.46678
% INFO    : Bus 1776	: V=1.04560446, theta=-25.3701014 -> V=1.04595, theta=-15.86017
% INFO    : Bus 1777	: V=1.06299434, theta=-26.9513041 -> V=1.06591, theta=-16.83414
% INFO    : Bus 1778	: V=1.06422329, theta=-22.8111095 -> V=1.06557, theta=-13.17542
% INFO    : Bus 1779	: V=1.01759044, theta=-30.9351425 -> V=1.0202, theta=-20.68771
% INFO    : Bus 1780	: V=1.07150912, theta=-28.7568122 -> V=1.08018, theta=-18.97758
% INFO    : Bus 1781	: V=1.07337598, theta=-25.7830715 -> V=1.08251, theta=-16.39011
% INFO    : Bus 1782	: V=0.983369921, theta=-29.0656354 -> V=0.99601, theta=-19.86452
% INFO    : Bus 1783	: V=0.996733668, theta=-17.2051979 -> V=1.01456, theta=-15.95448
% INFO    : Bus 1784	: V=1.04101173, theta=-0.802975686 -> V=1.05233, theta=-7.83264
% INFO    : Bus 1785	: V=1.01725083, theta=-16.8241071 -> V=1.03432, theta=-16.13825
% INFO    : Bus 1786	: V=1.04456328, theta=-12.9310527 -> V=1.05867, theta=-12.39707
% INFO    : Bus 1787	: V=1.03853008, theta=-21.3850299 -> V=1.03574, theta=-17.15282
% INFO    : Bus 1788	: V=1.02174601, theta=-15.9068391 -> V=1.03071, theta=-13.65457
% INFO    : Bus 1789	: V=1.02181917, theta=-15.9139471 -> V=1.03078, theta=-13.66157
% INFO    : Bus 1790	: V=1.03661168, theta=-2.25949632 -> V=1.04774, theta=-9.09243
% INFO    : Bus 1791	: V=1.04114655, theta=-20.5135356 -> V=1.03487, theta=-11.75078
% INFO    : Bus 1792	: V=1.04833795, theta=-20.3794875 -> V=1.04187, theta=-11.6159
% INFO    : Bus 1793	: V=1.06989858, theta=-17.2315791 -> V=1.06264, theta=-8.57477
% INFO    : Bus 1794	: V=1.01307484, theta=-22.6537654 -> V=1.04028, theta=-15.07552
% INFO    : Bus 1795	: V=1.04649515, theta=-19.7014271 -> V=1.07467, theta=-12.39103
% INFO    : Bus 1796	: V=0.999166762, theta=-18.4329134 -> V=1.01376, theta=-9.77744
% INFO    : Bus 1797	: V=1.06932429, theta=-18.942359 -> V=1.07682, theta=-15.84985
% INFO    : Bus 1798	: V=1.06916277, theta=-18.9610659 -> V=1.07666, theta=-15.86831
% INFO    : Bus 1799	: V=1.03845786, theta=-27.1507606 -> V=1.04862, theta=-15.15428
% INFO    : Bus 1800	: V=1.03857656, theta=-27.1420157 -> V=1.04879, theta=-15.08012
% INFO    : Bus 1801	: V=1.07770214, theta=-15.7851903 -> V=1.08853, theta=-13.57906
% INFO    : Bus 1802	: V=1.0006752, theta=-25.9704409 -> V=1.02685, theta=-15.2381
% INFO    : Bus 1803	: V=1.02432183, theta=-18.3866353 -> V=1.0357, theta=-11.50962
% INFO    : Bus 1804	: V=1.04961782, theta=-13.5698991 -> V=1.06098, theta=-6.86063
% INFO    : Bus 1805	: V=1.02420743, theta=2.90978765 -> V=1.03777, theta=-4.45213
% INFO    : Bus 1806	: V=1.02272937, theta=2.81808422 -> V=1.03632, theta=-4.54144
% INFO    : Bus 1807	: V=1.00748924, theta=-29.8369483 -> V=1.0446, theta=-18.8629
% INFO    : Bus 1808	: V=1.01858083, theta=-7.83525042 -> V=1.02419, theta=-3.84945
% INFO    : Bus 1809	: V=1.07046536, theta=-1.56697394 -> V=1.07561, theta=-4.5974
% INFO    : Bus 1810	: V=1.02330453, theta=-20.894863 -> V=1.02947, theta=-18.91412
% INFO    : Bus 1811	: V=1.06863672, theta=-16.1261752 -> V=1.07474, theta=-14.20136
% INFO    : Bus 1812	: V=0.973066453, theta=-24.3966179 -> V=1.01859, theta=-13.88119
% INFO    : Bus 1813	: V=1.04294501, theta=-29.4965719 -> V=1.04617, theta=-19.69577
% INFO    : Bus 1814	: V=1.01543082, theta=-11.6457544 -> V=1.03119, theta=-14.36819
% INFO    : Bus 1815	: V=1.03444541, theta=-32.7057549 -> V=1.04049, theta=-21.5169
% INFO    : Bus 1816	: V=1.04631313, theta=-11.7611852 -> V=1.06992, theta=-6.37534
% INFO    : Bus 1817	: V=1.04074279, theta=-20.0788753 -> V=1.04588, theta=-15.80373
% INFO    : Bus 1818	: V=1.04327424, theta=-24.4076079 -> V=1.05106, theta=-19.86281
% INFO    : Bus 1819	: V=1.04186859, theta=-10.1951928 -> V=1.05155, theta=-12.76631
% INFO    : Bus 1820	: V=1.00855192, theta=-27.8645338 -> V=1.01115, theta=-18.12095
% INFO    : Bus 1821	: V=1.04203181, theta=-10.1921015 -> V=1.05171, theta=-12.76328
% INFO    : Bus 1822	: V=1.01979374, theta=-20.6312742 -> V=1.04759, theta=-14.40839
% INFO    : Bus 1823	: V=1.05532317, theta=-16.2409064 -> V=1.08654, theta=-10.63732
% INFO    : Bus 1824	: V=1.0704564, theta=1.17356285 -> V=1.0744, theta=-2.43828
% INFO    : Bus 1825	: V=1.05149337, theta=-7.8714178 -> V=1.05805, theta=-10.11334
% INFO    : Bus 1826	: V=1.0191832, theta=-10.6729717 -> V=1.02791, theta=-11.87298
% INFO    : Bus 1827	: V=1.05421934, theta=-8.44663378 -> V=1.06256, theta=-9.5383
% INFO    : Bus 1828	: V=1.08721918, theta=-5.80369085 -> V=1.09682, theta=-7.2107
% INFO    : Bus 1829	: V=1.00454637, theta=-34.9998877 -> V=1.0073, theta=-23.32763
% INFO    : Bus 1830	: V=1.01035753, theta=-22.062096 -> V=1.04114, theta=-15.91478
% INFO    : Bus 1831	: V=1.02143423, theta=-32.4724661 -> V=1.051, theta=-24.94981
% INFO    : Bus 1832	: V=1.0355247, theta=-26.9147844 -> V=1.06476, theta=-19.70139
% INFO    : Bus 1833	: V=1.06461171, theta=-21.5347418 -> V=1.07215, theta=-13.12458
% INFO    : Bus 1834	: V=1.00176748, theta=-6.55781444 -> V=1.01786, theta=-6.59497
% INFO    : Bus 1835	: V=1.02826749, theta=-34.7931541 -> V=1.03599, theta=-26.18271
% INFO    : Bus 1836	: V=1.04702709, theta=-13.3009684 -> V=1.05874, theta=-12.05744
% INFO    : Bus 1837	: V=1.023667, theta=-12.6920468 -> V=1.04167, theta=-9.54975
% INFO    : Bus 1838	: V=1.04477833, theta=-10.2036528 -> V=1.06208, theta=-7.55274
% INFO    : Bus 1839	: V=1.06858439, theta=-18.4291338 -> V=1.07602, theta=-15.34315
% INFO    : Bus 1840	: V=1.06910147, theta=-18.3813228 -> V=1.07653, theta=-15.29599
% INFO    : Bus 1841	: V=0.982176647, theta=-21.1518349 -> V=1.00371, theta=-20.03066
% INFO    : Bus 1842	: V=1.03341077, theta=-8.12442363 -> V=1.06035, theta=-7.10822
% INFO    : Bus 1843	: V=1.05384842, theta=-5.29335852 -> V=1.07779, theta=-5.60275
% INFO    : Bus 1844	: V=1.0255312, theta=-21.0495574 -> V=1.05652, theta=-14.53286
% INFO    : Bus 1845	: V=1.01607395, theta=-0.918211177 -> V=1.0252, theta=-6.26744
% INFO    : Bus 1846	: V=1.01581109, theta=-0.941444405 -> V=1.02494, theta=-6.29026
% INFO    : Bus 1847	: V=1.06899341, theta=-10.4533637 -> V=1.07642, theta=-11.81068
% INFO    : Bus 1848	: V=1.0433149, theta=-24.4088272 -> V=1.0511, theta=-19.86401
% INFO    : Bus 1849	: V=1.04331484, theta=-24.4088258 -> V=1.0511, theta=-19.86401
% INFO    : Bus 1850	: V=1.00764262, theta=-21.7758305 -> V=1.01934, theta=-14.70743
% INFO    : Bus 1851	: V=1.00280436, theta=-20.3605868 -> V=1.02907, theta=-18.61194
% INFO    : Bus 1852	: V=1.02009142, theta=-27.2390048 -> V=1.02803, theta=-18.59342
% INFO    : Bus 1853	: V=1.012485, theta=-27.4165021 -> V=1.02475, theta=-18.08909
% INFO    : Bus 1854	: V=1.02536545, theta=-21.1818903 -> V=1.04001, theta=-14.44231
% INFO    : Bus 1855	: V=1.02503956, theta=-21.1925977 -> V=1.03969, theta=-14.45272
% INFO    : Bus 1856	: V=1.01119931, theta=0.515052801 -> V=1.02439, theta=-6.2821
% INFO    : Bus 1857	: V=1.03245559, theta=-31.6642368 -> V=1.03339, theta=-22.22512
% INFO    : Bus 1858	: V=1.00372149, theta=-30.7367063 -> V=1.02544, theta=-23.21502
% INFO    : Bus 1859	: V=0.985082626, theta=-16.0389406 -> V=1.01602, theta=-12.21338
% INFO    : Bus 1860	: V=1.04916627, theta=-25.6739705 -> V=1.05427, theta=-16.30174
% INFO    : Bus 1861	: V=1.01490088, theta=-13.5660261 -> V=1.05303, theta=-9.13837
% INFO    : Bus 1862	: V=1.00911449, theta=-6.99704482 -> V=1.03217, theta=-11.19447
% INFO    : Bus 1863	: V=1.03940157, theta=-25.273768 -> V=1.06115, theta=-15.17501
% INFO    : Bus 1864	: V=1.01038719, theta=-19.9614282 -> V=1.02334, theta=-11.73286
% INFO    : Bus 1865	: V=1.02254975, theta=-22.0474285 -> V=1.02829, theta=-11.63106
% INFO    : Bus 1866	: V=1.02775943, theta=-20.0491829 -> V=1.03244, theta=-11.73509
% INFO    : Bus 1867	: V=0.988870769, theta=-35.0571443 -> V=0.99213, theta=-25.12853
% INFO    : Bus 1868	: V=1.03873026, theta=-8.31690204 -> V=1.06246, theta=-1.85075
% INFO    : Bus 1869	: V=1.02086433, theta=-28.3675978 -> V=1.03083, theta=-16.5902
% INFO    : Bus 1870	: V=1.026, theta=-15.5642545 -> V=1.03501, theta=-13.15063
% INFO    : Bus 1871	: V=1.02280961, theta=-10.6942627 -> V=1.06039, theta=-9.38029
% INFO    : Bus 1872	: V=1.01382379, theta=-17.6736437 -> V=1.0387, theta=-11.8638
% INFO    : Bus 1873	: V=1.00233227, theta=-17.3582403 -> V=1.00965, theta=-15.62073
% INFO    : Bus 1874	: V=1.03365437, theta=-11.4597957 -> V=1.04342, theta=-14.00759
% INFO    : Bus 1875	: V=1.0359621, theta=-22.0996806 -> V=1.04191, theta=-17.92756
% INFO    : Bus 1876	: V=1.07444454, theta=-21.3457122 -> V=1.06641, theta=-11.64662
% INFO    : Bus 1877	: V=1.02960154, theta=-11.0860434 -> V=1.05417, theta=-9.30073
% INFO    : Bus 1878	: V=1.07864411, theta=-12.3052801 -> V=1.08705, theta=-13.76999
% INFO    : Bus 1879	: V=1.0393566, theta=-4.9954588 -> V=1.05984, theta=-9.72409
% INFO    : Bus 1880	: V=1.05079328, theta=-17.251112 -> V=1.05739, theta=-11.86813
% INFO    : Bus 1881	: V=1.03243118, theta=-16.3244534 -> V=1.04944, theta=-13.07673
% INFO    : Bus 1882	: V=1.05000998, theta=-14.7338501 -> V=1.05133, theta=-9.12075
% INFO    : Bus 1883	: V=1.0882562, theta=-12.1573758 -> V=1.09017, theta=-6.43
% INFO    : Bus 1884	: V=1.04521824, theta=-28.3429266 -> V=1.05661, theta=-20.29576
% INFO    : Bus 1885	: V=1.02958971, theta=-38.5987251 -> V=1.03402, theta=-24.87714
% INFO    : Bus 1886	: V=1.03071554, theta=-38.6097376 -> V=1.03183, theta=-25.37655
% INFO    : Bus 1887	: V=1.03927204, theta=-21.2164562 -> V=1.04535, theta=-16.64827
% INFO    : Bus 1888	: V=1.03004823, theta=-23.4111242 -> V=1.04575, theta=-12.84307
% INFO    : Bus 1889	: V=1.02592168, theta=-20.524539 -> V=1.05294, theta=-8.31238
% INFO    : Bus 1890	: V=1.07827063, theta=-14.99369 -> V=1.0843, theta=-13.0822
% INFO    : Bus 1891	: V=1.07458951, theta=-15.0263347 -> V=1.08115, theta=-13.07505
% INFO    : Bus 1892	: V=1.07676476, theta=-15.6383642 -> V=1.08285, theta=-13.72007
% INFO    : Bus 1893	: V=1.036, theta=0.150109941 -> V=1.04765, theta=-3.96694
% INFO    : Bus 1894	: V=1.035, theta=-0.162668867 -> V=1.04765, theta=-3.96694
% INFO    : Bus 1895	: V=1.04, theta=0.195373649 -> V=1.04765, theta=-3.96694
% INFO    : Bus 1896	: V=1.041, theta=0.127030611 -> V=1.04765, theta=-3.96694
% INFO    : Bus 1897	: V=1.03862144, theta=-2.17011182 -> V=1.0543, theta=-6.93206
% INFO    : Bus 1898	: V=1.03861755, theta=-2.17166582 -> V=1.0543, theta=-6.93206
% INFO    : Bus 1899	: V=1.03864108, theta=-2.16984326 -> V=1.0543, theta=-6.93206
% INFO    : Bus 1900	: V=1.03864628, theta=-2.17017103 -> V=1.0543, theta=-6.93206
% INFO    : Bus 1901	: V=1.01494899, theta=-6.27528193 -> V=1.03382, theta=-11.03999
% INFO    : Bus 1902	: V=1.03863812, theta=-2.18163045 -> V=1.05434, theta=-6.94672
% INFO    : Bus 1903	: V=1.01463763, theta=-12.6290132 -> V=1.05652, theta=-10.73809
% INFO    : Bus 1904	: V=1.03596592, theta=-7.56821759 -> V=1.06985, theta=-6.37601
% INFO    : Bus 1905	: V=0.996031588, theta=-18.9868845 -> V=1.02125, theta=-12.14436
% INFO    : Bus 1906	: V=1.05138106, theta=-16.2462168 -> V=1.0759, theta=-9.35011
% INFO    : Bus 1907	: V=1.04380598, theta=-22.36989 -> V=1.05065, theta=-14.07796
% INFO    : Bus 1908	: V=1.02241176, theta=-20.2819981 -> V=1.03504, theta=-13.42599
% INFO    : Bus 1909	: V=1.01172166, theta=-18.6666506 -> V=1.0292, theta=-14.6827
% INFO    : Bus 1910	: V=1.04899628, theta=-14.3692649 -> V=1.05292, theta=-9.9752
% INFO    : Bus 1911	: V=1.03757661, theta=-16.1453444 -> V=1.04877, theta=-8.00591
% INFO    : Bus 1912	: V=1.0319458, theta=-12.0280522 -> V=1.04011, theta=-8.16757
% INFO    : Bus 1913	: V=1.07604073, theta=-9.45013453 -> V=1.08424, theta=-5.5911
% INFO    : Bus 1914	: V=1.0214598, theta=-24.4002798 -> V=1.03464, theta=-15.48052
% INFO    : Bus 1915	: V=1.02067974, theta=-24.5145106 -> V=1.03387, theta=-15.59188
% INFO    : Bus 1916	: V=1.03764664, theta=-27.0745019 -> V=1.0632, theta=-19.57178
% INFO    : Bus 1917	: V=1.04512188, theta=-23.3635333 -> V=1.06996, theta=-16.02649
% INFO    : Bus 1918	: V=1.01947514, theta=-26.3447652 -> V=1.02398, theta=-16.50203
% INFO    : Bus 1919	: V=1.02058659, theta=-24.512993 -> V=1.03378, theta=-15.59037
% INFO    : Bus 1920	: V=1.01092019, theta=-21.6493255 -> V=1.04208, theta=-15.30894
% INFO    : Bus 1921	: V=1.00111883, theta=-13.1109632 -> V=1.02351, theta=-10.06855
% INFO    : Bus 1922	: V=1.02639438, theta=-22.546132 -> V=1.07524, theta=-12.74285
% INFO    : Bus 1923	: V=1.07231524, theta=-22.5782795 -> V=1.07161, theta=-14.74205
% INFO    : Bus 1924	: V=1.05780401, theta=-3.80069682 -> V=1.07099, theta=-5.66455
% INFO    : Bus 1925	: V=1.0128516, theta=-22.7142554 -> V=1.01619, theta=-18.72657
% INFO    : Bus 1926	: V=1.07852495, theta=-18.5794757 -> V=1.08596, theta=-14.02974
% INFO    : Bus 1927	: V=1.05971077, theta=-21.6013184 -> V=1.0564, theta=-10.08323
% INFO    : Bus 1928	: V=1.07740191, theta=-18.6193693 -> V=1.07936, theta=-8.69263
% INFO    : Bus 1929	: V=1.04227218, theta=-12.5967751 -> V=1.05169, theta=-3.41234
% INFO    : Bus 1930	: V=1.08298985, theta=-8.02057012 -> V=1.08788, theta=-3.50969
% INFO    : Bus 1931	: V=1.04334369, theta=-13.6538628 -> V=1.05167, theta=-14.8834
% INFO    : Bus 1932	: V=1.03909202, theta=-24.5285854 -> V=1.04485, theta=-13.90715
% INFO    : Bus 1933	: V=1.00340937, theta=-18.8882235 -> V=1.02957, theta=-10.90528
% INFO    : Bus 1934	: V=1.05772586, theta=-18.3851295 -> V=1.08525, theta=-10.57543
% INFO    : Bus 1935	: V=1.07144809, theta=-15.1207093 -> V=1.09683, theta=-8.20185
% INFO    : Bus 1936	: V=1.0188082, theta=-7.63548818 -> V=1.02439, theta=-3.65142
% INFO    : Bus 1937	: V=1.08427723, theta=-2.44236521 -> V=1.08959, theta=1.49217
% INFO    : Bus 1938	: V=1.01651379, theta=-11.7339011 -> V=1.04376, theta=-7.7125
% INFO    : Bus 1939	: V=1.01651379, theta=-11.7339011 -> V=1.04376, theta=-7.7125
% INFO    : Bus 1940	: V=1.01818717, theta=-11.8441776 -> V=1.04291, theta=-7.73923
% INFO    : Bus 1941	: V=1.01912911, theta=-23.8691128 -> V=1.03307, theta=-14.98709
% INFO    : Bus 1942	: V=1.06197268, theta=-10.0557829 -> V=1.06908, theta=-11.30059
% INFO    : Bus 1943	: V=1.06884422, theta=-10.45197 -> V=1.07627, theta=-11.8093
% INFO    : Bus 1944	: V=1.05465953, theta=-6.60819683 -> V=1.06232, theta=-8.24698
% INFO    : Bus 1945	: V=1.0721677, theta=-3.25055594 -> V=1.07973, theta=-4.82579
% INFO    : Bus 1946	: V=1.01480394, theta=-23.8106894 -> V=1.02344, theta=-14.46816
% INFO    : Bus 1947	: V=1.00229437, theta=-17.3574471 -> V=1.00961, theta=-15.61998
% INFO    : Bus 1948	: V=1.038, theta=-15.3883135 -> V=1.04472, theta=-7.49267
% INFO    : Bus 1949	: V=1.01083252, theta=-5.86187852 -> V=1.02871, theta=-10.60052
% INFO    : Bus 1950	: V=1.02387945, theta=-21.6005869 -> V=1.03346, theta=-11.95617
% INFO    : Bus 1951	: V=1.01988336, theta=-13.6954915 -> V=1.03688, theta=-12.52716
% INFO    : Bus 1952	: V=1.02136112, theta=-15.6194587 -> V=1.03796, theta=-14.41053
% INFO    : Bus 1953	: V=1.03037854, theta=-35.4319978 -> V=1.02774, theta=-22.83008
% INFO    : Bus 1954	: V=1.02519401, theta=-17.9157215 -> V=1.03686, theta=-19.14933
% INFO    : Bus 1955	: V=1.05221087, theta=-19.4481649 -> V=1.06124, theta=-11.02341
% INFO    : Bus 1956	: V=1.02761178, theta=-13.7959088 -> V=1.04949, theta=-12.16429
% INFO    : Bus 1957	: V=1.02816246, theta=-18.7359521 -> V=1.04348, theta=-17.76084
% INFO    : Bus 1958	: V=1.02714003, theta=-17.0485952 -> V=1.03857, theta=-18.31083
% INFO    : Bus 1959	: V=0.988808351, theta=-29.5739727 -> V=1.02481, theta=-18.07013
% INFO    : Bus 1960	: V=1.06458063, theta=-9.39744967 -> V=1.06784, theta=-8.82058
% INFO    : Bus 1961	: V=1.06598908, theta=-9.7144567 -> V=1.07604, theta=-9.31228
% INFO    : Bus 1962	: V=1.07685833, theta=-6.75220432 -> V=1.08469, theta=-6.47526
% INFO    : Bus 1963	: V=1.01523163, theta=-8.12493305 -> V=1.02838, theta=-11.78088
% INFO    : Bus 1964	: V=1.00424598, theta=-12.1527189 -> V=1.05019, theta=-10.00761
% INFO    : Bus 1965	: V=1.01949118, theta=-12.5884113 -> V=1.04363, theta=-10.73915
% INFO    : Bus 1966	: V=1.01695766, theta=-20.0738181 -> V=1.02536, theta=-17.9088
% INFO    : Bus 1967	: V=1.053, theta=0.509943807 -> V=1.09265, theta=-3.35532
% INFO    : Bus 1968	: V=1.062, theta=0.465697873 -> V=1.09017, theta=-3.35014
% INFO    : Bus 1969	: V=1.053, theta=0.659241612 -> V=1.09265, theta=-3.35532
% INFO    : Bus 1970	: V=1.062, theta=0.582939635 -> V=1.09265, theta=-3.35532
% INFO    : Bus 1971	: V=1.063, theta=0.521423144 -> V=1.09265, theta=-3.35532
% INFO    : Bus 1972	: V=1.05833792, theta=-0.363136996 -> V=1.08412, theta=-4.68279
% INFO    : Bus 1973	: V=1.05842993, theta=-0.363442824 -> V=1.0841, theta=-4.68279
% INFO    : Bus 1974	: V=1.05833705, theta=-0.361622379 -> V=1.08412, theta=-4.68279
% INFO    : Bus 1975	: V=1.05842927, theta=-0.362243314 -> V=1.08412, theta=-4.68279
% INFO    : Bus 1976	: V=1.05839659, theta=-0.372044039 -> V=1.08404, theta=-4.69664
% INFO    : Bus 1977	: V=1.05843982, theta=-0.362856259 -> V=1.08412, theta=-4.68279
% INFO    : Bus 1978	: V=0.990803044, theta=-8.61837411 -> V=1.01169, theta=-12.62254
% INFO    : Bus 1979	: V=1.05839596, theta=-0.372043982 -> V=1.08404, theta=-4.69664
% INFO    : Bus 1980	: V=1.033, theta=-1.87140163 -> V=1.08204, theta=-0.61959
% INFO    : Bus 1981	: V=1.003, theta=-9.72886754 -> V=1.06349, theta=-9.90337
% INFO    : Bus 1982	: V=1.017, theta=-10.4347257 -> V=1.06219, theta=-9.89588
% INFO    : Bus 1983	: V=1.03221497, theta=-6.06163004 -> V=1.07528, theta=-5.10566
% INFO    : Bus 1984	: V=1.02439785, theta=-28.5726311 -> V=1.06116, theta=-17.89325
% INFO    : Bus 1985	: V=1.01536535, theta=-40.4021956 -> V=0.99345, theta=-27.87165
% INFO    : Bus 1986	: V=1.035, theta=-21.423252 -> V=1.03585, theta=-11.04892
% INFO    : Bus 1987	: V=1.00898785, theta=-18.1533461 -> V=1.02467, theta=-16.66526
% INFO    : Bus 1988	: V=1.00364935, theta=-16.6719058 -> V=1.01346, theta=-15.91462
% INFO    : Bus 1989	: V=1.01701474, theta=-11.0306829 -> V=1.02263, theta=-6.92651
% INFO    : Bus 1990	: V=1.07224869, theta=-13.7005164 -> V=1.07764, theta=-9.24887
% INFO    : Bus 1991	: V=1.07417643, theta=-9.65678218 -> V=1.08004, theta=-5.68393
% INFO    : Bus 1992	: V=1.03917105, theta=-13.7453864 -> V=1.04802, theta=-13.42026
% INFO    : Bus 1993	: V=1.05983779, theta=-24.0562642 -> V=1.06521, theta=-13.84165
% INFO    : Bus 1994	: V=1.02513614, theta=-10.2329302 -> V=1.05436, theta=-9.45793
% INFO    : Bus 1995	: V=0.9964984, theta=-28.8173969 -> V=1.00901, theta=-19.5543
% INFO    : Bus 1996	: V=1.02230018, theta=-24.8474181 -> V=1.0331, theta=-15.76824
% INFO    : Bus 1997	: V=1.06479751, theta=-20.16705 -> V=1.07538, theta=-11.23699
% INFO    : Bus 1998	: V=1.00072753, theta=-12.9836613 -> V=1.01318, theta=-15.29183
% INFO    : Bus 1999	: V=1.01276571, theta=-7.85519967 -> V=1.02762, theta=-11.08116
% INFO    : Bus 2000	: V=0.890004219, theta=-5.24942801 -> V=0.95674, theta=-7.94266
% INFO    : Bus 2001	: V=1.02720529, theta=-15.4911505 -> V=1.04108, theta=-13.10915
% INFO    : Bus 2002	: V=1.02699191, theta=-15.5596381 -> V=1.04087, theta=-13.17624
% INFO    : Bus 2003	: V=1.05673943, theta=-0.372567448 -> V=1.06769, theta=-7.37789
% INFO    : Bus 2004	: V=1.04862, theta=-8.17899463 -> V=1.06747, theta=-6.58014
% INFO    : Bus 2005	: V=1.03238275, theta=-23.9401743 -> V=1.02447, theta=-15.47507
% INFO    : Bus 2006	: V=1.01538796, theta=-7.37743451 -> V=1.02944, theta=-11.24211
% INFO    : Bus 2007	: V=1.026, theta=-20.5069496 -> V=1.05308, theta=-8.27883
% INFO    : Bus 2008	: V=1.08003539, theta=-18.1454094 -> V=1.08705, theta=-13.67478
% INFO    : Bus 2009	: V=1.0815157, theta=-16.5375176 -> V=1.08679, theta=-13.47994
% INFO    : Bus 2010	: V=1.02124724, theta=-26.6103101 -> V=1.02525, theta=-16.64998
% INFO    : Bus 2011	: V=1.03756186, theta=-22.5875497 -> V=1.04349, theta=-13.09512
% INFO    : Bus 2012	: V=1.07204284, theta=-18.7241314 -> V=1.0818, theta=-9.53605
% INFO    : Bus 2013	: V=0.998847071, theta=-7.62656258 -> V=1.01815, theta=-12.72942
% INFO    : Bus 2014	: V=1.03012516, theta=-23.7209231 -> V=1.03781, theta=-12.7662
% INFO    : Bus 2015	: V=1.0613614, theta=-2.75676678 -> V=1.07611, theta=-6.78233
% INFO    : Bus 2016	: V=1.08801516, theta=-8.92424061 -> V=1.09176, theta=-0.26833
% INFO    : Bus 2017	: V=1.08797659, theta=-8.94798135 -> V=1.09173, theta=-0.28283
% INFO    : Bus 2018	: V=1.025, theta=-22.3229186 -> V=1.0772, theta=-12.44019
% INFO    : Bus 2019	: V=1.029, theta=-22.0195349 -> V=1.07913, theta=-12.28202
% INFO    : Bus 2020	: V=1.07128429, theta=-15.8038662 -> V=1.08226, theta=-6.87041
% INFO    : Bus 2021	: V=1.02125519, theta=-13.027528 -> V=1.03931, theta=-9.87375
% INFO    : Bus 2022	: V=1.02004744, theta=-9.21350369 -> V=1.04023, theta=-10.0709
% INFO    : Bus 2023	: V=1.07769581, theta=-14.9675354 -> V=1.08765, theta=-12.77571
% INFO    : Bus 2024	: V=1.04964301, theta=-13.3872868 -> V=1.05887, theta=-7.93703
% INFO    : Bus 2025	: V=1.00149791, theta=-22.3265827 -> V=1.02184, theta=-13.31769
% INFO    : Bus 2026	: V=1.02489853, theta=-29.827182 -> V=1.04407, theta=-22.10579
% INFO    : Bus 2027	: V=1.0189572, theta=-14.4335819 -> V=1.0489, theta=-10.51442
% INFO    : Bus 2028	: V=1.058, theta=-18.1668609 -> V=1.055, theta=-8.25824
% INFO    : Bus 2029	: V=1.05109815, theta=-17.740335 -> V=1.04923, theta=-8.46048
% INFO    : Bus 2030	: V=1.03020079, theta=-34.0302919 -> V=1.03694, theta=-24.05724
% INFO    : Bus 2031	: V=1.065547, theta=-10.9252552 -> V=1.08031, theta=-11.07993
% INFO    : Bus 2032	: V=1.02047578, theta=-39.9825058 -> V=1.02008, theta=-26.95831
% INFO    : Bus 2033	: V=1.04999, theta=-21.5585056 -> V=1.04989, theta=-11.08784
% INFO    : Bus 2034	: V=1.03970105, theta=-37.3069182 -> V=1.02667, theta=-24.409
% INFO    : Bus 2035	: V=0.983497169, theta=-27.5079181 -> V=1.02182, theta=-16.54045
% INFO    : Bus 2036	: V=1.00881371, theta=-41.0616744 -> V=1.02143, theta=-24.50052
% INFO    : Bus 2037	: V=1.06014112, theta=-26.0274908 -> V=1.06503, theta=-16.07435
% INFO    : Bus 2038	: V=1.05087333, theta=-49.7188215 -> V=1.06197, theta=-32.21646
% INFO    : Bus 2039	: V=1.0001489, theta=-24.5411926 -> V=1.01188, theta=-13.73079
% INFO    : Bus 2040	: V=1.06557534, theta=-21.5866908 -> V=1.08186, theta=-11.7837
% INFO    : Bus 2041	: V=1.02852322, theta=-20.9373611 -> V=1.03501, theta=-18.32625
% INFO    : Bus 2042	: V=1.03421588, theta=-25.8116699 -> V=1.0436, theta=-16.15122
% INFO    : Bus 2043	: V=1.06550402, theta=-15.0680341 -> V=1.07385, theta=-12.85356
% INFO    : Bus 2044	: V=1.01903274, theta=-20.4453985 -> V=1.0277, theta=-11.97273
% INFO    : Bus 2045	: V=1.07850481, theta=-18.5670214 -> V=1.09748, theta=-9.06733
% INFO    : Bus 2046	: V=1.03750264, theta=-19.6475572 -> V=1.06398, theta=-7.89148
% INFO    : Bus 2047	: V=1.01215952, theta=-5.78175285 -> V=1.03001, theta=-10.52314
% INFO    : Bus 2048	: V=1.02014485, theta=-6.06169957 -> V=1.03974, theta=-10.70865
% INFO    : Bus 2049	: V=1.05368212, theta=-1.38192479 -> V=1.07336, theta=-6.17379
% INFO    : Bus 2050	: V=1.027, theta=-17.1941725 -> V=1.03915, theta=-13.90702
% INFO    : Bus 2051	: V=0.996579527, theta=-19.9806846 -> V=1.00335, theta=-16.93108
% INFO    : Bus 2052	: V=1.01444849, theta=-18.4581423 -> V=1.0239, theta=-16.64653
% INFO    : Bus 2053	: V=1.06607277, theta=-14.8651991 -> V=1.07938, theta=-7.21717
% INFO    : Bus 2054	: V=0.981941119, theta=-22.5841903 -> V=1.0111, theta=-20.67078
% INFO    : Bus 2055	: V=1.07376181, theta=-18.5604112 -> V=1.07785, theta=-8.89056
% INFO    : Bus 2056	: V=1.07885463, theta=-12.7291865 -> V=1.08023, theta=-3.8389
% INFO    : Bus 2057	: V=1.01763142, theta=-30.7363102 -> V=1.04433, theta=-23.29481
% INFO    : Bus 2058	: V=1.01780992, theta=-30.7266871 -> V=1.04451, theta=-23.28568
% INFO    : Bus 2059	: V=1.01786184, theta=-30.7312817 -> V=1.04456, theta=-23.29004
% INFO    : Bus 2060	: V=1.01984035, theta=-24.4915978 -> V=1.03898, theta=-13.16544
% INFO    : Bus 2061	: V=1.08953749, theta=5.2557672 -> V=1.08767, theta=1.9849
% INFO    : Bus 2062	: V=1.08775318, theta=5.10109996 -> V=1.08763, theta=1.96928
% INFO    : Bus 2063	: V=1.08775586, theta=5.10704049 -> V=1.08763, theta=1.96928
% INFO    : Bus 2064	: V=1.089102, theta=5.26836908 -> V=1.08768, theta=1.98352
% INFO    : Bus 2065	: V=1.08755361, theta=5.1168311 -> V=1.08763, theta=1.97153
% INFO    : Bus 2066	: V=1.08969277, theta=5.20921295 -> V=1.08767, theta=1.98902
% INFO    : Bus 2067	: V=1.0429665, theta=-19.2495137 -> V=1.05719, theta=-12.79033
% INFO    : Bus 2068	: V=1.06156679, theta=-3.37132301 -> V=1.0694, theta=-5.93691
% INFO    : Bus 2069	: V=1.00010623, theta=-20.8847951 -> V=1.01448, theta=-20.49342
% INFO    : Bus 2070	: V=0.987697766, theta=-17.0613168 -> V=0.99319, theta=-12.87805
% INFO    : Bus 2071	: V=1.04953542, theta=-7.94239847 -> V=1.06947, theta=-6.4333
% INFO    : Bus 2072	: V=1.04437073, theta=-13.8611696 -> V=1.06349, theta=-9.98856
% INFO    : Bus 2073	: V=1.07303746, theta=-5.72459748 -> V=1.0873, theta=-3.05748
% INFO    : Bus 2074	: V=1.07251017, theta=-5.7889813 -> V=1.08657, theta=-3.05823
% INFO    : Bus 2075	: V=1.05974124, theta=-7.4233471 -> V=1.0661, theta=-9.67462
% INFO    : Bus 2076	: V=1.05812777, theta=-20.5127378 -> V=1.05394, theta=-11.73696
% INFO    : Bus 2077	: V=1.0640918, theta=-17.6869079 -> V=1.06041, theta=-8.87803
% INFO    : Bus 2078	: V=1.01027602, theta=-20.3345318 -> V=1.0131, theta=-11.8802
% INFO    : Bus 2079	: V=1.01352833, theta=-19.7726603 -> V=1.01635, theta=-11.32143
% INFO    : Bus 2080	: V=1.07054665, theta=-16.9592804 -> V=1.07639, theta=-12.77647
% INFO    : Bus 2081	: V=1.07073781, theta=-17.0513471 -> V=1.07658, theta=-12.86754
% INFO    : Bus 2082	: V=1.03026293, theta=-23.259284 -> V=1.03576, theta=-13.69689
% INFO    : Bus 2083	: V=1.0597793, theta=-15.1536841 -> V=1.06566, theta=-11.5024
% INFO    : Bus 2084	: V=1.0252585, theta=-24.3141723 -> V=1.04899, theta=-14.13046
% INFO    : Bus 2085	: V=1.03963502, theta=-15.9661601 -> V=1.0508, theta=-7.83036
% INFO    : Bus 2086	: V=1.05457638, theta=-12.8990132 -> V=1.06532, theta=-4.8672
% INFO    : Bus 2087	: V=1.06094094, theta=-10.7060791 -> V=1.07945, theta=-9.74464
% INFO    : Bus 2088	: V=1.0716791, theta=-7.94302681 -> V=1.08662, theta=-7.18327
% INFO    : Bus 2089	: V=1.01566792, theta=-30.9114192 -> V=1.04243, theta=-23.46128
% INFO    : Bus 2090	: V=1.03536338, theta=-22.1969122 -> V=1.04114, theta=-17.95109
% INFO    : Bus 2091	: V=1.01697204, theta=-36.6866342 -> V=1.02985, theta=-23.54919
% INFO    : Bus 2092	: V=1.07771547, theta=-8.19235201 -> V=1.08851, theta=-9.173
% INFO    : Bus 2093	: V=1.05317834, theta=-5.25578097 -> V=1.06127, theta=-7.65445
% INFO    : Bus 2094	: V=1.05528005, theta=-4.53173165 -> V=1.0633, theta=-6.80025
% INFO    : Bus 2095	: V=1.02916708, theta=-5.54668363 -> V=1.04024, theta=-9.17309
% INFO    : Bus 2096	: V=1.06788408, theta=-2.56875572 -> V=1.08185, theta=-6.59106
% INFO    : Bus 2097	: V=1.01764255, theta=-46.2752893 -> V=1.02831, theta=-30.48729
% INFO    : Bus 2098	: V=1.058, theta=-3.78280478 -> V=1.07141, theta=-5.64162
% INFO    : Bus 2099	: V=1.0191768, theta=-40.5526554 -> V=0.98933, theta=-27.75123
% INFO    : Bus 2100	: V=1.07466889, theta=-20.6533577 -> V=1.0721, theta=-11.52262
% INFO    : Bus 2101	: V=1.04012367, theta=-42.9826682 -> V=1.0385, theta=-30.07308
% INFO    : Bus 2102	: V=1.014, theta=-51.2097356 -> V=1.03867, theta=-29.97832
% INFO    : Bus 2103	: V=1.03698631, theta=-35.2328073 -> V=1.00789, theta=-22.11325
% INFO    : Bus 2104	: V=1.07725307, theta=-32.4323928 -> V=1.0475, theta=-19.3203
% INFO    : Bus 2105	: V=1.01838814, theta=-38.8249283 -> V=1.024, theta=-25.01509
% INFO    : Bus 2106	: V=1.08309682, theta=-16.2618059 -> V=1.08839, theta=-13.20211
% INFO    : Bus 2107	: V=1.01803124, theta=-14.2325412 -> V=1.03964, theta=-13.0541
% INFO    : Bus 2108	: V=1.01729821, theta=-14.197605 -> V=1.03893, theta=-13.0206
% INFO    : Bus 2109	: V=1.0171816, theta=-14.1755006 -> V=1.03881, theta=-12.99941
% INFO    : Bus 2110	: V=1.01725349, theta=-14.1731324 -> V=1.03888, theta=-12.99714
% INFO    : Bus 2111	: V=1.01723782, theta=-14.1675965 -> V=1.03887, theta=-12.99183
% INFO    : Bus 2112	: V=1.05723382, theta=-11.3792601 -> V=1.07973, theta=-10.33375
% INFO    : Bus 2113	: V=1.02089072, theta=-45.5304275 -> V=1.03006, theta=-30.02014
% INFO    : Bus 2114	: V=1.0508893, theta=-27.665521 -> V=1.05629, theta=-20.10432
% INFO    : Bus 2115	: V=0.997721092, theta=-48.3299233 -> V=0.99663, theta=-32.85748
% INFO    : Bus 2116	: V=1.01884579, theta=-10.1085091 -> V=1.03589, theta=-7.86559
% INFO    : Bus 2117	: V=1.03751821, theta=-11.442764 -> V=1.05478, theta=-13.19928
% INFO    : Bus 2118	: V=1.00041126, theta=-12.5151735 -> V=1.04785, theta=-10.27068
% INFO    : Bus 2119	: V=1.04249279, theta=-10.3996418 -> V=1.05991, theta=-8.57148
% INFO    : Bus 2120	: V=0.996479002, theta=-24.9908525 -> V=0.99118, theta=-15.53021
% INFO    : Bus 2121	: V=1.02178757, theta=-18.3608385 -> V=1.02802, theta=-14.96502
% INFO    : Bus 2122	: V=1.02943389, theta=-44.4901612 -> V=1.06207, theta=-25.43308
% INFO    : Bus 2123	: V=1.0031602, theta=-7.84653563 -> V=1.02271, theta=-12.6869
% INFO    : Bus 2124	: V=1.04711876, theta=-23.6495612 -> V=1.04696, theta=-14.64842
% INFO    : Bus 2125	: V=1.05557275, theta=-19.1171484 -> V=1.05591, theta=-10.22164
% INFO    : Bus 2126	: V=1.00772545, theta=-19.8674424 -> V=1.02144, theta=-20.18956
% INFO    : Bus 2127	: V=1.02331025, theta=-11.4561185 -> V=1.0438, theta=-9.6293
% INFO    : Bus 2128	: V=1.02509207, theta=-12.5041884 -> V=1.05119, theta=-10.22607
% INFO    : Bus 2129	: V=1.04858596, theta=-8.19212444 -> V=1.06744, theta=-6.59243
% INFO    : Bus 2130	: V=1.04858784, theta=-8.18985084 -> V=1.06744, theta=-6.59031
% INFO    : Bus 2131	: V=1.04855671, theta=-8.19167008 -> V=1.06743, theta=-6.59099
% INFO    : Bus 2132	: V=1.05829682, theta=-8.7337577 -> V=1.05922, theta=-10.97109
% INFO    : Bus 2133	: V=1.07556854, theta=-4.32349689 -> V=1.07392, theta=-6.74726
% INFO    : Bus 2134	: V=1.07022319, theta=-4.28607355 -> V=1.06859, theta=-6.70973
% INFO    : Bus 2135	: V=0.976600697, theta=-20.7750272 -> V=0.99875, theta=-19.79718
% INFO    : Bus 2136	: V=0.958267353, theta=-8.67932798 -> V=0.98464, theta=-7.94756
% INFO    : Bus 2137	: V=1.0162125, theta=-10.2564377 -> V=1.05372, theta=-8.93972
% INFO    : Bus 2138	: V=1.05054436, theta=-7.11922574 -> V=1.07416, theta=-6.71368
% INFO    : Bus 2139	: V=1.06511717, theta=0.117238374 -> V=1.06843, theta=-3.08714
% INFO    : Bus 2140	: V=1.07695082, theta=2.14995393 -> V=1.07982, theta=-1.28955
% INFO    : Bus 2141	: V=1.01479752, theta=-3.40842609 -> V=1.03045, theta=-8.3565
% INFO    : Bus 2142	: V=1.04254572, theta=-13.6076075 -> V=1.04638, theta=-9.23545
% INFO    : Bus 2143	: V=1.07551129, theta=-12.5891001 -> V=1.07988, theta=-8.35757
% INFO    : Bus 2144	: V=1.08364791, theta=-14.2173464 -> V=1.087, theta=-6.71448
% INFO    : Bus 2145	: V=1.08266895, theta=-14.4172653 -> V=1.08602, theta=-6.91317
% INFO    : Bus 2146	: V=1.00104315, theta=-21.033922 -> V=1.03112, theta=-15.25173
% INFO    : Bus 2147	: V=1.02900068, theta=-12.636759 -> V=1.04987, theta=-10.63859
% INFO    : Bus 2148	: V=1.0479338, theta=-9.10430474 -> V=1.06327, theta=-7.43117
% INFO    : Bus 2149	: V=1.07495293, theta=-5.04999673 -> V=1.08422, theta=-4.58008
% INFO    : Bus 2150	: V=1.0360233, theta=-40.0514434 -> V=1.03197, theta=-26.70132
% INFO    : Bus 2151	: V=1.0446747, theta=-29.9617629 -> V=1.04783, theta=-20.05813
% INFO    : Bus 2152	: V=1.04065663, theta=-7.72319047 -> V=1.04866, theta=-10.70613
% INFO    : Bus 2153	: V=0.976837651, theta=-17.6283944 -> V=0.98653, theta=-18.97056
% INFO    : Bus 2154	: V=1.00265843, theta=-23.5971516 -> V=1.03495, theta=-17.69402
% INFO    : Bus 2155	: V=1.03935482, theta=-4.99541783 -> V=1.05984, theta=-9.72404
% INFO    : Bus 2156	: V=1.00882156, theta=-14.2306444 -> V=1.01816, theta=-15.5141
% INFO    : Bus 2157	: V=1.02145033, theta=-25.0397194 -> V=1.03226, theta=-15.9566
% INFO    : Bus 2158	: V=1.02351439, theta=-36.5497933 -> V=1.02285, theta=-23.51065
% INFO    : Bus 2159	: V=1.01758092, theta=-18.4928084 -> V=1.02434, theta=-15.49498
% INFO    : Bus 2160	: V=1.063, theta=-13.7212032 -> V=1.06711, theta=-9.18362
% INFO    : Bus 2161	: V=1.06205902, theta=-13.7331149 -> V=1.06596, theta=-9.22961
% INFO    : Bus 2162	: V=1.08083359, theta=-10.6169433 -> V=1.08501, theta=-6.4473
% INFO    : Bus 2163	: V=1.07765788, theta=-32.4349259 -> V=1.04789, theta=-19.32284
% INFO    : Bus 2164	: V=1.02703143, theta=-19.7221701 -> V=1.03379, theta=-17.70917
% INFO    : Bus 2165	: V=1.0706077, theta=-1.56078043 -> V=1.07575, theta=-4.59126
% INFO    : Bus 2166	: V=1.07035222, theta=1.1861609 -> V=1.0743, theta=-2.42577
% INFO    : Bus 2167	: V=1.02607425, theta=-13.7874755 -> V=1.04528, theta=-11.82652
% INFO    : Bus 2168	: V=1.02587746, theta=-13.8154517 -> V=1.04509, theta=-11.85348
% INFO    : Bus 2169	: V=1.02580071, theta=-13.8667174 -> V=1.04501, theta=-11.90288
% INFO    : Bus 2170	: V=1.02036868, theta=-13.7261804 -> V=1.03668, theta=-12.59291
% INFO    : Bus 2171	: V=1.02405558, theta=-25.3962385 -> V=1.02744, theta=-17.0849
% INFO    : Bus 2172	: V=1.06034639, theta=-5.58145729 -> V=1.07937, theta=-10.48978
% INFO    : Bus 2173	: V=1.01731304, theta=-6.40426887 -> V=1.03608, theta=-11.18613
% INFO    : Bus 2174	: V=1.03806893, theta=-2.1653072 -> V=1.05486, theta=-7.14895
% INFO    : Bus 2175	: V=1.03771621, theta=-2.16073363 -> V=1.0545, theta=-7.14437
% INFO    : Bus 2176	: V=1.05949669, theta=-19.4930771 -> V=1.05575, theta=-9.00431
% INFO    : Bus 2177	: V=1.02138799, theta=-6.22498458 -> V=1.04073, theta=-10.85825
% INFO    : Bus 2178	: V=1.02138799, theta=-6.22498458 -> V=1.04073, theta=-10.85825
% INFO    : Bus 2179	: V=1.07322757, theta=-15.7378308 -> V=1.07987, theta=-13.77417
% INFO    : Bus 2180	: V=1.01506429, theta=1.71160508 -> V=1.03048, theta=-5.38797
% INFO    : Bus 2181	: V=1.04854832, theta=-14.605529 -> V=1.05864, theta=-15.50661
% INFO    : Bus 2182	: V=1.06214749, theta=-5.97400794 -> V=1.06804, theta=-8.64623
% INFO    : Bus 2183	: V=1.06232788, theta=-5.9662835 -> V=1.06822, theta=-8.63859
% INFO    : Bus 2184	: V=0.996726699, theta=-21.2348673 -> V=1.00623, theta=-15.62792
% INFO    : Bus 2185	: V=1.07873474, theta=-18.5500667 -> V=1.08617, theta=-14.00072
% INFO    : Bus 2186	: V=1.05698219, theta=-14.4513549 -> V=1.06418, theta=-9.46007
% INFO    : Bus 2187	: V=0.996728081, theta=-21.2348752 -> V=1.00624, theta=-15.62792
% INFO    : Bus 2188	: V=1.00479113, theta=-22.3728556 -> V=1.01114, theta=-18.31172
% INFO    : Bus 2189	: V=1.01285852, theta=-18.7262968 -> V=1.03906, theta=-15.76953
% INFO    : Bus 2190	: V=1.0286971, theta=-24.4835887 -> V=1.02078, theta=-16.00956
% INFO    : Bus 2191	: V=1.06384956, theta=-8.61932108 -> V=1.07071, theta=-10.48913
% INFO    : Bus 2192	: V=0.895, theta=-5.41508178 -> V=0.95628, theta=-7.9036
% INFO    : Bus 2193	: V=1.00938293, theta=-17.0824522 -> V=1.03246, theta=-15.92633
% INFO    : Bus 2194	: V=1.065, theta=-21.8935697 -> V=1.06337, theta=-9.11653
% INFO    : Bus 2195	: V=0.977070916, theta=-4.77841255 -> V=0.98208, theta=-7.07458
% INFO    : Bus 2196	: V=1.08893787, theta=-11.8001361 -> V=1.08995, theta=-6.23604
% INFO    : Bus 2197	: V=1.08672668, theta=-10.2903526 -> V=1.09132, theta=-5.18841
% INFO    : Bus 2198	: V=1.08910426, theta=-11.7817483 -> V=1.09001, theta=-6.2133
% INFO    : Bus 2199	: V=1.08892224, theta=-11.7995504 -> V=1.08993, theta=-6.23545
% INFO    : Bus 2200	: V=1.08672635, theta=-10.2898511 -> V=1.09132, theta=-5.18792
% INFO    : Bus 2201	: V=1.04761633, theta=-2.11340759 -> V=1.05872, theta=-9.03618
% INFO    : Bus 2202	: V=1.07062838, theta=-9.23998524 -> V=1.08195, theta=-10.08157
% INFO    : Bus 2203	: V=1.02947061, theta=-36.9506389 -> V=1.00012, theta=-23.93246
% INFO    : Bus 2204	: V=1.02213356, theta=-15.1991915 -> V=1.04245, theta=-9.48803
% INFO    : Bus 2205	: V=1.06396789, theta=-5.71437044 -> V=1.06968, theta=-8.43316
% INFO    : Bus 2206	: V=1.02156351, theta=-3.09829247 -> V=1.0405, theta=-8.35342
% INFO    : Bus 2207	: V=1.05631977, theta=-10.1914943 -> V=1.06227, theta=-12.18681
% INFO    : Bus 2208	: V=1.02343953, theta=-27.0639709 -> V=1.02402, theta=-20.37809
% INFO    : Bus 2209	: V=1.05747325, theta=-11.0882577 -> V=1.06469, theta=-12.41026
% INFO    : Bus 2210	: V=1.00966481, theta=-11.6060067 -> V=1.01534, theta=-7.55398
% INFO    : Bus 2211	: V=1.01473326, theta=-40.4335909 -> V=0.98723, theta=-27.18534
% INFO    : Bus 2212	: V=1.03740147, theta=-25.5428764 -> V=1.02997, theta=-17.17177
% INFO    : Bus 2213	: V=1.02829267, theta=-37.7219041 -> V=1.02707, theta=-25.17946
% INFO    : Bus 2214	: V=0.987372721, theta=-24.2782483 -> V=0.99241, theta=-20.45363
% INFO    : Bus 2215	: V=1.06855086, theta=-17.9522657 -> V=1.07593, theta=-14.8728
% INFO    : Bus 2216	: V=1.06757116, theta=-18.0197587 -> V=1.07496, theta=-14.93937
% INFO    : Bus 2217	: V=1.01623611, theta=-11.6127161 -> V=1.02818, theta=-13.93376
% INFO    : Bus 2218	: V=1.01300929, theta=-12.1691017 -> V=1.02558, theta=-14.41553
% INFO    : Bus 2219	: V=0.999182101, theta=-6.94412342 -> V=1.01874, theta=-10.93917
% INFO    : Bus 2220	: V=1.04154827, theta=-36.9504599 -> V=1.04116, theta=-23.92394
% INFO    : Bus 2221	: V=1.04303501, theta=-6.8860664 -> V=1.06635, theta=-6.57684
% INFO    : Bus 2222	: V=1.02136457, theta=-6.22426695 -> V=1.04071, theta=-10.85753
% INFO    : Bus 2223	: V=1.05409441, theta=-1.59436865 -> V=1.07382, theta=-6.3798
% INFO    : Bus 2224	: V=1.075126, theta=-8.77721234 -> V=1.08298, theta=-7.99953
% INFO    : Bus 2225	: V=1.05675911, theta=-12.3942122 -> V=1.07015, theta=-11.61335
% INFO    : Bus 2226	: V=1.00889168, theta=-7.30466976 -> V=1.0148, theta=-10.15358
% INFO    : Bus 2227	: V=1.03905001, theta=-7.63252246 -> V=1.04738, theta=-10.43236
% INFO    : Bus 2228	: V=1.07443498, theta=-5.21719633 -> V=1.08245, theta=-7.97691
% INFO    : Bus 2229	: V=1.06009949, theta=-9.82892511 -> V=1.07112, theta=-12.41482
% INFO    : Bus 2230	: V=0.995152682, theta=-31.2143525 -> V=1.02959, theta=-19.67633
% INFO    : Bus 2231	: V=1.00810551, theta=-6.49519702 -> V=1.02733, theta=-11.25654
% INFO    : Bus 2232	: V=1.05877405, theta=-3.61716542 -> V=1.06536, theta=-6.26344
% INFO    : Bus 2233	: V=1.06439517, theta=-1.10359761 -> V=1.07051, theta=-3.93364
% INFO    : Bus 2234	: V=1.01264646, theta=-6.5254143 -> V=1.03218, theta=-11.2221
% INFO    : Bus 2235	: V=1.06975959, theta=-9.1861617 -> V=1.07326, theta=-11.9826
% INFO    : Bus 2236	: V=1.07063531, theta=-7.6985704 -> V=1.07732, theta=-10.97827
% INFO    : Bus 2237	: V=1.01957044, theta=-14.9790299 -> V=1.04127, theta=-12.58122
% INFO    : Bus 2238	: V=1.06739047, theta=-4.56791333 -> V=1.0662, theta=-6.98739
% INFO    : Bus 2239	: V=1.01033156, theta=-29.865639 -> V=1.03646, theta=-18.67612
% INFO    : Bus 2240	: V=0.86040348, theta=-23.941455 -> V=0.8618, theta=-12.81062
% INFO    : Bus 2241	: V=1.07549231, theta=-23.9410757 -> V=1.07724, theta=-12.81024
% INFO    : Bus 2242	: V=1.04327674, theta=-20.2689146 -> V=1.03597, theta=-11.82393
% INFO    : Bus 2243	: V=1.04836731, theta=-20.5037757 -> V=1.05368, theta=-11.48606
% INFO    : Bus 2244	: V=1.00658279, theta=-3.4809994 -> V=1.02448, theta=-5.26124
% INFO    : Bus 2245	: V=1.09047244, theta=2.6231413 -> V=1.10145, theta=-2.04462
% INFO    : Bus 2246	: V=1.069, theta=-21.3431912 -> V=1.06526, theta=-10.32347
% INFO    : Bus 2247	: V=1.0352355, theta=-21.5054978 -> V=1.03542, theta=-11.18563
% INFO    : Bus 2248	: V=1.07268177, theta=-19.5357867 -> V=1.07671, theta=-10.41627
% INFO    : Bus 2249	: V=1.05753975, theta=-21.9089592 -> V=1.0502, theta=-13.35227
% INFO    : Bus 2250	: V=1.05896635, theta=-20.6051708 -> V=1.05634, theta=-10.22775
% INFO    : Bus 2251	: V=1.01047885, theta=-7.1379503 -> V=1.01637, theta=-9.98878
% INFO    : Bus 2252	: V=1.07005204, theta=-9.06724516 -> V=1.07121, theta=-11.52074
% INFO    : Bus 2253	: V=1.02161082, theta=-27.9319455 -> V=1.0477, theta=-20.40196
% INFO    : Bus 2254	: V=1.04415539, theta=-23.6760489 -> V=1.06915, theta=-16.32763
% INFO    : Bus 2255	: V=1.05993636, theta=-17.5810056 -> V=1.06647, theta=-14.12642
% INFO    : Bus 2256	: V=1.02406003, theta=-10.6912288 -> V=1.04087, theta=-9.67339
% INFO    : Bus 2257	: V=1.08095654, theta=-10.4684876 -> V=1.08506, theta=-6.32511
% INFO    : Bus 2258	: V=1.08142758, theta=-10.9076069 -> V=1.08549, theta=-6.55988
% INFO    : Bus 2259	: V=1.02094716, theta=3.49084712 -> V=1.03166, theta=-3.82026
% INFO    : Bus 2260	: V=1.010644, theta=0.239617755 -> V=1.02384, theta=-6.55049
% INFO    : Bus 2261	: V=1.06153355, theta=-9.60683876 -> V=1.06728, theta=-11.64199
% INFO    : Bus 2262	: V=1.01725733, theta=-15.8312207 -> V=1.03865, theta=-14.50308
% INFO    : Bus 2263	: V=1.02367025, theta=-13.9130676 -> V=1.04093, theta=-12.31559
% INFO    : Bus 2264	: V=1.05854505, theta=-11.2026588 -> V=1.07966, theta=-10.15733
% INFO    : Bus 2265	: V=1.06819931, theta=-22.6213891 -> V=1.06757, theta=-12.15649
% INFO    : Bus 2266	: V=1.02940878, theta=-2.22551039 -> V=1.04063, theta=-9.09401
% INFO    : Bus 2267	: V=1.11474326, theta=5.166199 -> V=1.12674, theta=-2.19995
% INFO    : Bus 2268	: V=1.01918442, theta=3.61933348 -> V=1.0299, theta=-3.69427
% INFO    : Bus 2269	: V=1.07572665, theta=5.166199 -> V=1.0873, theta=-2.19995
% INFO    : Bus 2270	: V=0.990782801, theta=-30.5187501 -> V=1.04322, theta=-18.78324
% INFO    : Bus 2271	: V=1.06234617, theta=-9.54913296 -> V=1.06809, theta=-11.5849
% INFO    : Bus 2272	: V=1.06258042, theta=-5.91524241 -> V=1.06847, theta=-8.58811
% INFO    : Bus 2273	: V=1.01118822, theta=-7.07823217 -> V=1.03214, theta=-11.54705
% INFO    : Bus 2274	: V=1.06384956, theta=-8.61932108 -> V=1.07071, theta=-10.48913
% INFO    : Bus 2275	: V=1.02645362, theta=-2.85565725 -> V=1.0453, theta=-8.11947
% INFO    : Bus 2276	: V=1.01678272, theta=-13.3141343 -> V=1.02587, theta=-9.57212
% INFO    : Bus 2277	: V=1.03228204, theta=-38.3362265 -> V=1.01283, theta=-25.67504
% INFO    : Bus 2278	: V=1.0299853, theta=-23.3147492 -> V=1.03549, theta=-13.75177
% INFO    : Bus 2279	: V=1.00926548, theta=-7.83992198 -> V=1.02889, theta=-12.748
% INFO    : Bus 2280	: V=1.01726562, theta=0.492126106 -> V=1.03952, theta=-5.64958
% INFO    : Bus 2281	: V=1.0135811, theta=3.23682366 -> V=1.03827, theta=3.0686
% INFO    : Bus 2282	: V=1.01117416, theta=3.01402729 -> V=1.03725, theta=3.13039
% INFO    : Bus 2283	: V=1.01876347, theta=3.44774758 -> V=1.02949, theta=-3.86241
% INFO    : Bus 2284	: V=1.05503964, theta=-4.55915312 -> V=1.06306, theta=-6.82726
% INFO    : Bus 2285	: V=1.05224464, theta=-23.2580671 -> V=1.05552, theta=-13.64573
% INFO    : Bus 2286	: V=1.01388885, theta=-27.3789209 -> V=1.00541, theta=-17.32125
% INFO    : Bus 2287	: V=1.04401058, theta=-22.2027488 -> V=1.03623, theta=-13.69383
% INFO    : Bus 2288	: V=1.0214804, theta=-25.5740213 -> V=1.05032, theta=-14.53784
% INFO    : Bus 2289	: V=1.07407398, theta=-15.5988131 -> V=1.09329, theta=-7.75163
% INFO    : Bus 2290	: V=1.04086177, theta=-33.2314347 -> V=1.04585, theta=-19.96412
% INFO    : Bus 2291	: V=1.03101169, theta=-19.0917554 -> V=1.04589, theta=-12.12058
% INFO    : Bus 2292	: V=1.0372047, theta=-15.8940591 -> V=1.05259, theta=-9.51203
% INFO    : Bus 2293	: V=1.01284471, theta=-22.714137 -> V=1.01619, theta=-18.72645
% INFO    : Bus 2294	: V=0.997, theta=-21.2389689 -> V=1.007, theta=-15.5714
% INFO    : Bus 2295	: V=1.01399011, theta=-21.020961 -> V=1.01986, theta=-16.79289
% INFO    : Bus 2296	: V=1.02518938, theta=-17.1443599 -> V=1.03022, theta=-14.07822
% INFO    : Bus 2297	: V=1.03561443, theta=-15.7848153 -> V=1.05618, theta=-15.18439
% INFO    : Bus 2298	: V=1.04886578, theta=-11.8106755 -> V=1.06208, theta=-11.34572
% INFO    : Bus 2299	: V=1.01198688, theta=-23.133202 -> V=1.0045, theta=-14.53029
% INFO    : Bus 2300	: V=1.03035826, theta=-11.8253821 -> V=1.04737, theta=-10.2729
% INFO    : Bus 2301	: V=0.999827929, theta=-29.489255 -> V=1.0232, theta=-19.16979
% INFO    : Bus 2302	: V=1.00485207, theta=-13.9777998 -> V=1.01852, theta=-16.09731
% INFO    : Bus 2303	: V=1.02155047, theta=-29.9110984 -> V=1.02944, theta=-18.29518
% INFO    : Bus 2304	: V=1.00041521, theta=-28.6022957 -> V=1.01284, theta=-19.28519
% INFO    : Bus 2305	: V=1.03740146, theta=-27.4286925 -> V=1.03114, theta=-15.03965
% INFO    : Bus 2306	: V=1.01939526, theta=-49.7470621 -> V=1.02628, theta=-34.10989
% INFO    : Bus 2307	: V=1.01929911, theta=-6.72721256 -> V=1.02874, theta=-9.63259
% INFO    : Bus 2308	: V=1.07826513, theta=-4.26167796 -> V=1.08486, theta=-7.17201
% INFO    : Bus 2309	: V=1.01442368, theta=-27.0983108 -> V=1.00595, theta=-17.03591
% INFO    : Bus 2310	: V=1.02155286, theta=-26.8018925 -> V=1.0615, theta=-17.27374
% INFO    : Bus 2311	: V=1.02374975, theta=-13.2920934 -> V=1.04301, theta=-9.80317
% INFO    : Bus 2312	: V=1.03841307, theta=-10.3973698 -> V=1.05687, theta=-8.18694
% INFO    : Bus 2313	: V=1.01754218, theta=-25.2315617 -> V=1.02968, theta=-16.12361
% INFO    : Bus 2314	: V=1.0573385, theta=-21.364574 -> V=1.06957, theta=-12.4732
% INFO    : Bus 2315	: V=1.01639199, theta=-12.0764724 -> V=1.03129, theta=-10.94626
% INFO    : Bus 2316	: V=1.03326888, theta=-36.5707796 -> V=1.03193, theta=-23.73598
% INFO    : Bus 2317	: V=1.01690102, theta=-29.2753631 -> V=1.04015, theta=-21.49193
% INFO    : Bus 2318	: V=1.02452152, theta=-17.81613 -> V=1.04548, theta=-11.4126
% INFO    : Bus 2319	: V=1.03195478, theta=-21.2586098 -> V=1.03587, theta=-13.61858
% INFO    : Bus 2320	: V=1.02947414, theta=-27.2122356 -> V=1.04604, theta=-17.45955
% INFO    : Bus 2321	: V=1.04211895, theta=-25.2267542 -> V=1.04195, theta=-15.69627
% INFO    : Bus 2322	: V=1.02789714, theta=-27.9988238 -> V=1.03338, theta=-17.57726
% INFO    : Bus 2323	: V=1.03009544, theta=-19.1815324 -> V=1.03319, theta=-10.40112
% INFO    : Bus 2324	: V=1.07858469, theta=-18.5615013 -> V=1.08602, theta=-14.012
% INFO    : Bus 2325	: V=1.07862259, theta=-18.5704982 -> V=1.08606, theta=-14.02088
% INFO    : Bus 2326	: V=1.02584257, theta=-5.98348834 -> V=1.04103, theta=-9.82663
% INFO    : Bus 2327	: V=1.06155858, theta=-2.775067 -> V=1.07635, theta=-6.79693
% INFO    : Bus 2328	: V=1.01953722, theta=-8.83669258 -> V=1.04872, theta=-7.8131
% INFO    : Bus 2329	: V=1.004192, theta=-26.2798792 -> V=1.02668, theta=-18.36419
% INFO    : Bus 2330	: V=1.03346856, theta=-19.8619019 -> V=1.03871, theta=-17.14928
% INFO    : Bus 2331	: V=1.01927463, theta=-20.7808572 -> V=1.03914, theta=-10.07939
% INFO    : Bus 2332	: V=1.01708798, theta=-20.7041965 -> V=1.03873, theta=-9.26088
% INFO    : Bus 2333	: V=1.02208692, theta=-18.4170401 -> V=1.05062, theta=-12.79647
% INFO    : Bus 2334	: V=1.02396461, theta=-17.9529518 -> V=1.05274, theta=-12.26165
% INFO    : Bus 2335	: V=1.04499339, theta=-12.7244736 -> V=1.07364, theta=-7.56495
% INFO    : Bus 2336	: V=1.05682839, theta=-5.31467915 -> V=1.08692, theta=-2.22208
% INFO    : Bus 2337	: V=1.03927014, theta=-24.4298572 -> V=1.03692, theta=-15.16545
% INFO    : Bus 2338	: V=1.02461934, theta=-44.5048518 -> V=1.03318, theta=-25.8383
% INFO    : Bus 2339	: V=1.01729764, theta=1.08493685 -> V=1.0323, theta=-5.41246
% INFO    : Bus 2340	: V=0.997, theta=-20.2092938 -> V=1.05047, theta=-9.90407
% INFO    : Bus 2341	: V=1.05037857, theta=-22.8532474 -> V=1.06521, theta=-11.94927
% INFO    : Bus 2342	: V=1.038, theta=-27.3933246 -> V=1.03178, theta=-14.88641
% INFO    : Bus 2343	: V=1.02216504, theta=-15.4194751 -> V=1.03938, theta=-14.24412
% INFO    : Bus 2344	: V=1.02515627, theta=-14.3093085 -> V=1.04164, theta=-12.74679
% INFO    : Bus 2345	: V=1.04822828, theta=-10.6244219 -> V=1.06527, theta=-9.61085
% INFO    : Bus 2346	: V=1.0220228, theta=-22.2884798 -> V=1.0297, theta=-19.62126
% INFO    : Bus 2347	: V=1.04174863, theta=-22.365767 -> V=1.04784, theta=-18.10968
% INFO    : Bus 2348	: V=1.02409862, theta=-18.1641509 -> V=1.04022, theta=-7.6903
% INFO    : Bus 2349	: V=1.06910238, theta=-17.3182919 -> V=1.07335, theta=-7.73517
% INFO    : Bus 2350	: V=1.08026862, theta=-15.8563304 -> V=1.08171, theta=-6.3259
% INFO    : Bus 2351	: V=1.08040556, theta=-15.8307596 -> V=1.0818, theta=-6.30137
% INFO    : Bus 2352	: V=1.01753656, theta=1.84426065 -> V=1.0329, theta=-5.25912
% INFO    : Bus 2353	: V=1.05564365, theta=-22.5735697 -> V=1.05293, theta=-12.95253
% INFO    : Bus 2354	: V=1.07252082, theta=-18.1901992 -> V=1.08118, theta=-9.08413
% INFO    : Bus 2355	: V=1.05107679, theta=-22.7546634 -> V=1.04773, theta=-11.24371
% INFO    : Bus 2356	: V=1.01153231, theta=-14.1776683 -> V=1.02822, theta=-15.45905
% INFO    : Bus 2357	: V=1.04906161, theta=-18.7180827 -> V=1.04898, theta=-9.65035
% INFO    : Bus 2358	: V=1.01820669, theta=-25.9968632 -> V=1.02906, theta=-16.89376
% INFO    : Bus 2359	: V=1.03738532, theta=-21.9014973 -> V=1.04278, theta=-12.66677
% INFO    : Bus 2360	: V=1.00364909, theta=-27.5803241 -> V=1.00683, theta=-17.02148
% INFO    : Bus 2361	: V=1.02588842, theta=-39.0253522 -> V=1.00418, theta=-26.45389
% INFO    : Bus 2362	: V=1.03000037, theta=-26.7402947 -> V=1.03303, theta=-16.57888
% INFO    : Bus 2363	: V=1.01235746, theta=-6.25571117 -> V=1.02972, theta=-11.13422
% INFO    : Bus 2364	: V=1.091, theta=-1.63446028 -> V=1.08286, theta=-4.23523
% INFO    : Bus 2365	: V=1.096, theta=-1.68642432 -> V=1.08282, theta=-4.27068
% INFO    : Bus 2366	: V=1.071, theta=-2.58166019 -> V=1.08253, theta=-4.51604
% INFO    : Bus 2367	: V=1.091, theta=-1.89837968 -> V=1.08256, theta=-4.49791
% INFO    : Bus 2368	: V=1.1, theta=-2.78775114 -> V=1.08215, theta=-4.87868
% INFO    : Bus 2369	: V=1.08244997, theta=-3.81002639 -> V=1.08798, theta=-6.68886
% INFO    : Bus 2370	: V=1.08248573, theta=-3.80958032 -> V=1.08798, theta=-6.68833
% INFO    : Bus 2371	: V=1.0823289, theta=-3.81634695 -> V=1.08798, theta=-6.69064
% INFO    : Bus 2372	: V=1.08245172, theta=-3.81171032 -> V=1.08798, theta=-6.69052
% INFO    : Bus 2373	: V=1.08240565, theta=-3.82406323 -> V=1.08803, theta=-6.70439
% INFO    : Bus 2374	: V=1.08251359, theta=-3.81727466 -> V=1.08798, theta=-6.69293
% INFO    : Bus 2375	: V=1.0233796, theta=-5.96879257 -> V=1.02917, theta=-8.83264
% INFO    : Bus 2376	: V=1.08240565, theta=-3.82406323 -> V=1.08803, theta=-6.70439
% INFO    : Bus 2377	: V=1.03479583, theta=-47.0331669 -> V=1.0403, theta=-31.29247
% INFO    : Bus 2378	: V=1.01586051, theta=2.00934012 -> V=1.03156, theta=-5.05325
% INFO    : Bus 2379	: V=1.04188104, theta=-46.4887676 -> V=1.05082, theta=-30.12395
% INFO    : Bus 2380	: V=0.999372195, theta=-51.224497 -> V=1.02112, theta=-31.11143
% INFO    : Bus 2381	: V=1.00177041, theta=-56.237623 -> V=0.99184, theta=-41.41565
% INFO    : Bus 2382	: V=1.03408356, theta=-47.0707806 -> V=1.03959, theta=-31.3297
% INFO    : Bus 2383	: V=1.04854957, theta=-47.0378645 -> V=1.05239, theta=-31.42646
% INFO    : Bus 2384	: V=1.00566033, theta=-47.4747421 -> V=1.00458, theta=-32.00044
% INFO    : Bus 2385	: V=1.01444517, theta=-47.6336967 -> V=1.01879, theta=-32.74466
% INFO    : Bus 2386	: V=1.00657669, theta=-46.6361265 -> V=1.0055, theta=-31.16003
% INFO    : Bus 2387	: V=1.02185481, theta=-16.4853704 -> V=1.03747, theta=-14.02849
% INFO    : Bus 2388	: V=0.979020842, theta=-44.1086067 -> V=0.95981, theta=-31.46099
% INFO    : Bus 2389	: V=1.01294182, theta=-6.30694805 -> V=1.02982, theta=-10.38517
% INFO    : Bus 2390	: V=1.02321556, theta=-10.6873579 -> V=1.05011, theta=-6.74882
% INFO    : Bus 2391	: V=1.04026344, theta=-23.1249694 -> V=1.0325, theta=-14.61461
% INFO    : Bus 2392	: V=1.05136689, theta=-24.4435451 -> V=1.04852, theta=-16.51224
% INFO    : Bus 2393	: V=1.05135907, theta=-24.4481677 -> V=1.04852, theta=-16.51798
% INFO    : Bus 2394	: V=0.999061731, theta=-25.5378608 -> V=1.01603, theta=-14.1217
% INFO    : Bus 2395	: V=1.01368283, theta=-25.0661356 -> V=1.0407, theta=-13.06971
% INFO    : Bus 2396	: V=1.04909946, theta=-24.739396 -> V=1.04164, theta=-16.29182
% INFO    : Bus 2397	: V=1.01062715, theta=-27.0566978 -> V=1.01742, theta=-15.39033
% INFO    : Bus 2398	: V=1.03196577, theta=-21.326561 -> V=1.04293, theta=-12.84191
% INFO    : Bus 2399	: V=1.02850792, theta=-21.3229225 -> V=1.04294, theta=-14.65967
% INFO    : Bus 2400	: V=1.03097321, theta=-27.7386225 -> V=1.03983, theta=-16.91826
% INFO    : Bus 2401	: V=1.06081021, theta=-9.17088167 -> V=1.07713, theta=-5.24986
% INFO    : Bus 2402	: V=1.03856182, theta=-29.662765 -> V=1.05468, theta=-19.61728
% INFO    : Bus 2403	: V=1.05749865, theta=-6.0314172 -> V=1.07459, theta=-4.19394
% INFO    : Bus 2404	: V=1.05750394, theta=-6.03104104 -> V=1.07459, theta=-4.19357
% INFO    : Bus 2405	: V=0.983890744, theta=-30.7006372 -> V=0.99573, theta=-21.58852
% INFO    : Bus 2406	: V=1.05336519, theta=-28.3132368 -> V=1.06046, theta=-17.33558
% INFO    : Bus 2407	: V=1.01783174, theta=-29.7094456 -> V=1.02684, theta=-20.18637
% INFO    : Bus 2408	: V=1.06883446, theta=-26.104763 -> V=1.06958, theta=-16.46699
% INFO    : Bus 2409	: V=1.05798422, theta=-20.7713545 -> V=1.0565, theta=-8.61635
% INFO    : Bus 2410	: V=1.02056091, theta=-19.4272608 -> V=1.02864, theta=-17.19639
% INFO    : Bus 2411	: V=1.02242463, theta=-15.9527288 -> V=1.03153, theta=-13.5797
% INFO    : Bus 2412	: V=0.978014061, theta=-15.0085783 -> V=1.02441, theta=-12.15513
% INFO    : Bus 2413	: V=1.058, theta=-20.7697921 -> V=1.05652, theta=-8.60913
% INFO    : Bus 2414	: V=0.99996591, theta=-23.6515486 -> V=1.01671, theta=-15.14685
% INFO    : Bus 2415	: V=1.01714375, theta=-39.550988 -> V=1.02457, theta=-23.60602
% INFO    : Bus 2416	: V=1.03499073, theta=-12.3171993 -> V=1.0444, theta=-10.2361
% INFO    : Bus 2417	: V=1.06969117, theta=-18.8288518 -> V=1.07717, theta=-15.73779
% INFO    : Bus 2418	: V=1.06969877, theta=-18.8282943 -> V=1.07718, theta=-15.73724
% INFO    : Bus 2419	: V=1.04264597, theta=-23.4164276 -> V=1.03527, theta=-15.04867
% INFO    : Bus 2420	: V=1.06785213, theta=-15.1173378 -> V=1.08077, theta=-7.25157
% INFO    : Bus 2421	: V=1.02655391, theta=-12.4867836 -> V=1.04451, theta=-9.35152
% INFO    : Bus 2422	: V=1.01682229, theta=1.84532867 -> V=1.04094, theta=-2.89283
% INFO    : Bus 2423	: V=1.05947602, theta=-19.4040082 -> V=1.06664, theta=-10.86019
% INFO    : Bus 2424	: V=1.03230263, theta=-45.0914742 -> V=1.03618, theta=-30.26715
% INFO    : Bus 2425	: V=1.07088524, theta=-40.2687537 -> V=1.07434, theta=-25.85436
% INFO    : Bus 2426	: V=1.07101849, theta=-40.3590638 -> V=1.07454, theta=-25.93157
% INFO    : Bus 2427	: V=1.0199422, theta=-47.538658 -> V=1.02493, theta=-32.55494
% INFO    : Bus 2428	: V=1.0172972, theta=1.08494912 -> V=1.0323, theta=-5.41245
% INFO    : Bus 2429	: V=1.07599874, theta=4.98445385 -> V=1.08782, theta=-2.42772
% INFO    : Bus 2430	: V=1.00514737, theta=-3.63362449 -> V=1.01925, theta=-8.66111
% INFO    : Bus 2431	: V=1.01491358, theta=-3.38785965 -> V=1.03056, theta=-8.33655
% INFO    : Bus 2432	: V=1.02062112, theta=-2.40807851 -> V=1.03678, theta=-7.57901
% INFO    : Bus 2433	: V=1.05900331, theta=1.33332184 -> V=1.07641, theta=-3.92571
% INFO    : Bus 2434	: V=1.02137513, theta=-47.565551 -> V=1.04925, theta=-27.30081
% INFO    : Bus 2435	: V=1.04795627, theta=-49.1229419 -> V=1.05908, theta=-31.63296
% INFO    : Bus 2436	: V=1.08284602, theta=-15.1963343 -> V=1.08807, theta=-12.52961
% INFO    : Bus 2437	: V=1.08263121, theta=-15.2782265 -> V=1.08785, theta=-12.61072
% INFO    : Bus 2438	: V=1.0258212, theta=-16.4122993 -> V=1.0513, theta=-10.25085
% INFO    : Bus 2439	: V=1.03232305, theta=-4.74790249 -> V=1.0475, theta=-8.69239
% INFO    : Bus 2440	: V=1.0323621, theta=-4.75359265 -> V=1.04754, theta=-8.69792
% INFO    : Bus 2441	: V=1.02416681, theta=-21.223909 -> V=1.04596, theta=-13.23068
% INFO    : Bus 2442	: V=1.01113979, theta=-26.3455404 -> V=1.00578, theta=-17.72476
% INFO    : Bus 2443	: V=1.01908699, theta=-45.3144956 -> V=1.02348, theta=-30.4108
% INFO    : Bus 2444	: V=1.01232975, theta=-47.7575242 -> V=1.02054, theta=-32.31191
% INFO    : Bus 2445	: V=1.00912405, theta=-44.9056307 -> V=1.0181, theta=-29.3784
% INFO    : Bus 2446	: V=1.02019001, theta=-43.9789412 -> V=1.02676, theta=-28.74403
% INFO    : Bus 2447	: V=1.01805218, theta=-18.8747105 -> V=1.03166, theta=-9.90904
% INFO    : Bus 2448	: V=0.990247969, theta=-26.8720372 -> V=1.02444, theta=-16.01197
% INFO    : Bus 2449	: V=1.07804308, theta=-19.0465801 -> V=1.09249, theta=-9.84793
% INFO    : Bus 2450	: V=1.05971914, theta=-18.0352794 -> V=1.07209, theta=-9.47478
% INFO    : Bus 2451	: V=1.03109864, theta=-43.7063181 -> V=1.04027, theta=-28.20908
% INFO    : Bus 2452	: V=1.06409079, theta=-19.283586 -> V=1.06161, theta=-8.74428
% INFO    : Bus 2453	: V=0.987925413, theta=-7.90550923 -> V=1.00417, theta=-7.90233
% INFO    : Bus 2454	: V=1.03928174, theta=-24.5434629 -> V=1.0319, theta=-16.17823
% INFO    : Bus 2455	: V=1.04846772, theta=-16.1060365 -> V=1.05931, theta=-16.95512
% INFO    : Bus 2456	: V=1.07828391, theta=-18.6005526 -> V=1.0857, theta=-14.05354
% INFO    : Bus 2457	: V=1.07089496, theta=-23.7662869 -> V=1.07713, theta=-12.84625
% INFO    : Bus 2458	: V=1.00637254, theta=-8.87085386 -> V=1.01983, theta=-12.82527
% INFO    : Bus 2459	: V=1.03432047, theta=-25.9194552 -> V=1.03734, theta=-15.76281
% INFO    : Bus 2460	: V=1.0813204, theta=-17.6844083 -> V=1.08204, theta=-7.93862
% INFO    : Bus 2461	: V=1.04382766, theta=-22.0950852 -> V=1.04973, theta=-12.60858
% INFO    : Bus 2462	: V=1.07124946, theta=-15.8015701 -> V=1.08222, theta=-6.86755
% INFO    : Bus 2463	: V=1.012, theta=-21.5768206 -> V=1.03103, theta=-10.97001
% INFO    : Bus 2464	: V=1.03571046, theta=-20.2514143 -> V=1.04327, theta=-17.6141
% INFO    : Bus 2465	: V=1.02189025, theta=-18.3322806 -> V=1.02813, theta=-14.9368
% INFO    : Bus 2466	: V=1.03711469, theta=-37.7359058 -> V=1.04529, theta=-29.09159
% INFO    : Bus 2467	: V=1.06769453, theta=-9.79146134 -> V=1.07731, theta=-9.76226
% INFO    : Bus 2468	: V=1.06251943, theta=-8.88436456 -> V=1.07249, theta=-9.3525
% INFO    : Bus 2469	: V=1.07254284, theta=-7.28289199 -> V=1.0809, theta=-7.2272
% INFO    : Bus 2470	: V=1.05584534, theta=-26.9838227 -> V=1.06169, theta=-15.85953
% INFO    : Bus 2471	: V=1.06907031, theta=-27.1984973 -> V=1.07619, theta=-15.7522
% INFO    : Bus 2472	: V=1.08116096, theta=-20.7149649 -> V=1.08216, theta=-9.87823
% INFO    : Bus 2473	: V=0.998082238, theta=-28.8750751 -> V=1.01469, theta=-19.91019
% INFO    : Bus 2474	: V=0.99240325, theta=-26.7391456 -> V=1.009, theta=-17.14104
% INFO    : Bus 2475	: V=1.00172457, theta=-24.1663729 -> V=1.0197, theta=-14.03981
% INFO    : Bus 2476	: V=1.00186793, theta=-24.1647854 -> V=1.01984, theta=-14.03827
% INFO    : Bus 2477	: V=1.02520565, theta=-20.0907104 -> V=1.04888, theta=-13.29471
% INFO    : Bus 2478	: V=1.03742982, theta=-4.73179089 -> V=1.05482, theta=-9.49138
% INFO    : Bus 2479	: V=1.0175782, theta=-12.5358704 -> V=1.0385, theta=-9.07309
% INFO    : Bus 2480	: V=1.01340364, theta=-25.9456553 -> V=1.02492, theta=-16.7266
% INFO    : Bus 2481	: V=1.06320614, theta=-22.3447858 -> V=1.06517, theta=-10.58134
% INFO    : Bus 2482	: V=0.989235484, theta=-23.0785734 -> V=1.00953, theta=-12.81248
% INFO    : Bus 2483	: V=1.01351494, theta=-21.8454923 -> V=1.04149, theta=-15.5587
% INFO    : Bus 2484	: V=1.02345863, theta=-33.2301909 -> V=1.0297, theta=-23.17325
% INFO    : Bus 2485	: V=1.04267804, theta=-34.7159146 -> V=1.04496, theta=-24.00833
% INFO    : Bus 2486	: V=1.07009723, theta=-30.1311209 -> V=1.07599, theta=-20.06777
% INFO    : Bus 2487	: V=1.00811317, theta=-32.7544661 -> V=1.03585, theta=-25.04697
% INFO    : Bus 2488	: V=1.07428117, theta=-20.8985742 -> V=1.07129, theta=-11.72327
% INFO    : Bus 2489	: V=1.01808218, theta=-7.75457029 -> V=1.03336, theta=-11.42039
% INFO    : Bus 2490	: V=1.02540368, theta=-28.9605646 -> V=1.04734, theta=-17.79585
% INFO    : Bus 2491	: V=1.00227781, theta=-24.112876 -> V=1.02024, theta=-13.98818
% INFO    : Bus 2492	: V=1.04137457, theta=-19.4891334 -> V=1.0589, theta=-9.28805
% INFO    : Bus 2493	: V=1.00640964, theta=-24.6007173 -> V=1.02447, theta=-15.26643
% INFO    : Bus 2494	: V=1.01716271, theta=-6.98160854 -> V=1.02663, theta=-9.88245
% INFO    : Bus 2495	: V=1.0382829, theta=-18.0119887 -> V=1.05314, theta=-16.99026
% INFO    : Bus 2496	: V=1.00304696, theta=-3.7564385 -> V=1.01578, theta=-8.85432
% INFO    : Bus 2497	: V=1.02339953, theta=-19.2302319 -> V=1.03369, theta=-10.33833
% INFO    : Bus 2498	: V=1.03998862, theta=-19.857826 -> V=1.0453, theta=-15.48402
% INFO    : Bus 2499	: V=0.95660379, theta=-8.82462633 -> V=0.98302, theta=-8.08518
% INFO    : Bus 2500	: V=0.980057987, theta=-29.4791666 -> V=0.99274, theta=-20.26759
% INFO    : Bus 2501	: V=0.996586458, theta=-31.7077759 -> V=1.03231, theta=-19.92958
% INFO    : Bus 2502	: V=1.00626849, theta=-19.7101831 -> V=1.03542, theta=-14.03315
% INFO    : Bus 2503	: V=1.04306365, theta=-24.9502383 -> V=1.03568, theta=-16.57066
% INFO    : Bus 2504	: V=1.02793583, theta=-25.6350883 -> V=1.04, theta=-16.32975
% INFO    : Bus 2505	: V=1.06157443, theta=-21.3922998 -> V=1.07375, theta=-12.17046
% INFO    : Bus 2506	: V=1.03171454, theta=-26.8544185 -> V=1.04784, theta=-17.26827
% INFO    : Bus 2507	: V=1.02300007, theta=-22.9833689 -> V=1.02874, theta=-12.55671
% INFO    : Bus 2508	: V=1.03041445, theta=-15.7903583 -> V=1.05439, theta=-10.91349
% INFO    : Bus 2509	: V=1.00962299, theta=-27.0459611 -> V=1.02062, theta=-17.73798
% INFO    : Bus 2510	: V=1.00395837, theta=-0.16129124 -> V=1.02808, theta=-2.97271
% INFO    : Bus 2511	: V=1.03447594, theta=-25.3161391 -> V=1.04007, theta=-16.5431
% INFO    : Bus 2512	: V=1.06973953, theta=-19.8152618 -> V=1.07539, theta=-11.39627
% INFO    : Bus 2513	: V=1.01893841, theta=-47.1223362 -> V=1.02326, theta=-32.23762
% INFO    : Bus 2514	: V=1.05521227, theta=-21.1846269 -> V=1.0479, theta=-12.60085
% INFO    : Bus 2515	: V=1.03238535, theta=-25.2167532 -> V=1.04582, theta=-15.89193
% INFO    : Bus 2516	: V=1.02935077, theta=-32.0656097 -> V=1.03029, theta=-22.62577
% INFO    : Bus 2517	: V=1.05868488, theta=-32.0656097 -> V=1.05965, theta=-22.62577
% INFO    : Bus 2518	: V=1.04314158, theta=-23.3695791 -> V=1.05372, theta=-14.3447
% INFO    : Bus 2519	: V=1.06907056, theta=-18.8373473 -> V=1.07934, theta=-9.9459
% INFO    : Bus 2520	: V=1.07536304, theta=-14.145464 -> V=1.08514, theta=-5.58643
% INFO    : Bus 2521	: V=1.05230394, theta=-6.64276186 -> V=1.06015, theta=-8.53318
% INFO    : Bus 2522	: V=1.05225804, theta=-6.64684845 -> V=1.0601, theta=-8.53721
% INFO    : Bus 2523	: V=0.993940925, theta=-30.778728 -> V=1.02787, theta=-19.36029
% INFO    : Bus 2524	: V=1.00602, theta=-20.588013 -> V=1.00886, theta=-12.13226
% INFO    : Bus 2525	: V=1.153, theta=-5.22067825 -> V=1.15278, theta=-6.64391
% INFO    : Bus 2526	: V=1.06138942, theta=-4.88879784 -> V=1.06799, theta=-7.34217
% INFO    : Bus 2527	: V=1.00336142, theta=-20.5490798 -> V=1.01011, theta=-17.49266
% INFO    : Bus 2528	: V=1.06985071, theta=-18.8821161 -> V=1.07734, theta=-15.79041
% INFO    : Bus 2529	: V=1.02085348, theta=-18.5452236 -> V=1.02673, theta=-11.3541
% INFO    : Bus 2530	: V=1.03847434, theta=-18.8546127 -> V=1.04855, theta=-9.68843
% INFO    : Bus 2531	: V=0.973947879, theta=-26.7762276 -> V=1.02701, theta=-13.81708
% INFO    : Bus 2532	: V=1.04317946, theta=-7.48042073 -> V=1.05707, theta=-11.83424
% INFO    : Bus 2533	: V=1.02242466, theta=-28.7209837 -> V=1.04562, theta=-20.9674
% INFO    : Bus 2534	: V=1.013, theta=-11.3885646 -> V=1.03527, theta=-12.76472
% INFO    : Bus 2535	: V=1.01198274, theta=-11.530113 -> V=1.03209, theta=-13.02212
% INFO    : Bus 2536	: V=1.07033519, theta=-17.0829419 -> V=1.07621, theta=-12.8865
% INFO    : Bus 2537	: V=1.05939683, theta=-17.5946372 -> V=1.06591, theta=-14.09271
% INFO    : Bus 2538	: V=1.0059728, theta=-20.1016382 -> V=1.0127, theta=-17.05114
% INFO    : Bus 2539	: V=1.00831972, theta=-20.1213059 -> V=1.01503, theta=-17.07053
% INFO    : Bus 2540	: V=1.03338959, theta=-21.0364595 -> V=1.04786, theta=-14.42663
% INFO    : Bus 2541	: V=1.04862, theta=-20.9155247 -> V=1.06349, theta=-14.40132
% INFO    : Bus 2542	: V=1.0387967, theta=-14.7629789 -> V=1.05305, theta=-8.5603
% INFO    : Bus 2543	: V=1.02226337, theta=-20.6263233 -> V=1.03718, theta=-10.78063
% INFO    : Bus 2544	: V=1.00935794, theta=-22.9530321 -> V=1.01271, theta=-18.96376
% INFO    : Bus 2545	: V=1.01177532, theta=-22.8893617 -> V=1.01512, theta=-18.90052
% INFO    : Bus 2546	: V=1.01033717, theta=-22.9050772 -> V=1.01389, theta=-18.93332
% INFO    : Bus 2547	: V=1.01435048, theta=-26.6294582 -> V=1.04657, theta=-16.73338
% INFO    : Bus 2548	: V=1.01409384, theta=-13.1337165 -> V=1.05602, theta=-11.20361
% INFO    : Bus 2549	: V=1.02500301, theta=-24.8982781 -> V=1.03966, theta=-18.21459
% INFO    : Bus 2550	: V=1.0400596, theta=-28.9489394 -> V=1.05687, theta=-21.07115
% INFO    : Bus 2551	: V=1.02243808, theta=-26.4267763 -> V=1.02248, theta=-17.55629
% INFO    : Bus 2552	: V=1.0462806, theta=-26.397527 -> V=1.0703, theta=-19.04819
% INFO    : Bus 2553	: V=1.04686195, theta=-10.0638787 -> V=1.06428, theta=-12.01146
% INFO    : Bus 2554	: V=1.0476813, theta=-27.8649779 -> V=1.04966, theta=-20.3077
% INFO    : Bus 2555	: V=1.03623476, theta=-20.4821402 -> V=1.06092, theta=-10.33588
% INFO    : Bus 2556	: V=1.05075004, theta=-21.1247696 -> V=1.059, theta=-14.52907
% INFO    : Bus 2557	: V=1.05805863, theta=-11.9990681 -> V=1.06939, theta=-14.22956
% INFO    : Bus 2558	: V=0.998607292, theta=-48.4972264 -> V=0.99752, theta=-33.02513
% INFO    : Bus 2559	: V=1.04572486, theta=-25.5792441 -> V=1.05586, theta=-17.44062
% INFO    : Bus 2560	: V=1.016, theta=-11.6847706 -> V=1.043, theta=-7.72562
% INFO    : Bus 2561	: V=0.978075583, theta=-24.1938553 -> V=1.01341, theta=-13.8815
% INFO    : Bus 2562	: V=1.05399035, theta=-19.5877473 -> V=1.08302, theta=-11.42826
% INFO    : Bus 2563	: V=1.02860493, theta=-14.742365 -> V=1.03571, theta=-13.04154
% INFO    : Bus 2564	: V=1.02890939, theta=-28.6966633 -> V=1.03324, theta=-18.30444
% INFO    : Bus 2565	: V=1.01864825, theta=-49.4422013 -> V=1.0395, theta=-29.77655
% INFO    : Bus 2566	: V=1.02147441, theta=-49.8503119 -> V=1.01798, theta=-33.80328
% INFO    : Bus 2567	: V=1.01117739, theta=-22.6834088 -> V=1.03836, theta=-16.06766
% INFO    : Bus 2568	: V=1.02722422, theta=-6.93223441 -> V=1.03959, theta=-10.87401
% INFO    : Bus 2569	: V=1.07590396, theta=-2.39061379 -> V=1.08627, theta=-6.37491
% INFO    : Bus 2570	: V=1.09506383, theta=1.0078481 -> V=1.09976, theta=-3.0063
% INFO    : Bus 2571	: V=1.03542541, theta=-21.8956481 -> V=1.04288, theta=-15.93037
% INFO    : Bus 2572	: V=1.05068096, theta=-21.1207146 -> V=1.0567, theta=-16.87863
% INFO    : Bus 2573	: V=1.07170184, theta=-16.6848987 -> V=1.07756, theta=-12.49895
% INFO    : Bus 2574	: V=1.01136796, theta=-18.9938459 -> V=1.01814, theta=-15.98139
% INFO    : Bus 2575	: V=1.05582599, theta=-30.1719168 -> V=1.06464, theta=-20.36993
% INFO    : Bus 2576	: V=1.06743319, theta=-14.4423788 -> V=1.07285, theta=-9.98333
% INFO    : Bus 2577	: V=1.0785117, theta=-18.6398937 -> V=1.08595, theta=-14.0894
% INFO    : Bus 2578	: V=1.02710767, theta=2.59283861 -> V=1.03851, theta=-4.64131
% INFO    : Bus 2579	: V=0.950232857, theta=-8.11198703 -> V=0.97171, theta=-7.85241
% INFO    : Bus 2580	: V=0.997218333, theta=-8.00738801 -> V=1.01973, theta=-7.67768
% INFO    : Bus 2581	: V=1.04609758, theta=-11.6862761 -> V=1.06299, theta=-8.29796
% INFO    : Bus 2582	: V=1.04305103, theta=-6.89341906 -> V=1.06628, theta=-6.58346
% INFO    : Bus 2583	: V=1.04751566, theta=-42.0579381 -> V=1.04651, theta=-29.50888
% INFO    : Bus 2584	: V=1.01074943, theta=-32.2125925 -> V=1.01314, theta=-21.87414
% INFO    : Bus 2585	: V=1.07235701, theta=-6.20138853 -> V=1.08276, theta=-7.2857
% INFO    : Bus 2586	: V=1.0618974, theta=-1.59905537 -> V=1.06901, theta=-4.26169
% INFO    : Bus 2587	: V=1.02174461, theta=-29.7780191 -> V=1.04509, theta=-19.20854
% INFO    : Bus 2588	: V=1.03905936, theta=-22.4344505 -> V=1.06667, theta=-8.20009
% INFO    : Bus 2589	: V=1.03351256, theta=-30.618735 -> V=1.04717, theta=-19.10479
% INFO    : Bus 2590	: V=1.02606593, theta=-14.1193268 -> V=1.03921, theta=-13.1048
% INFO    : Bus 2591	: V=1.00858886, theta=-18.5376028 -> V=1.0181, theta=-16.72449
% INFO    : Bus 2592	: V=1.08121003, theta=6.12455347 -> V=1.09187, theta=-0.82873
% INFO    : Bus 2593	: V=1.0074831, theta=-46.5352062 -> V=1.00641, theta=-31.0589
% INFO    : Bus 2594	: V=1.00098915, theta=-12.0371887 -> V=1.0388, theta=-9.26874
% INFO    : Bus 2595	: V=1.0556361, theta=-15.9222506 -> V=1.06155, theta=-12.26256
% INFO    : Bus 2596	: V=1.0199571, theta=-43.803397 -> V=1.02438, theta=-28.90245
% INFO    : Bus 2597	: V=1.07103598, theta=-41.2354425 -> V=1.07514, theta=-26.6892
% INFO    : Bus 2598	: V=1.05256295, theta=-19.4315431 -> V=1.05528, theta=-10.62531
% INFO    : Bus 2599	: V=1.03889084, theta=-19.0031441 -> V=1.03699, theta=-9.72771
% INFO    : Bus 2600	: V=0.987334829, theta=-28.8137299 -> V=1.02176, theta=-17.8276
% INFO    : Bus 2601	: V=1.03699175, theta=-18.5329735 -> V=1.05982, theta=-12.27217
% INFO    : Bus 2602	: V=0.987329397, theta=-28.8149583 -> V=1.02175, theta=-17.82875
% INFO    : Bus 2603	: V=1.01510213, theta=-53.3366563 -> V=1.05063, theta=-30.59766
% INFO    : Bus 2604	: V=1.01946531, theta=-24.2424835 -> V=1.024, theta=-13.75842
% INFO    : Bus 2605	: V=1.02431893, theta=-32.8109609 -> V=1.0276, theta=-22.75492
% INFO    : Bus 2606	: V=0.985428409, theta=-21.4284387 -> V=1.00652, theta=-20.20598
% INFO    : Bus 2607	: V=1.04366246, theta=-32.7442392 -> V=1.04634, theta=-19.80255
% INFO    : Bus 2608	: V=1.07718138, theta=-26.5715097 -> V=1.07433, theta=-14.69708
% INFO    : Bus 2609	: V=1.07788856, theta=-26.5738563 -> V=1.07504, theta=-14.69975
% INFO    : Bus 2610	: V=1.0094199, theta=-23.0769633 -> V=1.01812, theta=-13.74715
% INFO    : Bus 2611	: V=1.01440179, theta=-22.4557025 -> V=1.02306, theta=-13.13639
% INFO    : Bus 2612	: V=1.01204042, theta=-23.1720587 -> V=1.04214, theta=-16.19683
% INFO    : Bus 2613	: V=1.00925561, theta=-31.9158474 -> V=1.03619, theta=-24.41438
% INFO    : Bus 2614	: V=1.00010247, theta=-29.5288219 -> V=1.01161, theta=-20.45564
% INFO    : Bus 2615	: V=1.04829636, theta=-21.8724176 -> V=1.05658, theta=-15.26511
% INFO    : Bus 2616	: V=0.996499856, theta=-24.7582665 -> V=1.00297, theta=-20.66822
% INFO    : Bus 2617	: V=1.02338114, theta=-26.3778101 -> V=1.02725, theta=-15.97875
% INFO    : Bus 2618	: V=1.01941739, theta=-35.8031893 -> V=1.03226, theta=-22.6875
% INFO    : Bus 2619	: V=1.05727675, theta=-10.3630361 -> V=1.08134, theta=-9.34148
% INFO    : Bus 2620	: V=1.00766203, theta=-16.8076683 -> V=1.02937, theta=-15.46306
% INFO    : Bus 2621	: V=1.00102777, theta=-25.4183605 -> V=1.01983, theta=-16.03981
% INFO    : Bus 2622	: V=1.01025272, theta=-29.6816517 -> V=1.01319, theta=-19.86743
% INFO    : Bus 2623	: V=1.00833973, theta=-3.96636882 -> V=1.0241, theta=-8.89752
% INFO    : Bus 2624	: V=1.00945732, theta=-25.6906522 -> V=1.03776, theta=-15.21461
% INFO    : Bus 2625	: V=1.02630234, theta=-21.158229 -> V=1.03481, theta=-11.85953
% INFO    : Bus 2626	: V=1.06038846, theta=-7.62601083 -> V=1.0808, theta=-7.44664
% INFO    : Bus 2627	: V=1.04326389, theta=-0.692166714 -> V=1.05426, theta=-7.54463
% INFO    : Bus 2628	: V=1.07457276, theta=2.62406328 -> V=1.08593, theta=-4.40232
% INFO    : Bus 2629	: V=1.006, theta=-19.7443531 -> V=1.03977, theta=-17.80238
% INFO    : Bus 2630	: V=0.973698191, theta=-25.3863156 -> V=1.00879, theta=-15.21704
% INFO    : Bus 2631	: V=1.00162384, theta=-13.8053057 -> V=1.0162, theta=-15.97782
% INFO    : Bus 2632	: V=1.01548269, theta=-28.4836022 -> V=1.02107, theta=-16.18377
% INFO    : Bus 2633	: V=1.0195653, theta=-26.3771991 -> V=1.02249, theta=-18.0756
% INFO    : Bus 2634	: V=1.02657409, theta=-26.0155851 -> V=1.0299, theta=-17.72566
% INFO    : Bus 2635	: V=1.04395051, theta=-7.33352398 -> V=1.05192, theta=-10.32219
% INFO    : Bus 2636	: V=1.04357096, theta=-7.43310498 -> V=1.05095, theta=-10.3392
% INFO    : Bus 2637	: V=1.07771872, theta=-4.46608928 -> V=1.08436, theta=-7.39379
% INFO    : Bus 2638	: V=1.01459004, theta=-6.26346458 -> V=1.03224, theta=-11.17177
% INFO    : Bus 2639	: V=1.00873391, theta=-12.9482894 -> V=1.02401, theta=-15.59771
% INFO    : Bus 2640	: V=0.995064127, theta=-28.090934 -> V=0.98961, theta=-19.48905
% INFO    : Bus 2641	: V=1.04331879, theta=-29.6244879 -> V=1.05632, theta=-18.20501
% INFO    : Bus 2642	: V=1.04000164, theta=-28.9928339 -> V=1.04664, theta=-19.42594
% INFO    : Bus 2643	: V=1.05219377, theta=-33.3317069 -> V=1.06971, theta=-21.92809
% INFO    : Bus 2644	: V=1.03627508, theta=-21.2733391 -> V=1.02863, theta=-12.73807
% INFO    : Bus 2645	: V=1.01111824, theta=-25.0413202 -> V=1.0179, theta=-13.40166
% INFO    : Bus 2646	: V=1.011, theta=-25.02941 -> V=1.01766, theta=-13.38294
% INFO    : Bus 2647	: V=1.029, theta=-16.9113731 -> V=1.04167, theta=-7.97094
% INFO    : Bus 2648	: V=1.0666037, theta=-29.043919 -> V=1.07937, theta=-19.84826
% INFO    : Bus 2649	: V=1.07170826, theta=-18.1096691 -> V=1.08604, theta=-8.80514
% INFO    : Bus 2650	: V=1.0718197, theta=-18.0986168 -> V=1.08615, theta=-8.79437
% INFO    : Bus 2651	: V=1.01106042, theta=-5.72393356 -> V=1.04263, theta=-5.54173
% INFO    : Bus 2652	: V=1.03977451, theta=-19.9598043 -> V=1.04515, theta=-12.17112
% INFO    : Bus 2653	: V=1.00458844, theta=-30.5659504 -> V=1.03585, theta=-19.41621
% INFO    : Bus 2654	: V=1.066, theta=-22.0704178 -> V=1.06796, theta=-10.30798
% INFO    : Bus 2655	: V=1.0723179, theta=-19.3877276 -> V=1.07573, theta=-9.36391
% INFO    : Bus 2656	: V=1.04954438, theta=-12.4542244 -> V=1.06132, theta=-13.46831
% INFO    : Bus 2657	: V=1.05520957, theta=-9.83224064 -> V=1.06735, theta=-10.92607
% INFO    : Bus 2658	: V=1.05927769, theta=-6.4422139 -> V=1.0665, theta=-8.74578
% INFO    : Bus 2659	: V=0.990616615, theta=-29.9021255 -> V=1.02534, theta=-18.48229
% INFO    : Bus 2660	: V=0.988135432, theta=-14.6763642 -> V=1.01289, theta=-10.30257
% INFO    : Bus 2661	: V=1.018, theta=-11.8401555 -> V=1.04272, theta=-7.7352
% INFO    : Bus 2662	: V=1.009, theta=-10.5148689 -> V=1.04596, theta=-7.864
% INFO    : Bus 2663	: V=1.04325491, theta=-6.69279351 -> V=1.07545, theta=-4.9024
% INFO    : Bus 2664	: V=1.061, theta=-21.9219795 -> V=1.12011, theta=-11.77615
% INFO    : Bus 2665	: V=0.993, theta=-22.0425743 -> V=1.0377, theta=-11.78467
% INFO    : Bus 2666	: V=1.078, theta=-18.3404475 -> V=1.09954, theta=-8.6334
% INFO    : Bus 2667	: V=0.993, theta=-22.0425743 -> V=1.0377, theta=-11.78467
% INFO    : Bus 2668	: V=1.07824924, theta=-18.3362656 -> V=1.09934, theta=-8.70044
% INFO    : Bus 2669	: V=1.02461998, theta=-38.532587 -> V=1.00548, theta=-25.90223
% INFO    : Bus 2670	: V=1.03995956, theta=-37.5588165 -> V=1.02739, theta=-24.62684
% INFO    : Bus 2671	: V=0.557366887, theta=1.29348091 -> V=0.56095, theta=-4.06661
% INFO    : Bus 2672	: V=1.01272962, theta=1.29348091 -> V=1.01924, theta=-4.06661
% INFO    : Bus 2673	: V=1.0201538, theta=-17.4294344 -> V=1.03576, theta=-16.50957
% INFO    : Bus 2674	: V=1.0201538, theta=-17.4294344 -> V=1.03576, theta=-16.50957
% INFO    : Bus 2675	: V=1.01032961, theta=-22.2268044 -> V=1.04224, theta=-16.39679
% INFO    : Bus 2676	: V=0.996290503, theta=-42.656401 -> V=0.9789, theta=-29.74845
% INFO    : Bus 2677	: V=1.01559353, theta=-15.2642161 -> V=1.03302, theta=-14.07911
% INFO    : Bus 2678	: V=1.05106761, theta=-11.5950201 -> V=1.06873, theta=-10.56894
% INFO    : Bus 2679	: V=1.00547095, theta=-16.204558 -> V=1.02308, theta=-14.98769
% INFO    : Bus 2680	: V=1.02307375, theta=-11.7026938 -> V=1.04358, theta=-9.86637
% INFO    : Bus 2681	: V=1.04758867, theta=-8.22046987 -> V=1.06646, theta=-6.62021
% INFO    : Bus 2682	: V=0.992622603, theta=-21.2166474 -> V=1.02024, theta=-14.70061
% INFO    : Bus 2683	: V=1.05943222, theta=-19.5952203 -> V=1.06471, theta=-11.01674
% INFO    : Bus 2684	: V=1.07338684, theta=-15.7249176 -> V=1.08003, theta=-13.7614
% INFO    : Bus 2685	: V=1.03602157, theta=-22.0865745 -> V=1.04196, theta=-17.9145
% INFO    : Bus 2686	: V=1.03009499, theta=-17.9880671 -> V=1.04521, theta=-17.0038
% INFO    : Bus 2687	: V=1.06224945, theta=-13.5124539 -> V=1.0769, theta=-12.51357
% INFO    : Bus 2688	: V=1.0276336, theta=-25.7289984 -> V=1.02641, theta=-15.93046
% INFO    : Bus 2689	: V=0.995786024, theta=-13.1884354 -> V=1.01998, theta=-14.41131
% INFO    : Bus 2690	: V=1.06436263, theta=-11.0891046 -> V=1.08198, theta=-10.92813
% INFO    : Bus 2691	: V=1.01838805, theta=-18.9395195 -> V=1.03575, theta=-14.94659
% INFO    : Bus 2692	: V=1.03363707, theta=-16.7732043 -> V=1.04188, theta=-14.6618
% INFO    : Bus 2693	: V=1.01635337, theta=-23.39872 -> V=1.02497, theta=-14.06306
% INFO    : Bus 2694	: V=1.0228575, theta=-21.9392469 -> V=1.03141, theta=-12.62776
% INFO    : Bus 2695	: V=1.07702207, theta=-15.6057004 -> V=1.0831, theta=-13.68777
% INFO    : Bus 2696	: V=0.9944128, theta=-25.7339599 -> V=1.01237, theta=-15.78668
% INFO    : Bus 2697	: V=1.018, theta=-19.2564111 -> V=1.02379, theta=-16.46239
% INFO    : Bus 2698	: V=1.02969244, theta=-10.455561 -> V=1.0474, theta=-9.32392
% INFO    : Bus 2699	: V=1.0236344, theta=-21.6203082 -> V=1.03392, theta=-11.87363
% INFO    : Bus 2700	: V=1.0668351, theta=-13.9830441 -> V=1.07094, theta=-9.5598
% INFO    : Bus 2701	: V=1.02299534, theta=-45.6022725 -> V=1.01655, theta=-29.34029
% INFO    : Bus 2702	: V=1.02151416, theta=-22.2068917 -> V=1.04704, theta=-10.4886
% INFO    : Bus 2703	: V=1.07110422, theta=-16.9797177 -> V=1.07695, theta=-12.79677
% INFO    : Bus 2704	: V=1.01651506, theta=-20.8189032 -> V=1.02281, theta=-17.39344
% INFO    : Bus 2705	: V=1.01888027, theta=-8.79973642 -> V=1.05194, theta=-8.22369
% INFO    : Bus 2706	: V=1.05361465, theta=-6.56527843 -> V=1.07657, theta=-6.59142
% INFO    : Bus 2707	: V=1.04464709, theta=-18.8765075 -> V=1.05882, theta=-12.427
% INFO    : Bus 2708	: V=1.04470931, theta=-20.24579 -> V=1.05915, theta=-13.74312
% INFO    : Bus 2709	: V=1.04195733, theta=-14.108636 -> V=1.05561, theta=-7.99364
% INFO    : Bus 2710	: V=1.01526451, theta=-24.5430964 -> V=1.02901, theta=-15.6351
% INFO    : Bus 2711	: V=1.0068474, theta=-23.1257466 -> V=1.02457, theta=-14.43115
% INFO    : Bus 2712	: V=1.05043828, theta=-15.8629763 -> V=1.0643, theta=-7.82541
% INFO    : Bus 2713	: V=1.02516682, theta=-24.2899858 -> V=1.03186, theta=-19.59673
% INFO    : Bus 2714	: V=1.05429277, theta=-10.7203227 -> V=1.06076, theta=-11.52768
% INFO    : Bus 2715	: V=1.07147478, theta=-7.51709635 -> V=1.08264, theta=-9.67794
% INFO    : Bus 2716	: V=1.08490538, theta=-4.24120658 -> V=1.09502, theta=-6.78867
% INFO    : Bus 2717	: V=1.04341948, theta=-30.5193569 -> V=1.05068, theta=-21.9641
% INFO    : Bus 2718	: V=1.02539323, theta=-25.9841692 -> V=1.02166, theta=-16.93759
% INFO    : Bus 2719	: V=0.995780087, theta=-30.6584898 -> V=1.02775, theta=-19.38846
% INFO    : Bus 2720	: V=1.0594034, theta=-4.29327006 -> V=1.07102, theta=-6.06528
% INFO    : Bus 2721	: V=1.07608568, theta=-0.259998147 -> V=1.08234, theta=-2.28871
% INFO    : Bus 2722	: V=1.08791192, theta=2.6851005 -> V=1.09108, theta=0.36055
% INFO    : Bus 2723	: V=1.01139448, theta=-46.0804604 -> V=1.01032, theta=-30.6032
% INFO    : Bus 2724	: V=1.03008801, theta=-17.2652666 -> V=1.04105, theta=-18.18496
% INFO    : Bus 2725	: V=1.04610472, theta=-18.1245837 -> V=1.05098, theta=-13.83832
% INFO    : Bus 2726	: V=1.06846855, theta=-14.7718478 -> V=1.07327, theta=-10.54805
% INFO    : Bus 2727	: V=1.01215152, theta=-0.213116245 -> V=1.02386, theta=-7.21975
% INFO    : Bus 2728	: V=1.06076966, theta=-16.1377532 -> V=1.06328, theta=-7.6924
% INFO    : Bus 2729	: V=1.07563073, theta=-21.3058153 -> V=1.06992, theta=-11.84885
% INFO    : Bus 2730	: V=1.04155537, theta=-29.8804418 -> V=1.05601, theta=-18.24713
% INFO    : Bus 2731	: V=1.04426795, theta=-13.4748386 -> V=1.06349, theta=-11.19095
% INFO    : Bus 2732	: V=1.02108026, theta=-30.1726768 -> V=1.02862, theta=-18.58636
% INFO    : Bus 2733	: V=1.0203752, theta=-19.3658767 -> V=1.02845, theta=-17.13588
% INFO    : Bus 2734	: V=1.03987721, theta=-21.780269 -> V=1.04549, theta=-17.53438
% INFO    : Bus 2735	: V=1.06, theta=-22.5856089 -> V=1.06462, theta=-9.56947
% INFO    : Bus 2736	: V=1.0242313, theta=-19.2656888 -> V=1.03889, theta=-18.34622
% INFO    : Bus 2737	: V=1.05869434, theta=-20.6309648 -> V=1.06473, theta=-16.39215
% INFO    : Bus 2738	: V=1.05649351, theta=-20.5933316 -> V=1.06254, theta=-16.35491
% INFO    : Bus 2739	: V=1.03449727, theta=-29.3448259 -> V=1.05362, theta=-19.09501
% INFO    : Bus 2740	: V=1.01332183, theta=-11.0764897 -> V=1.03869, theta=-7.52443
% INFO    : Bus 2741	: V=1.04662341, theta=-18.8774795 -> V=1.04968, theta=-11.04417
% INFO    : Bus 2742	: V=1.0453225, theta=-18.940849 -> V=1.04838, theta=-11.10717
% INFO    : Bus 2743	: V=0.980346275, theta=-18.1669596 -> V=1.003, theta=-16.82272
% INFO    : Bus 2744	: V=0.994812287, theta=-8.42065962 -> V=1.0125, theta=-12.44515
% INFO    : Bus 2745	: V=1.06380476, theta=-0.80340417 -> V=1.08392, theta=-5.18115
% INFO    : Bus 2746	: V=1.05060727, theta=-16.7364908 -> V=1.05726, theta=-16.37566
% INFO    : Bus 2747	: V=1.01332509, theta=-12.5225009 -> V=1.03714, theta=-8.57136
% INFO    : Bus 2748	: V=1.03806846, theta=-10.7721638 -> V=1.0572, theta=-10.96436
% INFO    : Bus 2749	: V=1.06101122, theta=-19.4689945 -> V=1.06036, theta=-9.0287
% INFO    : Bus 2750	: V=1.08275222, theta=-17.3670932 -> V=1.08661, theta=-8.1018
% INFO    : Bus 2751	: V=1.02589655, theta=-28.0809121 -> V=1.02895, theta=-18.04895
% INFO    : Bus 2752	: V=1.02074771, theta=-21.1846191 -> V=1.02693, theta=-19.20043
% INFO    : Bus 2753	: V=1.04042579, theta=-23.1400829 -> V=1.03268, theta=-14.62812
% INFO    : Bus 2754	: V=1.02833452, theta=-18.8109803 -> V=1.04478, theta=-10.99842
% INFO    : Bus 2755	: V=1.06150518, theta=-15.4986589 -> V=1.07861, theta=-8.22132
% INFO    : Bus 2756	: V=1.0146018, theta=-22.7621714 -> V=1.02091, theta=-18.69661
% INFO    : Bus 2757	: V=0.993217463, theta=-12.4976694 -> V=1.05363, theta=-9.3864
% INFO    : Bus 2758	: V=1.01177495, theta=-22.8893545 -> V=1.01512, theta=-18.90051
% INFO    : Bus 2759	: V=1.02418719, theta=2.94905539 -> V=1.03775, theta=-4.41388
% INFO    : Bus 2760	: V=1.04253748, theta=-13.6086782 -> V=1.04637, theta=-9.23651
% INFO    : Bus 2761	: V=1.02308786, theta=-15.6846658 -> V=1.02915, theta=-13.13102
% INFO    : Bus 2762	: V=1.03696275, theta=-2.08671105 -> V=1.04807, theta=-8.91016
% INFO    : Bus 2763	: V=1.05867055, theta=-0.495228146 -> V=1.07519, theta=-5.74891
% INFO    : Bus 2764	: V=1.07347781, theta=2.20534033 -> V=1.08719, theta=-3.33506
% INFO    : Bus 2765	: V=1.00935992, theta=-13.4841258 -> V=1.04209, theta=-12.96984
% INFO    : Bus 2766	: V=1.12040041, theta=5.61967046 -> V=1.13228, theta=-1.7141
% INFO    : Bus 2767	: V=1.04782041, theta=-12.432127 -> V=1.05958, theta=-14.43933
% INFO    : Bus 2768	: V=1.0401449, theta=-24.4887171 -> V=1.04026, theta=-15.45094
% INFO    : Bus 2769	: V=0.943138968, theta=-14.1140083 -> V=0.94734, theta=-6.97839
% INFO    : Bus 2770	: V=1.03770745, theta=-15.8139294 -> V=1.04638, theta=-8.78971
% INFO    : Bus 2771	: V=1.07010521, theta=-13.7592914 -> V=1.07588, theta=-6.7733
% INFO    : Bus 2772	: V=1.08777469, theta=-8.66293254 -> V=1.097, theta=-3.16394
% INFO    : Bus 2773	: V=1.0328522, theta=-22.9986185 -> V=1.03917, theta=-18.5188
% INFO    : Bus 2774	: V=1.0126313, theta=-7.63918068 -> V=1.03597, theta=-8.02014
% INFO    : Bus 2775	: V=1.03790373, theta=-13.0918333 -> V=1.05947, theta=-11.13064
% INFO    : Bus 2776	: V=1.02231396, theta=-10.2345125 -> V=1.04424, theta=-8.34251
% INFO    : Bus 2777	: V=1.03211583, theta=-6.81162904 -> V=1.05211, theta=-7.39773
% INFO    : Bus 2778	: V=1.06464368, theta=-4.20334923 -> V=1.08468, theta=-5.73402
% INFO    : Bus 2779	: V=1.03253901, theta=-31.6879645 -> V=1.03347, theta=-22.24881
% INFO    : Bus 2780	: V=1.03522155, theta=-21.0238944 -> V=1.04615, theta=-12.54549
% INFO    : Bus 2781	: V=1.04405508, theta=-23.3979213 -> V=1.05107, theta=-14.71352
% INFO    : Bus 2782	: V=1.07445739, theta=-19.1672677 -> V=1.07992, theta=-10.79036
% INFO    : Bus 2783	: V=1.08343581, theta=-18.0039416 -> V=1.09457, theta=-9.58757
% INFO    : Bus 2784	: V=1.03593939, theta=-21.3162015 -> V=1.04184, theta=-17.20269
% INFO    : Bus 2785	: V=1.07157919, theta=-40.1549806 -> V=1.07498, theta=-25.75018
% INFO    : Bus 2786	: V=1.07548782, theta=-35.7347797 -> V=1.07758, theta=-22.14685
% INFO    : Bus 2787	: V=1.0724759, theta=-37.5146774 -> V=1.07418, theta=-23.58
% INFO    : Bus 2788	: V=1.00920394, theta=-41.1457879 -> V=0.98154, theta=-27.93795
% INFO    : Bus 2789	: V=1.05558635, theta=-23.8938494 -> V=1.06907, theta=-14.70399
% INFO    : Bus 2790	: V=1.03906824, theta=-8.61849769 -> V=1.047, theta=-11.56935
% INFO    : Bus 2791	: V=1.04835578, theta=-22.5304269 -> V=1.04109, theta=-14.16284
% INFO    : Bus 2792	: V=1.06768917, theta=-17.6215684 -> V=1.05986, theta=-9.16158
% INFO    : Bus 2793	: V=1.02473486, theta=-21.2781207 -> V=1.04339, theta=-12.41687
% INFO    : Bus 2794	: V=1.0589945, theta=-20.60918 -> V=1.06503, theta=-16.37058
% INFO    : Bus 2795	: V=1.06957112, theta=-17.453161 -> V=1.07547, theta=-13.24205
% INFO    : Bus 2796	: V=1.07873213, theta=-17.8948746 -> V=1.08571, theta=-13.42718
% INFO    : Bus 2797	: V=1.07768319, theta=-6.45370197 -> V=1.08475, theta=-9.92239
% INFO    : Bus 2798	: V=1.07146259, theta=-4.09523704 -> V=1.07044, theta=-6.59029
% INFO    : Bus 2799	: V=1.07041751, theta=-0.123465722 -> V=1.07926, theta=-4.46643
% INFO    : Bus 2800	: V=1.02688594, theta=-16.040135 -> V=1.04892, theta=-11.62716
% INFO    : Bus 2801	: V=1.03491403, theta=-26.0166976 -> V=1.04194, theta=-15.33892
% INFO    : Bus 2802	: V=0.998235565, theta=-26.1114123 -> V=1.00991, theta=-16.88733
% INFO    : Bus 2803	: V=1.02550663, theta=-16.4105631 -> V=1.03519, theta=-15.67903
% INFO    : Bus 2804	: V=0.977115438, theta=-4.75814255 -> V=0.98212, theta=-7.05451
% INFO    : Bus 2805	: V=0.97525353, theta=-4.65744276 -> V=0.98027, theta=-6.95484
% INFO    : Bus 2806	: V=1.060187, theta=-7.38921125 -> V=1.06654, theta=-9.64089
% INFO    : Bus 2807	: V=1.06153855, theta=-4.38500989 -> V=1.06699, theta=-6.68518
% INFO    : Bus 2808	: V=1.00420547, theta=-28.8999646 -> V=1.01599, theta=-19.81121
% INFO    : Bus 2809	: V=1.00150474, theta=-48.4041886 -> V=1.00042, theta=-32.93189
% INFO    : Bus 2810	: V=1.037354, theta=-35.7912285 -> V=1.03367, theta=-23.01174
% INFO    : Bus 2811	: V=1.05344966, theta=-31.8535031 -> V=1.04745, theta=-19.68451
% INFO    : Bus 2812	: V=1.00537051, theta=-23.1322466 -> V=1.03754, theta=-17.24423
% INFO    : Bus 2813	: V=1.02615833, theta=-36.0461669 -> V=1.02708, theta=-23.39028
% INFO    : Bus 2814	: V=1.01926127, theta=-7.08152759 -> V=1.04014, theta=-8.30765
% INFO    : Bus 2815	: V=1.05562936, theta=-22.8427868 -> V=1.05261, theta=-13.22116
% INFO    : Bus 2816	: V=1.06051017, theta=-18.805041 -> V=1.06174, theta=-9.67207
% INFO    : Bus 2817	: V=1.05586613, theta=-19.9014797 -> V=1.05442, theta=-9.09478
% INFO    : Bus 2818	: V=1.03084472, theta=-23.5156268 -> V=1.03681, theta=-14.01267
% INFO    : Bus 2819	: V=1.06365993, theta=-27.227447 -> V=1.06459, theta=-17.54448
% INFO    : Bus 2820	: V=1.02993624, theta=2.16402281 -> V=1.04113, theta=-5.09597
% INFO    : Bus 2821	: V=1.07881352, theta=6.08879557 -> V=1.09039, theta=-1.23487
% INFO    : Bus 2822	: V=1.07878743, theta=6.09158283 -> V=1.09033, theta=-1.24169
% INFO    : Bus 2823	: V=1.02936043, theta=-33.9807536 -> V=1.03599, theta=-23.98623
% INFO    : Bus 2824	: V=1.02021283, theta=-32.6580418 -> V=1.02101, theta=-23.13741
% INFO    : Bus 2825	: V=1.00262248, theta=-25.2840317 -> V=1.01953, theta=-13.87624
% INFO    : Bus 2826	: V=1.04579727, theta=-19.3426131 -> V=1.05814, theta=-10.96598
% INFO    : Bus 2827	: V=1.03101169, theta=-19.0917554 -> V=1.04589, theta=-12.12058
% INFO    : Bus 2828	: V=1.03718766, theta=-15.8952361 -> V=1.05258, theta=-9.51317
% INFO    : Bus 2829	: V=1.01692426, theta=-31.6579193 -> V=1.01925, theta=-21.30457
% INFO    : Bus 2830	: V=1.02842089, theta=-17.5304904 -> V=1.03752, theta=-10.41807
% INFO    : Bus 2831	: V=1.04808036, theta=-7.07951297 -> V=1.05642, theta=-8.77299
% INFO    : Bus 2832	: V=1.07862308, theta=3.52009696 -> V=1.08973, theta=-3.51671
% INFO    : Bus 2833	: V=1.08041162, theta=5.88332032 -> V=1.09109, theta=-1.07798
% INFO    : Bus 2834	: V=1.035, theta=-19.3532106 -> V=1.03741, theta=-16.11382
% INFO    : Bus 2835	: V=0.994669524, theta=-25.7216487 -> V=1.01262, theta=-15.77479
% INFO    : Bus 2836	: V=1.03268966, theta=-25.1774015 -> V=1.04612, theta=-15.8536
% INFO    : Bus 2837	: V=1.05524247, theta=-21.1706427 -> V=1.04793, theta=-12.58668
% INFO    : Bus 2838	: V=1.03919981, theta=-23.7245849 -> V=1.03133, theta=-15.26756
% INFO    : Bus 2839	: V=1.05978841, theta=-15.0820989 -> V=1.06438, theta=-6.521
% INFO    : Bus 2840	: V=1.01276356, theta=-14.4165374 -> V=1.03785, theta=-13.79683
% INFO    : Bus 2841	: V=1.04140571, theta=-16.8725643 -> V=1.05262, theta=-9.06419
% INFO    : Bus 2842	: V=1.024885, theta=-6.57084826 -> V=1.04424, theta=-11.1932
% INFO    : Bus 2843	: V=1.04872185, theta=-46.7489983 -> V=1.05256, theta=-31.13968
% INFO    : Bus 2844	: V=1.00840085, theta=-26.9520602 -> V=1.03834, theta=-13.0728
% INFO    : Bus 2845	: V=1.01556749, theta=-18.3375307 -> V=1.02221, theta=-15.31002
% INFO    : Bus 2846	: V=1.01459133, theta=-24.3315341 -> V=1.03179, theta=-16.04643
% INFO    : Bus 2847	: V=1.01588454, theta=-26.2175284 -> V=1.01212, theta=-17.17279
% INFO    : Bus 2848	: V=1.00094287, theta=-27.9306233 -> V=1.02164, theta=-20.61898
% INFO    : Bus 2849	: V=1.02384186, theta=-23.0113919 -> V=1.05254, theta=-16.45328
% INFO    : Bus 2850	: V=1.0956381, theta=-12.1620734 -> V=1.08957, theta=-1.86601
% INFO    : Bus 2851	: V=1.00970776, theta=-11.8842394 -> V=1.04751, theta=-10.45347
% INFO    : Bus 2852	: V=1.07859849, theta=-18.602855 -> V=1.08604, theta=-14.05285
% INFO    : Bus 2853	: V=1.06911358, theta=-19.0012064 -> V=1.07661, theta=-15.9079
% INFO    : Bus 2854	: V=1.00971221, theta=-22.1339345 -> V=1.01594, theta=-18.07662
% INFO    : Bus 2855	: V=1.02340885, theta=-12.68815 -> V=1.04143, theta=-9.54608
% INFO    : Bus 2856	: V=1.04691656, theta=-9.69072006 -> V=1.0632, theta=-7.55493
% INFO    : Bus 2857	: V=1.03336868, theta=-26.3413611 -> V=1.04623, theta=-15.08419
% INFO    : Bus 2858	: V=1.02904902, theta=-45.3402896 -> V=1.05152, theta=-24.43437
% INFO    : Bus 2859	: V=1.01201104, theta=-29.6407357 -> V=1.03651, theta=-18.44368
% INFO    : Bus 2860	: V=1.01253914, theta=-29.5735513 -> V=1.03655, theta=-18.37348
% INFO    : Bus 2861	: V=1.07450839, theta=-23.8876214 -> V=1.07729, theta=-12.79067
% INFO    : Bus 2862	: V=1.04094007, theta=-23.3268213 -> V=1.03311, theta=-14.85016
% INFO    : Bus 2863	: V=1.01936155, theta=-20.7131691 -> V=1.03922, theta=-10.01422
% INFO    : Bus 2864	: V=1.06587621, theta=-38.7132154 -> V=1.06324, theta=-26.08624
% INFO    : Bus 2865	: V=1.07817946, theta=-35.5260603 -> V=1.07294, theta=-23.14165
% INFO    : Bus 2866	: V=1.04128807, theta=-10.7755569 -> V=1.0621, theta=-9.3685
% INFO    : Bus 2867	: V=1.03992782, theta=-10.7864824 -> V=1.06077, theta=-9.379
% INFO    : Bus 2868	: V=1.0328478, theta=-10.7104921 -> V=1.05721, theta=-8.9357
% INFO    : Bus 2869	: V=1.01852993, theta=-24.891762 -> V=1.02356, theta=-14.17473
% INFO    : Bus 2870	: V=1.05206866, theta=-12.6799285 -> V=1.07548, theta=-7.32474
% INFO    : Bus 2871	: V=0.988664208, theta=-22.5881689 -> V=1.00829, theta=-21.39787
% INFO    : Bus 2872	: V=0.988854395, theta=-23.9965646 -> V=0.99388, theta=-20.17481
% INFO    : Bus 2873	: V=0.997816997, theta=-37.1431429 -> V=1.00029, theta=-26.5249
% INFO    : Bus 2874	: V=1.0150563, theta=-18.7781564 -> V=1.02877, theta=-18.47719
% INFO    : Bus 2875	: V=1.05969258, theta=-24.9003652 -> V=1.06452, theta=-14.54226
% INFO    : Bus 2876	: V=1.03616888, theta=-1.98940003 -> V=1.04744, theta=-8.91277
% INFO    : Bus 2877	: V=1.01693936, theta=-37.5728741 -> V=1.02361, theta=-23.87786
% INFO    : Bus 2878	: V=1.02170734, theta=-20.6828035 -> V=1.04695, theta=-8.73318
% INFO    : Bus 2879	: V=1.00207887, theta=-0.652161211 -> V=1.01441, theta=-7.52615
% INFO    : Bus 2880	: V=1.04907092, theta=-19.918761 -> V=1.05438, theta=-10.90684
% INFO    : Bus 2881	: V=1.0527922, theta=-9.68595403 -> V=1.06951, theta=-8.72107
% INFO    : Bus 2882	: V=1.0485893, theta=-14.6076323 -> V=1.05868, theta=-15.50868
% INFO    : Bus 2883	: V=0.985891541, theta=-22.5468686 -> V=1.00907, theta=-20.76401
% INFO    : Bus 2884	: V=1.0076533, theta=-16.4596713 -> V=1.0265, theta=-15.11609
% INFO    : Bus 2885	: V=1.02612408, theta=2.56602882 -> V=1.03752, theta=-4.66715
% INFO    : Bus 2886	: V=1.02310605, theta=-13.403194 -> V=1.04215, theta=-9.94992
% INFO    : Bus 2887	: V=1.04501693, theta=-28.282978 -> V=1.05116, theta=-18.77806
% INFO    : Bus 2888	: V=0.999590003, theta=-21.9895483 -> V=1.03753, theta=-12.23649
% INFO    : Bus 2889	: V=1.00428829, theta=-11.3720058 -> V=1.03883, theta=-8.44359
% INFO    : Bus 2890	: V=1.02149698, theta=-12.2791911 -> V=1.03916, theta=-10.82467
% INFO    : Bus 2891	: V=1.02279453, theta=-14.1143976 -> V=1.03961, theta=-12.95097
% INFO    : Bus 2892	: V=1.05735235, theta=-8.43274237 -> V=1.07412, theta=-7.50578
% INFO    : Bus 2893	: V=1.06414672, theta=-17.8303124 -> V=1.07044, theta=-13.8377
% INFO    : Bus 2894	: V=1.07160826, theta=-13.547562 -> V=1.07774, theta=-9.75887
% INFO    : Bus 2895	: V=1.04673131, theta=-20.9985278 -> V=1.05206, theta=-11.9759
% INFO    : Bus 2896	: V=1.04184895, theta=-21.3939542 -> V=1.05671, theta=-14.84304
% INFO    : Bus 2897	: V=1.0377308, theta=-26.5809038 -> V=1.04744, theta=-17.26414
% INFO    : Bus 2898	: V=1.00439938, theta=-4.77948794 -> V=1.02092, theta=-9.50898
% INFO    : Bus 2899	: V=1.02230402, theta=-28.6268574 -> V=1.02913, theta=-19.99112
% INFO    : Bus 2900	: V=1.066, theta=-18.6866651 -> V=1.0558, theta=-7.50553
% INFO    : Bus 2901	: V=1.07844765, theta=-16.763632 -> V=1.07775, theta=-7.8825
% INFO    : Bus 2902	: V=1.07260634, theta=-19.5133594 -> V=1.07642, theta=-10.34004
% INFO    : Bus 2903	: V=1.00152681, theta=-18.3234638 -> V=1.0107, theta=-16.0286
% INFO    : Bus 2904	: V=1.04720981, theta=-20.123571 -> V=1.05253, theta=-11.1096
% INFO    : Bus 2905	: V=1.07318772, theta=-17.8719966 -> V=1.08817, theta=-8.49581
% INFO    : Bus 2906	: V=1.01075579, theta=-13.1529158 -> V=1.03318, theta=-11.26419
% INFO    : Bus 2907	: V=0.998321709, theta=-29.1465298 -> V=1.01443, theta=-19.62254
% INFO    : Bus 2908	: V=1.0146468, theta=1.22100056 -> V=1.02103, theta=-4.20813
% INFO    : Bus 2909	: V=1.03708301, theta=-27.0767453 -> V=1.0342, theta=-19.16097
% INFO    : Bus 2910	: V=1.03928929, theta=-26.8448883 -> V=1.03641, theta=-18.92782
% INFO    : Bus 2911	: V=1.01676144, theta=-28.7481018 -> V=1.01984, theta=-16.42861
% INFO    : Bus 2912	: V=1.02176066, theta=-45.4126636 -> V=1.03092, theta=-29.90443
% INFO    : Bus 2913	: V=1.02813359, theta=-27.9186313 -> V=1.03359, theta=-17.50005
% INFO    : Bus 2914	: V=1.02295146, theta=-12.2421597 -> V=1.03998, theta=-11.1069
% INFO    : Bus 2915	: V=1.05378115, theta=-7.81917135 -> V=1.07312, theta=-6.78703
% INFO    : Bus 2916	: V=1.04992479, theta=-7.8889839 -> V=1.06985, theta=-6.38183
% INFO    : Bus 2917	: V=1.05820903, theta=-7.63906728 -> V=1.07544, theta=-6.71496
% INFO    : Bus 2918	: V=1.06895273, theta=-3.71135274 -> V=1.08225, theta=-3.13215
% INFO    : Bus 2919	: V=1.02732459, theta=-22.4390836 -> V=1.04376, theta=-13.56192
% INFO    : Bus 2920	: V=1.02698886, theta=-25.1181521 -> V=1.0253, theta=-16.22691
% INFO    : Bus 2921	: V=1.02733677, theta=-22.4383974 -> V=1.04377, theta=-13.56125
% INFO    : Bus 2922	: V=1.01077721, theta=-26.7894803 -> V=1.02301, theta=-17.64485
% INFO    : Bus 2923	: V=1.02055828, theta=-22.7500694 -> V=1.02631, theta=-12.32599
% INFO    : Bus 2924	: V=1.0151778, theta=-6.9812391 -> V=1.03013, theta=-10.55375
% INFO    : Bus 2925	: V=1.03040076, theta=-27.867979 -> V=1.03927, theta=-17.04551
% INFO    : Bus 2926	: V=1.02323535, theta=-20.5360816 -> V=1.05391, theta=-14.29294
% INFO    : Bus 2927	: V=1.02240013, theta=-14.3157808 -> V=1.03907, theta=-13.16632
% INFO    : Bus 2928	: V=1.04966761, theta=-23.3740704 -> V=1.06178, theta=-13.3114
% INFO    : Bus 2929	: V=1.0055557, theta=-12.0601599 -> V=1.02921, theta=-8.07486
% INFO    : Bus 2930	: V=1.04476786, theta=-11.499954 -> V=1.05256, theta=-12.3178
% INFO    : Bus 2931	: V=1.04043298, theta=-1.15119767 -> V=1.05145, theta=-7.94611
% INFO    : Bus 2932	: V=1.07383042, theta=2.48387431 -> V=1.08521, theta=-4.53383
% INFO    : Bus 2933	: V=1.0742599, theta=2.5124007 -> V=1.08564, theta=-4.50727
% INFO    : Bus 2934	: V=1.06363198, theta=-15.4082243 -> V=1.07222, theta=-13.32923
% INFO    : Bus 2935	: V=0.976615455, theta=-22.7601447 -> V=0.99453, theta=-19.45822
% INFO    : Bus 2936	: V=1.0278631, theta=-13.7187179 -> V=1.0544, theta=-10.14739
% INFO    : Bus 2937	: V=1.02627215, theta=-14.0688051 -> V=1.05416, theta=-10.41274
% INFO    : Bus 2938	: V=1.04400187, theta=-10.446758 -> V=1.06552, theta=-7.32529
% INFO    : Bus 2939	: V=1.03966635, theta=-10.5842534 -> V=1.0571, theta=-8.75008
% INFO    : Bus 2940	: V=1.08167071, theta=-15.5415944 -> V=1.08691, theta=-12.87167
% INFO    : Bus 2941	: V=1.00913012, theta=-24.3297571 -> V=1.04018, theta=-14.73416
% INFO    : Bus 2942	: V=1.00792662, theta=-24.4821476 -> V=1.02872, theta=-13.19781
% INFO    : Bus 2943	: V=1.0257851, theta=-20.5318412 -> V=1.05281, theta=-8.31931
% INFO    : Bus 2944	: V=1.02578019, theta=-20.5325273 -> V=1.0528, theta=-8.31996
% INFO    : Bus 2945	: V=1.06101532, theta=-19.4680747 -> V=1.06037, theta=-9.02778
% INFO    : Bus 2946	: V=1.08275222, theta=-17.3670932 -> V=1.08661, theta=-8.1018
% INFO    : Bus 2947	: V=1.02484406, theta=-28.5302084 -> V=1.02724, theta=-18.10452
% INFO    : Bus 2948	: V=1.08107014, theta=-22.8552879 -> V=1.08294, theta=-12.31094
% INFO    : Bus 2949	: V=1.00812355, theta=-22.9553012 -> V=1.01566, theta=-20.17812
% INFO    : Bus 2950	: V=0.979431297, theta=-22.8385961 -> V=1.00459, theta=-21.00212
% INFO    : Bus 2951	: V=1.01206858, theta=-6.15913713 -> V=1.02945, theta=-11.05296
% INFO    : Bus 2952	: V=1.05453188, theta=-0.940853832 -> V=1.07124, theta=-6.16678
% INFO    : Bus 2953	: V=1.05455248, theta=-0.938751342 -> V=1.07126, theta=-6.16481
% INFO    : Bus 2954	: V=1.01115582, theta=-24.6745713 -> V=1.02858, theta=-16.17544
% INFO    : Bus 2955	: V=1.04364698, theta=-34.4387588 -> V=1.04871, theta=-21.55468
% INFO    : Bus 2956	: V=0.989655027, theta=-0.783269038 -> V=1.00135, theta=-7.97751
% INFO    : Bus 2957	: V=1.04717482, theta=-30.4839719 -> V=1.05038, theta=-20.6005
% INFO    : Bus 2958	: V=1.00838973, theta=-12.3490842 -> V=1.02876, theta=-9.12229
% INFO    : Bus 2959	: V=1.02503971, theta=-24.3083231 -> V=1.04877, theta=-14.12461
% INFO    : Bus 2960	: V=1.07260029, theta=-18.9317093 -> V=1.08786, theta=-9.64244
% INFO    : Bus 2961	: V=1.017109, theta=-25.6947164 -> V=1.02049, theta=-16.02093
% INFO    : Bus 2962	: V=1.0261424, theta=-21.5145604 -> V=1.03717, theta=-13.02595
% INFO    : Bus 2963	: V=1.05642585, theta=-28.1114303 -> V=1.05939, theta=-17.98844
% INFO    : Bus 2964	: V=1.07694886, theta=-13.9687685 -> V=1.08272, theta=-12.06392
% INFO    : Bus 2965	: V=1.08366416, theta=-15.0703554 -> V=1.08888, theta=-12.40483
% INFO    : Bus 2966	: V=1.03256618, theta=-15.4613945 -> V=1.03845, theta=-13.54409
% INFO    : Bus 2967	: V=1.08417197, theta=-15.8900093 -> V=1.08914, theta=-13.00252
% INFO    : Bus 2968	: V=1.08367413, theta=-15.0678518 -> V=1.08889, theta=-12.40235
% INFO    : Bus 2969	: V=1.07693432, theta=-13.9673091 -> V=1.08271, theta=-12.06248
% INFO    : Bus 2970	: V=1.07962141, theta=-10.2411287 -> V=1.08447, theta=-8.36034
% INFO    : Bus 2971	: V=1.07852179, theta=-10.7886685 -> V=1.08364, theta=-8.78483
% INFO    : Bus 2972	: V=1.07007422, theta=-21.3228733 -> V=1.06867, theta=-13.50722
% INFO    : Bus 2973	: V=1.02005455, theta=-24.2930278 -> V=1.05132, theta=-14.68284
% INFO    : Bus 2974	: V=1.05412168, theta=-19.1584658 -> V=1.08316, theta=-11.11909
% INFO    : Bus 2975	: V=1.02630929, theta=-15.4606038 -> V=1.04828, theta=-11.89299
% INFO    : Bus 2976	: V=0.984270797, theta=-19.2691442 -> V=0.99996, theta=-18.4187
% INFO    : Bus 2977	: V=1.02655775, theta=-10.3360399 -> V=1.05438, theta=-8.19012
% INFO    : Bus 2978	: V=1.0358356, theta=-23.1199034 -> V=1.04197, theta=-18.85506
% INFO    : Bus 2979	: V=1.01596374, theta=-38.3517217 -> V=1.01872, theta=-25.10904
% INFO    : Bus 2980	: V=1.02809873, theta=-29.0462734 -> V=1.03357, theta=-18.61833
% INFO    : Bus 2981	: V=1.01941692, theta=-47.3738129 -> V=1.02578, theta=-32.21603
% INFO    : Bus 2982	: V=1.04713573, theta=-10.0358431 -> V=1.06455, theta=-11.98439
% INFO    : Bus 2983	: V=1.03161044, theta=-10.4886281 -> V=1.0408, theta=-13.05364
% INFO    : Bus 2984	: V=1.05589234, theta=-29.2201076 -> V=1.06525, theta=-18.49657
% INFO    : Bus 2985	: V=1.05345386, theta=-14.9199719 -> V=1.05471, theta=-9.31713
% INFO    : Bus 2986	: V=1.01552919, theta=-18.1920917 -> V=1.02497, theta=-16.38535
% INFO    : Bus 2987	: V=1.06097793, theta=-14.4324224 -> V=1.07088, theta=-12.76933
% INFO    : Bus 2988	: V=1.03764017, theta=-22.0413477 -> V=1.04359, theta=-17.80828
% INFO    : Bus 2989	: V=1.02273876, theta=-22.6330323 -> V=1.02966, theta=-22.2011
% INFO    : Bus 2990	: V=1.02259546, theta=-15.1758979 -> V=1.0429, theta=-9.46563
% INFO    : Bus 2991	: V=1.04369362, theta=-12.0373168 -> V=1.07082, theta=-6.77397
% INFO    : Bus 2992	: V=1.05737649, theta=-16.7631352 -> V=1.06397, theta=-16.40698
% INFO    : Bus 2993	: V=1.00642645, theta=-10.7009043 -> V=1.05181, theta=-8.87533
% INFO    : Bus 2994	: V=1.05758943, theta=-3.94850378 -> V=1.06704, theta=-6.15847
% INFO    : Bus 2995	: V=1.033, theta=-11.19488 -> V=1.06012, theta=-8.74804
% INFO    : Bus 2996	: V=1.04249279, theta=-10.3996418 -> V=1.05991, theta=-8.57148
% INFO    : Bus 2997	: V=1.04145134, theta=-10.3996418 -> V=1.05886, theta=-8.57148
% INFO    : Bus 2998	: V=1.03337085, theta=-10.6031716 -> V=1.05771, theta=-8.83319
% INFO    : Bus 2999	: V=1.05390363, theta=-7.81985107 -> V=1.07324, theta=-6.78771
% INFO    : Bus 3000	: V=1.04705372, theta=-8.57857839 -> V=1.06684, theta=-7.00794
% INFO    : Bus 3001	: V=1.01992538, theta=-31.091834 -> V=1.04663, theta=-23.6058
% INFO    : Bus 3002	: V=1.0532785, theta=-27.8224297 -> V=1.07994, theta=-20.50169
% INFO    : Bus 3003	: V=1.06976464, theta=-23.5684955 -> V=1.07031, theta=-16.88626
% INFO    : Bus 3004	: V=1.08177745, theta=-17.028835 -> V=1.08207, theta=-10.66587
% INFO    : Bus 3005	: V=1.01773292, theta=-30.6542598 -> V=1.03122, theta=-20.27909
% INFO    : Bus 3006	: V=1.04367532, theta=-13.2109724 -> V=1.06363, theta=-7.68382
% INFO    : Bus 3007	: V=1.03246454, theta=-22.660338 -> V=1.02691, theta=-13.81938
% INFO    : Bus 3008	: V=1.07865079, theta=-18.5483384 -> V=1.08606, theta=-14.00202
% INFO    : Bus 3009	: V=0.995743625, theta=-31.6900127 -> V=1.0315, theta=-19.91308
% INFO    : Bus 3010	: V=1.02931984, theta=2.88567748 -> V=1.04068, theta=-4.35446
% INFO    : Bus 3011	: V=1.07843788, theta=5.85740673 -> V=1.09026, theta=-1.83487
% INFO    : Bus 3012	: V=1.08557659, theta=7.90923286 -> V=1.09672, theta=-0.09689
% INFO    : Bus 3013	: V=1.00680512, theta=1.29145275 -> V=1.01808, theta=-5.83013
% INFO    : Bus 3014	: V=1.03855498, theta=-29.8386448 -> V=1.05467, theta=-19.78789
% INFO    : Bus 3015	: V=1.00424598, theta=-12.1527189 -> V=1.05019, theta=-10.00761
% INFO    : Bus 3016	: V=1.01919252, theta=-10.7069388 -> V=1.02792, theta=-11.90638
% INFO    : Bus 3017	: V=1.06219534, theta=-19.3876886 -> V=1.06769, theta=-10.89237
% INFO    : Bus 3018	: V=1.06572106, theta=-15.7280049 -> V=1.07209, theta=-7.8288
% INFO    : Bus 3019	: V=1.01207974, theta=-19.1626631 -> V=1.04015, theta=-13.87527
% INFO    : Bus 3020	: V=1.06686309, theta=-23.8728187 -> V=1.06741, theta=-17.19028
% INFO    : Bus 3021	: V=1.05442705, theta=-28.3116603 -> V=1.05738, theta=-18.18715
% INFO    : Bus 3022	: V=1.00257468, theta=-16.1450522 -> V=1.01252, theta=-17.49591
% INFO    : Bus 3023	: V=1.016, theta=-9.90844535 -> V=1.05108, theta=-8.72012
% INFO    : Bus 3024	: V=1.02161302, theta=-1.68941359 -> V=1.03307, theta=-8.62508
% INFO    : Bus 3025	: V=1.02198203, theta=-35.9939507 -> V=1.03947, theta=-22.15919
% INFO    : Bus 3026	: V=1.02666967, theta=-6.5224469 -> V=1.04023, theta=-10.40807
% INFO    : Bus 3027	: V=1.02664704, theta=-6.51839154 -> V=1.04021, theta=-10.40412
% INFO    : Bus 3028	: V=1.04752368, theta=-12.3210805 -> V=1.05165, theta=-14.885
% INFO    : Bus 3029	: V=1.02373495, theta=-28.564737 -> V=1.04689, theta=-20.81785
% INFO    : Bus 3030	: V=1.06289395, theta=-6.8138845 -> V=1.07525, theta=-7.73579
% INFO    : Bus 3031	: V=1.04382391, theta=-19.3567884 -> V=1.03664, theta=-10.67328
% INFO    : Bus 3032	: V=1.07576438, theta=-15.8357994 -> V=1.06844, theta=-7.13101
% INFO    : Bus 3033	: V=1.08508807, theta=-10.8433401 -> V=1.07523, theta=-2.22611
% INFO    : Bus 3034	: V=0.999330656, theta=-24.0300681 -> V=1.0178, theta=-13.81908
% INFO    : Bus 3035	: V=1.01920272, theta=-25.3873726 -> V=1.01184, theta=-16.92812
% INFO    : Bus 3036	: V=1.04906834, theta=-25.6723661 -> V=1.05417, theta=-16.30015
% INFO    : Bus 3037	: V=1.01656294, theta=-11.2937036 -> V=1.03476, theta=-8.4803
% INFO    : Bus 3038	: V=0.981298635, theta=-23.1597533 -> V=1.00356, theta=-21.37079
% INFO    : Bus 3039	: V=1.06341601, theta=-19.3492606 -> V=1.07843, theta=-10.37518
% INFO    : Bus 3040	: V=1.01367068, theta=-22.5542441 -> V=1.01701, theta=-18.5676
% INFO    : Bus 3041	: V=1.03534498, theta=-14.1965114 -> V=1.05327, theta=-11.26061
% INFO    : Bus 3042	: V=1.01706164, theta=-23.3366736 -> V=1.02848, theta=-14.17677
% INFO    : Bus 3043	: V=1.01352016, theta=-23.8960537 -> V=1.02499, theta=-14.72216
% INFO    : Bus 3044	: V=1.01526443, theta=-17.262726 -> V=1.02799, theta=-14.87113
% INFO    : Bus 3045	: V=1.03252734, theta=-16.9027192 -> V=1.04421, theta=-18.12264
% INFO    : Bus 3046	: V=1.05863411, theta=-28.2384585 -> V=1.06157, theta=-18.11428
% INFO    : Bus 3047	: V=1.06214596, theta=-25.1549536 -> V=1.0627, theta=-18.47109
% INFO    : Bus 3048	: V=1.05328418, theta=-6.85212911 -> V=1.06127, theta=-8.44236
% INFO    : Bus 3049	: V=1.01868287, theta=-18.4983276 -> V=1.03408, theta=-10.59084
% INFO    : Bus 3050	: V=0.996872932, theta=-12.6662498 -> V=1.02989, theta=-9.34501
% INFO    : Bus 3051	: V=1.04022695, theta=-24.0129252 -> V=1.03701, theta=-14.89768
% INFO    : Bus 3052	: V=1.02347148, theta=-14.2515019 -> V=1.04175, theta=-13.62842
% INFO    : Bus 3053	: V=1.00380413, theta=-19.4134722 -> V=1.01072, theta=-16.40332
% INFO    : Bus 3054	: V=1.01753273, theta=-19.1914456 -> V=1.02448, theta=-16.28564
% INFO    : Bus 3055	: V=1.07289341, theta=-12.9239956 -> V=1.07942, theta=-9.95733
% INFO    : Bus 3056	: V=1.07289363, theta=-12.923998 -> V=1.07942, theta=-9.95733
% INFO    : Bus 3057	: V=1.08429548, theta=-13.9054344 -> V=1.09791, theta=-5.42356
% INFO    : Bus 3058	: V=1.08430343, theta=-13.9055038 -> V=1.09791, theta=-5.42363
% INFO    : Bus 3059	: V=1.08430333, theta=-13.905503 -> V=1.09791, theta=-5.42363
% INFO    : Bus 3060	: V=1.01596424, theta=-21.6952501 -> V=1.02884, theta=-14.46038
% INFO    : Bus 3061	: V=1.03349502, theta=-38.0608708 -> V=1.03461, theta=-24.82885
% INFO    : Bus 3062	: V=1.0032817, theta=-23.3350577 -> V=1.00964, theta=-19.26194
% INFO    : Bus 3063	: V=1.0014433, theta=-24.5296414 -> V=1.00782, theta=-20.44164
% INFO    : Bus 3064	: V=1.04071279, theta=-23.5371911 -> V=1.0375, theta=-14.41902
% INFO    : Bus 3065	: V=1.06363403, theta=-19.5061997 -> V=1.06028, theta=-10.42198
% INFO    : Bus 3066	: V=1.03504334, theta=-24.7118869 -> V=1.04597, theta=-13.75442
% INFO    : Bus 3067	: V=1.06469309, theta=-15.1852933 -> V=1.06672, theta=-9.61051
% INFO    : Bus 3068	: V=1.05885709, theta=-20.607046 -> V=1.06489, theta=-16.36848
% INFO    : Bus 3069	: V=1.06999233, theta=-17.3687411 -> V=1.07589, theta=-13.15856
% INFO    : Bus 3070	: V=1.06983025, theta=-17.3824031 -> V=1.07573, theta=-13.17207
% INFO    : Bus 3071	: V=0.991655721, theta=-14.9305703 -> V=1.02411, theta=-11.01782
% INFO    : Bus 3072	: V=1.00736279, theta=-31.4038609 -> V=1.02783, theta=-20.94505
% INFO    : Bus 3073	: V=1.02968595, theta=-38.2694844 -> V=1.00801, theta=-25.67829
% INFO    : Bus 3074	: V=1.01853241, theta=-18.7110305 -> V=1.02687, theta=-11.05816
% INFO    : Bus 3075	: V=1.05507223, theta=-15.3825931 -> V=1.06354, theta=-7.90297
% INFO    : Bus 3076	: V=1.02175338, theta=-14.2070773 -> V=1.03892, theta=-13.02893
% INFO    : Bus 3077	: V=0.975987642, theta=-17.5479454 -> V=1.00489, theta=-13.84455
% INFO    : Bus 3078	: V=1.02658777, theta=-13.1906927 -> V=1.04718, theta=-11.18673
% INFO    : Bus 3079	: V=0.993109699, theta=-14.1434249 -> V=1.01109, theta=-15.33337
% INFO    : Bus 3080	: V=1.03053468, theta=-19.1152953 -> V=1.03363, theta=-10.33528
% INFO    : Bus 3081	: V=1.03863647, theta=-35.2575455 -> V=1.00986, theta=-22.06148
% INFO    : Bus 3082	: V=1.01576236, theta=2.10362128 -> V=1.02693, theta=-5.03564
% INFO    : Bus 3083	: V=1.07454852, theta=4.61938353 -> V=1.08624, theta=-2.72717
% INFO    : Bus 3084	: V=1.00105733, theta=-27.4616987 -> V=1.02116, theta=-19.06511
% INFO    : Bus 3085	: V=1.01365833, theta=-28.5157076 -> V=1.02368, theta=-19.09437
% INFO    : Bus 3086	: V=1.02169956, theta=-20.1110098 -> V=1.05211, theta=-14.07612
% INFO    : Bus 3087	: V=1.05081053, theta=-16.7373597 -> V=1.0821, theta=-11.01031
% INFO    : Bus 3088	: V=1.02146574, theta=-11.906757 -> V=1.04838, theta=-7.55343
% INFO    : Bus 3089	: V=1.04725315, theta=-9.17500969 -> V=1.07566, theta=-5.24021
% INFO    : Bus 3090	: V=0.98268297, theta=-32.5483485 -> V=0.994, theta=-23.44768
% INFO    : Bus 3091	: V=1.03124625, theta=-30.2646658 -> V=1.03351, theta=-19.88855
% INFO    : Bus 3092	: V=0.976818486, theta=-20.1204494 -> V=0.9992, theta=-19.28611
% INFO    : Bus 3093	: V=1.02508195, theta=-28.7608728 -> V=1.03218, theta=-17.84886
% INFO    : Bus 3094	: V=0.952890524, theta=-6.78583594 -> V=0.97031, theta=-6.71411
% INFO    : Bus 3095	: V=1.00968374, theta=-19.0093094 -> V=1.02746, theta=-16.04664
% INFO    : Bus 3096	: V=1.02024487, theta=-22.8059792 -> V=1.02761, theta=-19.65919
% INFO    : Bus 3097	: V=0.995640256, theta=-21.3353306 -> V=1.00516, theta=-15.72654
% INFO    : Bus 3098	: V=0.975900908, theta=-12.9856393 -> V=0.99288, theta=-12.40594
% INFO    : Bus 3099	: V=0.971801633, theta=-22.8338162 -> V=0.99059, theta=-19.52082
% INFO    : Bus 3100	: V=1.02539847, theta=-17.8388953 -> V=1.03426, theta=-10.31317
% INFO    : Bus 3101	: V=1.05325063, theta=-14.9048218 -> V=1.06248, theta=-7.5952
% INFO    : Bus 3102	: V=1.06895113, theta=-19.0371888 -> V=1.07645, theta=-15.94339
% INFO    : Bus 3103	: V=1.10403418, theta=1.64384729 -> V=1.10526, theta=-2.19678
% INFO    : Bus 3104	: V=1.01788129, theta=-6.92604395 -> V=1.02734, theta=-9.82783
% INFO    : Bus 3105	: V=1.01094645, theta=-8.1942593 -> V=1.02352, theta=-12.10585
% INFO    : Bus 3106	: V=1.00997786, theta=-12.8217871 -> V=1.03474, theta=-8.75073
% INFO    : Bus 3107	: V=1.01311957, theta=-12.5112556 -> V=1.03781, theta=-8.45495
% INFO    : Bus 3108	: V=0.999145888, theta=-24.4680504 -> V=1.0028, theta=-20.5046
% INFO    : Bus 3109	: V=1.0613075, theta=-18.4803978 -> V=1.06762, theta=-14.48017
% INFO    : Bus 3110	: V=1.06315631, theta=-3.3619417 -> V=1.08442, theta=-4.90646
% INFO    : Bus 3111	: V=1.02988584, theta=-30.4001934 -> V=1.048, theta=-20.17408
% INFO    : Bus 3112	: V=1.03775096, theta=-10.7779928 -> V=1.05489, theta=-12.49933
% INFO    : Bus 3113	: V=1.01266713, theta=-51.2553401 -> V=1.03852, theta=-30.13139
% INFO    : Bus 3114	: V=1.04408242, theta=-18.2949743 -> V=1.05393, theta=-10.26952
% INFO    : Bus 3115	: V=1.04756216, theta=-19.4492229 -> V=1.05611, theta=-11.25299
% INFO    : Bus 3116	: V=1.056, theta=5.8977275 -> V=1.10574, theta=1.50947
% INFO    : Bus 3117	: V=1.092, theta=4.55327318 -> V=1.10506, theta=1.27497
% INFO    : Bus 3118	: V=1.093, theta=4.72979918 -> V=1.10506, theta=1.27497
% INFO    : Bus 3119	: V=1.0637421, theta=-0.781464862 -> V=1.08395, theta=-5.15847
% INFO    : Bus 3120	: V=1.06387188, theta=-0.785053895 -> V=1.08395, theta=-5.15927
% INFO    : Bus 3121	: V=1.06387377, theta=-0.784434353 -> V=1.08395, theta=-5.15927
% INFO    : Bus 3122	: V=1.0411144, theta=-42.1946644 -> V=1.04005, theta=-29.60615
% INFO    : Bus 3123	: V=1.032, theta=-17.9380228 -> V=1.0568, theta=-10.06531
% INFO    : Bus 3124	: V=1.01843549, theta=-45.2960489 -> V=1.02283, theta=-30.3915
% INFO    : Bus 3125	: V=1.02069441, theta=-21.6048908 -> V=1.04324, theta=-13.71075
% INFO    : Bus 3126	: V=1.00915539, theta=-21.6128207 -> V=1.03565, theta=-11.49614
% INFO    : Bus 3127	: V=1.02096765, theta=-27.46718 -> V=1.05954, theta=-17.8845
% INFO    : Bus 3128	: V=0.968281843, theta=-25.9017726 -> V=0.99421, theta=-15.90836
% INFO    : Bus 3129	: V=1.02649308, theta=-3.08251823 -> V=1.03769, theta=-9.87966
% INFO    : Bus 3130	: V=1.07224008, theta=-8.88924887 -> V=1.07339, theta=-11.34313
% INFO    : Bus 3131	: V=0.990875772, theta=-25.6754669 -> V=1.01195, theta=-16.93215
% INFO    : Bus 3132	: V=1.01558875, theta=-28.2470427 -> V=1.03471, theta=-14.83689
% INFO    : Bus 3133	: V=1.05945558, theta=-11.2436023 -> V=1.06676, theta=-12.572
% INFO    : Bus 3134	: V=1.04874055, theta=-13.3780904 -> V=1.06242, theta=-12.86999
% INFO    : Bus 3135	: V=1.07284737, theta=-7.21609101 -> V=1.08183, theta=-6.92793
% INFO    : Bus 3136	: V=1.072, theta=-21.5982989 -> V=1.06395, theta=-11.89742
% INFO    : Bus 3137	: V=1.06351215, theta=-5.79446329 -> V=1.06923, theta=-8.51242
% INFO    : Bus 3138	: V=1.06409335, theta=-5.78245121 -> V=1.06981, theta=-8.50054
% INFO    : Bus 3139	: V=1.03350136, theta=-6.81742682 -> V=1.04312, theta=-10.11307
% INFO    : Bus 3140	: V=1.07454827, theta=5.61105142 -> V=1.08666, theta=-2.08124
% INFO    : Bus 3141	: V=1.02988437, theta=-23.1076785 -> V=1.03053, theta=-15.14946
% INFO    : Bus 3142	: V=0.97306711, theta=-24.3966391 -> V=1.01859, theta=-13.88122
% INFO    : Bus 3143	: V=1.02132072, theta=-18.2253937 -> V=1.05017, theta=-12.51942
% INFO    : Bus 3144	: V=1.07240393, theta=-15.0699128 -> V=1.079, theta=-13.11257
% INFO    : Bus 3145	: V=1.03658861, theta=-18.7501352 -> V=1.04327, theta=-16.74941
% INFO    : Bus 3146	: V=1.07241243, theta=-15.069535 -> V=1.079, theta=-13.1122
% INFO    : Bus 3147	: V=1.005657, theta=-28.5755549 -> V=1.05727, theta=-17.02754
% INFO    : Bus 3148	: V=1.02599961, theta=-22.5356256 -> V=1.04245, theta=-13.6555
% INFO    : Bus 3149	: V=1.04180358, theta=-19.3782847 -> V=1.05953, theta=-9.11489
% INFO    : Bus 3150	: V=0.99609674, theta=-19.3781251 -> V=1.01299, theta=-9.13018
% INFO    : Bus 3151	: V=0.998445768, theta=-11.9924191 -> V=1.02538, theta=-9.76355
% INFO    : Bus 3152	: V=1.03102472, theta=-6.01204922 -> V=1.03837, theta=-3.16134
% INFO    : Bus 3153	: V=1.08943647, theta=-5.90311872 -> V=1.09651, theta=-5.48195
% INFO    : Bus 3154	: V=1.08852835, theta=-5.57365383 -> V=1.09418, theta=-5.2109
% INFO    : Bus 3155	: V=1.01507597, theta=-27.422064 -> V=1.01897, theta=-18.97987
% INFO    : Bus 3156	: V=1.02509644, theta=-13.9679851 -> V=1.04432, theta=-12.00046
% INFO    : Bus 3157	: V=1.059, theta=-9.42994296 -> V=1.06691, theta=-11.24387
% INFO    : Bus 3158	: V=1.04289223, theta=-21.5747417 -> V=1.05785, theta=-15.04216
% INFO    : Bus 3159	: V=1.074, theta=-22.3948624 -> V=1.05476, theta=-11.80453
% INFO    : Bus 3160	: V=1.03122839, theta=-23.0765415 -> V=1.03683, theta=-13.56248
% INFO    : Bus 3161	: V=0.993714396, theta=-21.1686356 -> V=1.00053, theta=-18.10347
% INFO    : Bus 3162	: V=1.02725851, theta=-9.77253878 -> V=1.05639, theta=-9.02222
% INFO    : Bus 3163	: V=1.06972194, theta=-18.8279934 -> V=1.0772, theta=-15.73694
% INFO    : Bus 3164	: V=1.02792952, theta=-22.5544146 -> V=1.02859, theta=-14.58449
% INFO    : Bus 3165	: V=1.08958979, theta=-18.3659194 -> V=1.08889, theta=-10.58108
% INFO    : Bus 3166	: V=0.97502462, theta=-24.9801844 -> V=1.01019, theta=-14.75947
% INFO    : Bus 3167	: V=1.07684302, theta=-15.6498139 -> V=1.08293, theta=-13.73142
% INFO    : Bus 3168	: V=1.08035003, theta=-18.1055487 -> V=1.08736, theta=-13.63556
% INFO    : Bus 3169	: V=1.03839088, theta=-30.1560597 -> V=1.05197, theta=-18.65386
% INFO    : Bus 3170	: V=1.02649118, theta=-16.5222743 -> V=1.05189, theta=-10.24454
% INFO    : Bus 3171	: V=1.01913833, theta=-28.5067558 -> V=1.01433, theta=-20.45866
% INFO    : Bus 3172	: V=1.03383642, theta=-25.1460419 -> V=1.03771, theta=-14.43441
% INFO    : Bus 3173	: V=1.00242766, theta=-21.654736 -> V=1.02065, theta=-20.5568
% INFO    : Bus 3174	: V=1.05748543, theta=-24.8387387 -> V=1.05804, theta=-18.15522
% INFO    : Bus 3175	: V=1.0282546, theta=-17.7005889 -> V=1.03445, theta=-14.31268
% INFO    : Bus 3176	: V=1.06286061, theta=-13.5757848 -> V=1.06901, theta=-10.23659
% INFO    : Bus 3177	: V=1.03056065, theta=-44.675257 -> V=1.05398, theta=-27.058
% INFO    : Bus 3178	: V=1.01559185, theta=-24.2262784 -> V=1.03083, theta=-13.35543
% INFO    : Bus 3179	: V=1.04604083, theta=-22.5042396 -> V=1.07301, theta=-15.31227
% INFO    : Bus 3180	: V=1.04047544, theta=-19.5850535 -> V=1.07025, theta=-12.98746
% INFO    : Bus 3181	: V=1.03763948, theta=-26.2177148 -> V=1.04735, theta=-16.90762
% INFO    : Bus 3182	: V=1.00173268, theta=-19.9905514 -> V=1.01111, theta=-12.83438
% INFO    : Bus 3183	: V=1.06604849, theta=-12.4130574 -> V=1.07629, theta=-12.50569
% INFO    : Bus 3184	: V=1.04482979, theta=-19.9581005 -> V=1.05104, theta=-14.67174
% INFO    : Bus 3185	: V=1.04442983, theta=-13.5051961 -> V=1.07199, theta=-7.49743
% INFO    : Bus 3186	: V=1.00899048, theta=-10.5399343 -> V=1.03117, theta=-10.83719
% INFO    : Bus 3187	: V=1.01067232, theta=-18.1172981 -> V=1.02963, theta=-14.50927
% INFO    : Bus 3188	: V=1.03891516, theta=-19.9303431 -> V=1.06348, theta=-9.80823
% INFO    : Bus 3189	: V=1.01898346, theta=-7.84168163 -> V=1.02459, theta=-3.85581
% INFO    : Bus 3190	: V=1.02186832, theta=-13.0618073 -> V=1.03091, theta=-9.32423
% INFO    : Bus 3191	: V=1.07789726, theta=-15.754719 -> V=1.08872, theta=-13.54917
% INFO    : Bus 3192	: V=1.07787887, theta=-15.7569307 -> V=1.08871, theta=-13.55134
% INFO    : Bus 3193	: V=1.04171096, theta=-24.3566776 -> V=1.04112, theta=-14.81519
% INFO    : Bus 3194	: V=1.0401148, theta=-14.4829483 -> V=1.06973, theta=-9.17462
% INFO    : Bus 3195	: V=1.0076888, theta=-20.5839967 -> V=1.03776, theta=-14.85478
% INFO    : Bus 3196	: V=1.0215847, theta=-25.0467195 -> V=1.03015, theta=-13.94821
% INFO    : Bus 3197	: V=1.03005457, theta=-25.8327543 -> V=1.03595, theta=-14.58786
% INFO    : Bus 3198	: V=1.06341501, theta=-21.8017824 -> V=1.06868, theta=-11.57987
% INFO    : Bus 3199	: V=1.06318384, theta=-23.4185442 -> V=1.068, theta=-12.92309
% INFO    : Bus 3200	: V=1.05523844, theta=-24.1555068 -> V=1.06121, theta=-13.82019
% INFO    : Bus 3201	: V=1.01535534, theta=-11.7201614 -> V=1.0329, theta=-12.99346
% INFO    : Bus 3202	: V=1.03829503, theta=-8.86373452 -> V=1.05643, theta=-10.39358
% INFO    : Bus 3203	: V=0.991191246, theta=-29.8793906 -> V=1.00378, theta=-20.59005
% INFO    : Bus 3204	: V=1.07392456, theta=-15.6147633 -> V=1.08056, theta=-13.65254
% INFO    : Bus 3205	: V=1.07725414, theta=-15.5396799 -> V=1.08333, theta=-13.62246
% INFO    : Bus 3206	: V=1.0386374, theta=-25.2312818 -> V=1.04646, theta=-20.67433
% INFO    : Bus 3207	: V=1.01670876, theta=-35.8727769 -> V=1.01767, theta=-26.42596
% INFO    : Bus 3208	: V=1.06605054, theta=-2.37607715 -> V=1.07147, theta=-5.30899
% INFO    : Bus 3209	: V=1.03077132, theta=3.32791073 -> V=1.04483, theta=-3.07709
% INFO    : Bus 3210	: V=1.073, theta=-17.8697382 -> V=1.08804, theta=-8.4873
% INFO    : Bus 3211	: V=1.04589257, theta=-10.7136703 -> V=1.06313, theta=-12.55641
% INFO    : Bus 3212	: V=1.06056172, theta=-18.4911685 -> V=1.06688, theta=-14.49081
% INFO    : Bus 3213	: V=1.02870943, theta=-2.21252111 -> V=1.0399, theta=-9.02834
% INFO    : Bus 3214	: V=1.03527001, theta=-16.5249674 -> V=1.04681, theta=-17.78937
% INFO    : Bus 3215	: V=1.08970061, theta=-16.6399961 -> V=1.09828, theta=-14.45245
% INFO    : Bus 3216	: V=1.02068923, theta=-19.3840821 -> V=1.02877, theta=-17.15387
% INFO    : Bus 3217	: V=1.06205157, theta=-16.6378614 -> V=1.07041, theta=-14.45031
% INFO    : Bus 3218	: V=1.03277988, theta=-36.3374458 -> V=1.03107, theta=-23.57619
% INFO    : Bus 3219	: V=1.04436727, theta=-14.6062661 -> V=1.05334, theta=-15.73017
% INFO    : Bus 3220	: V=1.0328087, theta=-16.5036761 -> V=1.04339, theta=-15.86889
% INFO    : Bus 3221	: V=1.05882708, theta=-20.6185487 -> V=1.06486, theta=-16.37984
% INFO    : Bus 3222	: V=1.02341008, theta=-16.128102 -> V=1.0347, theta=-13.80273
% INFO    : Bus 3223	: V=1.02945676, theta=-15.2121188 -> V=1.0403, theta=-12.91808
% INFO    : Bus 3224	: V=0.965291191, theta=-20.5546902 -> V=0.99302, theta=-16.74389
% INFO    : Bus 3225	: V=0.958148339, theta=-8.7068675 -> V=0.98452, theta=-7.97371
% INFO    : Bus 3226	: V=1.03934175, theta=-34.2817746 -> V=1.04791, theta=-20.50035
% INFO    : Bus 3227	: V=0.991929528, theta=-21.46223 -> V=1.01051, theta=-19.81372
% INFO    : Bus 3228	: V=1.03832033, theta=-16.0972324 -> V=1.04162, theta=-10.74708
% INFO    : Bus 3229	: V=1.00895118, theta=-3.91808951 -> V=1.0247, theta=-8.85074
% INFO    : Bus 3230	: V=1.09141599, theta=2.57759912 -> V=1.10238, theta=-2.08927
% INFO    : Bus 3231	: V=1.07742324, theta=-15.3790866 -> V=1.08349, theta=-13.46356
% INFO    : Bus 3232	: V=1.07746309, theta=-15.3764318 -> V=1.08353, theta=-13.46093
% INFO    : Bus 3233	: V=1.07747815, theta=-15.374721 -> V=1.08354, theta=-13.45924
% INFO    : Bus 3234	: V=1.00744594, theta=-23.1451399 -> V=1.01618, theta=-13.81447
% INFO    : Bus 3235	: V=0.991658026, theta=-33.2673823 -> V=1.00201, theta=-25.80058
% INFO    : Bus 3236	: V=1.09059748, theta=-5.74334052 -> V=1.08608, theta=-4.75146
% INFO    : Bus 3237	: V=1.09037423, theta=-5.83759006 -> V=1.08655, theta=-4.85334
% INFO    : Bus 3238	: V=1.0199697, theta=-10.5683367 -> V=1.04544, theta=-7.08025
% INFO    : Bus 3239	: V=1.06102569, theta=-19.4760096 -> V=1.06038, theta=-9.03572
% INFO    : Bus 3240	: V=1.01052834, theta=-6.82953735 -> V=1.02777, theta=-11.60401
% INFO    : Bus 3241	: V=1.00557762, theta=-12.0607208 -> V=1.02923, theta=-8.07542
% INFO    : Bus 3242	: V=1.03285035, theta=-47.135487 -> V=1.03837, theta=-31.39371
% INFO    : Bus 3243	: V=1.01154072, theta=3.23934847 -> V=1.03767, theta=3.32404
% INFO    : Bus 3244	: V=1.04946247, theta=-22.4530399 -> V=1.05667, theta=-13.97512
% INFO    : Bus 3245	: V=1.01885972, theta=-11.7880063 -> V=1.0412, theta=-11.4723
% INFO    : Bus 3246	: V=1.00488166, theta=-29.7714154 -> V=1.04314, theta=-19.21822
% INFO    : Bus 3247	: V=1.01136966, theta=-19.082216 -> V=1.03878, theta=-13.32995
% INFO    : Bus 3248	: V=1.05309476, theta=-21.0656274 -> V=1.05913, theta=-16.82329
% INFO    : Bus 3249	: V=1.02492266, theta=-25.7236613 -> V=1.03977, theta=-18.88387
% INFO    : Bus 3250	: V=1.03511322, theta=-43.3115451 -> V=1.0339, theta=-30.64115
% INFO    : Bus 3251	: V=1.03719568, theta=-24.3851305 -> V=1.04797, theta=-15.32103
% INFO    : Bus 3252	: V=1.01802444, theta=-28.0637287 -> V=1.0211, theta=-17.89452
% INFO    : Bus 3253	: V=1.06126525, theta=-15.0253326 -> V=1.06402, theta=-6.61783
% INFO    : Bus 3254	: V=1.02825885, theta=-5.50344503 -> V=1.04829, theta=-10.24294
% INFO    : Bus 3255	: V=1.02825885, theta=-5.50344503 -> V=1.04829, theta=-10.24294
% INFO    : Bus 3256	: V=1.02825901, theta=-5.5035275 -> V=1.04829, theta=-10.24302
% INFO    : Bus 3257	: V=1.00824792, theta=-12.6884873 -> V=1.03332, theta=-8.622
% INFO    : Bus 3258	: V=1.03541631, theta=-22.387525 -> V=1.04099, theta=-12.88079
% INFO    : Bus 3259	: V=1.06611151, theta=-18.3500126 -> V=1.07144, theta=-9.19379
% INFO    : Bus 3260	: V=1.0471946, theta=-21.8254947 -> V=1.05689, theta=-14.92534
% INFO    : Bus 3261	: V=1.03291019, theta=-16.7294975 -> V=1.04176, theta=-9.66834
% INFO    : Bus 3262	: V=1.04051961, theta=-11.5315476 -> V=1.04423, theta=-13.61023
% INFO    : Bus 3263	: V=1.05298851, theta=-5.112662 -> V=1.06951, theta=-5.21048
% INFO    : Bus 3264	: V=1.01623121, theta=-29.1112374 -> V=1.03703, theta=-17.88666
% INFO    : Bus 3265	: V=1.03546233, theta=-17.293941 -> V=1.04526, theta=-7.70582
% INFO    : Bus 3266	: V=1.051, theta=-22.9959004 -> V=1.05875, theta=-11.45129
% INFO    : Bus 3267	: V=1.07972911, theta=-18.1046469 -> V=1.08674, theta=-13.63447
% INFO    : Bus 3268	: V=0.955080523, theta=-24.2351601 -> V=0.96243, theta=-21.15545
% INFO    : Bus 3269	: V=1.04731346, theta=-10.0869862 -> V=1.06407, theta=-11.75232
% INFO    : Bus 3270	: V=1.04819709, theta=-7.63834993 -> V=1.06501, theta=-9.49782
% INFO    : Bus 3271	: V=1.07763802, theta=-15.7854577 -> V=1.08847, theta=-13.57931
% INFO    : Bus 3272	: V=1.00357058, theta=-18.7710509 -> V=1.01478, theta=-20.01817
% INFO    : Bus 3273	: V=1.07915274, theta=-14.7879059 -> V=1.08513, theta=-12.87745
% INFO    : Bus 3274	: V=1.04367327, theta=-27.3434274 -> V=1.05165, theta=-18.79155
% INFO    : Bus 3275	: V=0.999326502, theta=-20.5502505 -> V=1.0061, theta=-17.49336
% INFO    : Bus 3276	: V=1.03616731, theta=-1.9893599 -> V=1.04743, theta=-8.91273
% INFO    : Bus 3277	: V=1.06909739, theta=-7.07381374 -> V=1.08143, theta=-7.60996
% INFO    : Bus 3278	: V=1.02545797, theta=-4.5682798 -> V=1.03753, theta=-7.41833
% INFO    : Bus 3279	: V=1.08059692, theta=-3.78455962 -> V=1.08668, theta=-6.68065
% INFO    : Bus 3280	: V=1.116, theta=1.87284482 -> V=1.09839, theta=-0.44276
% INFO    : Bus 3281	: V=1.048, theta=0.618105356 -> V=1.06607, theta=-2.00648
% INFO    : Bus 3282	: V=1.025, theta=0.706820874 -> V=1.06579, theta=-2.10317
% INFO    : Bus 3283	: V=1.02612702, theta=-4.27265284 -> V=1.03849, theta=-7.10754
% INFO    : Bus 3284	: V=1.02485303, theta=-4.27787394 -> V=1.03849, theta=-7.1131
% INFO    : Bus 3285	: V=1.08059692, theta=-3.78455962 -> V=1.08668, theta=-6.68065
% INFO    : Bus 3286	: V=1.08068491, theta=-3.76503863 -> V=1.08668, theta=-6.65975
% INFO    : Bus 3287	: V=1.0330885, theta=-10.6268889 -> V=1.05744, theta=-8.85584
% INFO    : Bus 3288	: V=1.04708185, theta=-8.58576188 -> V=1.06675, theta=-7.00943
% INFO    : Bus 3289	: V=1.06968767, theta=-6.94990923 -> V=1.08202, theta=-7.4889
% INFO    : Bus 3290	: V=1.08306022, theta=4.93887214 -> V=1.09451, theta=-2.39832
% INFO    : Bus 3291	: V=1.0765621, theta=4.93887214 -> V=1.08794, theta=-2.39832
% INFO    : Bus 3292	: V=1.01976426, theta=-17.4931181 -> V=1.04067, theta=-16.82605
% INFO    : Bus 3293	: V=1.01875542, theta=-16.9391522 -> V=1.03865, theta=-16.26998
% INFO    : Bus 3294	: V=1.00105925, theta=-11.8963888 -> V=1.05536, theta=-11.15799
% INFO    : Bus 3295	: V=1.01308384, theta=-12.3263695 -> V=1.03575, theta=-8.61792
% INFO    : Bus 3296	: V=0.995163272, theta=-21.3212415 -> V=1.00469, theta=-15.71273
% INFO    : Bus 3297	: V=1.05244655, theta=-24.6721537 -> V=1.06523, theta=-14.89503
% INFO    : Bus 3298	: V=1.06335215, theta=-18.8475677 -> V=1.0782, theta=-9.50714
% INFO    : Bus 3299	: V=1.03213933, theta=-14.8760146 -> V=1.04201, theta=-12.6137
% INFO    : Bus 3300	: V=1.02927266, theta=-15.3646108 -> V=1.03938, theta=-13.0866
% INFO    : Bus 3301	: V=1.02437679, theta=-27.0228335 -> V=1.02983, theta=-18.09989
% INFO    : Bus 3302	: V=1.04033488, theta=-23.6891991 -> V=1.03247, theta=-15.23256
% INFO    : Bus 3303	: V=0.979101255, theta=-44.1054422 -> V=0.95989, theta=-31.45769
% INFO    : Bus 3304	: V=1.00781297, theta=-47.3544366 -> V=1.01711, theta=-31.8114
% INFO    : Bus 3305	: V=1.01147169, theta=-17.0324788 -> V=1.03681, theta=-16.1042
% INFO    : Bus 3306	: V=1.01321128, theta=-21.7436217 -> V=1.01942, theta=-17.69119
% INFO    : Bus 3307	: V=1.04027134, theta=-24.2625018 -> V=1.03791, theta=-14.58892
% INFO    : Bus 3308	: V=1.0, theta=-30.1784905 -> V=1.02907, theta=-19.17776
% INFO    : Bus 3309	: V=1.04943047, theta=-28.7721292 -> V=1.0595, theta=-17.76532
% INFO    : Bus 3310	: V=1.06081548, theta=-22.182147 -> V=1.07401, theta=-12.74188
% INFO    : Bus 3311	: V=1.03712665, theta=-16.3198673 -> V=1.04865, theta=-17.58873
% INFO    : Bus 3312	: V=1.04927291, theta=-10.2995942 -> V=1.06038, theta=-11.97198
% INFO    : Bus 3313	: V=1.02414806, theta=-13.8767058 -> V=1.05081, theta=-8.7838
% INFO    : Bus 3314	: V=1.0292588, theta=-28.2406182 -> V=1.0347, theta=-17.82078
% INFO    : Bus 3315	: V=1.04929492, theta=-40.7407511 -> V=1.0528, theta=-27.11552
% INFO    : Bus 3316	: V=1.01708035, theta=-10.8680203 -> V=1.03527, theta=-8.06944
% INFO    : Bus 3317	: V=1.10321877, theta=0.68029392 -> V=1.10654, theta=3.90954
% INFO    : Bus 3318	: V=1.10071111, theta=0.798808454 -> V=1.10526, theta=3.8834
% INFO    : Bus 3319	: V=1.10522983, theta=0.719125527 -> V=1.10822, theta=3.8793
% INFO    : Bus 3320	: V=1.10652819, theta=0.440158795 -> V=1.10952, theta=3.91369
% INFO    : Bus 3321	: V=1.02205981, theta=-24.2704758 -> V=1.03523, theta=-15.35395
% INFO    : Bus 3322	: V=1.01386349, theta=-21.1880893 -> V=1.01933, theta=-12.64943
% INFO    : Bus 3323	: V=1.05077543, theta=-17.9125568 -> V=1.05632, theta=-9.40874
% INFO    : Bus 3324	: V=1.03127623, theta=-27.4358094 -> V=1.04035, theta=-16.6471
% INFO    : Bus 3325	: V=1.0309622, theta=-27.7427385 -> V=1.03982, theta=-16.92231
% INFO    : Bus 3326	: V=1.04733093, theta=-20.8403526 -> V=1.05266, theta=-11.81932
% INFO    : Bus 3327	: V=1.03131754, theta=-16.9689304 -> V=1.04022, theta=-9.89709
% INFO    : Bus 3328	: V=1.0719025, theta=-24.9060858 -> V=1.07522, theta=-15.07929
% INFO    : Bus 3329	: V=1.07060989, theta=-25.0303519 -> V=1.07393, theta=-15.20279
% INFO    : Bus 3330	: V=1.03413432, theta=-21.1253561 -> V=1.04507, theta=-12.64485
% INFO    : Bus 3331	: V=1.02748014, theta=-27.3533492 -> V=1.02271, theta=-19.29438
% INFO    : Bus 3332	: V=1.04123901, theta=-10.7084058 -> V=1.06205, theta=-9.30391
% INFO    : Bus 3333	: V=1.04178361, theta=-10.6662891 -> V=1.06258, theta=-9.26343
% INFO    : Bus 3334	: V=1.02535337, theta=-13.533859 -> V=1.0467, theta=-10.07416
% INFO    : Bus 3335	: V=1.01679389, theta=-13.289508 -> V=1.05159, theta=-9.05847
% INFO    : Bus 3336	: V=1.04545258, theta=-10.5958487 -> V=1.0668, theta=-7.25374
% INFO    : Bus 3337	: V=1.01835502, theta=-13.6484885 -> V=1.02744, theta=-9.90078
% INFO    : Bus 3338	: V=1.03236369, theta=-20.9826792 -> V=1.03995, theta=-18.33475
% INFO    : Bus 3339	: V=1.00342608, theta=-25.6432321 -> V=1.01527, theta=-13.93485
% INFO    : Bus 3340	: V=1.02725901, theta=-17.8264299 -> V=1.03181, theta=-14.05968
% INFO    : Bus 3341	: V=1.02824152, theta=-17.7836905 -> V=1.03279, theta=-14.01732
% INFO    : Bus 3342	: V=1.06150892, theta=-16.7417753 -> V=1.06988, theta=-14.55265
% INFO    : Bus 3343	: V=1.00830036, theta=-19.5633377 -> V=1.03014, theta=-9.94924
% INFO    : Bus 3344	: V=0.975852138, theta=-12.9842698 -> V=0.99283, theta=-12.40457
% INFO    : Bus 3345	: V=1.03468226, theta=-12.7030315 -> V=1.05273, theta=-12.13282
% INFO    : Bus 3346	: V=1.05107424, theta=-9.12019436 -> V=1.06718, theta=-8.65317
% INFO    : Bus 3347	: V=1.00193998, theta=-22.094676 -> V=1.03259, theta=-16.01546
% INFO    : Bus 3348	: V=1.01837434, theta=-37.3260284 -> V=1.02235, theta=-24.04562
% INFO    : Bus 3349	: V=1.01731781, theta=-17.5081192 -> V=1.0246, theta=-15.07536
% INFO    : Bus 3350	: V=1.06180248, theta=-14.3287306 -> V=1.07006, theta=-12.05651
% INFO    : Bus 3351	: V=1.07407205, theta=-13.127516 -> V=1.08059, theta=-10.15843
% INFO    : Bus 3352	: V=1.04660711, theta=-23.7246147 -> V=1.04645, theta=-14.72348
% INFO    : Bus 3353	: V=1.01606925, theta=-16.3789154 -> V=1.03339, theta=-15.17187
% INFO    : Bus 3354	: V=1.04958321, theta=-21.2758618 -> V=1.04226, theta=-12.69388
% INFO    : Bus 3355	: V=1.02136235, theta=-26.8234236 -> V=1.02733, theta=-18.08816
% INFO    : Bus 3356	: V=1.02445868, theta=-26.4514319 -> V=1.0304, theta=-17.72041
% INFO    : Bus 3357	: V=1.02969603, theta=-25.7522443 -> V=1.03535, theta=-16.86285
% INFO    : Bus 3358	: V=1.05738345, theta=-15.6122854 -> V=1.06328, theta=-11.95601
% INFO    : Bus 3359	: V=1.01574828, theta=-20.1336923 -> V=1.02389, theta=-17.89209
% INFO    : Bus 3360	: V=0.992691897, theta=-25.0579216 -> V=0.99919, theta=-20.96411
% INFO    : Bus 3361	: V=1.01484727, theta=-22.3688253 -> V=1.02108, theta=-20.3704
% INFO    : Bus 3362	: V=1.01839323, theta=-29.692412 -> V=1.03871, theta=-22.15501
% INFO    : Bus 3363	: V=1.0436837, theta=-25.5825659 -> V=1.06001, theta=-15.88035
% INFO    : Bus 3364	: V=1.05931886, theta=-21.862558 -> V=1.07597, theta=-12.27617
% INFO    : Bus 3365	: V=1.01977817, theta=-26.3694221 -> V=1.02219, theta=-16.65391
% INFO    : Bus 3366	: V=1.1199739, theta=5.62648458 -> V=1.13185, theta=-1.70729
% INFO    : Bus 3367	: V=1.07809035, theta=5.62933363 -> V=1.08952, theta=-1.70444
% INFO    : Bus 3368	: V=1.07711499, theta=-9.77574481 -> V=1.08422, theta=-8.07992
% INFO    : Bus 3369	: V=1.03210835, theta=-45.1213055 -> V=1.03599, theta=-30.29675
% INFO    : Bus 3370	: V=1.02557261, theta=-48.0913706 -> V=1.0317, theta=-32.27214
% INFO    : Bus 3371	: V=1.05318324, theta=-4.52878589 -> V=1.05399, theta=-1.05424
% INFO    : Bus 3372	: V=1.10058629, theta=-0.578924941 -> V=1.09809, theta=2.06423
% INFO    : Bus 3373	: V=1.10124789, theta=-0.370695028 -> V=1.09836, theta=2.28642
% INFO    : Bus 3374	: V=1.10128618, theta=-0.388189163 -> V=1.09836, theta=2.28021
% INFO    : Bus 3375	: V=1.01373877, theta=-25.7354784 -> V=1.02794, theta=-17.30694
% INFO    : Bus 3376	: V=0.999948676, theta=-30.4845265 -> V=1.03743, theta=-19.44094
% INFO    : Bus 3377	: V=1.05222482, theta=-24.0350448 -> V=1.06298, theta=-15.49248
% INFO    : Bus 3378	: V=1.02161721, theta=-14.2937213 -> V=1.05032, theta=-10.53673
% INFO    : Bus 3379	: V=1.07553993, theta=-19.222595 -> V=1.0736, theta=-8.96934
% INFO    : Bus 3380	: V=1.0539014, theta=-10.291681 -> V=1.05816, theta=-12.48848
% INFO    : Bus 3381	: V=1.07321589, theta=-7.09008405 -> V=1.07664, theta=-9.07919
% INFO    : Bus 3382	: V=1.05463366, theta=-12.2644576 -> V=1.07307, theta=-11.58213
% INFO    : Bus 3383	: V=1.06703964, theta=-12.8416287 -> V=1.07728, theta=-12.92629
% INFO    : Bus 3384	: V=1.06230265, theta=-13.1316154 -> V=1.07258, theta=-13.21061
% INFO    : Bus 3385	: V=1.05263446, theta=-24.5393663 -> V=1.05329, theta=-16.56701
% INFO    : Bus 3386	: V=0.946524769, theta=-6.31381718 -> V=0.96337, theta=-6.83204
% INFO    : Bus 3387	: V=1.0295797, theta=-43.9812361 -> V=1.03864, theta=-28.49805
% INFO    : Bus 3388	: V=1.00966812, theta=-11.9130844 -> V=1.01647, theta=-7.95263
% INFO    : Bus 3389	: V=1.04699469, theta=-8.60761335 -> V=1.06678, theta=-7.03599
% INFO    : Bus 3390	: V=1.06990063, theta=-18.877732 -> V=1.07739, theta=-15.78608
% INFO    : Bus 3391	: V=1.01262176, theta=-17.6493344 -> V=1.02748, theta=-16.09559
% INFO    : Bus 3392	: V=1.02590732, theta=-26.4871202 -> V=1.02217, theta=-17.44415
% INFO    : Bus 3393	: V=0.965925656, theta=-21.7064868 -> V=0.97461, theta=-19.10514
% INFO    : Bus 3394	: V=0.982512978, theta=-25.2172764 -> V=0.9876, theta=-21.38354
% INFO    : Bus 3395	: V=1.07674415, theta=-15.2669872 -> V=1.08671, theta=-13.06976
% INFO    : Bus 3396	: V=1.06948511, theta=-12.1001747 -> V=1.07969, theta=-12.19871
% INFO    : Bus 3397	: V=1.05795395, theta=-9.14126584 -> V=1.06814, theta=-9.67823
% INFO    : Bus 3398	: V=0.987626172, theta=-24.0579057 -> V=1.00899, theta=-14.89262
% INFO    : Bus 3399	: V=1.04905016, theta=-22.5165666 -> V=1.04126, theta=-14.04667
% INFO    : Bus 3400	: V=1.06678374, theta=-17.5129937 -> V=1.05905, theta=-8.99568
% INFO    : Bus 3401	: V=1.01397868, theta=-7.08052662 -> V=1.02347, theta=-9.97941
% INFO    : Bus 3402	: V=1.02068505, theta=-6.20374232 -> V=1.03086, theta=-9.09062
% INFO    : Bus 3403	: V=1.00666842, theta=-18.4182215 -> V=1.01654, theta=-16.84942
% INFO    : Bus 3404	: V=1.02000033, theta=-11.5474747 -> V=1.03429, theta=-13.70464
% INFO    : Bus 3405	: V=1.02, theta=-11.5474703 -> V=1.03429, theta=-13.70464
% INFO    : Bus 3406	: V=1.01286577, theta=-30.9326171 -> V=1.03955, theta=-23.48142
% INFO    : Bus 3407	: V=1.05086849, theta=-16.9235744 -> V=1.08222, theta=-11.21898
% INFO    : Bus 3408	: V=1.034, theta=-19.5330275 -> V=1.06169, theta=-9.10515
% INFO    : Bus 3409	: V=1.00393148, theta=-24.6189439 -> V=1.03186, theta=-17.01357
% INFO    : Bus 3410	: V=0.996868782, theta=-8.51094301 -> V=1.01684, theta=-13.37287
% INFO    : Bus 3411	: V=1.01093561, theta=-5.67506556 -> V=1.02993, theta=-10.85957
% INFO    : Bus 3412	: V=1.01627503, theta=-22.430885 -> V=1.0249, theta=-13.11159
% INFO    : Bus 3413	: V=1.04816402, theta=-10.3492543 -> V=1.07496, theta=-5.87842
% INFO    : Bus 3414	: V=1.0303537, theta=-19.1597556 -> V=1.04524, theta=-12.18667
% INFO    : Bus 3415	: V=1.01352251, theta=-19.5617112 -> V=1.04248, theta=-13.83253
% INFO    : Bus 3416	: V=1.08634997, theta=-13.2313905 -> V=1.08686, theta=-5.04748
% INFO    : Bus 3417	: V=1.01533902, theta=-32.7278685 -> V=1.04281, theta=-25.16406
% INFO    : Bus 3418	: V=1.006, theta=-28.8825593 -> V=1.01748, theta=-19.52573
% INFO    : Bus 3419	: V=1.04824995, theta=-23.0510002 -> V=1.04817, theta=-13.37644
% INFO    : Bus 3420	: V=1.04284788, theta=-15.5732065 -> V=1.05409, theta=-16.47474
% INFO    : Bus 3421	: V=1.04276183, theta=-20.8907263 -> V=1.04934, theta=-11.69556
% INFO    : Bus 3422	: V=1.00821552, theta=-12.7379991 -> V=1.03145, theta=-8.93779
% INFO    : Bus 3423	: V=1.04516638, theta=-13.2730887 -> V=1.05821, theta=-2.81966
% INFO    : Bus 3424	: V=0.997, theta=-12.1306437 -> V=1.06053, theta=-8.62582
% INFO    : Bus 3425	: V=1.00938658, theta=-10.3852241 -> V=1.04307, theta=-9.44822
% INFO    : Bus 3426	: V=1.01188747, theta=-22.5047422 -> V=1.01819, theta=-18.44192
% INFO    : Bus 3427	: V=1.07756068, theta=-15.3682845 -> V=1.08362, theta=-13.45287
% INFO    : Bus 3428	: V=1.04765332, theta=-20.8599097 -> V=1.05298, theta=-11.83877
% INFO    : Bus 3429	: V=1.03718732, theta=-40.3809642 -> V=1.03884, theta=-24.60633
% INFO    : Bus 3430	: V=0.992003116, theta=-12.4268487 -> V=1.01149, theta=-7.81454
% INFO    : Bus 3431	: V=1.00072466, theta=-13.1649427 -> V=1.02322, theta=-10.11658
% INFO    : Bus 3432	: V=1.05358338, theta=-17.3580956 -> V=1.05172, theta=-8.07688
% INFO    : Bus 3433	: V=1.09381576, theta=-10.792538 -> V=1.09344, theta=-2.71126
% INFO    : Bus 3434	: V=1.02187123, theta=-38.3648928 -> V=1.02873, theta=-24.32634
% INFO    : Bus 3435	: V=1.00696917, theta=-40.8976205 -> V=1.0133, theta=-25.09481
% INFO    : Bus 3436	: V=1.03555739, theta=-43.3903648 -> V=1.03442, theta=-30.76372
% INFO    : Bus 3437	: V=1.044558, theta=-22.8890838 -> V=1.05313, theta=-12.68263
% INFO    : Bus 3438	: V=1.07084025, theta=-17.1683846 -> V=1.0767, theta=-12.98345
% INFO    : Bus 3439	: V=1.03651882, theta=-49.1925276 -> V=1.02717, theta=-34.23509
% INFO    : Bus 3440	: V=1.03084592, theta=-43.9119151 -> V=1.03109, theta=-26.61438
% INFO    : Bus 3441	: V=1.02640891, theta=-10.421464 -> V=1.04173, theta=-13.42278
% INFO    : Bus 3442	: V=0.997836771, theta=-6.69504579 -> V=1.01344, theta=-10.15274
% INFO    : Bus 3443	: V=1.00820689, theta=-46.9293728 -> V=1.01218, theta=-30.5491
% INFO    : Bus 3444	: V=1.02899297, theta=-40.4993939 -> V=1.0383, theta=-24.82961
% INFO    : Bus 3445	: V=1.02566274, theta=-46.1982967 -> V=1.03022, theta=-31.24046
% INFO    : Bus 3446	: V=1.06010081, theta=-9.68645133 -> V=1.0604, theta=-12.10349
% INFO    : Bus 3447	: V=1.01778087, theta=-42.2056229 -> V=1.0272, theta=-26.50505
% INFO    : Bus 3448	: V=1.02758633, theta=-42.2544052 -> V=1.04555, theta=-25.41903
% INFO    : Bus 3449	: V=1.03499272, theta=-30.1720055 -> V=1.03812, theta=-20.28579
% INFO    : Bus 3450	: V=1.0531762, theta=-48.320904 -> V=1.06349, theta=-31.38429
% INFO    : Bus 3451	: V=1.02925511, theta=-44.5015397 -> V=1.04809, theta=-27.64704
% INFO    : Bus 3452	: V=0.988765921, theta=-29.5737627 -> V=1.02472, theta=-18.08842
% INFO    : Bus 3453	: V=1.01863664, theta=-24.9204654 -> V=1.01212, theta=-16.41338
% INFO    : Bus 3454	: V=1.0445914, theta=-24.5827879 -> V=1.05434, theta=-19.76429
% INFO    : Bus 3455	: V=1.01809045, theta=-19.4487933 -> V=1.0209, theta=-10.99935
% INFO    : Bus 3456	: V=1.0137242, theta=-16.7782748 -> V=1.02949, theta=-14.31273
% INFO    : Bus 3457	: V=0.983997603, theta=-26.0506552 -> V=0.98822, theta=-22.13138
% INFO    : Bus 3458	: V=1.01937847, theta=-12.4837218 -> V=1.03708, theta=-11.02238
% INFO    : Bus 3459	: V=1.04888859, theta=-20.287517 -> V=1.0542, theta=-11.27193
% INFO    : Bus 3460	: V=1.03525384, theta=-19.3122648 -> V=1.03947, theta=-11.14073
% INFO    : Bus 3461	: V=1.01371552, theta=-12.704084 -> V=1.03079, theta=-11.59224
% INFO    : Bus 3462	: V=1.00720591, theta=-17.8313036 -> V=1.02585, theta=-17.10491
% INFO    : Bus 3463	: V=0.999714829, theta=-12.2465818 -> V=1.04739, theta=-9.99606
% INFO    : Bus 3464	: V=1.03963633, theta=-16.0828581 -> V=1.04293, theta=-10.73279
% INFO    : Bus 3465	: V=1.01473588, theta=-9.94255322 -> V=1.04874, theta=-8.77386
% INFO    : Bus 3466	: V=1.01664563, theta=-25.0979704 -> V=1.01194, theta=-16.17057
% INFO    : Bus 3467	: V=1.03332435, theta=-19.3952817 -> V=1.03615, theta=-16.20147
% INFO    : Bus 3468	: V=1.014, theta=-9.64054862 -> V=1.05651, theta=-8.27068
% INFO    : Bus 3469	: V=1.04391673, theta=-23.5169417 -> V=1.0422, theta=-14.15047
% INFO    : Bus 3470	: V=1.04179143, theta=-19.3780261 -> V=1.05946, theta=-9.13008
% INFO    : Bus 3471	: V=0.996095939, theta=-19.3781205 -> V=1.01299, theta=-9.13018
% INFO    : Bus 3472	: V=1.01378572, theta=-22.5471476 -> V=1.01712, theta=-18.56055
% INFO    : Bus 3473	: V=1.01376819, theta=-22.5478721 -> V=1.01711, theta=-18.56127
% INFO    : Bus 3474	: V=1.01380162, theta=-22.5458001 -> V=1.01714, theta=-18.55921
% INFO    : Bus 3475	: V=1.01371634, theta=-22.554216 -> V=1.01705, theta=-18.56757
% INFO    : Bus 3476	: V=1.07162253, theta=-13.5476342 -> V=1.07775, theta=-9.75894
% INFO    : Bus 3477	: V=1.07162195, theta=-13.5476342 -> V=1.07775, theta=-9.75894
% INFO    : Bus 3478	: V=1.07162177, theta=-13.5476342 -> V=1.07775, theta=-9.75894
% INFO    : Bus 3479	: V=1.07162177, theta=-13.5476342 -> V=1.07775, theta=-9.75894
% INFO    : Bus 3480	: V=0.997008516, theta=-21.3276125 -> V=1.00653, theta=-15.7194
% INFO    : Bus 3481	: V=0.997007537, theta=-21.3275841 -> V=1.00653, theta=-15.71937
% INFO    : Bus 3482	: V=1.01381581, theta=-22.5456952 -> V=1.01715, theta=-18.55911
% INFO    : Bus 3483	: V=1.03976395, theta=-21.2171576 -> V=1.04565, theta=-17.10476
% INFO    : Bus 3484	: V=1.05020918, theta=-21.1828043 -> V=1.05617, theta=-17.08918
% INFO    : Bus 3485	: V=1.06164784, theta=-18.0777266 -> V=1.06787, theta=-14.12335
% INFO    : Bus 3486	: V=0.966836007, theta=-45.5286846 -> V=0.94742, theta=-32.93448
% INFO    : Bus 3487	: V=1.01871503, theta=-26.519421 -> V=1.02113, theta=-16.8032
% INFO    : Bus 3488	: V=1.02611606, theta=-43.3640654 -> V=1.00462, theta=-29.48396
% INFO    : Bus 3489	: V=1.00798913, theta=-30.1013156 -> V=1.03588, theta=-18.93495
% INFO    : Bus 3490	: V=1.00977765, theta=-11.2442 -> V=1.055, theta=-9.21087
% INFO    : Bus 3491	: V=1.08, theta=-18.0395856 -> V=1.10022, theta=-8.35647
% INFO    : Bus 3492	: V=1.02712734, theta=-35.0238909 -> V=1.02927, theta=-22.68718
% INFO    : Bus 3493	: V=1.06158819, theta=-19.8024906 -> V=1.07951, theta=-10.32523
% INFO    : Bus 3494	: V=1.01459819, theta=-14.9945086 -> V=1.02568, theta=-14.11961
% INFO    : Bus 3495	: V=1.02431529, theta=-49.1715312 -> V=1.03782, theta=-32.19628
% INFO    : Bus 3496	: V=1.01757899, theta=-20.1883235 -> V=1.0248, theta=-17.36905
% INFO    : Bus 3497	: V=1.02591831, theta=-7.15066386 -> V=1.04356, theta=-10.74411
% INFO    : Bus 3498	: V=1.04889911, theta=-34.8050194 -> V=1.0507, theta=-22.41551
% INFO    : Bus 3499	: V=1.00098875, theta=-12.044629 -> V=1.03881, theta=-9.27546
% INFO    : Bus 3500	: V=1.0467856, theta=-25.4958493 -> V=1.05942, theta=-15.71155
% INFO    : Bus 3501	: V=1.02568582, theta=-28.2766237 -> V=1.04026, theta=-18.4391
% INFO    : Bus 3502	: V=1.03163072, theta=-23.9333155 -> V=1.04213, theta=-12.81773
% INFO    : Bus 3503	: V=1.03473677, theta=-15.8130154 -> V=1.04336, theta=-7.55399
% INFO    : Bus 3504	: V=1.04962894, theta=-12.6687536 -> V=1.06044, theta=-5.5502
% INFO    : Bus 3505	: V=1.05956236, theta=-15.1867125 -> V=1.06692, theta=-7.21336
% INFO    : Bus 3506	: V=1.012928, theta=-10.2561273 -> V=1.05386, theta=-8.63389
% INFO    : Bus 3507	: V=1.01191609, theta=-10.2561273 -> V=1.0528, theta=-8.63389
% INFO    : Bus 3508	: V=1.02301941, theta=-18.0316217 -> V=1.03133, theta=-10.38973
% INFO    : Bus 3509	: V=1.03171791, theta=-17.9319456 -> V=1.05585, theta=-10.18983
% INFO    : Bus 3510	: V=1.05018794, theta=-13.5917036 -> V=1.07058, theta=-7.73276
% INFO    : Bus 3511	: V=1.04248727, theta=-48.1092948 -> V=1.0332, theta=-33.13223
% INFO    : Bus 3512	: V=1.0261133, theta=-38.3554191 -> V=1.02016, theta=-25.24766
% INFO    : Bus 3513	: V=1.01757388, theta=-22.6982305 -> V=1.03236, theta=-15.93471
% INFO    : Bus 3514	: V=1.02208454, theta=-11.5298293 -> V=1.06285, theta=-6.82566
% INFO    : Bus 3515	: V=1.05391877, theta=-20.8148395 -> V=1.05265, theta=-11.34722
% INFO    : Bus 3516	: V=1.08345, theta=-10.6513211 -> V=1.07705, theta=-1.8276
% INFO    : Bus 3517	: V=1.08405864, theta=-10.648259 -> V=1.07765, theta=-1.82477
% INFO    : Bus 3518	: V=1.04003008, theta=-15.4440706 -> V=1.04819, theta=-13.35278
% INFO    : Bus 3519	: V=1.07200353, theta=-12.2420734 -> V=1.08026, theta=-10.21399
% INFO    : Bus 3520	: V=1.05369924, theta=-11.227385 -> V=1.05804, theta=-13.82519
% INFO    : Bus 3521	: V=1.06329327, theta=-8.8853601 -> V=1.06969, theta=-11.93295
% INFO    : Bus 3522	: V=1.05188247, theta=-13.6774451 -> V=1.0624, theta=-13.29134
% INFO    : Bus 3523	: V=1.04688452, theta=-12.9276595 -> V=1.05622, theta=-12.62606
% INFO    : Bus 3524	: V=1.05721882, theta=-9.71687236 -> V=1.06679, theta=-9.47115
% INFO    : Bus 3525	: V=1.04404597, theta=-23.6336994 -> V=1.05265, theta=-13.41607
% INFO    : Bus 3526	: V=1.0166959, theta=-6.62296766 -> V=1.03555, theta=-11.41756
% INFO    : Bus 3527	: V=1.031353, theta=-23.0703934 -> V=1.03695, theta=-13.5564
% INFO    : Bus 3528	: V=1.02630932, theta=-11.536086 -> V=1.04512, theta=-11.93718
% INFO    : Bus 3529	: V=1.0774461, theta=-15.5054055 -> V=1.08752, theta=-13.31347
% INFO    : Bus 3530	: V=1.05170251, theta=-11.0605224 -> V=1.07465, theta=-5.55411
% INFO    : Bus 3531	: V=0.988406827, theta=-13.5471784 -> V=1.02866, theta=-10.54917
% INFO    : Bus 3532	: V=1.02827476, theta=-5.50400694 -> V=1.04831, theta=-10.2435
% INFO    : Bus 3533	: V=1.01218376, theta=-18.251674 -> V=1.01951, theta=-15.80834
% INFO    : Bus 3534	: V=1.05101397, theta=-17.886413 -> V=1.05651, theta=-9.37971
% INFO    : Bus 3535	: V=1.05093648, theta=-17.9046677 -> V=1.05634, theta=-9.39597
% INFO    : Bus 3536	: V=1.03077273, theta=-18.1394791 -> V=1.04426, theta=-8.91871
% INFO    : Bus 3537	: V=1.03098457, theta=-18.1352144 -> V=1.04447, theta=-8.91455
% INFO    : Bus 3538	: V=1.05678336, theta=-6.44577624 -> V=1.07232, theta=-4.51629
% INFO    : Bus 3539	: V=1.06344791, theta=-8.69706778 -> V=1.07031, theta=-10.56588
% INFO    : Bus 3540	: V=1.05928213, theta=-6.44009781 -> V=1.06651, theta=-8.74369
% INFO    : Bus 3541	: V=1.05387181, theta=-9.73510633 -> V=1.07238, theta=-6.18649
% INFO    : Bus 3542	: V=1.03008715, theta=-23.7278952 -> V=1.02233, theta=-15.23178
% INFO    : Bus 3543	: V=1.00728298, theta=-14.2942558 -> V=1.01664, theta=-15.69944
% INFO    : Bus 3544	: V=1.05425212, theta=-9.4156155 -> V=1.06592, theta=-11.35227
% INFO    : Bus 3545	: V=1.03, theta=-12.5918568 -> V=1.05378, theta=-10.359
% INFO    : Bus 3546	: V=1.04786015, theta=-37.107501 -> V=1.02143, theta=-23.67834
% INFO    : Bus 3547	: V=1.06496564, theta=-32.9169023 -> V=1.03815, theta=-19.58618
% INFO    : Bus 3548	: V=1.02161914, theta=-15.7469392 -> V=1.04299, theta=-10.01558
% INFO    : Bus 3549	: V=1.04644552, theta=-10.2127255 -> V=1.06387, theta=-12.15556
% INFO    : Bus 3550	: V=1.12059596, theta=5.61644977 -> V=1.13248, theta=-1.71732
% INFO    : Bus 3551	: V=1.0299516, theta=2.16375684 -> V=1.04115, theta=-5.09624
% INFO    : Bus 3552	: V=0.996667157, theta=-51.5875878 -> V=1.01801, theta=-31.56639
% INFO    : Bus 3553	: V=1.0326881, theta=-33.0117379 -> V=1.03874, theta=-21.81939
% INFO    : Bus 3554	: V=1.05742882, theta=-16.7600331 -> V=1.06402, theta=-16.40391
% INFO    : Bus 3555	: V=1.01787487, theta=-32.8071801 -> V=1.04755, theta=-25.26437
% INFO    : Bus 3556	: V=1.0011149, theta=-23.0746 -> V=1.00608, theta=-19.26192
% INFO    : Bus 3557	: V=1.05758543, theta=-18.2552141 -> V=1.06396, theta=-14.5945
% INFO    : Bus 3558	: V=1.01725822, theta=-23.4052856 -> V=1.01749, theta=-17.11293
% INFO    : Bus 3559	: V=1.02007657, theta=-25.8091833 -> V=1.03091, theta=-16.71002
% INFO    : Bus 3560	: V=1.02035986, theta=-12.5863359 -> V=1.03688, theta=-13.91823
% INFO    : Bus 3561	: V=1.05670877, theta=-10.1483544 -> V=1.07245, theta=-11.29365
% INFO    : Bus 3562	: V=1.02071033, theta=-22.6616003 -> V=1.02806, theta=-19.51677
% INFO    : Bus 3563	: V=1.06930915, theta=-18.9368541 -> V=1.0768, theta=-15.84441
% INFO    : Bus 3564	: V=1.06931042, theta=-18.9368651 -> V=1.0768, theta=-15.84442
% INFO    : Bus 3565	: V=1.02073733, theta=-22.5814753 -> V=1.02809, theta=-19.43777
% INFO    : Bus 3566	: V=1.0693375, theta=-18.9308164 -> V=1.07683, theta=-15.83846
% INFO    : Bus 3567	: V=1.00970375, theta=1.38760624 -> V=1.02794, theta=-5.40481
% INFO    : Bus 3568	: V=1.04428488, theta=-37.335256 -> V=1.04512, theta=-24.80999
% INFO    : Bus 3569	: V=1.04108252, theta=-28.4299365 -> V=1.05027, theta=-19.88763
% INFO    : Bus 3570	: V=1.03408891, theta=-25.1440587 -> V=1.03935, theta=-14.3475
% INFO    : Bus 3571	: V=1.06021533, theta=-27.4029908 -> V=1.06315, theta=-17.28352
% INFO    : Bus 3572	: V=1.02395471, theta=-19.945184 -> V=1.0471, theta=-13.44096
% INFO    : Bus 3573	: V=1.02015367, theta=-17.4294337 -> V=1.03576, theta=-16.50957
% INFO    : Bus 3574	: V=1.04940076, theta=-13.9833676 -> V=1.06411, theta=-13.19513
% INFO    : Bus 3575	: V=1.077097, theta=-15.8088832 -> V=1.08776, theta=-13.60051
% INFO    : Bus 3576	: V=1.03354843, theta=-13.5209119 -> V=1.04824, theta=-12.40932
% INFO    : Bus 3577	: V=1.00916378, theta=-50.7596216 -> V=1.01843, theta=-34.45487
% INFO    : Bus 3578	: V=1.04921622, theta=-24.0156302 -> V=1.0588, theta=-14.74561
% INFO    : Bus 3579	: V=1.00304287, theta=-6.44550557 -> V=1.01917, theta=-6.48541
% INFO    : Bus 3580	: V=1.05297314, theta=-5.11419093 -> V=1.06951, theta=-5.21045
% INFO    : Bus 3581	: V=1.07468849, theta=-11.4309753 -> V=1.07571, theta=-12.093
% INFO    : Bus 3582	: V=1.07434406, theta=-1.56398772 -> V=1.07583, theta=-2.21919
% INFO    : Bus 3583	: V=1.01250427, theta=-29.6957048 -> V=1.03504, theta=-21.84512
% INFO    : Bus 3584	: V=1.04591909, theta=-18.1443632 -> V=1.05079, theta=-13.85792
% INFO    : Bus 3585	: V=1.04804253, theta=-20.3166371 -> V=1.05533, theta=-14.27298
% INFO    : Bus 3586	: V=1.03492465, theta=-14.5094401 -> V=1.04373, theta=-12.28075
% INFO    : Bus 3587	: V=1.028, theta=-8.26983643 -> V=1.06487, theta=-6.2575
% INFO    : Bus 3588	: V=1.019, theta=-6.45688202 -> V=1.06798, theta=-4.098
% INFO    : Bus 3589	: V=1.03451868, theta=-10.7015424 -> V=1.0569, theta=-8.89866
% INFO    : Bus 3590	: V=1.03123812, theta=-10.7527181 -> V=1.05653, theta=-8.95882
% INFO    : Bus 3591	: V=1.01112607, theta=-17.8963079 -> V=1.026, theta=-16.34935
% INFO    : Bus 3592	: V=1.03782326, theta=-18.0766936 -> V=1.05269, theta=-17.05317
% INFO    : Bus 3593	: V=1.02245826, theta=-13.9458461 -> V=1.03974, theta=-12.34732
% INFO    : Bus 3594	: V=1.07143125, theta=-16.9032081 -> V=1.07731, theta=-12.70883
% INFO    : Bus 3595	: V=0.991291683, theta=-12.4192067 -> V=1.01079, theta=-7.80719
% INFO    : Bus 3596	: V=1.06041776, theta=-9.41727567 -> V=1.07746, theta=-5.29832
% INFO    : Bus 3597	: V=1.00126512, theta=-23.5677848 -> V=1.01999, theta=-13.3312
% INFO    : Bus 3598	: V=1.04068902, theta=-19.6505526 -> V=1.05829, theta=-9.44883
% INFO    : Bus 3599	: V=1.06944906, theta=-6.94801517 -> V=1.08178, theta=-7.48703
% INFO    : Bus 3600	: V=1.08, theta=-16.4481655 -> V=1.07713, theta=-7.60642
% INFO    : Bus 3601	: V=1.0450598, theta=-24.5025989 -> V=1.05469, theta=-15.22373
% INFO    : Bus 3602	: V=1.0744597, theta=-21.2621442 -> V=1.06643, theta=-11.56188
% INFO    : Bus 3603	: V=1.06831061, theta=-18.8735922 -> V=1.06842, theta=-9.5492
% INFO    : Bus 3604	: V=1.02519448, theta=-45.880404 -> V=1.0311, theta=-30.84959
% INFO    : Bus 3605	: V=1.06677207, theta=-41.1356058 -> V=1.07254, theta=-26.3823
% INFO    : Bus 3606	: V=1.025, theta=-9.11949535 -> V=1.02957, theta=-3.46807
% INFO    : Bus 3607	: V=1.07590508, theta=-0.0514563448 -> V=1.08811, theta=0.00735
% INFO    : Bus 3608	: V=1.03666603, theta=-23.9739925 -> V=1.04983, theta=-12.95947
% INFO    : Bus 3609	: V=1.05405188, theta=-10.0829949 -> V=1.07539, theta=-5.91864
% INFO    : Bus 3610	: V=1.02013754, theta=-12.4892166 -> V=1.04426, theta=-10.64448
% INFO    : Bus 3611	: V=1.04202772, theta=-8.04852553 -> V=1.06838, theta=-6.65341
% INFO    : Bus 3612	: V=1.05855123, theta=-9.96618031 -> V=1.05885, theta=-12.38306
% INFO    : Bus 3613	: V=1.03429038, theta=-16.8569295 -> V=1.04553, theta=-8.70234
% INFO    : Bus 3614	: V=1.06587108, theta=-15.3580715 -> V=1.07411, theta=-13.18952
% INFO    : Bus 3615	: V=1.06494859, theta=-15.9319367 -> V=1.07146, theta=-12.82493
% INFO    : Bus 3616	: V=1.07807511, theta=-14.9607795 -> V=1.08802, theta=-12.76908
% INFO    : Bus 3617	: V=1.07462349, theta=-10.6255228 -> V=1.08157, theta=-8.49667
% INFO    : Bus 3618	: V=1.07457522, theta=-10.8659981 -> V=1.08136, theta=-8.71954
% INFO    : Bus 3619	: V=1.01133472, theta=-33.4102575 -> V=1.01417, theta=-23.27701
% INFO    : Bus 3620	: V=1.01510114, theta=-32.2464605 -> V=1.01827, theta=-22.33574
% INFO    : Bus 3621	: V=1.0181249, theta=-30.6753601 -> V=1.04482, theta=-23.23694
% INFO    : Bus 3622	: V=1.05345301, theta=-27.7706396 -> V=1.0805, theta=-20.47075
% INFO    : Bus 3623	: V=1.03607889, theta=-26.5075054 -> V=1.05224, theta=-16.77007
% INFO    : Bus 3624	: V=1.0133538, theta=-24.834512 -> V=1.02817, theta=-18.1522
% INFO    : Bus 3625	: V=1.06658207, theta=-36.3171011 -> V=1.07404, theta=-21.7351
% INFO    : Bus 3626	: V=1.06723338, theta=-30.4500314 -> V=1.07474, theta=-17.49939
% INFO    : Bus 3627	: V=1.01895614, theta=-14.433558 -> V=1.0489, theta=-10.51439
% INFO    : Bus 3628	: V=1.04006493, theta=-16.0734337 -> V=1.04336, theta=-10.72343
% INFO    : Bus 3629	: V=1.04008293, theta=-16.071619 -> V=1.04338, theta=-10.72162
% INFO    : Bus 3630	: V=1.01210797, theta=-29.5045671 -> V=1.03363, theta=-22.03404
% INFO    : Bus 3631	: V=1.01201671, theta=-29.5284261 -> V=1.03354, theta=-22.05691
% INFO    : Bus 3632	: V=1.04009139, theta=-16.0696352 -> V=1.04338, theta=-10.71965
% INFO    : Bus 3633	: V=1.07913792, theta=-12.8155847 -> V=1.08285, theta=-7.5557
% INFO    : Bus 3634	: V=1.01068969, theta=-17.2296546 -> V=1.01702, theta=-15.2477
% INFO    : Bus 3635	: V=1.0738377, theta=-15.6646082 -> V=1.08048, theta=-13.70182
% INFO    : Bus 3636	: V=1.00354133, theta=-25.842235 -> V=1.01851, theta=-16.66676
% INFO    : Bus 3637	: V=1.0236339, theta=-12.6957065 -> V=1.04164, theta=-9.55329
% INFO    : Bus 3638	: V=1.04402267, theta=-16.2518033 -> V=1.06349, theta=-12.05126
% INFO    : Bus 3639	: V=1.01876014, theta=-32.2742932 -> V=1.02153, theta=-21.42633
% INFO    : Bus 3640	: V=1.06252214, theta=-5.90990359 -> V=1.06857, theta=-8.55007
% INFO    : Bus 3641	: V=1.03958497, theta=-23.0500862 -> V=1.03179, theta=-14.54673
% INFO    : Bus 3642	: V=1.01573648, theta=-18.4457075 -> V=1.02238, theta=-15.41682
% INFO    : Bus 3643	: V=1.0062155, theta=-19.0080899 -> V=1.01292, theta=-15.97175
% INFO    : Bus 3644	: V=1.0079619, theta=-21.2865049 -> V=1.01888, theta=-13.55771
% INFO    : Bus 3645	: V=1.04644176, theta=-21.0907299 -> V=1.05177, theta=-12.06718
% INFO    : Bus 3646	: V=1.00123046, theta=-16.3429777 -> V=1.02332, theta=-15.07688
% INFO    : Bus 3647	: V=1.01163725, theta=1.33141014 -> V=1.01827, theta=-3.97289
% INFO    : Bus 3648	: V=0.959953838, theta=-26.8110159 -> V=0.99604, theta=-16.31642
% INFO    : Bus 3649	: V=1.02856722, theta=-17.5771404 -> V=1.04944, theta=-11.18304
% INFO    : Bus 3650	: V=1.04662347, theta=-13.8386789 -> V=1.06638, theta=-7.70239
% INFO    : Bus 3651	: V=1.03822127, theta=-38.2328032 -> V=1.04649, theta=-29.58276
% INFO    : Bus 3652	: V=1.02824439, theta=-5.50308251 -> V=1.04828, theta=-10.24258
% INFO    : Bus 3653	: V=1.03, theta=-17.4505374 -> V=1.04337, theta=-8.39376
% INFO    : Bus 3654	: V=1.02495788, theta=-4.62845601 -> V=1.03704, theta=-7.47713
% INFO    : Bus 3655	: V=1.00902474, theta=-6.99616879 -> V=1.03208, theta=-11.1936
% INFO    : Bus 3656	: V=1.03934907, theta=-4.99524457 -> V=1.05983, theta=-9.72387
% INFO    : Bus 3657	: V=1.04834249, theta=-1.42424982 -> V=1.07008, theta=-6.0814
% INFO    : Bus 3658	: V=1.01989246, theta=-22.7954341 -> V=1.04489, theta=-11.25242
% INFO    : Bus 3659	: V=0.983598182, theta=-28.1892524 -> V=1.0215, theta=-17.10899
% INFO    : Bus 3660	: V=1.00866817, theta=-13.4814448 -> V=1.05081, theta=-11.52404
% INFO    : Bus 3661	: V=1.00833035, theta=-13.4579922 -> V=1.05048, theta=-11.50242
% INFO    : Bus 3662	: V=1.01689131, theta=-11.1777849 -> V=1.03413, theta=-12.8575
% INFO    : Bus 3663	: V=1.02021967, theta=-40.0531561 -> V=1.02821, theta=-24.2016
% INFO    : Bus 3664	: V=1.02774744, theta=3.28858255 -> V=1.04094, theta=-4.1256
% INFO    : Bus 3665	: V=1.07059515, theta=5.75180659 -> V=1.08377, theta=-1.94524
% INFO    : Bus 3666	: V=1.01764193, theta=-45.1830376 -> V=1.01658, theta=-29.70389
% INFO    : Bus 3667	: V=1.06803646, theta=-40.0227332 -> V=1.06532, theta=-25.56283
% INFO    : Bus 3668	: V=0.979686493, theta=-12.9666236 -> V=1.05794, theta=-8.70726
% INFO    : Bus 3669	: V=1.00219335, theta=-17.2914092 -> V=1.01738, theta=-16.52613
% INFO    : Bus 3670	: V=1.03265125, theta=-16.699499 -> V=1.05055, theta=-13.09798
% INFO    : Bus 3671	: V=1.0547038, theta=-7.05398213 -> V=1.06124, theta=-9.30597
% INFO    : Bus 3672	: V=1.06375889, theta=-3.97459638 -> V=1.07047, theta=-6.25803
% INFO    : Bus 3673	: V=1.01023101, theta=-21.1036008 -> V=1.02766, theta=-20.05571
% INFO    : Bus 3674	: V=1.02395712, theta=-14.1010651 -> V=1.04059, theta=-12.95894
% INFO    : Bus 3675	: V=1.06482584, theta=-14.8609577 -> V=1.06655, theta=-9.27874
% INFO    : Bus 3676	: V=1.08801445, theta=-12.0400186 -> V=1.08938, theta=-6.46083
% INFO    : Bus 3677	: V=1.02640352, theta=3.14553542 -> V=1.03962, theta=-4.26504
% INFO    : Bus 3678	: V=1.02651035, theta=3.24079059 -> V=1.03972, theta=-4.17219
% INFO    : Bus 3679	: V=1.04347656, theta=-28.9746621 -> V=1.05949, theta=-18.94954
% INFO    : Bus 3680	: V=1.06085815, theta=-22.1589434 -> V=1.07405, theta=-12.71921
% INFO    : Bus 3681	: V=1.04030251, theta=-10.7023586 -> V=1.05775, theta=-8.8649
% INFO    : Bus 3682	: V=1.04212473, theta=-10.8719266 -> V=1.06293, theta=-9.46147
% INFO    : Bus 3683	: V=1.03659528, theta=-1.87805295 -> V=1.04766, theta=-8.65786
% INFO    : Bus 3684	: V=1.0475853, theta=-16.7731962 -> V=1.07887, theta=-11.08533
% INFO    : Bus 3685	: V=1.03005359, theta=-30.509942 -> V=1.04356, theta=-22.40183
% INFO    : Bus 3686	: V=1.03215775, theta=-16.8763164 -> V=1.04374, theta=-18.13299
% INFO    : Bus 3687	: V=1.016, theta=-12.3064136 -> V=1.04338, theta=-7.98289
% INFO    : Bus 3688	: V=1.05605568, theta=-8.62017613 -> V=1.07464, theta=-8.5638
% INFO    : Bus 3689	: V=1.01740924, theta=-11.9039154 -> V=1.04198, theta=-7.87573
% INFO    : Bus 3690	: V=1.06044475, theta=-5.37921369 -> V=1.06025, theta=-7.78671
% INFO    : Bus 3691	: V=1.06139542, theta=-9.53411501 -> V=1.0617, theta=-11.95124
% INFO    : Bus 3692	: V=1.04914761, theta=-10.312743 -> V=1.06026, theta=-11.98496
% INFO    : Bus 3693	: V=1.015, theta=-11.4736665 -> V=1.05184, theta=-10.83937
% INFO    : Bus 3694	: V=1.03752576, theta=-12.4763211 -> V=1.04626, theta=-10.04043
% INFO    : Bus 3695	: V=1.04436064, theta=-8.27959831 -> V=1.05097, theta=-10.51642
% INFO    : Bus 3696	: V=1.02827539, theta=-48.1647524 -> V=1.01819, theta=-32.95949
% INFO    : Bus 3697	: V=1.0159778, theta=-21.695824 -> V=1.02885, theta=-14.46095
% INFO    : Bus 3698	: V=1.01076591, theta=-6.35948642 -> V=1.02635, theta=-10.34882
% INFO    : Bus 3699	: V=0.995132788, theta=-57.4593519 -> V=0.98512, theta=-42.66195
% INFO    : Bus 3700	: V=1.00172141, theta=-48.3905951 -> V=1.00064, theta=-32.91827
% INFO    : Bus 3701	: V=1.03401112, theta=-47.3649646 -> V=1.03946, theta=-31.62743
% INFO    : Bus 3702	: V=1.02220239, theta=-14.7815262 -> V=1.0386, theta=-13.38592
% INFO    : Bus 3703	: V=1.00572074, theta=-19.3547722 -> V=1.01984, theta=-19.76572
% INFO    : Bus 3704	: V=1.05731561, theta=-18.044862 -> V=1.06138, theta=-9.5384
% INFO    : Bus 3705	: V=1.07135937, theta=-24.8912798 -> V=1.07467, theta=-15.06453
% INFO    : Bus 3706	: V=1.07916659, theta=-21.3121217 -> V=1.08119, theta=-11.20333
% INFO    : Bus 3707	: V=1.03089548, theta=-20.5672669 -> V=1.0385, theta=-17.92532
% INFO    : Bus 3708	: V=1.06785643, theta=0.628192702 -> V=1.07181, theta=-2.97965
% INFO    : Bus 3709	: V=0.996523288, theta=-21.2464169 -> V=1.00603, theta=-15.63925
% INFO    : Bus 3710	: V=1.01045648, theta=-21.2136735 -> V=1.0408, theta=-15.18478
% INFO    : Bus 3711	: V=1.0540031, theta=-16.2377092 -> V=1.0854, theta=-10.68211
% INFO    : Bus 3712	: V=0.980183117, theta=-21.2946416 -> V=0.99201, theta=-12.86468
% INFO    : Bus 3713	: V=1.04598799, theta=-19.3092519 -> V=1.05842, theta=-10.92598
% INFO    : Bus 3714	: V=1.0132695, theta=-45.9656276 -> V=1.0288, theta=-26.82021
% INFO    : Bus 3715	: V=1.05509932, theta=-28.0704476 -> V=1.05805, theta=-17.94725
% INFO    : Bus 3716	: V=1.062, theta=-15.6949385 -> V=1.06072, theta=-9.91285
% INFO    : Bus 3717	: V=1.01205727, theta=-10.0536803 -> V=1.05452, theta=-8.49897
% INFO    : Bus 3718	: V=1.031, theta=-10.9270141 -> V=1.05623, theta=-9.15593
% INFO    : Bus 3719	: V=1.02056361, theta=-7.02929744 -> V=1.03484, theta=-10.90487
% INFO    : Bus 3720	: V=1.01469045, theta=-22.763037 -> V=1.021, theta=-18.69748
% INFO    : Bus 3721	: V=0.998173044, theta=-26.8333647 -> V=1.00457, theta=-22.67273
% INFO    : Bus 3722	: V=1.03858544, theta=-29.6634768 -> V=1.0547, theta=-19.61799
% INFO    : Bus 3723	: V=1.05599788, theta=-37.5212736 -> V=1.05645, theta=-21.76225
% INFO    : Bus 3724	: V=1.04954462, theta=-39.5050475 -> V=1.05, theta=-23.74433
% INFO    : Bus 3725	: V=1.05948427, theta=-33.4040047 -> V=1.05955, theta=-17.64395
% INFO    : Bus 3726	: V=1.05947978, theta=-33.4038568 -> V=1.05954, theta=-17.64505
% INFO    : Bus 3727	: V=1.05947426, theta=-33.4037076 -> V=1.05954, theta=-17.64504
% INFO    : Bus 3728	: V=0.943683152, theta=-6.22055638 -> V=0.96058, theta=-6.74186
% INFO    : Bus 3729	: V=1.01291437, theta=-6.89240981 -> V=1.03194, theta=-6.8708
% INFO    : Bus 3730	: V=1.04100461, theta=-4.0465761 -> V=1.05995, theta=-5.57686
% INFO    : Bus 3731	: V=1.05211525, theta=-7.26298976 -> V=1.07236, theta=-6.94054
% INFO    : Bus 3732	: V=1.01406876, theta=0.733998988 -> V=1.02648, theta=-6.12085
% INFO    : Bus 3733	: V=0.991387195, theta=-19.4132648 -> V=0.99945, theta=-16.88685
% INFO    : Bus 3734	: V=1.01015003, theta=-19.3218668 -> V=1.02157, theta=-16.17448
% INFO    : Bus 3735	: V=1.03964717, theta=-21.3293622 -> V=1.04643, theta=-13.18773
% INFO    : Bus 3736	: V=1.07320647, theta=-18.2048703 -> V=1.08044, theta=-10.53212
% INFO    : Bus 3737	: V=1.0560391, theta=-37.522068 -> V=1.05649, theta=-21.76304
% INFO    : Bus 3738	: V=1.05254764, theta=-37.8422084 -> V=1.05738, theta=-22.71087
% INFO    : Bus 3739	: V=1.05944713, theta=-33.402725 -> V=1.0595, theta=-17.65389
% INFO    : Bus 3740	: V=1.02269748, theta=-6.64331484 -> V=1.03631, theta=-10.5258
% INFO    : Bus 3741	: V=1.02489078, theta=-17.1681794 -> V=1.02992, theta=-14.10181
% INFO    : Bus 3742	: V=1.0245184, theta=-17.18917 -> V=1.02955, theta=-14.12259
% INFO    : Bus 3743	: V=0.989225315, theta=-23.0782529 -> V=1.00952, theta=-12.81216
% INFO    : Bus 3744	: V=1.03928222, theta=-18.6348057 -> V=1.06164, theta=-8.47058
% INFO    : Bus 3745	: V=1.03169644, theta=-13.0932 -> V=1.04981, theta=-12.50988
% INFO    : Bus 3746	: V=1.06259172, theta=-14.3171936 -> V=1.0645, theta=-8.58201
% INFO    : Bus 3747	: V=1.08823241, theta=-12.1533721 -> V=1.09015, theta=-6.42588
% INFO    : Bus 3748	: V=1.04039397, theta=-17.8496343 -> V=1.03785, theta=-8.52252
% INFO    : Bus 3749	: V=1.02, theta=-18.6751319 -> V=1.02879, theta=-11.03187
% INFO    : Bus 3750	: V=0.995405176, theta=-25.8397047 -> V=1.00721, theta=-14.9993
% INFO    : Bus 3751	: V=0.999175153, theta=-25.2606004 -> V=1.02498, theta=-16.26885
% INFO    : Bus 3752	: V=1.04562866, theta=-18.16046 -> V=1.062, theta=-9.89962
% INFO    : Bus 3753	: V=1.04128572, theta=-14.8317393 -> V=1.07133, theta=-8.86813
% INFO    : Bus 3754	: V=1.04837798, theta=-28.6522848 -> V=1.06667, theta=-15.72808
% INFO    : Bus 3755	: V=1.0101934, theta=-12.257106 -> V=1.03891, theta=-8.99639
% INFO    : Bus 3756	: V=1.01960943, theta=-35.6122169 -> V=1.01721, theta=-23.36678
% INFO    : Bus 3757	: V=1.05906868, theta=-31.4240524 -> V=1.04916, theta=-19.23876
% INFO    : Bus 3758	: V=1.06163208, theta=-39.4938001 -> V=1.05969, theta=-26.84751
% INFO    : Bus 3759	: V=1.02043971, theta=-7.96317149 -> V=1.04058, theta=-9.34902
% INFO    : Bus 3760	: V=1.05350126, theta=-5.86204163 -> V=1.07343, theta=-7.61087
% INFO    : Bus 3761	: V=1.01245267, theta=-51.4391759 -> V=1.0441, theta=-29.49027
% INFO    : Bus 3762	: V=0.998, theta=-12.7920307 -> V=1.02798, theta=-13.75453
% INFO    : Bus 3763	: V=1.03452728, theta=-19.373536 -> V=1.03704, theta=-16.13974
% INFO    : Bus 3764	: V=1.00725554, theta=-6.47761435 -> V=1.02647, theta=-11.23896
% INFO    : Bus 3765	: V=1.04985336, theta=-1.52439553 -> V=1.06751, theta=-6.58215
% INFO    : Bus 3766	: V=1.01579552, theta=0.620379692 -> V=1.02769, theta=-6.34186
% INFO    : Bus 3767	: V=1.02319067, theta=-33.1760509 -> V=1.03066, theta=-24.58385
% INFO    : Bus 3768	: V=1.03713534, theta=-19.6759223 -> V=1.06216, theta=-8.29354
% INFO    : Bus 3769	: V=1.0445584, theta=-19.5078319 -> V=1.04865, theta=-11.69494
% INFO    : Bus 3770	: V=1.04390986, theta=-19.2718722 -> V=1.04801, theta=-11.4601
% INFO    : Bus 3771	: V=1.07867949, theta=4.21265668 -> V=1.08497, theta=-1.23439
% INFO    : Bus 3772	: V=1.01654609, theta=1.20346485 -> V=1.0279, theta=-6.03588
% INFO    : Bus 3773	: V=1.02454902, theta=-8.04604464 -> V=1.04045, theta=-11.5343
% INFO    : Bus 3774	: V=1.03142736, theta=-13.8605254 -> V=1.03743, theta=-11.32808
% INFO    : Bus 3775	: V=1.08051883, theta=-8.11682236 -> V=1.08593, theta=-5.58278
% INFO    : Bus 3776	: V=1.02023966, theta=-13.483055 -> V=1.03681, theta=-14.78729
% INFO    : Bus 3777	: V=0.986727118, theta=-21.0333704 -> V=1.00371, theta=-10.78101
% INFO    : Bus 3778	: V=0.982228817, theta=-21.0619806 -> V=0.99929, theta=-10.80843
% INFO    : Bus 3779	: V=1.0130188, theta=-20.821879 -> V=1.02957, theta=-10.57766
% INFO    : Bus 3780	: V=1.04135662, theta=-19.4901586 -> V=1.05889, theta=-9.28904
% INFO    : Bus 3781	: V=1.04140369, theta=-19.4935428 -> V=1.05893, theta=-9.29232
% INFO    : Bus 3782	: V=1.04126284, theta=-19.4947638 -> V=1.0588, theta=-9.2935
% INFO    : Bus 3783	: V=1.02084154, theta=-17.8832195 -> V=1.02758, theta=-14.89336
% INFO    : Bus 3784	: V=1.07284057, theta=-12.9249666 -> V=1.07936, theta=-9.95829
% INFO    : Bus 3785	: V=1.08788032, theta=-7.39517711 -> V=1.09288, theta=-5.03175
% INFO    : Bus 3786	: V=1.03354141, theta=-30.0809504 -> V=1.03666, theta=-20.15222
% INFO    : Bus 3787	: V=1.01207847, theta=3.04924707 -> V=1.03759, theta=2.9857
% INFO    : Bus 3788	: V=1.01068279, theta=3.26875522 -> V=1.03687, theta=2.60313
% INFO    : Bus 3789	: V=1.0652851, theta=-31.1803777 -> V=1.06295, theta=-18.44755
% INFO    : Bus 3790	: V=1.06513973, theta=-31.2466361 -> V=1.0628, theta=-18.5141
% INFO    : Bus 3791	: V=1.06513973, theta=-31.2466361 -> V=1.0628, theta=-18.5141
% INFO    : Bus 3792	: V=1.06532417, theta=-31.1725704 -> V=1.06299, theta=-18.43971
% INFO    : Bus 3793	: V=1.06513973, theta=-31.2466361 -> V=1.0628, theta=-18.5141
% INFO    : Bus 3794	: V=1.02675985, theta=-25.1283843 -> V=1.02507, theta=-16.23718
% INFO    : Bus 3795	: V=1.02635413, theta=-25.9415113 -> V=1.02791, theta=-15.78997
% INFO    : Bus 3796	: V=1.00963538, theta=-20.2939487 -> V=1.03095, theta=-10.4478
% INFO    : Bus 3797	: V=1.05425014, theta=-24.6870165 -> V=1.06129, theta=-12.50026
% INFO    : Bus 3798	: V=1.07367297, theta=-20.8473551 -> V=1.07248, theta=-13.052
% INFO    : Bus 3799	: V=1.02552771, theta=-16.4321739 -> V=1.03521, theta=-15.70024
% INFO    : Bus 3800	: V=1.03446354, theta=-9.97952659 -> V=1.05164, theta=-12.52905
% INFO    : Bus 3801	: V=1.01399938, theta=-13.8360467 -> V=1.05554, theta=-11.71074
% INFO    : Bus 3802	: V=1.01149446, theta=-27.2714794 -> V=1.05272, theta=-13.97084
% INFO    : Bus 3803	: V=1.01204942, theta=-12.9494344 -> V=1.05434, theta=-9.84227
% INFO    : Bus 3804	: V=1.07789586, theta=-15.7106318 -> V=1.08854, theta=-13.50411
% INFO    : Bus 3805	: V=1.0778564, theta=-15.7159654 -> V=1.0885, theta=-13.50934
% INFO    : Bus 3806	: V=1.08041518, theta=5.88329506 -> V=1.09109, theta=-1.078
% INFO    : Bus 3807	: V=1.08041509, theta=5.88329506 -> V=1.09109, theta=-1.078
% INFO    : Bus 3808	: V=1.08041509, theta=5.88329506 -> V=1.09109, theta=-1.078
% INFO    : Bus 3809	: V=1.08041509, theta=5.88329506 -> V=1.09109, theta=-1.078
% INFO    : Bus 3810	: V=1.0231229, theta=-5.65780561 -> V=1.04463, theta=-6.77887
% INFO    : Bus 3811	: V=1.06857515, theta=-2.69484001 -> V=1.08889, theta=-5.07178
% INFO    : Bus 3812	: V=1.0752678, theta=-0.534539111 -> V=1.09555, theta=-3.80678
% INFO    : Bus 3813	: V=1.03793717, theta=-2.93515508 -> V=1.04912, theta=-9.80476
% INFO    : Bus 3814	: V=1.06298474, theta=-1.52617267 -> V=1.08185, theta=-5.78285
% INFO    : Bus 3815	: V=0.986755365, theta=-9.30583091 -> V=1.00506, theta=-13.3179
% INFO    : Bus 3816	: V=1.06171867, theta=-0.286058358 -> V=1.08522, theta=-4.60542
% INFO    : Bus 3817	: V=1.07, theta=6.06042743 -> V=1.10299, theta=1.86109
% INFO    : Bus 3818	: V=1.056, theta=5.54092358 -> V=1.10289, theta=1.82754
% INFO    : Bus 3819	: V=1.087, theta=5.19479084 -> V=1.10289, theta=1.82754
% INFO    : Bus 3820	: V=1.06171209, theta=-0.264868312 -> V=1.08524, theta=-4.58359
% INFO    : Bus 3821	: V=1.06167043, theta=-0.266922439 -> V=1.08524, theta=-4.58371
% INFO    : Bus 3822	: V=1.06177527, theta=-0.26735308 -> V=1.08524, theta=-4.58371
% INFO    : Bus 3823	: V=1.03726492, theta=-34.8909736 -> V=1.05286, theta=-20.02432
% INFO    : Bus 3824	: V=1.03418789, theta=-17.6992505 -> V=1.05012, theta=-16.89326
% INFO    : Bus 3825	: V=1.00390896, theta=-8.93894289 -> V=1.01787, theta=-12.93079
% INFO    : Bus 3826	: V=1.02575387, theta=-16.5064377 -> V=1.03642, theta=-15.56098
% INFO    : Bus 3827	: V=1.04478826, theta=-13.1432088 -> V=1.05299, theta=-14.40658
% INFO    : Bus 3828	: V=1.0635594, theta=-19.3560225 -> V=1.07041, theta=-15.26348
% INFO    : Bus 3829	: V=1.08437519, theta=-15.2278578 -> V=1.0896, theta=-12.56097
% INFO    : Bus 3830	: V=1.0842383, theta=-15.2370819 -> V=1.08947, theta=-12.5701
% INFO    : Bus 3831	: V=1.0160148, theta=3.63038657 -> V=1.02674, theta=-3.68284
% INFO    : Bus 3832	: V=1.01531068, theta=3.91969579 -> V=1.02598, theta=-3.39896
% INFO    : Bus 3833	: V=1.07692586, theta=4.87149858 -> V=1.08836, theta=-2.46685
% INFO    : Bus 3834	: V=1.04014606, theta=-19.5994383 -> V=1.06046, theta=-8.94247
% INFO    : Bus 3835	: V=1.05652351, theta=-3.87185546 -> V=1.06973, theta=-5.73396
% INFO    : Bus 3836	: V=1.05236317, theta=-5.42122722 -> V=1.059, theta=-8.04511
% INFO    : Bus 3837	: V=1.0506024, theta=-11.4038979 -> V=1.05493, theta=-13.85132
% INFO    : Bus 3838	: V=1.05087556, theta=-24.1777856 -> V=1.05237, theta=-12.58193
% INFO    : Bus 3839	: V=1.01883697, theta=-13.3264245 -> V=1.03509, theta=-12.22112
% INFO    : Bus 3840	: V=1.03148411, theta=-20.921723 -> V=1.04581, theta=-14.25746
% INFO    : Bus 3841	: V=1.03404352, theta=-15.492136 -> V=1.05424, theta=-10.69903
% INFO    : Bus 3842	: V=1.04889793, theta=-14.0406167 -> V=1.06138, theta=-7.81358
% INFO    : Bus 3843	: V=1.016, theta=-11.7228562 -> V=1.04393, theta=-7.70059
% INFO    : Bus 3844	: V=1.02405684, theta=-21.8062904 -> V=1.03099, theta=-14.25941
% INFO    : Bus 3845	: V=1.01773037, theta=-29.3302509 -> V=1.02459, theta=-20.68519
% INFO    : Bus 3846	: V=1.0479884, theta=-20.3240619 -> V=1.05528, theta=-14.28031
% INFO    : Bus 3847	: V=1.04168107, theta=-25.9877615 -> V=1.06702, theta=-18.80613
% INFO    : Bus 3848	: V=1.0302965, theta=-17.1945851 -> V=1.03928, theta=-10.10671
% INFO    : Bus 3849	: V=1.04720712, theta=-20.123408 -> V=1.05252, theta=-11.10944
% INFO    : Bus 3850	: V=1.01964248, theta=-14.6907246 -> V=1.04902, theta=-11.07584
% INFO    : Bus 3851	: V=1.0327, theta=-27.2256609 -> V=1.04154, theta=-16.41399
% INFO    : Bus 3852	: V=1.06360521, theta=-23.8684711 -> V=1.07369, theta=-13.52241
% INFO    : Bus 3853	: V=1.0175603, theta=-12.5367501 -> V=1.03848, theta=-9.07394
% INFO    : Bus 3854	: V=1.032, theta=-23.092294 -> V=1.04785, theta=-12.49732
% INFO    : Bus 3855	: V=1.03783355, theta=-14.2635553 -> V=1.05651, theta=-11.51654
% INFO    : Bus 3856	: V=1.04950785, theta=-14.7636787 -> V=1.066, theta=-11.99375
% INFO    : Bus 3857	: V=1.03873578, theta=-10.4513878 -> V=1.05719, theta=-8.10683
% INFO    : Bus 3858	: V=1.01913845, theta=-6.77812501 -> V=1.02858, theta=-9.68257
% INFO    : Bus 3859	: V=1.03030692, theta=-15.8808925 -> V=1.05227, theta=-11.47452
% INFO    : Bus 3860	: V=1.0224507, theta=-5.78214981 -> V=1.04225, theta=-10.52777
% INFO    : Bus 3861	: V=1.07970323, theta=-17.8998165 -> V=1.08668, theta=-13.43205
% INFO    : Bus 3862	: V=1.069854, theta=-17.8063919 -> V=1.07577, theta=-13.59152
% INFO    : Bus 3863	: V=1.03898892, theta=-19.7203438 -> V=1.05933, theta=-9.05879
% INFO    : Bus 3864	: V=1.04172289, theta=-21.0267883 -> V=1.05112, theta=-11.52242
% INFO    : Bus 3865	: V=1.02508389, theta=-14.0973865 -> V=1.04142, theta=-12.93298
% INFO    : Bus 3866	: V=1.01144365, theta=-13.2212111 -> V=1.0369, theta=-11.35232
% INFO    : Bus 3867	: V=1.03267503, theta=-26.819504 -> V=1.03303, theta=-17.30862
% INFO    : Bus 3868	: V=1.0273692, theta=-26.8634683 -> V=1.0313, theta=-16.72233
% INFO    : Bus 3869	: V=1.04, theta=-27.3522979 -> V=1.03213, theta=-14.84746
% INFO    : Bus 3870	: V=1.04573403, theta=-25.7461306 -> V=1.05823, theta=-15.96392
% INFO    : Bus 3871	: V=1.03635544, theta=-26.8401821 -> V=1.06194, theta=-19.34884
% INFO    : Bus 3872	: V=1.02916975, theta=-5.23732139 -> V=1.04708, theta=-9.99843
% INFO    : Bus 3873	: V=1.08822033, theta=-12.1551828 -> V=1.09014, theta=-6.42768
% INFO    : Bus 3874	: V=1.02700886, theta=-21.3867546 -> V=1.04238, theta=-12.67832
% INFO    : Bus 3875	: V=1.0440657, theta=-18.3194109 -> V=1.05928, theta=-9.66716
% INFO    : Bus 3876	: V=1.01817717, theta=-6.16236121 -> V=1.0369, theta=-10.92965
% INFO    : Bus 3877	: V=1.03996535, theta=-15.4750195 -> V=1.04913, theta=-16.53228
% INFO    : Bus 3878	: V=1.01912609, theta=-26.6504854 -> V=1.02131, theta=-17.34862
% INFO    : Bus 3879	: V=1.00763258, theta=-11.1348576 -> V=1.02835, theta=-9.78809
% INFO    : Bus 3880	: V=1.05489387, theta=-9.64721962 -> V=1.07476, theta=-9.54393
% INFO    : Bus 3881	: V=1.01238609, theta=-17.0223291 -> V=1.0187, theta=-15.04282
% INFO    : Bus 3882	: V=1.07396794, theta=-15.6122802 -> V=1.0806, theta=-13.65009
% INFO    : Bus 3883	: V=1.07726859, theta=-15.5399983 -> V=1.08334, theta=-13.62277
% INFO    : Bus 3884	: V=1.01869127, theta=-14.9320027 -> V=1.03575, theta=-13.61547
% INFO    : Bus 3885	: V=1.01873737, theta=3.44832214 -> V=1.02946, theta=-3.86183
% INFO    : Bus 3886	: V=1.01528812, theta=3.9240764 -> V=1.02596, theta=-3.39468
% INFO    : Bus 3887	: V=1.01130398, theta=-17.9026365 -> V=1.02619, theta=-16.36469
% INFO    : Bus 3888	: V=0.956212081, theta=-25.2561709 -> V=0.98624, theta=-23.18767
% INFO    : Bus 3889	: V=1.03257162, theta=-7.984754 -> V=1.04614, theta=-5.3128
% INFO    : Bus 3890	: V=1.03071833, theta=-7.15757443 -> V=1.04123, theta=-4.21293
% INFO    : Bus 3891	: V=1.02235669, theta=-21.0884548 -> V=1.0293, theta=-13.55114
% INFO    : Bus 3892	: V=1.00578511, theta=-12.7332222 -> V=1.01911, theta=-15.10165
% INFO    : Bus 3893	: V=1.01529298, theta=-20.2861536 -> V=1.03212, theta=-19.25624
% INFO    : Bus 3894	: V=1.03223968, theta=-41.7698703 -> V=1.03327, theta=-25.99868
% INFO    : Bus 3895	: V=1.03915833, theta=-21.1093165 -> V=1.05474, theta=-12.09295
% INFO    : Bus 3896	: V=1.02193273, theta=-6.11914222 -> V=1.02774, theta=-8.98132
% INFO    : Bus 3897	: V=1.02911854, theta=-31.1007779 -> V=1.03137, theta=-20.73137
% INFO    : Bus 3898	: V=1.02746054, theta=-10.4176666 -> V=1.044, theta=-9.45208
% INFO    : Bus 3899	: V=1.05942833, theta=-7.81993753 -> V=1.07591, theta=-7.53643
% INFO    : Bus 3900	: V=1.02947115, theta=-20.2937133 -> V=1.03145, theta=-11.31962
% INFO    : Bus 3901	: V=1.03384152, theta=-43.1569089 -> V=1.04286, theta=-27.68796
% INFO    : Bus 3902	: V=1.06372487, theta=-38.6258864 -> V=1.07219, theta=-23.79821
% INFO    : Bus 3903	: V=1.01735372, theta=-22.0872053 -> V=1.0242, theta=-20.04294
% INFO    : Bus 3904	: V=1.03093469, theta=-13.8898343 -> V=1.05172, theta=-11.93896
% INFO    : Bus 3905	: V=1.04098009, theta=-48.8373228 -> V=1.06278, theta=-29.81218
% INFO    : Bus 3906	: V=1.08294508, theta=-12.3688903 -> V=1.08908, theta=-6.73269
% INFO    : Bus 3907	: V=1.07786028, theta=-13.3276165 -> V=1.08342, theta=-8.06653
% INFO    : Bus 3908	: V=1.08514014, theta=-9.6501367 -> V=1.09085, theta=-4.75739
% INFO    : Bus 3909	: V=1.04305355, theta=-12.0619017 -> V=1.07019, theta=-6.79733
% INFO    : Bus 3910	: V=1.04434533, theta=-25.6367003 -> V=1.04469, theta=-16.1266
% INFO    : Bus 3911	: V=1.05975183, theta=-21.1909556 -> V=1.05795, theta=-12.18761
% INFO    : Bus 3912	: V=1.05622407, theta=-18.9737709 -> V=1.06076, theta=-10.49114
% INFO    : Bus 3913	: V=1.01557741, theta=-20.2701701 -> V=1.0445, theta=-14.50263
% INFO    : Bus 3914	: V=1.00724957, theta=-22.3581332 -> V=1.01276, theta=-13.80703
% INFO    : Bus 3915	: V=1.03941002, theta=-19.0180069 -> V=1.03836, theta=-9.81398
% INFO    : Bus 3916	: V=1.00232408, theta=-0.72706946 -> V=1.01446, theta=-7.6491
% INFO    : Bus 3917	: V=1.04739446, theta=-18.2716947 -> V=1.05484, theta=-15.66233
% INFO    : Bus 3918	: V=1.06344028, theta=-14.0710983 -> V=1.07102, theta=-11.55576
% INFO    : Bus 3919	: V=1.04217449, theta=-26.1627341 -> V=1.04448, theta=-18.27396
% INFO    : Bus 3920	: V=1.024, theta=-28.7090283 -> V=1.06031, theta=-17.83843
% INFO    : Bus 3921	: V=1.06252861, theta=-5.87957774 -> V=1.06858, theta=-8.52011
% INFO    : Bus 3922	: V=1.06251688, theta=-5.87500453 -> V=1.06857, theta=-8.51559
% INFO    : Bus 3923	: V=1.03730763, theta=-24.540449 -> V=1.03653, theta=-14.97202
% INFO    : Bus 3924	: V=1.06116875, theta=-13.8532359 -> V=1.0734, theta=-13.39466
% INFO    : Bus 3925	: V=1.05213649, theta=-13.7183123 -> V=1.06257, theta=-13.57536
% INFO    : Bus 3926	: V=1.05746716, theta=-9.35132008 -> V=1.06783, theta=-9.79853
% INFO    : Bus 3927	: V=1.07015735, theta=1.17450432 -> V=1.0741, theta=-2.43734
% INFO    : Bus 3928	: V=1.01065091, theta=-26.1691736 -> V=1.00516, theta=-16.63664
% INFO    : Bus 3929	: V=1.03322801, theta=-25.9781209 -> V=1.0276, theta=-16.44349
% INFO    : Bus 3930	: V=1.05804021, theta=-24.0427324 -> V=1.05795, theta=-16.14462
% INFO    : Bus 3931	: V=1.0204602, theta=-21.5991762 -> V=1.03684, theta=-13.16014
% INFO    : Bus 3932	: V=1.04597516, theta=-16.0976418 -> V=1.06281, theta=-8.23717
% INFO    : Bus 3933	: V=1.0179746, theta=-10.2908744 -> V=1.02363, theta=-6.24372
% INFO    : Bus 3934	: V=1.01809017, theta=-19.9248316 -> V=1.02621, theta=-17.68646
% INFO    : Bus 3935	: V=1.06970215, theta=-18.8574779 -> V=1.07718, theta=-15.76603
% INFO    : Bus 3936	: V=1.06955834, theta=-18.8702738 -> V=1.07704, theta=-15.77866
% INFO    : Bus 3937	: V=1.03803729, theta=-18.8471781 -> V=1.04811, theta=-9.681
% INFO    : Bus 3938	: V=1.07443321, theta=-16.1155212 -> V=1.08559, theta=-7.37955
% INFO    : Bus 3939	: V=1.08378423, theta=-13.9038815 -> V=1.09739, theta=-5.422
% INFO    : Bus 3940	: V=1.04219746, theta=-13.1246961 -> V=1.05713, theta=-10.86556
% INFO    : Bus 3941	: V=1.00724656, theta=-24.3862052 -> V=1.03292, theta=-17.18934
% INFO    : Bus 3942	: V=1.02635413, theta=-12.9240467 -> V=1.04564, theta=-9.4289
% INFO    : Bus 3943	: V=1.04412137, theta=-13.8157309 -> V=1.05768, theta=-7.72048
% INFO    : Bus 3944	: V=1.06582076, theta=-9.78975898 -> V=1.07984, theta=-4.74814
% INFO    : Bus 3945	: V=1.02518509, theta=-47.7095561 -> V=1.03201, theta=-32.09923
% INFO    : Bus 3946	: V=1.01916168, theta=-12.5661289 -> V=1.03818, theta=-10.79272
% INFO    : Bus 3947	: V=1.06438608, theta=-1.10789151 -> V=1.07051, theta=-3.93789
% INFO    : Bus 3948	: V=1.08078922, theta=-16.5799117 -> V=1.08606, theta=-13.52336
% INFO    : Bus 3949	: V=1.07975383, theta=-18.1026548 -> V=1.08676, theta=-13.63251
% INFO    : Bus 3950	: V=1.05756385, theta=-9.82693096 -> V=1.06879, theta=-10.78882
% INFO    : Bus 3951	: V=1.01240209, theta=-20.1889265 -> V=1.02189, theta=-18.34551
% INFO    : Bus 3952	: V=1.01058493, theta=-4.67862944 -> V=1.0499, theta=-6.94667
% INFO    : Bus 3953	: V=1.08006678, theta=-18.1023301 -> V=1.08708, theta=-13.63225
% INFO    : Bus 3954	: V=1.07993325, theta=-18.1124266 -> V=1.08694, theta=-13.6422
% INFO    : Bus 3955	: V=1.01743221, theta=-14.1607464 -> V=1.03947, theta=-11.96637
% INFO    : Bus 3956	: V=1.01712172, theta=-14.7714933 -> V=1.0396, theta=-12.4492
% INFO    : Bus 3957	: V=1.06385142, theta=-22.7196983 -> V=1.06351, theta=-14.93355
% INFO    : Bus 3958	: V=1.05050449, theta=-16.9259544 -> V=1.05514, theta=-12.65427
% INFO    : Bus 3959	: V=1.04423771, theta=-17.3331876 -> V=1.0489, theta=-13.05791
% INFO    : Bus 3960	: V=1.02696407, theta=-17.9683991 -> V=1.04201, theta=-17.52152
% INFO    : Bus 3961	: V=1.02677789, theta=-17.9740097 -> V=1.04183, theta=-17.527
% INFO    : Bus 3962	: V=1.02061842, theta=-22.9683717 -> V=1.02652, theta=-18.71893
% INFO    : Bus 3963	: V=1.07892525, theta=-18.3268799 -> V=1.08625, theta=-13.7969
% INFO    : Bus 3964	: V=1.07934924, theta=-18.3899497 -> V=1.08668, theta=-13.8542
% INFO    : Bus 3965	: V=1.06077957, theta=-39.7260503 -> V=1.06027, theta=-27.03508
% INFO    : Bus 3966	: V=1.03574857, theta=-25.636834 -> V=1.04616, theta=-14.361
% INFO    : Bus 3967	: V=1.05138655, theta=-9.72642385 -> V=1.06905, theta=-6.3824
% INFO    : Bus 3968	: V=1.02455749, theta=-28.9583785 -> V=1.02699, theta=-18.54004
% INFO    : Bus 3969	: V=1.035, theta=-4.35911757 -> V=1.0752, theta=-3.07393
% INFO    : Bus 3970	: V=1.016, theta=-7.28188488 -> V=1.06139, theta=-5.61546
% INFO    : Bus 3971	: V=1.016909, theta=-10.5299574 -> V=1.06021, theta=-8.72877
% INFO    : Bus 3972	: V=1.03618431, theta=-7.41148326 -> V=1.07039, theta=-6.21574
% INFO    : Bus 3973	: V=1.00384714, theta=-13.2848278 -> V=1.0243, theta=-9.95428
% INFO    : Bus 3974	: V=1.04395702, theta=-21.3945968 -> V=1.03878, theta=-12.63351
% INFO    : Bus 3975	: V=1.01173784, theta=3.05464933 -> V=1.02251, theta=-4.24659
% INFO    : Bus 3976	: V=1.01532358, theta=3.75813127 -> V=1.02599, theta=-3.55723
% INFO    : Bus 3977	: V=1.08185315, theta=5.89909343 -> V=1.09281, theta=-1.48104
% INFO    : Bus 3978	: V=1.02868252, theta=-25.5040963 -> V=1.03385, theta=-14.94543
% INFO    : Bus 3979	: V=1.06462712, theta=-15.3072398 -> V=1.06712, theta=-9.74437
% INFO    : Bus 3980	: V=1.05986897, theta=-15.8941461 -> V=1.06286, theta=-10.36672
% INFO    : Bus 3981	: V=1.08557217, theta=-12.3647262 -> V=1.08756, theta=-6.88469
% INFO    : Bus 3982	: V=1.04993197, theta=-22.6572331 -> V=1.04989, theta=-12.97361
% INFO    : Bus 3983	: V=1.00244592, theta=-18.1522315 -> V=1.01848, theta=-17.30486
% INFO    : Bus 3984	: V=1.01447465, theta=1.43588071 -> V=1.02086, theta=-3.99592
% INFO    : Bus 3985	: V=1.00904982, theta=-13.4284663 -> V=1.05117, theta=-11.4752
% INFO    : Bus 3986	: V=1.00137009, theta=-29.2061247 -> V=1.05321, theta=-17.5979
% INFO    : Bus 3987	: V=1.04050672, theta=-19.6980824 -> V=1.04735, theta=-11.94691
% INFO    : Bus 3988	: V=0.998, theta=-14.8644455 -> V=1.02057, theta=-9.94192
% INFO    : Bus 3989	: V=1.00234111, theta=-31.6235739 -> V=1.03135, theta=-24.039
% INFO    : Bus 3990	: V=1.00932998, theta=-20.7888469 -> V=1.03169, theta=-15.27263
% INFO    : Bus 3991	: V=1.00946281, theta=-19.4512395 -> V=1.02322, theta=-19.13962
% INFO    : Bus 3992	: V=1.05876162, theta=-14.5567558 -> V=1.0665, theta=-5.6016
% INFO    : Bus 3993	: V=1.0300165, theta=-16.8499816 -> V=1.05753, theta=-11.68306
% INFO    : Bus 3994	: V=1.02794714, theta=-16.8244171 -> V=1.05495, theta=-11.67727
% INFO    : Bus 3995	: V=1.03637219, theta=-14.6581082 -> V=1.05107, theta=-14.12985
% INFO    : Bus 3996	: V=1.02302986, theta=-5.66748387 -> V=1.04453, theta=-6.78815
% INFO    : Bus 3997	: V=1.04749889, theta=-15.9937045 -> V=1.0631, theta=-8.10382
% INFO    : Bus 3998	: V=1.02457053, theta=-24.2896327 -> V=1.05571, theta=-14.67971
% INFO    : Bus 3999	: V=1.02041288, theta=-25.2135018 -> V=1.06022, theta=-14.297
% INFO    : Bus 4000	: V=1.0192951, theta=-21.7659527 -> V=1.04011, theta=-13.70708
% INFO    : Bus 4001	: V=1.05717675, theta=-9.01235274 -> V=1.0784, theta=-8.23517
% INFO    : Bus 4002	: V=1.00280747, theta=-19.502918 -> V=1.00961, theta=-16.47624
% INFO    : Bus 4003	: V=1.01251104, theta=-18.7299782 -> V=1.01924, theta=-15.71332
% INFO    : Bus 4004	: V=1.00750059, theta=-11.3460734 -> V=1.01382, theta=-7.36474
% INFO    : Bus 4005	: V=1.05421248, theta=-14.8675951 -> V=1.05546, theta=-9.26488
% INFO    : Bus 4006	: V=1.08390455, theta=-12.6204626 -> V=1.08612, theta=-7.15083
% INFO    : Bus 4007	: V=1.02311614, theta=-15.685056 -> V=1.02918, theta=-13.13141
% INFO    : Bus 4008	: V=1.01453627, theta=-21.6620315 -> V=1.04222, theta=-15.28475
% INFO    : Bus 4009	: V=1.04209115, theta=-30.6423355 -> V=1.04301, theta=-21.20504
% INFO    : Bus 4010	: V=1.03620725, theta=-24.6468114 -> V=1.03735, theta=-15.26213
% INFO    : Bus 4011	: V=1.04039384, theta=-18.294996 -> V=1.06261, theta=-11.8845
% INFO    : Bus 4012	: V=1.04327223, theta=-13.5352558 -> V=1.06416, theta=-8.20726
% INFO    : Bus 4013	: V=1.03969113, theta=-24.1765231 -> V=1.04445, theta=-14.9792
% INFO    : Bus 4014	: V=1.0309254, theta=-19.4441866 -> V=1.03566, theta=-11.09348
% INFO    : Bus 4015	: V=1.01712143, theta=-14.7714844 -> V=1.0396, theta=-12.44919
% INFO    : Bus 4016	: V=1.03754203, theta=-27.5817518 -> V=1.04049, theta=-17.67822
% INFO    : Bus 4017	: V=1.0207962, theta=-22.6525027 -> V=1.0357, theta=-15.92365
% INFO    : Bus 4018	: V=1.01825291, theta=1.92524348 -> V=1.03361, theta=-5.18053
% INFO    : Bus 4019	: V=1.06500888, theta=4.60225111 -> V=1.07959, theta=-2.77263
% INFO    : Bus 4020	: V=1.01214285, theta=1.47427133 -> V=1.0276, theta=-5.61822
% INFO    : Bus 4021	: V=1.0745417, theta=-16.0476351 -> V=1.08473, theta=-7.23873
% INFO    : Bus 4022	: V=1.02620765, theta=-2.83597041 -> V=1.04506, theta=-8.10048
% INFO    : Bus 4023	: V=1.0786952, theta=-11.8566471 -> V=1.0889, theta=-10.18359
% INFO    : Bus 4024	: V=1.01961702, theta=-23.9911203 -> V=1.03111, theta=-14.89751
% INFO    : Bus 4025	: V=1.03833501, theta=-49.3205924 -> V=1.029, theta=-34.36537
% INFO    : Bus 4026	: V=1.015, theta=-13.5154837 -> V=1.05436, theta=-9.04401
% INFO    : Bus 4027	: V=1.0396686, theta=-19.2713061 -> V=1.03239, theta=-10.80541
% INFO    : Bus 4028	: V=1.07474617, theta=-16.2177311 -> V=1.06679, theta=-7.76957
% INFO    : Bus 4029	: V=1.08407584, theta=-12.5449362 -> V=1.07576, theta=-4.20947
% INFO    : Bus 4030	: V=0.896084961, theta=-5.82315478 -> V=0.95604, theta=-7.88002
% INFO    : Bus 4031	: V=0.988845892, theta=-25.8770911 -> V=1.01583, theta=-17.20469
% INFO    : Bus 4032	: V=1.05355318, theta=-12.1684323 -> V=1.0775, theta=-6.62256
% INFO    : Bus 4033	: V=1.01704363, theta=-6.7441503 -> V=1.04243, theta=-6.97137
% INFO    : Bus 4034	: V=1.05142176, theta=-21.0841646 -> V=1.05746, theta=-16.8418
% INFO    : Bus 4035	: V=1.0331493, theta=-16.7322741 -> V=1.04137, theta=-14.62097
% INFO    : Bus 4036	: V=1.03862193, theta=-24.5116335 -> V=1.03808, theta=-14.9067
% INFO    : Bus 4037	: V=1.01658679, theta=2.38264036 -> V=1.03558, theta=-2.35161
% INFO    : Bus 4038	: V=1.06565031, theta=3.60449887 -> V=1.08234, theta=-2.70952
% INFO    : Bus 4039	: V=1.03308921, theta=-10.6269105 -> V=1.05744, theta=-8.85586
% INFO    : Bus 4040	: V=1.00900666, theta=-10.5150392 -> V=1.04597, theta=-7.86417
% INFO    : Bus 4041	: V=1.05986954, theta=-19.978509 -> V=1.06621, theta=-15.94515
% INFO    : Bus 4042	: V=1.02384817, theta=-18.3249683 -> V=1.0395, theta=-15.81417
% INFO    : Bus 4043	: V=1.04618813, theta=-18.8645969 -> V=1.05924, theta=-10.41854
% INFO    : Bus 4044	: V=1.05103345, theta=-16.9004125 -> V=1.08238, theta=-11.20417
% INFO    : Bus 4045	: V=1.02508199, theta=-25.0358393 -> V=1.02818, theta=-14.49261
% INFO    : Bus 4046	: V=0.950763387, theta=-6.64592248 -> V=0.96822, theta=-6.57919
% INFO    : Bus 4047	: V=1.04902682, theta=-5.68659251 -> V=1.06903, theta=-5.62491
% INFO    : Bus 4048	: V=1.07414767, theta=-14.9440754 -> V=1.08076, theta=-12.98394
% INFO    : Bus 4049	: V=1.07791142, theta=-15.0581242 -> V=1.08769, theta=-12.87842
% INFO    : Bus 4050	: V=1.07481437, theta=-11.3321306 -> V=1.08139, theta=-9.3349
% INFO    : Bus 4051	: V=1.03532904, theta=-20.5502304 -> V=1.03937, theta=-13.00881
% INFO    : Bus 4052	: V=1.0373961, theta=-17.520162 -> V=1.04861, theta=-9.35166
% INFO    : Bus 4053	: V=1.05408908, theta=-9.77438604 -> V=1.07287, theta=-6.15907
% INFO    : Bus 4054	: V=1.03301106, theta=-15.4046258 -> V=1.04488, theta=-16.33273
% INFO    : Bus 4055	: V=1.01627844, theta=-53.5737091 -> V=1.05978, theta=-29.56653
% INFO    : Bus 4056	: V=1.027, theta=-14.5909896 -> V=1.04397, theta=-8.69036
% INFO    : Bus 4057	: V=1.00556837, theta=-21.014976 -> V=1.03454, theta=-15.56577
% INFO    : Bus 4058	: V=1.0165154, theta=-20.8189136 -> V=1.02281, theta=-17.39345
% INFO    : Bus 4059	: V=1.01651557, theta=-20.8189187 -> V=1.02281, theta=-17.39346
% INFO    : Bus 4060	: V=1.0437266, theta=-26.387538 -> V=1.04405, theta=-17.12803
% INFO    : Bus 4061	: V=1.02991414, theta=-39.2397429 -> V=1.00294, theta=-25.92425
% INFO    : Bus 4062	: V=1.00625776, theta=-7.0776398 -> V=1.02581, theta=-12.08922
% INFO    : Bus 4063	: V=1.07756147, theta=-15.4023849 -> V=1.08757, theta=-13.21336
% INFO    : Bus 4064	: V=1.04288737, theta=-19.6902471 -> V=1.06349, theta=-10.11159
% INFO    : Bus 4065	: V=1.06857105, theta=-16.8056468 -> V=1.08237, theta=-7.92358
% INFO    : Bus 4066	: V=1.03626909, theta=-48.9425384 -> V=1.04958, theta=-31.36659
% INFO    : Bus 4067	: V=1.06341321, theta=-10.4908249 -> V=1.07073, theta=-11.78882
% INFO    : Bus 4068	: V=1.06869288, theta=-0.356103614 -> V=1.08579, theta=-5.02905
% INFO    : Bus 4069	: V=1.08113108, theta=1.6987384 -> V=1.09178, theta=-3.24431
% INFO    : Bus 4070	: V=1.01591696, theta=-6.3203178 -> V=1.03373, theta=-11.23687
% INFO    : Bus 4071	: V=1.0308054, theta=-24.1753184 -> V=1.02338, theta=-15.82865
% INFO    : Bus 4072	: V=1.03977586, theta=-27.8867625 -> V=1.04945, theta=-20.52563
% INFO    : Bus 4073	: V=1.00841489, theta=-34.4208913 -> V=1.01115, theta=-22.75175
% INFO    : Bus 4074	: V=1.02050876, theta=-19.356395 -> V=1.02858, theta=-17.12654
% INFO    : Bus 4075	: V=1.02413546, theta=-15.9217284 -> V=1.0372, theta=-13.55226
% INFO    : Bus 4076	: V=1.02879086, theta=-29.3818005 -> V=1.03802, theta=-17.98554
% INFO    : Bus 4077	: V=1.02321595, theta=-15.8492943 -> V=1.03232, theta=-13.48045
% INFO    : Bus 4078	: V=1.02326391, theta=-15.849713 -> V=1.03237, theta=-13.48113
% INFO    : Bus 4079	: V=1.07791317, theta=-15.7097718 -> V=1.08856, theta=-13.50326
% INFO    : Bus 4080	: V=0.996723941, theta=-31.7111388 -> V=1.03245, theta=-19.93295
% INFO    : Bus 4081	: V=0.992814109, theta=-9.73628293 -> V=1.0081, theta=-13.79437
% INFO    : Bus 4082	: V=1.02049614, theta=-16.3976059 -> V=1.02753, theta=-16.00311
% INFO    : Bus 4083	: V=1.08424229, theta=-15.8816793 -> V=1.08919, theta=-12.99648
% INFO    : Bus 4084	: V=1.04902508, theta=-10.2811555 -> V=1.06912, theta=-6.92776
% INFO    : Bus 4085	: V=1.06693204, theta=-23.9018201 -> V=1.07129, theta=-13.8746
% INFO    : Bus 4086	: V=1.02868252, theta=-25.5040963 -> V=1.03385, theta=-14.94543
% INFO    : Bus 4087	: V=1.03321833, theta=-42.1427075 -> V=1.04541, theta=-25.20175
% INFO    : Bus 4088	: V=1.01682193, theta=-11.6994522 -> V=1.03079, theta=-13.80651
% INFO    : Bus 4089	: V=1.04349181, theta=-4.16856289 -> V=1.06044, theta=-8.91702
% INFO    : Bus 4090	: V=1.03312193, theta=-3.38765793 -> V=1.04914, theta=-8.13099
% INFO    : Bus 4091	: V=1.01458787, theta=-26.6925695 -> V=1.01708, theta=-16.96786
% INFO    : Bus 4092	: V=1.00643525, theta=-27.6442157 -> V=1.02478, theta=-17.91268
% INFO    : Bus 4093	: V=1.03425762, theta=-19.5465449 -> V=1.04548, theta=-12.4863
% INFO    : Bus 4094	: V=1.04126715, theta=-14.08222 -> V=1.05229, theta=-7.16609
% INFO    : Bus 4095	: V=0.988106279, theta=-17.0968084 -> V=0.99358, theta=-12.91285
% INFO    : Bus 4096	: V=1.0707992, theta=-17.1623425 -> V=1.07667, theta=-12.97754
% INFO    : Bus 4097	: V=1.00868145, theta=-19.5127578 -> V=1.0182, theta=-17.68167
% INFO    : Bus 4098	: V=0.991423621, theta=-21.4680814 -> V=1.02024, theta=-19.61707
% INFO    : Bus 4099	: V=1.04772614, theta=-25.3909484 -> V=1.05609, theta=-20.7476
% INFO    : Bus 4100	: V=0.996631434, theta=-17.1873807 -> V=1.01446, theta=-15.93719
% INFO    : Bus 4101	: V=1.02916791, theta=-21.249231 -> V=1.03677, theta=-18.59717
% INFO    : Bus 4102	: V=1.01940751, theta=-23.7860482 -> V=1.03334, theta=-14.90624
% INFO    : Bus 4103	: V=1.04628334, theta=-18.6993521 -> V=1.05949, theta=-10.24159
% INFO    : Bus 4104	: V=1.05906227, theta=-6.46924094 -> V=1.06629, theta=-8.77244
% INFO    : Bus 4105	: V=1.05923807, theta=-6.45026401 -> V=1.06646, theta=-8.75372
% INFO    : Bus 4106	: V=1.02152223, theta=-12.1121179 -> V=1.0292, theta=-10.03895
% INFO    : Bus 4107	: V=1.0740866, theta=-11.83693 -> V=1.08231, theta=-9.81632
% INFO    : Bus 4108	: V=1.08267875, theta=-9.68891772 -> V=1.09121, theta=-7.95099
% INFO    : Bus 4109	: V=1.02761799, theta=-16.0767728 -> V=1.03375, theta=-13.51898
% INFO    : Bus 4110	: V=1.04403578, theta=-13.5439642 -> V=1.061, theta=-2.63983
% INFO    : Bus 4111	: V=1.03831736, theta=-21.3344401 -> V=1.04549, theta=-15.59463
% INFO    : Bus 4112	: V=1.03774141, theta=-11.0426192 -> V=1.05765, theta=-9.10121
% INFO    : Bus 4113	: V=1.06066624, theta=-9.68808149 -> V=1.06807, theta=-8.87905
% INFO    : Bus 4114	: V=1.01003163, theta=-11.6249494 -> V=1.05607, theta=-10.47292
% INFO    : Bus 4115	: V=1.03318598, theta=-32.2158889 -> V=1.0328, theta=-20.11798
% INFO    : Bus 4116	: V=1.01004418, theta=-17.4468357 -> V=1.03054, theta=-16.77344
% INFO    : Bus 4117	: V=1.04198779, theta=-36.7941866 -> V=1.0416, theta=-23.76755
% INFO    : Bus 4118	: V=1.02335838, theta=-21.4349084 -> V=1.05442, theta=-14.89595
% INFO    : Bus 4119	: V=1.02335422, theta=-21.4341151 -> V=1.05441, theta=-14.89521
% INFO    : Bus 4120	: V=1.05012247, theta=-12.3228233 -> V=1.05828, theta=-13.59886
% INFO    : Bus 4121	: V=1.06231606, theta=-8.83733711 -> V=1.0698, theta=-10.16996
% INFO    : Bus 4122	: V=1.04919941, theta=-7.61176972 -> V=1.06604, theta=-10.5522
% INFO    : Bus 4123	: V=1.0629984, theta=-4.01736397 -> V=1.08028, theta=-7.64263
% INFO    : Bus 4124	: V=1.06963483, theta=1.19223701 -> V=1.08542, theta=-3.41366
% INFO    : Bus 4125	: V=1.03446106, theta=-40.5011224 -> V=1.01044, theta=-26.90508
% INFO    : Bus 4126	: V=0.997996298, theta=-26.9032271 -> V=1.01481, theta=-17.64584
% INFO    : Bus 4127	: V=1.01523513, theta=-40.7030078 -> V=1.02545, theta=-24.44532
% INFO    : Bus 4128	: V=1.07795, theta=-18.6369861 -> V=1.08537, theta=-14.0895
% INFO    : Bus 4129	: V=1.01806461, theta=-29.1316189 -> V=1.04132, theta=-21.3568
% INFO    : Bus 4130	: V=1.03070523, theta=-30.5368678 -> V=1.04815, theta=-20.35715
% INFO    : Bus 4131	: V=1.015, theta=-14.4398869 -> V=1.05158, theta=-11.61861
% INFO    : Bus 4132	: V=1.03238147, theta=-8.17528451 -> V=1.04948, theta=-3.16878
% INFO    : Bus 4133	: V=0.988689645, theta=-30.9909424 -> V=1.01485, theta=-23.53183
% INFO    : Bus 4134	: V=1.02393819, theta=-11.7587844 -> V=1.04782, theta=-9.94025
% INFO    : Bus 4135	: V=1.08247381, theta=-3.86105589 -> V=1.08889, theta=-6.79045
% INFO    : Bus 4136	: V=1.09644501, theta=-0.873011091 -> V=1.10391, theta=-4.36494
% INFO    : Bus 4137	: V=1.09774056, theta=-0.662680117 -> V=1.10431, theta=-4.15012
% INFO    : Bus 4138	: V=1.00509243, theta=-31.4318413 -> V=1.03257, theta=-23.75371
% INFO    : Bus 4139	: V=1.05290209, theta=-9.6544398 -> V=1.07082, theta=-6.37744
% INFO    : Bus 4140	: V=1.04381361, theta=-13.598929 -> V=1.05465, theta=-14.58983
% INFO    : Bus 4141	: V=1.05397408, theta=-23.0177731 -> V=1.05546, theta=-11.42512
% INFO    : Bus 4142	: V=1.0421264, theta=-35.9167435 -> V=1.04525, theta=-23.36014
% INFO    : Bus 4143	: V=1.06764085, theta=-38.7078248 -> V=1.06667, theta=-26.23954
% INFO    : Bus 4144	: V=1.07964616, theta=-34.5037584 -> V=1.07954, theta=-22.43262
% INFO    : Bus 4145	: V=1.02695381, theta=-16.0192391 -> V=1.03672, theta=-6.96844
% INFO    : Bus 4146	: V=1.05847112, theta=-13.7683217 -> V=1.0687, theta=-4.58821
% INFO    : Bus 4147	: V=1.01009637, theta=-21.4586462 -> V=1.01662, theta=-14.09433
% INFO    : Bus 4148	: V=1.04113608, theta=-14.3391274 -> V=1.0526, theta=-15.29626
% INFO    : Bus 4149	: V=1.04401351, theta=-13.470517 -> V=1.06324, theta=-11.18679
% INFO    : Bus 4150	: V=1.04337211, theta=-14.0347705 -> V=1.06043, theta=-11.54593
% INFO    : Bus 4151	: V=1.03984575, theta=-9.90489295 -> V=1.0585, theta=-7.95383
% INFO    : Bus 4152	: V=1.03190415, theta=-15.5060646 -> V=1.05906, theta=-8.93786
% INFO    : Bus 4153	: V=1.03190242, theta=-15.5060389 -> V=1.05906, theta=-8.93782
% INFO    : Bus 4154	: V=1.04664924, theta=-11.3776611 -> V=1.05016, theta=-13.64913
% INFO    : Bus 4155	: V=1.02407448, theta=-27.4413551 -> V=1.04996, theta=-19.92093
% INFO    : Bus 4156	: V=1.01388379, theta=-25.7633365 -> V=1.02608, theta=-16.6432
% INFO    : Bus 4157	: V=1.04099196, theta=-0.802577249 -> V=1.05231, theta=-7.83225
% INFO    : Bus 4158	: V=1.00613326, theta=-22.3854895 -> V=1.03762, theta=-16.60942
% INFO    : Bus 4159	: V=1.08436054, theta=-15.2097292 -> V=1.08959, theta=-12.54299
% INFO    : Bus 4160	: V=1.05465306, theta=-13.7832489 -> V=1.05852, theta=-9.32996
% INFO    : Bus 4161	: V=1.06478012, theta=-14.8662783 -> V=1.0665, theta=-9.28405
% INFO    : Bus 4162	: V=1.01615271, theta=-16.8339875 -> V=1.03782, theta=-11.24523
% INFO    : Bus 4163	: V=1.02342091, theta=-26.8103082 -> V=1.02695, theta=-16.74847
% INFO    : Bus 4164	: V=1.03834787, theta=-38.3610464 -> V=1.02762, theta=-25.33754
% INFO    : Bus 4165	: V=0.995806555, theta=-15.8353758 -> V=1.01795, theta=-14.58996
% INFO    : Bus 4166	: V=1.06815906, theta=-9.89042658 -> V=1.0813, theta=-9.37933
% INFO    : Bus 4167	: V=1.05949456, theta=-5.10953809 -> V=1.07139, theta=-5.48803
% INFO    : Bus 4168	: V=1.00716021, theta=-27.9167615 -> V=1.02303, theta=-20.09648
% INFO    : Bus 4169	: V=1.06623762, theta=-24.1103505 -> V=1.07065, theta=-14.09046
% INFO    : Bus 4170	: V=1.05283326, theta=-22.1680053 -> V=1.0455, theta=-13.59792
% INFO    : Bus 4171	: V=1.038, theta=-23.0951256 -> V=1.05284, theta=-11.86356
% INFO    : Bus 4172	: V=1.04293697, theta=-41.7091164 -> V=1.04133, theta=-28.7958
% INFO    : Bus 4173	: V=1.08305364, theta=-37.2128587 -> V=1.0792, theta=-24.69717
% INFO    : Bus 4174	: V=1.03098325, theta=-18.1351913 -> V=1.04447, theta=-8.91453
% INFO    : Bus 4175	: V=1.06962308, theta=-18.1316335 -> V=1.0837, theta=-8.89652
% INFO    : Bus 4176	: V=1.03354158, theta=-21.0727104 -> V=1.03737, theta=-13.34194
% INFO    : Bus 4177	: V=1.03469731, theta=-36.128943 -> V=1.031, theta=-23.35186
% INFO    : Bus 4178	: V=1.05388294, theta=-27.1248537 -> V=1.05582, theta=-19.70662
% INFO    : Bus 4179	: V=1.04002214, theta=-22.1901085 -> V=1.03926, theta=-13.10865
% INFO    : Bus 4180	: V=1.05252143, theta=-28.3121809 -> V=1.05549, theta=-18.18776
% INFO    : Bus 4181	: V=1.04137005, theta=-29.6187648 -> V=1.04447, theta=-19.69279
% INFO    : Bus 4182	: V=1.0483898, theta=-1.42450078 -> V=1.0701, theta=-6.08273
% INFO    : Bus 4183	: V=1.03496913, theta=-47.0233283 -> V=1.04047, theta=-31.28274
% INFO    : Bus 4184	: V=1.06660743, theta=-41.7301131 -> V=1.06954, theta=-27.00617
% INFO    : Bus 4185	: V=1.02092541, theta=-44.5004946 -> V=1.04904, theta=-26.16484
% INFO    : Bus 4186	: V=1.02318721, theta=3.48126133 -> V=1.03386, theta=-3.8295
% INFO    : Bus 4187	: V=1.01425515, theta=-14.3045356 -> V=1.0378, theta=-12.30807
% INFO    : Bus 4188	: V=1.01431268, theta=-14.3140382 -> V=1.03785, theta=-12.31718
% INFO    : Bus 4189	: V=1.07601575, theta=0.0120355587 -> V=1.08818, theta=0.06365
% INFO    : Bus 4190	: V=1.07601466, theta=0.0133351379 -> V=1.08818, theta=0.06365
% INFO    : Bus 4191	: V=1.01573822, theta=-29.6921467 -> V=1.02523, theta=-20.20652
% INFO    : Bus 4192	: V=1.02124972, theta=-25.4113549 -> V=1.03208, theta=-16.32096
% INFO    : Bus 4193	: V=1.04670466, theta=-11.0896427 -> V=1.04701, theta=-13.50587
% INFO    : Bus 4194	: V=0.976600931, theta=-20.7750323 -> V=0.99875, theta=-19.79719
% INFO    : Bus 4195	: V=0.976793379, theta=-20.7437724 -> V=0.999, theta=-19.7698
% INFO    : Bus 4196	: V=1.02089532, theta=-19.9694138 -> V=1.03208, theta=-12.4926
% INFO    : Bus 4197	: V=1.05478395, theta=-6.9520367 -> V=1.0681, theta=-5.79946
% INFO    : Bus 4198	: V=1.05876296, theta=-9.48426765 -> V=1.07525, theta=-8.54176
% INFO    : Bus 4199	: V=1.01364756, theta=-28.2259371 -> V=1.02461, theta=-18.89283
% INFO    : Bus 4200	: V=1.0395747, theta=-25.183494 -> V=1.04657, theta=-14.5168
% INFO    : Bus 4201	: V=1.03451543, theta=-30.1899785 -> V=1.03675, theta=-19.82441
% INFO    : Bus 4202	: V=1.05590623, theta=-19.3878729 -> V=1.06535, theta=-10.77815
% INFO    : Bus 4203	: V=1.05551789, theta=-19.4274824 -> V=1.06496, theta=-10.81707
% INFO    : Bus 4204	: V=1.0282856, theta=-18.8541417 -> V=1.04473, theta=-11.04024
% INFO    : Bus 4205	: V=1.0282856, theta=-18.8541417 -> V=1.04473, theta=-11.04024
% INFO    : Bus 4206	: V=1.02835605, theta=-18.8292885 -> V=1.0448, theta=-11.01616
% INFO    : Bus 4207	: V=1.03774378, theta=-18.0733354 -> V=1.05261, theta=-17.04982
% INFO    : Bus 4208	: V=0.990082438, theta=-18.2548096 -> V=1.00796, theta=-16.97688
% INFO    : Bus 4209	: V=1.01371887, theta=-21.6193091 -> V=1.01992, theta=-17.56819
% INFO    : Bus 4210	: V=1.07037133, theta=-17.3597263 -> V=1.07627, theta=-13.14966
% INFO    : Bus 4211	: V=1.0587996, theta=-20.2316355 -> V=1.06516, theta=-16.19712
% INFO    : Bus 4212	: V=1.04187358, theta=-17.2929041 -> V=1.04963, theta=-8.32738
% INFO    : Bus 4213	: V=1.05824815, theta=-15.1234877 -> V=1.06466, theta=-6.41209
% INFO    : Bus 4214	: V=1.04125985, theta=-48.4240137 -> V=1.03196, theta=-33.45261
% INFO    : Bus 4215	: V=1.03390328, theta=-26.1625294 -> V=1.03692, theta=-16.00447
% INFO    : Bus 4216	: V=1.03367586, theta=-26.0042397 -> V=1.0367, theta=-15.8471
% INFO    : Bus 4217	: V=1.02134953, theta=-12.7757928 -> V=1.06349, theta=-10.88376
% INFO    : Bus 4218	: V=1.02899834, theta=3.94402191 -> V=1.04164, theta=-3.52081
% INFO    : Bus 4219	: V=1.03087814, theta=3.40267506 -> V=1.04493, theta=-3.00431
% INFO    : Bus 4220	: V=1.07699045, theta=6.70045159 -> V=1.08892, theta=-1.21946
% INFO    : Bus 4221	: V=1.09275924, theta=10.6223086 -> V=1.09427, theta=1.75348
% INFO    : Bus 4222	: V=0.933428093, theta=-8.61622707 -> V=0.95433, theta=-8.53826
% INFO    : Bus 4223	: V=1.06396966, theta=-25.7918507 -> V=1.06652, theta=-15.56948
% INFO    : Bus 4224	: V=1.03650326, theta=-29.9166383 -> V=1.03873, theta=-19.55222
% INFO    : Bus 4225	: V=1.0360382, theta=-30.0051756 -> V=1.03827, theta=-19.64038
% INFO    : Bus 4226	: V=1.06401727, theta=-25.7809938 -> V=1.06657, theta=-15.55868
% INFO    : Bus 4227	: V=1.04500103, theta=-20.6704949 -> V=1.05043, theta=-16.43134
% INFO    : Bus 4228	: V=1.04369874, theta=-20.7019318 -> V=1.04975, theta=-16.13968
% INFO    : Bus 4229	: V=1.06055269, theta=-17.3322582 -> V=1.06623, theta=-13.16431
% INFO    : Bus 4230	: V=1.02693906, theta=-15.5596458 -> V=1.03887, theta=-13.22923
% INFO    : Bus 4231	: V=1.01680096, theta=-17.0017724 -> V=1.02942, theta=-14.61985
% INFO    : Bus 4232	: V=1.02113174, theta=-14.9424762 -> V=1.03757, theta=-13.49788
% INFO    : Bus 4233	: V=1.02, theta=-15.2900489 -> V=1.04365, theta=-11.66563
% INFO    : Bus 4234	: V=1.00714565, theta=-8.8030785 -> V=1.02155, theta=-12.74972
% INFO    : Bus 4235	: V=1.00902796, theta=-14.161859 -> V=1.03344, theta=-12.24003
% INFO    : Bus 4236	: V=1.01041707, theta=-19.0655987 -> V=1.02475, theta=-15.90095
% INFO    : Bus 4237	: V=1.03575883, theta=-40.7300627 -> V=1.03362, theta=-27.4983
% INFO    : Bus 4238	: V=1.04295676, theta=-10.6157325 -> V=1.05978, theta=-12.26448
% INFO    : Bus 4239	: V=1.0478899, theta=-7.68284802 -> V=1.06471, theta=-9.54093
% INFO    : Bus 4240	: V=1.04777095, theta=-7.71484575 -> V=1.06459, theta=-9.57192
% INFO    : Bus 4241	: V=1.04103735, theta=-30.2160485 -> V=1.04702, theta=-19.05572
% INFO    : Bus 4242	: V=1.04553504, theta=-28.1314127 -> V=1.05144, theta=-16.99447
% INFO    : Bus 4243	: V=1.02902672, theta=-40.467214 -> V=1.03833, theta=-24.79797
% INFO    : Bus 4244	: V=1.05028509, theta=-29.6967702 -> V=1.05348, theta=-19.81805
% INFO    : Bus 4245	: V=1.07709907, theta=-26.0961435 -> V=1.08045, theta=-16.2568
% INFO    : Bus 4246	: V=1.05971183, theta=-21.6013428 -> V=1.0564, theta=-10.08326
% INFO    : Bus 4247	: V=0.973196139, theta=-29.1635899 -> V=0.99861, theta=-21.79627
% INFO    : Bus 4248	: V=1.0422923, theta=-28.9897507 -> V=1.04863, theta=-19.22197
% INFO    : Bus 4249	: V=0.998411417, theta=-21.8249248 -> V=1.02069, theta=-18.11773
% INFO    : Bus 4250	: V=1.00065582, theta=-15.2379312 -> V=1.02263, theta=-11.54417
% INFO    : Bus 4251	: V=1.05679292, theta=-23.3122501 -> V=1.05827, theta=-11.7188
% INFO    : Bus 4252	: V=1.01835863, theta=-19.4897056 -> V=1.04881, theta=-13.85985
% INFO    : Bus 4253	: V=1.04029292, theta=-14.4685264 -> V=1.06989, theta=-9.16088
% INFO    : Bus 4254	: V=1.01840426, theta=-2.80808086 -> V=1.0346, theta=-7.9668
% INFO    : Bus 4255	: V=1.03917103, theta=-21.1095895 -> V=1.05475, theta=-12.09322
% INFO    : Bus 4256	: V=1.04563849, theta=-18.489766 -> V=1.05899, theta=-9.22374
% INFO    : Bus 4257	: V=1.01691316, theta=-21.666111 -> V=1.0487, theta=-15.86652
% INFO    : Bus 4258	: V=1.03977019, theta=-16.5878713 -> V=1.07072, theta=-11.02415
% INFO    : Bus 4259	: V=0.998848042, theta=-17.5172969 -> V=1.01381, theta=-16.74249
% INFO    : Bus 4260	: V=1.00415446, theta=-14.0135714 -> V=1.04585, theta=-11.33646
% INFO    : Bus 4261	: V=1.0232241, theta=-10.6866887 -> V=1.04999, theta=-6.74755
% INFO    : Bus 4262	: V=1.03454686, theta=-48.4243307 -> V=1.05, theta=-31.24576
% INFO    : Bus 4263	: V=1.03016477, theta=-26.739637 -> V=1.0332, theta=-16.57823
% INFO    : Bus 4264	: V=1.05387229, theta=-9.735112 -> V=1.07238, theta=-6.1865
% INFO    : Bus 4265	: V=1.01467178, theta=-10.1670073 -> V=1.04302, theta=-7.21881
% INFO    : Bus 4266	: V=1.01373619, theta=-11.0640159 -> V=1.03912, theta=-7.51544
% INFO    : Bus 4267	: V=1.04339086, theta=-22.3540088 -> V=1.05024, theta=-14.06229
% INFO    : Bus 4268	: V=1.02153351, theta=-15.0839706 -> V=1.03822, theta=-13.91076
% INFO    : Bus 4269	: V=1.01560549, theta=-34.3350142 -> V=1.02214, theta=-24.30492
% INFO    : Bus 4270	: V=0.990786723, theta=-25.6820384 -> V=1.01194, theta=-16.9352
% INFO    : Bus 4271	: V=1.05738847, theta=-18.4978322 -> V=1.0605, theta=-9.89111
% INFO    : Bus 4272	: V=1.00061868, theta=-21.7192228 -> V=1.0226, theta=-18.0253
% INFO    : Bus 4273	: V=1.02807021, theta=-21.1779071 -> V=1.02102, theta=-12.50972
% INFO    : Bus 4274	: V=0.999210017, theta=-30.8354708 -> V=1.03908, theta=-21.03049
% INFO    : Bus 4275	: V=1.00175923, theta=-30.1412309 -> V=1.02273, theta=-22.1243
% INFO    : Bus 4276	: V=1.033, theta=-25.2743458 -> V=1.01833, theta=-14.88052
% INFO    : Bus 4277	: V=1.02437242, theta=-27.0226997 -> V=1.02983, theta=-18.09976
% INFO    : Bus 4278	: V=1.0287387, theta=-26.17068 -> V=1.02508, theta=-16.73163
% INFO    : Bus 4279	: V=1.049304, theta=-25.1089185 -> V=1.0509, theta=-17.3334
% INFO    : Bus 4280	: V=1.00299147, theta=-29.7999421 -> V=1.02444, theta=-22.34803
% INFO    : Bus 4281	: V=1.0023414, theta=-29.8684838 -> V=1.02381, theta=-22.41373
% INFO    : Bus 4282	: V=1.0209756, theta=-9.42622929 -> V=1.02639, theta=-4.09224
% INFO    : Bus 4283	: V=1.0189361, theta=-7.29453011 -> V=1.03233, theta=-11.11371
% INFO    : Bus 4284	: V=1.01037146, theta=-7.58342212 -> V=1.0333, theta=-8.13013
% INFO    : Bus 4285	: V=1.03133862, theta=-16.9640026 -> V=1.04024, theta=-9.89225
% INFO    : Bus 4286	: V=1.08477796, theta=-13.9826246 -> V=1.08725, theta=-6.4227
% INFO    : Bus 4287	: V=1.0874767, theta=-10.1993691 -> V=1.08557, theta=-3.04495
% INFO    : Bus 4288	: V=1.08747729, theta=-10.2032541 -> V=1.08559, theta=-3.05132
% INFO    : Bus 4289	: V=1.0139389, theta=-13.7699454 -> V=1.0526, theta=-9.3216
% INFO    : Bus 4290	: V=1.0533511, theta=-15.8968698 -> V=1.05791, theta=-11.63576
% INFO    : Bus 4291	: V=1.02480418, theta=-12.7092916 -> V=1.03382, theta=-8.97785
% INFO    : Bus 4292	: V=1.11523332, theta=-9.05553841 -> V=1.12396, theta=-5.20969
% INFO    : Bus 4293	: V=1.07731507, theta=-9.05553841 -> V=1.08575, theta=-5.20969
% INFO    : Bus 4294	: V=1.08036489, theta=-5.90694743 -> V=1.08904, theta=-1.78801
% INFO    : Bus 4295	: V=1.00850266, theta=-21.2753394 -> V=1.02937, theta=-12.22418
% INFO    : Bus 4296	: V=1.05566348, theta=-16.1368586 -> V=1.06418, theta=-7.72311
% INFO    : Bus 4297	: V=1.0256431, theta=-21.4541531 -> V=1.01877, theta=-12.75627
% INFO    : Bus 4298	: V=1.02665193, theta=-24.4339071 -> V=1.03705, theta=-18.82481
% INFO    : Bus 4299	: V=1.0373394, theta=-22.939353 -> V=1.04346, theta=-18.67669
% INFO    : Bus 4300	: V=1.03686017, theta=-22.9493792 -> V=1.04299, theta=-18.6866
% INFO    : Bus 4301	: V=1.014, theta=-13.6907395 -> V=1.05401, theta=-9.16781
% INFO    : Bus 4302	: V=1.03265559, theta=-14.7972847 -> V=1.04096, theta=-14.41796
% INFO    : Bus 4303	: V=1.02736473, theta=-28.1129717 -> V=1.06575, theta=-18.12122
% INFO    : Bus 4304	: V=1.03144422, theta=-17.1001898 -> V=1.04314, theta=-18.2965
% INFO    : Bus 4305	: V=1.07491234, theta=-20.4176922 -> V=1.07254, theta=-11.31891
% INFO    : Bus 4306	: V=1.08398669, theta=-16.294608 -> V=1.08789, theta=-7.70504
% INFO    : Bus 4307	: V=1.0242996, theta=-46.1403418 -> V=1.03021, theta=-31.10656
% INFO    : Bus 4308	: V=1.0111719, theta=-17.0986755 -> V=1.02025, theta=-14.82568
% INFO    : Bus 4309	: V=1.01166052, theta=-17.089701 -> V=1.02073, theta=-14.81686
% INFO    : Bus 4310	: V=1.03528852, theta=-20.2300411 -> V=1.05513, theta=-10.97999
% INFO    : Bus 4311	: V=1.03210541, theta=-20.4494543 -> V=1.05162, theta=-11.33176
% INFO    : Bus 4312	: V=1.03028538, theta=-23.7151162 -> V=1.03797, theta=-12.76048
% INFO    : Bus 4313	: V=1.07301901, theta=-18.8009324 -> V=1.07752, theta=-9.07334
% INFO    : Bus 4314	: V=1.0716777, theta=-19.0482792 -> V=1.07645, theta=-9.28005
% INFO    : Bus 4315	: V=1.06196383, theta=-15.6959179 -> V=1.0607, theta=-9.91495
% INFO    : Bus 4316	: V=1.02387827, theta=-31.5803808 -> V=1.02469, theta=-21.98869
% INFO    : Bus 4317	: V=1.043, theta=-10.2874269 -> V=1.05901, theta=-8.43387
% INFO    : Bus 4318	: V=1.02320728, theta=-14.4290964 -> V=1.03982, theta=-12.91428
% INFO    : Bus 4319	: V=1.02140282, theta=-30.4418227 -> V=1.02433, theta=-20.21408
% INFO    : Bus 4320	: V=0.99947222, theta=-16.2158476 -> V=1.0088, theta=-15.53723
% INFO    : Bus 4321	: V=1.063, theta=-18.9047335 -> V=1.06027, theta=-7.73713
% INFO    : Bus 4322	: V=1.02475335, theta=-28.4686743 -> V=1.0617, theta=-17.93508
% INFO    : Bus 4323	: V=1.04115856, theta=-42.4578301 -> V=1.03964, theta=-29.58196
% INFO    : Bus 4324	: V=1.0285801, theta=-46.663798 -> V=1.01801, theta=-31.21032
% INFO    : Bus 4325	: V=1.00524797, theta=-12.0891441 -> V=1.02891, theta=-8.10245
% INFO    : Bus 4326	: V=1.05403982, theta=-10.1262273 -> V=1.07543, theta=-5.96651
% INFO    : Bus 4327	: V=1.03569042, theta=-30.0003348 -> V=1.04264, theta=-20.30308
% INFO    : Bus 4328	: V=1.047, theta=-44.7623699 -> V=1.05468, theta=-28.41182
% INFO    : Bus 4329	: V=0.996, theta=-11.7758 -> V=1.06282, theta=-8.22057
% INFO    : Bus 4330	: V=1.0214609, theta=-17.6844733 -> V=1.0303, theta=-14.49825
% INFO    : Bus 4331	: V=1.01580694, theta=1.13918754 -> V=1.02819, theta=-5.72537
% INFO    : Bus 4332	: V=1.01995128, theta=3.6656221 -> V=1.03066, theta=-3.64893
% INFO    : Bus 4333	: V=1.07675039, theta=4.98517556 -> V=1.08813, theta=-2.35298
% INFO    : Bus 4334	: V=1.07542418, theta=5.21138779 -> V=1.08692, theta=-2.14075
% INFO    : Bus 4335	: V=1.04212738, theta=-24.4677533 -> V=1.03448, theta=-16.06712
% INFO    : Bus 4336	: V=1.02622109, theta=-32.258756 -> V=1.02711, theta=-22.78395
% INFO    : Bus 4337	: V=1.01337987, theta=-19.5262244 -> V=1.02171, theta=-11.83671
% INFO    : Bus 4338	: V=1.02604184, theta=-31.0270733 -> V=1.02933, theta=-21.21669
% INFO    : Bus 4339	: V=1.0427692, theta=-12.776217 -> V=1.05048, theta=-14.30036
% INFO    : Bus 4340	: V=0.949997575, theta=-8.16409651 -> V=0.97148, theta=-7.90227
% INFO    : Bus 4341	: V=1.06356573, theta=-33.3924905 -> V=1.03987, theta=-20.59875
% INFO    : Bus 4342	: V=1.06356498, theta=-33.3929139 -> V=1.03987, theta=-20.5992
% INFO    : Bus 4343	: V=1.06359126, theta=-33.3964652 -> V=1.03989, theta=-20.60291
% INFO    : Bus 4344	: V=1.03500706, theta=-37.7774727 -> V=1.01358, theta=-25.13248
% INFO    : Bus 4345	: V=1.0635947, theta=-33.3836663 -> V=1.0399, theta=-20.58952
% INFO    : Bus 4346	: V=1.03545137, theta=-17.2049647 -> V=1.03889, theta=-8.57919
% INFO    : Bus 4347	: V=1.012, theta=-29.8722224 -> V=1.04246, theta=-18.52254
% INFO    : Bus 4348	: V=1.02993409, theta=2.16408822 -> V=1.04113, theta=-5.09591
% INFO    : Bus 4349	: V=1.07877073, theta=5.98454789 -> V=1.09019, theta=-1.35659
% INFO    : Bus 4350	: V=1.05009546, theta=-18.6756268 -> V=1.04904, theta=-9.05239
% INFO    : Bus 4351	: V=1.02068037, theta=-17.8041066 -> V=1.03485, theta=-14.67401
% INFO    : Bus 4352	: V=1.02814181, theta=-12.7426566 -> V=1.04903, theta=-10.74032
% INFO    : Bus 4353	: V=1.0279525, theta=-12.7469339 -> V=1.04885, theta=-10.74443
% INFO    : Bus 4354	: V=1.00915539, theta=-21.6128207 -> V=1.03565, theta=-11.49614
% INFO    : Bus 4355	: V=1.06797292, theta=-30.5009591 -> V=1.06538, theta=-17.96513
% INFO    : Bus 4356	: V=1.03522347, theta=-32.0839315 -> V=1.03484, theta=-19.98593
% INFO    : Bus 4357	: V=1.06806956, theta=-30.4779772 -> V=1.06548, theta=-17.94203
% INFO    : Bus 4358	: V=1.00822859, theta=-49.0191385 -> V=1.01378, theta=-33.95185
% INFO    : Bus 4359	: V=1.03724961, theta=-25.6015415 -> V=1.0438, theta=-16.11316
% INFO    : Bus 4360	: V=0.995975327, theta=-22.1608365 -> V=1.02526, theta=-15.84674
% INFO    : Bus 4361	: V=1.04073471, theta=-25.9175219 -> V=1.0413, theta=-19.23288
% INFO    : Bus 4362	: V=1.00140738, theta=-35.263067 -> V=1.03128, theta=-27.55288
% INFO    : Bus 4363	: V=0.981089993, theta=-34.4079294 -> V=1.01037, theta=-26.63754
% INFO    : Bus 4364	: V=1.01094733, theta=-26.3677537 -> V=1.00558, theta=-17.74721
% INFO    : Bus 4365	: V=1.01598036, theta=-27.7193487 -> V=1.02836, theta=-15.34676
% INFO    : Bus 4366	: V=1.04925999, theta=-39.4980732 -> V=1.04972, theta=-23.73735
% INFO    : Bus 4367	: V=1.01736708, theta=-18.3953771 -> V=1.02411, theta=-15.39284
% INFO    : Bus 4368	: V=1.01423738, theta=-18.675301 -> V=1.021, theta=-15.66926
% INFO    : Bus 4369	: V=1.01438833, theta=-18.5870954 -> V=1.02343, theta=-16.57326
% INFO    : Bus 4370	: V=1.0512642, theta=-29.1037122 -> V=1.05205, theta=-19.58467
% INFO    : Bus 4371	: V=0.973332326, theta=-14.812519 -> V=1.05011, theta=-10.22345
% INFO    : Bus 4372	: V=1.04758396, theta=-19.2389142 -> V=1.04835, theta=-10.25334
% INFO    : Bus 4373	: V=1.04185464, theta=-22.3174383 -> V=1.03406, theta=-13.81018
% INFO    : Bus 4374	: V=1.01198034, theta=-9.10719448 -> V=1.03252, theta=-10.38285
% INFO    : Bus 4375	: V=1.02182544, theta=-7.06236644 -> V=1.0353, theta=-10.91105
% INFO    : Bus 4376	: V=1.00383261, theta=-20.8939974 -> V=1.01412, theta=-12.98783
% INFO    : Bus 4377	: V=0.976570926, theta=-3.4861666 -> V=1.00983, theta=-5.53413
% INFO    : Bus 4378	: V=0.994735619, theta=-9.8971742 -> V=1.00917, theta=-13.88718
% INFO    : Bus 4379	: V=0.950763387, theta=-6.64592248 -> V=0.96822, theta=-6.57919
% INFO    : Bus 4380	: V=1.03407165, theta=-35.8891342 -> V=1.03118, theta=-23.07227
% INFO    : Bus 4381	: V=1.01851844, theta=-13.6521472 -> V=1.0276, theta=-9.90444
% INFO    : Bus 4382	: V=1.04103096, theta=-42.4933618 -> V=1.03941, theta=-29.58235
% INFO    : Bus 4383	: V=1.02170619, theta=-14.3436057 -> V=1.03839, theta=-13.19326
% INFO    : Bus 4384	: V=1.01927675, theta=-26.5580187 -> V=1.02361, theta=-16.67268
% INFO    : Bus 4385	: V=1.03241147, theta=-16.9844674 -> V=1.04368, theta=-8.82738
% INFO    : Bus 4386	: V=1.08427571, theta=-15.2415532 -> V=1.0895, theta=-12.57455
% INFO    : Bus 4387	: V=1.08284194, theta=-16.3637781 -> V=1.0881, theta=-13.30517
% INFO    : Bus 4388	: V=1.00402073, theta=-13.2919791 -> V=1.02559, theta=-9.7685
% INFO    : Bus 4389	: V=1.02890454, theta=-6.70684288 -> V=1.04522, theta=-10.34312
% INFO    : Bus 4390	: V=1.06182269, theta=-3.56288213 -> V=1.07731, theta=-7.47503
% INFO    : Bus 4391	: V=1.07608385, theta=-32.6805568 -> V=1.04629, theta=-19.58274
% INFO    : Bus 4392	: V=1.03379682, theta=-35.8054656 -> V=1.00459, theta=-22.7195
% INFO    : Bus 4393	: V=1.07614681, theta=-32.657503 -> V=1.04635, theta=-19.55836
% INFO    : Bus 4394	: V=1.02329344, theta=-49.5231433 -> V=1.05119, theta=-29.00137
% INFO    : Bus 4395	: V=1.05740975, theta=-23.0646834 -> V=1.05108, theta=-13.25581
% INFO    : Bus 4396	: V=1.07254921, theta=-6.21360595 -> V=1.08303, theta=-7.2848
% INFO    : Bus 4397	: V=1.0710908, theta=-6.33202113 -> V=1.08152, theta=-7.41387
% INFO    : Bus 4398	: V=1.03464238, theta=-24.8141371 -> V=1.04804, theta=-15.49946
% INFO    : Bus 4399	: V=1.06333774, theta=-21.7800336 -> V=1.07683, theta=-12.46286
% INFO    : Bus 4400	: V=1.07792725, theta=-15.7512959 -> V=1.08875, theta=-13.5458
% INFO    : Bus 4401	: V=1.03032133, theta=-19.7420107 -> V=1.03925, theta=-10.8867
% INFO    : Bus 4402	: V=1.00262337, theta=-41.7164446 -> V=0.98357, theta=-29.04507
% INFO    : Bus 4403	: V=1.03894139, theta=-22.8333646 -> V=1.03466, theta=-14.07641
% INFO    : Bus 4404	: V=1.01798347, theta=-45.1686935 -> V=1.02239, theta=-30.26324
% INFO    : Bus 4405	: V=1.02362613, theta=-6.80858754 -> V=1.03752, theta=-10.7963
% INFO    : Bus 4406	: V=1.08275275, theta=-17.3670991 -> V=1.08661, theta=-8.1018
% INFO    : Bus 4407	: V=1.04795594, theta=-12.5619477 -> V=1.06459, theta=-11.82595
% INFO    : Bus 4408	: V=1.00854261, theta=-15.4714735 -> V=1.01755, theta=-14.72742
% INFO    : Bus 4409	: V=1.01305613, theta=-19.6497049 -> V=1.02457, theta=-12.74486
% INFO    : Bus 4410	: V=1.02194475, theta=-16.8374242 -> V=1.04738, theta=-10.93513
% INFO    : Bus 4411	: V=1.02873187, theta=-17.3143503 -> V=1.03749, theta=-10.26523
% INFO    : Bus 4412	: V=1.03155991, theta=-10.6353481 -> V=1.0462, theta=-9.54538
% INFO    : Bus 4413	: V=0.995552148, theta=-35.1120403 -> V=1.02595, theta=-27.43917
% INFO    : Bus 4414	: V=1.01878892, theta=-44.5517491 -> V=1.02639, theta=-29.16433
% INFO    : Bus 4415	: V=0.973881625, theta=-44.8097267 -> V=0.95473, theta=-32.16275
% INFO    : Bus 4416	: V=1.02533284, theta=-29.878548 -> V=1.03737, theta=-21.70342
% INFO    : Bus 4417	: V=1.06736699, theta=-23.3699575 -> V=1.06674, theta=-12.90595
% INFO    : Bus 4418	: V=1.0103189, theta=-23.2714892 -> V=1.0257, theta=-16.40105
% INFO    : Bus 4419	: V=1.06138901, theta=-5.79172927 -> V=1.0679, theta=-8.32069
% INFO    : Bus 4420	: V=1.06156817, theta=-5.78817801 -> V=1.06808, theta=-8.31719
% INFO    : Bus 4421	: V=1.05271336, theta=-16.5920182 -> V=1.05733, theta=-12.32323
% INFO    : Bus 4422	: V=1.05259524, theta=-16.5892225 -> V=1.05721, theta=-12.32046
% INFO    : Bus 4423	: V=1.07417109, theta=-12.823732 -> V=1.07856, theta=-8.59019
% INFO    : Bus 4424	: V=0.982497774, theta=-12.7282499 -> V=1.05764, theta=-8.6437
% INFO    : Bus 4425	: V=0.984016576, theta=-14.074087 -> V=1.0251, theta=-11.11289
% INFO    : Bus 4426	: V=1.01932286, theta=-21.4479872 -> V=1.0365, theta=-13.32786
% INFO    : Bus 4427	: V=0.997571397, theta=-25.2924082 -> V=1.01319, theta=-18.36143
% INFO    : Bus 4428	: V=1.0187261, theta=-32.0346175 -> V=1.03261, theta=-20.4837
% INFO    : Bus 4429	: V=1.05169835, theta=-38.8064682 -> V=1.05215, theta=-23.04634
% INFO    : Bus 4430	: V=1.00609068, theta=-18.7404197 -> V=1.01351, theta=-16.25537
% INFO    : Bus 4431	: V=0.989, theta=-29.5758863 -> V=1.02537, theta=-17.98748
% INFO    : Bus 4432	: V=1.07467775, theta=-21.3487427 -> V=1.06664, theta=-11.64964
% INFO    : Bus 4433	: V=1.0239754, theta=-24.2730595 -> V=1.02604, theta=-16.1357
% INFO    : Bus 4434	: V=1.03736643, theta=-17.15637 -> V=1.05717, theta=-12.78273
% INFO    : Bus 4435	: V=0.998390851, theta=-17.4715808 -> V=1.02373, theta=-16.77122
% INFO    : Bus 4436	: V=1.01763476, theta=-45.1850664 -> V=1.01657, theta=-29.70592
% INFO    : Bus 4437	: V=1.04964191, theta=-25.1595996 -> V=1.06269, theta=-15.97232
% INFO    : Bus 4438	: V=1.03222989, theta=-19.2600707 -> V=1.0396, theta=-16.54675
% INFO    : Bus 4439	: V=1.01473754, theta=-21.6697575 -> V=1.02213, theta=-18.88605
% INFO    : Bus 4440	: V=1.02664974, theta=-26.1410362 -> V=1.03875, theta=-16.82431
% INFO    : Bus 4441	: V=0.998726503, theta=-35.0770071 -> V=1.02838, theta=-27.35452
% INFO    : Bus 4442	: V=1.01289077, theta=-19.4298011 -> V=1.03463, theta=-9.82117
% INFO    : Bus 4443	: V=1.06939124, theta=-19.6038719 -> V=1.0694, theta=-10.84664
% INFO    : Bus 4444	: V=1.05831536, theta=-16.2209992 -> V=1.06395, theta=-7.90037
% INFO    : Bus 4445	: V=1.06203384, theta=-25.6370071 -> V=1.06258, theta=-18.52613
% INFO    : Bus 4446	: V=1.02135639, theta=-19.7340816 -> V=1.03816, theta=-18.80397
% INFO    : Bus 4447	: V=1.0282196, theta=-22.7583374 -> V=1.03383, theta=-13.24764
% INFO    : Bus 4448	: V=0.981204463, theta=-21.6511303 -> V=1.00196, theta=-20.44327
% INFO    : Bus 4449	: V=1.00434902, theta=-13.0910338 -> V=1.05082, theta=-11.1898
% INFO    : Bus 4450	: V=1.01901292, theta=-16.6016838 -> V=1.04289, theta=-10.86066
% INFO    : Bus 4451	: V=1.04559296, theta=-26.8762882 -> V=1.04615, theta=-20.1906
% INFO    : Bus 4452	: V=1.02727004, theta=-24.2075536 -> V=1.02575, theta=-14.51356
% INFO    : Bus 4453	: V=1.01223964, theta=-19.8113212 -> V=1.02052, theta=-12.09527
% INFO    : Bus 4454	: V=1.05016904, theta=-22.883099 -> V=1.065, theta=-11.9783
% INFO    : Bus 4455	: V=1.00372761, theta=-29.0005337 -> V=1.01655, theta=-19.7204
% INFO    : Bus 4456	: V=1.06158119, theta=-19.8024501 -> V=1.0795, theta=-10.32519
% INFO    : Bus 4457	: V=1.02359356, theta=-17.9835726 -> V=1.05138, theta=-12.75303
% INFO    : Bus 4458	: V=1.00620131, theta=-24.126833 -> V=1.03223, theta=-15.65801
% INFO    : Bus 4459	: V=1.0512663, theta=-20.0536214 -> V=1.07675, theta=-11.95365
% INFO    : Bus 4460	: V=1.00576645, theta=-19.3561949 -> V=1.01988, theta=-19.76705
% INFO    : Bus 4461	: V=1.04874751, theta=-23.109691 -> V=1.04141, theta=-14.55354
% INFO    : Bus 4462	: V=1.0286936, theta=-13.6411624 -> V=1.04678, theta=-11.83319
% INFO    : Bus 4463	: V=1.0378027, theta=-11.8157597 -> V=1.05524, theta=-10.48803
% INFO    : Bus 4464	: V=1.05167343, theta=-9.1900785 -> V=1.06946, theta=-8.12559
% INFO    : Bus 4465	: V=1.07688504, theta=-2.33154109 -> V=1.08656, theta=-1.76544
% INFO    : Bus 4466	: V=1.07597459, theta=-2.39264521 -> V=1.08703, theta=-1.85571
% INFO    : Bus 4467	: V=1.05266919, theta=-14.9210068 -> V=1.05392, theta=-9.31817
% INFO    : Bus 4468	: V=1.00940897, theta=-20.4144943 -> V=1.02097, theta=-13.49248
% INFO    : Bus 4469	: V=1.02050619, theta=-27.0546306 -> V=1.02117, theta=-17.00044
% INFO    : Bus 4470	: V=1.04003653, theta=-16.074025 -> V=1.04333, theta=-10.72401
% INFO    : Bus 4471	: V=1.0308217, theta=3.36279804 -> V=1.04488, theta=-3.04314
% INFO    : Bus 4472	: V=1.03087419, theta=3.36683902 -> V=1.04493, theta=-3.03919
% INFO    : Bus 4473	: V=1.04311507, theta=-0.21632833 -> V=1.05441, theta=-7.25844
% INFO    : Bus 4474	: V=1.07504344, theta=3.10687509 -> V=1.08677, theta=-4.07669
% INFO    : Bus 4475	: V=0.984149116, theta=-29.0449816 -> V=1.02097, theta=-17.84305
% INFO    : Bus 4476	: V=1.014, theta=-3.2208353 -> V=1.04381, theta=-5.43059
% INFO    : Bus 4477	: V=1.052, theta=-0.216442824 -> V=1.08068, theta=-4.50547
% INFO    : Bus 4478	: V=1.052, theta=-0.0960255506 -> V=1.08068, theta=-4.50547
% INFO    : Bus 4479	: V=1.049, theta=-0.0913816244 -> V=1.08068, theta=-4.50547
% INFO    : Bus 4480	: V=1.052, theta=-0.0954234623 -> V=1.08068, theta=-4.50547
% INFO    : Bus 4481	: V=1.00669892, theta=-6.86077273 -> V=1.03026, theta=-10.82913
% INFO    : Bus 4482	: V=1.05080072, theta=-1.21541135 -> V=1.07312, theta=-5.8453
% INFO    : Bus 4483	: V=1.05079999, theta=-1.2141822 -> V=1.07312, theta=-5.8453
% INFO    : Bus 4484	: V=1.05076937, theta=-1.21419138 -> V=1.07312, theta=-5.8453
% INFO    : Bus 4485	: V=1.05079998, theta=-1.21417606 -> V=1.07312, theta=-5.8453
% INFO    : Bus 4486	: V=1.00661475, theta=-6.99009743 -> V=1.03009, theta=-11.022
% INFO    : Bus 4487	: V=1.0096215, theta=-7.01931278 -> V=1.03208, theta=-11.28947
% INFO    : Bus 4488	: V=1.05079276, theta=-1.22572573 -> V=1.07304, theta=-5.85926
% INFO    : Bus 4489	: V=1.02472299, theta=-9.02229003 -> V=1.04466, theta=-10.53037
% INFO    : Bus 4490	: V=1.07024339, theta=4.87926173 -> V=1.08468, theta=-2.17093
% INFO    : Bus 4491	: V=0.994396754, theta=-21.4092311 -> V=1.00393, theta=-15.79908
% INFO    : Bus 4492	: V=1.00115113, theta=-31.8030766 -> V=1.02912, theta=-24.14422
% INFO    : Bus 4493	: V=1.02716653, theta=-22.4573042 -> V=1.0436, theta=-13.5796
% INFO    : Bus 4494	: V=1.03869242, theta=-30.2127006 -> V=1.04181, theta=-20.28341
% INFO    : Bus 4495	: V=0.978803585, theta=-21.5313365 -> V=0.99065, theta=-13.0958
% INFO    : Bus 4496	: V=0.979420199, theta=-21.3904473 -> V=0.99125, theta=-12.95822
% INFO    : Bus 4497	: V=1.02840343, theta=3.92370611 -> V=1.04105, theta=-3.54066
% INFO    : Bus 4498	: V=1.03082154, theta=3.36280237 -> V=1.04488, theta=-3.04314
% INFO    : Bus 4499	: V=1.07721367, theta=-14.2423357 -> V=1.09736, theta=-8.97956
% INFO    : Bus 4500	: V=1.07721367, theta=-14.2423357 -> V=1.09736, theta=-8.97956
% INFO    : Bus 4501	: V=1.03951162, theta=-14.2423357 -> V=1.05895, theta=-8.97956
% INFO    : Bus 4502	: V=1.02133242, theta=-21.6135754 -> V=1.04382, theta=-13.72763
% INFO    : Bus 4503	: V=1.02133242, theta=-21.6135754 -> V=1.04382, theta=-13.72763
% INFO    : Bus 4504	: V=1.07014033, theta=-18.7063724 -> V=1.06536, theta=-8.0376
% INFO    : Bus 4505	: V=1.07436673, theta=-1.54415367 -> V=1.07587, theta=-2.20547
% INFO    : Bus 4506	: V=1.00910194, theta=-22.7045568 -> V=1.02551, theta=-14.18244
% INFO    : Bus 4507	: V=1.00416869, theta=-23.381516 -> V=1.01294, theta=-14.04705
% INFO    : Bus 4508	: V=0.998216994, theta=-34.0548889 -> V=1.00145, theta=-24.13278
% INFO    : Bus 4509	: V=1.037, theta=-12.3073027 -> V=1.05082, theta=-8.05065
% INFO    : Bus 4510	: V=1.03778139, theta=-13.3290269 -> V=1.05484, theta=-9.77444
% INFO    : Bus 4511	: V=1.01723746, theta=-20.334754 -> V=1.0237, theta=-12.9846
% INFO    : Bus 4512	: V=1.0019513, theta=-19.8205783 -> V=1.01744, theta=-16.62713
% INFO    : Bus 4513	: V=1.061, theta=-19.5211452 -> V=1.07863, theta=-9.78707
% INFO    : Bus 4514	: V=1.04471459, theta=-13.0449299 -> V=1.05641, theta=-14.02554
% INFO    : Bus 4515	: V=1.05541666, theta=-10.1052781 -> V=1.0672, theta=-11.13836
% INFO    : Bus 4516	: V=1.01947553, theta=-25.8418639 -> V=1.03032, theta=-16.74198
% INFO    : Bus 4517	: V=1.01725376, theta=-29.1939722 -> V=1.04045, theta=-21.41133
% INFO    : Bus 4518	: V=1.01645465, theta=-24.1257168 -> V=1.0401, theta=-13.19
% INFO    : Bus 4519	: V=1.02778201, theta=-34.8194266 -> V=1.03094, theta=-24.55716
% INFO    : Bus 4520	: V=1.04619565, theta=-18.237108 -> V=1.0528, theta=-12.60497
% INFO    : Bus 4521	: V=1.01842241, theta=-1.87175066 -> V=1.02991, theta=-8.80338
% INFO    : Bus 4522	: V=1.03839302, theta=-30.1634593 -> V=1.05197, theta=-18.66108
% INFO    : Bus 4523	: V=1.02640298, theta=-16.3246649 -> V=1.0374, theta=-7.99726
% INFO    : Bus 4524	: V=1.0541742, theta=-13.9453131 -> V=1.07172, theta=-6.66643
% INFO    : Bus 4525	: V=1.05523554, theta=-12.8584379 -> V=1.06413, theta=-4.46263
% INFO    : Bus 4526	: V=1.00438458, theta=-9.8872855 -> V=1.02489, theta=-11.19845
% INFO    : Bus 4527	: V=1.03696168, theta=-2.08668044 -> V=1.04807, theta=-8.91013
% INFO    : Bus 4528	: V=1.01953368, theta=3.50993087 -> V=1.03025, theta=-3.80142
% INFO    : Bus 4529	: V=1.02992157, theta=-27.2524003 -> V=1.04648, theta=-17.49845
% INFO    : Bus 4530	: V=1.01398327, theta=-3.40684487 -> V=1.03172, theta=-8.87361
% INFO    : Bus 4531	: V=1.07672234, theta=-8.93612781 -> V=1.08238, theta=-4.96054
% INFO    : Bus 4532	: V=1.08749538, theta=-5.09794106 -> V=1.09221, theta=-1.04389
% INFO    : Bus 4533	: V=0.992307741, theta=-22.9539993 -> V=1.02414, theta=-17.10534
% INFO    : Bus 4534	: V=1.02462983, theta=-14.3547549 -> V=1.04301, theta=-12.5855
% INFO    : Bus 4535	: V=0.559024918, theta=0.82184765 -> V=0.56975, theta=-2.70724
% INFO    : Bus 4536	: V=1.01574224, theta=0.82184765 -> V=1.03523, theta=-2.70724
% INFO    : Bus 4537	: V=1.04344592, theta=-40.0734802 -> V=1.04407, theta=-24.30945
% INFO    : Bus 4538	: V=1.01082918, theta=-22.618485 -> V=1.01708, theta=-20.617
% INFO    : Bus 4539	: V=1.00126666, theta=-11.7501715 -> V=1.0523, theta=-9.32734
% INFO    : Bus 4540	: V=1.06608498, theta=-21.9647649 -> V=1.06755, theta=-10.37503
% INFO    : Bus 4541	: V=1.05532805, theta=-20.5321066 -> V=1.05389, theta=-8.65983
% INFO    : Bus 4542	: V=1.07222588, theta=-19.4271196 -> V=1.07567, theta=-9.4024
% INFO    : Bus 4543	: V=1.03908187, theta=-23.7489018 -> V=1.03121, theta=-15.2921
% INFO    : Bus 4544	: V=1.04288834, theta=-19.6915478 -> V=1.06349, theta=-10.11284
% INFO    : Bus 4545	: V=1.04105765, theta=-36.9433883 -> V=1.04067, theta=-23.91687
% INFO    : Bus 4546	: V=1.02327747, theta=-18.0422375 -> V=1.0511, theta=-12.80657
% INFO    : Bus 4547	: V=1.05761189, theta=-15.5554198 -> V=1.08889, theta=-10.05191
% INFO    : Bus 4548	: V=1.05962919, theta=-11.9856738 -> V=1.09101, theta=-7.02049
% INFO    : Bus 4549	: V=1.04421226, theta=-13.4574466 -> V=1.05357, theta=-13.1465
% INFO    : Bus 4550	: V=1.03316811, theta=-37.9340975 -> V=1.0117, theta=-25.29566
% INFO    : Bus 4551	: V=1.02485782, theta=-39.0915742 -> V=1.00305, theta=-26.53643
% INFO    : Bus 4552	: V=1.03552607, theta=-37.869646 -> V=1.01411, theta=-25.2285
% INFO    : Bus 4553	: V=1.05109718, theta=-17.740317 -> V=1.04922, theta=-8.46046
% INFO    : Bus 4554	: V=1.01427479, theta=-12.8204599 -> V=1.02752, theta=-11.51894
% INFO    : Bus 4555	: V=1.03584862, theta=-25.6112411 -> V=1.04626, theta=-14.33591
% INFO    : Bus 4556	: V=1.05387361, theta=-23.9092644 -> V=1.06154, theta=-12.63633
% INFO    : Bus 4557	: V=1.06955305, theta=-23.7731082 -> V=1.07705, theta=-13.00516
% INFO    : Bus 4558	: V=1.0200589, theta=-24.4251589 -> V=1.03207, theta=-15.39006
% INFO    : Bus 4559	: V=1.01713085, theta=-24.7945316 -> V=1.02918, theta=-15.75093
% INFO    : Bus 4560	: V=1.0810134, theta=-17.2107 -> V=1.0813, theta=-10.84764
% INFO    : Bus 4561	: V=1.01499409, theta=-24.3409572 -> V=1.0322, theta=-16.05585
% INFO    : Bus 4562	: V=1.05928659, theta=-21.929786 -> V=1.06018, theta=-14.06112
% INFO    : Bus 4563	: V=1.04141649, theta=-21.1615008 -> V=1.04716, theta=-16.93225
% INFO    : Bus 4564	: V=1.042, theta=-20.5729821 -> V=1.03633, theta=-11.75255
% INFO    : Bus 4565	: V=1.02149698, theta=-12.2791911 -> V=1.03916, theta=-10.82467
% INFO    : Bus 4566	: V=1.02508336, theta=-20.0883174 -> V=1.04875, theta=-13.29232
% INFO    : Bus 4567	: V=1.01308397, theta=-22.0223503 -> V=1.03106, theta=-14.26193
% INFO    : Bus 4568	: V=1.02424111, theta=-26.4478328 -> V=1.06399, theta=-16.87783
% INFO    : Bus 4569	: V=1.07618327, theta=-19.03068 -> V=1.07417, theta=-8.78599
% INFO    : Bus 4570	: V=1.09149652, theta=-13.8147163 -> V=1.08792, theta=-3.81145
% INFO    : Bus 4571	: V=1.053, theta=-14.063838 -> V=1.06808, theta=-13.05798
% INFO    : Bus 4572	: V=1.04873953, theta=-10.5516828 -> V=1.07465, theta=-5.90151
% INFO    : Bus 4573	: V=1.05140855, theta=-9.50743942 -> V=1.07851, theta=-5.40344
% INFO    : Bus 4574	: V=1.0580879, theta=-4.55427995 -> V=1.08762, theta=-2.19736
% INFO    : Bus 4575	: V=1.06312567, theta=-21.9603404 -> V=1.0684, theta=-11.71138
% INFO    : Bus 4576	: V=1.05290922, theta=-38.0307283 -> V=1.05739, theta=-22.83598
% INFO    : Bus 4577	: V=1.01395247, theta=-21.6257271 -> V=1.02015, theta=-17.57461
% INFO    : Bus 4578	: V=1.12049758, theta=5.61909271 -> V=1.13238, theta=-1.71468
% INFO    : Bus 4579	: V=1.01653798, theta=-29.0700102 -> V=1.03707, theta=-17.8436
% INFO    : Bus 4580	: V=1.02302239, theta=-18.0316726 -> V=1.03133, theta=-10.38979
% INFO    : Bus 4581	: V=1.00068077, theta=-12.5490711 -> V=1.0317, theta=-9.25829
% INFO    : Bus 4582	: V=1.00067699, theta=-12.5489888 -> V=1.0317, theta=-9.25821
% INFO    : Bus 4583	: V=1.07597513, theta=-16.132088 -> V=1.0864, theta=-13.92296
% INFO    : Bus 4584	: V=0.949893251, theta=-6.69466037 -> V=0.96737, theta=-6.62618
% INFO    : Bus 4585	: V=1.033, theta=-26.0672713 -> V=1.03869, theta=-16.2846
% INFO    : Bus 4586	: V=1.02643681, theta=-14.5511079 -> V=1.0463, theta=-12.61787
% INFO    : Bus 4587	: V=1.03965641, theta=-1.53000033 -> V=1.05072, theta=-8.36894
% INFO    : Bus 4588	: V=1.04962638, theta=-12.6005305 -> V=1.0603, theta=-13.61582
% INFO    : Bus 4589	: V=1.06970412, theta=-18.9049162 -> V=1.07719, theta=-15.8129
% INFO    : Bus 4590	: V=1.047916, theta=-12.5646566 -> V=1.06455, theta=-11.82858
% INFO    : Bus 4591	: V=0.998950787, theta=-30.9128049 -> V=1.03952, theta=-21.1515
% INFO    : Bus 4592	: V=1.07154592, theta=-21.3642082 -> V=1.07309, theta=-11.32033
% INFO    : Bus 4593	: V=1.09058004, theta=-13.8713452 -> V=1.088, theta=-4.23045
% INFO    : Bus 4594	: V=1.09015483, theta=-13.8677633 -> V=1.08758, theta=-4.22768
% INFO    : Bus 4595	: V=1.04226548, theta=-15.8073542 -> V=1.06349, theta=-11.04817
% INFO    : Bus 4596	: V=1.04017144, theta=-11.8866884 -> V=1.0604, theta=-7.33094
% INFO    : Bus 4597	: V=1.04621231, theta=-14.3884799 -> V=1.06302, theta=-11.76754
% INFO    : Bus 4598	: V=1.06844375, theta=-13.3364303 -> V=1.07677, theta=-11.11717
% INFO    : Bus 4599	: V=1.07670911, theta=-9.28522216 -> V=1.08335, theta=-7.05852
% INFO    : Bus 4600	: V=1.07680178, theta=-9.61903082 -> V=1.08321, theta=-7.27354
% INFO    : Bus 4601	: V=1.00500559, theta=-24.4041043 -> V=1.01148, theta=-14.8757
% INFO    : Bus 4602	: V=1.0304074, theta=-24.198711 -> V=1.02298, theta=-15.85238
% INFO    : Bus 4603	: V=1.04914369, theta=-22.5750771 -> V=1.04805, theta=-13.06748
% INFO    : Bus 4604	: V=1.04297072, theta=-8.72877042 -> V=1.05083, theta=-11.6634
% INFO    : Bus 4605	: V=0.987923781, theta=-33.7581732 -> V=0.99831, theta=-26.28128
% INFO    : Bus 4606	: V=1.00397448, theta=-23.3763011 -> V=1.01274, theta=-14.04183
% INFO    : Bus 4607	: V=1.04425419, theta=-47.9850862 -> V=1.03498, theta=-33.00578
% INFO    : Bus 4608	: V=1.05948713, theta=-40.37921 -> V=1.0491, theta=-26.17115
% INFO    : Bus 4609	: V=1.03317129, theta=-6.86634986 -> V=1.0428, theta=-10.1611
% INFO    : Bus 4610	: V=1.0123441, theta=-18.2521481 -> V=1.01967, theta=-15.80881
% INFO    : Bus 4611	: V=1.02364669, theta=-33.2339478 -> V=1.0299, theta=-23.17704
% INFO    : Bus 4612	: V=1.01385668, theta=-19.1861359 -> V=1.04283, theta=-13.49951
% INFO    : Bus 4613	: V=1.06077573, theta=-39.7273037 -> V=1.06026, theta=-27.03633
% INFO    : Bus 4614	: V=1.02049346, theta=-24.3548678 -> V=1.0352, theta=-17.68613
% INFO    : Bus 4615	: V=1.0665413, theta=-8.71905109 -> V=1.06684, theta=-11.13663
% INFO    : Bus 4616	: V=1.06055841, theta=-5.3797785 -> V=1.06037, theta=-7.78739
% INFO    : Bus 4617	: V=0.994820252, theta=-11.2618846 -> V=1.00935, theta=-14.43226
% INFO    : Bus 4618	: V=1.04763282, theta=-24.8958574 -> V=1.05599, theta=-20.26027
% INFO    : Bus 4619	: V=1.02441225, theta=-17.9047364 -> V=1.03877, theta=-7.68187
% INFO    : Bus 4620	: V=1.0230714, theta=-18.4239439 -> V=1.04117, theta=-7.65137
% INFO    : Bus 4621	: V=1.01905103, theta=3.46381093 -> V=1.02977, theta=-3.84658
% INFO    : Bus 4622	: V=1.07182429, theta=-24.7147698 -> V=1.08158, theta=-16.3192
% INFO    : Bus 4623	: V=1.02145142, theta=-12.2791565 -> V=1.03912, theta=-10.82464
% INFO    : Bus 4624	: V=1.01093025, theta=-37.2684948 -> V=1.0119, theta=-27.81902
% INFO    : Bus 4625	: V=1.01210629, theta=-16.0105523 -> V=1.03709, theta=-15.38062
% INFO    : Bus 4626	: V=1.05599523, theta=-16.4049767 -> V=1.0626, theta=-16.05121
% INFO    : Bus 4627	: V=1.01128238, theta=-33.6233919 -> V=1.01375, theta=-23.14457
% INFO    : Bus 4628	: V=1.02091916, theta=-16.3692235 -> V=1.0446, theta=-10.64346
% INFO    : Bus 4629	: V=1.00826239, theta=-24.8353354 -> V=1.0137, theta=-14.2291
% INFO    : Bus 4630	: V=1.01606104, theta=-16.5205838 -> V=1.02602, theta=-15.58972
% INFO    : Bus 4631	: V=1.02902473, theta=-27.5401407 -> V=1.03469, theta=-17.10286
% INFO    : Bus 4632	: V=1.00366427, theta=-29.9517317 -> V=1.04171, theta=-19.22611
% INFO    : Bus 4633	: V=1.03183971, theta=-26.9360812 -> V=1.0474, theta=-17.16354
% INFO    : Bus 4634	: V=1.07659384, theta=-4.5922864 -> V=1.08325, theta=-7.51846
% INFO    : Bus 4635	: V=1.02577266, theta=-12.9264484 -> V=1.04245, theta=-11.3096
% INFO    : Bus 4636	: V=1.04879338, theta=-18.0560919 -> V=1.05517, theta=-13.13019
% INFO    : Bus 4637	: V=1.07976893, theta=-11.3895011 -> V=1.08538, theta=-6.87079
% INFO    : Bus 4638	: V=1.08025581, theta=-11.4006715 -> V=1.08587, theta=-6.88374
% INFO    : Bus 4639	: V=1.02704135, theta=-18.7226509 -> V=1.04284, theta=-17.83754
% INFO    : Bus 4640	: V=1.06261091, theta=-16.4112244 -> V=1.07094, theta=-14.22702
% INFO    : Bus 4641	: V=1.0215054, theta=-39.2161928 -> V=1.02111, theta=-26.1914
% INFO    : Bus 4642	: V=1.02449332, theta=-17.57904 -> V=1.03706, theta=-7.61462
% INFO    : Bus 4643	: V=1.02642425, theta=-17.8133676 -> V=1.04045, theta=-7.63388
% INFO    : Bus 4644	: V=0.976242758, theta=-12.9960301 -> V=0.99321, theta=-12.41593
% INFO    : Bus 4645	: V=1.08159983, theta=-16.5283683 -> V=1.08687, theta=-13.47087
% INFO    : Bus 4646	: V=1.07033346, theta=-18.2475294 -> V=1.06664, theta=-7.75003
% INFO    : Bus 4647	: V=1.09524224, theta=-12.3641799 -> V=1.08927, theta=-2.0622
% INFO    : Bus 4648	: V=1.06857399, theta=-19.5301046 -> V=1.06622, theta=-8.81727
% INFO    : Bus 4649	: V=1.03492413, theta=-14.5094343 -> V=1.04373, theta=-12.28074
% INFO    : Bus 4650	: V=1.07381089, theta=-12.1838776 -> V=1.08176, theta=-9.90517
% INFO    : Bus 4651	: V=1.07347318, theta=-12.1893993 -> V=1.08189, theta=-10.14238
% INFO    : Bus 4652	: V=1.03696263, theta=-2.08670455 -> V=1.04807, theta=-8.91015
% INFO    : Bus 4653	: V=1.04287734, theta=-24.7003733 -> V=1.05594, theta=-15.46275
% INFO    : Bus 4654	: V=1.04390314, theta=-22.0973485 -> V=1.04981, theta=-12.61084
% INFO    : Bus 4655	: V=1.04056139, theta=-22.3489042 -> V=1.04894, theta=-15.75902
% INFO    : Bus 4656	: V=1.03114736, theta=-20.0943601 -> V=1.0364, theta=-17.37944
% INFO    : Bus 4657	: V=0.998905375, theta=-28.4031246 -> V=1.01678, theta=-19.62622
% INFO    : Bus 4658	: V=1.01867696, theta=-18.9170664 -> V=1.02959, theta=-9.37959
% INFO    : Bus 4659	: V=1.03255758, theta=-16.581785 -> V=1.0386, theta=-7.58808
% INFO    : Bus 4660	: V=1.07620059, theta=-17.1760492 -> V=1.08295, theta=-9.59459
% INFO    : Bus 4661	: V=1.08579268, theta=-13.1228091 -> V=1.08887, theta=-5.63184
% INFO    : Bus 4662	: V=0.946922165, theta=-10.3255019 -> V=0.97429, theta=-9.35238
% INFO    : Bus 4663	: V=1.06914271, theta=-18.3516298 -> V=1.06544, theta=-7.85485
% INFO    : Bus 4664	: V=1.00027711, theta=-12.2328119 -> V=1.04961, theta=-9.7846
% INFO    : Bus 4665	: V=1.01915844, theta=-27.251595 -> V=1.02158, theta=-17.53192
% INFO    : Bus 4666	: V=1.02606088, theta=-18.1190522 -> V=1.04197, theta=-7.66592
% INFO    : Bus 4667	: V=1.02009281, theta=-21.0805506 -> V=1.02637, theta=-17.65191
% INFO    : Bus 4668	: V=1.05588165, theta=-28.0952973 -> V=1.05884, theta=-17.97226
% INFO    : Bus 4669	: V=1.06710799, theta=-21.081924 -> V=1.08092, theta=-11.93256
% INFO    : Bus 4670	: V=1.05016833, theta=-9.98317137 -> V=1.05202, theta=-12.17349
% INFO    : Bus 4671	: V=1.008, theta=-22.0800141 -> V=1.05011, theta=-9.97796
% INFO    : Bus 4672	: V=0.987567152, theta=-28.9127603 -> V=1.02198, theta=-17.9201
% INFO    : Bus 4673	: V=0.987559009, theta=-28.9054187 -> V=1.02197, theta=-17.91324
% INFO    : Bus 4674	: V=1.00788772, theta=-22.0956631 -> V=1.04975, theta=-10.01754
% INFO    : Bus 4675	: V=1.02278517, theta=-30.2041966 -> V=1.05205, theta=-22.78807
% INFO    : Bus 4676	: V=1.04003288, theta=-26.1107907 -> V=1.06908, theta=-18.94085
% INFO    : Bus 4677	: V=1.04305211, theta=-23.6859792 -> V=1.07189, theta=-16.7131
% INFO    : Bus 4678	: V=1.01089444, theta=-15.6966932 -> V=1.03273, theta=-11.66781
% INFO    : Bus 4679	: V=1.02050619, theta=-27.0546306 -> V=1.02117, theta=-17.00044
% INFO    : Bus 4680	: V=0.991696013, theta=-18.6238463 -> V=1.01797, theta=-17.88597
% INFO    : Bus 4681	: V=1.03180832, theta=-40.1038793 -> V=1.04108, theta=-24.44095
% INFO    : Bus 4682	: V=1.03593211, theta=-44.1734162 -> V=1.04992, theta=-25.95614
% INFO    : Bus 4683	: V=1.06360478, theta=-36.731162 -> V=1.07115, theta=-21.87676
% INFO    : Bus 4684	: V=1.03191241, theta=-30.543901 -> V=1.03415, theta=-20.17685
% INFO    : Bus 4685	: V=1.05214665, theta=-12.6749516 -> V=1.07556, theta=-7.31998
% INFO    : Bus 4686	: V=1.01224519, theta=-33.7485056 -> V=1.03012, theta=-21.18173
% INFO    : Bus 4687	: V=1.02333781, theta=-19.2287854 -> V=1.03362, theta=-10.33689
% INFO    : Bus 4688	: V=1.04399589, theta=-16.2544522 -> V=1.06346, theta=-12.05382
% INFO    : Bus 4689	: V=1.03412358, theta=-12.4993832 -> V=1.05358, theta=-8.8051
% INFO    : Bus 4690	: V=1.02009957, theta=-25.1812013 -> V=1.02868, theta=-14.08051
% INFO    : Bus 4691	: V=1.01799574, theta=-10.8043929 -> V=1.03617, theta=-8.00803
% INFO    : Bus 4692	: V=1.01799559, theta=-10.8044211 -> V=1.03617, theta=-8.00806
% INFO    : Bus 4693	: V=1.01476331, theta=3.99001313 -> V=1.03925, theta=3.65554
% INFO    : Bus 4694	: V=1.01279285, theta=3.7650234 -> V=1.03905, theta=3.77732
% INFO    : Bus 4695	: V=1.01351188, theta=3.78391903 -> V=1.03904, theta=3.58407
% INFO    : Bus 4696	: V=1.01231412, theta=4.17423959 -> V=1.03837, theta=3.21281
% INFO    : Bus 4697	: V=1.02179373, theta=-19.3561343 -> V=1.03651, theta=-18.51889
% INFO    : Bus 4698	: V=1.03668876, theta=-35.2581043 -> V=1.00759, theta=-22.14003
% INFO    : Bus 4699	: V=1.0590268, theta=-10.1215781 -> V=1.07517, theta=-9.49614
% INFO    : Bus 4700	: V=1.03239404, theta=-16.983926 -> V=1.04366, theta=-8.82684
% INFO    : Bus 4701	: V=0.991138649, theta=-23.8418948 -> V=1.01931, theta=-16.00252
% INFO    : Bus 4702	: V=1.06872981, theta=-4.37295405 -> V=1.06709, theta=-6.79687
% INFO    : Bus 4703	: V=1.06873775, theta=-4.37152211 -> V=1.0671, theta=-6.79544
% INFO    : Bus 4704	: V=1.0575131, theta=-6.03037172 -> V=1.0746, theta=-4.19292
% INFO    : Bus 4705	: V=1.01303208, theta=2.98289444 -> V=1.03778, theta=2.86656
% INFO    : Bus 4706	: V=1.01080418, theta=2.75700324 -> V=1.0368, theta=2.90942
% INFO    : Bus 4707	: V=1.012828, theta=3.148931 -> V=1.03754, theta=2.98734
% INFO    : Bus 4708	: V=1.01112678, theta=2.98446176 -> V=1.03719, theta=3.10497
% INFO    : Bus 4709	: V=1.01164005, theta=2.79008402 -> V=1.03714, theta=2.77506
% INFO    : Bus 4710	: V=1.01031654, theta=2.99353816 -> V=1.0365, theta=2.41927
% INFO    : Bus 4711	: V=1.01199094, theta=3.00516496 -> V=1.0375, theta=2.94989
% INFO    : Bus 4712	: V=1.01055913, theta=3.23718709 -> V=1.03677, theta=2.58213
% INFO    : Bus 4713	: V=1.06573292, theta=-0.617890486 -> V=1.09136, theta=0.0
% INFO    : Bus 4714	: V=1.0130225, theta=-29.5238013 -> V=1.05227, theta=-19.81547
% INFO    : Bus 4715	: V=1.03410442, theta=-10.0486272 -> V=1.05265, theta=-8.74945
% INFO    : Bus 4716	: V=1.01452109, theta=-6.59421031 -> V=1.03365, theta=-11.43664
% INFO    : Bus 4717	: V=1.05035147, theta=-22.8555499 -> V=1.06518, theta=-11.95151
% INFO    : Bus 4718	: V=1.07318214, theta=-17.8719118 -> V=1.08817, theta=-8.49573
% INFO    : Bus 4719	: V=1.01322162, theta=0.630956141 -> V=1.02732, theta=-5.98091
% INFO    : Bus 4720	: V=1.068, theta=-26.3018124 -> V=1.06874, theta=-16.66377
% INFO    : Bus 4721	: V=1.0483716, theta=-21.9816145 -> V=1.04934, theta=-12.76467
% INFO    : Bus 4722	: V=1.03229273, theta=-25.3395125 -> V=1.03663, theta=-14.59764
% INFO    : Bus 4723	: V=1.07609126, theta=-0.263137587 -> V=1.08235, theta=-2.29182
% INFO    : Bus 4724	: V=1.07610374, theta=-0.260831338 -> V=1.08236, theta=-2.28954
% INFO    : Bus 4725	: V=1.07599274, theta=-0.270139775 -> V=1.08225, theta=-2.29874
% INFO    : Bus 4726	: V=1.02551284, theta=-26.0390966 -> V=1.02646, theta=-15.96111
% INFO    : Bus 4727	: V=1.07774858, theta=-15.7818796 -> V=1.08858, theta=-13.57581
% INFO    : Bus 4728	: V=1.00999166, theta=-6.11249192 -> V=1.03905, theta=-6.10977
% INFO    : Bus 4729	: V=1.02837012, theta=-16.0766574 -> V=1.0345, theta=-13.51886
% INFO    : Bus 4730	: V=1.02812268, theta=-26.9366873 -> V=1.032, theta=-16.80298
% INFO    : Bus 4731	: V=1.06954759, theta=-0.698278447 -> V=1.08765, theta=-3.99399
% INFO    : Bus 4732	: V=1.00038292, theta=-6.58408199 -> V=1.01646, theta=-6.62127
% INFO    : Bus 4733	: V=1.0476434, theta=-24.8959139 -> V=1.05601, theta=-20.26032
% INFO    : Bus 4734	: V=1.03062741, theta=-10.2744984 -> V=1.0487, theta=-9.06287
% INFO    : Bus 4735	: V=1.03694837, theta=-29.483697 -> V=1.05381, theta=-21.589
% INFO    : Bus 4736	: V=1.04566877, theta=-26.4785249 -> V=1.0697, theta=-19.12561
% INFO    : Bus 4737	: V=1.08646275, theta=-14.274416 -> V=1.08967, theta=-6.51337
% INFO    : Bus 4738	: V=0.998859076, theta=-7.08744585 -> V=1.00409, theta=-9.00181
% INFO    : Bus 4739	: V=0.99110506, theta=-17.8010417 -> V=1.01597, theta=-14.43436
% INFO    : Bus 4740	: V=1.02483378, theta=-9.84618657 -> V=1.05628, theta=-8.97215
% INFO    : Bus 4741	: V=1.01880912, theta=-2.77112564 -> V=1.035, theta=-7.93098
% INFO    : Bus 4742	: V=1.01678519, theta=-29.245352 -> V=1.0382, theta=-21.78528
% INFO    : Bus 4743	: V=1.041692, theta=-25.9501579 -> V=1.06702, theta=-18.77017
% INFO    : Bus 4744	: V=0.946922165, theta=-10.3255019 -> V=0.97429, theta=-9.35238
% INFO    : Bus 4745	: V=1.04953097, theta=-7.72248148 -> V=1.0696, theta=-7.30577
% INFO    : Bus 4746	: V=1.01719677, theta=-27.00455 -> V=1.02034, theta=-17.56025
% INFO    : Bus 4747	: V=1.03243497, theta=-16.32454 -> V=1.04944, theta=-13.07681
% INFO    : Bus 4748	: V=1.02317821, theta=-25.7128255 -> V=1.035, theta=-16.54505
% INFO    : Bus 4749	: V=1.04559317, theta=-26.8762925 -> V=1.04615, theta=-20.1906
% INFO    : Bus 4750	: V=1.05091946, theta=-19.5590687 -> V=1.05114, theta=-13.26842
% INFO    : Bus 4751	: V=1.02526725, theta=-7.22548633 -> V=1.04292, theta=-10.81652
% INFO    : Bus 4752	: V=1.01251731, theta=3.28998854 -> V=1.03804, theta=3.18136
% INFO    : Bus 4753	: V=1.07054108, theta=-1.61334988 -> V=1.07569, theta=-4.64333
% INFO    : Bus 4754	: V=1.04587136, theta=-22.2722513 -> V=1.04595, theta=-11.79094
% INFO    : Bus 4755	: V=1.024, theta=-28.7090283 -> V=1.06031, theta=-17.83843
% INFO    : Bus 4756	: V=1.013, theta=-19.4131083 -> V=1.03492, theta=-9.79555
% INFO    : Bus 4757	: V=1.013, theta=-19.4131083 -> V=1.03492, theta=-9.79555
% INFO    : Bus 4758	: V=1.01162936, theta=-52.0903233 -> V=1.03752, theta=-30.9255
% INFO    : Bus 4759	: V=0.984983093, theta=-21.238171 -> V=1.01467, theta=-15.58967
% INFO    : Bus 4760	: V=1.00699789, theta=-17.7753929 -> V=1.01527, theta=-15.24058
% INFO    : Bus 4761	: V=1.07483653, theta=-14.7276568 -> V=1.08136, theta=-12.78146
% INFO    : Bus 4762	: V=1.07972873, theta=-14.6420569 -> V=1.08573, theta=-12.73424
% INFO    : Bus 4763	: V=1.0553397, theta=-6.90074707 -> V=1.06865, theta=-5.74936
% INFO    : Bus 4764	: V=0.97464332, theta=-22.9702071 -> V=1.00006, theta=-19.11444
% INFO    : Bus 4765	: V=1.01493354, theta=-26.7945454 -> V=1.00647, theta=-16.72707
% INFO    : Bus 4766	: V=1.038, theta=-25.6068718 -> V=1.02926, theta=-15.51918
% INFO    : Bus 4767	: V=1.0014563, theta=-13.2014729 -> V=1.02666, theta=-10.05316
% INFO    : Bus 4768	: V=1.01282083, theta=-31.7372431 -> V=1.03971, theta=-24.21853
% INFO    : Bus 4769	: V=1.05454115, theta=-21.1789586 -> V=1.0519, theta=-10.80439
% INFO    : Bus 4770	: V=0.999535685, theta=-18.2034795 -> V=1.01005, theta=-19.48882
% INFO    : Bus 4771	: V=0.94012532, theta=-13.2506168 -> V=0.94425, theta=-4.7702
% INFO    : Bus 4772	: V=1.03595224, theta=-17.0051732 -> V=1.03939, theta=-8.38069
% INFO    : Bus 4773	: V=1.06564831, theta=-12.750977 -> V=1.07066, theta=-4.35922
% INFO    : Bus 4774	: V=1.08248196, theta=-6.06304511 -> V=1.08623, theta=1.42505
% INFO    : Bus 4775	: V=1.01371741, theta=-16.7781835 -> V=1.02948, theta=-14.31264
% INFO    : Bus 4776	: V=1.01475915, theta=-11.6110413 -> V=1.0292, theta=-13.62553
% INFO    : Bus 4777	: V=0.983390942, theta=-29.1644606 -> V=1.02024, theta=-17.95406
% INFO    : Bus 4778	: V=1.00979681, theta=-11.2447054 -> V=1.05502, theta=-9.2113
% INFO    : Bus 4779	: V=1.03062368, theta=-6.98473848 -> V=1.07109, theta=-5.71058
% INFO    : Bus 4780	: V=1.02448425, theta=-17.9619098 -> V=1.03033, theta=-10.77728
% INFO    : Bus 4781	: V=1.06182761, theta=-5.20718651 -> V=1.06163, theta=-7.61426
% INFO    : Bus 4782	: V=1.01966559, theta=-18.3489736 -> V=1.037, theta=-14.37558
% INFO    : Bus 4783	: V=1.06283811, theta=-14.6616439 -> V=1.07493, theta=-12.19439
% INFO    : Bus 4784	: V=1.00274473, theta=-28.1207601 -> V=1.03184, theta=-16.98461
% INFO    : Bus 4785	: V=1.01920734, theta=-20.7200096 -> V=1.03907, theta=-10.02082
% INFO    : Bus 4786	: V=1.02374234, theta=-28.8362303 -> V=1.0268, theta=-18.79993
% INFO    : Bus 4787	: V=1.0200683, theta=-27.8209687 -> V=1.02314, theta=-17.65322
% INFO    : Bus 4788	: V=1.02259202, theta=-38.9040737 -> V=1.01817, theta=-25.56306
% INFO    : Bus 4789	: V=1.01348633, theta=-19.645728 -> V=1.02179, theta=-11.94337
% INFO    : Bus 4790	: V=1.05441173, theta=-28.311244 -> V=1.05737, theta=-18.18673
% INFO    : Bus 4791	: V=1.0567069, theta=-19.6277694 -> V=1.06495, theta=-13.14764
% INFO    : Bus 4792	: V=1.05439315, theta=-20.5655313 -> V=1.06262, theta=-13.97846
% INFO    : Bus 4793	: V=1.028, theta=-11.4224653 -> V=1.05721, theta=-9.08162
% INFO    : Bus 4794	: V=1.07131419, theta=-8.32351152 -> V=1.07642, theta=-8.46732
% INFO    : Bus 4795	: V=1.02478476, theta=-17.1737451 -> V=1.02981, theta=-14.10732
% INFO    : Bus 4796	: V=1.02435705, theta=-17.1860714 -> V=1.02939, theta=-14.11953
% INFO    : Bus 4797	: V=0.974749626, theta=-17.7606432 -> V=1.00365, theta=-14.04686
% INFO    : Bus 4798	: V=0.975464094, theta=-17.6263037 -> V=1.00438, theta=-13.91847
% INFO    : Bus 4799	: V=1.00031578, theta=-13.28542 -> V=1.02752, theta=-9.21674
% INFO    : Bus 4800	: V=1.04064577, theta=-18.7403515 -> V=1.04708, theta=-13.8062
% INFO    : Bus 4801	: V=1.01557643, theta=-29.9537143 -> V=1.04409, theta=-22.45675
% INFO    : Bus 4802	: V=1.0209742, theta=2.20462114 -> V=1.02782, theta=-2.95135
% INFO    : Bus 4803	: V=1.07869332, theta=4.21238918 -> V=1.08499, theta=-1.23465
% INFO    : Bus 4804	: V=1.001, theta=-11.7476203 -> V=1.0593, theta=-8.91065
% INFO    : Bus 4805	: V=1.04085102, theta=-48.6558206 -> V=1.03155, theta=-33.68861
% INFO    : Bus 4806	: V=0.995632286, theta=-21.3365061 -> V=1.00515, theta=-15.72769
% INFO    : Bus 4807	: V=1.00154307, theta=-5.46542622 -> V=1.01856, theta=-10.03631
% INFO    : Bus 4808	: V=1.02534196, theta=-17.7268675 -> V=1.03118, theta=-10.54489
% INFO    : Bus 4809	: V=1.03785292, theta=-28.829903 -> V=1.04899, theta=-17.0109
% INFO    : Bus 4810	: V=1.0678265, theta=-15.6244882 -> V=1.07398, theta=-8.54815
% INFO    : Bus 4811	: V=1.00514008, theta=-19.9351504 -> V=1.03344, theta=-18.16759
% INFO    : Bus 4812	: V=1.04304665, theta=-22.1047647 -> V=1.05142, theta=-15.54513
% INFO    : Bus 4813	: V=1.01769544, theta=-18.8983487 -> V=1.0324, theta=-10.92569
% INFO    : Bus 4814	: V=1.05468232, theta=-29.8168827 -> V=1.06891, theta=-20.00306
% INFO    : Bus 4815	: V=1.06157828, theta=-8.83546081 -> V=1.06845, theta=-10.70252
% INFO    : Bus 4816	: V=1.04209415, theta=-18.9654501 -> V=1.04705, theta=-14.67774
% INFO    : Bus 4817	: V=1.016, theta=-11.0661356 -> V=1.03966, theta=-12.3773
% INFO    : Bus 4818	: V=1.013, theta=-12.0498095 -> V=1.05671, theta=-8.6169
% INFO    : Bus 4819	: V=1.012, theta=-12.1809929 -> V=1.05671, theta=-8.6169
% INFO    : Bus 4820	: V=1.01210216, theta=-12.9437976 -> V=1.05442, theta=-9.83473
% INFO    : Bus 4821	: V=1.012089, theta=-12.9444815 -> V=1.05442, theta=-9.83473
% INFO    : Bus 4822	: V=1.0294326, theta=-28.2283926 -> V=1.03488, theta=-17.80869
% INFO    : Bus 4823	: V=1.01062512, theta=-13.1290697 -> V=1.05282, theta=-10.08489
% INFO    : Bus 4824	: V=1.08, theta=1.55148213 -> V=1.0896, theta=3.50505
% INFO    : Bus 4825	: V=1.085, theta=5.49014298 -> V=1.08724, theta=-0.83045
% INFO    : Bus 4826	: V=1.06609766, theta=-4.42263701 -> V=1.08297, theta=-3.30058
% INFO    : Bus 4827	: V=1.06900684, theta=-13.7560154 -> V=1.0731, theta=-9.3345
% INFO    : Bus 4828	: V=1.08148979, theta=-10.364137 -> V=1.08559, theta=-6.22153
% INFO    : Bus 4829	: V=1.08198046, theta=-10.81973 -> V=1.08604, theta=-6.47264
% INFO    : Bus 4830	: V=1.08900529, theta=-4.57344528 -> V=1.09316, theta=-1.12881
% INFO    : Bus 4831	: V=0.992775351, theta=-22.973586 -> V=1.0246, theta=-17.1254
% INFO    : Bus 4832	: V=1.04221332, theta=-15.999987 -> V=1.05367, theta=-15.65942
% INFO    : Bus 4833	: V=1.03555833, theta=-26.4379451 -> V=1.03702, theta=-16.6138
% INFO    : Bus 4834	: V=0.999187299, theta=-18.5691568 -> V=1.01378, theta=-9.90978
% INFO    : Bus 4835	: V=1.02801176, theta=-16.6004529 -> V=1.04436, theta=-13.91496
% INFO    : Bus 4836	: V=1.03370244, theta=-12.5335675 -> V=1.04308, theta=-10.5237
% INFO    : Bus 4837	: V=1.01964859, theta=-16.5497276 -> V=1.04308, theta=-10.85782
% INFO    : Bus 4838	: V=1.01988116, theta=-16.5687475 -> V=1.03472, theta=-14.70983
% INFO    : Bus 4839	: V=1.01438335, theta=-17.6497143 -> V=1.02805, theta=-15.2256
% INFO    : Bus 4840	: V=1.0308727, theta=-29.90735 -> V=1.04783, theta=-21.99907
% INFO    : Bus 4841	: V=0.994479707, theta=-22.7338375 -> V=1.02536, theta=-16.61699
% INFO    : Bus 4842	: V=0.993890232, theta=-23.444118 -> V=1.02645, theta=-17.53619
% INFO    : Bus 4843	: V=1.04402494, theta=-16.2518596 -> V=1.06349, theta=-12.05132
% INFO    : Bus 4844	: V=1.0521566, theta=-6.77786747 -> V=1.06001, theta=-8.53544
% INFO    : Bus 4845	: V=1.00950457, theta=-22.9375921 -> V=1.01687, theta=-13.47209
% INFO    : Bus 4846	: V=1.02895861, theta=-18.5021633 -> V=1.04003, theta=-11.05644
% INFO    : Bus 4847	: V=1.04178798, theta=-10.6664205 -> V=1.06259, theta=-9.26355
% INFO    : Bus 4848	: V=1.054932, theta=-8.04020649 -> V=1.07343, theta=-7.03557
% INFO    : Bus 4849	: V=1.04110162, theta=-14.3383796 -> V=1.05256, theta=-15.29553
% INFO    : Bus 4850	: V=1.02690021, theta=-18.1094048 -> V=1.03714, theta=-9.23945
% INFO    : Bus 4851	: V=0.904, theta=-6.98587369 -> V=0.95335, theta=-7.76647
% INFO    : Bus 4852	: V=0.903961013, theta=-6.99091575 -> V=0.9531, theta=-7.76008
% INFO    : Bus 4853	: V=1.053464, theta=-6.60923254 -> V=1.07585, theta=-6.26077
% INFO    : Bus 4854	: V=1.02179051, theta=-12.4913498 -> V=1.03885, theta=-11.34807
% INFO    : Bus 4855	: V=1.04213456, theta=-19.4558025 -> V=1.05017, theta=-11.51733
% INFO    : Bus 4856	: V=0.973955371, theta=-4.32209129 -> V=1.0131, theta=-6.80117
% INFO    : Bus 4857	: V=1.05514533, theta=-23.3731981 -> V=1.06863, theta=-14.19633
% INFO    : Bus 4858	: V=1.06844483, theta=-20.4924766 -> V=1.08229, theta=-11.35815
% INFO    : Bus 4859	: V=1.07681259, theta=-15.4302884 -> V=1.09086, theta=-7.11646
% INFO    : Bus 4860	: V=1.08731206, theta=-10.3775301 -> V=1.08582, theta=-3.23409
% INFO    : Bus 4861	: V=1.05918502, theta=-19.4673458 -> V=1.06554, theta=-15.44813
% INFO    : Bus 4862	: V=1.01684622, theta=-23.3182397 -> V=1.02828, theta=-14.15715
% INFO    : Bus 4863	: V=1.06730049, theta=-19.1158844 -> V=1.07663, theta=-10.15459
% INFO    : Bus 4864	: V=1.01549451, theta=-12.3969229 -> V=1.03788, theta=-8.77547
% INFO    : Bus 4865	: V=1.02611727, theta=-22.6393617 -> V=1.04073, theta=-16.052
% INFO    : Bus 4866	: V=1.00239679, theta=-14.018056 -> V=1.04945, theta=-12.38713
% INFO    : Bus 4867	: V=1.02420884, theta=-9.86738692 -> V=1.05623, theta=-8.96036
% INFO    : Bus 4868	: V=1.03522106, theta=-35.6640781 -> V=1.0332, theta=-22.9615
% INFO    : Bus 4869	: V=1.03034454, theta=-10.8768335 -> V=1.045, theta=-9.78015
% INFO    : Bus 4870	: V=1.07940089, theta=-12.121433 -> V=1.0878, theta=-13.58896
% INFO    : Bus 4871	: V=1.046, theta=-22.5034078 -> V=1.073, theta=-15.31104
% INFO    : Bus 4872	: V=1.03088283, theta=-15.0582855 -> V=1.04555, theta=-12.66491
% INFO    : Bus 4873	: V=1.02961023, theta=-15.2003272 -> V=1.04428, theta=-12.80381
% INFO    : Bus 4874	: V=1.01254104, theta=-22.7339443 -> V=1.01884, theta=-18.66838
% INFO    : Bus 4875	: V=1.01227462, theta=-21.8488585 -> V=1.01849, theta=-17.79511
% INFO    : Bus 4876	: V=0.997032294, theta=-21.3282955 -> V=1.00655, theta=-15.72008
% INFO    : Bus 4877	: V=1.0594117, theta=-20.1497998 -> V=1.06577, theta=-16.1152
% INFO    : Bus 4878	: V=1.027, theta=-18.5021476 -> V=1.04851, theta=-13.42909
% INFO    : Bus 4879	: V=1.06169513, theta=-5.75974294 -> V=1.06821, theta=-8.2891
% INFO    : Bus 4880	: V=1.04058821, theta=-37.1909859 -> V=1.02757, theta=-24.29016
% INFO    : Bus 4881	: V=1.06379505, theta=-33.2222895 -> V=1.04736, theta=-20.58119
% INFO    : Bus 4882	: V=1.03780157, theta=-9.65686978 -> V=1.06191, theta=-3.29289
% INFO    : Bus 4883	: V=1.01342242, theta=-9.9226819 -> V=1.03748, theta=-9.51316
% INFO    : Bus 4884	: V=1.05375136, theta=-6.0847134 -> V=1.07079, theta=-8.17906
% INFO    : Bus 4885	: V=1.06612382, theta=-2.30358384 -> V=1.08193, theta=-5.16532
% INFO    : Bus 4886	: V=1.01772448, theta=-12.9817696 -> V=1.03429, theta=-14.30116
% INFO    : Bus 4887	: V=0.99510297, theta=-22.7420461 -> V=1.02683, theta=-16.90487
% INFO    : Bus 4888	: V=0.988469553, theta=-25.3029485 -> V=0.9935, theta=-21.46804
% INFO    : Bus 4889	: V=1.01914787, theta=-19.8476164 -> V=1.02948, theta=-10.94341
% INFO    : Bus 4890	: V=1.0656086, theta=-23.0079241 -> V=1.05289, theta=-12.82595
% INFO    : Bus 4891	: V=1.05087279, theta=-8.45858632 -> V=1.06621, theta=-10.06672
% INFO    : Bus 4892	: V=1.05598368, theta=-26.9719849 -> V=1.06183, theta=-15.84782
% INFO    : Bus 4893	: V=1.0053429, theta=-23.970607 -> V=1.03213, theta=-16.07756
% INFO    : Bus 4894	: V=1.03049485, theta=2.15094147 -> V=1.0417, theta=-5.10906
% INFO    : Bus 4895	: V=1.05249718, theta=-31.0531801 -> V=1.0557, theta=-21.16654
% INFO    : Bus 4896	: V=1.01841298, theta=-19.0877621 -> V=1.0299, theta=-12.17035
% INFO    : Bus 4897	: V=1.01326505, theta=-9.15354048 -> V=1.05189, theta=-8.4369
% INFO    : Bus 4898	: V=1.01379652, theta=-8.89863076 -> V=1.05262, theta=-8.21003
% INFO    : Bus 4899	: V=1.02273934, theta=-30.2027944 -> V=1.05201, theta=-22.78683
% INFO    : Bus 4900	: V=1.0341404, theta=-14.6577528 -> V=1.04954, theta=-12.25456
% INFO    : Bus 4901	: V=1.07410419, theta=-10.3297102 -> V=1.08889, theta=-9.41756
% INFO    : Bus 4902	: V=1.07783339, theta=-11.6651862 -> V=1.09094, theta=-10.55885
% INFO    : Bus 4903	: V=1.08731715, theta=-7.67697708 -> V=1.09842, theta=-7.01704
% INFO    : Bus 4904	: V=1.03795366, theta=-17.8072498 -> V=1.04615, theta=-10.47754
% INFO    : Bus 4905	: V=1.04281361, theta=-21.031504 -> V=1.05005, theta=-15.10445
% INFO    : Bus 4906	: V=1.01685034, theta=-24.8216879 -> V=1.04824, theta=-15.18088
% INFO    : Bus 4907	: V=1.07938316, theta=5.91874663 -> V=1.09036, theta=-1.46176
% INFO    : Bus 4908	: V=1.08894173, theta=9.20354182 -> V=1.10222, theta=1.00285
% INFO    : Bus 4909	: V=1.08968901, theta=10.3946275 -> V=1.09676, theta=1.1683
% INFO    : Bus 4910	: V=1.04581843, theta=-25.8932447 -> V=1.05573, theta=-17.9429
% INFO    : Bus 4911	: V=0.97769296, theta=-16.1583652 -> V=1.03979, theta=-11.87828
% INFO    : Bus 4912	: V=1.08303716, theta=-16.36672 -> V=1.0883, theta=-13.30811
% INFO    : Bus 4913	: V=1.07686998, theta=-15.6338596 -> V=1.08295, theta=-13.71561
% INFO    : Bus 4914	: V=1.02597103, theta=-5.23736498 -> V=1.04064, theta=-9.0904
% INFO    : Bus 4915	: V=1.03232292, theta=-4.74790177 -> V=1.0475, theta=-8.69239
% INFO    : Bus 4916	: V=1.0029814, theta=-4.20844847 -> V=1.01703, theta=-7.9527
% INFO    : Bus 4917	: V=1.07105715, theta=-1.53656115 -> V=1.08553, theta=-5.60467
% INFO    : Bus 4918	: V=1.08500301, theta=1.33359484 -> V=1.09582, theta=-3.05458
% INFO    : Bus 4919	: V=1.01675052, theta=-19.6320419 -> V=1.01956, theta=-11.18162
% INFO    : Bus 4920	: V=1.011, theta=-19.9098909 -> V=1.0352, theta=-10.04304
% INFO    : Bus 4921	: V=1.0211335, theta=-29.0456309 -> V=1.04949, theta=-21.59996
% INFO    : Bus 4922	: V=1.03939953, theta=-24.8787323 -> V=1.06746, theta=-17.65321
% INFO    : Bus 4923	: V=1.017, theta=-24.156899 -> V=1.03826, theta=-12.19627
% INFO    : Bus 4924	: V=1.01986634, theta=-24.7076183 -> V=1.03181, theta=-15.67281
% INFO    : Bus 4925	: V=1.02320051, theta=-29.0780432 -> V=1.02565, theta=-18.66685
% INFO    : Bus 4926	: V=1.03077628, theta=-16.8547874 -> V=1.05827, theta=-11.6876
% INFO    : Bus 4927	: V=1.04405974, theta=-12.584184 -> V=1.07088, theta=-7.66796
% INFO    : Bus 4928	: V=1.05406153, theta=-1.17465318 -> V=1.06508, theta=-8.14163
% INFO    : Bus 4929	: V=1.05414797, theta=-1.14436363 -> V=1.06517, theta=-8.1127
% INFO    : Bus 4930	: V=1.05384252, theta=-28.0443362 -> V=1.06332, theta=-17.59927
% INFO    : Bus 4931	: V=1.01550274, theta=-17.1267254 -> V=1.03294, theta=-16.43065
% INFO    : Bus 4932	: V=1.03387507, theta=-19.3301972 -> V=1.0367, theta=-16.13674
% INFO    : Bus 4933	: V=1.0081678, theta=-36.2186031 -> V=1.00839, theta=-24.64606
% INFO    : Bus 4934	: V=1.01786582, theta=-23.9072213 -> V=1.03255, theta=-15.06775
% INFO    : Bus 4935	: V=1.03406047, theta=-19.330604 -> V=1.03688, theta=-16.13714
% INFO    : Bus 4936	: V=1.03406112, theta=-19.3303531 -> V=1.03688, theta=-16.13689
% INFO    : Bus 4937	: V=1.03401213, theta=-19.3335596 -> V=1.03683, theta=-16.14008
% INFO    : Bus 4938	: V=1.08320598, theta=-16.2532796 -> V=1.08847, theta=-13.18828
% INFO    : Bus 4939	: V=1.08321141, theta=-16.250399 -> V=1.08847, theta=-13.18827
% INFO    : Bus 4940	: V=1.02400221, theta=-7.07183991 -> V=1.03868, theta=-10.31988
% INFO    : Bus 4941	: V=1.06521428, theta=-2.53821517 -> V=1.08026, theta=-6.45756
% INFO    : Bus 4942	: V=1.08291529, theta=-16.3296112 -> V=1.08818, theta=-13.27132
% INFO    : Bus 4943	: V=1.01015847, theta=-12.2563525 -> V=1.03888, theta=-8.99564
% INFO    : Bus 4944	: V=1.01333312, theta=-12.3948881 -> V=1.038, theta=-8.34374
% INFO    : Bus 4945	: V=1.01789325, theta=-18.3986567 -> V=1.02452, theta=-15.37022
% INFO    : Bus 4946	: V=0.9, theta=-6.01126461 -> V=0.9556, theta=-7.85058
% INFO    : Bus 4947	: V=1.07687269, theta=-10.7501796 -> V=1.07413, theta=-11.4748
% INFO    : Bus 4948	: V=0.996513921, theta=-17.2104707 -> V=1.01435, theta=-15.95961
% INFO    : Bus 4949	: V=1.08578653, theta=-8.99441768 -> V=1.09303, theta=-7.0475
% INFO    : Bus 4950	: V=1.04168795, theta=-27.2199489 -> V=1.04667, theta=-16.55266
% INFO    : Bus 4951	: V=1.01830577, theta=-19.5741683 -> V=1.02778, theta=-12.11762
% INFO    : Bus 4952	: V=1.02269585, theta=-14.6680042 -> V=1.03914, theta=-13.17324
% INFO    : Bus 4953	: V=1.00755006, theta=-11.2884763 -> V=1.02828, theta=-9.93585
% INFO    : Bus 4954	: V=1.03560781, theta=-19.2087853 -> V=1.04254, theta=-14.65059
% INFO    : Bus 4955	: V=1.03010723, theta=-18.7653957 -> V=1.03693, theta=-14.23157
% INFO    : Bus 4956	: V=1.05882904, theta=-20.6078784 -> V=1.06486, theta=-16.36929
% INFO    : Bus 4957	: V=1.07851267, theta=-17.5524914 -> V=1.08547, theta=-13.08904
% INFO    : Bus 4958	: V=1.0700543, theta=-17.279148 -> V=1.07595, theta=-13.06994
% INFO    : Bus 4959	: V=1.07495084, theta=-13.1599811 -> V=1.08066, theta=-8.93115
% INFO    : Bus 4960	: V=1.06449622, theta=-12.584467 -> V=1.07031, theta=-8.96124
% INFO    : Bus 4961	: V=1.06141089, theta=-14.9490692 -> V=1.06728, theta=-11.30002
% INFO    : Bus 4962	: V=1.06453913, theta=-12.5740236 -> V=1.07035, theta=-8.95091
% INFO    : Bus 4963	: V=1.05589799, theta=-19.3876493 -> V=1.06534, theta=-10.77793
% INFO    : Bus 4964	: V=1.04195541, theta=-26.4377069 -> V=1.0539, theta=-17.26988
% INFO    : Bus 4965	: V=1.01255351, theta=-18.9036094 -> V=1.01932, theta=-16.90214
% INFO    : Bus 4966	: V=1.07043055, theta=-17.3418932 -> V=1.07633, theta=-13.13202
% INFO    : Bus 4967	: V=1.01913499, theta=-19.1703781 -> V=1.02193, theta=-10.72242
% INFO    : Bus 4968	: V=1.08275799, theta=-12.8558932 -> V=1.08343, theta=-4.97813
% INFO    : Bus 4969	: V=1.0863056, theta=-11.9108032 -> V=1.08615, theta=-4.26621
% INFO    : Bus 4970	: V=1.031, theta=-15.5473683 -> V=1.05712, theta=-10.64073
% INFO    : Bus 4971	: V=1.02395269, theta=-19.3545795 -> V=1.02976, theta=-15.14535
% INFO    : Bus 4972	: V=1.03702593, theta=-2.08943978 -> V=1.04813, theta=-8.91365
% INFO    : Bus 4973	: V=1.03535734, theta=-18.107096 -> V=1.04197, theta=-16.11585
% INFO    : Bus 4974	: V=1.03872182, theta=-18.0988954 -> V=1.04531, theta=-16.10777
% INFO    : Bus 4975	: V=1.07482663, theta=-14.7276139 -> V=1.08135, theta=-12.78141
% INFO    : Bus 4976	: V=1.07969968, theta=-14.6418097 -> V=1.08571, theta=-12.734
% INFO    : Bus 4977	: V=1.07647621, theta=-10.9494067 -> V=1.08255, theta=-9.089
% INFO    : Bus 4978	: V=1.04105674, theta=-15.0209649 -> V=1.05665, theta=-14.44122
% INFO    : Bus 4979	: V=1.04528444, theta=-19.6515478 -> V=1.04563, theta=-10.89745
% INFO    : Bus 4980	: V=1.04343965, theta=-19.895811 -> V=1.04381, theta=-11.14259
% INFO    : Bus 4981	: V=1.04415481, theta=-13.6975395 -> V=1.05183, theta=-10.46552
% INFO    : Bus 4982	: V=1.07586363, theta=-11.3738468 -> V=1.08358, theta=-8.16744
% INFO    : Bus 4983	: V=1.008, theta=-10.3767306 -> V=1.05507, theta=-8.43102
% INFO    : Bus 4984	: V=1.093, theta=3.16823651 -> V=1.10965, theta=0.21852
% INFO    : Bus 4985	: V=1.107, theta=1.85295135 -> V=1.07815, theta=0.28687
% INFO    : Bus 4986	: V=1.107, theta=1.85636945 -> V=1.07815, theta=0.28687
% INFO    : Bus 4987	: V=1.06340732, theta=-1.43954072 -> V=1.08225, theta=-5.69429
% INFO    : Bus 4988	: V=1.08230977, theta=-2.81913963 -> V=1.08882, theta=-5.83053
% INFO    : Bus 4989	: V=1.08230975, theta=-2.8191281 -> V=1.08882, theta=-5.83053
% INFO    : Bus 4990	: V=1.01642771, theta=-5.99297594 -> V=1.03324, theta=-10.08135
% INFO    : Bus 4991	: V=1.08224936, theta=-2.8351497 -> V=1.08889, theta=-5.85057
% INFO    : Bus 4992	: V=1.06332984, theta=-1.45544037 -> V=1.08219, theta=-5.71456
% INFO    : Bus 4993	: V=1.00839119, theta=-4.09254108 -> V=1.03076, theta=-5.54672
% INFO    : Bus 4994	: V=1.00470883, theta=0.166254004 -> V=1.0288, theta=-2.66026
% INFO    : Bus 4995	: V=1.06738122, theta=2.36121568 -> V=1.08889, theta=-1.34281
% INFO    : Bus 4996	: V=0.994593565, theta=-26.0459327 -> V=1.01027, theta=-19.0921
% INFO    : Bus 4997	: V=1.01770613, theta=-15.0275967 -> V=1.0439, theta=-11.39682
% INFO    : Bus 4998	: V=1.04619908, theta=-20.0978719 -> V=1.06056, theta=-13.40989
% INFO    : Bus 4999	: V=1.03440972, theta=-16.2264041 -> V=1.04788, theta=-9.53909
% INFO    : Bus 5000	: V=1.029466, theta=-16.4595582 -> V=1.04579, theta=-13.77842
% INFO    : Bus 5001	: V=1.03602944, theta=-10.4506487 -> V=1.05469, theta=-8.43563
% INFO    : Bus 5002	: V=0.976599854, theta=-20.6314493 -> V=0.99486, theta=-19.25864
% INFO    : Bus 5003	: V=1.01906974, theta=-14.4136609 -> V=1.04901, theta=-10.49559
% INFO    : Bus 5004	: V=1.0010095, theta=-19.4616564 -> V=1.01868, theta=-17.89818
% INFO    : Bus 5005	: V=1.02079022, theta=-16.0738096 -> V=1.03715, theta=-15.36102
% INFO    : Bus 5006	: V=1.05014065, theta=-12.7641305 -> V=1.06376, theta=-12.17491
% INFO    : Bus 5007	: V=1.04204537, theta=-14.7181404 -> V=1.05197, theta=-14.32014
% INFO    : Bus 5008	: V=1.00896962, theta=-12.7769786 -> V=1.02249, theta=-14.93454
% INFO    : Bus 5009	: V=0.996122439, theta=-12.997313 -> V=1.03483, theta=-10.14367
% INFO    : Bus 5010	: V=1.0732115, theta=-12.9303173 -> V=1.07973, theta=-9.96358
% INFO    : Bus 5011	: V=1.07271493, theta=-12.9259359 -> V=1.07924, theta=-9.95926
% INFO    : Bus 5012	: V=1.03643788, theta=-9.35027722 -> V=1.05369, theta=-11.76139
% INFO    : Bus 5013	: V=1.04286306, theta=-19.7405172 -> V=1.04795, theta=-11.94855
% INFO    : Bus 5014	: V=1.02227679, theta=-20.4220129 -> V=1.04361, theta=-9.15356
% INFO    : Bus 5015	: V=1.0573593, theta=-16.7653235 -> V=1.06395, theta=-16.40914
% INFO    : Bus 5016	: V=1.02639438, theta=-22.546132 -> V=1.07524, theta=-12.74285
% INFO    : Bus 5017	: V=1.02888032, theta=-18.0558727 -> V=1.04035, theta=-11.10083
% INFO    : Bus 5018	: V=1.03689541, theta=-5.23128324 -> V=1.04421, theta=-2.39158
% INFO    : Bus 5019	: V=1.0175023, theta=-27.0082647 -> V=1.02926, theta=-20.61141
% INFO    : Bus 5020	: V=1.01941123, theta=-10.8334677 -> V=1.05379, theta=-8.09203
% INFO    : Bus 5021	: V=1.02793504, theta=-19.7884533 -> V=1.03469, theta=-17.77459
% INFO    : Bus 5022	: V=1.06448769, theta=-16.0175859 -> V=1.071, theta=-12.90954
% INFO    : Bus 5023	: V=1.06562606, theta=-15.4224867 -> V=1.07386, theta=-13.25296
% INFO    : Bus 5024	: V=1.062, theta=-19.4061104 -> V=1.0626, theta=-8.79444
% INFO    : Bus 5025	: V=1.02614344, theta=-21.3279151 -> V=1.01896, theta=-12.66599
% INFO    : Bus 5026	: V=1.00685175, theta=-28.0440593 -> V=1.00947, theta=-18.29824
% INFO    : Bus 5027	: V=1.03096993, theta=-26.3885291 -> V=1.034, theta=-16.2292
% INFO    : Bus 5028	: V=1.00654067, theta=-29.5135198 -> V=1.04507, theta=-19.20469
% INFO    : Bus 5029	: V=1.05618315, theta=-9.97990338 -> V=1.05649, theta=-12.39677
% INFO    : Bus 5030	: V=0.991, theta=-25.9506688 -> V=1.06821, theta=-12.10331
% INFO    : Bus 5031	: V=1.02651243, theta=-17.4513502 -> V=1.03849, theta=-18.333
% INFO    : Bus 5032	: V=1.01040974, theta=0.435758088 -> V=1.03, theta=-3.07887
% INFO    : Bus 5033	: V=1.00712979, theta=-28.7528846 -> V=1.01809, theta=-19.73518
% INFO    : Bus 5034	: V=1.02825969, theta=-17.7851509 -> V=1.0328, theta=-14.01876
% INFO    : Bus 5035	: V=1.0818801, theta=-16.4540051 -> V=1.08714, theta=-13.41111
% INFO    : Bus 5036	: V=1.05236753, theta=-21.906387 -> V=1.05054, theta=-12.53908
% INFO    : Bus 5037	: V=1.04575805, theta=-22.8047122 -> V=1.04386, theta=-13.43719
% INFO    : Bus 5038	: V=1.00133158, theta=-9.3726258 -> V=1.05231, theta=-8.42797
% INFO    : Bus 5039	: V=1.03138447, theta=-36.3965626 -> V=1.03934, theta=-27.76743
% INFO    : Bus 5040	: V=0.986624855, theta=-13.979722 -> V=1.05322, theta=-9.26349
% INFO    : Bus 5041	: V=1.03899337, theta=-25.8542764 -> V=1.04558, theta=-16.46743
% INFO    : Bus 5042	: V=1.02046999, theta=-13.4868576 -> V=1.03704, theta=-14.79109
% INFO    : Bus 5043	: V=1.04586833, theta=-11.6818552 -> V=1.05626, theta=-9.02326
% INFO    : Bus 5044	: V=1.02677891, theta=2.76193259 -> V=1.03817, theta=-4.47552
% INFO    : Bus 5045	: V=1.01739059, theta=-28.1458163 -> V=1.02047, theta=-17.9761
% INFO    : Bus 5046	: V=1.04151376, theta=-7.04304195 -> V=1.06478, theta=-6.72662
% INFO    : Bus 5047	: V=1.03106616, theta=-6.00719904 -> V=1.03841, theta=-3.15656
% INFO    : Bus 5048	: V=1.00364824, theta=-17.9979294 -> V=1.01194, theta=-15.45954
% INFO    : Bus 5049	: V=1.02679235, theta=-6.52135694 -> V=1.04036, theta=-10.40708
% INFO    : Bus 5050	: V=1.01755876, theta=-6.36679311 -> V=1.03379, theta=-10.42757
% INFO    : Bus 5051	: V=1.02087325, theta=-25.7038199 -> V=1.02773, theta=-16.1437
% INFO    : Bus 5052	: V=1.05463504, theta=-33.4572934 -> V=1.05669, theta=-21.11536
% INFO    : Bus 5053	: V=1.04984353, theta=-28.1961774 -> V=1.05237, theta=-16.79112
% INFO    : Bus 5054	: V=1.009997, theta=-12.1261994 -> V=1.04779, theta=-10.67831
% INFO    : Bus 5055	: V=1.06809928, theta=-7.02919317 -> V=1.08045, theta=-7.56642
% INFO    : Bus 5056	: V=1.04735167, theta=-18.276702 -> V=1.0548, theta=-15.66727
% INFO    : Bus 5057	: V=0.986369647, theta=-3.36245349 -> V=1.01534, theta=-7.72825
% INFO    : Bus 5058	: V=1.01198269, theta=-18.2733177 -> V=1.01931, theta=-15.82968
% INFO    : Bus 5059	: V=1.02733844, theta=-8.1393118 -> V=1.03599, theta=-10.95054
% INFO    : Bus 5060	: V=1.01084519, theta=-6.40039006 -> V=1.02991, theta=-11.16252
% INFO    : Bus 5061	: V=1.07719822, theta=2.18140404 -> V=1.08007, theta=-1.25826
% INFO    : Bus 5062	: V=1.07005148, theta=0.780608808 -> V=1.07335, theta=-2.42785
% INFO    : Bus 5063	: V=1.08613863, theta=4.40162156 -> V=1.08692, theta=1.36934
% INFO    : Bus 5064	: V=1.08785767, theta=4.57329917 -> V=1.08717, theta=1.43235
% INFO    : Bus 5065	: V=1.04869021, theta=-5.77266755 -> V=1.05535, theta=-8.39215
% INFO    : Bus 5066	: V=1.01981949, theta=-6.47901635 -> V=1.03817, theta=-11.42096
% INFO    : Bus 5067	: V=1.0570761, theta=-9.59688488 -> V=1.06444, theta=-11.43493
% INFO    : Bus 5068	: V=1.06163927, theta=-6.01316276 -> V=1.06754, theta=-8.68497
% INFO    : Bus 5069	: V=1.06176132, theta=-6.06039968 -> V=1.06766, theta=-8.73168
% INFO    : Bus 5070	: V=1.06396431, theta=-4.54452765 -> V=1.07029, theta=-7.21064
% INFO    : Bus 5071	: V=1.06960874, theta=-0.84652799 -> V=1.07573, theta=-4.10368
% INFO    : Bus 5072	: V=1.06991572, theta=1.15330958 -> V=1.07386, theta=-2.45838
% INFO    : Bus 5073	: V=1.06961058, theta=1.1210771 -> V=1.07356, theta=-2.49038
% INFO    : Bus 5074	: V=1.05851167, theta=-3.03439505 -> V=1.06569, theta=-5.66595
% INFO    : Bus 5075	: V=1.02995228, theta=2.16376148 -> V=1.04115, theta=-5.09624
% INFO    : Bus 5076	: V=0.991551994, theta=-4.20023503 -> V=1.00758, theta=-9.12417
% INFO    : Bus 5077	: V=1.05681861, theta=-14.1846299 -> V=1.06081, theta=-9.77877
% INFO    : Bus 5078	: V=1.0614714, theta=-16.7991781 -> V=1.06452, theta=-11.3326
% INFO    : Bus 5079	: V=1.07914417, theta=-12.1257073 -> V=1.08369, theta=-7.26592
% INFO    : Bus 5080	: V=1.06317319, theta=-19.2762723 -> V=1.06113, theta=-8.76034
% INFO    : Bus 5081	: V=1.03425596, theta=-13.5429281 -> V=1.0559, theta=-11.56352
% INFO    : Bus 5082	: V=1.03430512, theta=-29.2733472 -> V=1.03943, theta=-18.4964
% INFO    : Bus 5083	: V=1.01671397, theta=-19.8886701 -> V=1.0389, theta=-14.41057
% INFO    : Bus 5084	: V=1.04526338, theta=-18.277551 -> V=1.04711, theta=-12.71378
% INFO    : Bus 5085	: V=1.06517538, theta=-18.6999556 -> V=1.07138, theta=-14.67483
% INFO    : Bus 5086	: V=1.07200825, theta=-13.6690223 -> V=1.07756, theta=-9.66717
% INFO    : Bus 5087	: V=1.02625065, theta=-20.2978409 -> V=1.03756, theta=-13.22144
% INFO    : Bus 5088	: V=1.01980784, theta=-32.3005681 -> V=1.02277, theta=-22.22846
% INFO    : Bus 5089	: V=1.05069821, theta=-21.3591238 -> V=1.04945, theta=-12.14084
% INFO    : Bus 5090	: V=0.9438276, theta=-6.22433065 -> V=0.96072, theta=-6.74552
% INFO    : Bus 5091	: V=1.01841171, theta=-21.4787957 -> V=1.03162, theta=-14.65451
% INFO    : Bus 5092	: V=1.04195532, theta=-17.0379395 -> V=1.05299, theta=-9.20472
% INFO    : Bus 5093	: V=1.01573364, theta=-17.7781845 -> V=1.02303, theta=-15.3319
% INFO    : Bus 5094	: V=1.00837572, theta=-29.0280933 -> V=1.0112, theta=-19.24043
% INFO    : Bus 5095	: V=1.05094209, theta=-23.8120707 -> V=1.06352, theta=-13.13673
% INFO    : Bus 5096	: V=1.01493331, theta=2.12885491 -> V=1.03578, theta=-2.27408
% INFO    : Bus 5097	: V=1.02871328, theta=-19.596173 -> V=1.03546, theta=-17.5848
% INFO    : Bus 5098	: V=1.0689979, theta=-25.5078966 -> V=1.073, theta=-15.87388
% INFO    : Bus 5099	: V=1.02390775, theta=-14.4899595 -> V=1.04037, theta=-12.96158
% INFO    : Bus 5100	: V=1.03182759, theta=-18.4205037 -> V=1.05301, theta=-10.64411
% INFO    : Bus 5101	: V=0.942233786, theta=-7.00694018 -> V=0.96053, theta=-7.33405
% INFO    : Bus 5102	: V=0.966296828, theta=-9.9432164 -> V=0.99873, theta=-8.91426
% INFO    : Bus 5103	: V=1.02543296, theta=-7.15060043 -> V=1.04427, theta=-10.72865
% INFO    : Bus 5104	: V=1.03746175, theta=-24.9885989 -> V=1.0406, theta=-14.85562
% INFO    : Bus 5105	: V=1.07422353, theta=-6.71884325 -> V=1.08533, theta=-5.64747
% INFO    : Bus 5106	: V=0.973059153, theta=-24.3963974 -> V=1.01858, theta=-13.88097
% INFO    : Bus 5107	: V=1.02759325, theta=-27.2438334 -> V=1.03113, theta=-17.1493
% INFO    : Bus 5108	: V=1.01506924, theta=-16.3169201 -> V=1.02515, theta=-15.31273
% INFO    : Bus 5109	: V=1.07137713, theta=-6.59712154 -> V=1.082, theta=-7.61903
% INFO    : Bus 5110	: V=1.07048566, theta=-6.68117774 -> V=1.08112, theta=-7.70167
% INFO    : Bus 5111	: V=1.04812999, theta=-25.8172013 -> V=1.05091, theta=-17.92089
% INFO    : Bus 5112	: V=1.01637944, theta=-15.2460117 -> V=1.03793, theta=-13.98718
% INFO    : Bus 5113	: V=1.02549251, theta=-17.5571341 -> V=1.03298, theta=-8.36028
% INFO    : Bus 5114	: V=0.948167592, theta=-8.50646106 -> V=0.96969, theta=-8.22961
% INFO    : Bus 5115	: V=1.03278839, theta=-35.4545182 -> V=1.03513, theta=-24.34692
% INFO    : Bus 5116	: V=1.02104795, theta=1.90794436 -> V=1.03297, theta=-5.21453
% INFO    : Bus 5117	: V=1.01881576, theta=-21.8156586 -> V=1.03547, theta=-13.36132
% INFO    : Bus 5118	: V=1.03668664, theta=-26.2068017 -> V=1.0362, theta=-16.7912
% INFO    : Bus 5119	: V=1.07309551, theta=-17.8703617 -> V=1.08808, theta=-8.49418
% INFO    : Bus 5120	: V=1.04704787, theta=-11.670633 -> V=1.07065, theta=-6.28415
% INFO    : Bus 5121	: V=1.03209405, theta=-24.4582355 -> V=1.02777, theta=-15.71478
% INFO    : Bus 5122	: V=0.999114099, theta=-30.3782486 -> V=1.03736, theta=-19.26205
% INFO    : Bus 5123	: V=1.0776006, theta=-15.3266893 -> V=1.08366, theta=-13.41172
% INFO    : Bus 5124	: V=1.07765348, theta=-15.3184121 -> V=1.08371, theta=-13.40353
% INFO    : Bus 5125	: V=1.06238586, theta=-6.94391351 -> V=1.07126, theta=-7.45044
% INFO    : Bus 5126	: V=1.00081525, theta=-13.1547864 -> V=1.02329, theta=-10.10753
% INFO    : Bus 5127	: V=1.0433913, theta=-19.2221957 -> V=1.05762, theta=-12.76383
% INFO    : Bus 5128	: V=1.06612662, theta=-18.7661455 -> V=1.06241, theta=-8.27222
% INFO    : Bus 5129	: V=1.04199385, theta=-27.8137099 -> V=1.05177, theta=-19.17653
% INFO    : Bus 5130	: V=0.990127682, theta=-27.0332877 -> V=1.02435, theta=-16.16287
% INFO    : Bus 5131	: V=1.04858408, theta=-7.17002379 -> V=1.06674, theta=-6.59762
% INFO    : Bus 5132	: V=1.07004858, theta=-17.1608285 -> V=1.06218, theta=-8.70475
% INFO    : Bus 5133	: V=1.0163747, theta=-19.1892979 -> V=1.03125, theta=-10.11308
% INFO    : Bus 5134	: V=1.01634623, theta=-25.4202389 -> V=1.03028, theta=-16.98136
% INFO    : Bus 5135	: V=1.03883945, theta=-6.98071359 -> V=1.06094, theta=-7.05218
% INFO    : Bus 5136	: V=1.02620912, theta=-21.1694786 -> V=1.01911, theta=-12.49328
% INFO    : Bus 5137	: V=1.01591406, theta=-12.0522047 -> V=1.0412, theta=-8.22687
% INFO    : Bus 5138	: V=1.02871127, theta=-12.0120709 -> V=1.03667, theta=-8.13614
% INFO    : Bus 5139	: V=1.0176173, theta=-12.939584 -> V=1.04305, theta=-11.08937
% INFO    : Bus 5140	: V=1.0348814, theta=-30.0689776 -> V=1.03799, theta=-20.17903
% INFO    : Bus 5141	: V=0.983998012, theta=-19.5376039 -> V=1.00826, theta=-18.71396
% INFO    : Bus 5142	: V=1.05584852, theta=-27.5665958 -> V=1.05661, theta=-17.93592
% INFO    : Bus 5143	: V=1.02820792, theta=-17.7965681 -> V=1.03275, theta=-14.03008
% INFO    : Bus 5144	: V=1.05725879, theta=-27.4783164 -> V=1.05802, theta=-17.84676
% INFO    : Bus 5145	: V=1.02671354, theta=-14.3384086 -> V=1.04574, theta=-12.44812
% INFO    : Bus 5146	: V=1.01342481, theta=-18.8572379 -> V=1.0229, theta=-17.03835
% INFO    : Bus 5147	: V=1.02061389, theta=-26.9584525 -> V=1.02293, theta=-17.66423
% INFO    : Bus 5148	: V=1.01453131, theta=-16.0344769 -> V=1.03439, theta=-14.61948
% INFO    : Bus 5149	: V=1.04807799, theta=-7.069884 -> V=1.05641, theta=-8.76351
% INFO    : Bus 5150	: V=1.01402514, theta=-20.3116101 -> V=1.03427, theta=-10.74137
% INFO    : Bus 5151	: V=1.01296388, theta=-20.3356583 -> V=1.03346, theta=-10.77183
% INFO    : Bus 5152	: V=0.989042593, theta=-25.8566547 -> V=1.01601, theta=-17.18666
% INFO    : Bus 5153	: V=0.988775396, theta=-25.884242 -> V=1.01577, theta=-17.20773
% INFO    : Bus 5154	: V=1.020105, theta=-24.7207681 -> V=1.03211, theta=-15.67879
% INFO    : Bus 5155	: V=1.02642035, theta=-18.9554186 -> V=1.03753, theta=-11.50021
% INFO    : Bus 5156	: V=1.0508473, theta=-13.2693836 -> V=1.06203, theta=-6.49416
% INFO    : Bus 5157	: V=1.04173739, theta=-35.0771847 -> V=1.01322, theta=-21.83878
% INFO    : Bus 5158	: V=1.04034033, theta=-21.8391802 -> V=1.03261, theta=-13.31971
% INFO    : Bus 5159	: V=1.04181859, theta=-21.7527329 -> V=1.0341, theta=-13.23224
% INFO    : Bus 5160	: V=1.05656128, theta=-13.1132774 -> V=1.06745, theta=-4.42252
% INFO    : Bus 5161	: V=1.01706126, theta=-19.4376859 -> V=1.01987, theta=-10.98827
% INFO    : Bus 5162	: V=1.01705822, theta=-19.4371907 -> V=1.01986, theta=-10.98778
% INFO    : Bus 5163	: V=1.04721065, theta=-20.2750705 -> V=1.04702, theta=-11.35118
% INFO    : Bus 5164	: V=1.05037459, theta=-29.6985858 -> V=1.05357, theta=-19.81986
% INFO    : Bus 5165	: V=1.00364715, theta=-22.8759405 -> V=1.03638, theta=-12.0325
% INFO    : Bus 5166	: V=1.01271568, theta=-20.758816 -> V=1.03498, theta=-10.9984
% INFO    : Bus 5167	: V=0.996675876, theta=-31.6838352 -> V=1.03252, theta=-19.89004
% INFO    : Bus 5168	: V=0.998682191, theta=-30.5617333 -> V=1.02965, theta=-19.37753
% INFO    : Bus 5169	: V=1.06692528, theta=-23.8661034 -> V=1.06747, theta=-17.18357
% INFO    : Bus 5170	: V=0.996382969, theta=-30.5656403 -> V=1.02721, theta=-19.39913
% INFO    : Bus 5171	: V=1.01703486, theta=-24.82594 -> V=1.04843, theta=-15.18513
% INFO    : Bus 5172	: V=1.03268254, theta=-12.1697046 -> V=1.05319, theta=-10.20388
% INFO    : Bus 5173	: V=1.01959697, theta=-40.1008287 -> V=1.00024, theta=-27.45663
% INFO    : Bus 5174	: V=1.00279106, theta=-28.109414 -> V=1.03189, theta=-16.97434
% INFO    : Bus 5175	: V=1.06093274, theta=-39.6079444 -> V=1.06093, theta=-26.83571
% INFO    : Bus 5176	: V=0.996857438, theta=-23.7169369 -> V=1.00184, theta=-19.89792
% INFO    : Bus 5177	: V=1.02956418, theta=-17.8017686 -> V=1.04478, theta=-17.25704
% INFO    : Bus 5178	: V=1.01465288, theta=-34.4188826 -> V=1.02122, theta=-24.39267
% INFO    : Bus 5179	: V=1.01996391, theta=-26.4694178 -> V=1.02429, theta=-16.58482
% INFO    : Bus 5180	: V=0.998755122, theta=-23.6758555 -> V=1.00373, theta=-19.85724
% INFO    : Bus 5181	: V=1.07799574, theta=-15.5226005 -> V=1.08847, theta=-13.31996
% INFO    : Bus 5182	: V=1.03341809, theta=-48.0174642 -> V=1.04431, theta=-31.51146
% INFO    : Bus 5183	: V=1.03854487, theta=-14.6018605 -> V=1.05829, theta=-8.88727
% INFO    : Bus 5184	: V=1.07780139, theta=-15.5843284 -> V=1.0883, theta=-13.38039
% INFO    : Bus 5185	: V=1.03514904, theta=-35.5487272 -> V=1.00617, theta=-22.40913
% INFO    : Bus 5186	: V=1.01972563, theta=-39.9066248 -> V=1.02893, theta=-23.92105
% INFO    : Bus 5187	: V=1.01374519, theta=-17.2487684 -> V=1.03089, theta=-16.54911
% INFO    : Bus 5188	: V=1.01956802, theta=-35.6113641 -> V=1.01717, theta=-23.36593
% INFO    : Bus 5189	: V=1.06320614, theta=-22.3447858 -> V=1.06517, theta=-10.58134
% INFO    : Bus 5190	: V=1.06743307, theta=-14.4423765 -> V=1.07285, theta=-9.98332
% INFO    : Bus 5191	: V=1.03038417, theta=-30.1534501 -> V=1.03336, theta=-20.16862
% INFO    : Bus 5192	: V=1.06473982, theta=-28.8362949 -> V=1.07222, theta=-19.04108
% INFO    : Bus 5193	: V=1.03513196, theta=-21.4269653 -> V=1.03598, theta=-11.05264
% INFO    : Bus 5194	: V=1.03118994, theta=-30.6597807 -> V=1.03344, theta=-20.29228
% INFO    : Bus 5195	: V=1.03694921, theta=-21.9974558 -> V=1.04237, theta=-12.71137
% INFO    : Bus 5196	: V=1.03400239, theta=-24.9841038 -> V=1.04096, theta=-14.18268
% INFO    : Bus 5197	: V=0.976945575, theta=-13.8845488 -> V=1.05666, theta=-9.33858
% INFO    : Bus 5198	: V=1.00428415, theta=-5.28376287 -> V=1.04487, theta=-4.88622
% INFO    : Bus 5199	: V=1.03780683, theta=-28.812261 -> V=1.04877, theta=-17.0187
% INFO    : Bus 5200	: V=1.013524, theta=-33.116673 -> V=1.01639, theta=-22.99957
% INFO    : Bus 5201	: V=1.03496942, theta=-14.487496 -> V=1.05843, theta=-10.56618
% INFO    : Bus 5202	: V=1.07660165, theta=5.0938801 -> V=1.08793, theta=-2.24784
% INFO    : Bus 5203	: V=1.02576249, theta=-24.1130898 -> V=1.0273, theta=-16.00809
% INFO    : Bus 5204	: V=0.995897696, theta=-15.7979392 -> V=1.01804, theta=-14.55413
% INFO    : Bus 5205	: V=1.03610835, theta=-13.9178406 -> V=1.05872, theta=-11.04917
% INFO    : Bus 5206	: V=1.01888453, theta=-8.79980572 -> V=1.05194, theta=-8.22376
% INFO    : Bus 5207	: V=1.03061638, theta=-5.73524584 -> V=1.07536, theta=-5.1086
% INFO    : Bus 5208	: V=1.02781432, theta=-17.84432 -> V=1.04869, theta=-11.3904
% INFO    : Bus 5209	: V=1.02499993, theta=-21.5836951 -> V=1.0404, theta=-12.86949
% INFO    : Bus 5210	: V=1.03102754, theta=-40.1303664 -> V=1.04031, theta=-24.46696
% INFO    : Bus 5211	: V=1.04634917, theta=-19.2855329 -> V=1.0583, theta=-10.95007
% INFO    : Bus 5212	: V=0.996072905, theta=-21.9368839 -> V=1.01866, theta=-18.21555
% INFO    : Bus 5213	: V=1.04980537, theta=-27.7843915 -> V=1.05167, theta=-18.0004
% INFO    : Bus 5214	: V=1.04381345, theta=-22.0946867 -> V=1.04972, theta=-12.60818
% INFO    : Bus 5215	: V=1.06902914, theta=-13.7564653 -> V=1.07313, theta=-9.33495
% INFO    : Bus 5216	: V=0.996404836, theta=-26.4779916 -> V=1.04008, theta=-14.9356
% INFO    : Bus 5217	: V=0.996862802, theta=-26.4521441 -> V=1.04038, theta=-14.95176
% INFO    : Bus 5218	: V=1.00512627, theta=-24.8623615 -> V=1.01432, theta=-13.62801
% INFO    : Bus 5219	: V=1.07834098, theta=-17.5534366 -> V=1.0853, theta=-13.08997
% INFO    : Bus 5220	: V=1.02808253, theta=3.87563131 -> V=1.04073, theta=-3.58757
% INFO    : Bus 5221	: V=1.00594885, theta=-24.9350481 -> V=1.01605, theta=-13.56064
% INFO    : Bus 5222	: V=1.07854357, theta=-17.5559569 -> V=1.0855, theta=-13.09246
% INFO    : Bus 5223	: V=0.998633017, theta=-25.1340308 -> V=1.01087, theta=-14.2059
% INFO    : Bus 5224	: V=1.04214044, theta=-48.4776913 -> V=1.05272, theta=-31.32057
% INFO    : Bus 5225	: V=1.0026998, theta=-30.1269442 -> V=1.04033, theta=-19.23821
% INFO    : Bus 5226	: V=1.0521588, theta=-23.6092616 -> V=1.06172, theta=-14.34656
% INFO    : Bus 5227	: V=1.05339432, theta=-23.4209836 -> V=1.06289, theta=-14.15984
% INFO    : Bus 5228	: V=1.00947421, theta=-27.0198748 -> V=1.02048, theta=-17.71288
% INFO    : Bus 5229	: V=1.05710577, theta=-24.2374588 -> V=1.06309, theta=-14.3513
% INFO    : Bus 5230	: V=1.0097549, theta=-27.0704567 -> V=1.02073, theta=-17.76067
% INFO    : Bus 5231	: V=1.02134169, theta=-18.9177894 -> V=1.0429, theta=-12.20546
% INFO    : Bus 5232	: V=0.995064127, theta=-28.090934 -> V=0.98961, theta=-19.48905
% INFO    : Bus 5233	: V=1.03068053, theta=-24.1951018 -> V=1.02326, theta=-15.84864
% INFO    : Bus 5234	: V=1.03187076, theta=-6.38921612 -> V=1.07388, theta=-5.40774
% INFO    : Bus 5235	: V=1.01865872, theta=-24.8592996 -> V=1.01214, theta=-16.35273
% INFO    : Bus 5236	: V=1.0186225, theta=-24.9410179 -> V=1.01212, theta=-16.43227
% INFO    : Bus 5237	: V=1.03350476, theta=-20.2570475 -> V=1.04109, theta=-17.6196
% INFO    : Bus 5238	: V=1.02311675, theta=-12.0212804 -> V=1.0408, theta=-10.57289
% INFO    : Bus 5239	: V=1.02740028, theta=-26.1789319 -> V=1.03457, theta=-14.7283
% INFO    : Bus 5240	: V=1.03788904, theta=-17.7866551 -> V=1.0461, theta=-10.46025
% INFO    : Bus 5241	: V=1.01369236, theta=-11.0632089 -> V=1.03908, theta=-7.51463
% INFO    : Bus 5242	: V=1.0639307, theta=-22.1914343 -> V=1.06156, theta=-12.55357
% INFO    : Bus 5243	: V=0.975872366, theta=-12.9848643 -> V=0.99285, theta=-12.40514
% INFO    : Bus 5244	: V=1.07883203, theta=-10.3982541 -> V=1.08494, theta=-7.5438
% INFO    : Bus 5245	: V=1.00257657, theta=-9.1616146 -> V=1.05349, theta=-8.23674
% INFO    : Bus 5246	: V=1.0258926, theta=-18.4420831 -> V=1.03302, theta=-9.46131
% INFO    : Bus 5247	: V=1.01201783, theta=0.394422551 -> V=1.03294, theta=-2.86679
% INFO    : Bus 5248	: V=1.04425464, theta=-13.5955583 -> V=1.05598, theta=-14.56391
% INFO    : Bus 5249	: V=1.01408102, theta=-27.6188735 -> V=1.02464, theta=-15.36736
% INFO    : Bus 5250	: V=1.02443815, theta=-16.5139187 -> V=1.03487, theta=-15.51283
% INFO    : Bus 5251	: V=1.01734846, theta=-16.5059344 -> V=1.02727, theta=-15.60214
% INFO    : Bus 5252	: V=1.01560486, theta=-10.4472067 -> V=1.05315, theta=-9.11722
% INFO    : Bus 5253	: V=1.01306726, theta=-22.741 -> V=1.01937, theta=-18.67544
% INFO    : Bus 5254	: V=1.02215465, theta=-15.6588385 -> V=1.04351, theta=-9.93105
% INFO    : Bus 5255	: V=1.02375092, theta=-7.27979967 -> V=1.03616, theta=-11.21336
% INFO    : Bus 5256	: V=1.0445055, theta=-12.7536522 -> V=1.06272, theta=-8.68745
% INFO    : Bus 5257	: V=1.02017073, theta=-18.6295375 -> V=1.02901, theta=-11.00747
% INFO    : Bus 5258	: V=0.996756975, theta=-0.993861026 -> V=1.02381, theta=-3.59001
% INFO    : Bus 5259	: V=1.02339533, theta=-16.3502947 -> V=1.04499, theta=-11.8256
% INFO    : Bus 5260	: V=1.01009351, theta=-21.458568 -> V=1.01661, theta=-14.09425
% INFO    : Bus 5261	: V=0.988797422, theta=-31.7981842 -> V=1.00003, theta=-22.71431
% INFO    : Bus 5262	: V=1.07091981, theta=-16.8056086 -> V=1.07676, theta=-12.62446
% INFO    : Bus 5263	: V=1.0709405, theta=-16.8284101 -> V=1.07678, theta=-12.64701
% INFO    : Bus 5264	: V=1.06323586, theta=-26.4125104 -> V=1.06612, theta=-16.20713
% INFO    : Bus 5265	: V=1.06658963, theta=-37.9366942 -> V=1.07399, theta=-23.2495
% INFO    : Bus 5266	: V=1.04865813, theta=-46.7303856 -> V=1.05249, theta=-31.12121
% INFO    : Bus 5267	: V=1.06360248, theta=-22.7956363 -> V=1.06371, theta=-15.01194
% INFO    : Bus 5268	: V=1.06960592, theta=-22.7821628 -> V=1.06989, theta=-12.28367
% INFO    : Bus 5269	: V=1.07017049, theta=-1.67084842 -> V=1.07532, theta=-4.70028
% INFO    : Bus 5270	: V=1.06501234, theta=-2.55093642 -> V=1.07061, theta=-5.44369
% INFO    : Bus 5271	: V=1.07120685, theta=-15.8217178 -> V=1.08229, theta=-6.89545
% INFO    : Bus 5272	: V=1.06118268, theta=-23.2128908 -> V=1.06124, theta=-15.4296
% INFO    : Bus 5273	: V=1.02158273, theta=-25.2179349 -> V=1.01747, theta=-16.21522
% INFO    : Bus 5274	: V=1.03311966, theta=-7.21684809 -> V=1.07022, theta=-6.10975
% INFO    : Bus 5275	: V=1.00581912, theta=-13.0260141 -> V=1.05165, theta=-11.12637
% INFO    : Bus 5276	: V=1.01496203, theta=-17.4023551 -> V=1.03961, theta=-11.60754
% INFO    : Bus 5277	: V=1.01186496, theta=-10.2629591 -> V=1.0528, theta=-8.63688
% INFO    : Bus 5278	: V=1.02369745, theta=-9.33519731 -> V=1.03677, theta=-8.12196
% INFO    : Bus 5279	: V=1.04103924, theta=-23.4130756 -> V=1.04771, theta=-14.76879
% INFO    : Bus 5280	: V=1.00825598, theta=-12.6937564 -> V=1.03326, theta=-8.65118
% INFO    : Bus 5281	: V=1.01869112, theta=-13.017778 -> V=1.03488, theta=-11.92581
% INFO    : Bus 5282	: V=1.01357247, theta=-22.3884223 -> V=1.01981, theta=-20.38974
% INFO    : Bus 5283	: V=1.03112459, theta=-18.206258 -> V=1.04618, theta=-17.20463
% INFO    : Bus 5284	: V=1.05650525, theta=-19.6446316 -> V=1.06472, theta=-13.17502
% INFO    : Bus 5285	: V=1.05222644, theta=-19.4395715 -> V=1.06126, theta=-11.01496
% INFO    : Bus 5286	: V=1.0651886, theta=-9.86225816 -> V=1.06956, theta=-9.46403
% INFO    : Bus 5287	: V=1.01159704, theta=-27.2581943 -> V=1.04003, theta=-16.20929
% INFO    : Bus 5288	: V=1.00101972, theta=-25.2801314 -> V=1.02252, theta=-15.84884
% INFO    : Bus 5289	: V=1.01144171, theta=-27.2459558 -> V=1.03993, theta=-16.19183
% INFO    : Bus 5290	: V=1.00257153, theta=-25.1129289 -> V=1.02603, theta=-15.64354
% INFO    : Bus 5291	: V=1.05373344, theta=-5.95670036 -> V=1.07244, theta=-7.85046
% INFO    : Bus 5292	: V=1.06013031, theta=-10.8805562 -> V=1.07958, theta=-9.89172
% INFO    : Bus 5293	: V=1.00825544, theta=-12.6931634 -> V=1.03327, theta=-8.64792
% INFO    : Bus 5294	: V=1.0229623, theta=-12.2430627 -> V=1.04624, theta=-7.64799
% INFO    : Bus 5295	: V=1.02375884, theta=-10.0391144 -> V=1.05073, theta=-6.20231
% INFO    : Bus 5296	: V=1.05375794, theta=-10.0352797 -> V=1.06097, theta=-11.53187
% INFO    : Bus 5297	: V=1.01978643, theta=-13.3519797 -> V=1.04317, theta=-11.39771
% INFO    : Bus 5298	: V=1.05915255, theta=-22.5616375 -> V=1.05641, theta=-12.93277
% INFO    : Bus 5299	: V=1.01682264, theta=-19.0337073 -> V=1.03064, theta=-10.96148
% INFO    : Bus 5300	: V=1.00688731, theta=-13.6647835 -> V=1.02049, theta=-15.79518
% INFO    : Bus 5301	: V=1.02065633, theta=-24.5141352 -> V=1.03385, theta=-15.59151
% INFO    : Bus 5302	: V=1.04278942, theta=-23.8958409 -> V=1.03528, theta=-15.51182
% INFO    : Bus 5303	: V=1.04623115, theta=-22.9427933 -> V=1.03864, theta=-14.52378
% INFO    : Bus 5304	: V=0.977976271, theta=-23.0725217 -> V=1.00726, theta=-21.13139
% INFO    : Bus 5305	: V=0.977968825, theta=-23.0741653 -> V=1.00726, theta=-21.13294
% INFO    : Bus 5306	: V=1.03660198, theta=-24.1665441 -> V=1.04922, theta=-13.16958
% INFO    : Bus 5307	: V=1.04277269, theta=-21.185899 -> V=1.04942, theta=-16.42678
% INFO    : Bus 5308	: V=1.06676225, theta=-29.063468 -> V=1.07704, theta=-19.27523
% INFO    : Bus 5309	: V=1.0214598, theta=-24.4002798 -> V=1.03464, theta=-15.48052
% INFO    : Bus 5310	: V=1.04707333, theta=-18.6819996 -> V=1.05013, theta=-10.84982
% INFO    : Bus 5311	: V=1.0692293, theta=-9.40939601 -> V=1.08509, theta=-8.79254
% INFO    : Bus 5312	: V=1.01875409, theta=-32.0352386 -> V=1.03263, theta=-20.4843
% INFO    : Bus 5313	: V=1.02837423, theta=-19.4401407 -> V=1.03415, theta=-15.22986
% INFO    : Bus 5314	: V=1.05279701, theta=-27.541793 -> V=1.05836, theta=-17.67536
% INFO    : Bus 5315	: V=1.06222369, theta=-13.7399523 -> V=1.06614, theta=-9.23866
% INFO    : Bus 5316	: V=1.01414812, theta=-3.49290602 -> V=1.02982, theta=-8.43854
% INFO    : Bus 5317	: V=1.02339377, theta=-13.2695076 -> V=1.04217, theta=-9.87422
% INFO    : Bus 5318	: V=1.07435754, theta=-18.8403086 -> V=1.07722, theta=-9.19113
% INFO    : Bus 5319	: V=1.02939643, theta=-12.7445839 -> V=1.03732, theta=-8.85828
% INFO    : Bus 5320	: V=1.06421245, theta=-33.335207 -> V=1.04122, theta=-20.55539
% INFO    : Bus 5321	: V=1.06889823, theta=1.12826237 -> V=1.07285, theta=-2.48326
% INFO    : Bus 5322	: V=1.03152909, theta=-17.0234055 -> V=1.04046, theta=-9.94476
% INFO    : Bus 5323	: V=1.02183451, theta=-24.2365492 -> V=1.03654, theta=-17.5766
% INFO    : Bus 5324	: V=1.01324231, theta=-19.6403978 -> V=1.02154, theta=-11.93804
% INFO    : Bus 5325	: V=1.01506837, theta=-13.6271179 -> V=1.04992, theta=-9.37409
% INFO    : Bus 5326	: V=1.05585414, theta=-16.6114695 -> V=1.05958, theta=-11.03462
% INFO    : Bus 5327	: V=1.03978737, theta=-16.0982476 -> V=1.04308, theta=-10.74808
% INFO    : Bus 5328	: V=1.00217197, theta=-23.8007145 -> V=1.0085, theta=-21.78489
% INFO    : Bus 5329	: V=1.03864913, theta=-21.369328 -> V=1.03586, theta=-17.13703
% INFO    : Bus 5330	: V=1.07508748, theta=-17.5272098 -> V=1.08201, theta=-9.91423
% INFO    : Bus 5331	: V=1.07967263, theta=-18.2311412 -> V=1.08142, theta=-8.52228
% INFO    : Bus 5332	: V=1.03119712, theta=-11.2721485 -> V=1.05123, theta=-11.21842
% INFO    : Bus 5333	: V=1.05900146, theta=-4.07582209 -> V=1.08247, theta=-4.87644
% INFO    : Bus 5334	: V=1.0352355, theta=-21.5054978 -> V=1.03542, theta=-11.18563
% INFO    : Bus 5335	: V=1.08099086, theta=-15.1150666 -> V=1.08446, theta=-7.20241
% INFO    : Bus 5336	: V=1.03913347, theta=-25.2555158 -> V=1.06087, theta=-15.15719
% INFO    : Bus 5337	: V=1.05783505, theta=-38.5304189 -> V=1.05622, theta=-25.92683
% INFO    : Bus 5338	: V=1.06917139, theta=-9.92598512 -> V=1.08069, theta=-10.88438
% INFO    : Bus 5339	: V=1.01182895, theta=-24.7215208 -> V=1.02628, theta=-15.70696
% INFO    : Bus 5340	: V=1.03545141, theta=-24.9150633 -> V=1.04039, theta=-14.37743
% INFO    : Bus 5341	: V=1.0261968, theta=-21.4595925 -> V=1.04158, theta=-12.74905
% INFO    : Bus 5342	: V=1.05257722, theta=-19.0030881 -> V=1.05843, theta=-13.18194
% INFO    : Bus 5343	: V=1.0191729, theta=-25.3822683 -> V=1.01181, theta=-16.92233
% INFO    : Bus 5344	: V=1.042003, theta=-23.7753875 -> V=1.04437, theta=-13.15879
% INFO    : Bus 5345	: V=1.03414367, theta=-47.0677274 -> V=1.03965, theta=-31.32668
% INFO    : Bus 5346	: V=1.01578436, theta=1.13957371 -> V=1.02817, theta=-5.725
% INFO    : Bus 5347	: V=1.0108829, theta=0.565104617 -> V=1.02328, theta=-6.29674
% INFO    : Bus 5348	: V=0.981969826, theta=-26.5858333 -> V=1.03304, theta=-13.97808
% INFO    : Bus 5349	: V=1.04317879, theta=-23.367591 -> V=1.0358, theta=-14.99914
% INFO    : Bus 5350	: V=1.06448902, theta=-16.0229569 -> V=1.07279, theta=-13.84461
% INFO    : Bus 5351	: V=1.06426169, theta=-16.0309287 -> V=1.07256, theta=-13.85246
% INFO    : Bus 5352	: V=1.02623234, theta=-25.9690127 -> V=1.02665, theta=-15.95611
% INFO    : Bus 5353	: V=1.03477851, theta=-13.0261667 -> V=1.05221, theta=-12.46177
% INFO    : Bus 5354	: V=1.01805016, theta=-27.5773136 -> V=1.02557, theta=-16.13085
% INFO    : Bus 5355	: V=1.01811687, theta=-10.0880169 -> V=1.05688, theta=-8.75169
% INFO    : Bus 5356	: V=1.04828072, theta=-12.6263557 -> V=1.06007, theta=-13.63665
% INFO    : Bus 5357	: V=1.0230296, theta=-12.0309053 -> V=1.04067, theta=-10.58473
% INFO    : Bus 5358	: V=1.00341668, theta=-23.9366605 -> V=1.00699, theta=-19.96668
% INFO    : Bus 5359	: V=1.0308692, theta=-20.0718509 -> V=1.03345, theta=-11.14514
% INFO    : Bus 5360	: V=0.973066453, theta=-24.3966179 -> V=1.01859, theta=-13.88119
% INFO    : Bus 5361	: V=1.01137716, theta=-27.4820473 -> V=1.01397, theta=-17.74042
% INFO    : Bus 5362	: V=1.04288162, theta=-12.0921074 -> V=1.06989, theta=-6.24422
% INFO    : Bus 5363	: V=1.02174878, theta=-20.1120954 -> V=1.05216, theta=-14.0772
% INFO    : Bus 5364	: V=1.06908857, theta=-18.3816541 -> V=1.07652, theta=-15.29631
% INFO    : Bus 5365	: V=1.06862841, theta=-18.4249865 -> V=1.07606, theta=-15.33905
% INFO    : Bus 5366	: V=1.05677004, theta=-0.362179044 -> V=1.06772, theta=-7.36771
% INFO    : Bus 5367	: V=1.01244915, theta=-21.4386385 -> V=1.02409, theta=-14.3779
% INFO    : Bus 5368	: V=1.06722801, theta=-10.8881954 -> V=1.07474, theta=-12.2533
% INFO    : Bus 5369	: V=1.07444568, theta=-21.3450992 -> V=1.06641, theta=-11.646
% INFO    : Bus 5370	: V=1.05081428, theta=-17.2529406 -> V=1.05741, theta=-11.86993
% INFO    : Bus 5371	: V=1.04370913, theta=-20.488797 -> V=1.04905, theta=-16.23857
% INFO    : Bus 5372	: V=1.07829812, theta=-14.9910777 -> V=1.08433, theta=-13.07961
% INFO    : Bus 5373	: V=1.07460012, theta=-15.0241191 -> V=1.08116, theta=-13.07286
% INFO    : Bus 5374	: V=1.07642087, theta=5.38690493 -> V=1.08779, theta=-1.97234
% INFO    : Bus 5375	: V=1.0135047, theta=-19.0710028 -> V=1.04072, theta=-14.28865
% INFO    : Bus 5376	: V=1.01285837, theta=-21.4855898 -> V=1.04395, theta=-15.15477
% INFO    : Bus 5377	: V=1.02286207, theta=-12.9318979 -> V=1.03189, theta=-9.19658
% INFO    : Bus 5378	: V=1.00626589, theta=-23.5128034 -> V=1.00976, theta=-19.53803
% INFO    : Bus 5379	: V=1.03529364, theta=-32.0764686 -> V=1.03491, theta=-19.97846
% INFO    : Bus 5380	: V=1.0304005, theta=-35.4290792 -> V=1.02777, theta=-22.82715
% INFO    : Bus 5381	: V=1.02776628, theta=-17.3794239 -> V=1.04016, theta=-18.36708
% INFO    : Bus 5382	: V=1.0011497, theta=-12.040508 -> V=1.03897, theta=-9.27206
% INFO    : Bus 5383	: V=1.01306248, theta=-16.9222926 -> V=1.02212, theta=-14.65239
% INFO    : Bus 5384	: V=1.07422618, theta=-9.64601361 -> V=1.08009, theta=-5.67332
% INFO    : Bus 5385	: V=1.03917542, theta=-13.7447848 -> V=1.04802, theta=-13.41967
% INFO    : Bus 5386	: V=1.04210154, theta=-24.2478545 -> V=1.04214, theta=-15.22063
% INFO    : Bus 5387	: V=1.00578961, theta=-12.548948 -> V=1.01818, theta=-14.86766
% INFO    : Bus 5388	: V=1.04425427, theta=-24.1370487 -> V=1.04438, theta=-15.09729
% INFO    : Bus 5389	: V=1.07417011, theta=-9.65289439 -> V=1.07996, theta=-5.7015
% INFO    : Bus 5390	: V=0.939248777, theta=-8.48981224 -> V=0.96046, theta=-8.35219
% INFO    : Bus 5391	: V=1.03354673, theta=-21.0780541 -> V=1.03738, theta=-13.33956
% INFO    : Bus 5392	: V=1.02982637, theta=-23.7816905 -> V=1.03799, theta=-12.76719
% INFO    : Bus 5393	: V=1.06227234, theta=-2.65482057 -> V=1.07701, theta=-6.68315
% INFO    : Bus 5394	: V=1.07808017, theta=-14.9808173 -> V=1.088, theta=-12.79162
% INFO    : Bus 5395	: V=1.05109718, theta=-17.740317 -> V=1.04922, theta=-8.46046
% INFO    : Bus 5396	: V=1.05715135, theta=-18.2358899 -> V=1.05446, theta=-8.36124
% INFO    : Bus 5397	: V=1.0216668, theta=-14.2046299 -> V=1.05061, theta=-10.39107
% INFO    : Bus 5398	: V=1.03121969, theta=-33.8854303 -> V=1.03795, theta=-23.91424
% INFO    : Bus 5399	: V=1.04316141, theta=-19.2190731 -> V=1.05738, theta=-12.76071
% INFO    : Bus 5400	: V=1.06925241, theta=-21.5665005 -> V=1.07355, theta=-11.65382
% INFO    : Bus 5401	: V=1.05260682, theta=-19.4272787 -> V=1.05532, theta=-10.62106
% INFO    : Bus 5402	: V=1.02579138, theta=-17.2967216 -> V=1.03858, theta=-14.04596
% INFO    : Bus 5403	: V=1.04058443, theta=-17.8446484 -> V=1.03804, theta=-8.51751
% INFO    : Bus 5404	: V=1.05171239, theta=-8.02491941 -> V=1.07119, theta=-6.92562
% INFO    : Bus 5405	: V=1.0252585, theta=-24.3141723 -> V=1.04899, theta=-14.13046
% INFO    : Bus 5406	: V=1.0186488, theta=-45.8367195 -> V=1.02784, theta=-30.321
% INFO    : Bus 5407	: V=1.02261526, theta=-9.85460315 -> V=1.0396, theta=-7.61994
% INFO    : Bus 5408	: V=1.00412074, theta=-19.3655942 -> V=1.01771, theta=-19.11109
% INFO    : Bus 5409	: V=1.0447228, theta=-29.9530521 -> V=1.04787, theta=-20.04947
% INFO    : Bus 5410	: V=1.00361468, theta=-23.4190071 -> V=1.03584, theta=-17.52639
% INFO    : Bus 5411	: V=1.04267276, theta=-36.7383988 -> V=1.04228, theta=-23.71172
% INFO    : Bus 5412	: V=1.04245526, theta=-31.0034131 -> V=1.04977, theta=-22.44187
% INFO    : Bus 5413	: V=1.06038939, theta=-13.8534858 -> V=1.06672, theta=-9.02723
% INFO    : Bus 5414	: V=1.00566903, theta=-22.3884162 -> V=1.01201, theta=-18.32708
% INFO    : Bus 5415	: V=0.894899843, theta=-5.42812892 -> V=0.95628, theta=-7.90362
% INFO    : Bus 5416	: V=1.06582557, theta=-5.31909367 -> V=1.07132, theta=-8.09221
% INFO    : Bus 5417	: V=1.0195271, theta=-3.57793013 -> V=1.04722, theta=-7.63116
% INFO    : Bus 5418	: V=1.0241288, theta=-27.017548 -> V=1.0247, theta=-20.33172
% INFO    : Bus 5419	: V=1.01300543, theta=-10.6602454 -> V=1.01866, theta=-6.61868
% INFO    : Bus 5420	: V=1.01483338, theta=-11.3729725 -> V=1.04002, theta=-7.6485
% INFO    : Bus 5421	: V=1.06881039, theta=-17.8853405 -> V=1.07619, theta=-14.80679
% INFO    : Bus 5422	: V=1.01961404, theta=-39.9402635 -> V=0.99225, theta=-26.66431
% INFO    : Bus 5423	: V=1.06827069, theta=-17.9248133 -> V=1.07566, theta=-14.84572
% INFO    : Bus 5424	: V=1.0193471, theta=-5.50825187 -> V=1.03558, theta=-9.56904
% INFO    : Bus 5425	: V=1.05689255, theta=-12.3555864 -> V=1.07018, theta=-11.56829
% INFO    : Bus 5426	: V=1.01049583, theta=-7.13678674 -> V=1.01639, theta=-9.98763
% INFO    : Bus 5427	: V=1.07447798, theta=-5.21305409 -> V=1.0825, theta=-7.97269
% INFO    : Bus 5428	: V=1.02095356, theta=3.50602978 -> V=1.03166, theta=-3.80538
% INFO    : Bus 5429	: V=1.07571807, theta=5.16405628 -> V=1.08729, theta=-2.20204
% INFO    : Bus 5430	: V=1.00900666, theta=-10.5150074 -> V=1.04597, theta=-7.86414
% INFO    : Bus 5431	: V=1.06384942, theta=-8.61932037 -> V=1.07071, theta=-10.48913
% INFO    : Bus 5432	: V=1.04401058, theta=-22.2027488 -> V=1.03623, theta=-13.69383
% INFO    : Bus 5433	: V=1.01284471, theta=-22.714137 -> V=1.01619, theta=-18.72645
% INFO    : Bus 5434	: V=1.03417982, theta=-20.8736246 -> V=1.03808, theta=-13.23649
% INFO    : Bus 5435	: V=1.02790044, theta=-27.997533 -> V=1.03339, theta=-17.576
% INFO    : Bus 5436	: V=1.06146122, theta=-39.5540254 -> V=1.05988, theta=-26.89606
% INFO    : Bus 5437	: V=1.03054075, theta=-19.1164896 -> V=1.03363, theta=-10.33629
% INFO    : Bus 5438	: V=1.03793143, theta=-19.1959991 -> V=1.04315, theta=-16.49004
% INFO    : Bus 5439	: V=1.03674298, theta=-19.3962956 -> V=1.04196, theta=-16.68834
% INFO    : Bus 5440	: V=1.04246023, theta=-14.160258 -> V=1.0672, theta=-7.88617
% INFO    : Bus 5441	: V=1.05295918, theta=-10.250606 -> V=1.06992, theta=-9.26684
% INFO    : Bus 5442	: V=1.03124338, theta=-25.6054947 -> V=1.03689, theta=-16.73062
% INFO    : Bus 5443	: V=1.03003529, theta=-26.7223333 -> V=1.03307, theta=-16.56103
% INFO    : Bus 5444	: V=1.01206765, theta=-6.24870777 -> V=1.02942, theta=-11.12722
% INFO    : Bus 5445	: V=1.03446033, theta=-47.3258347 -> V=1.03986, theta=-31.59332
% INFO    : Bus 5446	: V=1.01162605, theta=-54.4321917 -> V=1.00182, theta=-39.57462
% INFO    : Bus 5447	: V=1.07480837, theta=-31.1498576 -> V=1.0481, theta=-18.20064
% INFO    : Bus 5448	: V=1.04670285, theta=-47.9385287 -> V=1.05455, theta=-31.37101
% INFO    : Bus 5449	: V=1.0393189, theta=-24.5398292 -> V=1.03193, theta=-16.17455
% INFO    : Bus 5450	: V=1.00047739, theta=-25.1948102 -> V=1.01453, theta=-14.05121
% INFO    : Bus 5451	: V=1.03822086, theta=-27.1573078 -> V=1.04832, theta=-15.22832
% INFO    : Bus 5452	: V=1.04459463, theta=-23.6298388 -> V=1.05097, theta=-15.04298
% INFO    : Bus 5453	: V=1.04351601, theta=-24.4804761 -> V=1.05076, theta=-15.83312
% INFO    : Bus 5454	: V=1.0595047, theta=-19.4014634 -> V=1.06667, theta=-10.85768
% INFO    : Bus 5455	: V=1.03131208, theta=-25.8282847 -> V=1.04109, theta=-16.525
% INFO    : Bus 5456	: V=1.06075505, theta=-9.1788566 -> V=1.07716, theta=-5.25151
% INFO    : Bus 5457	: V=0.997881184, theta=-29.5392792 -> V=1.00954, theta=-20.45413
% INFO    : Bus 5458	: V=1.04104622, theta=-30.2151896 -> V=1.04703, theta=-19.05487
% INFO    : Bus 5459	: V=1.06369417, theta=-27.2110262 -> V=1.06463, theta=-17.52886
% INFO    : Bus 5460	: V=1.04140537, theta=-23.5143444 -> V=1.03402, theta=-15.14892
% INFO    : Bus 5461	: V=1.08287006, theta=-15.1922015 -> V=1.08809, theta=-12.52552
% INFO    : Bus 5462	: V=1.0117442, theta=-2.99403109 -> V=1.02629, theta=-8.16184
% INFO    : Bus 5463	: V=1.0678518, theta=-15.1173323 -> V=1.08077, theta=-7.25157
% INFO    : Bus 5464	: V=1.0455739, theta=-10.1468297 -> V=1.06294, theta=-7.4067
% INFO    : Bus 5465	: V=1.01618919, theta=-47.2655378 -> V=1.02437, theta=-31.82777
% INFO    : Bus 5466	: V=1.07125011, theta=-15.8031126 -> V=1.08223, theta=-6.86966
% INFO    : Bus 5467	: V=1.00632763, theta=-19.7068538 -> V=1.03548, theta=-14.03
% INFO    : Bus 5468	: V=1.03042292, theta=-15.7889111 -> V=1.0544, theta=-10.91211
% INFO    : Bus 5469	: V=1.00355712, theta=-20.5176804 -> V=1.0103, theta=-17.46168
% INFO    : Bus 5470	: V=1.03844267, theta=-25.3501972 -> V=1.03257, theta=-17.16081
% INFO    : Bus 5471	: V=1.05157074, theta=-23.5624277 -> V=1.04653, theta=-15.42602
% INFO    : Bus 5472	: V=1.05948896, theta=-17.5904872 -> V=1.066, theta=-14.08861
% INFO    : Bus 5473	: V=1.0113653, theta=-11.5602147 -> V=1.03065, theta=-13.10701
% INFO    : Bus 5474	: V=1.05952757, theta=-17.7188654 -> V=1.06603, theta=-14.20476
% INFO    : Bus 5475	: V=1.01395331, theta=-13.1396679 -> V=1.05588, theta=-11.20909
% INFO    : Bus 5476	: V=1.02240192, theta=-24.5796443 -> V=1.03709, theta=-17.90477
% INFO    : Bus 5477	: V=1.01182748, theta=-22.7435357 -> V=1.01538, theta=-18.77291
% INFO    : Bus 5478	: V=1.04686784, theta=-9.99456682 -> V=1.0642, theta=-11.90022
% INFO    : Bus 5479	: V=1.07138105, theta=-16.9025191 -> V=1.07726, theta=-12.70812
% INFO    : Bus 5480	: V=1.02730498, theta=-29.4099991 -> V=1.03165, theta=-19.01187
% INFO    : Bus 5481	: V=1.01855468, theta=-49.4301215 -> V=1.03937, theta=-29.78449
% INFO    : Bus 5482	: V=1.02367078, theta=-49.4831061 -> V=1.02018, theta=-33.43356
% INFO    : Bus 5483	: V=1.02559374, theta=-14.1334732 -> V=1.03874, theta=-13.11867
% INFO    : Bus 5484	: V=1.02600626, theta=-14.120931 -> V=1.03915, theta=-13.10637
% INFO    : Bus 5485	: V=1.00765184, theta=-18.0414749 -> V=1.01769, theta=-16.56627
% INFO    : Bus 5486	: V=1.05799662, theta=-15.5236461 -> V=1.06389, theta=-11.86835
% INFO    : Bus 5487	: V=1.0370125, theta=-18.531629 -> V=1.05984, theta=-12.27088
% INFO    : Bus 5488	: V=1.03095012, theta=-32.0080543 -> V=1.03421, theta=-21.95708
% INFO    : Bus 5489	: V=1.01981984, theta=-23.9422388 -> V=1.03133, theta=-14.8476
% INFO    : Bus 5490	: V=1.00864724, theta=-3.93906508 -> V=1.0244, theta=-8.87106
% INFO    : Bus 5491	: V=1.00828776, theta=-3.95298779 -> V=1.02405, theta=-8.88455
% INFO    : Bus 5492	: V=1.02752933, theta=-25.9353232 -> V=1.03085, theta=-17.64586
% INFO    : Bus 5493	: V=1.07165878, theta=-3.05399991 -> V=1.08289, theta=-7.01487
% INFO    : Bus 5494	: V=1.01341039, theta=-15.5526873 -> V=1.03088, theta=-14.35879
% INFO    : Bus 5495	: V=1.05963595, theta=1.16894026 -> V=1.07693, theta=-4.02183
% INFO    : Bus 5496	: V=1.06226801, theta=-13.4966974 -> V=1.07691, theta=-12.49773
% INFO    : Bus 5497	: V=1.02867105, theta=-25.4945809 -> V=1.02731, theta=-15.7206
% INFO    : Bus 5498	: V=1.01637373, theta=-23.4125282 -> V=1.02499, theta=-14.07664
% INFO    : Bus 5499	: V=1.06902785, theta=-13.7564398 -> V=1.07312, theta=-9.33492
% INFO    : Bus 5500	: V=1.04025752, theta=-24.9483015 -> V=1.04807, theta=-20.39555
% INFO    : Bus 5501	: V=1.0161799, theta=-24.3977295 -> V=1.02995, theta=-15.49486
% INFO    : Bus 5502	: V=1.03261225, theta=-23.1350162 -> V=1.03926, theta=-18.45657
% INFO    : Bus 5503	: V=1.04422223, theta=-30.712719 -> V=1.05151, theta=-22.15507
% INFO    : Bus 5504	: V=1.04209854, theta=-29.7742743 -> V=1.05561, theta=-18.28166
% INFO    : Bus 5505	: V=1.02308771, theta=-15.6846638 -> V=1.02915, theta=-13.13102
% INFO    : Bus 5506	: V=1.01177495, theta=-22.8893545 -> V=1.01512, theta=-18.90051
% INFO    : Bus 5507	: V=1.04898743, theta=-12.4867149 -> V=1.06124, theta=-14.08707
% INFO    : Bus 5508	: V=1.02249415, theta=-10.22023 -> V=1.04443, theta=-8.32865
% INFO    : Bus 5509	: V=1.01456419, theta=-22.7610113 -> V=1.02087, theta=-18.69545
% INFO    : Bus 5510	: V=1.0369625, theta=-2.08670383 -> V=1.04807, theta=-8.91015
% INFO    : Bus 5511	: V=1.06466857, theta=-4.09040431 -> V=1.08455, theta=-5.66091
% INFO    : Bus 5512	: V=1.07883051, theta=-17.8708073 -> V=1.08581, theta=-13.40342
% INFO    : Bus 5513	: V=1.03129578, theta=-15.7946971 -> V=1.05295, theta=-11.29744
% INFO    : Bus 5514	: V=1.01174928, theta=-24.5498272 -> V=1.0231, theta=-15.34055
% INFO    : Bus 5515	: V=1.01932593, theta=-7.0744379 -> V=1.0402, theta=-8.30084
% INFO    : Bus 5516	: V=1.03927984, theta=-23.7186224 -> V=1.03141, theta=-15.26151
% INFO    : Bus 5517	: V=1.03884863, theta=-23.7544507 -> V=1.03098, theta=-15.29735
% INFO    : Bus 5518	: V=1.05978875, theta=-15.081957 -> V=1.06438, theta=-6.52086
% INFO    : Bus 5519	: V=1.00865234, theta=-18.8286428 -> V=1.01534, theta=-15.79464
% INFO    : Bus 5520	: V=1.01558544, theta=-18.3378574 -> V=1.02223, theta=-15.31034
% INFO    : Bus 5521	: V=1.02385781, theta=-22.9599965 -> V=1.05259, theta=-16.41046
% INFO    : Bus 5522	: V=1.00972794, theta=-11.8833924 -> V=1.04753, theta=-10.45269
% INFO    : Bus 5523	: V=1.01254173, theta=-29.5729896 -> V=1.03655, theta=-18.37295
% INFO    : Bus 5524	: V=1.03339468, theta=-26.3409045 -> V=1.04626, theta=-15.08374
% INFO    : Bus 5525	: V=1.04691024, theta=-9.68954527 -> V=1.0632, theta=-7.55379
% INFO    : Bus 5526	: V=1.03790812, theta=-26.500426 -> V=1.04819, theta=-14.65015
% INFO    : Bus 5527	: V=1.07453213, theta=-23.8910488 -> V=1.0773, theta=-12.79725
% INFO    : Bus 5528	: V=1.0185524, theta=-24.8887536 -> V=1.02357, theta=-14.17685
% INFO    : Bus 5529	: V=0.988501866, theta=-24.6190455 -> V=0.99355, theta=-20.79129
% INFO    : Bus 5530	: V=1.01440404, theta=-18.7819195 -> V=1.02809, theta=-18.48806
% INFO    : Bus 5531	: V=1.00347482, theta=-0.463362745 -> V=1.01579, theta=-7.34189
% INFO    : Bus 5532	: V=1.02220232, theta=-20.6490485 -> V=1.04743, theta=-8.70103
% INFO    : Bus 5533	: V=1.02330581, theta=-13.3717184 -> V=1.04237, theta=-9.9142
% INFO    : Bus 5534	: V=1.03998564, theta=-28.9961969 -> V=1.04662, theta=-19.42926
% INFO    : Bus 5535	: V=1.00493424, theta=-4.74686764 -> V=1.02145, theta=-9.4774
% INFO    : Bus 5536	: V=1.00176967, theta=-18.2920749 -> V=1.01094, theta=-15.99778
% INFO    : Bus 5537	: V=1.00179352, theta=-18.2889577 -> V=1.01096, theta=-15.99472
% INFO    : Bus 5538	: V=1.04896526, theta=-20.1440023 -> V=1.05427, theta=-11.12985
% INFO    : Bus 5539	: V=1.00555554, theta=-12.0601549 -> V=1.02921, theta=-8.07485
% INFO    : Bus 5540	: V=1.0639502, theta=-12.8908187 -> V=1.07422, theta=-12.9744
% INFO    : Bus 5541	: V=1.06764822, theta=-12.6729396 -> V=1.07788, theta=-12.76078
% INFO    : Bus 5542	: V=1.03977029, theta=-10.5754771 -> V=1.0572, theta=-8.74159
% INFO    : Bus 5543	: V=1.04337371, theta=-25.0304921 -> V=1.05074, theta=-16.40177
% INFO    : Bus 5544	: V=1.02515112, theta=-24.3114506 -> V=1.04888, theta=-14.12774
% INFO    : Bus 5545	: V=1.07274264, theta=-18.9200018 -> V=1.08796, theta=-9.63225
% INFO    : Bus 5546	: V=1.07009778, theta=-21.3184601 -> V=1.06869, theta=-13.50279
% INFO    : Bus 5547	: V=1.06942218, theta=-21.2875161 -> V=1.06803, theta=-13.47002
% INFO    : Bus 5548	: V=1.02657994, theta=-10.3334575 -> V=1.0544, theta=-8.18767
% INFO    : Bus 5549	: V=1.00978722, theta=-11.2444966 -> V=1.05501, theta=-9.21114
% INFO    : Bus 5550	: V=1.0120987, theta=-10.0440459 -> V=1.05548, theta=-8.37313
% INFO    : Bus 5551	: V=1.01200305, theta=-14.0880823 -> V=1.02133, theta=-15.10842
% INFO    : Bus 5552	: V=1.01796727, theta=-16.4369896 -> V=1.04084, theta=-15.80327
% INFO    : Bus 5553	: V=0.973000176, theta=-24.3947077 -> V=1.01852, theta=-13.87928
% INFO    : Bus 5554	: V=1.04829709, theta=-23.5287113 -> V=1.04574, theta=-13.86856
% INFO    : Bus 5555	: V=1.01596915, theta=-11.2027611 -> V=1.03523, theta=-8.20055
% INFO    : Bus 5556	: V=1.04716145, theta=-23.6557784 -> V=1.04452, theta=-14.00465
% INFO    : Bus 5557	: V=1.01312581, theta=-22.6657864 -> V=1.01647, theta=-18.67841
% INFO    : Bus 5558	: V=1.01593683, theta=-21.6945615 -> V=1.02881, theta=-14.45969
% INFO    : Bus 5559	: V=1.06983928, theta=-17.3770349 -> V=1.07574, theta=-13.16676
% INFO    : Bus 5560	: V=1.07000182, theta=-17.3639976 -> V=1.0759, theta=-13.15387
% INFO    : Bus 5561	: V=1.02660809, theta=-13.1649255 -> V=1.0472, theta=-11.16196
% INFO    : Bus 5562	: V=1.0153572, theta=-11.7202003 -> V=1.0329, theta=-12.9935
% INFO    : Bus 5563	: V=0.983573909, theta=-27.4974689 -> V=1.02184, theta=-16.53222
% INFO    : Bus 5564	: V=0.983599279, theta=-27.5423277 -> V=1.02189, theta=-16.56934
% INFO    : Bus 5565	: V=1.0615251, theta=-18.3971293 -> V=1.06784, theta=-14.39788
% INFO    : Bus 5566	: V=1.0422721, theta=-42.0553722 -> V=1.04121, theta=-29.46658
% INFO    : Bus 5567	: V=1.02071589, theta=-21.6020775 -> V=1.04319, theta=-13.71613
% INFO    : Bus 5568	: V=1.0636379, theta=-24.8798579 -> V=1.06823, theta=-14.88701
% INFO    : Bus 5569	: V=1.06370628, theta=-24.8517395 -> V=1.06829, theta=-14.85793
% INFO    : Bus 5570	: V=1.07172383, theta=-21.5934716 -> V=1.06389, theta=-11.89644
% INFO    : Bus 5571	: V=1.02132053, theta=-18.2253893 -> V=1.05017, theta=-12.51941
% INFO    : Bus 5572	: V=0.975113604, theta=-24.9744962 -> V=1.01028, theta=-14.75417
% INFO    : Bus 5573	: V=0.976748214, theta=-24.4034149 -> V=1.01215, theta=-14.07673
% INFO    : Bus 5574	: V=1.02647795, theta=-16.5224708 -> V=1.05188, theta=-10.24472
% INFO    : Bus 5575	: V=1.01913833, theta=-28.5067558 -> V=1.01433, theta=-20.45866
% INFO    : Bus 5576	: V=1.01796237, theta=-26.713362 -> V=1.02627, theta=-17.70233
% INFO    : Bus 5577	: V=1.01818242, theta=-26.7270993 -> V=1.02643, theta=-17.71971
% INFO    : Bus 5578	: V=1.05746478, theta=-24.833909 -> V=1.05802, theta=-18.1504
% INFO    : Bus 5579	: V=1.05030735, theta=-12.7341643 -> V=1.05921, theta=-13.88953
% INFO    : Bus 5580	: V=1.05255614, theta=-12.0436824 -> V=1.07512, theta=-7.0031
% INFO    : Bus 5581	: V=1.01269379, theta=-17.8947998 -> V=1.03161, theta=-14.29486
% INFO    : Bus 5582	: V=1.01798584, theta=-8.15337079 -> V=1.02365, theta=-4.16689
% INFO    : Bus 5583	: V=1.07302206, theta=-17.8689877 -> V=1.08801, theta=-8.4928
% INFO    : Bus 5584	: V=1.04558598, theta=-10.1032332 -> V=1.0629, theta=-11.9833
% INFO    : Bus 5585	: V=1.03556214, theta=-16.5011765 -> V=1.0471, theta=-17.76609
% INFO    : Bus 5586	: V=1.04133236, theta=-16.1960356 -> V=1.04462, theta=-10.83683
% INFO    : Bus 5587	: V=1.04127786, theta=-48.4152359 -> V=1.03198, theta=-33.44367
% INFO    : Bus 5588	: V=1.01584417, theta=-17.655813 -> V=1.04122, theta=-11.84026
% INFO    : Bus 5589	: V=1.05318704, theta=-21.0595988 -> V=1.05922, theta=-16.81733
% INFO    : Bus 5590	: V=1.01623886, theta=-29.1102094 -> V=1.03704, theta=-17.88567
% INFO    : Bus 5591	: V=1.07870467, theta=-14.4258856 -> V=1.08461, theta=-12.5184
% INFO    : Bus 5592	: V=1.06829647, theta=-6.92386434 -> V=1.08067, theta=-7.53215
% INFO    : Bus 5593	: V=1.0130767, theta=-12.3261747 -> V=1.03575, theta=-8.61773
% INFO    : Bus 5594	: V=1.03260397, theta=-16.9477792 -> V=1.04084, theta=-13.71552
% INFO    : Bus 5595	: V=1.01833778, theta=-13.6481334 -> V=1.02742, theta=-9.90043
% INFO    : Bus 5596	: V=1.00984285, theta=-20.46506 -> V=1.03092, theta=-10.52791
% INFO    : Bus 5597	: V=1.02175895, theta=-20.1123155 -> V=1.05217, theta=-14.07742
% INFO    : Bus 5598	: V=1.02971048, theta=-25.7497114 -> V=1.03537, theta=-16.86035
% INFO    : Bus 5599	: V=1.03424262, theta=-25.3815311 -> V=1.04056, theta=-16.66987
% INFO    : Bus 5600	: V=1.05100082, theta=-21.1397946 -> V=1.04369, theta=-12.5559
% INFO    : Bus 5601	: V=1.04963617, theta=-21.2594059 -> V=1.04231, theta=-12.67719
% INFO    : Bus 5602	: V=1.05241513, theta=-21.0038427 -> V=1.04511, theta=-12.41804
% INFO    : Bus 5603	: V=1.03000564, theta=-25.6912194 -> V=1.03552, theta=-16.79094
% INFO    : Bus 5604	: V=1.07984875, theta=5.59910999 -> V=1.08885, theta=-1.24961
% INFO    : Bus 5605	: V=1.01697466, theta=-25.3303855 -> V=1.03087, theta=-16.89177
% INFO    : Bus 5606	: V=1.02178924, theta=-46.8458253 -> V=1.02784, theta=-31.75941
% INFO    : Bus 5607	: V=1.01376487, theta=-25.7351974 -> V=1.02797, theta=-17.30666
% INFO    : Bus 5608	: V=1.00465444, theta=-29.1450268 -> V=1.04401, theta=-19.44203
% INFO    : Bus 5609	: V=1.02280432, theta=-14.2443753 -> V=1.05147, theta=-10.49004
% INFO    : Bus 5610	: V=1.07554696, theta=-19.2211866 -> V=1.07361, theta=-8.96793
% INFO    : Bus 5611	: V=1.02465504, theta=-13.9686374 -> V=1.05244, theta=-10.27287
% INFO    : Bus 5612	: V=1.07554008, theta=-19.2258638 -> V=1.07361, theta=-8.97231
% INFO    : Bus 5613	: V=1.00528265, theta=-29.1036829 -> V=1.04461, theta=-19.40366
% INFO    : Bus 5614	: V=1.02074572, theta=-6.18058275 -> V=1.03092, theta=-9.06792
% INFO    : Bus 5615	: V=1.02091789, theta=-6.11658467 -> V=1.03109, theta=-9.00522
% INFO    : Bus 5616	: V=1.03402701, theta=-19.534791 -> V=1.06168, theta=-9.11244
% INFO    : Bus 5617	: V=1.02558952, theta=-21.3187637 -> V=1.01857, theta=-12.63485
% INFO    : Bus 5618	: V=1.01764398, theta=-37.6004955 -> V=1.02174, theta=-24.26913
% INFO    : Bus 5619	: V=1.01510884, theta=-32.6971029 -> V=1.04258, theta=-25.13484
% INFO    : Bus 5620	: V=1.01506841, theta=-32.7032303 -> V=1.04255, theta=-25.14074
% INFO    : Bus 5621	: V=1.03156638, theta=-30.5766887 -> V=1.03386, theta=-20.19212
% INFO    : Bus 5622	: V=1.01859346, theta=-28.6416572 -> V=1.02087, theta=-16.31705
% INFO    : Bus 5623	: V=1.02164217, theta=-38.5203442 -> V=1.0271, theta=-24.70115
% INFO    : Bus 5624	: V=1.01252912, theta=-46.5116769 -> V=1.01649, theta=-30.13466
% INFO    : Bus 5625	: V=1.0601176, theta=-9.68642976 -> V=1.06042, theta=-12.10347
% INFO    : Bus 5626	: V=1.03041253, theta=-44.3132512 -> V=1.04922, theta=-27.46543
% INFO    : Bus 5627	: V=1.01371277, theta=-16.7780402 -> V=1.02947, theta=-14.31249
% INFO    : Bus 5628	: V=0.992634468, theta=-18.8020065 -> V=1.01299, theta=-18.03579
% INFO    : Bus 5629	: V=1.01408747, theta=-9.65766053 -> V=1.05639, theta=-8.27871
% INFO    : Bus 5630	: V=1.02834792, theta=-34.881512 -> V=1.03049, theta=-22.5454
% INFO    : Bus 5631	: V=1.0224327, theta=-49.0854816 -> V=1.03278, theta=-32.61039
% INFO    : Bus 5632	: V=1.00091232, theta=-12.0512874 -> V=1.03874, theta=-9.28161
% INFO    : Bus 5633	: V=1.03351211, theta=-25.0095638 -> V=1.0402, theta=-14.25693
% INFO    : Bus 5634	: V=1.03154846, theta=-17.8985253 -> V=1.05576, theta=-10.19185
% INFO    : Bus 5635	: V=1.0427686, theta=-48.2143849 -> V=1.03348, theta=-33.2392
% INFO    : Bus 5636	: V=1.02301817, theta=-18.0315839 -> V=1.03133, theta=-10.3897
% INFO    : Bus 5637	: V=1.07447606, theta=-32.1127745 -> V=1.04578, theta=-18.95421
% INFO    : Bus 5638	: V=1.01247085, theta=-18.2238048 -> V=1.0198, theta=-15.78087
% INFO    : Bus 5639	: V=1.058853, theta=-20.6081819 -> V=1.06489, theta=-16.36959
% INFO    : Bus 5640	: V=1.03079155, theta=-18.1391664 -> V=1.04428, theta=-8.9184
% INFO    : Bus 5641	: V=1.02035875, theta=-38.4175914 -> V=1.02184, theta=-25.26383
% INFO    : Bus 5642	: V=1.03079155, theta=-18.1391664 -> V=1.04428, theta=-8.9184
% INFO    : Bus 5643	: V=1.04726184, theta=-10.0433039 -> V=1.06468, theta=-11.99161
% INFO    : Bus 5644	: V=1.0326881, theta=-33.0117379 -> V=1.03874, theta=-21.81939
% INFO    : Bus 5645	: V=1.07474245, theta=-11.4119395 -> V=1.07566, theta=-12.07588
% INFO    : Bus 5646	: V=1.03448902, theta=-10.7070697 -> V=1.05684, theta=-8.90389
% INFO    : Bus 5647	: V=1.02247626, theta=-13.9454124 -> V=1.03976, theta=-12.3469
% INFO    : Bus 5648	: V=1.0311908, theta=-10.7625466 -> V=1.05642, theta=-8.96876
% INFO    : Bus 5649	: V=1.01739525, theta=-28.1433507 -> V=1.02048, theta=-17.97365
% INFO    : Bus 5650	: V=1.01334947, theta=-11.0760565 -> V=1.03872, theta=-7.52402
% INFO    : Bus 5651	: V=1.0390743, theta=-29.7079542 -> V=1.05519, theta=-19.66119
% INFO    : Bus 5652	: V=1.03428425, theta=-16.691487 -> V=1.04552, theta=-8.54058
% INFO    : Bus 5653	: V=1.02240385, theta=-24.5796877 -> V=1.0371, theta=-17.90481
% INFO    : Bus 5654	: V=1.01895592, theta=-14.433553 -> V=1.0489, theta=-10.51439
% INFO    : Bus 5655	: V=1.04643438, theta=-21.0816184 -> V=1.05176, theta=-12.05816
% INFO    : Bus 5656	: V=1.00219335, theta=-17.2914092 -> V=1.01738, theta=-16.52613
% INFO    : Bus 5657	: V=1.02465856, theta=-13.6882765 -> V=1.04144, theta=-12.54659
% INFO    : Bus 5658	: V=1.04759339, theta=-16.7718636 -> V=1.07888, theta=-11.08407
% INFO    : Bus 5659	: V=1.05605598, theta=-8.61934544 -> V=1.07464, theta=-8.563
% INFO    : Bus 5660	: V=1.01581473, theta=-12.3071369 -> V=1.04311, theta=-7.99697
% INFO    : Bus 5661	: V=1.01743366, theta=-11.9093324 -> V=1.04197, theta=-7.88336
% INFO    : Bus 5662	: V=1.06402342, theta=-9.09793225 -> V=1.06432, theta=-11.5153
% INFO    : Bus 5663	: V=1.06060858, theta=-5.36364905 -> V=1.06042, theta=-7.77114
% INFO    : Bus 5664	: V=1.0379602, theta=-12.0700529 -> V=1.04741, theta=-9.92928
% INFO    : Bus 5665	: V=1.07098468, theta=-24.9712346 -> V=1.07432, theta=-15.15148
% INFO    : Bus 5666	: V=1.05729137, theta=-18.0445685 -> V=1.06135, theta=-9.5381
% INFO    : Bus 5667	: V=1.01205727, theta=-10.0536803 -> V=1.05452, theta=-8.49897
% INFO    : Bus 5668	: V=1.01469038, theta=-22.7630357 -> V=1.021, theta=-18.69747
% INFO    : Bus 5669	: V=1.01312915, theta=-19.0096043 -> V=1.02452, theta=-15.86914
% INFO    : Bus 5670	: V=1.0520509, theta=-7.26414 -> V=1.0723, theta=-6.94013
% INFO    : Bus 5671	: V=0.99923254, theta=-25.2406571 -> V=1.02503, theta=-16.24989
% INFO    : Bus 5672	: V=1.01015847, theta=-12.2563525 -> V=1.03888, theta=-8.99564
% INFO    : Bus 5673	: V=1.0347434, theta=-19.3629962 -> V=1.03726, theta=-16.12925
% INFO    : Bus 5674	: V=1.04034324, theta=-34.7501867 -> V=1.04477, theta=-21.89791
% INFO    : Bus 5675	: V=1.04925922, theta=-6.90677399 -> V=1.05242, theta=-2.9224
% INFO    : Bus 5676	: V=1.01006324, theta=-13.8380001 -> V=1.05176, theta=-11.71248
% INFO    : Bus 5677	: V=1.067004, theta=-19.5848483 -> V=1.07396, theta=-15.46303
% INFO    : Bus 5678	: V=1.0639867, theta=-19.2519935 -> V=1.07083, theta=-15.16078
% INFO    : Bus 5679	: V=1.03097612, theta=-26.3868171 -> V=1.03401, theta=-16.2275
% INFO    : Bus 5680	: V=1.01644636, theta=-11.7415012 -> V=1.04369, theta=-7.7197
% INFO    : Bus 5681	: V=1.0454605, theta=-20.4660214 -> V=1.0515, theta=-11.35091
% INFO    : Bus 5682	: V=1.04719433, theta=-20.1231473 -> V=1.05251, theta=-11.10918
% INFO    : Bus 5683	: V=1.07975454, theta=-17.8903503 -> V=1.08673, theta=-13.42271
% INFO    : Bus 5684	: V=1.06989115, theta=-17.7958654 -> V=1.07581, theta=-13.58111
% INFO    : Bus 5685	: V=1.02455746, theta=-14.0635408 -> V=1.04089, theta=-12.90215
% INFO    : Bus 5686	: V=1.01913182, theta=-26.6587764 -> V=1.02132, theta=-17.35351
% INFO    : Bus 5687	: V=1.01920012, theta=-26.6213022 -> V=1.02138, theta=-17.32293
% INFO    : Bus 5688	: V=1.0187339, theta=3.44840011 -> V=1.02946, theta=-3.86176
% INFO    : Bus 5689	: V=1.02617353, theta=-38.2462843 -> V=1.00643, theta=-25.62828
% INFO    : Bus 5690	: V=1.02804131, theta=-38.1398498 -> V=1.00833, theta=-25.51739
% INFO    : Bus 5691	: V=1.01788281, theta=-24.7304245 -> V=1.03109, theta=-15.85781
% INFO    : Bus 5692	: V=1.02768024, theta=-25.7734041 -> V=1.03028, theta=-15.49744
% INFO    : Bus 5693	: V=1.04755532, theta=-25.2561082 -> V=1.04984, theta=-17.37129
% INFO    : Bus 5694	: V=1.02819299, theta=-26.2182772 -> V=1.02542, theta=-16.97262
% INFO    : Bus 5695	: V=1.06475369, theta=-1.07424506 -> V=1.07085, theta=-3.87723
% INFO    : Bus 5696	: V=1.05758875, theta=-9.82358288 -> V=1.06882, theta=-10.78554
% INFO    : Bus 5697	: V=1.01110164, theta=-19.6593531 -> V=1.0206, theta=-17.82573
% INFO    : Bus 5698	: V=1.05286857, theta=-9.56847593 -> V=1.07078, theta=-6.27703
% INFO    : Bus 5699	: V=1.00404857, theta=-13.2590137 -> V=1.0245, theta=-9.92949
% INFO    : Bus 5700	: V=1.0357583, theta=-25.6341422 -> V=1.04617, theta=-14.35836
% INFO    : Bus 5701	: V=1.05855231, theta=-14.6143205 -> V=1.06618, theta=-5.69958
% INFO    : Bus 5702	: V=1.04052599, theta=-19.693818 -> V=1.04737, theta=-11.9427
% INFO    : Bus 5703	: V=1.02727955, theta=-16.8716356 -> V=1.0543, theta=-11.7221
% INFO    : Bus 5704	: V=1.03308866, theta=-30.269019 -> V=1.03533, theta=-19.90311
% INFO    : Bus 5705	: V=1.01951345, theta=-21.7425271 -> V=1.04033, theta=-13.68459
% INFO    : Bus 5706	: V=0.990824474, theta=-24.4980099 -> V=0.99586, theta=-20.67145
% INFO    : Bus 5707	: V=1.06721213, theta=4.25828395 -> V=1.08215, theta=-2.9233
% INFO    : Bus 5708	: V=1.07445822, theta=-16.1002456 -> V=1.08539, theta=-7.34805
% INFO    : Bus 5709	: V=1.01406082, theta=-3.40857152 -> V=1.0318, theta=-8.87533
% INFO    : Bus 5710	: V=1.05150712, theta=-21.0749321 -> V=1.05754, theta=-16.83267
% INFO    : Bus 5711	: V=1.06566512, theta=3.60735019 -> V=1.08234, theta=-2.71037
% INFO    : Bus 5712	: V=1.05189861, theta=-21.095385 -> V=1.05793, theta=-16.8529
% INFO    : Bus 5713	: V=1.02508615, theta=-25.0254426 -> V=1.02819, theta=-14.48228
% INFO    : Bus 5714	: V=1.07757649, theta=-15.400279 -> V=1.08758, theta=-13.21129
% INFO    : Bus 5715	: V=1.04216996, theta=-48.5026892 -> V=1.05275, theta=-31.32717
% INFO    : Bus 5716	: V=1.00213595, theta=-30.0909384 -> V=1.0231, theta=-22.07605
% INFO    : Bus 5717	: V=1.01480573, theta=-26.6684374 -> V=1.0173, theta=-16.94385
% INFO    : Bus 5718	: V=1.03316004, theta=-19.1984037 -> V=1.04053, theta=-16.49157
% INFO    : Bus 5719	: V=1.01102997, theta=-17.3342051 -> V=1.03246, theta=-16.67474
% INFO    : Bus 5720	: V=1.00609397, theta=-20.5911325 -> V=1.00894, theta=-12.13536
% INFO    : Bus 5721	: V=1.03015225, theta=-30.7378071 -> V=1.0324, theta=-20.36993
% INFO    : Bus 5722	: V=1.03641323, theta=-31.9643141 -> V=1.03603, theta=-19.86622
% INFO    : Bus 5723	: V=1.06965887, theta=1.1953527 -> V=1.08544, theta=-3.41113
% INFO    : Bus 5724	: V=1.01395385, theta=-11.8260957 -> V=1.02621, theta=-14.11637
% INFO    : Bus 5725	: V=1.02761178, theta=-13.7959088 -> V=1.04949, theta=-12.16429
% INFO    : Bus 5726	: V=1.03402008, theta=-27.0236389 -> V=1.05966, theta=-19.52334
% INFO    : Bus 5727	: V=1.04679398, theta=-11.343954 -> V=1.05029, theta=-13.61803
% INFO    : Bus 5728	: V=1.01374096, theta=-19.9475745 -> V=1.04261, theta=-14.5388
% INFO    : Bus 5729	: V=1.01983679, theta=-16.6580343 -> V=1.04194, theta=-11.13638
% INFO    : Bus 5730	: V=1.00724007, theta=-27.8991823 -> V=1.02311, theta=-20.07944
% INFO    : Bus 5731	: V=1.05283937, theta=-22.1658826 -> V=1.0455, theta=-13.59576
% INFO    : Bus 5732	: V=1.02896455, theta=-18.8849893 -> V=1.04216, theta=-9.67937
% INFO    : Bus 5733	: V=1.01965758, theta=3.55497305 -> V=1.03037, theta=-3.7573
% INFO    : Bus 5734	: V=1.02530784, theta=-10.2351284 -> V=1.05453, theta=-9.46012
% INFO    : Bus 5735	: V=1.02232239, theta=3.49381266 -> V=1.03301, theta=-3.81721
% INFO    : Bus 5736	: V=1.01584092, theta=-29.2570273 -> V=1.02533, theta=-19.77938
% INFO    : Bus 5737	: V=1.02849193, theta=-18.8724807 -> V=1.04505, theta=-11.01251
% INFO    : Bus 5738	: V=1.03785841, theta=-49.0564678 -> V=1.02847, theta=-34.0966
% INFO    : Bus 5739	: V=1.03748235, theta=-40.3769876 -> V=1.03498, theta=-27.03727
% INFO    : Bus 5740	: V=1.02854731, theta=-48.3657693 -> V=1.03903, theta=-31.99987
% INFO    : Bus 5741	: V=1.02398362, theta=-13.0025277 -> V=1.04699, theta=-8.17868
% INFO    : Bus 5742	: V=1.0659506, theta=-21.9778946 -> V=1.06742, theta=-10.38812
% INFO    : Bus 5743	: V=0.935031322, theta=-8.32721549 -> V=0.9555, theta=-8.32154
% INFO    : Bus 5744	: V=1.05705097, theta=-18.5240072 -> V=1.06066, theta=-9.9694
% INFO    : Bus 5745	: V=1.03226446, theta=-21.0265526 -> V=1.02516, theta=-12.36815
% INFO    : Bus 5746	: V=1.00895149, theta=-29.2297645 -> V=1.04841, theta=-19.54443
% INFO    : Bus 5747	: V=1.01471928, theta=-11.3464372 -> V=1.03993, theta=-7.63708
% INFO    : Bus 5748	: V=1.02839909, theta=-24.1938343 -> V=1.03878, theta=-18.58952
% INFO    : Bus 5749	: V=1.03265559, theta=-14.7972847 -> V=1.04096, theta=-14.41796
% INFO    : Bus 5750	: V=1.02990777, theta=-17.1777285 -> V=1.04186, theta=-18.31459
% INFO    : Bus 5751	: V=1.06104112, theta=-19.3887167 -> V=1.05872, theta=-8.12521
% INFO    : Bus 5752	: V=1.0088695, theta=-30.2179182 -> V=1.03637, theta=-19.31968
% INFO    : Bus 5753	: V=0.950018191, theta=-8.15534766 -> V=0.9715, theta=-7.89388
% INFO    : Bus 5754	: V=1.02785263, theta=-24.9820934 -> V=1.03866, theta=-15.90276
% INFO    : Bus 5755	: V=1.03825784, theta=-24.8767248 -> V=1.04932, theta=-15.78842
% INFO    : Bus 5756	: V=1.0098739, theta=-30.0722259 -> V=1.039, theta=-18.86146
% INFO    : Bus 5757	: V=1.00908645, theta=-21.6247562 -> V=1.03565, theta=-11.50137
% INFO    : Bus 5758	: V=1.00927728, theta=-21.5826884 -> V=1.03562, theta=-11.4787
% INFO    : Bus 5759	: V=1.06812241, theta=-30.4688375 -> V=1.06553, theta=-17.93285
% INFO    : Bus 5760	: V=1.01231724, theta=-19.0257657 -> V=1.01899, theta=-15.9892
% INFO    : Bus 5761	: V=1.01109479, theta=-26.3621711 -> V=1.00573, theta=-17.74157
% INFO    : Bus 5762	: V=1.05468265, theta=-19.171953 -> V=1.05728, theta=-10.35458
% INFO    : Bus 5763	: V=1.02198514, theta=-7.04530854 -> V=1.03546, theta=-10.89443
% INFO    : Bus 5764	: V=1.0334996, theta=-35.9105397 -> V=1.00428, theta=-22.83074
% INFO    : Bus 5765	: V=1.0427331, theta=-20.890149 -> V=1.04931, theta=-11.69498
% INFO    : Bus 5766	: V=1.06838779, theta=-2.22425964 -> V=1.08294, theta=-6.24825
% INFO    : Bus 5767	: V=1.02362278, theta=-6.80612054 -> V=1.03751, theta=-10.7939
% INFO    : Bus 5768	: V=1.02021113, theta=-40.0528962 -> V=1.0282, theta=-24.20134
% INFO    : Bus 5769	: V=1.02057612, theta=-32.5107217 -> V=1.04983, theta=-24.98303
% INFO    : Bus 5770	: V=1.02532915, theta=-29.8789601 -> V=1.03737, theta=-21.70383
% INFO    : Bus 5771	: V=1.01032288, theta=-23.2696239 -> V=1.0257, theta=-16.39924
% INFO    : Bus 5772	: V=1.00729943, theta=-18.2027725 -> V=1.0149, theta=-15.73624
% INFO    : Bus 5773	: V=1.0101094, theta=-18.439996 -> V=1.0175, theta=-15.95931
% INFO    : Bus 5774	: V=1.02834378, theta=-46.060653 -> V=1.03326, theta=-30.99866
% INFO    : Bus 5775	: V=1.04559296, theta=-26.8762882 -> V=1.04615, theta=-20.1906
% INFO    : Bus 5776	: V=1.03643333, theta=-22.2677966 -> V=1.04243, theta=-17.96809
% INFO    : Bus 5777	: V=1.02416398, theta=-11.339791 -> V=1.04177, theta=-10.12085
% INFO    : Bus 5778	: V=1.02190987, theta=-1.67038608 -> V=1.03336, theta=-8.60647
% INFO    : Bus 5779	: V=1.02716572, theta=-22.4572872 -> V=1.0436, theta=-13.57958
% INFO    : Bus 5780	: V=1.03357085, theta=-29.1001509 -> V=1.0438, theta=-17.48516
% INFO    : Bus 5781	: V=1.00197883, theta=-19.8181215 -> V=1.01747, theta=-16.62475
% INFO    : Bus 5782	: V=1.06101619, theta=-19.5219046 -> V=1.07864, theta=-9.79148
% INFO    : Bus 5783	: V=1.01938978, theta=-16.2701726 -> V=1.03672, theta=-15.56717
% INFO    : Bus 5784	: V=1.01985353, theta=-1.80034414 -> V=1.03133, theta=-8.73356
% INFO    : Bus 5785	: V=1.03696126, theta=-2.08666773 -> V=1.04807, theta=-8.91012
% INFO    : Bus 5786	: V=1.04556284, theta=-41.5188707 -> V=1.04449, theta=-28.4478
% INFO    : Bus 5787	: V=1.0723091, theta=-19.4069339 -> V=1.07573, theta=-9.38609
% INFO    : Bus 5788	: V=1.04209837, theta=-19.7379643 -> V=1.06348, theta=-10.05126
% INFO    : Bus 5789	: V=1.02340664, theta=-18.0468723 -> V=1.05123, theta=-12.81096
% INFO    : Bus 5790	: V=1.05188247, theta=-13.6774451 -> V=1.0624, theta=-13.29134
% INFO    : Bus 5791	: V=1.01503392, theta=-34.395412 -> V=1.02159, theta=-24.36716
% INFO    : Bus 5792	: V=1.00983524, theta=-22.1055988 -> V=1.01606, theta=-18.04863
% INFO    : Bus 5793	: V=1.00402429, theta=-12.1725737 -> V=1.03382, theta=-8.99394
% INFO    : Bus 5794	: V=0.950538407, theta=-8.11897089 -> V=0.97202, theta=-7.85939
% INFO    : Bus 5795	: V=0.950746341, theta=-6.64687579 -> V=0.96821, theta=-6.58011
% INFO    : Bus 5796	: V=1.04621809, theta=-14.3875829 -> V=1.06303, theta=-11.76667
% INFO    : Bus 5797	: V=1.03364475, theta=-14.5322068 -> V=1.05327, theta=-11.90475
% INFO    : Bus 5798	: V=1.00739772, theta=-24.1013092 -> V=1.01386, theta=-14.57675
% INFO    : Bus 5799	: V=1.04915981, theta=-22.5349851 -> V=1.04807, theta=-13.0273
% INFO    : Bus 5800	: V=1.06077854, theta=-39.707846 -> V=1.06028, theta=-27.02053
% INFO    : Bus 5801	: V=1.04547834, theta=-24.3772119 -> V=1.0543, theta=-19.68929
% INFO    : Bus 5802	: V=1.02090874, theta=-16.368942 -> V=1.04459, theta=-10.64318
% INFO    : Bus 5803	: V=1.02163988, theta=-17.1128311 -> V=1.04436, theta=-11.11423
% INFO    : Bus 5804	: V=1.03183971, theta=-26.9360812 -> V=1.0474, theta=-17.16354
% INFO    : Bus 5805	: V=1.07423029, theta=-12.0662455 -> V=1.08213, theta=-9.78433
% INFO    : Bus 5806	: V=1.00903856, theta=-25.7173827 -> V=1.03747, theta=-15.23276
% INFO    : Bus 5807	: V=1.00945732, theta=-25.6906522 -> V=1.03776, theta=-15.21461
% INFO    : Bus 5808	: V=1.00027913, theta=-12.2325089 -> V=1.04962, theta=-9.78433
% INFO    : Bus 5809	: V=1.03130859, theta=-34.5313894 -> V=1.039, theta=-25.92482
% INFO    : Bus 5810	: V=0.899560981, theta=-8.45562275 -> V=0.94792, theta=-9.03241
% INFO    : Bus 5811	: V=1.00371681, theta=-22.8624417 -> V=1.03659, theta=-11.99719
% INFO    : Bus 5812	: V=1.04402103, theta=-16.2517643 -> V=1.06349, theta=-12.05123
% INFO    : Bus 5813	: V=1.05722062, theta=-24.6950024 -> V=1.06172, theta=-12.2037
% INFO    : Bus 5814	: V=1.07144188, theta=-40.2184599 -> V=1.07483, theta=-25.8009
% INFO    : Bus 5815	: V=1.0311268, theta=-30.6839253 -> V=1.03337, theta=-20.31629
% INFO    : Bus 5816	: V=1.04107331, theta=-35.9923231 -> V=1.04456, theta=-23.40959
% INFO    : Bus 5817	: V=1.03239141, theta=-16.9838697 -> V=1.04366, theta=-8.82678
% INFO    : Bus 5818	: V=1.06874373, theta=-4.37152442 -> V=1.0671, theta=-6.79544
% INFO    : Bus 5819	: V=1.01313642, theta=-29.4844809 -> V=1.05238, theta=-19.77903
% INFO    : Bus 5820	: V=1.03238916, theta=-17.0189436 -> V=1.04189, theta=-9.84433
% INFO    : Bus 5821	: V=1.05033804, theta=-22.8573822 -> V=1.06517, theta=-11.9533
% INFO    : Bus 5822	: V=1.01002616, theta=-6.06577741 -> V=1.03933, theta=-6.03985
% INFO    : Bus 5823	: V=1.05173939, theta=-11.023663 -> V=1.07476, theta=-5.53495
% INFO    : Bus 5824	: V=1.03667567, theta=-25.8631479 -> V=1.04691, theta=-14.42412
% INFO    : Bus 5825	: V=1.03438588, theta=-25.9475354 -> V=1.04573, theta=-14.67601
% INFO    : Bus 5826	: V=1.0168839, theta=-9.31563905 -> V=1.0228, theta=-5.33004
% INFO    : Bus 5827	: V=1.01921297, theta=-20.7197565 -> V=1.03908, theta=-10.02058
% INFO    : Bus 5828	: V=0.975445219, theta=-17.666878 -> V=1.00432, theta=-13.95841
% INFO    : Bus 5829	: V=1.06323979, theta=-14.517405 -> V=1.07499, theta=-12.10805
% INFO    : Bus 5830	: V=1.00581751, theta=-11.296719 -> V=1.05673, theta=-8.93855
% INFO    : Bus 5831	: V=1.01252031, theta=-23.1529011 -> V=1.00502, theta=-14.55322
% INFO    : Bus 5832	: V=1.02857353, theta=-16.6095321 -> V=1.04464, theta=-13.87928
% INFO    : Bus 5833	: V=1.02421444, theta=-9.86661691 -> V=1.05623, theta=-8.95963
% INFO    : Bus 5834	: V=1.04879657, theta=-23.0927836 -> V=1.04145, theta=-14.53639
% INFO    : Bus 5835	: V=1.04936576, theta=-28.8025385 -> V=1.05947, theta=-17.7802
% INFO    : Bus 5836	: V=1.02878728, theta=-15.6843497 -> V=1.03489, theta=-13.13109
% INFO    : Bus 5837	: V=1.01328988, theta=-9.1503753 -> V=1.05191, theta=-8.43396
% INFO    : Bus 5838	: V=1.04311255, theta=-20.9668147 -> V=1.05035, theta=-15.04064
% INFO    : Bus 5839	: V=1.0155189, theta=-17.1232319 -> V=1.03295, theta=-16.42728
% INFO    : Bus 5840	: V=0.899977789, theta=-6.02315922 -> V=0.95557, theta=-7.84986
% INFO    : Bus 5841	: V=1.03821507, theta=-24.8758587 -> V=1.04928, theta=-15.78755
% INFO    : Bus 5842	: V=1.01398348, theta=-18.8538582 -> V=1.02074, theta=-16.85304
% INFO    : Bus 5843	: V=1.03704167, theta=-2.07793103 -> V=1.04815, theta=-8.90156
% INFO    : Bus 5844	: V=0.97658979, theta=-20.6319489 -> V=0.99485, theta=-19.25912
% INFO    : Bus 5845	: V=1.0429333, theta=-19.734157 -> V=1.04802, theta=-11.94225
% INFO    : Bus 5846	: V=1.02551511, theta=-22.5368504 -> V=1.07475, theta=-12.71785
% INFO    : Bus 5847	: V=1.02774366, theta=-22.4154382 -> V=1.07616, theta=-12.64106
% INFO    : Bus 5848	: V=0.991006402, theta=-25.9561257 -> V=1.06777, theta=-12.16566
% INFO    : Bus 5849	: V=1.04411296, theta=-6.67392392 -> V=1.06677, theta=-6.40962
% INFO    : Bus 5850	: V=1.01704887, theta=-18.931339 -> V=1.02414, theta=-16.49559
% INFO    : Bus 5851	: V=1.05852772, theta=-3.03426812 -> V=1.0657, theta=-5.66583
% INFO    : Bus 5852	: V=1.0577059, theta=-17.28415 -> V=1.05953, theta=-11.72384
% INFO    : Bus 5853	: V=1.05454547, theta=-16.688007 -> V=1.05768, theta=-11.25593
% INFO    : Bus 5854	: V=1.03424601, theta=-19.5484266 -> V=1.04547, theta=-12.48818
% INFO    : Bus 5855	: V=1.01980341, theta=-32.2994059 -> V=1.02276, theta=-22.22731
% INFO    : Bus 5856	: V=1.05361979, theta=1.70167159 -> V=1.06589, theta=-7.01403
% INFO    : Bus 5857	: V=1.06231661, theta=0.834664756 -> V=1.07265, theta=-6.26463
% INFO    : Bus 5858	: V=1.03975396, theta=11.5104625 -> V=1.06411, theta=2.51068
% INFO    : Bus 5859	: V=1.03973478, theta=11.5086095 -> V=1.06409, theta=2.50897
% INFO    : Bus 5860	: V=1.07998106, theta=15.4911648 -> V=1.09655, theta=0.97787
% INFO    : Bus 5861	: V=1.07504625, theta=1.73395788 -> V=1.09938, theta=-2.57885
% INFO    : Bus 5862	: V=1.05655155, theta=5.30168052 -> V=1.07812, theta=-4.30493
% INFO    : Bus 5863	: V=1.09695587, theta=10.8030939 -> V=1.11084, theta=2.2416
% INFO    : Bus 5864	: V=1.04120754, theta=-15.0225911 -> V=1.04536, theta=-13.94193
% INFO    : Bus 5865	: V=1.09781207, theta=4.03531014 -> V=1.11594, theta=-0.953
% INFO    : Bus 5866	: V=1.10596339, theta=-5.87049369 -> V=1.10419, theta=-8.92319
% INFO    : Bus 5867	: V=1.05528108, theta=1.07591557 -> V=1.06591, theta=-6.78004
% INFO    : Bus 5868	: V=1.05511884, theta=2.31369412 -> V=1.06934, theta=-5.91731
% INFO    : Bus 5869	: V=1.05131562, theta=2.36577067 -> V=1.06229, theta=-6.69068
% INFO    : Bus 5870	: V=1.05095406, theta=2.33731342 -> V=1.06193, theta=-6.71787
% INFO    : Bus 5871	: V=1.10075405, theta=0.48811288 -> V=1.11513, theta=-3.73856
% INFO    : Bus 5872	: V=1.07376899, theta=-7.1932573 -> V=1.08606, theta=-5.91191
% INFO    : Bus 5873	: V=1.05628064, theta=-27.3339524 -> V=1.08331, theta=-20.0645
% INFO    : Bus 5874	: V=1.04489531, theta=-26.2050927 -> V=1.0695, theta=-18.93937
% INFO    : Bus 5875	: V=1.05887215, theta=-18.5061733 -> V=1.07109, theta=-9.90458
% INFO    : Bus 5876	: V=1.06687345, theta=-17.9014907 -> V=1.07418, theta=-14.81734
% INFO    : Bus 5877	: V=1.06900245, theta=-7.07911393 -> V=1.08245, theta=-5.92232
% INFO    : Bus 5878	: V=1.09040845, theta=-15.0365219 -> V=1.09286, theta=-7.12265
% INFO    : Bus 5879	: V=1.08500397, theta=-16.1531725 -> V=1.08908, theta=-7.78855
% INFO    : Bus 5880	: V=1.05915199, theta=-11.3994109 -> V=1.07846, theta=-10.38331
% INFO    : Bus 5881	: V=1.0693979, theta=-21.4868898 -> V=1.06955, theta=-11.165
% INFO    : Bus 5882	: V=1.07828639, theta=-14.2741507 -> V=1.08309, theta=-7.13854
% INFO    : Bus 5883	: V=1.07267194, theta=-41.957267 -> V=1.07583, theta=-27.21828
% INFO    : Bus 5884	: V=1.0730748, theta=3.24922965 -> V=1.08419, theta=-3.79564
% INFO    : Bus 5885	: V=1.06367788, theta=-19.618687 -> V=1.06985, theta=-15.54107
% INFO    : Bus 5886	: V=1.06821081, theta=-18.9757509 -> V=1.06247, theta=-8.50472
% INFO    : Bus 5887	: V=1.05372902, theta=-8.59342483 -> V=1.07399, theta=-7.4687
% INFO    : Bus 5888	: V=1.07638754, theta=-17.8386701 -> V=1.06991, theta=-9.09019
% INFO    : Bus 5889	: V=1.04789944, theta=-23.0011646 -> V=1.07417, theta=-15.71072
% INFO    : Bus 5890	: V=1.0652268, theta=-16.6698342 -> V=1.07388, theta=-14.49192
% INFO    : Bus 5891	: V=1.0709932, theta=-25.6147627 -> V=1.0747, theta=-15.84257
% INFO    : Bus 5892	: V=1.070805, theta=-16.594129 -> V=1.08131, theta=-7.80778
% INFO    : Bus 5893	: V=1.07968333, theta=-15.8733118 -> V=1.09009, theta=-13.64987
% INFO    : Bus 5894	: V=1.07758529, theta=-15.7025713 -> V=1.08832, theta=-13.50625
% INFO    : Bus 5895	: V=1.07680575, theta=-12.2313667 -> V=1.08489, theta=-10.1582
% INFO    : Bus 5896	: V=1.02874385, theta=-26.1616669 -> V=1.02498, theta=-16.69231
% INFO    : Bus 5897	: V=1.05705584, theta=-16.4126412 -> V=1.08804, theta=-10.78059
% INFO    : Bus 5898	: V=1.0745894, theta=-13.3859019 -> V=1.0793, theta=-4.90549
% INFO    : Bus 5899	: V=1.07835867, theta=-18.399444 -> V=1.08542, theta=-13.88911
% INFO    : Bus 5900	: V=1.05136627, theta=-7.84810144 -> V=1.07256, theta=-7.43883
% INFO    : Bus 5901	: V=1.03070734, theta=-19.5416367 -> V=1.03334, theta=-16.3411
% INFO    : Bus 5902	: V=1.0568815, theta=-27.5088994 -> V=1.08383, theta=-20.22618
% INFO    : Bus 5903	: V=1.08027802, theta=-18.5592384 -> V=1.07897, theta=-8.86297
% INFO    : Bus 5904	: V=1.04477537, theta=-26.2800152 -> V=1.06921, theta=-19.0047
% INFO    : Bus 5905	: V=1.05870481, theta=-18.1176287 -> V=1.07097, theta=-9.54325
% INFO    : Bus 5906	: V=1.06304284, theta=-6.77364729 -> V=1.07638, theta=-5.62489
% INFO    : Bus 5907	: V=1.0867707, theta=-15.1817711 -> V=1.0911, theta=-6.94996
% INFO    : Bus 5908	: V=1.05869069, theta=-19.0076055 -> V=1.08629, theta=-11.02466
% INFO    : Bus 5909	: V=1.0603595, theta=-9.30520491 -> V=1.07094, theta=-9.90716
% INFO    : Bus 5910	: V=1.07215758, theta=-40.9003191 -> V=1.07583, theta=-26.36114
% INFO    : Bus 5911	: V=1.07263951, theta=3.0890788 -> V=1.08379, theta=-3.96084
% INFO    : Bus 5912	: V=1.06978323, theta=-18.9409844 -> V=1.07601, theta=-14.89553
% INFO    : Bus 5913	: V=1.04920713, theta=-8.66196402 -> V=1.06993, theta=-6.97762
% INFO    : Bus 5914	: V=1.08791332, theta=-15.5197017 -> V=1.09412, theta=-13.60239
% INFO    : Bus 5915	: V=1.07641053, theta=-17.7103152 -> V=1.06988, theta=-8.96461
% INFO    : Bus 5916	: V=1.04833291, theta=-23.2224725 -> V=1.07437, theta=-15.88745
% INFO    : Bus 5917	: V=1.08034945, theta=-15.759821 -> V=1.09091, theta=-13.55457
% INFO    : Bus 5918	: V=1.07088637, theta=-16.5561553 -> V=1.08144, theta=-7.77364
% INFO    : Bus 5919	: V=1.0773212, theta=-15.7042708 -> V=1.08806, theta=-13.50801
% INFO    : Bus 5920	: V=1.05720363, theta=-16.2147923 -> V=1.08821, theta=-10.61258
% INFO    : Bus 5921	: V=1.06768594, theta=-21.3922955 -> V=1.08107, theta=-12.11414
% INFO    : Bus 5922	: V=1.07832589, theta=-18.4218797 -> V=1.0854, theta=-13.91036
% INFO    : Bus 5923	: V=1.07998393, theta=-16.1535777 -> V=1.08591, theta=-14.22666
% INFO    : Bus 5924	: V=1.05019932, theta=-6.73293048 -> V=1.07517, theta=-6.3179
% INFO    : Bus 5925	: V=1.07363088, theta=-7.2368418 -> V=1.086, theta=-5.94641
% INFO    : Bus 5926	: V=1.04646485, theta=-19.4868523 -> V=1.04917, theta=-16.28834
% INFO    : Bus 5927	: V=1.0577719, theta=-13.8927618 -> V=1.06694, theta=-6.4861
% INFO    : Bus 5928	: V=1.07163433, theta=-18.7564834 -> V=1.07914, theta=-15.67406
% INFO    : Bus 5929	: V=1.06931564, theta=-13.6621163 -> V=1.07591, theta=-10.6738
% INFO    : Bus 5930	: V=1.07096607, theta=-17.3132278 -> V=1.0768, theta=-13.12053
% INFO    : Bus 5931	: V=1.06359895, theta=-21.3470892 -> V=1.07358, theta=-15.69808
% INFO    : Bus 5932	: V=1.06719813, theta=-10.4247703 -> V=1.07714, theta=-10.40069
% INFO    : Bus 5933	: V=1.06762067, theta=-22.0084995 -> V=1.1156, theta=-11.75734
% INFO    : Bus 5934	: V=1.07124506, theta=-7.8483518 -> V=1.08238, theta=-9.97028
% INFO    : Bus 5935	: V=1.06929377, theta=-18.6588278 -> V=1.07555, theta=-14.62677
% INFO    : Bus 5936	: V=1.08681548, theta=-16.2188308 -> V=1.09166, theta=-13.37566
% INFO    : Bus 5937	: V=1.06553601, theta=-16.776963 -> V=1.07413, theta=-14.59367
% INFO    : Bus 5938	: V=1.06953789, theta=-16.984731 -> V=1.07621, theta=-15.00568
% INFO    : Bus 5939	: V=1.08143118, theta=-4.30126457 -> V=1.08749, theta=-7.15076
% INFO    : Bus 5940	: V=1.07526546, theta=-18.3256029 -> V=1.08298, theta=-10.71185
% INFO    : Bus 5941	: V=1.07029583, theta=-18.4501963 -> V=1.07626, theta=-14.24614
% INFO    : Bus 5942	: V=1.06907025, theta=-18.2582864 -> V=1.07641, theta=-15.16697
% INFO    : Bus 5943	: V=1.07179654, theta=-30.8255969 -> V=1.06739, theta=-18.26804
% INFO    : Bus 5944	: V=1.07629841, theta=-20.9299139 -> V=1.08609, theta=-15.44269
% INFO    : Bus 5945	: V=1.06365004, theta=-19.6722239 -> V=1.06982, theta=-15.59206
% INFO    : Bus 5946	: V=1.08690437, theta=-16.2760101 -> V=1.09174, theta=-13.42405
% INFO    : Bus 5947	: V=1.06482627, theta=-17.3810069 -> V=1.07053, theta=-14.01012
% INFO    : Bus 5948	: V=1.0799399, theta=-4.69376659 -> V=1.08601, theta=-7.48025
% INFO    : Bus 5949	: V=1.07510182, theta=-18.3235124 -> V=1.08282, theta=-10.7102
% INFO    : Bus 5950	: V=1.08488905, theta=-18.8211192 -> V=1.09208, theta=-14.28729
% INFO    : Bus 5951	: V=1.07919827, theta=-15.384389 -> V=1.08516, theta=-13.46721
% INFO    : Bus 5952	: V=1.07180272, theta=-18.0817115 -> V=1.07924, theta=-15.00709
% INFO    : Bus 5953	: V=1.11548811, theta=-6.72637955 -> V=1.13356, theta=-6.68355
% INFO    : Bus 5954	: V=1.07218484, theta=-30.5358878 -> V=1.06805, theta=-18.03196
% INFO    : Bus 5955	: V=1.07792809, theta=-9.44364651 -> V=1.08644, theta=-5.63134
% INFO    : Bus 5956	: V=1.08860213, theta=-19.2663541 -> V=1.09589, theta=-14.70816
% INFO    : Bus 5957	: V=1.07335343, theta=-15.1425145 -> V=1.07988, theta=-13.18654
% INFO    : Bus 5958	: V=1.07241763, theta=5.33695273 -> V=1.0871, theta=-2.10759
% INFO    : Bus 5959	: V=1.09789819, theta=-9.11436161 -> V=1.0945, theta=-4.19944
% INFO    : Bus 5960	: V=1.10049362, theta=-2.08992033 -> V=1.10496, theta=1.36711
% INFO    : Bus 5961	: V=1.06665732, theta=-23.497348 -> V=1.06603, theta=-13.03349
% INFO    : Bus 5962	: V=1.05208889, theta=-12.7500854 -> V=1.05293, theta=-7.23252
% INFO    : Bus 5963	: V=1.098, theta=-2.41037233 -> V=1.11606, theta=0.10628
% INFO    : Bus 5964	: V=1.10070066, theta=-0.897268209 -> V=1.11112, theta=-4.51183
% INFO    : Bus 5965	: V=1.07307492, theta=5.54589178 -> V=1.08532, theta=-2.14741
% INFO    : Bus 5966	: V=1.13391273, theta=6.28929843 -> V=1.15, theta=-1.46891
% INFO    : Bus 5967	: V=1.08825383, theta=5.80162217 -> V=1.10389, theta=-1.94295
% INFO    : Bus 5968	: V=1.05936951, theta=-1.01140208 -> V=1.069, theta=-6.72963
% INFO    : Bus 5969	: V=1.0659828, theta=-9.53043494 -> V=1.06537, theta=-10.19862
% INFO    : Bus 5970	: V=1.09570946, theta=-10.5959839 -> V=1.09329, theta=-5.39563
% INFO    : Bus 5971	: V=1.09787781, theta=-13.990338 -> V=1.0747, theta=-15.65321
% INFO    : Bus 5972	: V=1.08085122, theta=-6.83691093 -> V=1.07495, theta=-2.12683
% INFO    : Bus 5973	: V=1.104, theta=-5.99572047 -> V=1.09296, theta=-1.2313
% INFO    : Bus 5974	: V=1.08093829, theta=-8.20672013 -> V=1.08845, theta=-10.35168
% INFO    : Bus 5975	: V=1.08913697, theta=-3.01450214 -> V=1.09927, theta=-6.04238
% INFO    : Bus 5976	: V=1.075, theta=-8.77023617 -> V=1.07899, theta=-9.10129
% INFO    : Bus 5977	: V=1.06694042, theta=-11.6380381 -> V=1.06713, theta=-11.59133
% INFO    : Bus 5978	: V=1.08993467, theta=-8.2450756 -> V=1.11001, theta=-5.03033
% INFO    : Bus 5979	: V=1.10271132, theta=-5.0802689 -> V=1.10718, theta=-8.21105
% INFO    : Bus 5980	: V=1.07840848, theta=-18.3099363 -> V=1.0995, theta=-8.67517
% INFO    : Bus 5981	: V=1.0204444, theta=-13.1377365 -> V=1.04316, theta=-9.04032
% INFO    : Bus 5982	: V=1.08514339, theta=-11.8037337 -> V=1.10913, theta=-7.80104
% INFO    : Bus 5983	: V=1.09852624, theta=0.414057782 -> V=1.11497, theta=-3.2992
% INFO    : Bus 5984	: V=1.06502674, theta=-7.40870764 -> V=1.07659, theta=-10.02069
% INFO    : Bus 5985	: V=1.06056597, theta=-9.32534593 -> V=1.06817, theta=-11.28038
% INFO    : Bus 5986	: V=1.07985695, theta=-3.176635 -> V=1.09221, theta=-6.13044
% INFO    : Bus 5987	: V=1.04276429, theta=-9.04050852 -> V=1.05466, theta=-3.15704
% INFO    : Bus 5988	: V=1.1092619, theta=-5.50357918 -> V=1.10696, theta=-8.52025
% INFO    : Bus 5989	: V=1.061, theta=10.4469232 -> V=1.07464, theta=-4.6206
% INFO    : Bus 5990	: V=1.07241261, theta=-10.3597398 -> V=1.07481, theta=-11.23912
% INFO    : Bus 5991	: V=1.10006512, theta=-15.3895702 -> V=1.07972, theta=-17.30058
% INFO    : Bus 5992	: V=1.05576637, theta=11.0246499 -> V=1.09015, theta=-2.90425
% INFO    : Bus 5993	: V=1.10219309, theta=-3.03069683 -> V=1.11045, theta=-6.44083
% INFO    : Bus 5994	: V=1.0523769, theta=1.88391488 -> V=1.06406, theta=-6.98957
% INFO    : Bus 5995	: V=1.07137536, theta=4.89876764 -> V=1.08828, theta=-2.84348
% INFO    : Bus 5996	: V=1.06309879, theta=-0.677395985 -> V=1.07904, theta=-5.26119
% INFO    : Bus 5997	: V=1.09963456, theta=-14.9643548 -> V=1.0819, theta=-17.03602
% INFO    : Bus 5998	: V=1.0949975, theta=10.1415274 -> V=1.11288, theta=3.50849
% INFO    : Bus 5999	: V=1.10506987, theta=-13.9203097 -> V=1.08642, theta=-15.84768
% INFO    : Bus 6000	: V=1.00772144, theta=-21.751991 -> V=1.0344, theta=-18.6196
% INFO    : Bus 6001	: V=1.01044845, theta=-34.2507665 -> V=1.04106, theta=-28.79807
% INFO    : Bus 6002	: V=1.07700628, theta=-9.07812968 -> V=1.06839, theta=-9.75505
% INFO    : Bus 6003	: V=1.0852467, theta=-9.15529361 -> V=1.08551, theta=-9.69993
% INFO    : Bus 6004	: V=0.993, theta=-1.54725668 -> V=0.95948, theta=-1.73992
% INFO    : Bus 6005	: V=1.06087, theta=-9.74710622 -> V=1.05874, theta=-10.46217
% INFO    : Bus 6006	: V=1.07587698, theta=-10.2096217 -> V=1.07541, theta=-10.46146
% INFO    : Bus 6007	: V=1.072, theta=-8.3696403 -> V=1.06117, theta=-9.73923
% INFO    : Bus 6008	: V=1.10334533, theta=-14.5456291 -> V=1.08379, theta=-16.45747
% INFO    : Bus 6009	: V=1.0629548, theta=-9.65596617 -> V=1.06166, theta=-10.3453
% INFO    : Bus 6010	: V=1.07137491, theta=4.8968454 -> V=1.08828, theta=-2.84534
% INFO    : Bus 6011	: V=1.07132283, theta=4.86562135 -> V=1.08823, theta=-2.8756
% INFO    : Bus 6012	: V=1.04771327, theta=-6.95339348 -> V=1.06232, theta=-1.73761
% INFO    : Bus 6013	: V=1.06009202, theta=3.6202459 -> V=1.07562, theta=-4.3791
% INFO    : Bus 6014	: V=1.06415636, theta=-11.1750867 -> V=1.06704, theta=-11.00773
% INFO    : Bus 6015	: V=1.109, theta=-3.55243475 -> V=1.13634, theta=2.19773
% INFO    : Bus 6016	: V=0.985199941, theta=-13.8631297 -> V=1.0069, theta=-15.21354
% INFO    : Bus 6017	: V=1.05510797, theta=1.98703474 -> V=1.06876, theta=-6.37237
% INFO    : Bus 6018	: V=1.08008963, theta=-9.70305239 -> V=1.08234, theta=-10.66338
% INFO    : Bus 6019	: V=1.08603341, theta=-11.1554107 -> V=1.06525, theta=-11.69499
% INFO    : Bus 6020	: V=1.08822798, theta=12.9246186 -> V=1.1051, theta=0.49577
% INFO    : Bus 6021	: V=1.08843258, theta=12.938376 -> V=1.1053, theta=0.50911
% INFO    : Bus 6022	: V=1.079, theta=3.40850712 -> V=1.10542, theta=-1.1274
% INFO    : Bus 6023	: V=1.07474136, theta=2.51719836 -> V=1.09143, theta=-2.46677
% INFO    : Bus 6024	: V=1.105, theta=6.02537603 -> V=1.12569, theta=1.10074
% INFO    : Bus 6025	: V=1.1006149, theta=5.46762527 -> V=1.11821, theta=0.18916
% INFO    : Bus 6026	: V=1.0389189, theta=11.3919858 -> V=1.06329, theta=2.39759
% INFO    : Bus 6027	: V=1.013, theta=19.150475 -> V=1.07015, theta=0.52705
% INFO    : Bus 6028	: V=1.05368736, theta=13.0659855 -> V=1.08518, theta=-1.66054
% INFO    : Bus 6029	: V=1.05863045, theta=10.9069735 -> V=1.09489, theta=-3.30695
% INFO    : Bus 6030	: V=1.054, theta=5.31949841 -> V=1.06192, theta=-4.21207
% INFO    : Bus 6031	: V=1.06113304, theta=11.8693311 -> V=1.09924, theta=-2.71429
% INFO    : Bus 6032	: V=1.0536931, theta=1.44618346 -> V=1.06596, theta=-7.26368
% INFO    : Bus 6033	: V=1.06450483, theta=0.623286118 -> V=1.07482, theta=-6.47197
% INFO    : Bus 6034	: V=1.07883911, theta=-2.8240923 -> V=1.08909, theta=-6.10044
% INFO    : Bus 6035	: V=1.08973297, theta=-1.4136352 -> V=1.10247, theta=-5.48607
% INFO    : Bus 6036	: V=1.10288194, theta=1.49452482 -> V=1.113, theta=-2.59287
% INFO    : Bus 6037	: V=1.04655686, theta=10.7092458 -> V=1.07612, theta=-3.36587
% INFO    : Bus 6038	: V=1.05150812, theta=-10.299784 -> V=1.05187, theta=-5.2892
% INFO    : Bus 6039	: V=1.09601983, theta=2.30299638 -> V=1.11301, theta=-2.37361
% INFO    : Bus 6040	: V=1.04902695, theta=9.53876138 -> V=1.06819, theta=0.50847
% INFO    : Bus 6041	: V=1.04, theta=11.6597687 -> V=1.06473, theta=2.65181
% INFO    : Bus 6042	: V=1.09189906, theta=10.5328457 -> V=1.10414, theta=1.48696
% INFO    : Bus 6043	: V=1.09257505, theta=10.180054 -> V=1.10668, theta=1.50597
% INFO    : Bus 6044	: V=1.06050904, theta=13.7625777 -> V=1.09647, theta=-1.27042
% INFO    : Bus 6045	: V=1.04271111, theta=-14.9484058 -> V=1.04605, theta=-13.9258
% INFO    : Bus 6046	: V=1.10132785, theta=-2.4728798 -> V=1.10139, theta=1.23226
% INFO    : Bus 6047	: V=1.04488835, theta=-7.80914482 -> V=1.05627, theta=-2.65279
% INFO    : Bus 6048	: V=1.09050946, theta=-4.68725887 -> V=1.10987, theta=-1.88195
% INFO    : Bus 6049	: V=1.06044573, theta=-2.7026384 -> V=1.07388, theta=-10.61759
% INFO    : Bus 6050	: V=1.10917378, theta=-6.79977428 -> V=1.10392, theta=-9.66481
% INFO    : Bus 6051	: V=1.10442783, theta=-11.7916812 -> V=1.09111, theta=-14.07363
% INFO    : Bus 6052	: V=1.06428034, theta=-10.6302467 -> V=1.06834, theta=-10.41381
% INFO    : Bus 6053	: V=1.02427198, theta=-13.2836409 -> V=1.04624, theta=-9.46632
% INFO    : Bus 6054	: V=1.0911568, theta=-7.06566495 -> V=1.11118, theta=-3.95274
% INFO    : Bus 6055	: V=1.09846731, theta=-9.04508051 -> V=1.0947, theta=-4.1217
% INFO    : Bus 6056	: V=1.048, theta=11.2428136 -> V=1.07559, theta=-3.35688
% INFO    : Bus 6057	: V=1.10602381, theta=-11.97849 -> V=1.0925, theta=-14.26094
% INFO    : Bus 6058	: V=1.08974334, theta=-4.93652257 -> V=1.1023, theta=-8.39484
% INFO    : Bus 6059	: V=1.095, theta=-0.922876859 -> V=1.10922, theta=-4.44453
% INFO    : Bus 6060	: V=1.06168324, theta=-3.11142472 -> V=1.07514, theta=-11.02338
% INFO    : Bus 6061	: V=1.06168324, theta=-3.11142472 -> V=1.07514, theta=-11.02338
% INFO    : Bus 6062	: V=1.06154767, theta=-3.64085787 -> V=1.07502, theta=-11.53297
% INFO    : Bus 6063	: V=1.06097443, theta=-2.37932665 -> V=1.07398, theta=-10.63053
% INFO    : Bus 6064	: V=1.05515889, theta=1.9764045 -> V=1.06881, theta=-6.38273
% INFO    : Bus 6065	: V=1.05501451, theta=1.97479004 -> V=1.06867, theta=-6.38358
% INFO    : Bus 6066	: V=1.0844116, theta=5.5663532 -> V=1.1069, theta=-0.78344
% INFO    : Bus 6067	: V=1.065, theta=5.35670709 -> V=1.08215, theta=-2.40498
% INFO    : Bus 6068	: V=1.10612858, theta=-4.66271541 -> V=1.10385, theta=-0.40223
% INFO    : Bus 6069	: V=1.10624374, theta=-4.67124074 -> V=1.10326, theta=-0.38704
% INFO    : Bus 6070	: V=1.10185474, theta=-3.77732035 -> V=1.09998, theta=0.32858
% INFO    : Bus 6071	: V=1.05437838, theta=14.3113971 -> V=1.09434, theta=0.05056
% INFO    : Bus 6072	: V=1.06841917, theta=15.1824918 -> V=1.10835, theta=-0.05707
% INFO    : Bus 6073	: V=1.08175414, theta=-9.55437648 -> V=1.08351, theta=-10.41636
% INFO    : Bus 6074	: V=1.07282746, theta=-7.49751138 -> V=1.06882, theta=-2.74656
% INFO    : Bus 6075	: V=1.10009695, theta=-7.18051036 -> V=1.0945, theta=-2.42238
% INFO    : Bus 6076	: V=1.04631021, theta=-4.52833421 -> V=1.05382, theta=0.05399
% INFO    : Bus 6077	: V=1.07382777, theta=-4.9622162 -> V=1.08861, theta=-8.5479
% INFO    : Bus 6078	: V=1.07261962, theta=-3.15476699 -> V=1.08297, theta=-6.62469
% INFO    : Bus 6079	: V=1.07325905, theta=-10.387014 -> V=1.07641, theta=-11.44697
% INFO    : Bus 6080	: V=1.06588063, theta=14.1580718 -> V=1.10564, theta=-0.97435
% INFO    : Bus 6081	: V=1.10533062, theta=4.1868705 -> V=1.12244, theta=-0.47912
% INFO    : Bus 6082	: V=1.04948971, theta=-12.1297381 -> V=1.0502, theta=-6.71778
% INFO    : Bus 6083	: V=1.0943305, theta=-11.0426704 -> V=1.09249, theta=-5.70774
% INFO    : Bus 6084	: V=1.10308876, theta=-3.86823781 -> V=1.10034, theta=0.3297
% INFO    : Bus 6085	: V=1.10131896, theta=7.11644168 -> V=1.12007, theta=1.58817
% INFO    : Bus 6086	: V=1.04350634, theta=-10.412097 -> V=1.04479, theta=-5.3272
% INFO    : Bus 6087	: V=1.09424261, theta=-9.28232454 -> V=1.0918, theta=-4.38878
% INFO    : Bus 6088	: V=1.0228005, theta=-14.545083 -> V=1.04574, theta=-10.37587
% INFO    : Bus 6089	: V=1.10508535, theta=7.38190994 -> V=1.12421, theta=2.13368
% INFO    : Bus 6090	: V=1.10508532, theta=7.3819112 -> V=1.12421, theta=2.13368
% INFO    : Bus 6091	: V=1.08, theta=15.4904516 -> V=1.09655, theta=0.97786
% INFO    : Bus 6092	: V=1.04767638, theta=12.5505662 -> V=1.07671, theta=-2.12762
% INFO    : Bus 6093	: V=1.066, theta=-3.54806373 -> V=1.07858, theta=-4.99228
% INFO    : Bus 6094	: V=1.072, theta=-2.46763781 -> V=1.08145, theta=-6.03469
% INFO    : Bus 6095	: V=1.099, theta=0.574719608 -> V=1.11454, theta=-3.18411
% INFO    : Bus 6096	: V=1.10375139, theta=-0.80861316 -> V=1.11449, theta=-4.52347
% INFO    : Bus 6097	: V=1.07503465, theta=1.72850735 -> V=1.09937, theta=-2.58406
% INFO    : Bus 6098	: V=1.06627768, theta=-4.08805102 -> V=1.07824, theta=-5.51879
% INFO    : Bus 6099	: V=1.07577443, theta=-5.09869991 -> V=1.09074, theta=-8.57096
% INFO    : Bus 6100	: V=1.07526839, theta=-3.15983306 -> V=1.08565, theta=-6.68307
% INFO    : Bus 6101	: V=1.0976744, theta=0.379499118 -> V=1.11368, theta=-3.3312
% INFO    : Bus 6102	: V=1.10202796, theta=-0.987979968 -> V=1.11249, theta=-4.64739
% INFO    : Bus 6103	: V=1.10181842, theta=-8.89019869 -> V=1.09461, theta=-11.23478
% INFO    : Bus 6104	: V=1.098, theta=1.13099458 -> V=1.1166, theta=-2.61013
% INFO    : Bus 6105	: V=1.059, theta=13.5291498 -> V=1.09201, theta=-1.23789
% INFO    : Bus 6106	: V=1.04579037, theta=-9.1674378 -> V=1.0375, theta=-10.08867
% INFO    : Bus 6107	: V=1.0769691, theta=-8.40342581 -> V=1.06667, theta=-9.33915
% INFO    : Bus 6108	: V=1.07055235, theta=-7.4562834 -> V=1.07846, theta=-8.82725
% INFO    : Bus 6109	: V=1.04878554, theta=2.65174873 -> V=1.05901, theta=-6.57976
% INFO    : Bus 6110	: V=1.04649574, theta=2.44571643 -> V=1.0583, theta=-7.06884
% INFO    : Bus 6111	: V=1.05427037, theta=4.88159838 -> V=1.07589, theta=-4.70835
% INFO    : Bus 6112	: V=1.10473992, theta=-4.72994972 -> V=1.09877, theta=-0.30132
% INFO    : Bus 6113	: V=1.052, theta=11.7636113 -> V=1.08369, theta=-1.79745
% INFO    : Bus 6114	: V=1.054, theta=11.4208259 -> V=1.08532, theta=-2.13875
% INFO    : Bus 6115	: V=1.09168532, theta=-1.37030093 -> V=1.09759, theta=2.98643
% INFO    : Bus 6116	: V=1.08, theta=-8.67139658 -> V=1.07272, theta=-8.66182
% INFO    : Bus 6117	: V=1.10348354, theta=-3.53619334 -> V=1.11303, theta=-0.15617
% INFO    : Bus 6118	: V=1.10909168, theta=-5.12268246 -> V=1.10848, theta=-8.19811
% INFO    : Bus 6119	: V=1.04523318, theta=2.36060206 -> V=1.05806, theta=-7.33654
% INFO    : Bus 6120	: V=1.05901601, theta=17.5773942 -> V=1.11063, theta=0.40136
% INFO    : Bus 6121	: V=1.04073604, theta=2.38634861 -> V=1.05875, theta=-8.19285
% INFO    : Bus 6122	: V=1.02862297, theta=-3.60549862 -> V=1.03662, theta=0.03396
% INFO    : Bus 6123	: V=1.10357992, theta=-3.19318344 -> V=1.1118, theta=0.22463
% INFO    : Bus 6124	: V=1.10141537, theta=-13.288242 -> V=1.07922, theta=-15.03941
% INFO    : Bus 6125	: V=1.04997943, theta=3.15724089 -> V=1.06018, theta=-6.08394
% INFO    : Bus 6126	: V=1.09727115, theta=-3.20697481 -> V=1.10683, theta=-6.46846
% INFO    : Bus 6127	: V=1.097, theta=10.8085681 -> V=1.11085, theta=2.24756
% INFO    : Bus 6128	: V=1.06277816, theta=-3.26634969 -> V=1.07611, theta=-11.08358
% INFO    : Bus 6129	: V=1.0558044, theta=-0.850598849 -> V=1.06734, theta=-8.38572
% INFO    : Bus 6130	: V=1.05956273, theta=-3.44143719 -> V=1.07295, theta=-11.28869
% INFO    : Bus 6131	: V=1.103, theta=-1.7620556 -> V=1.09846, theta=1.86841
% INFO    : Bus 6132	: V=1.04120558, theta=-15.0711121 -> V=1.04496, theta=-14.01703
% INFO    : Bus 6133	: V=1.05940118, theta=-9.68113976 -> V=1.05652, theta=-10.42134
% INFO    : Bus 6134	: V=1.075, theta=-9.55325316 -> V=1.07931, theta=-10.90047
% INFO    : Bus 6135	: V=1.10321104, theta=-12.6135612 -> V=1.08598, theta=-14.55956
% INFO    : Bus 6136	: V=1.04934199, theta=-5.90230734 -> V=1.06679, theta=-0.58794
% INFO    : Bus 6137	: V=1.11170293, theta=-4.13788837 -> V=1.13682, theta=1.52036
% INFO    : Bus 6138	: V=1.09055461, theta=11.5809635 -> V=1.10668, theta=0.49083
% INFO    : Bus 6139	: V=1.09776252, theta=4.02267022 -> V=1.1159, theta=-0.96522
% INFO    : Bus 6140	: V=1.083, theta=14.7053331 -> V=1.09976, theta=0.86253
% INFO    : Bus 6141	: V=1.06755827, theta=-7.58669845 -> V=1.08126, theta=-10.65905
% INFO    : Bus 6142	: V=1.06687645, theta=-3.67782573 -> V=1.08639, theta=1.03301
% INFO    : Bus 6143	: V=1.05163817, theta=13.4606051 -> V=1.08277, theta=-1.28505
% INFO    : Bus 6144	: V=1.04904431, theta=-7.21572546 -> V=1.0625, theta=-2.0907
% INFO    : Bus 6145	: V=1.09330965, theta=11.0333898 -> V=1.10852, theta=0.98798
% INFO    : Bus 6146	: V=1.09711591, theta=-14.4476733 -> V=1.07442, theta=-16.19284
% INFO    : Bus 6147	: V=1.09322403, theta=-1.87612908 -> V=1.10139, theta=-5.66452
% INFO    : Bus 6148	: V=1.08474492, theta=16.330249 -> V=1.10112, theta=1.68877
% INFO    : Bus 6149	: V=1.02341664, theta=-12.5304338 -> V=1.04501, theta=-8.81922
% INFO    : Bus 6150	: V=1.04491045, theta=-3.14335486 -> V=1.05137, theta=1.10203
% INFO    : Bus 6151	: V=1.10088278, theta=-1.94403362 -> V=1.10657, theta=2.0108
% INFO    : Bus 6152	: V=1.10508517, theta=7.38191427 -> V=1.12421, theta=2.13368
% INFO    : Bus 6153	: V=1.10773275, theta=-11.4607181 -> V=1.09517, theta=-13.80539
% INFO    : Bus 6154	: V=1.0614808, theta=-8.53069911 -> V=1.08163, theta=-5.05003
% INFO    : Bus 6155	: V=1.08616918, theta=-8.5880597 -> V=1.10753, theta=-5.23756
% INFO    : Bus 6156	: V=1.078142, theta=-9.0485751 -> V=1.08426, theta=-10.82752
% INFO    : Bus 6157	: V=1.07879511, theta=-8.3931803 -> V=1.06921, theta=-9.22293
% INFO    : Bus 6158	: V=1.07907075, theta=-8.97544792 -> V=1.07091, theta=-9.60432
% INFO    : Bus 6159	: V=1.10192138, theta=-2.08259167 -> V=1.09955, theta=1.6574
% INFO    : Bus 6160	: V=1.06025511, theta=-2.83221673 -> V=1.07369, theta=-10.73529
% INFO    : Bus 6161	: V=1.09872808, theta=-3.55000318 -> V=1.10292, theta=-7.02486
% INFO    : Bus 6162	: V=1.10099839, theta=7.11807054 -> V=1.11999, theta=1.68391
% INFO    : Bus 6163	: V=1.092, theta=-11.1641934 -> V=1.06395, theta=-11.97541
% INFO    : Bus 6164	: V=0.860487437, theta=-23.9433812 -> V=0.86188, theta=-12.81254
% INFO    : Bus 6165	: V=1.0618513, theta=-9.74285387 -> V=1.06017, theta=-10.44425
% INFO    : Bus 6166	: V=1.08, theta=-9.15587141 -> V=1.0837, theta=-9.68613
% INFO    : Bus 6167	: V=1.10682978, theta=-7.22503618 -> V=1.10279, theta=-10.09621
% INFO    : Bus 6168	: V=1.10810838, theta=-9.23591269 -> V=1.09975, theta=-11.86282
% INFO    : Bus 6169	: V=1.02675852, theta=-13.6103161 -> V=1.04915, theta=-9.68157
% INFO    : Bus 6170	: V=1.09913762, theta=-13.5712188 -> V=1.0809, theta=-15.54526
% INFO    : Bus 6171	: V=1.0554786, theta=1.03005637 -> V=1.0661, theta=-6.82499
% INFO    : Bus 6172	: V=1.06781914, theta=-11.5400223 -> V=1.06762, theta=-11.51449
% INFO    : Bus 6173	: V=1.086, theta=17.3969774 -> V=1.10184, theta=2.2444
% INFO    : Bus 6174	: V=1.0415172, theta=-10.0910141 -> V=1.03208, theta=-11.09421
% INFO    : Bus 6175	: V=1.072, theta=-8.62885973 -> V=1.06035, theta=-9.74009
% INFO    : Bus 6176	: V=1.09419677, theta=-8.40609198 -> V=1.11264, theta=-5.17454
% INFO    : Bus 6177	: V=1.09779188, theta=-2.36298111 -> V=1.09845, theta=1.74781
% INFO    : Bus 6178	: V=1.04176612, theta=-7.97976994 -> V=1.05332, theta=-2.45069
% INFO    : Bus 6179	: V=1.04611057, theta=-6.59088729 -> V=1.05986, theta=-1.29526
% INFO    : Bus 6180	: V=1.04920994, theta=-9.66299429 -> V=1.04376, theta=-4.93066
% INFO    : Bus 6181	: V=1.09969129, theta=-6.80757342 -> V=1.09408, theta=-2.0456
% INFO    : Bus 6182	: V=1.03311134, theta=-14.4406939 -> V=1.04919, theta=-12.60543
% INFO    : Bus 6183	: V=1.07651168, theta=14.3351935 -> V=1.09347, theta=0.20738
% INFO    : Bus 6184	: V=1.0243887, theta=-11.6184307 -> V=1.04552, theta=-8.01804
% INFO    : Bus 6185	: V=1.08505792, theta=-9.30567124 -> V=1.10702, theta=-5.90409
% INFO    : Bus 6186	: V=1.07661303, theta=-3.63213425 -> V=1.09943, theta=1.5057
% INFO    : Bus 6187	: V=1.10831361, theta=-3.47352555 -> V=1.13382, theta=2.17539
% INFO    : Bus 6188	: V=1.07146972, theta=13.349262 -> V=1.09386, theta=-0.39353
% INFO    : Bus 6189	: V=1.109, theta=-5.94039957 -> V=1.10476, theta=-8.89159
% INFO    : Bus 6190	: V=1.10000283, theta=-9.87743258 -> V=1.09118, theta=-12.47337
% INFO    : Bus 6191	: V=1.07787179, theta=-9.78501511 -> V=1.07731, theta=-10.12781
% INFO    : Bus 6192	: V=1.0198383, theta=-14.365905 -> V=1.04244, theta=-10.40146
% INFO    : Bus 6193	: V=1.0329334, theta=-16.6078481 -> V=1.03558, theta=-15.62285
% INFO    : Bus 6194	: V=1.11053152, theta=-4.53937861 -> V=1.12162, theta=0.79335
% INFO    : Bus 6195	: V=1.10818715, theta=-10.9359446 -> V=1.09658, theta=-13.34394
% INFO    : Bus 6196	: V=1.062, theta=-4.2841522 -> V=1.08075, theta=0.33922
% INFO    : Bus 6197	: V=1.10942076, theta=-4.98904985 -> V=1.10942, theta=-8.08543
% INFO    : Bus 6198	: V=1.01467809, theta=-20.8286069 -> V=1.04504, theta=-14.7179
% INFO    : Bus 6199	: V=1.00657138, theta=-1.88243762 -> V=0.98593, theta=-2.2225
% INFO    : Bus 6200	: V=1.04570082, theta=9.25778025 -> V=1.06689, theta=0.23416
% INFO    : Bus 6201	: V=1.06827742, theta=14.1788948 -> V=1.1082, theta=-1.06066
% INFO    : Bus 6202	: V=1.01002243, theta=18.569341 -> V=1.06474, theta=0.49574
% INFO    : Bus 6203	: V=1.01002243, theta=18.569341 -> V=1.06474, theta=0.49574
% INFO    : Bus 6204	: V=1.05277428, theta=-1.98339149 -> V=1.06501, theta=-9.65209
% INFO    : Bus 6205	: V=1.18272211, theta=-20.8525514 -> V=1.17213, theta=-21.68978
% INFO    : Bus 6206	: V=1.07208529, theta=-8.61750067 -> V=1.06047, theta=-9.72343
% INFO    : Bus 6207	: V=1.06713439, theta=10.8097778 -> V=1.08141, theta=1.86351
% INFO    : Bus 6208	: V=1.05208057, theta=10.7851893 -> V=1.08255, theta=-2.45928
% INFO    : Bus 6209	: V=1.05229765, theta=11.3227835 -> V=1.08326, theta=-1.74545
% INFO    : Bus 6210	: V=1.04896988, theta=3.18894899 -> V=1.06458, theta=-8.14305
% INFO    : Bus 6211	: V=1.06071274, theta=-2.47396235 -> V=1.07416, theta=-10.40985
% INFO    : Bus 6212	: V=1.0536513, theta=2.10207378 -> V=1.0679, theta=-6.11671
% INFO    : Bus 6213	: V=1.09819027, theta=-2.36590312 -> V=1.09863, theta=1.72856
% INFO    : Bus 6214	: V=1.04486143, theta=-7.81226552 -> V=1.05624, theta=-2.64973
% INFO    : Bus 6215	: V=1.09846727, theta=0.558794192 -> V=1.11491, theta=-3.20875
% INFO    : Bus 6216	: V=1.06576236, theta=5.25458148 -> V=1.0829, theta=-2.50389
% INFO    : Bus 6217	: V=1.07615526, theta=-9.30082344 -> V=1.06228, theta=-10.26489
% INFO    : Bus 6218	: V=1.09602535, theta=0.732238664 -> V=1.11119, theta=-3.6017
% INFO    : Bus 6219	: V=1.1, theta=-13.1235413 -> V=1.07457, theta=-14.72144
% INFO    : Bus 6220	: V=1.041, theta=11.440118 -> V=1.06426, theta=2.44739
% INFO    : Bus 6221	: V=1.09430048, theta=10.7394843 -> V=1.10858, theta=1.7937
% INFO    : Bus 6222	: V=1.06568297, theta=-9.52283802 -> V=1.06451, theta=-10.20606
% INFO    : Bus 6223	: V=1.097, theta=-2.92776918 -> V=1.11623, theta=-0.0946
% INFO    : Bus 6224	: V=1.05546175, theta=6.99813939 -> V=1.08131, theta=-4.51532
% INFO    : Bus 6225	: V=1.0495018, theta=5.79399138 -> V=1.07517, theta=-6.45819
% INFO    : Bus 6226	: V=1.06734141, theta=-11.5345049 -> V=1.06811, theta=-11.46411
% INFO    : Bus 6227	: V=1.077, theta=-9.83789016 -> V=1.07168, theta=-10.51398
% INFO    : Bus 6228	: V=1.05117674, theta=1.92114825 -> V=1.06216, theta=-7.1262
% INFO    : Bus 6229	: V=1.05006438, theta=1.82823497 -> V=1.06106, theta=-7.21649
% INFO    : Bus 6230	: V=1.0650077, theta=-10.099622 -> V=1.06985, theta=-9.85295
% INFO    : Bus 6231	: V=1.06538669, theta=-7.83510447 -> V=1.06749, theta=-7.63079
% INFO    : Bus 6232	: V=1.083, theta=-9.72798168 -> V=1.07405, theta=-9.90911
% INFO    : Bus 6233	: V=1.0320104, theta=-13.381095 -> V=1.05533, theta=-9.23222
% INFO    : Bus 6234	: V=1.07907926, theta=-12.1304289 -> V=1.10357, theta=-7.86408
% INFO    : Bus 6235	: V=1.04427104, theta=-14.2907618 -> V=1.04479, theta=-13.45636
% INFO    : Bus 6236	: V=1.08006146, theta=-12.0956519 -> V=1.07256, theta=-11.84829
% INFO    : Bus 6237	: V=1.1001415, theta=-4.72061565 -> V=1.0962, theta=-0.2542
% INFO    : Bus 6238	: V=1.09999361, theta=0.305312713 -> V=1.11439, theta=-3.9167
% INFO    : Bus 6239	: V=1.06502076, theta=-9.54773853 -> V=1.06423, theta=-10.22145
% INFO    : Bus 6240	: V=1.089, theta=-11.007502 -> V=1.06396, theta=-11.67201
% INFO    : Bus 6241	: V=1.0986734, theta=3.12042909 -> V=1.11393, theta=-1.56202
% INFO    : Bus 6242	: V=1.1021693, theta=-6.6438334 -> V=1.10087, theta=-2.12827
% INFO    : Bus 6243	: V=1.10546287, theta=-6.30139966 -> V=1.10355, theta=-1.81609
% INFO    : Bus 6244	: V=1.08421997, theta=-7.88181634 -> V=1.08359, theta=-3.19942
% INFO    : Bus 6245	: V=1.10274636, theta=-6.31280427 -> V=1.10006, theta=-1.79952
% INFO    : Bus 6246	: V=1.09433694, theta=-6.14669229 -> V=1.09271, theta=-1.69619
% INFO    : Bus 6247	: V=1.03326949, theta=-13.9413673 -> V=1.0505, theta=-12.04158
% INFO    : Bus 6248	: V=1.074, theta=-8.7090291 -> V=1.09007, theta=-7.15776
% INFO    : Bus 6249	: V=1.06837517, theta=-1.46795209 -> V=1.08689, theta=-5.29464
% INFO    : Bus 6250	: V=1.07053279, theta=-1.83964233 -> V=1.08534, theta=-6.17291
% INFO    : Bus 6251	: V=1.09467982, theta=6.16091697 -> V=1.11238, theta=0.20142
% INFO    : Bus 6252	: V=1.04770433, theta=6.73594887 -> V=1.0681, theta=-6.23299
% INFO    : Bus 6253	: V=1.05256574, theta=6.31846928 -> V=1.06257, theta=-3.76791
% INFO    : Bus 6254	: V=1.04883115, theta=-10.4826248 -> V=1.04941, theta=-5.45798
% INFO    : Bus 6255	: V=1.06390207, theta=14.5775866 -> V=1.10408, theta=-0.88329
% INFO    : Bus 6256	: V=0.993, theta=-5.0444808 -> V=1.01563, theta=5.71086
% INFO    : Bus 6257	: V=0.969624136, theta=-5.04325504 -> V=0.99695, theta=-1.83217
% INFO    : Bus 6258	: V=1.072, theta=-22.7149665 -> V=0.99939, theta=-4.68505
% INFO    : Bus 6259	: V=0.995, theta=-13.4427094 -> V=0.98275, theta=-1.72973
% INFO    : Bus 6260	: V=0.937578999, theta=-19.4736199 -> V=0.95329, theta=-9.26512
% INFO    : Bus 6261	: V=1.074, theta=-7.79083556 -> V=1.09972, theta=-1.01239
% INFO    : Bus 6262	: V=1.074, theta=-7.79083556 -> V=1.09972, theta=-1.01239
% INFO    : Bus 6263	: V=1.058, theta=-7.63555755 -> V=1.09863, theta=-1.00617
% INFO    : Bus 6264	: V=1.058, theta=-7.83209993 -> V=1.09863, theta=-1.00617
% INFO    : Bus 6265	: V=0.983, theta=-0.762515913 -> V=1.00365, theta=0.03188
% INFO    : Bus 6266	: V=0.979, theta=-3.15639821 -> V=1.00365, theta=0.03188
% INFO    : Bus 6267	: V=1.037, theta=0.458187594 -> V=1.00025, theta=2.91547
% INFO    : Bus 6268	: V=1.035, theta=-0.271065268 -> V=1.00025, theta=2.91547
% INFO    : Bus 6269	: V=0.951, theta=0.238878557 -> V=0.96895, theta=2.21911
% INFO    : Bus 6270	: V=0.954, theta=0.753773363 -> V=0.97286, theta=2.18661
% INFO    : Bus 6271	: V=1.044, theta=-2.09518592 -> V=1.02214, theta=6.87545
% INFO    : Bus 6272	: V=1.044, theta=-1.80341604 -> V=1.01545, theta=7.22071
% INFO    : Bus 6273	: V=1.043, theta=-1.80784706 -> V=1.02269, theta=7.16263
% INFO    : Bus 6274	: V=1.042, theta=-2.05467632 -> V=1.02216, theta=6.90504
% INFO    : Bus 6276	: V=1.004, theta=11.0966982 -> V=0.9812, theta=3.25103
% INFO    : Bus 6277	: V=1.007, theta=11.0395689 -> V=0.96354, theta=5.1448
% INFO    : Bus 6278	: V=1.032, theta=11.3565114 -> V=1.02645, theta=5.6548
% INFO    : Bus 6279	: V=1.032, theta=6.35662928 -> V=1.00756, theta=5.60987
% INFO    : Bus 6280	: V=1.02663721, theta=6.35662928 -> V=1.03542, theta=0.02445
% INFO    : Bus 6281	: V=1.015, theta=-1.40378912 -> V=0.98313, theta=-4.50012
% INFO    : Bus 6282	: V=1.017, theta=-0.856431727 -> V=0.99435, theta=-4.50007
% INFO    : Bus 6283	: V=1.015, theta=-1.40378912 -> V=0.98313, theta=-4.50012
% INFO    : Bus 6284	: V=1.017, theta=-0.856431727 -> V=0.98877, theta=1.436
% INFO    : Bus 6285	: V=1.017, theta=-0.856431727 -> V=0.99289, theta=-1.4651
% INFO    : Bus 6286	: V=0.992, theta=-0.889388669 -> V=0.94083, theta=0.33983
% INFO    : Bus 6287	: V=0.962, theta=-5.16501141 -> V=1.0701, theta=-2.82694
% INFO    : Bus 6288	: V=0.995, theta=-4.71715452 -> V=1.04744, theta=-6.34256
% INFO    : Bus 6289	: V=0.982, theta=-2.9702125 -> V=1.05371, theta=-6.15052
% INFO    : Bus 6290	: V=0.99, theta=4.42165353 -> V=0.99696, theta=4.86305
% INFO    : Bus 6291	: V=0.991, theta=4.42431309 -> V=0.99018, theta=5.02265
% INFO    : Bus 6292	: V=0.992, theta=4.27611081 -> V=0.99739, theta=4.73065
% INFO    : Bus 6293	: V=0.991, theta=4.05874947 -> V=0.99033, theta=4.82464
% INFO    : Bus 6294	: V=0.992, theta=4.31769869 -> V=0.9931, theta=7.66262
% INFO    : Bus 6295	: V=0.992, theta=4.30071807 -> V=0.99313, theta=7.64699
% INFO    : Bus 6296	: V=1.038, theta=-9.36973917 -> V=1.06811, theta=-3.82259
% INFO    : Bus 6297	: V=1.038, theta=-9.26473084 -> V=1.06811, theta=-3.82259
% INFO    : Bus 6298	: V=1.038, theta=-9.26473084 -> V=1.06811, theta=-3.82259
% INFO    : Bus 6299	: V=1.037, theta=-9.34263436 -> V=1.06811, theta=-3.82259
% INFO    : Bus 6300	: V=1.037, theta=-9.34263436 -> V=1.06811, theta=-3.82259
% INFO    : Bus 6301	: V=1.037, theta=-9.34263436 -> V=1.06811, theta=-3.82259
% INFO    : Bus 6302	: V=1.018, theta=-14.8986201 -> V=0.93649, theta=-2.10182
% INFO    : Bus 6303	: V=1.018, theta=-14.8986201 -> V=0.93649, theta=-2.10182
% INFO    : Bus 6304	: V=1.0, theta=18.7972791 -> V=1.00831, theta=6.28963
% INFO    : Bus 6305	: V=1.006, theta=19.5324535 -> V=0.99082, theta=4.243
% INFO    : Bus 6306	: V=1.005, theta=19.782624 -> V=0.9916, theta=4.12063
% INFO    : Bus 6307	: V=1.096, theta=-12.724348 -> V=0.98193, theta=-0.36123
% INFO    : Bus 6308	: V=1.026, theta=-32.9065774 -> V=1.04004, theta=-20.18128
% INFO    : Bus 6309	: V=1.004, theta=-9.07173576 -> V=0.99653, theta=0.89949
% INFO    : Bus 6311	: V=1.003, theta=-9.01039171 -> V=0.99895, theta=0.91092
% INFO    : Bus 6312	: V=1.004, theta=-9.03907845 -> V=0.9989, theta=0.88905
% INFO    : Bus 6313	: V=1.02, theta=19.0302345 -> V=1.00888, theta=8.22236
% INFO    : Bus 6314	: V=1.022, theta=18.6626331 -> V=1.00949, theta=7.97765
% INFO    : Bus 6315	: V=1.017, theta=1.79033901 -> V=1.01748, theta=9.26343
% INFO    : Bus 6316	: V=1.015, theta=1.59900083 -> V=1.01683, theta=7.21426
% INFO    : Bus 6317	: V=0.992, theta=-9.70152305 -> V=0.99327, theta=-1.73752
% INFO    : Bus 6318	: V=0.994, theta=-9.62936371 -> V=0.99512, theta=-1.74637
% INFO    : Bus 6319	: V=1.019, theta=-9.79635703 -> V=1.03955, theta=-5.46513
% INFO    : Bus 6320	: V=0.988089154, theta=-30.8278588 -> V=0.95969, theta=-17.76176
% INFO    : Bus 6321	: V=1.001, theta=-24.4286396 -> V=0.90877, theta=-9.75376
% INFO    : Bus 6322	: V=1.0, theta=-24.6790867 -> V=0.91099, theta=-10.09658
% INFO    : Bus 6324	: V=0.986228469, theta=-27.6111831 -> V=0.97885, theta=-15.41532
% INFO    : Bus 6325	: V=0.992, theta=-0.722044655 -> V=1.01079, theta=-0.49293
% INFO    : Bus 6326	: V=0.992, theta=-0.864664531 -> V=1.01079, theta=-0.49293
% INFO    : Bus 6327	: V=0.992, theta=-0.577947021 -> V=1.01079, theta=-0.49293
% INFO    : Bus 6328	: V=0.992, theta=-0.577947021 -> V=1.01079, theta=-0.49293
% INFO    : Bus 6329	: V=0.992, theta=-0.722044655 -> V=1.01079, theta=-0.49293
% INFO    : Bus 6330	: V=0.992, theta=-1.00868879 -> V=1.01079, theta=-0.49293
% INFO    : Bus 6331	: V=1.004, theta=8.85165877 -> V=0.99486, theta=2.37869
% INFO    : Bus 6332	: V=1.006, theta=8.91865498 -> V=0.99486, theta=2.37791
% INFO    : Bus 6333	: V=1.008, theta=8.883379 -> V=0.99488, theta=2.37178
% INFO    : Bus 6334	: V=1.007, theta=8.64194471 -> V=0.99479, theta=2.21094
% INFO    : Bus 6335	: V=1.004, theta=-10.4469297 -> V=1.01528, theta=0.15899
% INFO    : Bus 6336	: V=1.004, theta=-10.3421547 -> V=1.01528, theta=0.15899
% INFO    : Bus 6337	: V=0.950209737, theta=-19.600239 -> V=0.96877, theta=-8.94327
% INFO    : Bus 6338	: V=0.978925134, theta=-19.6002631 -> V=0.99804, theta=-8.94329
% INFO    : Bus 6339	: V=1.021, theta=2.82082778 -> V=1.05593, theta=3.23517
% INFO    : Bus 6340	: V=0.999, theta=1.54581863 -> V=1.00036, theta=5.58431
% INFO    : Bus 6341	: V=0.998, theta=1.55260989 -> V=1.00036, theta=5.58431
% INFO    : Bus 6342	: V=0.997, theta=1.6123226 -> V=1.00047, theta=5.63608
% INFO    : Bus 6343	: V=0.997, theta=1.72579149 -> V=1.0007, theta=5.74705
% INFO    : Bus 6344	: V=1.03372926, theta=-18.231278 -> V=1.03541, theta=-8.52242
% INFO    : Bus 6345	: V=1.042, theta=-3.44546276 -> V=1.02814, theta=8.00929
% INFO    : Bus 6346	: V=1.044, theta=-3.82270503 -> V=1.03072, theta=8.01434
% INFO    : Bus 6347	: V=1.014, theta=-6.47107549 -> V=1.0768, theta=-5.89383
% INFO    : Bus 6348	: V=1.03, theta=-5.65744802 -> V=0.97716, theta=-3.97901
% INFO    : Bus 6349	: V=1.026, theta=-6.09000265 -> V=1.04208, theta=-4.4603
% INFO    : Bus 6350	: V=1.028, theta=-5.12732216 -> V=1.08884, theta=-4.3171
% INFO    : Bus 6351	: V=1.033, theta=-4.91510203 -> V=0.97278, theta=-2.74945
% INFO    : Bus 6352	: V=1.028, theta=-2.58023742 -> V=1.02897, theta=6.079
% INFO    : Bus 6353	: V=1.03, theta=-2.94816532 -> V=1.03142, theta=6.04951
% INFO    : Bus 6354	: V=0.978, theta=-19.6485763 -> V=1.04044, theta=2.69972
% INFO    : Bus 6355	: V=1.007, theta=-10.2112667 -> V=0.97986, theta=-0.98468
% INFO    : Bus 6356	: V=1.011, theta=11.6402242 -> V=0.99823, theta=7.18339
% INFO    : Bus 6357	: V=1.009, theta=11.6609234 -> V=1.0003, theta=7.62198
% INFO    : Bus 6358	: V=1.009, theta=11.6816983 -> V=1.00023, theta=7.58132
% INFO    : Bus 6359	: V=1.007, theta=11.7976249 -> V=0.99824, theta=7.18198
% INFO    : Bus 6360	: V=1.007, theta=11.7058352 -> V=1.00013, theta=7.5255
% INFO    : Bus 6361	: V=1.012, theta=11.1152192 -> V=0.99823, theta=7.18751
% INFO    : Bus 6362	: V=1.018, theta=-0.747898745 -> V=0.9793, theta=-0.85934
% INFO    : Bus 6363	: V=0.997011603, theta=-32.4349259 -> V=0.96947, theta=-19.32284
% INFO    : Bus 6364	: V=1.043, theta=-6.62039958 -> V=1.01854, theta=0.07042
% INFO    : Bus 6365	: V=1.00007186, theta=-11.7995504 -> V=1.001, theta=-6.23545
% INFO    : Bus 6366	: V=0.985175453, theta=-10.2898511 -> V=0.98934, theta=-5.18792
% INFO    : Bus 6368	: V=0.967, theta=-0.318335309 -> V=1.06549, theta=-0.43802
% INFO    : Bus 6369	: V=1.043, theta=-19.2126293 -> V=0.96527, theta=-5.9353
% INFO    : Bus 6370	: V=1.061, theta=-6.27162002 -> V=1.06476, theta=-4.92748
% INFO    : Bus 6371	: V=1.061, theta=-6.53124855 -> V=1.06476, theta=-4.92748
% INFO    : Bus 6372	: V=1.028, theta=-11.978333 -> V=1.01576, theta=-1.64476
% INFO    : Bus 6373	: V=1.002, theta=-1.54058498 -> V=1.02731, theta=1.0976
% INFO    : Bus 6374	: V=1.003, theta=-1.36793444 -> V=1.02731, theta=1.0976
% INFO    : Bus 6375	: V=1.003, theta=-1.36793444 -> V=1.04253, theta=1.00971
% INFO    : Bus 6376	: V=1.003, theta=-1.36793444 -> V=1.02731, theta=1.0976
% INFO    : Bus 6377	: V=0.962, theta=-3.704672 -> V=1.00018, theta=-2.84001
% INFO    : Bus 6378	: V=0.984, theta=-14.1513293 -> V=0.98268, theta=-3.3253
% INFO    : Bus 6379	: V=1.01, theta=-2.48414056 -> V=1.02587, theta=-3.26962
% INFO    : Bus 6380	: V=1.018, theta=0.0819680738 -> V=1.0288, theta=-2.36042
% INFO    : Bus 6381	: V=1.017, theta=-1.1184171 -> V=1.03026, theta=-2.6709
% INFO    : Bus 6382	: V=1.011, theta=-2.35005628 -> V=1.02628, theta=-3.0339
% INFO    : Bus 6383	: V=1.042, theta=-12.1187175 -> V=1.01131, theta=-2.08994
% INFO    : Bus 6384	: V=1.042, theta=-12.1187175 -> V=1.01131, theta=-2.08994
% INFO    : Bus 6385	: V=1.043, theta=-12.2932295 -> V=1.01147, theta=-2.09085
% INFO    : Bus 6386	: V=1.027, theta=-13.2239387 -> V=0.94168, theta=-2.02434
% INFO    : Bus 6387	: V=0.994, theta=11.6586922 -> V=1.0108, theta=4.7326
% INFO    : Bus 6388	: V=0.994, theta=11.199043 -> V=1.01142, theta=4.73549
% INFO    : Bus 6389	: V=0.914, theta=-20.9671444 -> V=0.92157, theta=-6.75674
% INFO    : Bus 6390	: V=1.002, theta=-12.7823931 -> V=0.99997, theta=1.50951
% INFO    : Bus 6391	: V=1.067, theta=-13.503579 -> V=1.0164, theta=-2.88908
% INFO    : Bus 6392	: V=1.067, theta=-13.503579 -> V=1.0164, theta=-2.88908
% INFO    : Bus 6393	: V=0.997938468, theta=-12.923998 -> V=1.00401, theta=-9.95733
% INFO    : Bus 6394	: V=0.997938266, theta=-12.9239956 -> V=1.00401, theta=-9.95733
% INFO    : Bus 6395	: V=0.985, theta=-4.22298891 -> V=1.02596, theta=0.411
% INFO    : Bus 6396	: V=0.985, theta=-4.32178465 -> V=1.02596, theta=0.411
% INFO    : Bus 6397	: V=1.056, theta=7.42150786 -> V=1.01104, theta=4.40952
% INFO    : Bus 6398	: V=1.03, theta=7.70028915 -> V=1.01103, theta=4.40652
% INFO    : Bus 6399	: V=1.006, theta=-19.3782847 -> V=1.00988, theta=-3.52091
% INFO    : Bus 6400	: V=0.939247826, theta=-19.3781251 -> V=0.95518, theta=-9.13018
% INFO    : Bus 6401	: V=1.015, theta=1.05243116 -> V=0.96565, theta=2.81921
% INFO    : Bus 6402	: V=1.029, theta=-11.4911412 -> V=0.95678, theta=-1.33141
% INFO    : Bus 6403	: V=1.029, theta=-11.4911412 -> V=0.95678, theta=-1.33141
% INFO    : Bus 6404	: V=1.004, theta=-1.97709177 -> V=1.00527, theta=-5.21046
% INFO    : Bus 6405	: V=1.021, theta=7.19488222 -> V=1.02582, theta=10.03396
% INFO    : Bus 6406	: V=1.034, theta=7.0760137 -> V=1.03537, theta=10.12363
% INFO    : Bus 6407	: V=1.036, theta=6.5229358 -> V=1.03857, theta=10.23166
% INFO    : Bus 6408	: V=1.032, theta=6.99465327 -> V=1.03453, theta=10.07919
% INFO    : Bus 6409	: V=1.023, theta=-8.2762827 -> V=1.02505, theta=2.28817
% INFO    : Bus 6410	: V=1.028, theta=6.36954467 -> V=1.01424, theta=9.51675
% INFO    : Bus 6411	: V=1.03, theta=5.94992067 -> V=1.01497, theta=9.50529
% INFO    : Bus 6412	: V=0.97148234, theta=-13.5476342 -> V=0.97704, theta=-9.75894
% INFO    : Bus 6413	: V=0.97148234, theta=-13.5476342 -> V=0.97704, theta=-9.75894
% INFO    : Bus 6414	: V=0.971482504, theta=-13.5476342 -> V=0.97704, theta=-9.75894
% INFO    : Bus 6415	: V=0.981244967, theta=-13.5476342 -> V=0.98686, theta=-9.75894
% INFO    : Bus 6416	: V=0.998, theta=-9.38743419 -> V=0.96955, theta=0.10159
% INFO    : Bus 6417	: V=1.012, theta=-12.291521 -> V=0.93884, theta=-2.92349
% INFO    : Bus 6418	: V=0.968, theta=-10.90909 -> V=0.95817, theta=-2.00481
% INFO    : Bus 6419	: V=1.03, theta=-6.16791061 -> V=1.03851, theta=-0.30978
% INFO    : Bus 6420	: V=1.032, theta=-4.69685706 -> V=1.03851, theta=-0.30978
% INFO    : Bus 6421	: V=0.994, theta=-8.71281654 -> V=1.02963, theta=12.79767
% INFO    : Bus 6422	: V=1.03, theta=-8.18868347 -> V=1.0394, theta=-2.59956
% INFO    : Bus 6423	: V=1.03, theta=-8.18968449 -> V=1.03937, theta=-2.60083
% INFO    : Bus 6424	: V=1.002, theta=5.87535913 -> V=1.02653, theta=4.96754
% INFO    : Bus 6425	: V=1.081, theta=-33.5565132 -> V=1.04299, theta=-11.20046
% INFO    : Bus 6426	: V=1.085, theta=-33.5560984 -> V=1.04299, theta=-11.20048
% INFO    : Bus 6427	: V=1.085, theta=-33.5562456 -> V=1.043, theta=-11.19945
% INFO    : Bus 6428	: V=0.966, theta=1.72626984 -> V=0.98195, theta=-2.85045
% INFO    : Bus 6429	: V=0.985417227, theta=-4.0465761 -> V=1.00335, theta=-5.57686
% INFO    : Bus 6430	: V=0.966, theta=1.72626984 -> V=0.98195, theta=-2.85045
% INFO    : Bus 6431	: V=0.985417227, theta=-4.0465761 -> V=1.00335, theta=-5.57686
% INFO    : Bus 6432	: V=1.032, theta=-10.1910185 -> V=1.03961, theta=1.80072
% INFO    : Bus 6433	: V=1.05, theta=-11.0750429 -> V=1.01209, theta=-2.41489
% INFO    : Bus 6434	: V=1.049, theta=-11.2467807 -> V=1.01209, theta=-2.41489
% INFO    : Bus 6435	: V=1.03, theta=-12.6678871 -> V=0.98576, theta=-0.85655
% INFO    : Bus 6436	: V=1.024, theta=-13.0802212 -> V=0.98228, theta=-1.06179
% INFO    : Bus 6437	: V=0.976, theta=1.5686256 -> V=1.02086, theta=1.46026
% INFO    : Bus 6438	: V=0.976008405, theta=-9.77438604 -> V=0.9934, theta=-6.15907
% INFO    : Bus 6439	: V=1.03, theta=-12.0148109 -> V=1.04855, theta=1.45855
% INFO    : Bus 6440	: V=1.031, theta=-11.0961884 -> V=1.04855, theta=1.45855
% INFO    : Bus 6441	: V=0.994, theta=7.15973593 -> V=0.9997, theta=6.28833
% INFO    : Bus 6442	: V=0.994, theta=7.01583617 -> V=0.9997, theta=6.28832
% INFO    : Bus 6443	: V=1.002, theta=12.4737842 -> V=1.01409, theta=3.63315
% INFO    : Bus 6444	: V=0.994, theta=13.2236641 -> V=1.00297, theta=1.49121
% INFO    : Bus 6445	: V=1.019, theta=19.3590829 -> V=0.97141, theta=6.74812
% INFO    : Bus 6446	: V=0.985, theta=10.621693 -> V=0.97146, theta=6.70758
% INFO    : Bus 6447	: V=1.056, theta=-12.5726969 -> V=1.01305, theta=-2.3921
% INFO    : Bus 6448	: V=1.057, theta=-12.3148794 -> V=1.01305, theta=-2.3921
% INFO    : Bus 6449	: V=0.931, theta=-5.04119185 -> V=0.9866, theta=-5.23478
% INFO    : Bus 6450	: V=1.007, theta=-15.6158516 -> V=0.95232, theta=-2.15896
% INFO    : Bus 6451	: V=1.0, theta=-3.81652088 -> V=0.98519, theta=3.68537
% INFO    : Bus 6452	: V=1.0, theta=-3.87104219 -> V=0.98524, theta=3.71373
% INFO    : Bus 6453	: V=1.051, theta=-13.1432727 -> V=1.02346, theta=-2.35226
% INFO    : Bus 6454	: V=1.049, theta=-12.3891976 -> V=1.02245, theta=-2.34691
% INFO    : Bus 6455	: V=1.049, theta=-12.3891976 -> V=1.02245, theta=-2.34691
% INFO    : Bus 6456	: V=0.998, theta=5.52309261 -> V=1.00887, theta=2.36632
% INFO    : Bus 6457	: V=0.998, theta=5.62584996 -> V=1.00661, theta=3.13586
% INFO    : Bus 6458	: V=1.011, theta=-12.096274 -> V=0.9914, theta=2.26345
% INFO    : Bus 6459	: V=1.012, theta=-10.379972 -> V=0.9914, theta=2.26345
% INFO    : Bus 6460	: V=0.99, theta=10.8361561 -> V=1.00997, theta=9.11977
% INFO    : Bus 6461	: V=0.988, theta=10.4141125 -> V=1.01348, theta=9.5145
% INFO    : Bus 6462	: V=0.987, theta=10.8045455 -> V=1.00986, theta=9.32021
% INFO    : Bus 6463	: V=0.984, theta=11.304683 -> V=1.00548, theta=8.04909
% INFO    : Bus 6464	: V=1.02940228, theta=-14.6420569 -> V=1.03513, theta=-12.73424
% INFO    : Bus 6465	: V=1.02940228, theta=-14.6420569 -> V=1.03513, theta=-12.73424
% INFO    : Bus 6466	: V=1.02473811, theta=-14.7276568 -> V=1.03095, theta=-12.78146
% INFO    : Bus 6467	: V=0.925, theta=-1.71257625 -> V=0.926, theta=-1.58611
% INFO    : Bus 6468	: V=0.925, theta=-1.71257625 -> V=0.926, theta=-1.58611
% INFO    : Bus 6469	: V=0.925, theta=-1.71257625 -> V=0.926, theta=-1.58611
% INFO    : Bus 6470	: V=1.011, theta=-10.9135332 -> V=1.01246, theta=-6.85766
% INFO    : Bus 6471	: V=1.012, theta=-11.5847378 -> V=1.01254, theta=-6.85819
% INFO    : Bus 6472	: V=1.088, theta=-5.14710346 -> V=1.03238, theta=-7.47459
% INFO    : Bus 6473	: V=1.00545424, theta=-12.7641305 -> V=1.01849, theta=-12.17491
% INFO    : Bus 6474	: V=1.00545424, theta=-12.7641305 -> V=1.01849, theta=-12.17491
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 4	: Vg=1.045 -> Vg=1.06012
% INFO    : Gen at bus 4	: Vg=1.045 -> Vg=1.06012
% INFO    : Gen at bus 5	: Pg=6.05, Qg=0.0 -> Pg=9.1, Qg=0.0
% INFO    : Gen at bus 5	: Vg=1.017 -> Vg=1.0252
% INFO    : Gen at bus 11	: Vg=1.035 -> Vg=1.04248
% INFO    : Gen at bus 11	: Vg=1.035 -> Vg=1.04248
% INFO    : Gen at bus 17	: Pg=1.22, Qg=0.0 -> Pg=8.2, Qg=0.0
% INFO    : Gen at bus 17	: Vg=1.049 -> Vg=1.05841
% INFO    : Gen at bus 19	: Vg=1.02 -> Vg=1.03162
% INFO    : Gen at bus 22	: Vg=1.013 -> Vg=1.04582
% INFO    : Gen at bus 24	: Vg=1.042 -> Vg=1.06946
% INFO    : Gen at bus 24	: Pg=0.18, Qg=0.0 -> Pg=32.044, Qg=0.0
% INFO    : Gen at bus 24	: Vg=1.042 -> Vg=1.06946
% INFO    : Gen at bus 25	: Pg=3.21, Qg=0.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 25	: Vg=1.074 -> Vg=1.08461
% INFO    : Gen at bus 25	: Vg=1.074 -> Vg=1.08461
% INFO    : Gen at bus 40	: Vg=1.063 -> Vg=1.0589
% INFO    : Gen at bus 47	: Pg=9.47, Qg=-5.96 -> Pg=16.0, Qg=4.023
% INFO    : Gen at bus 47	: Vg=1.012 -> Vg=1.05601
% INFO    : Gen at bus 47	: Vg=1.012 -> Vg=1.05601
% INFO    : Gen at bus 48	: Pg=2.17, Qg=0.0 -> Pg=18.323, Qg=0.0
% INFO    : Gen at bus 48	: Vg=1.035 -> Vg=1.0683
% INFO    : Gen at bus 48	: Pg=1.17, Qg=0.0 -> Pg=19.264, Qg=0.0
% INFO    : Gen at bus 48	: Vg=1.035 -> Vg=1.0683
% INFO    : Gen at bus 57	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 57	: Vg=1.051 -> Vg=1.06354
% INFO    : Gen at bus 64	: Vg=1.075 -> Vg=1.08544
% INFO    : Gen at bus 64	: Pg=1.19, Qg=0.0 -> Pg=27.6, Qg=0.0
% INFO    : Gen at bus 64	: Vg=1.075 -> Vg=1.08544
% INFO    : Gen at bus 69	: Pg=7.25, Qg=0.0 -> Pg=30.04, Qg=0.0
% INFO    : Gen at bus 69	: Vg=1.042 -> Vg=1.04782
% INFO    : Gen at bus 70	: Pg=3.27, Qg=0.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 70	: Vg=1.015 -> Vg=1.03578
% INFO    : Gen at bus 85	: Vg=1.034 -> Vg=1.05478
% INFO    : Gen at bus 86	: Pg=2.76, Qg=0.0 -> Pg=9.2, Qg=0.0
% INFO    : Gen at bus 86	: Vg=1.021 -> Vg=1.01693
% INFO    : Gen at bus 102	: Pg=19.07, Qg=-3.5 -> Pg=46.0, Qg=-1.079
% INFO    : Gen at bus 102	: Vg=1.026 -> Vg=1.05356
% INFO    : Gen at bus 122	: Pg=7.97, Qg=-1.18 -> Pg=12.0, Qg=5.0
% INFO    : Gen at bus 122	: Vg=1.026 -> Vg=1.04597
% INFO    : Gen at bus 124	: Pg=1.36, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.038 -> Vg=1.04096
% INFO    : Gen at bus 125	: Pg=6.12, Qg=0.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 125	: Vg=1.037 -> Vg=1.06573
% INFO    : Gen at bus 125	: Pg=1.12, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 125	: Vg=1.037 -> Vg=1.06573
% INFO    : Gen at bus 132	: Pg=7.12, Qg=1.99 -> Pg=17.0, Qg=-2.999
% INFO    : Gen at bus 132	: Vg=1.065 -> Vg=1.06363
% INFO    : Gen at bus 132	: Vg=1.065 -> Vg=1.06363
% INFO    : Gen at bus 132	: Vg=1.065 -> Vg=1.06363
% INFO    : Gen at bus 132	: Vg=1.065 -> Vg=1.06363
% INFO    : Gen at bus 137	: Vg=1.032 -> Vg=1.05142
% INFO    : Gen at bus 137	: Pg=4.0, Qg=-0.8 -> Pg=18.0, Qg=-0.8
% INFO    : Gen at bus 137	: Vg=1.032 -> Vg=1.05142
% INFO    : Gen at bus 155	: Vg=0.971 -> Vg=1.01858
% INFO    : Gen at bus 158	: Pg=7.05, Qg=1.44 -> Pg=17.9, Qg=10.0
% INFO    : Gen at bus 158	: Vg=0.947 -> Vg=0.97483
% INFO    : Gen at bus 158	: Vg=0.947 -> Vg=0.97483
% INFO    : Gen at bus 177	: Vg=1.073 -> Vg=1.08813
% INFO    : Gen at bus 190	: Vg=1.009 -> Vg=1.04899
% INFO    : Gen at bus 190	: Vg=1.009 -> Vg=1.04899
% INFO    : Gen at bus 192	: Vg=0.939 -> Vg=0.96969
% INFO    : Gen at bus 194	: Vg=1.05 -> Vg=1.0625
% INFO    : Gen at bus 196	: Pg=2.44, Qg=0.9 -> Pg=12.124, Qg=0.9
% INFO    : Gen at bus 196	: Vg=1.037 -> Vg=1.05875
% INFO    : Gen at bus 196	: Pg=2.44, Qg=0.9 -> Pg=12.124, Qg=0.9
% INFO    : Gen at bus 196	: Vg=1.037 -> Vg=1.05875
% INFO    : Gen at bus 219	: Pg=1.46, Qg=0.0 -> Pg=11.94, Qg=0.0
% INFO    : Gen at bus 219	: Vg=1.016 -> Vg=1.02052
% INFO    : Gen at bus 226	: Vg=1.073 -> Vg=1.08808
% INFO    : Gen at bus 229	: Pg=3.17, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 229	: Vg=1.025 -> Vg=1.03599
% INFO    : Gen at bus 238	: Pg=1.2, Qg=0.0 -> Pg=20.808, Qg=0.0
% INFO    : Gen at bus 238	: Vg=1.047 -> Vg=1.07078
% INFO    : Gen at bus 238	: Pg=0.2, Qg=0.0 -> Pg=14.344, Qg=0.0
% INFO    : Gen at bus 238	: Vg=1.047 -> Vg=1.07078
% INFO    : Gen at bus 240	: Vg=1.022 -> Vg=1.04148
% INFO    : Gen at bus 240	: Pg=6.28, Qg=0.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 240	: Vg=1.022 -> Vg=1.04148
% INFO    : Gen at bus 248	: Vg=0.976 -> Vg=1.01472
% INFO    : Gen at bus 248	: Vg=0.976 -> Vg=1.01472
% INFO    : Gen at bus 248	: Vg=0.976 -> Vg=1.01472
% INFO    : Gen at bus 248	: Vg=0.976 -> Vg=1.01472
% INFO    : Gen at bus 258	: Vg=1.031 -> Vg=1.04219
% INFO    : Gen at bus 258	: Vg=1.031 -> Vg=1.04219
% INFO    : Gen at bus 260	: Pg=27.18, Qg=1.0 -> Pg=30.0, Qg=0.9
% INFO    : Gen at bus 260	: Vg=1.071 -> Vg=1.06633
% INFO    : Gen at bus 263	: Pg=3.85, Qg=-0.6 -> Pg=8.0, Qg=-2.47
% INFO    : Gen at bus 263	: Vg=0.998 -> Vg=1.03841
% INFO    : Gen at bus 271	: Vg=0.997 -> Vg=1.02167
% INFO    : Gen at bus 284	: Vg=0.975 -> Vg=1.01472
% INFO    : Gen at bus 297	: Vg=1.064 -> Vg=1.07125
% INFO    : Gen at bus 298	: Vg=1.014 -> Vg=1.02918
% INFO    : Gen at bus 307	: Pg=1.12, Qg=-6.48 -> Pg=15.0, Qg=-7.483
% INFO    : Gen at bus 307	: Vg=1.038 -> Vg=1.06312
% INFO    : Gen at bus 314	: Pg=7.16, Qg=0.0 -> Pg=25.8, Qg=0.0
% INFO    : Gen at bus 314	: Vg=1.032 -> Vg=1.03848
% INFO    : Gen at bus 314	: Pg=18.16, Qg=0.0 -> Pg=49.6, Qg=0.0
% INFO    : Gen at bus 314	: Vg=1.032 -> Vg=1.03848
% INFO    : Gen at bus 319	: Vg=1.05 -> Vg=1.06267
% INFO    : Gen at bus 319	: Vg=1.05 -> Vg=1.06267
% INFO    : Gen at bus 321	: Pg=4.8, Qg=-0.1 -> Pg=10.8, Qg=-0.1
% INFO    : Gen at bus 321	: Vg=1.042 -> Vg=1.05182
% INFO    : Gen at bus 327	: Vg=1.023 -> Vg=1.03846
% INFO    : Gen at bus 334	: Vg=1.028 -> Vg=1.03676
% INFO    : Gen at bus 335	: Pg=2.11, Qg=2.07 -> Pg=25.0, Qg=-9.0
% INFO    : Gen at bus 335	: Vg=1.037 -> Vg=1.02923
% INFO    : Gen at bus 338	: Pg=9.13, Qg=-0.33 -> Pg=13.0, Qg=2.386
% INFO    : Gen at bus 338	: Vg=1.013 -> Vg=1.03402
% INFO    : Gen at bus 340	: Vg=1.034 -> Vg=1.06107
% INFO    : Gen at bus 340	: Vg=1.034 -> Vg=1.06107
% INFO    : Gen at bus 347	: Vg=1.057 -> Vg=1.06269
% INFO    : Gen at bus 347	: Pg=15.24, Qg=0.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 347	: Vg=1.057 -> Vg=1.06269
% INFO    : Gen at bus 350	: Vg=1.058 -> Vg=1.07134
% INFO    : Gen at bus 358	: Vg=1.027 -> Vg=1.01799
% INFO    : Gen at bus 359	: Pg=1.97, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 359	: Vg=1.001 -> Vg=1.02783
% INFO    : Gen at bus 359	: Pg=2.97, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 359	: Vg=1.001 -> Vg=1.02783
% INFO    : Gen at bus 366	: Pg=127.22, Qg=8.45 -> Pg=130.0, Qg=58.999
% INFO    : Gen at bus 366	: Vg=1.078 -> Vg=1.08889
% INFO    : Gen at bus 393	: Vg=1.006 -> Vg=1.03048
% INFO    : Gen at bus 412	: Pg=1.4, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 412	: Vg=1.026 -> Vg=1.03451
% INFO    : Gen at bus 412	: Pg=1.4, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 412	: Vg=1.026 -> Vg=1.03451
% INFO    : Gen at bus 432	: Vg=1.047 -> Vg=1.05914
% INFO    : Gen at bus 441	: Vg=1.023 -> Vg=1.02293
% INFO    : Gen at bus 448	: Vg=0.992 -> Vg=1.0108
% INFO    : Gen at bus 463	: Vg=1.013 -> Vg=1.0141
% INFO    : Gen at bus 463	: Pg=3.21, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 463	: Vg=1.013 -> Vg=1.0141
% INFO    : Gen at bus 465	: Pg=7.19, Qg=0.74 -> Pg=27.0, Qg=1.571
% INFO    : Gen at bus 465	: Vg=1.171 -> Vg=1.17111
% INFO    : Gen at bus 465	: Pg=7.19, Qg=0.74 -> Pg=27.0, Qg=1.571
% INFO    : Gen at bus 465	: Vg=1.171 -> Vg=1.17111
% INFO    : Gen at bus 467	: Pg=42.78, Qg=10.85 -> Pg=48.0, Qg=9.604
% INFO    : Gen at bus 467	: Vg=1.042 -> Vg=1.01347
% INFO    : Gen at bus 471	: Vg=1.035 -> Vg=1.05559
% INFO    : Gen at bus 471	: Vg=1.035 -> Vg=1.05559
% INFO    : Gen at bus 480	: Vg=0.982 -> Vg=1.01896
% INFO    : Gen at bus 480	: Vg=0.982 -> Vg=1.01896
% INFO    : Gen at bus 480	: Vg=0.982 -> Vg=1.01896
% INFO    : Gen at bus 492	: Vg=1.055 -> Vg=1.06745
% INFO    : Gen at bus 509	: Vg=1.002 -> Vg=1.01851
% INFO    : Gen at bus 518	: Vg=1.0 -> Vg=1.00842
% INFO    : Gen at bus 519	: Pg=8.33, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 519	: Vg=1.035 -> Vg=1.04269
% INFO    : Gen at bus 529	: Vg=1.017 -> Vg=1.0466
% INFO    : Gen at bus 529	: Vg=1.017 -> Vg=1.0466
% INFO    : Gen at bus 529	: Pg=1.95, Qg=-1.62 -> Pg=8.0, Qg=4.8
% INFO    : Gen at bus 529	: Vg=1.017 -> Vg=1.0466
% INFO    : Gen at bus 535	: Pg=0.28, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 535	: Vg=1.014 -> Vg=1.03243
% INFO    : Gen at bus 535	: Pg=4.28, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 535	: Vg=1.014 -> Vg=1.03243
% INFO    : Gen at bus 544	: Pg=1.22, Qg=1.9 -> Pg=9.0, Qg=1.9
% INFO    : Gen at bus 544	: Vg=1.0 -> Vg=1.04065
% INFO    : Gen at bus 547	: Vg=0.984 -> Vg=1.02277
% INFO    : Gen at bus 569	: Pg=2.23, Qg=0.0 -> Pg=8.25, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.006 -> Vg=1.03448
% INFO    : Gen at bus 569	: Pg=12.23, Qg=0.0 -> Pg=24.625, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.006 -> Vg=1.03448
% INFO    : Gen at bus 569	: Pg=5.23, Qg=0.0 -> Pg=7.837, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.006 -> Vg=1.03448
% INFO    : Gen at bus 582	: Pg=4.38, Qg=2.76 -> Pg=16.0, Qg=3.156
% INFO    : Gen at bus 582	: Vg=1.029 -> Vg=1.03403
% INFO    : Gen at bus 584	: Pg=0.16, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 584	: Vg=0.993 -> Vg=1.02043
% INFO    : Gen at bus 585	: Pg=1.04, Qg=0.5 -> Pg=9.5, Qg=2.145
% INFO    : Gen at bus 585	: Vg=1.01 -> Vg=1.05263
% INFO    : Gen at bus 588	: Vg=1.029 -> Vg=1.03219
% INFO    : Gen at bus 592	: Vg=1.012 -> Vg=1.0179
% INFO    : Gen at bus 599	: Vg=1.026 -> Vg=1.02443
% INFO    : Gen at bus 609	: Pg=41.38, Qg=-4.32 -> Pg=45.0, Qg=2.462
% INFO    : Gen at bus 609	: Vg=1.02 -> Vg=1.0466
% INFO    : Gen at bus 609	: Vg=1.02 -> Vg=1.0466
% INFO    : Gen at bus 611	: Pg=3.39, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 611	: Vg=1.01 -> Vg=1.02343
% INFO    : Gen at bus 611	: Pg=3.39, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 611	: Vg=1.01 -> Vg=1.02343
% INFO    : Gen at bus 611	: Pg=3.39, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 611	: Vg=1.01 -> Vg=1.02343
% INFO    : Gen at bus 612	: Pg=2.14, Qg=0.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 612	: Vg=1.012 -> Vg=1.04364
% INFO    : Gen at bus 612	: Vg=1.012 -> Vg=1.04364
% INFO    : Gen at bus 623	: Pg=-2.11, Qg=-8.3 -> Pg=-5.711, Qg=-0.326
% INFO    : Gen at bus 623	: Vg=1.049 -> Vg=1.07657
% INFO    : Gen at bus 632	: Vg=1.026 -> Vg=1.04863
% INFO    : Gen at bus 635	: Vg=1.011 -> Vg=1.03058
% INFO    : Gen at bus 635	: Pg=4.02, Qg=4.91 -> Pg=15.0, Qg=3.38
% INFO    : Gen at bus 635	: Vg=1.011 -> Vg=1.03058
% INFO    : Gen at bus 640	: Pg=94.82, Qg=-101.18 -> Pg=239.0, Qg=-102.8
% INFO    : Gen at bus 640	: Vg=1.083 -> Vg=1.09672
% INFO    : Gen at bus 651	: Vg=1.064 -> Vg=1.06517
% INFO    : Gen at bus 669	: Pg=3.19, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 669	: Vg=1.033 -> Vg=1.04324
% INFO    : Gen at bus 669	: Pg=3.19, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 669	: Vg=1.033 -> Vg=1.04324
% INFO    : Gen at bus 670	: Pg=3.25, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.053 -> Vg=1.05978
% INFO    : Gen at bus 670	: Pg=14.25, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.053 -> Vg=1.05978
% INFO    : Gen at bus 678	: Vg=1.011 -> Vg=1.00721
% INFO    : Gen at bus 679	: Pg=0.12, Qg=0.0 -> Pg=6.013, Qg=0.0
% INFO    : Gen at bus 679	: Vg=1.059 -> Vg=1.06667
% INFO    : Gen at bus 683	: Pg=4.2, Qg=-2.58 -> Pg=2.033, Qg=0.026
% INFO    : Gen at bus 683	: Vg=0.89 -> Vg=0.95673
% INFO    : Gen at bus 683	: Pg=4.2, Qg=-2.58 -> Pg=2.033, Qg=0.026
% INFO    : Gen at bus 683	: Vg=0.89 -> Vg=0.95673
% INFO    : Gen at bus 683	: Vg=0.89 -> Vg=0.95673
% INFO    : Gen at bus 683	: Pg=4.2, Qg=-2.58 -> Pg=2.167, Qg=0.841
% INFO    : Gen at bus 683	: Vg=0.89 -> Vg=0.95673
% INFO    : Gen at bus 694	: Pg=16.2, Qg=0.0 -> Pg=32.35, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.055 -> Vg=1.07569
% INFO    : Gen at bus 694	: Pg=1.2, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.055 -> Vg=1.07569
% INFO    : Gen at bus 694	: Pg=7.2, Qg=0.0 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.055 -> Vg=1.07569
% INFO    : Gen at bus 698	: Pg=31.61, Qg=-7.06 -> Pg=12.276, Qg=0.036
% INFO    : Gen at bus 698	: Vg=1.02 -> Vg=1.07643
% INFO    : Gen at bus 698	: Pg=30.63, Qg=-7.06 -> Pg=12.276, Qg=0.036
% INFO    : Gen at bus 698	: Vg=1.02 -> Vg=1.07643
% INFO    : Gen at bus 697	: Pg=32.52, Qg=-7.35 -> Pg=10.949, Qg=0.15
% INFO    : Gen at bus 697	: Vg=1.02 -> Vg=1.07657
% INFO    : Gen at bus 697	: Pg=29.5, Qg=-7.35 -> Pg=10.949, Qg=0.15
% INFO    : Gen at bus 697	: Vg=1.02 -> Vg=1.07657
% INFO    : Gen at bus 696	: Pg=31.51, Qg=-5.32 -> Pg=10.949, Qg=0.15
% INFO    : Gen at bus 696	: Vg=1.023 -> Vg=1.07657
% INFO    : Gen at bus 696	: Pg=31.51, Qg=-5.32 -> Pg=10.949, Qg=0.15
% INFO    : Gen at bus 696	: Vg=1.023 -> Vg=1.07657
% INFO    : Gen at bus 704	: Pg=1.17, Qg=-0.66 -> Pg=2.231, Qg=-0.131
% INFO    : Gen at bus 704	: Vg=0.896 -> Vg=0.95595
% INFO    : Gen at bus 704	: Pg=1.17, Qg=-0.16 -> Pg=2.231, Qg=-0.204
% INFO    : Gen at bus 704	: Vg=0.896 -> Vg=0.95595
% INFO    : Gen at bus 704	: Pg=2.87, Qg=0.34 -> Pg=3.312, Qg=-0.293
% INFO    : Gen at bus 704	: Vg=0.896 -> Vg=0.95595
% INFO    : Gen at bus 704	: Vg=0.896 -> Vg=0.95595
% INFO    : Gen at bus 731	: Pg=16.79, Qg=0.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 731	: Vg=1.044 -> Vg=1.04606
% INFO    : Gen at bus 732	: Pg=27.31, Qg=-2.16 -> Pg=39.0, Qg=5.485
% INFO    : Gen at bus 732	: Vg=0.977 -> Vg=1.05679
% INFO    : Gen at bus 733	: Pg=1.1, Qg=0.0 -> Pg=6.55, Qg=0.0
% INFO    : Gen at bus 733	: Vg=1.004 -> Vg=1.045
% INFO    : Gen at bus 733	: Pg=2.1, Qg=0.0 -> Pg=21.555, Qg=0.0
% INFO    : Gen at bus 733	: Vg=1.004 -> Vg=1.045
% INFO    : Gen at bus 735	: Vg=1.051 -> Vg=1.07677
% INFO    : Gen at bus 735	: Pg=7.19, Qg=0.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 735	: Vg=1.051 -> Vg=1.07677
% INFO    : Gen at bus 736	: Pg=0.46, Qg=0.1 -> Pg=5.0, Qg=-0.1
% INFO    : Gen at bus 736	: Vg=1.032 -> Vg=1.0488
% INFO    : Gen at bus 743	: Pg=3.56, Qg=2.67 -> Pg=6.7, Qg=0.358
% INFO    : Gen at bus 743	: Vg=0.983 -> Vg=1.05925
% INFO    : Gen at bus 743	: Pg=2.65, Qg=1.95 -> Pg=5.6, Qg=0.228
% INFO    : Gen at bus 743	: Vg=0.983 -> Vg=1.05925
% INFO    : Gen at bus 744	: Pg=3.25, Qg=-19.76 -> Pg=19.196, Qg=2.0
% INFO    : Gen at bus 744	: Vg=0.975 -> Vg=1.06189
% INFO    : Gen at bus 745	: Pg=4.6, Qg=2.0 -> Pg=7.0, Qg=2.0
% INFO    : Gen at bus 745	: Vg=1.011 -> Vg=1.01378
% INFO    : Gen at bus 750	: Vg=0.975 -> Vg=1.01472
% INFO    : Gen at bus 757	: Vg=1.068 -> Vg=1.07866
% INFO    : Gen at bus 759	: Vg=1.037 -> Vg=1.06349
% INFO    : Gen at bus 760	: Vg=1.035 -> Vg=1.05849
% INFO    : Gen at bus 759	: Pg=16.11, Qg=-5.86 -> Pg=37.5, Qg=-6.0
% INFO    : Gen at bus 759	: Vg=1.037 -> Vg=1.06349
% INFO    : Gen at bus 760	: Pg=15.44, Qg=-2.51 -> Pg=37.5, Qg=-6.0
% INFO    : Gen at bus 760	: Vg=1.035 -> Vg=1.05849
% INFO    : Gen at bus 761	: Vg=0.596 -> Vg=0.57315
% INFO    : Gen at bus 761	: Pg=0.91, Qg=2.61 -> Pg=10.562, Qg=-1.408
% INFO    : Gen at bus 761	: Vg=0.596 -> Vg=0.57315
% INFO    : Gen at bus 761	: Vg=0.596 -> Vg=0.57315
% INFO    : Gen at bus 761	: Vg=0.596 -> Vg=0.57315
% INFO    : Gen at bus 765	: Vg=1.02 -> Vg=1.04992
% INFO    : Gen at bus 765	: Pg=0.16, Qg=0.0 -> Pg=28.951, Qg=0.0
% INFO    : Gen at bus 765	: Vg=1.02 -> Vg=1.04992
% INFO    : Gen at bus 785	: Vg=1.004 -> Vg=1.05758
% INFO    : Gen at bus 785	: Vg=1.004 -> Vg=1.05758
% INFO    : Gen at bus 786	: Vg=1.009 -> Vg=1.06228
% INFO    : Gen at bus 800	: Pg=25.57, Qg=-7.03 -> Pg=21.552, Qg=0.893
% INFO    : Gen at bus 800	: Vg=1.02 -> Vg=1.07729
% INFO    : Gen at bus 800	: Pg=26.55, Qg=-7.03 -> Pg=21.552, Qg=0.893
% INFO    : Gen at bus 800	: Vg=1.02 -> Vg=1.07729
% INFO    : Gen at bus 801	: Pg=26.91, Qg=-5.94 -> Pg=25.23, Qg=1.755
% INFO    : Gen at bus 801	: Vg=1.022 -> Vg=1.07827
% INFO    : Gen at bus 801	: Pg=26.91, Qg=-5.94 -> Pg=25.23, Qg=1.755
% INFO    : Gen at bus 801	: Vg=1.022 -> Vg=1.07827
% INFO    : Gen at bus 802	: Pg=25.92, Qg=-6.45 -> Pg=25.23, Qg=1.755
% INFO    : Gen at bus 802	: Vg=1.021 -> Vg=1.07827
% INFO    : Gen at bus 802	: Pg=26.91, Qg=-6.45 -> Pg=25.23, Qg=1.755
% INFO    : Gen at bus 802	: Vg=1.021 -> Vg=1.07827
% INFO    : Gen at bus 806	: Pg=0.88, Qg=0.0 -> Pg=40.8, Qg=0.0
% INFO    : Gen at bus 806	: Vg=1.008 -> Vg=1.07851
% INFO    : Gen at bus 814	: Pg=23.28, Qg=1.33 -> Pg=32.0, Qg=-5.058
% INFO    : Gen at bus 814	: Vg=1.023 -> Vg=1.04627
% INFO    : Gen at bus 814	: Vg=1.023 -> Vg=1.04627
% INFO    : Gen at bus 815	: Pg=23.25, Qg=0.73 -> Pg=21.049, Qg=1.188
% INFO    : Gen at bus 815	: Vg=1.024 -> Vg=1.051
% INFO    : Gen at bus 815	: Pg=23.25, Qg=0.73 -> Pg=21.049, Qg=1.188
% INFO    : Gen at bus 815	: Vg=1.024 -> Vg=1.051
% INFO    : Gen at bus 815	: Pg=21.25, Qg=0.73 -> Pg=21.049, Qg=1.188
% INFO    : Gen at bus 815	: Vg=1.024 -> Vg=1.051
% INFO    : Gen at bus 815	: Pg=23.25, Qg=0.73 -> Pg=21.049, Qg=1.188
% INFO    : Gen at bus 815	: Vg=1.024 -> Vg=1.051
% INFO    : Gen at bus 825	: Vg=1.042 -> Vg=1.03687
% INFO    : Gen at bus 825	: Pg=1.16, Qg=3.0 -> Pg=7.0, Qg=-2.783
% INFO    : Gen at bus 825	: Vg=1.042 -> Vg=1.03687
% INFO    : Gen at bus 828	: Vg=1.059 -> Vg=1.07058
% INFO    : Gen at bus 829	: Pg=9.77, Qg=-3.27 -> Pg=27.0, Qg=10.0
% INFO    : Gen at bus 829	: Vg=1.032 -> Vg=1.07536
% INFO    : Gen at bus 830	: Vg=0.937 -> Vg=0.96902
% INFO    : Gen at bus 832	: Vg=1.053 -> Vg=1.04972
% INFO    : Gen at bus 832	: Vg=1.053 -> Vg=1.04972
% INFO    : Gen at bus 835	: Pg=0.0, Qg=2.9 -> Pg=0.0, Qg=2.999
% INFO    : Gen at bus 835	: Vg=0.984 -> Vg=1.0214
% INFO    : Gen at bus 837	: Vg=1.013 -> Vg=1.04879
% INFO    : Gen at bus 837	: Vg=1.013 -> Vg=1.04879
% INFO    : Gen at bus 856	: Vg=1.013 -> Vg=1.03799
% INFO    : Gen at bus 856	: Vg=1.013 -> Vg=1.03799
% INFO    : Gen at bus 863	: Vg=1.003 -> Vg=1.01431
% INFO    : Gen at bus 864	: Pg=8.03, Qg=2.95 -> Pg=14.0, Qg=2.193
% INFO    : Gen at bus 864	: Vg=1.006 -> Vg=1.0161
% INFO    : Gen at bus 885	: Vg=0.997 -> Vg=1.04033
% INFO    : Gen at bus 885	: Vg=0.997 -> Vg=1.04033
% INFO    : Gen at bus 889	: Vg=1.0 -> Vg=0.98955
% INFO    : Gen at bus 889	: Vg=1.0 -> Vg=0.98955
% INFO    : Gen at bus 889	: Vg=1.0 -> Vg=0.98955
% INFO    : Gen at bus 889	: Vg=1.0 -> Vg=0.98955
% INFO    : Gen at bus 907	: Pg=6.49, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 907	: Vg=1.061 -> Vg=1.06274
% INFO    : Gen at bus 944	: Pg=4.05, Qg=0.0 -> Pg=8.1, Qg=0.0
% INFO    : Gen at bus 944	: Vg=0.977 -> Vg=1.01389
% INFO    : Gen at bus 948	: Vg=1.04 -> Vg=1.03769
% INFO    : Gen at bus 969	: Pg=41.12, Qg=-1.5 -> Pg=50.0, Qg=21.021
% INFO    : Gen at bus 969	: Vg=1.056 -> Vg=1.08084
% INFO    : Gen at bus 971	: Pg=6.79, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 971	: Vg=1.044 -> Vg=1.0453
% INFO    : Gen at bus 977	: Pg=4.17, Qg=-0.29 -> Pg=8.0, Qg=3.534
% INFO    : Gen at bus 977	: Vg=1.014 -> Vg=1.04216
% INFO    : Gen at bus 977	: Vg=1.014 -> Vg=1.04216
% INFO    : Gen at bus 987	: Vg=1.062 -> Vg=1.05712
% INFO    : Gen at bus 987	: Vg=1.062 -> Vg=1.05712
% INFO    : Gen at bus 987	: Vg=1.062 -> Vg=1.05712
% INFO    : Gen at bus 989	: Vg=1.014 -> Vg=1.03068
% INFO    : Gen at bus 991	: Pg=1.14, Qg=1.0 -> Pg=4.0, Qg=-1.0
% INFO    : Gen at bus 991	: Vg=1.038 -> Vg=1.03148
% INFO    : Gen at bus 1013	: Pg=0.12, Qg=1.0 -> Pg=3.0, Qg=0.9
% INFO    : Gen at bus 1013	: Vg=1.064 -> Vg=1.06164
% INFO    : Gen at bus 1013	: Vg=1.064 -> Vg=1.06164
% INFO    : Gen at bus 1017	: Pg=2.96, Qg=-0.95 -> Pg=7.2, Qg=4.0
% INFO    : Gen at bus 1017	: Vg=1.024 -> Vg=1.04463
% INFO    : Gen at bus 1029	: Pg=4.72, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1029	: Vg=1.025 -> Vg=1.0236
% INFO    : Gen at bus 1052	: Vg=0.996 -> Vg=1.05349
% INFO    : Gen at bus 1054	: Vg=0.978 -> Vg=1.02234
% INFO    : Gen at bus 1054	: Vg=0.978 -> Vg=1.02234
% INFO    : Gen at bus 1061	: Pg=7.24, Qg=2.4 -> Pg=11.8, Qg=6.0
% INFO    : Gen at bus 1061	: Vg=1.073 -> Vg=1.08411
% INFO    : Gen at bus 1062	: Pg=0.68, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 1062	: Vg=1.031 -> Vg=1.02743
% INFO    : Gen at bus 1069	: Vg=1.033 -> Vg=1.04362
% INFO    : Gen at bus 1070	: Pg=0.0, Qg=1.9 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 1070	: Vg=0.973 -> Vg=1.01852
% INFO    : Gen at bus 1074	: Vg=1.001 -> Vg=1.03454
% INFO    : Gen at bus 1112	: Pg=14.2, Qg=1.14 -> Pg=14.872, Qg=-6.0
% INFO    : Gen at bus 1112	: Vg=1.073 -> Vg=1.0558
% INFO    : Gen at bus 1112	: Vg=1.073 -> Vg=1.0558
% INFO    : Gen at bus 1112	: Vg=1.073 -> Vg=1.0558
% INFO    : Gen at bus 1112	: Vg=1.073 -> Vg=1.0558
% INFO    : Gen at bus 1114	: Vg=1.016 -> Vg=1.03763
% INFO    : Gen at bus 1114	: Vg=1.016 -> Vg=1.03763
% INFO    : Gen at bus 1129	: Vg=1.03 -> Vg=1.04648
% INFO    : Gen at bus 1132	: Pg=1.52, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1132	: Vg=1.027 -> Vg=1.03669
% INFO    : Gen at bus 1139	: Pg=0.07, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1139	: Vg=1.028 -> Vg=1.05536
% INFO    : Gen at bus 1151	: Vg=1.045 -> Vg=1.05719
% INFO    : Gen at bus 1151	: Vg=1.045 -> Vg=1.05719
% INFO    : Gen at bus 1214	: Pg=32.13, Qg=-34.69 -> Pg=62.0, Qg=-40.0
% INFO    : Gen at bus 1214	: Vg=1.071 -> Vg=1.08213
% INFO    : Gen at bus 1215	: Pg=3.57, Qg=-9.28 -> Pg=41.4, Qg=-11.59
% INFO    : Gen at bus 1215	: Vg=1.062 -> Vg=1.07873
% INFO    : Gen at bus 1225	: Pg=2.44, Qg=0.0 -> Pg=11.2, Qg=0.0
% INFO    : Gen at bus 1225	: Vg=1.069 -> Vg=1.06991
% INFO    : Gen at bus 1250	: Vg=0.582 -> Vg=0.59142
% INFO    : Gen at bus 1250	: Vg=0.582 -> Vg=0.59142
% INFO    : Gen at bus 1260	: Pg=8.08, Qg=0.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1260	: Vg=1.025 -> Vg=1.04713
% INFO    : Gen at bus 1262	: Pg=5.13, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 1262	: Vg=1.038 -> Vg=1.05572
% INFO    : Gen at bus 1263	: Pg=7.12, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 1263	: Vg=1.038 -> Vg=1.05522
% INFO    : Gen at bus 1267	: Vg=0.99 -> Vg=1.02499
% INFO    : Gen at bus 1281	: Pg=1.19, Qg=0.0 -> Pg=15.204, Qg=0.0
% INFO    : Gen at bus 1281	: Vg=1.042 -> Vg=1.06978
% INFO    : Gen at bus 1281	: Vg=1.042 -> Vg=1.06978
% INFO    : Gen at bus 1290	: Vg=1.058 -> Vg=1.06186
% INFO    : Gen at bus 1290	: Vg=1.058 -> Vg=1.06186
% INFO    : Gen at bus 1290	: Pg=1.0, Qg=2.18 -> Pg=8.0, Qg=-2.432
% INFO    : Gen at bus 1290	: Vg=1.058 -> Vg=1.06186
% INFO    : Gen at bus 1307	: Vg=1.023 -> Vg=1.03963
% INFO    : Gen at bus 1314	: Vg=1.05 -> Vg=1.06169
% INFO    : Gen at bus 1314	: Pg=9.97, Qg=1.0 -> Pg=17.0, Qg=0.9
% INFO    : Gen at bus 1314	: Vg=1.05 -> Vg=1.06169
% INFO    : Gen at bus 1314	: Vg=1.05 -> Vg=1.06169
% INFO    : Gen at bus 1317	: Vg=1.035 -> Vg=1.03595
% INFO    : Gen at bus 1317	: Vg=1.035 -> Vg=1.03595
% INFO    : Gen at bus 1319	: Vg=1.037 -> Vg=1.0368
% INFO    : Gen at bus 1319	: Vg=1.037 -> Vg=1.0368
% INFO    : Gen at bus 1327	: Vg=0.937 -> Vg=0.96822
% INFO    : Gen at bus 1329	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 1329	: Vg=1.066 -> Vg=1.06376
% INFO    : Gen at bus 1329	: Pg=2.13, Qg=1.0 -> Pg=5.0, Qg=0.9
% INFO    : Gen at bus 1329	: Vg=1.066 -> Vg=1.06376
% INFO    : Gen at bus 1344	: Vg=1.017 -> Vg=1.03412
% INFO    : Gen at bus 1348	: Pg=0.0, Qg=1.71 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 1348	: Vg=1.0 -> Vg=0.9926
% INFO    : Gen at bus 1348	: Pg=0.0, Qg=1.71 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 1348	: Vg=1.0 -> Vg=0.9926
% INFO    : Gen at bus 1358	: Pg=0.16, Qg=0.0 -> Pg=18.15, Qg=0.0
% INFO    : Gen at bus 1358	: Vg=1.047 -> Vg=1.07206
% INFO    : Gen at bus 1358	: Pg=4.16, Qg=0.0 -> Pg=35.7, Qg=0.0
% INFO    : Gen at bus 1358	: Vg=1.047 -> Vg=1.07206
% INFO    : Gen at bus 1358	: Pg=0.16, Qg=0.0 -> Pg=28.4, Qg=0.0
% INFO    : Gen at bus 1358	: Vg=1.047 -> Vg=1.07206
% INFO    : Gen at bus 1360	: Pg=28.88, Qg=-10.33 -> Pg=45.0, Qg=1.88
% INFO    : Gen at bus 1360	: Vg=1.037 -> Vg=1.06076
% INFO    : Gen at bus 1366	: Pg=7.48, Qg=-4.26 -> Pg=13.0, Qg=-5.0
% INFO    : Gen at bus 1366	: Vg=1.029 -> Vg=1.03716
% INFO    : Gen at bus 1366	: Vg=1.029 -> Vg=1.03716
% INFO    : Gen at bus 1413	: Vg=1.021 -> Vg=1.03385
% INFO    : Gen at bus 1423	: Pg=41.09, Qg=1.73 -> Pg=50.0, Qg=7.829
% INFO    : Gen at bus 1423	: Vg=1.037 -> Vg=1.05364
% INFO    : Gen at bus 1423	: Pg=41.09, Qg=1.73 -> Pg=50.0, Qg=7.829
% INFO    : Gen at bus 1423	: Vg=1.037 -> Vg=1.05364
% INFO    : Gen at bus 1436	: Vg=1.022 -> Vg=1.03464
% INFO    : Gen at bus 1443	: Pg=9.18, Qg=0.0 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 1443	: Vg=1.011 -> Vg=1.03936
% INFO    : Gen at bus 1457	: Vg=0.607 -> Vg=0.58613
% INFO    : Gen at bus 1457	: Vg=0.607 -> Vg=0.58613
% INFO    : Gen at bus 1457	: Vg=0.607 -> Vg=0.58613
% INFO    : Gen at bus 1466	: Vg=1.012 -> Vg=1.0321
% INFO    : Gen at bus 1467	: Pg=0.32, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1467	: Vg=1.029 -> Vg=1.03484
% INFO    : Gen at bus 1477	: Vg=1.026 -> Vg=1.05294
% INFO    : Gen at bus 1498	: Pg=5.72, Qg=0.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 1498	: Vg=1.038 -> Vg=1.04578
% INFO    : Gen at bus 1500	: Vg=1.053 -> Vg=1.07595
% INFO    : Gen at bus 1500	: Pg=0.16, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1500	: Vg=1.053 -> Vg=1.07595
% INFO    : Gen at bus 1520	: Pg=198.95, Qg=17.27 -> Pg=44.888, Qg=17.329
% INFO    : Gen at bus 1520	: Vg=1.091 -> Vg=1.09878
% INFO    : Gen at bus 1522	: Pg=79.68, Qg=25.47 -> Pg=44.888, Qg=17.329
% INFO    : Gen at bus 1522	: Vg=1.1 -> Vg=1.09878
% INFO    : Gen at bus 1523	: Pg=76.45, Qg=7.51 -> Pg=82.0, Qg=11.865
% INFO    : Gen at bus 1523	: Vg=0.957 -> Vg=0.9628
% INFO    : Gen at bus 1521	: Pg=159.15, Qg=18.31 -> Pg=82.0, Qg=11.865
% INFO    : Gen at bus 1521	: Vg=0.959 -> Vg=0.9628
% INFO    : Gen at bus 1553	: Vg=1.042 -> Vg=1.05189
% INFO    : Gen at bus 1553	: Vg=1.042 -> Vg=1.05189
% INFO    : Gen at bus 1560	: Pg=8.22, Qg=4.04 -> Pg=49.0, Qg=-9.0
% INFO    : Gen at bus 1560	: Vg=1.047 -> Vg=1.05561
% INFO    : Gen at bus 1564	: Pg=4.43, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1564	: Vg=1.069 -> Vg=1.07215
% INFO    : Gen at bus 1564	: Pg=13.43, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 1564	: Vg=1.069 -> Vg=1.07215
% INFO    : Gen at bus 1565	: Pg=0.34, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1565	: Vg=1.077 -> Vg=1.08012
% INFO    : Gen at bus 1566	: Pg=0.69, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 1566	: Vg=1.032 -> Vg=1.03622
% INFO    : Gen at bus 1570	: Pg=1.01, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 1570	: Vg=0.974 -> Vg=1.01709
% INFO    : Gen at bus 1570	: Vg=0.974 -> Vg=1.01709
% INFO    : Gen at bus 1584	: Vg=1.012 -> Vg=1.04938
% INFO    : Gen at bus 1599	: Pg=5.19, Qg=3.5 -> Pg=36.0, Qg=-12.0
% INFO    : Gen at bus 1599	: Vg=1.041 -> Vg=1.03804
% INFO    : Gen at bus 1599	: Vg=1.041 -> Vg=1.03804
% INFO    : Gen at bus 1605	: Pg=39.36, Qg=17.04 -> Pg=42.0, Qg=15.45
% INFO    : Gen at bus 1605	: Vg=1.039 -> Vg=1.03617
% INFO    : Gen at bus 1619	: Pg=14.21, Qg=0.0 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 1619	: Vg=1.051 -> Vg=1.05294
% INFO    : Gen at bus 1619	: Pg=5.21, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1619	: Vg=1.051 -> Vg=1.05294
% INFO    : Gen at bus 1630	: Pg=30.69, Qg=-6.35 -> Pg=78.0, Qg=-6.35
% INFO    : Gen at bus 1630	: Vg=1.059 -> Vg=1.08247
% INFO    : Gen at bus 1643	: Vg=1.035 -> Vg=1.03542
% INFO    : Gen at bus 1644	: Vg=1.02 -> Vg=1.05285
% INFO    : Gen at bus 1644	: Vg=1.02 -> Vg=1.05285
% INFO    : Gen at bus 1645	: Pg=14.8, Qg=-1.51 -> Pg=52.0, Qg=-13.0
% INFO    : Gen at bus 1645	: Vg=1.081 -> Vg=1.08446
% INFO    : Gen at bus 1648	: Vg=1.036 -> Vg=1.06087
% INFO    : Gen at bus 1659	: Vg=1.028 -> Vg=1.04167
% INFO    : Gen at bus 1675	: Pg=0.13, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1675	: Vg=1.04 -> Vg=1.06168
% INFO    : Gen at bus 1675	: Pg=1.13, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 1675	: Vg=1.04 -> Vg=1.06168
% INFO    : Gen at bus 1684	: Vg=1.016 -> Vg=1.03338
% INFO    : Gen at bus 1684	: Vg=1.016 -> Vg=1.03338
% INFO    : Gen at bus 1685	: Vg=1.0 -> Vg=1.04072
% INFO    : Gen at bus 1686	: Vg=1.023 -> Vg=1.04174
% INFO    : Gen at bus 1686	: Vg=1.023 -> Vg=1.04174
% INFO    : Gen at bus 1687	: Pg=2.06, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1687	: Vg=1.018 -> Vg=1.03863
% INFO    : Gen at bus 1688	: Vg=1.035 -> Vg=1.03542
% INFO    : Gen at bus 1693	: Pg=4.07, Qg=1.44 -> Pg=7.1, Qg=2.13
% INFO    : Gen at bus 1693	: Vg=0.982 -> Vg=1.03308
% INFO    : Gen at bus 1697	: Pg=1.35, Qg=-0.0 -> Pg=3.678, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.029 -> Vg=1.04164
% INFO    : Gen at bus 1697	: Pg=1.35, Qg=-0.0 -> Pg=3.678, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.029 -> Vg=1.04164
% INFO    : Gen at bus 1697	: Pg=1.35, Qg=-0.0 -> Pg=3.678, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.029 -> Vg=1.04164
% INFO    : Gen at bus 1700	: Vg=1.035 -> Vg=1.06089
% INFO    : Gen at bus 1703	: Pg=0.0, Qg=1.9 -> Pg=0.0, Qg=1.9
% INFO    : Gen at bus 1703	: Vg=1.009 -> Vg=1.03647
% INFO    : Gen at bus 1704	: Vg=1.045 -> Vg=1.04046
% INFO    : Gen at bus 1706	: Vg=1.026 -> Vg=1.02885
% INFO    : Gen at bus 1717	: Vg=1.073 -> Vg=1.07345
% INFO    : Gen at bus 1728	: Vg=0.978 -> Vg=1.05328
% INFO    : Gen at bus 1728	: Vg=0.978 -> Vg=1.05328
% INFO    : Gen at bus 1731	: Pg=1.25, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1731	: Vg=1.055 -> Vg=1.05775
% INFO    : Gen at bus 1733	: Pg=0.76, Qg=-2.95 -> Pg=12.0, Qg=5.184
% INFO    : Gen at bus 1733	: Vg=1.018 -> Vg=1.05737
% INFO    : Gen at bus 1739	: Pg=7.58, Qg=2.44 -> Pg=27.0, Qg=-4.321
% INFO    : Gen at bus 1739	: Vg=1.039 -> Vg=1.04916
% INFO    : Gen at bus 1739	: Vg=1.039 -> Vg=1.04916
% INFO    : Gen at bus 1746	: Pg=27.89, Qg=14.84 -> Pg=40.0, Qg=0.764
% INFO    : Gen at bus 1746	: Vg=1.127 -> Vg=1.08674
% INFO    : Gen at bus 1747	: Pg=37.24, Qg=9.83 -> Pg=40.0, Qg=1.751
% INFO    : Gen at bus 1747	: Vg=1.109 -> Vg=1.08859
% INFO    : Gen at bus 1748	: Pg=37.24, Qg=13.43 -> Pg=40.0, Qg=1.526
% INFO    : Gen at bus 1748	: Vg=1.12 -> Vg=1.08817
% INFO    : Gen at bus 1802	: Vg=1.001 -> Vg=1.02685
% INFO    : Gen at bus 1812	: Vg=0.971 -> Vg=1.01859
% INFO    : Gen at bus 1829	: Vg=1.007 -> Vg=1.0073
% INFO    : Gen at bus 1836	: Vg=1.048 -> Vg=1.05874
% INFO    : Gen at bus 1842	: Pg=0.1, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 1842	: Vg=1.034 -> Vg=1.06035
% INFO    : Gen at bus 1842	: Pg=3.1, Qg=0.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 1842	: Vg=1.034 -> Vg=1.06035
% INFO    : Gen at bus 1852	: Vg=1.032 -> Vg=1.02803
% INFO    : Gen at bus 1852	: Vg=1.032 -> Vg=1.02803
% INFO    : Gen at bus 1860	: Vg=1.05 -> Vg=1.05427
% INFO    : Gen at bus 1863	: Vg=1.034 -> Vg=1.06115
% INFO    : Gen at bus 1863	: Vg=1.034 -> Vg=1.06115
% INFO    : Gen at bus 1868	: Pg=5.13, Qg=0.0 -> Pg=13.17, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.04 -> Vg=1.06246
% INFO    : Gen at bus 1868	: Pg=8.13, Qg=0.0 -> Pg=20.924, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.04 -> Vg=1.06246
% INFO    : Gen at bus 1868	: Pg=10.13, Qg=0.0 -> Pg=25.515, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.04 -> Vg=1.06246
% INFO    : Gen at bus 1869	: Pg=1.41, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1869	: Vg=1.022 -> Vg=1.03083
% INFO    : Gen at bus 1870	: Pg=38.45, Qg=7.91 -> Pg=44.0, Qg=5.969
% INFO    : Gen at bus 1870	: Vg=1.026 -> Vg=1.03501
% INFO    : Gen at bus 1871	: Vg=1.021 -> Vg=1.06039
% INFO    : Gen at bus 1876	: Vg=1.075 -> Vg=1.06641
% INFO    : Gen at bus 1885	: Pg=0.81, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1885	: Vg=1.032 -> Vg=1.03402
% INFO    : Gen at bus 1893	: Pg=18.3, Qg=-0.76 -> Pg=24.0, Qg=-2.346
% INFO    : Gen at bus 1893	: Vg=1.036 -> Vg=1.04765
% INFO    : Gen at bus 1894	: Pg=15.83, Qg=-1.37 -> Pg=24.0, Qg=-2.346
% INFO    : Gen at bus 1894	: Vg=1.035 -> Vg=1.04765
% INFO    : Gen at bus 1895	: Pg=18.73, Qg=0.76 -> Pg=24.0, Qg=-2.346
% INFO    : Gen at bus 1895	: Vg=1.04 -> Vg=1.04765
% INFO    : Gen at bus 1896	: Pg=18.21, Qg=1.24 -> Pg=24.0, Qg=-2.346
% INFO    : Gen at bus 1896	: Vg=1.041 -> Vg=1.04765
% INFO    : Gen at bus 1908	: Vg=1.024 -> Vg=1.03504
% INFO    : Gen at bus 1927	: Vg=1.06 -> Vg=1.0564
% INFO    : Gen at bus 1940	: Vg=1.018 -> Vg=1.04291
% INFO    : Gen at bus 1939	: Vg=1.017 -> Vg=1.04376
% INFO    : Gen at bus 1948	: Pg=18.18, Qg=1.9 -> Pg=3.375, Qg=1.9
% INFO    : Gen at bus 1948	: Vg=1.038 -> Vg=1.04472
% INFO    : Gen at bus 1959	: Vg=0.989 -> Vg=1.02481
% INFO    : Gen at bus 1967	: Pg=14.69, Qg=-5.32 -> Pg=24.0, Qg=7.997
% INFO    : Gen at bus 1967	: Vg=1.053 -> Vg=1.09265
% INFO    : Gen at bus 1968	: Pg=14.2, Qg=2.88 -> Pg=24.0, Qg=5.649
% INFO    : Gen at bus 1968	: Vg=1.062 -> Vg=1.09017
% INFO    : Gen at bus 1969	: Pg=17.19, Qg=-4.77 -> Pg=24.0, Qg=7.997
% INFO    : Gen at bus 1969	: Vg=1.053 -> Vg=1.09265
% INFO    : Gen at bus 1970	: Pg=16.18, Qg=3.29 -> Pg=24.0, Qg=7.997
% INFO    : Gen at bus 1970	: Vg=1.062 -> Vg=1.09265
% INFO    : Gen at bus 1971	: Pg=15.17, Qg=3.78 -> Pg=24.0, Qg=7.997
% INFO    : Gen at bus 1971	: Vg=1.063 -> Vg=1.09265
% INFO    : Gen at bus 1980	: Pg=25.24, Qg=0.83 -> Pg=28.942, Qg=3.092
% INFO    : Gen at bus 1980	: Vg=1.033 -> Vg=1.08204
% INFO    : Gen at bus 1980	: Pg=24.27, Qg=0.83 -> Pg=28.942, Qg=3.092
% INFO    : Gen at bus 1980	: Vg=1.033 -> Vg=1.08204
% INFO    : Gen at bus 1981	: Pg=25.01, Qg=-6.4 -> Pg=17.698, Qg=0.459
% INFO    : Gen at bus 1981	: Vg=1.003 -> Vg=1.06349
% INFO    : Gen at bus 1982	: Pg=26.21, Qg=-2.07 -> Pg=14.681, Qg=2.091
% INFO    : Gen at bus 1982	: Vg=1.017 -> Vg=1.06219
% INFO    : Gen at bus 1984	: Vg=1.023 -> Vg=1.06116
% INFO    : Gen at bus 1986	: Pg=1.65, Qg=-2.0 -> Pg=4.6, Qg=-2.0
% INFO    : Gen at bus 1986	: Vg=1.035 -> Vg=1.03585
% INFO    : Gen at bus 1986	: Vg=1.035 -> Vg=1.03585
% INFO    : Gen at bus 1992	: Vg=1.034 -> Vg=1.04802
% INFO    : Gen at bus 2000	: Vg=0.889 -> Vg=0.95674
% INFO    : Gen at bus 2007	: Pg=23.07, Qg=-1.85 -> Pg=46.0, Qg=-3.071
% INFO    : Gen at bus 2007	: Vg=1.026 -> Vg=1.05308
% INFO    : Gen at bus 2018	: Pg=13.63, Qg=-8.51 -> Pg=24.0, Qg=2.197
% INFO    : Gen at bus 2018	: Vg=1.025 -> Vg=1.0772
% INFO    : Gen at bus 2019	: Pg=14.02, Qg=-1.94 -> Pg=15.242, Qg=0.947
% INFO    : Gen at bus 2019	: Vg=1.029 -> Vg=1.07913
% INFO    : Gen at bus 2019	: Pg=14.02, Qg=-1.94 -> Pg=15.242, Qg=0.947
% INFO    : Gen at bus 2019	: Vg=1.029 -> Vg=1.07913
% INFO    : Gen at bus 2024	: Pg=4.24, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2024	: Vg=1.051 -> Vg=1.05887
% INFO    : Gen at bus 2028	: Pg=21.36, Qg=4.36 -> Pg=28.078, Qg=-2.273
% INFO    : Gen at bus 2028	: Vg=1.058 -> Vg=1.055
% INFO    : Gen at bus 2036	: Pg=0.79, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2036	: Vg=1.014 -> Vg=1.02143
% INFO    : Gen at bus 2050	: Pg=28.2, Qg=5.45 -> Pg=34.0, Qg=-4.794
% INFO    : Gen at bus 2050	: Vg=1.027 -> Vg=1.03915
% INFO    : Gen at bus 2060	: Pg=0.02, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2060	: Vg=1.02 -> Vg=1.03898
% INFO    : Gen at bus 2084	: Vg=1.01 -> Vg=1.04899
% INFO    : Gen at bus 2097	: Pg=8.05, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 2097	: Vg=1.02 -> Vg=1.02831
% INFO    : Gen at bus 2098	: Pg=39.22, Qg=2.63 -> Pg=54.0, Qg=16.281
% INFO    : Gen at bus 2098	: Vg=1.058 -> Vg=1.07141
% INFO    : Gen at bus 2102	: Pg=7.2, Qg=5.0 -> Pg=16.0, Qg=-5.0
% INFO    : Gen at bus 2102	: Vg=1.014 -> Vg=1.03867
% INFO    : Gen at bus 2122	: Pg=1.9, Qg=0.0 -> Pg=19.9, Qg=0.0
% INFO    : Gen at bus 2122	: Vg=1.033 -> Vg=1.06207
% INFO    : Gen at bus 2122	: Pg=4.9, Qg=0.0 -> Pg=32.4, Qg=0.0
% INFO    : Gen at bus 2122	: Vg=1.033 -> Vg=1.06207
% INFO    : Gen at bus 2150	: Pg=2.78, Qg=0.0 -> Pg=10.25, Qg=0.0
% INFO    : Gen at bus 2150	: Vg=1.037 -> Vg=1.03197
% INFO    : Gen at bus 2150	: Pg=3.78, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2150	: Vg=1.037 -> Vg=1.03197
% INFO    : Gen at bus 2160	: Pg=14.3, Qg=5.41 -> Pg=29.0, Qg=13.0
% INFO    : Gen at bus 2160	: Vg=1.063 -> Vg=1.06711
% INFO    : Gen at bus 2164	: Vg=1.031 -> Vg=1.03379
% INFO    : Gen at bus 2165	: Pg=0.23, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2165	: Vg=1.071 -> Vg=1.07575
% INFO    : Gen at bus 2181	: Vg=1.05 -> Vg=1.05864
% INFO    : Gen at bus 2181	: Vg=1.05 -> Vg=1.05864
% INFO    : Gen at bus 2186	: Pg=4.26, Qg=0.0 -> Pg=9.2, Qg=0.0
% INFO    : Gen at bus 2186	: Vg=1.059 -> Vg=1.06418
% INFO    : Gen at bus 2189	: Vg=1.016 -> Vg=1.03906
% INFO    : Gen at bus 2189	: Vg=1.016 -> Vg=1.03906
% INFO    : Gen at bus 2191	: Vg=1.065 -> Vg=1.07071
% INFO    : Gen at bus 2192	: Pg=7.62, Qg=1.66 -> Pg=0.019, Qg=0.013
% INFO    : Gen at bus 2192	: Vg=0.895 -> Vg=0.95628
% INFO    : Gen at bus 2194	: Pg=15.9, Qg=2.0 -> Pg=20.0, Qg=1.9
% INFO    : Gen at bus 2194	: Vg=1.065 -> Vg=1.06337
% INFO    : Gen at bus 2225	: Vg=1.058 -> Vg=1.07015
% INFO    : Gen at bus 2225	: Vg=1.058 -> Vg=1.07015
% INFO    : Gen at bus 2244	: Pg=4.24, Qg=0.0 -> Pg=4.4, Qg=0.0
% INFO    : Gen at bus 2244	: Vg=1.006 -> Vg=1.02448
% INFO    : Gen at bus 2244	: Pg=12.24, Qg=0.0 -> Pg=7.635, Qg=0.0
% INFO    : Gen at bus 2244	: Vg=1.006 -> Vg=1.02448
% INFO    : Gen at bus 2246	: Vg=1.069 -> Vg=1.06526
% INFO    : Gen at bus 2246	: Pg=4.05, Qg=-1.47 -> Pg=24.0, Qg=-8.0
% INFO    : Gen at bus 2246	: Vg=1.069 -> Vg=1.06526
% INFO    : Gen at bus 2280	: Pg=4.22, Qg=0.0 -> Pg=13.8, Qg=0.0
% INFO    : Gen at bus 2280	: Vg=1.017 -> Vg=1.03952
% INFO    : Gen at bus 2290	: Pg=1.72, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2290	: Vg=1.043 -> Vg=1.04585
% INFO    : Gen at bus 2294	: Pg=1.35, Qg=3.53 -> Pg=56.0, Qg=17.0
% INFO    : Gen at bus 2294	: Vg=0.997 -> Vg=1.007
% INFO    : Gen at bus 2296	: Vg=1.029 -> Vg=1.03022
% INFO    : Gen at bus 2302	: Vg=1.005 -> Vg=1.01852
% INFO    : Gen at bus 2302	: Vg=1.005 -> Vg=1.01852
% INFO    : Gen at bus 2328	: Pg=1.07, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2328	: Vg=1.02 -> Vg=1.04872
% INFO    : Gen at bus 2334	: Vg=1.023 -> Vg=1.05274
% INFO    : Gen at bus 2338	: Vg=1.024 -> Vg=1.03318
% INFO    : Gen at bus 2340	: Pg=14.1, Qg=-5.16 -> Pg=28.0, Qg=6.257
% INFO    : Gen at bus 2340	: Vg=0.997 -> Vg=1.05047
% INFO    : Gen at bus 2340	: Pg=17.1, Qg=-5.16 -> Pg=28.0, Qg=6.257
% INFO    : Gen at bus 2340	: Vg=0.997 -> Vg=1.05047
% INFO    : Gen at bus 2340	: Pg=12.1, Qg=-5.16 -> Pg=28.0, Qg=6.257
% INFO    : Gen at bus 2340	: Vg=0.997 -> Vg=1.05047
% INFO    : Gen at bus 2341	: Vg=1.055 -> Vg=1.06521
% INFO    : Gen at bus 2341	: Vg=1.055 -> Vg=1.06521
% INFO    : Gen at bus 2342	: Pg=2.15, Qg=2.0 -> Pg=7.0, Qg=-1.765
% INFO    : Gen at bus 2342	: Vg=1.038 -> Vg=1.03178
% INFO    : Gen at bus 2364	: Pg=21.15, Qg=4.48 -> Pg=24.0, Qg=-2.98
% INFO    : Gen at bus 2364	: Vg=1.091 -> Vg=1.08286
% INFO    : Gen at bus 2365	: Pg=21.14, Qg=7.57 -> Pg=24.0, Qg=-3.014
% INFO    : Gen at bus 2365	: Vg=1.096 -> Vg=1.08282
% INFO    : Gen at bus 2366	: Pg=13.31, Qg=-7.13 -> Pg=24.0, Qg=-3.229
% INFO    : Gen at bus 2366	: Vg=1.071 -> Vg=1.08253
% INFO    : Gen at bus 2367	: Pg=21.14, Qg=4.88 -> Pg=24.0, Qg=-3.214
% INFO    : Gen at bus 2367	: Vg=1.091 -> Vg=1.08256
% INFO    : Gen at bus 2368	: Pg=11.74, Qg=9.74 -> Pg=20.0, Qg=-3.505
% INFO    : Gen at bus 2368	: Vg=1.1 -> Vg=1.08215
% INFO    : Gen at bus 2378	: Pg=1.28, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2378	: Vg=1.016 -> Vg=1.03156
% INFO    : Gen at bus 2395	: Pg=0.03, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2395	: Vg=1.013 -> Vg=1.0407
% INFO    : Gen at bus 2397	: Vg=1.01 -> Vg=1.01742
% INFO    : Gen at bus 2397	: Vg=1.01 -> Vg=1.01742
% INFO    : Gen at bus 2413	: Pg=8.78, Qg=1.94 -> Pg=36.0, Qg=-6.168
% INFO    : Gen at bus 2413	: Vg=1.058 -> Vg=1.05652
% INFO    : Gen at bus 2415	: Vg=1.022 -> Vg=1.02457
% INFO    : Gen at bus 2415	: Pg=7.79, Qg=0.0 -> Pg=19.2, Qg=0.0
% INFO    : Gen at bus 2415	: Vg=1.022 -> Vg=1.02457
% INFO    : Gen at bus 2422	: Pg=1.26, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2422	: Vg=1.017 -> Vg=1.04094
% INFO    : Gen at bus 2422	: Pg=6.26, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 2422	: Vg=1.017 -> Vg=1.04094
% INFO    : Gen at bus 2422	: Pg=4.26, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2422	: Vg=1.017 -> Vg=1.04094
% INFO    : Gen at bus 2434	: Pg=3.07, Qg=0.0 -> Pg=19.7, Qg=0.0
% INFO    : Gen at bus 2434	: Vg=1.023 -> Vg=1.04925
% INFO    : Gen at bus 2438	: Vg=1.026 -> Vg=1.0513
% INFO    : Gen at bus 2438	: Vg=1.026 -> Vg=1.0513
% INFO    : Gen at bus 2441	: Vg=1.024 -> Vg=1.04596
% INFO    : Gen at bus 2441	: Vg=1.024 -> Vg=1.04596
% INFO    : Gen at bus 2446	: Pg=6.04, Qg=0.0 -> Pg=10.4, Qg=0.0
% INFO    : Gen at bus 2446	: Vg=1.021 -> Vg=1.02676
% INFO    : Gen at bus 2445	: Pg=14.05, Qg=0.0 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 2445	: Vg=1.01 -> Vg=1.0181
% INFO    : Gen at bus 2462	: Vg=1.072 -> Vg=1.08222
% INFO    : Gen at bus 2463	: Vg=1.012 -> Vg=1.03103
% INFO    : Gen at bus 2463	: Pg=0.02, Qg=1.91 -> Pg=4.5, Qg=-0.011
% INFO    : Gen at bus 2463	: Vg=1.012 -> Vg=1.03103
% INFO    : Gen at bus 2466	: Vg=1.041 -> Vg=1.04529
% INFO    : Gen at bus 2477	: Vg=1.025 -> Vg=1.04888
% INFO    : Gen at bus 2483	: Vg=1.013 -> Vg=1.04149
% INFO    : Gen at bus 2497	: Vg=1.019 -> Vg=1.03369
% INFO    : Gen at bus 2525	: Pg=40.2, Qg=1.34 -> Pg=50.0, Qg=-1.441
% INFO    : Gen at bus 2525	: Vg=1.153 -> Vg=1.15278
% INFO    : Gen at bus 2525	: Pg=42.2, Qg=1.34 -> Pg=50.0, Qg=-1.441
% INFO    : Gen at bus 2525	: Vg=1.153 -> Vg=1.15278
% INFO    : Gen at bus 2531	: Pg=1.96, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 2531	: Vg=0.974 -> Vg=1.02701
% INFO    : Gen at bus 2531	: Pg=2.96, Qg=0.0 -> Pg=36.85, Qg=0.0
% INFO    : Gen at bus 2531	: Vg=0.974 -> Vg=1.02701
% INFO    : Gen at bus 2532	: Vg=1.043 -> Vg=1.05707
% INFO    : Gen at bus 2532	: Vg=1.043 -> Vg=1.05707
% INFO    : Gen at bus 2534	: Pg=4.5, Qg=-0.96 -> Pg=9.6, Qg=0.97
% INFO    : Gen at bus 2534	: Vg=1.013 -> Vg=1.03527
% INFO    : Gen at bus 2547	: Vg=1.014 -> Vg=1.04657
% INFO    : Gen at bus 2549	: Vg=1.027 -> Vg=1.03966
% INFO    : Gen at bus 2557	: Vg=1.059 -> Vg=1.06939
% INFO    : Gen at bus 2557	: Vg=1.059 -> Vg=1.06939
% INFO    : Gen at bus 2560	: Pg=6.66, Qg=0.42 -> Pg=4.327, Qg=3.657
% INFO    : Gen at bus 2560	: Vg=1.016 -> Vg=1.043
% INFO    : Gen at bus 2565	: Pg=2.18, Qg=0.0 -> Pg=16.8, Qg=0.0
% INFO    : Gen at bus 2565	: Vg=1.018 -> Vg=1.0395
% INFO    : Gen at bus 2578	: Vg=1.026 -> Vg=1.03851
% INFO    : Gen at bus 2578	: Vg=1.026 -> Vg=1.03851
% INFO    : Gen at bus 2583	: Vg=1.048 -> Vg=1.04651
% INFO    : Gen at bus 2588	: Pg=1.11, Qg=0.0 -> Pg=10.286, Qg=0.0
% INFO    : Gen at bus 2588	: Vg=1.039 -> Vg=1.06667
% INFO    : Gen at bus 2588	: Pg=4.11, Qg=0.0 -> Pg=18.846, Qg=0.0
% INFO    : Gen at bus 2588	: Vg=1.039 -> Vg=1.06667
% INFO    : Gen at bus 2594	: Vg=1.001 -> Vg=1.0388
% INFO    : Gen at bus 2603	: Pg=4.23, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2603	: Vg=1.015 -> Vg=1.05063
% INFO    : Gen at bus 2603	: Vg=1.015 -> Vg=1.05063
% INFO    : Gen at bus 2612	: Vg=1.012 -> Vg=1.04214
% INFO    : Gen at bus 2613	: Vg=1.016 -> Vg=1.03619
% INFO    : Gen at bus 2618	: Pg=1.55, Qg=0.0 -> Pg=11.05, Qg=0.0
% INFO    : Gen at bus 2618	: Vg=1.02 -> Vg=1.03226
% INFO    : Gen at bus 2626	: Pg=0.2, Qg=0.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 2626	: Vg=1.061 -> Vg=1.0808
% INFO    : Gen at bus 2626	: Vg=1.061 -> Vg=1.0808
% INFO    : Gen at bus 2629	: Pg=7.99, Qg=-0.95 -> Pg=28.0, Qg=16.0
% INFO    : Gen at bus 2629	: Vg=1.006 -> Vg=1.03977
% INFO    : Gen at bus 2642	: Vg=1.043 -> Vg=1.04664
% INFO    : Gen at bus 2642	: Vg=1.043 -> Vg=1.04664
% INFO    : Gen at bus 2642	: Vg=1.043 -> Vg=1.04664
% INFO    : Gen at bus 2645	: Vg=1.011 -> Vg=1.0179
% INFO    : Gen at bus 2646	: Pg=7.24, Qg=3.46 -> Pg=18.0, Qg=-9.999
% INFO    : Gen at bus 2646	: Vg=1.011 -> Vg=1.01766
% INFO    : Gen at bus 2647	: Vg=1.029 -> Vg=1.04167
% INFO    : Gen at bus 2647	: Pg=11.13, Qg=-6.9 -> Pg=22.0, Qg=-14.0
% INFO    : Gen at bus 2647	: Vg=1.029 -> Vg=1.04167
% INFO    : Gen at bus 2647	: Vg=1.029 -> Vg=1.04167
% INFO    : Gen at bus 2648	: Vg=1.054 -> Vg=1.07937
% INFO    : Gen at bus 2648	: Vg=1.054 -> Vg=1.07937
% INFO    : Gen at bus 2648	: Vg=1.054 -> Vg=1.07937
% INFO    : Gen at bus 2651	: Pg=1.15, Qg=0.0 -> Pg=24.935, Qg=0.0
% INFO    : Gen at bus 2651	: Vg=1.01 -> Vg=1.04263
% INFO    : Gen at bus 2651	: Vg=1.01 -> Vg=1.04263
% INFO    : Gen at bus 2654	: Pg=4.11, Qg=4.0 -> Pg=28.0, Qg=3.9
% INFO    : Gen at bus 2654	: Vg=1.066 -> Vg=1.06796
% INFO    : Gen at bus 2661	: Vg=1.018 -> Vg=1.04272
% INFO    : Gen at bus 2661	: Pg=4.5, Qg=-0.8 -> Pg=9.8, Qg=-0.509
% INFO    : Gen at bus 2661	: Vg=1.018 -> Vg=1.04272
% INFO    : Gen at bus 2662	: Pg=30.2, Qg=4.77 -> Pg=35.0, Qg=12.0
% INFO    : Gen at bus 2662	: Vg=1.009 -> Vg=1.04596
% INFO    : Gen at bus 2662	: Pg=31.2, Qg=4.77 -> Pg=35.0, Qg=12.0
% INFO    : Gen at bus 2662	: Vg=1.009 -> Vg=1.04596
% INFO    : Gen at bus 2665	: Vg=0.993 -> Vg=1.0377
% INFO    : Gen at bus 2666	: Pg=3.12, Qg=0.9 -> Pg=7.0, Qg=0.9
% INFO    : Gen at bus 2666	: Vg=1.078 -> Vg=1.09954
% INFO    : Gen at bus 2665	: Vg=0.993 -> Vg=1.0377
% INFO    : Gen at bus 2664	: Pg=0.74, Qg=-4.63 -> Pg=0.001, Qg=3.304
% INFO    : Gen at bus 2664	: Vg=1.061 -> Vg=1.12011
% INFO    : Gen at bus 2666	: Vg=1.078 -> Vg=1.09954
% INFO    : Gen at bus 2667	: Pg=2.08, Qg=3.01 -> Pg=5.106, Qg=4.59
% INFO    : Gen at bus 2667	: Vg=0.993 -> Vg=1.0377
% INFO    : Gen at bus 2671	: Vg=0.5 -> Vg=0.56095
% INFO    : Gen at bus 2671	: Vg=0.5 -> Vg=0.56095
% INFO    : Gen at bus 2671	: Vg=0.5 -> Vg=0.56095
% INFO    : Gen at bus 2671	: Vg=0.5 -> Vg=0.56095
% INFO    : Gen at bus 2671	: Vg=0.5 -> Vg=0.56095
% INFO    : Gen at bus 2676	: Pg=3.9, Qg=0.0 -> Pg=6.15, Qg=0.0
% INFO    : Gen at bus 2676	: Vg=0.997 -> Vg=0.9789
% INFO    : Gen at bus 2690	: Pg=0.16, Qg=0.0 -> Pg=36.4, Qg=0.0
% INFO    : Gen at bus 2690	: Vg=1.067 -> Vg=1.08198
% INFO    : Gen at bus 2697	: Pg=6.05, Qg=-3.46 -> Pg=15.0, Qg=-7.0
% INFO    : Gen at bus 2697	: Vg=1.018 -> Vg=1.02379
% INFO    : Gen at bus 2730	: Pg=5.21, Qg=0.0 -> Pg=21.8, Qg=0.0
% INFO    : Gen at bus 2730	: Vg=1.045 -> Vg=1.05601
% INFO    : Gen at bus 2735	: Pg=4.97, Qg=0.85 -> Pg=17.0, Qg=0.555
% INFO    : Gen at bus 2735	: Vg=1.06 -> Vg=1.06462
% INFO    : Gen at bus 2735	: Pg=4.97, Qg=0.85 -> Pg=17.0, Qg=0.555
% INFO    : Gen at bus 2735	: Vg=1.06 -> Vg=1.06462
% INFO    : Gen at bus 2767	: Vg=1.049 -> Vg=1.05958
% INFO    : Gen at bus 2777	: Vg=1.032 -> Vg=1.05211
% INFO    : Gen at bus 2813	: Pg=1.68, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2813	: Vg=1.027 -> Vg=1.02708
% INFO    : Gen at bus 2814	: Vg=1.019 -> Vg=1.04014
% INFO    : Gen at bus 2819	: Vg=1.065 -> Vg=1.06459
% INFO    : Gen at bus 2823	: Vg=1.043 -> Vg=1.03599
% INFO    : Gen at bus 2834	: Pg=8.23, Qg=5.0 -> Pg=12.0, Qg=5.0
% INFO    : Gen at bus 2834	: Vg=1.035 -> Vg=1.03741
% INFO    : Gen at bus 2839	: Vg=1.057 -> Vg=1.06438
% INFO    : Gen at bus 2841	: Pg=4.21, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 2841	: Vg=1.042 -> Vg=1.05262
% INFO    : Gen at bus 2841	: Pg=0.21, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2841	: Vg=1.042 -> Vg=1.05262
% INFO    : Gen at bus 2844	: Pg=0.34, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2844	: Vg=1.009 -> Vg=1.03834
% INFO    : Gen at bus 2844	: Pg=6.34, Qg=0.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 2844	: Vg=1.009 -> Vg=1.03834
% INFO    : Gen at bus 2846	: Vg=1.015 -> Vg=1.03179
% INFO    : Gen at bus 2846	: Vg=1.015 -> Vg=1.03179
% INFO    : Gen at bus 2858	: Pg=4.08, Qg=0.0 -> Pg=17.6, Qg=0.0
% INFO    : Gen at bus 2858	: Vg=1.029 -> Vg=1.05152
% INFO    : Gen at bus 2869	: Pg=0.45, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2869	: Vg=1.02 -> Vg=1.02356
% INFO    : Gen at bus 2875	: Pg=4.51, Qg=0.0 -> Pg=13.8, Qg=0.0
% INFO    : Gen at bus 2875	: Vg=1.064 -> Vg=1.06452
% INFO    : Gen at bus 2877	: Pg=2.77, Qg=0.0 -> Pg=14.8, Qg=0.0
% INFO    : Gen at bus 2877	: Vg=1.019 -> Vg=1.02361
% INFO    : Gen at bus 2877	: Vg=1.019 -> Vg=1.02361
% INFO    : Gen at bus 2885	: Vg=1.025 -> Vg=1.03752
% INFO    : Gen at bus 2900	: Vg=1.066 -> Vg=1.0558
% INFO    : Gen at bus 2900	: Pg=7.06, Qg=-1.38 -> Pg=26.5, Qg=-9.0
% INFO    : Gen at bus 2900	: Vg=1.066 -> Vg=1.0558
% INFO    : Gen at bus 2900	: Vg=1.066 -> Vg=1.0558
% INFO    : Gen at bus 2905	: Vg=1.073 -> Vg=1.08817
% INFO    : Gen at bus 2905	: Vg=1.073 -> Vg=1.08817
% INFO    : Gen at bus 2905	: Vg=1.073 -> Vg=1.08817
% INFO    : Gen at bus 2909	: Vg=1.023 -> Vg=1.0342
% INFO    : Gen at bus 2929	: Vg=1.005 -> Vg=1.02921
% INFO    : Gen at bus 2930	: Vg=1.046 -> Vg=1.05256
% INFO    : Gen at bus 2942	: Pg=6.32, Qg=0.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 2942	: Vg=1.009 -> Vg=1.02872
% INFO    : Gen at bus 2949	: Vg=1.01 -> Vg=1.01566
% INFO    : Gen at bus 2955	: Pg=5.65, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 2955	: Vg=1.045 -> Vg=1.04871
% INFO    : Gen at bus 2955	: Pg=1.65, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2955	: Vg=1.045 -> Vg=1.04871
% INFO    : Gen at bus 2977	: Vg=1.025 -> Vg=1.05438
% INFO    : Gen at bus 2984	: Pg=1.53, Qg=0.0 -> Pg=8.2, Qg=0.0
% INFO    : Gen at bus 2984	: Vg=1.063 -> Vg=1.06525
% INFO    : Gen at bus 2995	: Pg=12.04, Qg=-6.36 -> Pg=34.0, Qg=-2.088
% INFO    : Gen at bus 2995	: Vg=1.033 -> Vg=1.06012
% INFO    : Gen at bus 3022	: Vg=0.999 -> Vg=1.01252
% INFO    : Gen at bus 3022	: Vg=0.999 -> Vg=1.01252
% INFO    : Gen at bus 3023	: Pg=1.06, Qg=-0.83 -> Pg=5.0, Qg=3.0
% INFO    : Gen at bus 3023	: Vg=1.016 -> Vg=1.05108
% INFO    : Gen at bus 3025	: Pg=3.55, Qg=0.0 -> Pg=18.4, Qg=0.0
% INFO    : Gen at bus 3025	: Vg=1.023 -> Vg=1.03947
% INFO    : Gen at bus 3028	: Vg=1.048 -> Vg=1.05165
% INFO    : Gen at bus 3028	: Vg=1.048 -> Vg=1.05165
% INFO    : Gen at bus 3030	: Pg=8.22, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 3030	: Vg=1.064 -> Vg=1.07525
% INFO    : Gen at bus 3037	: Vg=1.016 -> Vg=1.03476
% INFO    : Gen at bus 3039	: Vg=1.064 -> Vg=1.07843
% INFO    : Gen at bus 3050	: Pg=4.14, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 3050	: Vg=0.997 -> Vg=1.02989
% INFO    : Gen at bus 3060	: Vg=1.026 -> Vg=1.02884
% INFO    : Gen at bus 3061	: Vg=1.036 -> Vg=1.03461
% INFO    : Gen at bus 3071	: Pg=6.08, Qg=0.0 -> Pg=17.25, Qg=0.0
% INFO    : Gen at bus 3071	: Vg=0.995 -> Vg=1.02411
% INFO    : Gen at bus 3098	: Vg=0.962 -> Vg=0.99288
% INFO    : Gen at bus 3107	: Vg=1.02 -> Vg=1.03781
% INFO    : Gen at bus 3110	: Vg=1.063 -> Vg=1.08442
% INFO    : Gen at bus 3113	: Pg=1.19, Qg=0.0 -> Pg=11.1, Qg=0.0
% INFO    : Gen at bus 3113	: Vg=1.012 -> Vg=1.03852
% INFO    : Gen at bus 3116	: Pg=35.3, Qg=-1.34 -> Pg=38.0, Qg=7.741
% INFO    : Gen at bus 3116	: Vg=1.056 -> Vg=1.10574
% INFO    : Gen at bus 3117	: Pg=30.7, Qg=8.79 -> Pg=38.0, Qg=7.415
% INFO    : Gen at bus 3117	: Vg=1.092 -> Vg=1.10506
% INFO    : Gen at bus 3118	: Pg=31.74, Qg=9.43 -> Pg=38.0, Qg=7.415
% INFO    : Gen at bus 3118	: Vg=1.093 -> Vg=1.10506
% INFO    : Gen at bus 3122	: Vg=1.042 -> Vg=1.04005
% INFO    : Gen at bus 3123	: Pg=0.1, Qg=1.34 -> Pg=16.8, Qg=-0.217
% INFO    : Gen at bus 3123	: Vg=1.032 -> Vg=1.0568
% INFO    : Gen at bus 3123	: Pg=0.1, Qg=1.34 -> Pg=16.0, Qg=-0.649
% INFO    : Gen at bus 3123	: Vg=1.032 -> Vg=1.0568
% INFO    : Gen at bus 3125	: Pg=12.1, Qg=0.0 -> Pg=20.8, Qg=0.0
% INFO    : Gen at bus 3125	: Vg=1.023 -> Vg=1.04324
% INFO    : Gen at bus 3126	: Vg=1.008 -> Vg=1.03565
% INFO    : Gen at bus 3131	: Vg=0.991 -> Vg=1.01195
% INFO    : Gen at bus 3132	: Pg=0.33, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3132	: Vg=1.017 -> Vg=1.03471
% INFO    : Gen at bus 3132	: Pg=2.33, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3132	: Vg=1.017 -> Vg=1.03471
% INFO    : Gen at bus 3136	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 3136	: Vg=1.072 -> Vg=1.06395
% INFO    : Gen at bus 3136	: Vg=1.072 -> Vg=1.06395
% INFO    : Gen at bus 3140	: Vg=1.073 -> Vg=1.08666
% INFO    : Gen at bus 3140	: Vg=1.073 -> Vg=1.08666
% INFO    : Gen at bus 3142	: Vg=0.971 -> Vg=1.01859
% INFO    : Gen at bus 3147	: Vg=1.005 -> Vg=1.05727
% INFO    : Gen at bus 3147	: Vg=1.005 -> Vg=1.05727
% INFO    : Gen at bus 3151	: Pg=4.96, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3151	: Vg=1.0 -> Vg=1.02538
% INFO    : Gen at bus 3157	: Pg=40.19, Qg=-0.47 -> Pg=48.0, Qg=4.032
% INFO    : Gen at bus 3157	: Vg=1.059 -> Vg=1.06691
% INFO    : Gen at bus 3159	: Vg=1.074 -> Vg=1.05476
% INFO    : Gen at bus 3159	: Vg=1.074 -> Vg=1.05476
% INFO    : Gen at bus 3159	: Pg=5.11, Qg=5.69 -> Pg=18.0, Qg=-12.0
% INFO    : Gen at bus 3159	: Vg=1.074 -> Vg=1.05476
% INFO    : Gen at bus 3178	: Vg=1.015 -> Vg=1.03083
% INFO    : Gen at bus 3178	: Vg=1.015 -> Vg=1.03083
% INFO    : Gen at bus 3185	: Pg=1.17, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3185	: Vg=1.046 -> Vg=1.07199
% INFO    : Gen at bus 3185	: Pg=1.17, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3185	: Vg=1.046 -> Vg=1.07199
% INFO    : Gen at bus 3188	: Pg=4.1, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3188	: Vg=1.039 -> Vg=1.06348
% INFO    : Gen at bus 3188	: Vg=1.039 -> Vg=1.06348
% INFO    : Gen at bus 3210	: Pg=1.12, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 3210	: Vg=1.073 -> Vg=1.08804
% INFO    : Gen at bus 3219	: Vg=1.046 -> Vg=1.05334
% INFO    : Gen at bus 3219	: Vg=1.046 -> Vg=1.05334
% INFO    : Gen at bus 3238	: Pg=2.06, Qg=0.0 -> Pg=22.3, Qg=0.0
% INFO    : Gen at bus 3238	: Vg=1.025 -> Vg=1.04544
% INFO    : Gen at bus 3239	: Vg=1.061 -> Vg=1.06038
% INFO    : Gen at bus 3241	: Vg=1.004 -> Vg=1.02923
% INFO    : Gen at bus 3244	: Pg=3.42, Qg=0.0 -> Pg=9.2, Qg=0.0
% INFO    : Gen at bus 3244	: Vg=1.054 -> Vg=1.05667
% INFO    : Gen at bus 3246	: Vg=0.997 -> Vg=1.04314
% INFO    : Gen at bus 3250	: Vg=1.036 -> Vg=1.0339
% INFO    : Gen at bus 3260	: Pg=4.38, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3260	: Vg=1.051 -> Vg=1.05689
% INFO    : Gen at bus 3264	: Vg=1.015 -> Vg=1.03703
% INFO    : Gen at bus 3265	: Pg=4.3, Qg=0.0 -> Pg=7.896, Qg=0.0
% INFO    : Gen at bus 3265	: Vg=1.036 -> Vg=1.04526
% INFO    : Gen at bus 3265	: Pg=7.3, Qg=0.0 -> Pg=7.636, Qg=0.0
% INFO    : Gen at bus 3265	: Vg=1.036 -> Vg=1.04526
% INFO    : Gen at bus 3265	: Pg=0.3, Qg=0.0 -> Pg=4.468, Qg=0.0
% INFO    : Gen at bus 3265	: Vg=1.036 -> Vg=1.04526
% INFO    : Gen at bus 3266	: Pg=28.59, Qg=11.27 -> Pg=42.0, Qg=2.709
% INFO    : Gen at bus 3266	: Vg=1.051 -> Vg=1.05875
% INFO    : Gen at bus 3266	: Pg=34.7, Qg=11.27 -> Pg=42.0, Qg=2.709
% INFO    : Gen at bus 3266	: Vg=1.051 -> Vg=1.05875
% INFO    : Gen at bus 3276	: Vg=1.036 -> Vg=1.04743
% INFO    : Gen at bus 3276	: Vg=1.036 -> Vg=1.04743
% INFO    : Gen at bus 3280	: Pg=33.31, Qg=11.56 -> Pg=36.1, Qg=4.373
% INFO    : Gen at bus 3280	: Vg=1.116 -> Vg=1.09839
% INFO    : Gen at bus 3281	: Pg=33.32, Qg=8.78 -> Pg=36.1, Qg=10.288
% INFO    : Gen at bus 3281	: Vg=1.048 -> Vg=1.06607
% INFO    : Gen at bus 3282	: Pg=33.32, Qg=-0.13 -> Pg=36.1, Qg=10.152
% INFO    : Gen at bus 3282	: Vg=1.025 -> Vg=1.06579
% INFO    : Gen at bus 3295	: Vg=1.016 -> Vg=1.03575
% INFO    : Gen at bus 3301	: Vg=1.035 -> Vg=1.02983
% INFO    : Gen at bus 3308	: Pg=0.0, Qg=0.9 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 3308	: Vg=1.0 -> Vg=1.02907
% INFO    : Gen at bus 3308	: Pg=0.0, Qg=0.9 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 3308	: Vg=1.0 -> Vg=1.02907
% INFO    : Gen at bus 3313	: Vg=1.024 -> Vg=1.05081
% INFO    : Gen at bus 3313	: Vg=1.024 -> Vg=1.05081
% INFO    : Gen at bus 3315	: Pg=2.77, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3315	: Vg=1.05 -> Vg=1.0528
% INFO    : Gen at bus 3315	: Pg=0.77, Qg=0.0 -> Pg=19.4, Qg=0.0
% INFO    : Gen at bus 3315	: Vg=1.05 -> Vg=1.0528
% INFO    : Gen at bus 3339	: Pg=2.36, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3339	: Vg=1.004 -> Vg=1.01527
% INFO    : Gen at bus 3345	: Vg=1.028 -> Vg=1.05273
% INFO    : Gen at bus 3377	: Pg=4.42, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3377	: Vg=1.057 -> Vg=1.06298
% INFO    : Gen at bus 3377	: Pg=15.42, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 3377	: Vg=1.057 -> Vg=1.06298
% INFO    : Gen at bus 3382	: Pg=2.14, Qg=0.0 -> Pg=39.8, Qg=0.0
% INFO    : Gen at bus 3382	: Vg=1.057 -> Vg=1.07307
% INFO    : Gen at bus 3383	: Vg=1.069 -> Vg=1.07728
% INFO    : Gen at bus 3405	: Pg=39.94, Qg=12.98 -> Pg=43.0, Qg=22.0
% INFO    : Gen at bus 3405	: Vg=1.02 -> Vg=1.03429
% INFO    : Gen at bus 3408	: Pg=3.25, Qg=-5.97 -> Pg=21.166, Qg=-6.762
% INFO    : Gen at bus 3408	: Vg=1.034 -> Vg=1.06169
% INFO    : Gen at bus 3418	: Vg=1.006 -> Vg=1.01748
% INFO    : Gen at bus 3418	: Pg=4.32, Qg=1.0 -> Pg=7.5, Qg=-1.0
% INFO    : Gen at bus 3418	: Vg=1.006 -> Vg=1.01748
% INFO    : Gen at bus 3418	: Vg=1.006 -> Vg=1.01748
% INFO    : Gen at bus 3418	: Vg=1.006 -> Vg=1.01748
% INFO    : Gen at bus 3418	: Vg=1.006 -> Vg=1.01748
% INFO    : Gen at bus 3423	: Pg=10.21, Qg=0.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 3423	: Vg=1.047 -> Vg=1.05821
% INFO    : Gen at bus 3423	: Pg=9.21, Qg=0.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 3423	: Vg=1.047 -> Vg=1.05821
% INFO    : Gen at bus 3424	: Pg=12.87, Qg=0.05 -> Pg=23.1, Qg=1.755
% INFO    : Gen at bus 3424	: Vg=0.997 -> Vg=1.06053
% INFO    : Gen at bus 3424	: Pg=12.87, Qg=0.05 -> Pg=23.1, Qg=1.755
% INFO    : Gen at bus 3424	: Vg=0.997 -> Vg=1.06053
% INFO    : Gen at bus 3431	: Vg=1.0 -> Vg=1.02322
% INFO    : Gen at bus 3434	: Pg=11.8, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 3434	: Vg=1.024 -> Vg=1.02873
% INFO    : Gen at bus 3437	: Pg=11.36, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 3437	: Vg=1.045 -> Vg=1.05313
% INFO    : Gen at bus 3440	: Pg=2.06, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3440	: Vg=1.031 -> Vg=1.03109
% INFO    : Gen at bus 3440	: Pg=2.06, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 3440	: Vg=1.031 -> Vg=1.03109
% INFO    : Gen at bus 3445	: Vg=1.026 -> Vg=1.03022
% INFO    : Gen at bus 3450	: Pg=4.09, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3450	: Vg=1.054 -> Vg=1.06349
% INFO    : Gen at bus 3451	: Vg=1.032 -> Vg=1.04809
% INFO    : Gen at bus 3454	: Pg=0.33, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3454	: Vg=1.054 -> Vg=1.05434
% INFO    : Gen at bus 3461	: Vg=1.014 -> Vg=1.03079
% INFO    : Gen at bus 3468	: Pg=8.76, Qg=-5.69 -> Pg=6.47, Qg=2.257
% INFO    : Gen at bus 3468	: Vg=1.014 -> Vg=1.05651
% INFO    : Gen at bus 3488	: Vg=1.026 -> Vg=1.00462
% INFO    : Gen at bus 3491	: Vg=1.08 -> Vg=1.10022
% INFO    : Gen at bus 3491	: Pg=35.78, Qg=-2.47 -> Pg=40.409, Qg=-10.0
% INFO    : Gen at bus 3491	: Vg=1.08 -> Vg=1.10022
% INFO    : Gen at bus 3495	: Pg=9.19, Qg=0.0 -> Pg=21.2, Qg=0.0
% INFO    : Gen at bus 3495	: Vg=1.025 -> Vg=1.03782
% INFO    : Gen at bus 3502	: Vg=1.031 -> Vg=1.04213
% INFO    : Gen at bus 3502	: Vg=1.031 -> Vg=1.04213
% INFO    : Gen at bus 3505	: Vg=1.058 -> Vg=1.06692
% INFO    : Gen at bus 3506	: Vg=0.995 -> Vg=1.05386
% INFO    : Gen at bus 3508	: Vg=1.027 -> Vg=1.03133
% INFO    : Gen at bus 3509	: Pg=1.1, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3509	: Vg=1.031 -> Vg=1.05585
% INFO    : Gen at bus 3514	: Pg=7.0, Qg=0.0 -> Pg=21.704, Qg=0.0
% INFO    : Gen at bus 3514	: Vg=1.024 -> Vg=1.06285
% INFO    : Gen at bus 3514	: Pg=1.0, Qg=0.0 -> Pg=7.743, Qg=0.0
% INFO    : Gen at bus 3514	: Vg=1.024 -> Vg=1.06285
% INFO    : Gen at bus 3522	: Vg=1.044 -> Vg=1.0624
% INFO    : Gen at bus 3531	: Pg=7.11, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3531	: Vg=0.989 -> Vg=1.02866
% INFO    : Gen at bus 3545	: Pg=2.33, Qg=-0.92 -> Pg=12.8, Qg=1.852
% INFO    : Gen at bus 3545	: Vg=1.03 -> Vg=1.05378
% INFO    : Gen at bus 3546	: Pg=1.84, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3546	: Vg=1.048 -> Vg=1.02143
% INFO    : Gen at bus 3551	: Vg=1.026 -> Vg=1.04115
% INFO    : Gen at bus 3551	: Vg=1.026 -> Vg=1.04115
% INFO    : Gen at bus 3551	: Vg=1.026 -> Vg=1.04115
% INFO    : Gen at bus 3550	: Vg=1.118 -> Vg=1.13248
% INFO    : Gen at bus 3585	: Pg=4.32, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3585	: Vg=1.052 -> Vg=1.05533
% INFO    : Gen at bus 3588	: Pg=16.92, Qg=-2.19 -> Pg=20.0, Qg=3.999
% INFO    : Gen at bus 3588	: Vg=1.019 -> Vg=1.06798
% INFO    : Gen at bus 3588	: Pg=15.93, Qg=-2.19 -> Pg=20.0, Qg=2.471
% INFO    : Gen at bus 3588	: Vg=1.019 -> Vg=1.06798
% INFO    : Gen at bus 3587	: Vg=1.028 -> Vg=1.06487
% INFO    : Gen at bus 3587	: Pg=17.13, Qg=-2.51 -> Pg=20.0, Qg=3.863
% INFO    : Gen at bus 3587	: Vg=1.028 -> Vg=1.06487
% INFO    : Gen at bus 3600	: Pg=33.05, Qg=-2.41 -> Pg=25.154, Qg=-12.711
% INFO    : Gen at bus 3600	: Vg=1.08 -> Vg=1.07713
% INFO    : Gen at bus 3602	: Vg=1.075 -> Vg=1.06643
% INFO    : Gen at bus 3602	: Vg=1.075 -> Vg=1.06643
% INFO    : Gen at bus 3602	: Vg=1.075 -> Vg=1.06643
% INFO    : Gen at bus 3606	: Pg=12.67, Qg=8.14 -> Pg=40.0, Qg=5.104
% INFO    : Gen at bus 3606	: Vg=1.025 -> Vg=1.02957
% INFO    : Gen at bus 3606	: Pg=12.67, Qg=8.14 -> Pg=50.0, Qg=-9.124
% INFO    : Gen at bus 3606	: Vg=1.025 -> Vg=1.02957
% INFO    : Gen at bus 3638	: Vg=1.045 -> Vg=1.06349
% INFO    : Gen at bus 3648	: Vg=0.96 -> Vg=0.99604
% INFO    : Gen at bus 3648	: Vg=0.96 -> Vg=0.99604
% INFO    : Gen at bus 3651	: Vg=1.042 -> Vg=1.04649
% INFO    : Gen at bus 3653	: Pg=0.0, Qg=0.9 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 3653	: Vg=1.03 -> Vg=1.04337
% INFO    : Gen at bus 3653	: Pg=0.0, Qg=0.9 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 3653	: Vg=1.03 -> Vg=1.04337
% INFO    : Gen at bus 3654	: Vg=1.022 -> Vg=1.03704
% INFO    : Gen at bus 3659	: Vg=0.983 -> Vg=1.0215
% INFO    : Gen at bus 3662	: Vg=1.017 -> Vg=1.03413
% INFO    : Gen at bus 3663	: Vg=1.026 -> Vg=1.02821
% INFO    : Gen at bus 3668	: Vg=0.979 -> Vg=1.05794
% INFO    : Gen at bus 3668	: Vg=0.979 -> Vg=1.05794
% INFO    : Gen at bus 3669	: Vg=0.999 -> Vg=1.01738
% INFO    : Gen at bus 3685	: Vg=1.035 -> Vg=1.04356
% INFO    : Gen at bus 3687	: Pg=0.19, Qg=1.8 -> Pg=2.999, Qg=1.8
% INFO    : Gen at bus 3687	: Vg=1.016 -> Vg=1.04338
% INFO    : Gen at bus 3693	: Pg=1.95, Qg=-2.53 -> Pg=9.5, Qg=6.0
% INFO    : Gen at bus 3693	: Vg=1.015 -> Vg=1.05184
% INFO    : Gen at bus 3695	: Vg=1.045 -> Vg=1.05097
% INFO    : Gen at bus 3697	: Vg=1.027 -> Vg=1.02885
% INFO    : Gen at bus 3714	: Pg=3.09, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 3714	: Vg=1.013 -> Vg=1.0288
% INFO    : Gen at bus 3716	: Pg=12.46, Qg=6.01 -> Pg=18.0, Qg=2.527
% INFO    : Gen at bus 3716	: Vg=1.062 -> Vg=1.06072
% INFO    : Gen at bus 3717	: Vg=1.011 -> Vg=1.05452
% INFO    : Gen at bus 3718	: Pg=41.12, Qg=-5.73 -> Pg=44.0, Qg=13.529
% INFO    : Gen at bus 3718	: Vg=1.031 -> Vg=1.05623
% INFO    : Gen at bus 3745	: Vg=1.023 -> Vg=1.04981
% INFO    : Gen at bus 3749	: Pg=8.35, Qg=2.37 -> Pg=11.2, Qg=4.6
% INFO    : Gen at bus 3749	: Vg=1.02 -> Vg=1.02879
% INFO    : Gen at bus 3754	: Pg=13.51, Qg=0.0 -> Pg=31.02, Qg=0.0
% INFO    : Gen at bus 3754	: Vg=1.05 -> Vg=1.06667
% INFO    : Gen at bus 3759	: Pg=0.15, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3759	: Vg=1.021 -> Vg=1.04058
% INFO    : Gen at bus 3759	: Vg=1.021 -> Vg=1.04058
% INFO    : Gen at bus 3761	: Pg=7.19, Qg=0.0 -> Pg=22.05, Qg=0.0
% INFO    : Gen at bus 3761	: Vg=1.012 -> Vg=1.0441
% INFO    : Gen at bus 3762	: Pg=5.87, Qg=-1.2 -> Pg=12.0, Qg=1.2
% INFO    : Gen at bus 3762	: Vg=0.998 -> Vg=1.02798
% INFO    : Gen at bus 3797	: Vg=1.055 -> Vg=1.06129
% INFO    : Gen at bus 3797	: Vg=1.055 -> Vg=1.06129
% INFO    : Gen at bus 3800	: Vg=1.035 -> Vg=1.05164
% INFO    : Gen at bus 3800	: Vg=1.035 -> Vg=1.05164
% INFO    : Gen at bus 3800	: Vg=1.035 -> Vg=1.05164
% INFO    : Gen at bus 3802	: Pg=2.03, Qg=0.0 -> Pg=20.02, Qg=0.0
% INFO    : Gen at bus 3802	: Vg=1.012 -> Vg=1.05272
% INFO    : Gen at bus 3802	: Pg=1.03, Qg=0.0 -> Pg=20.35, Qg=0.0
% INFO    : Gen at bus 3802	: Vg=1.012 -> Vg=1.05272
% INFO    : Gen at bus 3817	: Pg=35.11, Qg=3.28 -> Pg=37.8, Qg=6.365
% INFO    : Gen at bus 3817	: Vg=1.07 -> Vg=1.10299
% INFO    : Gen at bus 3818	: Pg=31.87, Qg=-1.19 -> Pg=37.8, Qg=6.319
% INFO    : Gen at bus 3818	: Vg=1.056 -> Vg=1.10289
% INFO    : Gen at bus 3819	: Pg=31.17, Qg=7.94 -> Pg=37.8, Qg=6.319
% INFO    : Gen at bus 3819	: Vg=1.087 -> Vg=1.10289
% INFO    : Gen at bus 3823	: Pg=5.72, Qg=0.0 -> Pg=27.2, Qg=0.0
% INFO    : Gen at bus 3823	: Vg=1.039 -> Vg=1.05286
% INFO    : Gen at bus 3827	: Vg=1.046 -> Vg=1.05299
% INFO    : Gen at bus 3837	: Vg=1.051 -> Vg=1.05493
% INFO    : Gen at bus 3843	: Pg=3.15, Qg=-2.75 -> Pg=8.27, Qg=0.448
% INFO    : Gen at bus 3843	: Vg=1.016 -> Vg=1.04393
% INFO    : Gen at bus 3843	: Pg=3.15, Qg=-2.75 -> Pg=9.108, Qg=0.526
% INFO    : Gen at bus 3843	: Vg=1.016 -> Vg=1.04393
% INFO    : Gen at bus 3854	: Pg=5.16, Qg=-3.41 -> Pg=22.0, Qg=-4.0
% INFO    : Gen at bus 3854	: Vg=1.032 -> Vg=1.04785
% INFO    : Gen at bus 3864	: Pg=0.32, Qg=0.0 -> Pg=6.68, Qg=0.0
% INFO    : Gen at bus 3864	: Vg=1.042 -> Vg=1.05112
% INFO    : Gen at bus 3869	: Pg=6.15, Qg=3.0 -> Pg=9.0, Qg=-1.757
% INFO    : Gen at bus 3869	: Vg=1.04 -> Vg=1.03213
% INFO    : Gen at bus 3870	: Vg=1.046 -> Vg=1.05823
% INFO    : Gen at bus 3877	: Vg=1.041 -> Vg=1.04913
% INFO    : Gen at bus 3890	: Pg=5.14, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3890	: Vg=1.033 -> Vg=1.04123
% INFO    : Gen at bus 3894	: Vg=1.041 -> Vg=1.03327
% INFO    : Gen at bus 3894	: Vg=1.041 -> Vg=1.03327
% INFO    : Gen at bus 3905	: Pg=4.12, Qg=0.0 -> Pg=13.2, Qg=0.0
% INFO    : Gen at bus 3905	: Vg=1.041 -> Vg=1.06278
% INFO    : Gen at bus 3905	: Pg=10.12, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3905	: Vg=1.041 -> Vg=1.06278
% INFO    : Gen at bus 3920	: Vg=1.024 -> Vg=1.06031
% INFO    : Gen at bus 3925	: Vg=1.054 -> Vg=1.06257
% INFO    : Gen at bus 3926	: Vg=1.059 -> Vg=1.06783
% INFO    : Gen at bus 3928	: Vg=1.012 -> Vg=1.00516
% INFO    : Gen at bus 3940	: Vg=1.043 -> Vg=1.05713
% INFO    : Gen at bus 3941	: Vg=1.007 -> Vg=1.03292
% INFO    : Gen at bus 3952	: Pg=1.56, Qg=0.0 -> Pg=33.667, Qg=0.0
% INFO    : Gen at bus 3952	: Vg=1.011 -> Vg=1.0499
% INFO    : Gen at bus 3970	: Pg=36.79, Qg=-0.67 -> Pg=38.647, Qg=0.854
% INFO    : Gen at bus 3970	: Vg=1.016 -> Vg=1.06139
% INFO    : Gen at bus 3970	: Pg=37.18, Qg=-0.67 -> Pg=38.647, Qg=0.854
% INFO    : Gen at bus 3970	: Vg=1.016 -> Vg=1.06139
% INFO    : Gen at bus 3969	: Pg=37.16, Qg=-1.2 -> Pg=40.0, Qg=3.367
% INFO    : Gen at bus 3969	: Vg=1.035 -> Vg=1.0752
% INFO    : Gen at bus 3969	: Pg=35.08, Qg=-1.2 -> Pg=40.0, Qg=3.367
% INFO    : Gen at bus 3969	: Vg=1.035 -> Vg=1.0752
% INFO    : Gen at bus 3978	: Vg=1.029 -> Vg=1.03385
% INFO    : Gen at bus 3978	: Vg=1.029 -> Vg=1.03385
% INFO    : Gen at bus 3988	: Vg=0.998 -> Vg=1.02057
% INFO    : Gen at bus 3988	: Vg=0.998 -> Vg=1.02057
% INFO    : Gen at bus 3988	: Pg=1.16, Qg=2.25 -> Pg=8.0, Qg=3.0
% INFO    : Gen at bus 3988	: Vg=0.998 -> Vg=1.02057
% INFO    : Gen at bus 3999	: Vg=1.02 -> Vg=1.06022
% INFO    : Gen at bus 3999	: Pg=0.02, Qg=0.0 -> Pg=24.8, Qg=0.0
% INFO    : Gen at bus 3999	: Vg=1.02 -> Vg=1.06022
% INFO    : Gen at bus 4001	: Pg=0.18, Qg=0.0 -> Pg=13.8, Qg=0.0
% INFO    : Gen at bus 4001	: Vg=1.058 -> Vg=1.0784
% INFO    : Gen at bus 4001	: Pg=5.18, Qg=0.0 -> Pg=22.7, Qg=0.0
% INFO    : Gen at bus 4001	: Vg=1.058 -> Vg=1.0784
% INFO    : Gen at bus 4026	: Pg=3.94, Qg=-1.67 -> Pg=10.6, Qg=1.626
% INFO    : Gen at bus 4026	: Vg=1.015 -> Vg=1.05436
% INFO    : Gen at bus 4030	: Vg=0.891 -> Vg=0.95604
% INFO    : Gen at bus 4032	: Pg=20.2, Qg=0.0 -> Pg=30.4, Qg=0.0
% INFO    : Gen at bus 4032	: Vg=1.055 -> Vg=1.0775
% INFO    : Gen at bus 4032	: Pg=5.2, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 4032	: Vg=1.055 -> Vg=1.0775
% INFO    : Gen at bus 4055	: Pg=6.23, Qg=0.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 4055	: Vg=1.016 -> Vg=1.05978
% INFO    : Gen at bus 4056	: Pg=21.21, Qg=6.0 -> Pg=27.0, Qg=-2.036
% INFO    : Gen at bus 4056	: Vg=1.027 -> Vg=1.04397
% INFO    : Gen at bus 4056	: Pg=20.21, Qg=6.0 -> Pg=27.0, Qg=-2.036
% INFO    : Gen at bus 4056	: Vg=1.027 -> Vg=1.04397
% INFO    : Gen at bus 4066	: Pg=7.17, Qg=0.0 -> Pg=17.1, Qg=0.0
% INFO    : Gen at bus 4066	: Vg=1.037 -> Vg=1.04958
% INFO    : Gen at bus 4072	: Vg=1.048 -> Vg=1.04945
% INFO    : Gen at bus 4110	: Pg=1.21, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4110	: Vg=1.046 -> Vg=1.061
% INFO    : Gen at bus 4127	: Vg=1.02 -> Vg=1.02545
% INFO    : Gen at bus 4131	: Pg=1.99, Qg=-1.93 -> Pg=12.3, Qg=0.287
% INFO    : Gen at bus 4131	: Vg=1.015 -> Vg=1.05158
% INFO    : Gen at bus 4131	: Vg=1.015 -> Vg=1.05158
% INFO    : Gen at bus 4131	: Pg=1.99, Qg=-1.93 -> Pg=12.3, Qg=0.287
% INFO    : Gen at bus 4131	: Vg=1.015 -> Vg=1.05158
% INFO    : Gen at bus 4133	: Vg=0.999 -> Vg=1.01485
% INFO    : Gen at bus 4133	: Vg=0.999 -> Vg=1.01485
% INFO    : Gen at bus 4171	: Pg=19.09, Qg=0.23 -> Pg=24.0, Qg=2.937
% INFO    : Gen at bus 4171	: Vg=1.038 -> Vg=1.05284
% INFO    : Gen at bus 4200	: Pg=5.31, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4200	: Vg=1.04 -> Vg=1.04657
% INFO    : Gen at bus 4200	: Pg=5.31, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4200	: Vg=1.04 -> Vg=1.04657
% INFO    : Gen at bus 4219	: Pg=1.33, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4219	: Vg=1.031 -> Vg=1.04493
% INFO    : Gen at bus 4218	: Vg=1.029 -> Vg=1.04164
% INFO    : Gen at bus 4233	: Pg=9.99, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 4233	: Vg=1.02 -> Vg=1.04365
% INFO    : Gen at bus 4237	: Pg=13.77, Qg=0.0 -> Pg=16.4, Qg=0.0
% INFO    : Gen at bus 4237	: Vg=1.036 -> Vg=1.03362
% INFO    : Gen at bus 4246	: Vg=1.06 -> Vg=1.0564
% INFO    : Gen at bus 4247	: Vg=0.982 -> Vg=0.99861
% INFO    : Gen at bus 4262	: Pg=6.16, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 4262	: Vg=1.035 -> Vg=1.05
% INFO    : Gen at bus 4262	: Pg=10.16, Qg=0.0 -> Pg=25.7, Qg=0.0
% INFO    : Gen at bus 4262	: Vg=1.035 -> Vg=1.05
% INFO    : Gen at bus 4276	: Pg=6.77, Qg=-0.22 -> Pg=12.0, Qg=-3.595
% INFO    : Gen at bus 4276	: Vg=1.033 -> Vg=1.01833
% INFO    : Gen at bus 4276	: Pg=5.79, Qg=-0.22 -> Pg=12.0, Qg=-3.595
% INFO    : Gen at bus 4276	: Vg=1.033 -> Vg=1.01833
% INFO    : Gen at bus 4277	: Vg=1.035 -> Vg=1.02983
% INFO    : Gen at bus 4277	: Vg=1.035 -> Vg=1.02983
% INFO    : Gen at bus 4295	: Vg=1.008 -> Vg=1.02937
% INFO    : Gen at bus 4301	: Pg=19.08, Qg=-0.62 -> Pg=46.0, Qg=6.648
% INFO    : Gen at bus 4301	: Vg=1.014 -> Vg=1.05401
% INFO    : Gen at bus 4302	: Vg=1.028 -> Vg=1.04096
% INFO    : Gen at bus 4303	: Vg=1.027 -> Vg=1.06575
% INFO    : Gen at bus 4307	: Vg=1.026 -> Vg=1.03021
% INFO    : Gen at bus 4311	: Vg=1.032 -> Vg=1.05162
% INFO    : Gen at bus 4311	: Vg=1.032 -> Vg=1.05162
% INFO    : Gen at bus 4317	: Pg=41.13, Qg=14.24 -> Pg=44.0, Qg=-9.794
% INFO    : Gen at bus 4317	: Vg=1.043 -> Vg=1.05901
% INFO    : Gen at bus 4321	: Pg=15.17, Qg=-2.85 -> Pg=9.426, Qg=-2.051
% INFO    : Gen at bus 4321	: Vg=1.063 -> Vg=1.06027
% INFO    : Gen at bus 4322	: Vg=1.023 -> Vg=1.0617
% INFO    : Gen at bus 4326	: Vg=1.053 -> Vg=1.07543
% INFO    : Gen at bus 4328	: Pg=2.04, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4328	: Vg=1.047 -> Vg=1.05468
% INFO    : Gen at bus 4328	: Vg=1.047 -> Vg=1.05468
% INFO    : Gen at bus 4329	: Pg=22.2, Qg=7.77 -> Pg=20.513, Qg=4.413
% INFO    : Gen at bus 4329	: Vg=0.996 -> Vg=1.06282
% INFO    : Gen at bus 4339	: Vg=1.044 -> Vg=1.05048
% INFO    : Gen at bus 4339	: Vg=1.044 -> Vg=1.05048
% INFO    : Gen at bus 4347	: Pg=15.0, Qg=1.9 -> Pg=26.0, Qg=1.9
% INFO    : Gen at bus 4347	: Vg=1.012 -> Vg=1.04246
% INFO    : Gen at bus 4354	: Vg=1.008 -> Vg=1.03565
% INFO    : Gen at bus 4377	: Vg=0.974 -> Vg=1.00983
% INFO    : Gen at bus 4380	: Pg=3.72, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 4380	: Vg=1.035 -> Vg=1.03118
% INFO    : Gen at bus 4385	: Vg=1.031 -> Vg=1.04368
% INFO    : Gen at bus 4385	: Vg=1.031 -> Vg=1.04368
% INFO    : Gen at bus 4385	: Vg=1.031 -> Vg=1.04368
% INFO    : Gen at bus 4394	: Pg=2.13, Qg=0.0 -> Pg=13.6, Qg=0.0
% INFO    : Gen at bus 4394	: Vg=1.024 -> Vg=1.05119
% INFO    : Gen at bus 4414	: Pg=0.05, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 4414	: Vg=1.019 -> Vg=1.02639
% INFO    : Gen at bus 4414	: Pg=11.05, Qg=0.0 -> Pg=17.9, Qg=0.0
% INFO    : Gen at bus 4414	: Vg=1.019 -> Vg=1.02639
% INFO    : Gen at bus 4415	: Vg=0.974 -> Vg=0.95473
% INFO    : Gen at bus 4415	: Pg=7.93, Qg=0.0 -> Pg=10.25, Qg=0.0
% INFO    : Gen at bus 4415	: Vg=0.974 -> Vg=0.95473
% INFO    : Gen at bus 4416	: Vg=1.03 -> Vg=1.03737
% INFO    : Gen at bus 4431	: Pg=0.23, Qg=0.95 -> Pg=6.0, Qg=-0.812
% INFO    : Gen at bus 4431	: Vg=0.989 -> Vg=1.02537
% INFO    : Gen at bus 4449	: Pg=0.11, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4449	: Vg=1.004 -> Vg=1.05082
% INFO    : Gen at bus 4449	: Vg=1.004 -> Vg=1.05082
% INFO    : Gen at bus 4454	: Pg=2.06, Qg=0.0 -> Pg=29.9, Qg=0.0
% INFO    : Gen at bus 4454	: Vg=1.052 -> Vg=1.065
% INFO    : Gen at bus 4455	: Vg=1.004 -> Vg=1.01655
% INFO    : Gen at bus 4473	: Vg=1.043 -> Vg=1.05441
% INFO    : Gen at bus 4475	: Vg=0.983 -> Vg=1.02097
% INFO    : Gen at bus 4476	: Pg=15.16, Qg=1.37 -> Pg=23.7, Qg=3.46
% INFO    : Gen at bus 4476	: Vg=1.014 -> Vg=1.04381
% INFO    : Gen at bus 4477	: Pg=16.78, Qg=0.4 -> Pg=23.7, Qg=7.0
% INFO    : Gen at bus 4477	: Vg=1.052 -> Vg=1.08068
% INFO    : Gen at bus 4478	: Pg=18.78, Qg=0.44 -> Pg=23.7, Qg=7.0
% INFO    : Gen at bus 4478	: Vg=1.052 -> Vg=1.08068
% INFO    : Gen at bus 4479	: Pg=18.76, Qg=-1.58 -> Pg=23.7, Qg=7.0
% INFO    : Gen at bus 4479	: Vg=1.049 -> Vg=1.08068
% INFO    : Gen at bus 4480	: Pg=18.79, Qg=0.94 -> Pg=23.7, Qg=7.0
% INFO    : Gen at bus 4480	: Vg=1.052 -> Vg=1.08068
% INFO    : Gen at bus 4493	: Vg=1.029 -> Vg=1.0436
% INFO    : Gen at bus 4506	: Vg=1.009 -> Vg=1.02551
% INFO    : Gen at bus 4509	: Pg=12.11, Qg=-0.94 -> Pg=21.0, Qg=-3.123
% INFO    : Gen at bus 4509	: Vg=1.037 -> Vg=1.05082
% INFO    : Gen at bus 4509	: Pg=12.11, Qg=-0.94 -> Pg=21.0, Qg=-2.649
% INFO    : Gen at bus 4509	: Vg=1.037 -> Vg=1.05082
% INFO    : Gen at bus 4513	: Pg=12.37, Qg=-20.81 -> Pg=87.0, Qg=-24.36
% INFO    : Gen at bus 4513	: Vg=1.061 -> Vg=1.07863
% INFO    : Gen at bus 4535	: Vg=0.5 -> Vg=0.56975
% INFO    : Gen at bus 4535	: Vg=0.5 -> Vg=0.56975
% INFO    : Gen at bus 4535	: Vg=0.5 -> Vg=0.56975
% INFO    : Gen at bus 4535	: Vg=0.5 -> Vg=0.56975
% INFO    : Gen at bus 4535	: Vg=0.5 -> Vg=0.56975
% INFO    : Gen at bus 4564	: Pg=14.2, Qg=3.94 -> Pg=22.0, Qg=7.1
% INFO    : Gen at bus 4564	: Vg=1.042 -> Vg=1.03633
% INFO    : Gen at bus 4568	: Vg=1.024 -> Vg=1.06399
% INFO    : Gen at bus 4571	: Pg=42.0, Qg=23.34 -> Pg=45.0, Qg=24.039
% INFO    : Gen at bus 4571	: Vg=1.053 -> Vg=1.06808
% INFO    : Gen at bus 4571	: Pg=43.0, Qg=23.34 -> Pg=45.0, Qg=24.039
% INFO    : Gen at bus 4571	: Vg=1.053 -> Vg=1.06808
% INFO    : Gen at bus 4579	: Vg=1.015 -> Vg=1.03707
% INFO    : Gen at bus 4580	: Vg=1.028 -> Vg=1.03133
% INFO    : Gen at bus 4582	: Pg=0.15, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4582	: Vg=1.001 -> Vg=1.0317
% INFO    : Gen at bus 4585	: Vg=1.033 -> Vg=1.03869
% INFO    : Gen at bus 4585	: Pg=4.66, Qg=1.0 -> Pg=12.7, Qg=1.0
% INFO    : Gen at bus 4585	: Vg=1.033 -> Vg=1.03869
% INFO    : Gen at bus 4620	: Pg=9.28, Qg=0.0 -> Pg=18.891, Qg=0.0
% INFO    : Gen at bus 4620	: Vg=1.024 -> Vg=1.04117
% INFO    : Gen at bus 4631	: Pg=2.4, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4631	: Vg=1.03 -> Vg=1.03469
% INFO    : Gen at bus 4632	: Vg=0.997 -> Vg=1.04171
% INFO    : Gen at bus 4633	: Vg=1.032 -> Vg=1.0474
% INFO    : Gen at bus 4642	: Pg=6.29, Qg=0.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 4642	: Vg=1.025 -> Vg=1.03706
% INFO    : Gen at bus 4643	: Pg=8.29, Qg=0.0 -> Pg=31.033, Qg=0.0
% INFO    : Gen at bus 4643	: Vg=1.027 -> Vg=1.04045
% INFO    : Gen at bus 4648	: Pg=1.42, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 4648	: Vg=1.071 -> Vg=1.06622
% INFO    : Gen at bus 4654	: Vg=1.053 -> Vg=1.04981
% INFO    : Gen at bus 4658	: Pg=0.27, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 4658	: Vg=1.019 -> Vg=1.02959
% INFO    : Gen at bus 4659	: Pg=10.31, Qg=0.0 -> Pg=6.659, Qg=0.0
% INFO    : Gen at bus 4659	: Vg=1.033 -> Vg=1.0386
% INFO    : Gen at bus 4666	: Pg=1.28, Qg=0.0 -> Pg=4.92, Qg=0.0
% INFO    : Gen at bus 4666	: Vg=1.027 -> Vg=1.04197
% INFO    : Gen at bus 4666	: Pg=4.28, Qg=0.0 -> Pg=10.615, Qg=0.0
% INFO    : Gen at bus 4666	: Vg=1.027 -> Vg=1.04197
% INFO    : Gen at bus 4672	: Vg=0.983 -> Vg=1.02198
% INFO    : Gen at bus 4672	: Vg=0.983 -> Vg=1.02198
% INFO    : Gen at bus 4672	: Vg=0.983 -> Vg=1.02198
% INFO    : Gen at bus 4671	: Vg=1.008 -> Vg=1.05011
% INFO    : Gen at bus 4672	: Vg=0.983 -> Vg=1.02198
% INFO    : Gen at bus 4672	: Vg=0.983 -> Vg=1.02198
% INFO    : Gen at bus 4671	: Pg=6.63, Qg=0.1 -> Pg=18.84, Qg=-0.1
% INFO    : Gen at bus 4671	: Vg=1.008 -> Vg=1.05011
% INFO    : Gen at bus 4685	: Pg=4.19, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 4685	: Vg=1.053 -> Vg=1.07556
% INFO    : Gen at bus 4700	: Vg=1.031 -> Vg=1.04366
% INFO    : Gen at bus 4700	: Vg=1.031 -> Vg=1.04366
% INFO    : Gen at bus 4700	: Vg=1.031 -> Vg=1.04366
% INFO    : Gen at bus 4717	: Vg=1.053 -> Vg=1.06518
% INFO    : Gen at bus 4717	: Vg=1.053 -> Vg=1.06518
% INFO    : Gen at bus 4718	: Vg=1.073 -> Vg=1.08817
% INFO    : Gen at bus 4718	: Vg=1.073 -> Vg=1.08817
% INFO    : Gen at bus 4719	: Vg=1.012 -> Vg=1.02732
% INFO    : Gen at bus 4720	: Pg=2.15, Qg=1.0 -> Pg=10.0, Qg=1.0
% INFO    : Gen at bus 4720	: Vg=1.068 -> Vg=1.06874
% INFO    : Gen at bus 4720	: Pg=8.15, Qg=1.0 -> Pg=15.0, Qg=1.0
% INFO    : Gen at bus 4720	: Vg=1.068 -> Vg=1.06874
% INFO    : Gen at bus 4720	: Vg=1.068 -> Vg=1.06874
% INFO    : Gen at bus 4755	: Pg=1.7, Qg=0.03 -> Pg=9.0, Qg=-0.1
% INFO    : Gen at bus 4755	: Vg=1.024 -> Vg=1.06031
% INFO    : Gen at bus 4756	: Pg=6.09, Qg=2.35 -> Pg=10.0, Qg=5.0
% INFO    : Gen at bus 4756	: Vg=1.013 -> Vg=1.03492
% INFO    : Gen at bus 4756	: Pg=6.09, Qg=2.35 -> Pg=10.0, Qg=5.0
% INFO    : Gen at bus 4756	: Vg=1.013 -> Vg=1.03492
% INFO    : Gen at bus 4757	: Pg=6.09, Qg=3.85 -> Pg=10.0, Qg=5.0
% INFO    : Gen at bus 4757	: Vg=1.013 -> Vg=1.03492
% INFO    : Gen at bus 4757	: Pg=6.09, Qg=3.85 -> Pg=10.0, Qg=5.0
% INFO    : Gen at bus 4757	: Vg=1.013 -> Vg=1.03492
% INFO    : Gen at bus 4766	: Pg=13.13, Qg=0.33 -> Pg=30.0, Qg=-10.0
% INFO    : Gen at bus 4766	: Vg=1.038 -> Vg=1.02926
% INFO    : Gen at bus 4769	: Vg=1.057 -> Vg=1.0519
% INFO    : Gen at bus 4777	: Vg=0.983 -> Vg=1.02024
% INFO    : Gen at bus 4782	: Pg=0.23, Qg=0.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 4782	: Vg=1.023 -> Vg=1.037
% INFO    : Gen at bus 4788	: Pg=1.77, Qg=0.0 -> Pg=9.2, Qg=0.0
% INFO    : Gen at bus 4788	: Vg=1.023 -> Vg=1.01817
% INFO    : Gen at bus 4793	: Pg=0.95, Qg=-3.51 -> Pg=14.0, Qg=3.491
% INFO    : Gen at bus 4793	: Vg=1.028 -> Vg=1.05721
% INFO    : Gen at bus 4804	: Pg=16.29, Qg=1.1 -> Pg=27.0, Qg=10.162
% INFO    : Gen at bus 4804	: Vg=1.001 -> Vg=1.0593
% INFO    : Gen at bus 4814	: Pg=8.5, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 4814	: Vg=1.062 -> Vg=1.06891
% INFO    : Gen at bus 4817	: Pg=3.34, Qg=-0.64 -> Pg=6.4, Qg=0.64
% INFO    : Gen at bus 4817	: Vg=1.016 -> Vg=1.03966
% INFO    : Gen at bus 4818	: Pg=10.12, Qg=0.5 -> Pg=15.0, Qg=1.541
% INFO    : Gen at bus 4818	: Vg=1.013 -> Vg=1.05671
% INFO    : Gen at bus 4818	: Pg=10.12, Qg=0.5 -> Pg=15.0, Qg=1.067
% INFO    : Gen at bus 4818	: Vg=1.013 -> Vg=1.05671
% INFO    : Gen at bus 4819	: Pg=9.12, Qg=-0.51 -> Pg=15.0, Qg=1.067
% INFO    : Gen at bus 4819	: Vg=1.012 -> Vg=1.05671
% INFO    : Gen at bus 4819	: Pg=8.12, Qg=-0.51 -> Pg=15.0, Qg=1.541
% INFO    : Gen at bus 4819	: Vg=1.012 -> Vg=1.05671
% INFO    : Gen at bus 4824	: Vg=1.08 -> Vg=1.0896
% INFO    : Gen at bus 4825	: Pg=129.5, Qg=9.71 -> Pg=27.225, Qg=0.473
% INFO    : Gen at bus 4825	: Vg=1.085 -> Vg=1.08724
% INFO    : Gen at bus 4825	: Pg=85.71, Qg=9.71 -> Pg=27.225, Qg=0.473
% INFO    : Gen at bus 4825	: Vg=1.085 -> Vg=1.08724
% INFO    : Gen at bus 4824	: Pg=128.77, Qg=19.2 -> Pg=150.0, Qg=12.729
% INFO    : Gen at bus 4824	: Vg=1.08 -> Vg=1.0896
% INFO    : Gen at bus 4832	: Vg=1.044 -> Vg=1.05367
% INFO    : Gen at bus 4832	: Vg=1.044 -> Vg=1.05367
% INFO    : Gen at bus 4843	: Vg=1.045 -> Vg=1.06349
% INFO    : Gen at bus 4851	: Pg=1.62, Qg=-0.41 -> Pg=0.5, Qg=4.0
% INFO    : Gen at bus 4851	: Vg=0.904 -> Vg=0.95335
% INFO    : Gen at bus 4851	: Pg=1.62, Qg=-0.41 -> Pg=0.518, Qg=6.4
% INFO    : Gen at bus 4851	: Vg=0.904 -> Vg=0.95335
% INFO    : Gen at bus 4864	: Vg=1.019 -> Vg=1.03788
% INFO    : Gen at bus 4864	: Vg=1.019 -> Vg=1.03788
% INFO    : Gen at bus 4871	: Pg=0.41, Qg=-0.1 -> Pg=22.0, Qg=-12.0
% INFO    : Gen at bus 4871	: Vg=1.046 -> Vg=1.073
% INFO    : Gen at bus 4878	: Pg=9.58, Qg=-1.67 -> Pg=12.8, Qg=-1.68
% INFO    : Gen at bus 4878	: Vg=1.027 -> Vg=1.04851
% INFO    : Gen at bus 4882	: Pg=3.11, Qg=0.0 -> Pg=35.02, Qg=0.0
% INFO    : Gen at bus 4882	: Vg=1.039 -> Vg=1.06191
% INFO    : Gen at bus 4882	: Pg=2.11, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 4882	: Vg=1.039 -> Vg=1.06191
% INFO    : Gen at bus 4894	: Vg=1.026 -> Vg=1.0417
% INFO    : Gen at bus 4898	: Vg=1.01 -> Vg=1.05262
% INFO    : Gen at bus 4900	: Vg=1.035 -> Vg=1.04954
% INFO    : Gen at bus 4900	: Pg=0.09, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 4900	: Vg=1.035 -> Vg=1.04954
% INFO    : Gen at bus 4900	: Pg=0.09, Qg=0.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 4900	: Vg=1.035 -> Vg=1.04954
% INFO    : Gen at bus 4920	: Pg=25.07, Qg=6.87 -> Pg=32.0, Qg=7.975
% INFO    : Gen at bus 4920	: Vg=1.011 -> Vg=1.0352
% INFO    : Gen at bus 4923	: Pg=27.09, Qg=2.63 -> Pg=33.0, Qg=-2.425
% INFO    : Gen at bus 4923	: Vg=1.017 -> Vg=1.03826
% INFO    : Gen at bus 4930	: Pg=9.52, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 4930	: Vg=1.06 -> Vg=1.06332
% INFO    : Gen at bus 4946	: Pg=6.15, Qg=-1.37 -> Pg=0.032, Qg=1.247
% INFO    : Gen at bus 4946	: Vg=0.9 -> Vg=0.9556
% INFO    : Gen at bus 4950	: Vg=1.047 -> Vg=1.04667
% INFO    : Gen at bus 4963	: Pg=7.16, Qg=0.0 -> Pg=15.963, Qg=0.0
% INFO    : Gen at bus 4963	: Vg=1.056 -> Vg=1.06534
% INFO    : Gen at bus 4963	: Pg=5.16, Qg=0.0 -> Pg=17.727, Qg=0.0
% INFO    : Gen at bus 4963	: Vg=1.056 -> Vg=1.06534
% INFO    : Gen at bus 4970	: Vg=1.031 -> Vg=1.05712
% INFO    : Gen at bus 4970	: Pg=14.13, Qg=-3.47 -> Pg=30.0, Qg=3.83
% INFO    : Gen at bus 4970	: Vg=1.031 -> Vg=1.05712
% INFO    : Gen at bus 4983	: Pg=3.04, Qg=-2.64 -> Pg=32.0, Qg=6.766
% INFO    : Gen at bus 4983	: Vg=1.008 -> Vg=1.05507
% INFO    : Gen at bus 4984	: Pg=26.57, Qg=9.17 -> Pg=35.1, Qg=9.178
% INFO    : Gen at bus 4984	: Vg=1.093 -> Vg=1.10965
% INFO    : Gen at bus 4985	: Pg=27.71, Qg=7.88 -> Pg=35.1, Qg=-2.526
% INFO    : Gen at bus 4985	: Vg=1.107 -> Vg=1.07815
% INFO    : Gen at bus 4986	: Pg=27.73, Qg=7.88 -> Pg=35.1, Qg=-2.526
% INFO    : Gen at bus 4986	: Vg=1.107 -> Vg=1.07815
% INFO    : Gen at bus 4993	: Vg=1.007 -> Vg=1.03076
% INFO    : Gen at bus 4994	: Pg=11.22, Qg=0.0 -> Pg=29.481, Qg=0.0
% INFO    : Gen at bus 4994	: Vg=1.001 -> Vg=1.0288
% INFO    : Gen at bus 5012	: Vg=1.037 -> Vg=1.05369
% INFO    : Gen at bus 5012	: Vg=1.037 -> Vg=1.05369
% INFO    : Gen at bus 5014	: Pg=2.28, Qg=0.0 -> Pg=20.7, Qg=0.0
% INFO    : Gen at bus 5014	: Vg=1.023 -> Vg=1.04361
% INFO    : Gen at bus 5020	: Pg=3.03, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 5020	: Vg=1.018 -> Vg=1.05379
% INFO    : Gen at bus 5024	: Pg=10.61, Qg=4.0 -> Pg=36.0, Qg=3.9
% INFO    : Gen at bus 5024	: Vg=1.062 -> Vg=1.0626
% INFO    : Gen at bus 5030	: Pg=3.65, Qg=-0.76 -> Pg=50.6, Qg=13.436
% INFO    : Gen at bus 5030	: Vg=0.991 -> Vg=1.06821
% INFO    : Gen at bus 5038	: Vg=0.994 -> Vg=1.05231
% INFO    : Gen at bus 5039	: Vg=1.035 -> Vg=1.03934
% INFO    : Gen at bus 5041	: Vg=1.041 -> Vg=1.04558
% INFO    : Gen at bus 5041	: Vg=1.041 -> Vg=1.04558
% INFO    : Gen at bus 5043	: Vg=1.046 -> Vg=1.05626
% INFO    : Gen at bus 5043	: Vg=1.046 -> Vg=1.05626
% INFO    : Gen at bus 5047	: Vg=1.032 -> Vg=1.03841
% INFO    : Gen at bus 5049	: Vg=1.027 -> Vg=1.04036
% INFO    : Gen at bus 5049	: Vg=1.027 -> Vg=1.04036
% INFO    : Gen at bus 5055	: Vg=1.069 -> Vg=1.08045
% INFO    : Gen at bus 5959	: Vg=1.096 -> Vg=1.0945
% INFO    : Gen at bus 5959	: Vg=1.096 -> Vg=1.0945
% INFO    : Gen at bus 5959	: Vg=1.096 -> Vg=1.0945
% INFO    : Gen at bus 5960	: Vg=1.101 -> Vg=1.10496
% INFO    : Gen at bus 5960	: Vg=1.101 -> Vg=1.10496
% INFO    : Gen at bus 5962	: Vg=1.052 -> Vg=1.05293
% INFO    : Gen at bus 5963	: Pg=980.41, Qg=-4.93 -> Pg=695.524, Qg=111.553
% INFO    : Gen at bus 5963	: Vg=1.098 -> Vg=1.11606
% INFO    : Gen at bus 5963	: Pg=1002.41, Qg=-4.93 -> Pg=695.524, Qg=111.553
% INFO    : Gen at bus 5963	: Vg=1.098 -> Vg=1.11606
% INFO    : Gen at bus 5965	: Vg=1.071 -> Vg=1.08532
% INFO    : Gen at bus 5966	: Vg=1.12 -> Vg=1.15
% INFO    : Gen at bus 5968	: Vg=1.06 -> Vg=1.069
% INFO    : Gen at bus 5968	: Vg=1.06 -> Vg=1.069
% INFO    : Gen at bus 5969	: Vg=1.066 -> Vg=1.06537
% INFO    : Gen at bus 5969	: Vg=1.066 -> Vg=1.06537
% INFO    : Gen at bus 5973	: Pg=132.5, Qg=-42.98 -> Pg=146.123, Qg=-380.0
% INFO    : Gen at bus 5973	: Vg=1.104 -> Vg=1.09296
% INFO    : Gen at bus 5976	: Pg=56.23, Qg=-27.39 -> Pg=59.16, Qg=-14.79
% INFO    : Gen at bus 5976	: Vg=1.075 -> Vg=1.07899
% INFO    : Gen at bus 5976	: Pg=56.23, Qg=-27.39 -> Pg=59.16, Qg=-14.79
% INFO    : Gen at bus 5976	: Vg=1.075 -> Vg=1.07899
% INFO    : Gen at bus 5984	: Vg=1.069 -> Vg=1.07659
% INFO    : Gen at bus 5984	: Vg=1.069 -> Vg=1.07659
% INFO    : Gen at bus 5987	: Vg=1.042 -> Vg=1.05466
% INFO    : Gen at bus 5987	: Vg=1.042 -> Vg=1.05466
% INFO    : Gen at bus 5989	: Pg=169.41, Qg=-1.19 -> Pg=0.0, Qg=-28.401
% INFO    : Gen at bus 5989	: Vg=1.061 -> Vg=1.07464
% INFO    : Gen at bus 5989	: Pg=297.41, Qg=-1.19 -> Pg=0.0, Qg=-28.401
% INFO    : Gen at bus 5989	: Vg=1.061 -> Vg=1.07464
% INFO    : Gen at bus 5998	: Vg=1.109 -> Vg=1.11288
% INFO    : Gen at bus 5998	: Vg=1.109 -> Vg=1.11288
% INFO    : Gen at bus 6003	: Vg=1.081 -> Vg=1.08551
% INFO    : Gen at bus 6003	: Vg=1.081 -> Vg=1.08551
% INFO    : Gen at bus 6003	: Vg=1.081 -> Vg=1.08551
% INFO    : Gen at bus 6003	: Vg=1.081 -> Vg=1.08551
% INFO    : Gen at bus 6003	: Vg=1.081 -> Vg=1.08551
% INFO    : Gen at bus 6003	: Vg=1.081 -> Vg=1.08551
% INFO    : Gen at bus 6004	: Pg=160.17, Qg=65.92 -> Pg=163.07, Qg=29.972
% INFO    : Gen at bus 6004	: Vg=0.993 -> Vg=0.95948
% INFO    : Gen at bus 6004	: Pg=262.47, Qg=65.92 -> Pg=265.37, Qg=34.47
% INFO    : Gen at bus 6004	: Vg=0.993 -> Vg=0.95948
% INFO    : Gen at bus 6004	: Pg=112.57, Qg=65.92 -> Pg=115.47, Qg=32.877
% INFO    : Gen at bus 6004	: Vg=0.993 -> Vg=0.95948
% INFO    : Gen at bus 6007	: Pg=405.43, Qg=-130.52 -> Pg=0.0, Qg=-53.717
% INFO    : Gen at bus 6007	: Vg=1.072 -> Vg=1.06117
% INFO    : Gen at bus 6010	: Vg=1.068 -> Vg=1.08828
% INFO    : Gen at bus 6011	: Vg=1.067 -> Vg=1.08823
% INFO    : Gen at bus 6015	: Pg=1.89, Qg=-4.43 -> Pg=185.0, Qg=109.072
% INFO    : Gen at bus 6015	: Vg=1.109 -> Vg=1.13634
% INFO    : Gen at bus 6015	: Vg=1.109 -> Vg=1.13634
% INFO    : Gen at bus 6015	: Vg=1.109 -> Vg=1.13634
% INFO    : Gen at bus 6015	: Pg=10.4, Qg=-4.43 -> Pg=165.0, Qg=152.141
% INFO    : Gen at bus 6015	: Vg=1.109 -> Vg=1.13634
% INFO    : Gen at bus 6023	: Vg=1.075 -> Vg=1.09143
% INFO    : Gen at bus 6022	: Pg=154.89, Qg=-90.76 -> Pg=157.61, Qg=-26.896
% INFO    : Gen at bus 6022	: Vg=1.079 -> Vg=1.10542
% INFO    : Gen at bus 6024	: Pg=272.02, Qg=8.67 -> Pg=274.7, Qg=82.408
% INFO    : Gen at bus 6024	: Vg=1.105 -> Vg=1.12569
% INFO    : Gen at bus 6027	: Pg=515.85, Qg=-75.5 -> Pg=25.784, Qg=127.969
% INFO    : Gen at bus 6027	: Vg=1.013 -> Vg=1.07015
% INFO    : Gen at bus 6028	: Vg=1.054 -> Vg=1.08518
% INFO    : Gen at bus 6030	: Pg=1053.26, Qg=11.22 -> Pg=1056.0, Qg=-69.312
% INFO    : Gen at bus 6030	: Vg=1.054 -> Vg=1.06192
% INFO    : Gen at bus 6030	: Vg=1.054 -> Vg=1.06192
% INFO    : Gen at bus 6030	: Pg=409.26, Qg=11.22 -> Pg=412.0, Qg=-65.644
% INFO    : Gen at bus 6030	: Vg=1.054 -> Vg=1.06192
% INFO    : Gen at bus 6030	: Pg=409.26, Qg=11.22 -> Pg=412.0, Qg=-65.838
% INFO    : Gen at bus 6030	: Vg=1.054 -> Vg=1.06192
% INFO    : Gen at bus 6041	: Pg=98.0, Qg=-10.34 -> Pg=100.0, Qg=-10.792
% INFO    : Gen at bus 6041	: Vg=1.04 -> Vg=1.06473
% INFO    : Gen at bus 6046	: Vg=1.101 -> Vg=1.10139
% INFO    : Gen at bus 6050	: Vg=1.111 -> Vg=1.10392
% INFO    : Gen at bus 6056	: Pg=402.4, Qg=27.29 -> Pg=0.001, Qg=121.5
% INFO    : Gen at bus 6056	: Vg=1.048 -> Vg=1.07559
% INFO    : Gen at bus 6059	: Pg=1089.92, Qg=-68.59 -> Pg=1092.77, Qg=66.348
% INFO    : Gen at bus 6059	: Vg=1.095 -> Vg=1.10922
% INFO    : Gen at bus 6067	: Pg=1045.28, Qg=-8.43 -> Pg=926.913, Qg=-44.197
% INFO    : Gen at bus 6067	: Vg=1.065 -> Vg=1.08215
% INFO    : Gen at bus 6067	: Pg=510.28, Qg=-8.43 -> Pg=793.138, Qg=-44.197
% INFO    : Gen at bus 6067	: Vg=1.065 -> Vg=1.08215
% INFO    : Gen at bus 6067	: Pg=479.28, Qg=-8.43 -> Pg=793.138, Qg=-44.197
% INFO    : Gen at bus 6067	: Vg=1.065 -> Vg=1.08215
% INFO    : Gen at bus 6070	: Vg=1.101 -> Vg=1.09998
% INFO    : Gen at bus 6071	: Vg=1.052 -> Vg=1.09434
% INFO    : Gen at bus 6084	: Vg=1.103 -> Vg=1.10034
% INFO    : Gen at bus 6085	: Vg=1.108 -> Vg=1.12007
% INFO    : Gen at bus 6089	: Vg=1.107 -> Vg=1.12421
% INFO    : Gen at bus 6090	: Vg=1.107 -> Vg=1.12421
% INFO    : Gen at bus 6091	: Pg=175.48, Qg=60.18 -> Pg=178.0, Qg=64.0
% INFO    : Gen at bus 6091	: Vg=1.08 -> Vg=1.09655
% INFO    : Gen at bus 6093	: Vg=1.066 -> Vg=1.07858
% INFO    : Gen at bus 6094	: Pg=52.13, Qg=43.63 -> Pg=55.0, Qg=48.0
% INFO    : Gen at bus 6094	: Vg=1.072 -> Vg=1.08145
% INFO    : Gen at bus 6093	: Pg=6.18, Qg=-2.7 -> Pg=7.666, Qg=2.7
% INFO    : Gen at bus 6093	: Vg=1.066 -> Vg=1.07858
% INFO    : Gen at bus 6093	: Vg=1.066 -> Vg=1.07858
% INFO    : Gen at bus 6096	: Vg=1.106 -> Vg=1.11449
% INFO    : Gen at bus 6095	: Pg=138.09, Qg=12.23 -> Pg=140.9, Qg=-5.188
% INFO    : Gen at bus 6095	: Vg=1.099 -> Vg=1.11454
% INFO    : Gen at bus 6104	: Pg=1221.92, Qg=-116.25 -> Pg=1224.73, Qg=110.141
% INFO    : Gen at bus 6104	: Vg=1.098 -> Vg=1.1166
% INFO    : Gen at bus 6105	: Pg=207.44, Qg=-17.19 -> Pg=447.275, Qg=-161.509
% INFO    : Gen at bus 6105	: Vg=1.059 -> Vg=1.09201
% INFO    : Gen at bus 6107	: Vg=1.076 -> Vg=1.06667
% INFO    : Gen at bus 6114	: Pg=63.38, Qg=-3.25 -> Pg=66.0, Qg=19.8
% INFO    : Gen at bus 6114	: Vg=1.054 -> Vg=1.08532
% INFO    : Gen at bus 6113	: Pg=145.38, Qg=-5.24 -> Pg=148.0, Qg=44.4
% INFO    : Gen at bus 6113	: Vg=1.052 -> Vg=1.08369
% INFO    : Gen at bus 6114	: Pg=144.38, Qg=-3.25 -> Pg=147.0, Qg=44.1
% INFO    : Gen at bus 6114	: Vg=1.054 -> Vg=1.08532
% INFO    : Gen at bus 6113	: Vg=1.052 -> Vg=1.08369
% INFO    : Gen at bus 6116	: Vg=1.08 -> Vg=1.07272
% INFO    : Gen at bus 6116	: Pg=398.04, Qg=58.84 -> Pg=401.0, Qg=-120.299
% INFO    : Gen at bus 6116	: Vg=1.08 -> Vg=1.07272
% INFO    : Gen at bus 6118	: Vg=1.108 -> Vg=1.10848
% INFO    : Gen at bus 6127	: Pg=735.39, Qg=-33.46 -> Pg=718.819, Qg=-33.715
% INFO    : Gen at bus 6127	: Vg=1.097 -> Vg=1.11085
% INFO    : Gen at bus 6131	: Pg=1022.24, Qg=83.72 -> Pg=796.652, Qg=-300.0
% INFO    : Gen at bus 6131	: Vg=1.103 -> Vg=1.09846
% INFO    : Gen at bus 6133	: Vg=1.058 -> Vg=1.05652
% INFO    : Gen at bus 6134	: Pg=183.02, Qg=-7.96 -> Pg=186.0, Qg=-12.571
% INFO    : Gen at bus 6134	: Vg=1.075 -> Vg=1.07931
% INFO    : Gen at bus 6134	: Pg=186.02, Qg=-7.96 -> Pg=189.0, Qg=-12.96
% INFO    : Gen at bus 6134	: Vg=1.075 -> Vg=1.07931
% INFO    : Gen at bus 6135	: Vg=1.105 -> Vg=1.08598
% INFO    : Gen at bus 6135	: Vg=1.105 -> Vg=1.08598
% INFO    : Gen at bus 6135	: Vg=1.105 -> Vg=1.08598
% INFO    : Gen at bus 6135	: Vg=1.105 -> Vg=1.08598
% INFO    : Gen at bus 6140	: Pg=459.46, Qg=43.27 -> Pg=462.0, Qg=2.253
% INFO    : Gen at bus 6140	: Vg=1.083 -> Vg=1.09976
% INFO    : Gen at bus 6140	: Pg=163.46, Qg=43.27 -> Pg=166.0, Qg=0.291
% INFO    : Gen at bus 6140	: Vg=1.083 -> Vg=1.09976
% INFO    : Gen at bus 6140	: Pg=52.46, Qg=43.27 -> Pg=55.0, Qg=15.368
% INFO    : Gen at bus 6140	: Vg=1.083 -> Vg=1.09976
% INFO    : Gen at bus 6140	: Pg=93.46, Qg=43.27 -> Pg=96.0, Qg=9.269
% INFO    : Gen at bus 6140	: Vg=1.083 -> Vg=1.09976
% INFO    : Gen at bus 6140	: Pg=66.46, Qg=43.27 -> Pg=69.0, Qg=13.284
% INFO    : Gen at bus 6140	: Vg=1.083 -> Vg=1.09976
% INFO    : Gen at bus 6147	: Vg=1.096 -> Vg=1.10139
% INFO    : Gen at bus 6158	: Vg=1.078 -> Vg=1.07091
% INFO    : Gen at bus 6158	: Vg=1.078 -> Vg=1.07091
% INFO    : Gen at bus 6159	: Vg=1.102 -> Vg=1.09955
% INFO    : Gen at bus 6161	: Vg=1.101 -> Vg=1.10292
% INFO    : Gen at bus 6163	: Pg=359.05, Qg=22.73 -> Pg=362.11, Qg=-108.63
% INFO    : Gen at bus 6163	: Vg=1.092 -> Vg=1.06395
% INFO    : Gen at bus 6163	: Pg=213.02, Qg=22.73 -> Pg=216.08, Qg=-64.82
% INFO    : Gen at bus 6163	: Vg=1.092 -> Vg=1.06395
% INFO    : Gen at bus 6166	: Pg=44.46, Qg=-8.19 -> Pg=47.4, Qg=-14.22
% INFO    : Gen at bus 6166	: Vg=1.08 -> Vg=1.0837
% INFO    : Gen at bus 6166	: Pg=44.46, Qg=-8.19 -> Pg=47.4, Qg=-14.22
% INFO    : Gen at bus 6166	: Vg=1.08 -> Vg=1.0837
% INFO    : Gen at bus 6173	: Pg=2680.29, Qg=245.96 -> Pg=1772.572, Qg=123.744
% INFO    : Gen at bus 6173	: Vg=1.086 -> Vg=1.10184
% INFO    : Gen at bus 6174	: Vg=1.041 -> Vg=1.03208
% INFO    : Gen at bus 6175	: Pg=2.61, Qg=13.08 -> Pg=0.0, Qg=-1.674
% INFO    : Gen at bus 6175	: Vg=1.072 -> Vg=1.06035
% INFO    : Gen at bus 6175	: Pg=2.61, Qg=13.08 -> Pg=0.0, Qg=-1.674
% INFO    : Gen at bus 6175	: Vg=1.072 -> Vg=1.06035
% INFO    : Gen at bus 6177	: Vg=1.097 -> Vg=1.09845
% INFO    : Gen at bus 6180	: Vg=1.049 -> Vg=1.04376
% INFO    : Gen at bus 6185	: Vg=1.09 -> Vg=1.10702
% INFO    : Gen at bus 6189	: Pg=200.62, Qg=10.15 -> Pg=203.59, Qg=-55.283
% INFO    : Gen at bus 6189	: Vg=1.109 -> Vg=1.10476
% INFO    : Gen at bus 6189	: Pg=203.85, Qg=10.15 -> Pg=206.82, Qg=-56.248
% INFO    : Gen at bus 6189	: Vg=1.109 -> Vg=1.10476
% INFO    : Gen at bus 6190	: Vg=1.101 -> Vg=1.09118
% INFO    : Gen at bus 6194	: Vg=1.11 -> Vg=1.12162
% INFO    : Gen at bus 6194	: Vg=1.11 -> Vg=1.12162
% INFO    : Gen at bus 6195	: Vg=1.121 -> Vg=1.09658
% INFO    : Gen at bus 6195	: Vg=1.121 -> Vg=1.09658
% INFO    : Gen at bus 6195	: Vg=1.121 -> Vg=1.09658
% INFO    : Gen at bus 6196	: Pg=71.4, Qg=-24.44 -> Pg=0.0, Qg=-2.458
% INFO    : Gen at bus 6196	: Vg=1.062 -> Vg=1.08075
% INFO    : Gen at bus 6197	: Vg=1.104 -> Vg=1.10942
% INFO    : Gen at bus 6197	: Vg=1.104 -> Vg=1.10942
% INFO    : Gen at bus 6213	: Vg=1.098 -> Vg=1.09863
% INFO    : Gen at bus 6216	: Vg=1.065 -> Vg=1.0829
% INFO    : Gen at bus 6217	: Vg=1.077 -> Vg=1.06228
% INFO    : Gen at bus 6217	: Vg=1.077 -> Vg=1.06228
% INFO    : Gen at bus 6217	: Vg=1.077 -> Vg=1.06228
% INFO    : Gen at bus 6219	: Vg=1.1 -> Vg=1.07457
% INFO    : Gen at bus 6219	: Vg=1.1 -> Vg=1.07457
% INFO    : Gen at bus 6219	: Pg=246.87, Qg=43.08 -> Pg=195.66, Qg=-13.66
% INFO    : Gen at bus 6219	: Vg=1.1 -> Vg=1.07457
% INFO    : Gen at bus 6219	: Vg=1.1 -> Vg=1.07457
% INFO    : Gen at bus 6219	: Pg=107.87, Qg=43.08 -> Pg=195.66, Qg=-13.66
% INFO    : Gen at bus 6219	: Vg=1.1 -> Vg=1.07457
% INFO    : Gen at bus 6219	: Vg=1.1 -> Vg=1.07457
% INFO    : Gen at bus 6219	: Vg=1.1 -> Vg=1.07457
% INFO    : Gen at bus 6220	: Pg=639.4, Qg=-100.38 -> Pg=641.951, Qg=-12.081
% INFO    : Gen at bus 6220	: Vg=1.041 -> Vg=1.06426
% INFO    : Gen at bus 6222	: Vg=1.065 -> Vg=1.06451
% INFO    : Gen at bus 6223	: Pg=1039.39, Qg=-218.44 -> Pg=1100.0, Qg=-134.962
% INFO    : Gen at bus 6223	: Vg=1.097 -> Vg=1.11623
% INFO    : Gen at bus 6227	: Pg=144.94, Qg=-12.61 -> Pg=147.86, Qg=-44.358
% INFO    : Gen at bus 6227	: Vg=1.077 -> Vg=1.07168
% INFO    : Gen at bus 6230	: Vg=1.065 -> Vg=1.06985
% INFO    : Gen at bus 6230	: Vg=1.065 -> Vg=1.06985
% INFO    : Gen at bus 6232	: Pg=80.53, Qg=52.6 -> Pg=83.49, Qg=-11.354
% INFO    : Gen at bus 6232	: Vg=1.083 -> Vg=1.07405
% INFO    : Gen at bus 6232	: Pg=80.53, Qg=52.6 -> Pg=83.49, Qg=-11.354
% INFO    : Gen at bus 6232	: Vg=1.083 -> Vg=1.07405
% INFO    : Gen at bus 6240	: Pg=363.71, Qg=-36.84 -> Pg=366.76, Qg=-110.03
% INFO    : Gen at bus 6240	: Vg=1.089 -> Vg=1.06396
% INFO    : Gen at bus 6246	: Vg=1.094 -> Vg=1.09271
% INFO    : Gen at bus 6248	: Pg=565.3, Qg=-46.4 -> Pg=970.0, Qg=253.332
% INFO    : Gen at bus 6248	: Vg=1.074 -> Vg=1.09007
% INFO    : Gen at bus 6248	: Pg=367.05, Qg=-46.4 -> Pg=370.0, Qg=29.292
% INFO    : Gen at bus 6248	: Vg=1.074 -> Vg=1.09007
% INFO    : Gen at bus 6248	: Pg=367.05, Qg=-46.4 -> Pg=370.0, Qg=29.292
% INFO    : Gen at bus 6248	: Vg=1.074 -> Vg=1.09007
% INFO    : Gen at bus 6256	: Pg=13.3, Qg=133.19 -> Pg=683.3, Qg=147.898
% INFO    : Gen at bus 6256	: Vg=0.993 -> Vg=1.01563
% INFO    : Gen at bus 6257	: Vg=0.968 -> Vg=0.99695
% INFO    : Gen at bus 6258	: Pg=3.72, Qg=9.34 -> Pg=27.0, Qg=-3.951
% INFO    : Gen at bus 6258	: Vg=1.072 -> Vg=0.99939
% INFO    : Gen at bus 6259	: Pg=68.61, Qg=44.04 -> Pg=86.0, Qg=25.926
% INFO    : Gen at bus 6259	: Vg=0.995 -> Vg=0.98275
% INFO    : Gen at bus 6260	: Vg=0.94 -> Vg=0.95329
% INFO    : Gen at bus 6261	: Pg=22.47, Qg=10.21 -> Pg=32.0, Qg=10.175
% INFO    : Gen at bus 6261	: Vg=1.074 -> Vg=1.09972
% INFO    : Gen at bus 6262	: Pg=22.47, Qg=10.21 -> Pg=32.0, Qg=10.175
% INFO    : Gen at bus 6262	: Vg=1.074 -> Vg=1.09972
% INFO    : Gen at bus 6263	: Pg=22.94, Qg=5.55 -> Pg=32.0, Qg=9.84
% INFO    : Gen at bus 6263	: Vg=1.058 -> Vg=1.09863
% INFO    : Gen at bus 6264	: Pg=21.91, Qg=5.38 -> Pg=32.0, Qg=9.84
% INFO    : Gen at bus 6264	: Vg=1.058 -> Vg=1.09863
% INFO    : Gen at bus 6265	: Pg=77.63, Qg=-13.09 -> Pg=86.133, Qg=-12.078
% INFO    : Gen at bus 6265	: Vg=0.983 -> Vg=1.00365
% INFO    : Gen at bus 6266	: Pg=45.44, Qg=-18.26 -> Pg=86.133, Qg=-12.078
% INFO    : Gen at bus 6266	: Vg=0.979 -> Vg=1.00365
% INFO    : Gen at bus 6267	: Pg=70.37, Qg=15.08 -> Pg=92.0, Qg=-4.872
% INFO    : Gen at bus 6267	: Vg=1.037 -> Vg=1.00025
% INFO    : Gen at bus 6268	: Pg=61.33, Qg=13.27 -> Pg=92.0, Qg=-4.872
% INFO    : Gen at bus 6268	: Vg=1.035 -> Vg=1.00025
% INFO    : Gen at bus 6269	: Pg=70.71, Qg=-37.7 -> Pg=92.0, Qg=-27.154
% INFO    : Gen at bus 6269	: Vg=0.951 -> Vg=0.96895
% INFO    : Gen at bus 6270	: Pg=76.68, Qg=-35.27 -> Pg=92.0, Qg=-24.775
% INFO    : Gen at bus 6270	: Vg=0.954 -> Vg=0.97286
% INFO    : Gen at bus 6271	: Pg=932.03, Qg=130.9 -> Pg=934.92, Qg=55.938
% INFO    : Gen at bus 6271	: Vg=1.044 -> Vg=1.02214
% INFO    : Gen at bus 6272	: Pg=974.0, Qg=133.29 -> Pg=976.89, Qg=8.286
% INFO    : Gen at bus 6272	: Vg=1.044 -> Vg=1.01545
% INFO    : Gen at bus 6273	: Pg=972.04, Qg=125.81 -> Pg=974.92, Qg=64.865
% INFO    : Gen at bus 6273	: Vg=1.043 -> Vg=1.02269
% INFO    : Gen at bus 6274	: Pg=934.03, Qg=112.31 -> Pg=936.92, Qg=56.454
% INFO    : Gen at bus 6274	: Vg=1.042 -> Vg=1.02216
% INFO    : Gen at bus 6276	: Pg=234.58, Qg=34.59 -> Pg=156.002, Qg=-29.037
% INFO    : Gen at bus 6276	: Vg=1.004 -> Vg=0.9812
% INFO    : Gen at bus 6277	: Pg=232.54, Qg=40.75 -> Pg=217.139, Qg=-57.447
% INFO    : Gen at bus 6277	: Vg=1.007 -> Vg=0.96354
% INFO    : Gen at bus 6278	: Pg=222.99, Qg=45.34 -> Pg=250.0, Qg=13.598
% INFO    : Gen at bus 6278	: Vg=1.032 -> Vg=1.02645
% INFO    : Gen at bus 6279	: Pg=10.0, Qg=22.92 -> Pg=305.0, Qg=-59.672
% INFO    : Gen at bus 6279	: Vg=1.032 -> Vg=1.00756
% INFO    : Gen at bus 6280	: Vg=1.026 -> Vg=1.03542
% INFO    : Gen at bus 6281	: Pg=55.2, Qg=10.91 -> Pg=0.005, Qg=-20.55
% INFO    : Gen at bus 6281	: Vg=1.015 -> Vg=0.98313
% INFO    : Gen at bus 6282	: Pg=55.2, Qg=11.5 -> Pg=0.005, Qg=-12.489
% INFO    : Gen at bus 6282	: Vg=1.017 -> Vg=0.99435
% INFO    : Gen at bus 6283	: Pg=55.2, Qg=10.91 -> Pg=0.005, Qg=-20.55
% INFO    : Gen at bus 6283	: Vg=1.015 -> Vg=0.98313
% INFO    : Gen at bus 6284	: Pg=55.2, Qg=11.5 -> Pg=57.995, Qg=-12.49
% INFO    : Gen at bus 6284	: Vg=1.017 -> Vg=0.98877
% INFO    : Gen at bus 6285	: Pg=55.2, Qg=11.5 -> Pg=29.817, Qg=-12.489
% INFO    : Gen at bus 6285	: Vg=1.017 -> Vg=0.99289
% INFO    : Gen at bus 6286	: Pg=135.29, Qg=11.46 -> Pg=263.0, Qg=-81.28
% INFO    : Gen at bus 6286	: Vg=0.992 -> Vg=0.94083
% INFO    : Gen at bus 6287	: Pg=20.13, Qg=-13.63 -> Pg=32.0, Qg=1.749
% INFO    : Gen at bus 6287	: Vg=0.962 -> Vg=1.0701
% INFO    : Gen at bus 6288	: Pg=16.16, Qg=-15.7 -> Pg=2.86, Qg=-0.591
% INFO    : Gen at bus 6288	: Vg=0.995 -> Vg=1.04744
% INFO    : Gen at bus 6289	: Pg=19.17, Qg=-14.57 -> Pg=2.851, Qg=-0.571
% INFO    : Gen at bus 6289	: Vg=0.982 -> Vg=1.05371
% INFO    : Gen at bus 6290	: Pg=933.12, Qg=97.73 -> Pg=935.97, Qg=77.734
% INFO    : Gen at bus 6290	: Vg=0.99 -> Vg=0.99696
% INFO    : Gen at bus 6291	: Pg=926.26, Qg=93.14 -> Pg=937.77, Qg=29.296
% INFO    : Gen at bus 6291	: Vg=0.991 -> Vg=0.99018
% INFO    : Gen at bus 6292	: Pg=921.11, Qg=109.43 -> Pg=923.96, Qg=81.92
% INFO    : Gen at bus 6292	: Vg=0.992 -> Vg=0.99739
% INFO    : Gen at bus 6293	: Pg=884.24, Qg=95.53 -> Pg=917.76, Qg=30.464
% INFO    : Gen at bus 6293	: Vg=0.991 -> Vg=0.99033
% INFO    : Gen at bus 6294	: Pg=1231.54, Qg=58.41 -> Pg=1131.295, Qg=11.821
% INFO    : Gen at bus 6294	: Vg=0.992 -> Vg=0.9931
% INFO    : Gen at bus 6295	: Pg=1231.54, Qg=59.0 -> Pg=1131.295, Qg=11.781
% INFO    : Gen at bus 6295	: Vg=0.992 -> Vg=0.99313
% INFO    : Gen at bus 6296	: Pg=29.64, Qg=4.43 -> Pg=35.0, Qg=5.05
% INFO    : Gen at bus 6296	: Vg=1.038 -> Vg=1.06811
% INFO    : Gen at bus 6297	: Pg=30.62, Qg=4.55 -> Pg=35.0, Qg=5.05
% INFO    : Gen at bus 6297	: Vg=1.038 -> Vg=1.06811
% INFO    : Gen at bus 6298	: Pg=30.62, Qg=4.55 -> Pg=35.0, Qg=5.05
% INFO    : Gen at bus 6298	: Vg=1.038 -> Vg=1.06811
% INFO    : Gen at bus 6299	: Pg=29.88, Qg=3.99 -> Pg=35.0, Qg=5.05
% INFO    : Gen at bus 6299	: Vg=1.037 -> Vg=1.06811
% INFO    : Gen at bus 6300	: Pg=29.88, Qg=3.99 -> Pg=35.0, Qg=5.05
% INFO    : Gen at bus 6300	: Vg=1.037 -> Vg=1.06811
% INFO    : Gen at bus 6301	: Pg=29.88, Qg=3.99 -> Pg=35.0, Qg=5.05
% INFO    : Gen at bus 6301	: Vg=1.037 -> Vg=1.06811
% INFO    : Gen at bus 6302	: Pg=4.99, Qg=10.77 -> Pg=20.0, Qg=-7.31
% INFO    : Gen at bus 6302	: Vg=1.018 -> Vg=0.93649
% INFO    : Gen at bus 6303	: Pg=4.99, Qg=10.77 -> Pg=20.0, Qg=-7.31
% INFO    : Gen at bus 6303	: Vg=1.018 -> Vg=0.93649
% INFO    : Gen at bus 6304	: Pg=1278.94, Qg=101.41 -> Pg=719.661, Qg=9.643
% INFO    : Gen at bus 6304	: Vg=1.0 -> Vg=1.00831
% INFO    : Gen at bus 6305	: Pg=1229.97, Qg=125.39 -> Pg=405.638, Qg=-111.457
% INFO    : Gen at bus 6305	: Vg=1.006 -> Vg=0.99082
% INFO    : Gen at bus 6306	: Pg=1252.97, Qg=130.62 -> Pg=382.362, Qg=-103.702
% INFO    : Gen at bus 6306	: Vg=1.005 -> Vg=0.9916
% INFO    : Gen at bus 6307	: Pg=68.88, Qg=44.84 -> Pg=95.0, Qg=-33.27
% INFO    : Gen at bus 6307	: Vg=1.096 -> Vg=0.98193
% INFO    : Gen at bus 6308	: Pg=1.4, Qg=81.23 -> Pg=1.5, Qg=151.931
% INFO    : Gen at bus 6308	: Vg=1.026 -> Vg=1.04004
% INFO    : Gen at bus 6309	: Pg=935.77, Qg=152.26 -> Pg=942.38, Qg=102.364
% INFO    : Gen at bus 6309	: Vg=1.004 -> Vg=0.99653
% INFO    : Gen at bus 6311	: Pg=948.47, Qg=142.36 -> Pg=951.4, Qg=121.922
% INFO    : Gen at bus 6311	: Vg=1.003 -> Vg=0.99895
% INFO    : Gen at bus 6312	: Pg=945.47, Qg=147.39 -> Pg=948.4, Qg=121.221
% INFO    : Gen at bus 6312	: Vg=1.004 -> Vg=0.9989
% INFO    : Gen at bus 6313	: Pg=1500.33, Qg=335.81 -> Pg=1053.678, Qg=117.002
% INFO    : Gen at bus 6313	: Vg=1.02 -> Vg=1.00888
% INFO    : Gen at bus 6314	: Pg=1500.33, Qg=356.76 -> Pg=1050.906, Qg=124.497
% INFO    : Gen at bus 6314	: Vg=1.022 -> Vg=1.00949
% INFO    : Gen at bus 6315	: Pg=1495.01, Qg=111.88 -> Pg=1497.995, Qg=82.258
% INFO    : Gen at bus 6315	: Vg=1.017 -> Vg=1.01748
% INFO    : Gen at bus 6316	: Pg=1451.56, Qg=86.31 -> Pg=1103.866, Qg=28.402
% INFO    : Gen at bus 6316	: Vg=1.015 -> Vg=1.01683
% INFO    : Gen at bus 6317	: Pg=66.9, Qg=-0.1 -> Pg=125.0, Qg=5.802
% INFO    : Gen at bus 6317	: Vg=0.992 -> Vg=0.99327
% INFO    : Gen at bus 6318	: Pg=68.9, Qg=2.77 -> Pg=125.0, Qg=8.551
% INFO    : Gen at bus 6318	: Vg=0.994 -> Vg=0.99512
% INFO    : Gen at bus 6319	: Pg=121.69, Qg=2.93 -> Pg=148.2, Qg=23.073
% INFO    : Gen at bus 6319	: Vg=1.019 -> Vg=1.03955
% INFO    : Gen at bus 6320	: Vg=0.988 -> Vg=0.95969
% INFO    : Gen at bus 6321	: Pg=557.05, Qg=101.1 -> Pg=610.0, Qg=-168.375
% INFO    : Gen at bus 6321	: Vg=1.001 -> Vg=0.90877
% INFO    : Gen at bus 6322	: Pg=557.01, Qg=96.93 -> Pg=610.0, Qg=-169.428
% INFO    : Gen at bus 6322	: Vg=1.0 -> Vg=0.91099
% INFO    : Gen at bus 6324	: Vg=0.986 -> Vg=0.97885
% INFO    : Gen at bus 6325	: Pg=40.98, Qg=8.48 -> Pg=29.849, Qg=5.906
% INFO    : Gen at bus 6325	: Vg=0.992 -> Vg=1.01079
% INFO    : Gen at bus 6326	: Pg=39.99, Qg=8.27 -> Pg=29.849, Qg=5.906
% INFO    : Gen at bus 6326	: Vg=0.992 -> Vg=1.01079
% INFO    : Gen at bus 6327	: Pg=41.98, Qg=8.7 -> Pg=29.849, Qg=5.906
% INFO    : Gen at bus 6327	: Vg=0.992 -> Vg=1.01079
% INFO    : Gen at bus 6328	: Pg=41.98, Qg=8.7 -> Pg=29.849, Qg=5.906
% INFO    : Gen at bus 6328	: Vg=0.992 -> Vg=1.01079
% INFO    : Gen at bus 6329	: Pg=40.98, Qg=8.48 -> Pg=29.849, Qg=5.906
% INFO    : Gen at bus 6329	: Vg=0.992 -> Vg=1.01079
% INFO    : Gen at bus 6330	: Pg=38.99, Qg=8.06 -> Pg=29.849, Qg=5.906
% INFO    : Gen at bus 6330	: Vg=0.992 -> Vg=1.01079
% INFO    : Gen at bus 6331	: Pg=949.76, Qg=185.16 -> Pg=307.263, Qg=-15.302
% INFO    : Gen at bus 6331	: Vg=1.004 -> Vg=0.99486
% INFO    : Gen at bus 6332	: Pg=960.77, Qg=205.09 -> Pg=307.263, Qg=-15.306
% INFO    : Gen at bus 6332	: Vg=1.006 -> Vg=0.99486
% INFO    : Gen at bus 6333	: Pg=960.77, Qg=222.25 -> Pg=307.263, Qg=-15.335
% INFO    : Gen at bus 6333	: Vg=1.008 -> Vg=0.99488
% INFO    : Gen at bus 6334	: Pg=927.16, Qg=209.33 -> Pg=285.112, Qg=-16.767
% INFO    : Gen at bus 6334	: Vg=1.007 -> Vg=0.99479
% INFO    : Gen at bus 6335	: Pg=24.69, Qg=-2.59 -> Pg=45.234, Qg=-1.783
% INFO    : Gen at bus 6335	: Vg=1.004 -> Vg=1.01528
% INFO    : Gen at bus 6336	: Pg=25.71, Qg=-2.49 -> Pg=45.234, Qg=-1.783
% INFO    : Gen at bus 6336	: Vg=1.004 -> Vg=1.01528
% INFO    : Gen at bus 6337	: Vg=0.95 -> Vg=0.96877
% INFO    : Gen at bus 6338	: Vg=0.978 -> Vg=0.99804
% INFO    : Gen at bus 6339	: Pg=8.8, Qg=6.1 -> Pg=259.076, Qg=60.263
% INFO    : Gen at bus 6339	: Vg=1.021 -> Vg=1.05593
% INFO    : Gen at bus 6340	: Pg=924.76, Qg=82.66 -> Pg=927.69, Qg=68.822
% INFO    : Gen at bus 6340	: Vg=0.999 -> Vg=1.00036
% INFO    : Gen at bus 6341	: Pg=924.76, Qg=76.13 -> Pg=927.69, Qg=68.822
% INFO    : Gen at bus 6341	: Vg=0.998 -> Vg=1.00036
% INFO    : Gen at bus 6342	: Pg=931.76, Qg=70.74 -> Pg=934.69, Qg=70.444
% INFO    : Gen at bus 6342	: Vg=0.997 -> Vg=1.00047
% INFO    : Gen at bus 6343	: Pg=946.77, Qg=73.93 -> Pg=949.7, Qg=73.964
% INFO    : Gen at bus 6343	: Vg=0.997 -> Vg=1.0007
% INFO    : Gen at bus 6344	: Vg=1.016 -> Vg=1.03541
% INFO    : Gen at bus 6345	: Pg=1244.45, Qg=165.76 -> Pg=1380.0, Qg=136.924
% INFO    : Gen at bus 6345	: Vg=1.042 -> Vg=1.02814
% INFO    : Gen at bus 6346	: Pg=1189.46, Qg=182.82 -> Pg=1380.0, Qg=163.064
% INFO    : Gen at bus 6346	: Vg=1.044 -> Vg=1.03072
% INFO    : Gen at bus 6347	: Pg=22.49, Qg=-1.34 -> Pg=20.447, Qg=5.826
% INFO    : Gen at bus 6347	: Vg=1.014 -> Vg=1.0768
% INFO    : Gen at bus 6348	: Pg=52.79, Qg=18.6 -> Pg=65.0, Qg=-22.658
% INFO    : Gen at bus 6348	: Vg=1.03 -> Vg=0.97716
% INFO    : Gen at bus 6349	: Pg=51.03, Qg=14.73 -> Pg=70.0, Qg=22.324
% INFO    : Gen at bus 6349	: Vg=1.026 -> Vg=1.04208
% INFO    : Gen at bus 6350	: Pg=55.84, Qg=16.13 -> Pg=65.0, Qg=55.363
% INFO    : Gen at bus 6350	: Vg=1.028 -> Vg=1.08884
% INFO    : Gen at bus 6351	: Pg=54.76, Qg=19.61 -> Pg=70.0, Qg=-20.368
% INFO    : Gen at bus 6351	: Vg=1.033 -> Vg=0.97278
% INFO    : Gen at bus 6352	: Pg=1301.61, Qg=151.83 -> Pg=1308.0, Qg=125.621
% INFO    : Gen at bus 6352	: Vg=1.028 -> Vg=1.02897
% INFO    : Gen at bus 6353	: Pg=1233.61, Qg=172.47 -> Pg=1308.0, Qg=154.269
% INFO    : Gen at bus 6353	: Vg=1.03 -> Vg=1.03142
% INFO    : Gen at bus 6354	: Pg=7.26, Qg=9.65 -> Pg=458.26, Qg=142.312
% INFO    : Gen at bus 6354	: Vg=0.978 -> Vg=1.04044
% INFO    : Gen at bus 6355	: Pg=27.31, Qg=-0.75 -> Pg=36.0, Qg=-12.56
% INFO    : Gen at bus 6355	: Vg=1.007 -> Vg=0.97986
% INFO    : Gen at bus 6356	: Pg=921.18, Qg=166.0 -> Pg=747.124, Qg=65.237
% INFO    : Gen at bus 6356	: Vg=1.011 -> Vg=0.99823
% INFO    : Gen at bus 6357	: Pg=942.08, Qg=166.93 -> Pg=810.547, Qg=87.835
% INFO    : Gen at bus 6357	: Vg=1.009 -> Vg=1.0003
% INFO    : Gen at bus 6358	: Pg=944.12, Qg=167.51 -> Pg=804.947, Qg=86.731
% INFO    : Gen at bus 6358	: Vg=1.009 -> Vg=1.00023
% INFO    : Gen at bus 6359	: Pg=937.21, Qg=140.91 -> Pg=747.124, Qg=65.291
% INFO    : Gen at bus 6359	: Vg=1.007 -> Vg=0.99824
% INFO    : Gen at bus 6360	: Pg=944.12, Qg=154.51 -> Pg=796.947, Qg=85.127
% INFO    : Gen at bus 6360	: Vg=1.007 -> Vg=1.00013
% INFO    : Gen at bus 6361	: Pg=856.09, Qg=166.46 -> Pg=747.124, Qg=65.271
% INFO    : Gen at bus 6361	: Vg=1.012 -> Vg=0.99823
% INFO    : Gen at bus 6362	: Pg=166.28, Qg=71.93 -> Pg=255.0, Qg=-9.545
% INFO    : Gen at bus 6362	: Vg=1.018 -> Vg=0.9793
% INFO    : Gen at bus 6363	: Vg=0.997 -> Vg=0.96947
% INFO    : Gen at bus 6364	: Pg=220.24, Qg=93.53 -> Pg=260.0, Qg=42.798
% INFO    : Gen at bus 6364	: Vg=1.043 -> Vg=1.01854
% INFO    : Gen at bus 6365	: Vg=1.002 -> Vg=1.001
% INFO    : Gen at bus 6366	: Vg=0.988 -> Vg=0.98934
% INFO    : Gen at bus 6368	: Pg=54.12, Qg=-7.93 -> Pg=57.0, Qg=28.664
% INFO    : Gen at bus 6368	: Vg=0.967 -> Vg=1.06549
% INFO    : Gen at bus 6369	: Pg=23.03, Qg=13.27 -> Pg=31.0, Qg=-7.214
% INFO    : Gen at bus 6369	: Vg=1.043 -> Vg=0.96527
% INFO    : Gen at bus 6370	: Pg=10.84, Qg=0.3 -> Pg=1.229, Qg=-2.505
% INFO    : Gen at bus 6370	: Vg=1.061 -> Vg=1.06476
% INFO    : Gen at bus 6371	: Pg=9.87, Qg=0.18 -> Pg=1.229, Qg=-2.505
% INFO    : Gen at bus 6371	: Vg=1.061 -> Vg=1.06476
% INFO    : Gen at bus 6372	: Pg=15.41, Qg=-0.99 -> Pg=21.0, Qg=-5.51
% INFO    : Gen at bus 6372	: Vg=1.028 -> Vg=1.01576
% INFO    : Gen at bus 6373	: Pg=28.45, Qg=5.47 -> Pg=35.0, Qg=4.332
% INFO    : Gen at bus 6373	: Vg=1.002 -> Vg=1.02731
% INFO    : Gen at bus 6374	: Pg=29.43, Qg=5.67 -> Pg=35.0, Qg=4.332
% INFO    : Gen at bus 6374	: Vg=1.003 -> Vg=1.02731
% INFO    : Gen at bus 6375	: Pg=29.43, Qg=5.67 -> Pg=35.0, Qg=9.412
% INFO    : Gen at bus 6375	: Vg=1.003 -> Vg=1.04253
% INFO    : Gen at bus 6376	: Pg=29.43, Qg=5.67 -> Pg=35.0, Qg=4.332
% INFO    : Gen at bus 6376	: Vg=1.003 -> Vg=1.02731
% INFO    : Gen at bus 6377	: Pg=241.31, Qg=-19.69 -> Pg=250.0, Qg=13.021
% INFO    : Gen at bus 6377	: Vg=0.962 -> Vg=1.00018
% INFO    : Gen at bus 6378	: Pg=40.7, Qg=-4.05 -> Pg=47.0, Qg=-5.51
% INFO    : Gen at bus 6378	: Vg=0.984 -> Vg=0.98268
% INFO    : Gen at bus 6379	: Pg=59.73, Qg=10.8 -> Pg=50.471, Qg=4.704
% INFO    : Gen at bus 6379	: Vg=1.01 -> Vg=1.02587
% INFO    : Gen at bus 6380	: Pg=68.83, Qg=14.85 -> Pg=45.301, Qg=5.721
% INFO    : Gen at bus 6380	: Vg=1.018 -> Vg=1.0288
% INFO    : Gen at bus 6381	: Pg=69.83, Qg=13.33 -> Pg=52.065, Qg=5.3
% INFO    : Gen at bus 6381	: Vg=1.017 -> Vg=1.03026
% INFO    : Gen at bus 6382	: Pg=61.75, Qg=11.1 -> Pg=54.069, Qg=5.271
% INFO    : Gen at bus 6382	: Vg=1.011 -> Vg=1.02628
% INFO    : Gen at bus 6383	: Pg=20.6, Qg=15.29 -> Pg=31.0, Qg=1.829
% INFO    : Gen at bus 6383	: Vg=1.042 -> Vg=1.01131
% INFO    : Gen at bus 6384	: Pg=20.6, Qg=15.29 -> Pg=31.0, Qg=1.829
% INFO    : Gen at bus 6384	: Vg=1.042 -> Vg=1.01131
% INFO    : Gen at bus 6385	: Pg=19.66, Qg=15.41 -> Pg=31.0, Qg=1.878
% INFO    : Gen at bus 6385	: Vg=1.043 -> Vg=1.01147
% INFO    : Gen at bus 6386	: Pg=28.0, Qg=32.2 -> Pg=50.0, Qg=-15.57
% INFO    : Gen at bus 6386	: Vg=1.027 -> Vg=0.94168
% INFO    : Gen at bus 6387	: Pg=228.02, Qg=11.31 -> Pg=250.0, Qg=25.145
% INFO    : Gen at bus 6387	: Vg=0.994 -> Vg=1.0108
% INFO    : Gen at bus 6388	: Pg=210.51, Qg=9.44 -> Pg=250.0, Qg=26.412
% INFO    : Gen at bus 6388	: Vg=0.994 -> Vg=1.01142
% INFO    : Gen at bus 6389	: Pg=9.11, Qg=-5.57 -> Pg=19.0, Qg=-3.823
% INFO    : Gen at bus 6389	: Vg=0.914 -> Vg=0.92157
% INFO    : Gen at bus 6390	: Pg=5.9, Qg=-16.91 -> Pg=419.9, Qg=-27.662
% INFO    : Gen at bus 6390	: Vg=1.002 -> Vg=0.99997
% INFO    : Gen at bus 6391	: Pg=42.08, Qg=33.46 -> Pg=52.0, Qg=7.698
% INFO    : Gen at bus 6391	: Vg=1.067 -> Vg=1.0164
% INFO    : Gen at bus 6392	: Pg=42.08, Qg=33.46 -> Pg=52.0, Qg=7.698
% INFO    : Gen at bus 6392	: Vg=1.067 -> Vg=1.0164
% INFO    : Gen at bus 6393	: Vg=1.0 -> Vg=1.00401
% INFO    : Gen at bus 6394	: Vg=1.0 -> Vg=1.00401
% INFO    : Gen at bus 6395	: Pg=53.26, Qg=-3.86 -> Pg=65.0, Qg=6.007
% INFO    : Gen at bus 6395	: Vg=0.985 -> Vg=1.02596
% INFO    : Gen at bus 6396	: Pg=52.2, Qg=-4.04 -> Pg=65.0, Qg=6.007
% INFO    : Gen at bus 6396	: Vg=0.985 -> Vg=1.02596
% INFO    : Gen at bus 6397	: Pg=870.06, Qg=421.11 -> Pg=950.0, Qg=56.727
% INFO    : Gen at bus 6397	: Vg=1.056 -> Vg=1.01104
% INFO    : Gen at bus 6398	: Pg=889.06, Qg=202.49 -> Pg=950.0, Qg=56.642
% INFO    : Gen at bus 6398	: Vg=1.03 -> Vg=1.01103
% INFO    : Gen at bus 6399	: Pg=12.0, Qg=17.4 -> Pg=316.0, Qg=-9.377
% INFO    : Gen at bus 6399	: Vg=1.006 -> Vg=1.00988
% INFO    : Gen at bus 6400	: Vg=0.939 -> Vg=0.95518
% INFO    : Gen at bus 6401	: Pg=1289.26, Qg=244.03 -> Pg=1360.0, Qg=-209.328
% INFO    : Gen at bus 6401	: Vg=1.015 -> Vg=0.96565
% INFO    : Gen at bus 6402	: Pg=43.78, Qg=27.87 -> Pg=61.0, Qg=-24.22
% INFO    : Gen at bus 6402	: Vg=1.029 -> Vg=0.95678
% INFO    : Gen at bus 6403	: Pg=43.78, Qg=27.87 -> Pg=61.0, Qg=-24.22
% INFO    : Gen at bus 6403	: Vg=1.029 -> Vg=0.95678
% INFO    : Gen at bus 6404	: Pg=18.25, Qg=8.65 -> Pg=0.0, Qg=0.882
% INFO    : Gen at bus 6404	: Vg=1.004 -> Vg=1.00527
% INFO    : Gen at bus 6405	: Pg=1286.75, Qg=210.03 -> Pg=1248.536, Qg=225.712
% INFO    : Gen at bus 6405	: Vg=1.021 -> Vg=1.02582
% INFO    : Gen at bus 6406	: Pg=1300.5, Qg=315.73 -> Pg=1282.723, Qg=309.59
% INFO    : Gen at bus 6406	: Vg=1.034 -> Vg=1.03537
% INFO    : Gen at bus 6407	: Pg=1248.51, Qg=318.04 -> Pg=1303.32, Qg=335.637
% INFO    : Gen at bus 6407	: Vg=1.036 -> Vg=1.03857
% INFO    : Gen at bus 6408	: Pg=1286.99, Qg=316.14 -> Pg=1264.493, Qg=315.685
% INFO    : Gen at bus 6408	: Vg=1.032 -> Vg=1.03453
% INFO    : Gen at bus 6409	: Pg=3.89, Qg=4.92 -> Pg=51.0, Qg=5.747
% INFO    : Gen at bus 6409	: Vg=1.023 -> Vg=1.02505
% INFO    : Gen at bus 6410	: Pg=1307.8, Qg=283.79 -> Pg=1380.0, Qg=179.983
% INFO    : Gen at bus 6410	: Vg=1.028 -> Vg=1.01424
% INFO    : Gen at bus 6411	: Pg=1232.54, Qg=294.51 -> Pg=1380.0, Qg=187.918
% INFO    : Gen at bus 6411	: Vg=1.03 -> Vg=1.01497
% INFO    : Gen at bus 6412	: Vg=0.976 -> Vg=0.97704
% INFO    : Gen at bus 6413	: Vg=0.976 -> Vg=0.97704
% INFO    : Gen at bus 6414	: Vg=0.976 -> Vg=0.97704
% INFO    : Gen at bus 6415	: Vg=0.985 -> Vg=0.98686
% INFO    : Gen at bus 6416	: Pg=64.9, Qg=-0.44 -> Pg=80.0, Qg=-21.78
% INFO    : Gen at bus 6416	: Vg=0.998 -> Vg=0.96955
% INFO    : Gen at bus 6417	: Pg=229.02, Qg=101.08 -> Pg=245.0, Qg=-67.118
% INFO    : Gen at bus 6417	: Vg=1.012 -> Vg=0.93884
% INFO    : Gen at bus 6418	: Pg=576.15, Qg=51.58 -> Pg=605.0, Qg=-19.447
% INFO    : Gen at bus 6418	: Vg=0.968 -> Vg=0.95817
% INFO    : Gen at bus 6419	: Pg=28.13, Qg=-0.52 -> Pg=44.21, Qg=-3.389
% INFO    : Gen at bus 6419	: Vg=1.03 -> Vg=1.03851
% INFO    : Gen at bus 6420	: Pg=40.92, Qg=1.38 -> Pg=44.21, Qg=-3.389
% INFO    : Gen at bus 6420	: Vg=1.032 -> Vg=1.03851
% INFO    : Gen at bus 6421	: Pg=3.27, Qg=-1.88 -> Pg=46.374, Qg=7.642
% INFO    : Gen at bus 6421	: Vg=0.994 -> Vg=1.02963
% INFO    : Gen at bus 6422	: Pg=15.75, Qg=3.31 -> Pg=23.1, Qg=0.442
% INFO    : Gen at bus 6422	: Vg=1.03 -> Vg=1.0394
% INFO    : Gen at bus 6423	: Pg=15.75, Qg=3.31 -> Pg=23.1, Qg=0.435
% INFO    : Gen at bus 6423	: Vg=1.03 -> Vg=1.03937
% INFO    : Gen at bus 6424	: Pg=376.47, Qg=49.86 -> Pg=439.8, Qg=101.193
% INFO    : Gen at bus 6424	: Vg=1.002 -> Vg=1.02653
% INFO    : Gen at bus 6425	: Pg=-1.97, Qg=9.78 -> Pg=80.0, Qg=-6.63
% INFO    : Gen at bus 6425	: Vg=1.081 -> Vg=1.04299
% INFO    : Gen at bus 6426	: Pg=-1.97, Qg=12.93 -> Pg=80.0, Qg=-6.63
% INFO    : Gen at bus 6426	: Vg=1.085 -> Vg=1.04299
% INFO    : Gen at bus 6427	: Pg=-1.97, Qg=12.93 -> Pg=80.0, Qg=-6.63
% INFO    : Gen at bus 6427	: Vg=1.085 -> Vg=1.043
% INFO    : Gen at bus 6428	: Pg=29.2, Qg=-2.17 -> Pg=14.292, Qg=-6.069
% INFO    : Gen at bus 6428	: Vg=0.966 -> Vg=0.98195
% INFO    : Gen at bus 6429	: Vg=0.959 -> Vg=1.00335
% INFO    : Gen at bus 6430	: Pg=29.2, Qg=-2.17 -> Pg=14.292, Qg=-6.069
% INFO    : Gen at bus 6430	: Vg=0.966 -> Vg=0.98195
% INFO    : Gen at bus 6431	: Vg=0.959 -> Vg=1.00335
% INFO    : Gen at bus 6432	: Pg=25.62, Qg=0.48 -> Pg=44.0, Qg=1.634
% INFO    : Gen at bus 6432	: Vg=1.032 -> Vg=1.03961
% INFO    : Gen at bus 6433	: Pg=27.41, Qg=16.57 -> Pg=31.0, Qg=-0.235
% INFO    : Gen at bus 6433	: Vg=1.05 -> Vg=1.01209
% INFO    : Gen at bus 6434	: Pg=26.43, Qg=16.38 -> Pg=31.0, Qg=-0.235
% INFO    : Gen at bus 6434	: Vg=1.049 -> Vg=1.01209
% INFO    : Gen at bus 6435	: Pg=20.86, Qg=-2.44 -> Pg=38.0, Qg=-18.3
% INFO    : Gen at bus 6435	: Vg=1.03 -> Vg=0.98576
% INFO    : Gen at bus 6436	: Pg=18.88, Qg=-2.74 -> Pg=38.0, Qg=-18.51
% INFO    : Gen at bus 6436	: Vg=1.024 -> Vg=0.98228
% INFO    : Gen at bus 6437	: Pg=73.4, Qg=-5.62 -> Pg=76.413, Qg=5.739
% INFO    : Gen at bus 6437	: Vg=0.976 -> Vg=1.02086
% INFO    : Gen at bus 6438	: Vg=0.944 -> Vg=0.9934
% INFO    : Gen at bus 6439	: Pg=36.74, Qg=-3.21 -> Pg=130.0, Qg=10.509
% INFO    : Gen at bus 6439	: Vg=1.03 -> Vg=1.04855
% INFO    : Gen at bus 6440	: Pg=56.03, Qg=-1.65 -> Pg=130.0, Qg=10.509
% INFO    : Gen at bus 6440	: Vg=1.031 -> Vg=1.04855
% INFO    : Gen at bus 6441	: Pg=1309.65, Qg=164.93 -> Pg=1160.966, Qg=98.541
% INFO    : Gen at bus 6441	: Vg=0.994 -> Vg=0.9997
% INFO    : Gen at bus 6442	: Pg=1283.65, Qg=169.27 -> Pg=1160.965, Qg=98.541
% INFO    : Gen at bus 6442	: Vg=0.994 -> Vg=0.9997
% INFO    : Gen at bus 6443	: Pg=278.84, Qg=28.79 -> Pg=239.949, Qg=28.99
% INFO    : Gen at bus 6443	: Vg=1.002 -> Vg=1.01409
% INFO    : Gen at bus 6444	: Pg=580.05, Qg=56.12 -> Pg=254.968, Qg=19.923
% INFO    : Gen at bus 6444	: Vg=0.994 -> Vg=1.00297
% INFO    : Gen at bus 6445	: Pg=411.5, Qg=141.99 -> Pg=228.24, Qg=-10.697
% INFO    : Gen at bus 6445	: Vg=1.019 -> Vg=0.97141
% INFO    : Gen at bus 6446	: Pg=7.0, Qg=20.17 -> Pg=228.241, Qg=-10.856
% INFO    : Gen at bus 6446	: Vg=0.985 -> Vg=0.97146
% INFO    : Gen at bus 6447	: Pg=44.6, Qg=26.5 -> Pg=50.0, Qg=2.62
% INFO    : Gen at bus 6447	: Vg=1.056 -> Vg=1.01305
% INFO    : Gen at bus 6448	: Pg=46.58, Qg=26.96 -> Pg=50.0, Qg=2.62
% INFO    : Gen at bus 6448	: Vg=1.057 -> Vg=1.01305
% INFO    : Gen at bus 6449	: Pg=23.23, Qg=-3.87 -> Pg=9.806, Qg=3.559
% INFO    : Gen at bus 6449	: Vg=0.931 -> Vg=0.9866
% INFO    : Gen at bus 6450	: Pg=33.49, Qg=16.02 -> Pg=85.0, Qg=-17.098
% INFO    : Gen at bus 6450	: Vg=1.007 -> Vg=0.95232
% INFO    : Gen at bus 6451	: Pg=919.34, Qg=92.38 -> Pg=951.95, Qg=-0.438
% INFO    : Gen at bus 6451	: Vg=1.0 -> Vg=0.98519
% INFO    : Gen at bus 6452	: Pg=911.34, Qg=90.67 -> Pg=954.94, Qg=0.37
% INFO    : Gen at bus 6452	: Vg=1.0 -> Vg=0.98524
% INFO    : Gen at bus 6453	: Pg=27.85, Qg=23.1 -> Pg=49.0, Qg=4.646
% INFO    : Gen at bus 6453	: Vg=1.051 -> Vg=1.02346
% INFO    : Gen at bus 6454	: Pg=34.79, Qg=22.18 -> Pg=49.0, Qg=4.125
% INFO    : Gen at bus 6454	: Vg=1.049 -> Vg=1.02245
% INFO    : Gen at bus 6455	: Pg=34.79, Qg=22.18 -> Pg=49.0, Qg=4.125
% INFO    : Gen at bus 6455	: Vg=1.049 -> Vg=1.02245
% INFO    : Gen at bus 6456	: Pg=133.43, Qg=-0.84 -> Pg=87.506, Qg=2.854
% INFO    : Gen at bus 6456	: Vg=0.998 -> Vg=1.00887
% INFO    : Gen at bus 6457	: Pg=135.36, Qg=-0.35 -> Pg=101.968, Qg=1.674
% INFO    : Gen at bus 6457	: Vg=0.998 -> Vg=1.00661
% INFO    : Gen at bus 6458	: Pg=11.37, Qg=1.67 -> Pg=98.999, Qg=-16.948
% INFO    : Gen at bus 6458	: Vg=1.011 -> Vg=0.9914
% INFO    : Gen at bus 6459	: Pg=37.0, Qg=3.27 -> Pg=98.999, Qg=-16.948
% INFO    : Gen at bus 6459	: Vg=1.012 -> Vg=0.9914
% INFO    : Gen at bus 6460	: Pg=932.94, Qg=220.53 -> Pg=784.439, Qg=171.95
% INFO    : Gen at bus 6460	: Vg=0.99 -> Vg=1.00997
% INFO    : Gen at bus 6461	: Pg=903.76, Qg=212.84 -> Pg=824.33, Qg=200.497
% INFO    : Gen at bus 6461	: Vg=0.988 -> Vg=1.01348
% INFO    : Gen at bus 6462	: Pg=951.79, Qg=204.8 -> Pg=821.36, Qg=171.276
% INFO    : Gen at bus 6462	: Vg=0.987 -> Vg=1.00986
% INFO    : Gen at bus 6463	: Pg=962.13, Qg=190.15 -> Pg=695.016, Qg=129.813
% INFO    : Gen at bus 6463	: Vg=0.984 -> Vg=1.00548
% INFO    : Gen at bus 6464	: Vg=1.031 -> Vg=1.03513
% INFO    : Gen at bus 6465	: Vg=1.031 -> Vg=1.03513
% INFO    : Gen at bus 6466	: Vg=1.027 -> Vg=1.03095
% INFO    : Gen at bus 6467	: Pg=61.14, Qg=2.46 -> Pg=64.0, Qg=0.684
% INFO    : Gen at bus 6467	: Vg=0.925 -> Vg=0.926
% INFO    : Gen at bus 6468	: Pg=61.14, Qg=2.46 -> Pg=64.0, Qg=0.684
% INFO    : Gen at bus 6468	: Vg=0.925 -> Vg=0.926
% INFO    : Gen at bus 6469	: Pg=61.14, Qg=2.46 -> Pg=64.0, Qg=0.684
% INFO    : Gen at bus 6469	: Vg=0.925 -> Vg=0.926
% INFO    : Gen at bus 6470	: Pg=227.56, Qg=36.7 -> Pg=268.0, Qg=36.274
% INFO    : Gen at bus 6470	: Vg=1.011 -> Vg=1.01246
% INFO    : Gen at bus 6471	: Pg=201.56, Qg=37.1 -> Pg=268.0, Qg=36.462
% INFO    : Gen at bus 6471	: Vg=1.012 -> Vg=1.01254
% INFO    : Gen at bus 6472	: Pg=157.5, Qg=64.17 -> Pg=106.507, Qg=-17.019
% INFO    : Gen at bus 6472	: Vg=1.088 -> Vg=1.03238
% INFO    : Gen at bus 6473	: Vg=1.005 -> Vg=1.01849
% INFO    : Gen at bus 6474	: Vg=1.005 -> Vg=1.01849
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
